  {1e546b8f-c579-47a3-8707-e546b14d5dd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28ec9788-bec5-40a1-ae1f-4a60dc0264d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9abd73fc-4d73-4f17-b434-f80967fbacf9}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e546b8f-c579-47a3-8707-e546b14d5dd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdeebfb6-8ffa-4e40-b9ef-4af5d3eb7aa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99c35ed1-8cf1-4464-a97d-11990bd7d0b8}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e546b8f-c579-47a3-8707-e546b14d5dd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8d9b4bc-cd3f-4546-bfb4-d580b3b3b7ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {267fb777-a001-4687-bddf-d1a39f42d53c}, !- Handle
  Surface 275,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e546b8f-c579-47a3-8707-e546b14d5dd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4da2b480-0c59-4d9b-a333-cc917e52adce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 8.2296, 3.9624,      !- X,Y,Z Vertex 2 {m}
  -6.858, 8.2296, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {010a74ae-40c3-46ed-bee0-d2afca675b76}, !- Handle
  CB_CLASSROOM_6_F3,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.574,                                 !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {7aaf6d8c-e473-4011-8ec0-a96ef8adde91}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {13706aa7-118c-4d1d-aaee-d9148c750945}, !- Handle
  Surface 296,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {010a74ae-40c3-46ed-bee0-d2afca675b76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b61f185-6fb8-46eb-80b7-ff3e89f0818f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de0586df-8127-4c12-8654-ff285f942110}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {010a74ae-40c3-46ed-bee0-d2afca675b76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8d9b4bc-cd3f-4546-bfb4-d580b3b3b7ab}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {010a74ae-40c3-46ed-bee0-d2afca675b76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99c35ed1-8cf1-4464-a97d-11990bd7d0b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f32fec5-3252-4e00-9da8-f24683c96009}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {010a74ae-40c3-46ed-bee0-d2afca675b76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d135955-04d4-4418-8762-f477f877166a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.28599999999999, 8.22959999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.28599999999999, 8.22959999999999, 0, !- X,Y,Z Vertex 2 {m}
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bad76f6-8677-4e34-a778-085f1bba4acf}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {010a74ae-40c3-46ed-bee0-d2afca675b76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e39505e3-317f-480e-a90b-80d28245d82f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.28599999999999, 8.22959999999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.28599999999999, 8.22959999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a85ed6a-7175-4264-86a9-3efc559a665d}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {010a74ae-40c3-46ed-bee0-d2afca675b76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80b3b57d-c493-4c9e-8815-028e5691aca6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9695854f-b5dc-498b-ac23-585658423854}, !- Handle
  Surface 501,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {010a74ae-40c3-46ed-bee0-d2afca675b76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af5b3f05-a908-47b1-b428-87945ece32ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -2.28599999999999, 8.22959999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.286, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8dd05cba-5804-4534-942b-42ecd0be413a}, !- Handle
  CB_CLASSROOM_5_F3,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.432,                                 !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {2a378dab-ab66-466d-a841-bc75b069c436}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ecb6d10a-21d5-4b1f-bc09-75297c481512}, !- Handle
  Surface 502,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8dd05cba-5804-4534-942b-42ecd0be413a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f288260-9748-4ffa-b17e-ec6bed3e35c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 8.22959999999999, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da214b81-3115-4489-a566-a6f365ef6d78}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dd05cba-5804-4534-942b-42ecd0be413a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80b3b57d-c493-4c9e-8815-028e5691aca6}, !- Handle
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dd05cba-5804-4534-942b-42ecd0be413a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a85ed6a-7175-4264-86a9-3efc559a665d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {907f5353-8e3d-40d1-9593-b6c0f70af5fe}, !- Handle
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dd05cba-5804-4534-942b-42ecd0be413a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a34eac1-5998-45fe-87ba-9b05a17b915a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 8.22959999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 8.22959999999999, 0, !- X,Y,Z Vertex 2 {m}
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d45451e2-6a53-41b9-a693-62b5237da4dd}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dd05cba-5804-4534-942b-42ecd0be413a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e94db672-9175-495d-bc98-ee8a9e91b57d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 8.22959999999999, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 8.22959999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d81ff0be-6b4b-406b-ba84-2e15c1cde3ac}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dd05cba-5804-4534-942b-42ecd0be413a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24ce41a9-f533-40fc-a935-fb00dfcf5b26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39875a84-9b05-496b-be13-181e180fb453}, !- Handle
  Surface 508,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8dd05cba-5804-4534-942b-42ecd0be413a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa3151e2-ef76-48da-888c-6e600aaebca4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 8.22959999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -6.858, 8.2296, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8d3dffda-77bb-47ab-9013-09fc9d3fd504}, !- Handle
  CB_MAIN_STAIRS_F3,                      !- Name
  {f4a7791c-d241-41ec-ba73-acb404873502}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.48,                                  !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {4dca1071-88cb-42ff-8df9-5ed54d923851}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0d0ea01e-ce29-4af8-8008-e35e16b70314}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {073919e0-e987-47e2-a004-556dd3d2be46}, !- Handle
  Surface 509,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d3dffda-77bb-47ab-9013-09fc9d3fd504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f4c7c63-4252-481f-a87e-71cb6d071d39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.09599999999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.04800000000001, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 3 {m}
  -3.04800000000001, 6.09599999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5835a020-740a-48ee-ae43-9e81cf0be2d1}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d3dffda-77bb-47ab-9013-09fc9d3fd504}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.04800000000001, -5.77529135625809e-015, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.04800000000001, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2.52716249326586e-045, -1.33374938238013e-030, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24ce41a9-f533-40fc-a935-fb00dfcf5b26}, !- Handle
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d3dffda-77bb-47ab-9013-09fc9d3fd504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d81ff0be-6b4b-406b-ba84-2e15c1cde3ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.04800000000001, 6.09599999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.04800000000001, 6.09599999999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.04800000000001, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 3 {m}
  -3.04800000000001, -5.77529135625809e-015, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ab71d45-ffc2-4c2d-86c3-9b0ce679d7e4}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d3dffda-77bb-47ab-9013-09fc9d3fd504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eeb0b2f-21f8-47c9-aa3b-71932a13ef8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.09599999999999, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 6.09599999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.04800000000001, 6.09599999999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.04800000000001, 6.09599999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fba43456-046f-4829-87c8-a4e6e1e31d85}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d3dffda-77bb-47ab-9013-09fc9d3fd504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06b35b08-d7dc-4915-9156-afcec2126ebe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.52716249326586e-045, -1.33374938238013e-030, 3.9624, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.09599999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.09599999999999, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d27c3dc3-af4a-406f-84bf-28e706ad7cf7}, !- Handle
  Surface 514,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d3dffda-77bb-47ab-9013-09fc9d3fd504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdf9d2ba-1435-4c2d-9091-f5f1374c89ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.52716249326586e-045, -1.33374938238013e-030, 3.9624, !- X,Y,Z Vertex 1 {m}
  0, 6.09599999999999, 3.9624,            !- X,Y,Z Vertex 2 {m}
  -3.04800000000001, 6.09599999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.04800000000001, -5.77529135625809e-015, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {028b4065-9198-4f60-bf67-9469f636d762}, !- Handle
  CB_CORRIDOR_1_F3,                       !- Name
  {51bdfc1e-7c26-4cee-a4ca-0297bf0b8ba6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {0dd2be7e-c525-46ab-a96f-2aa7ab152eaa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6d2cf31b-17af-4b0d-bee5-094d1125fd61}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {fb354255-16b6-42a3-96d0-79ef1b006a1a}, !- Handle
  Surface 515,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {028b4065-9198-4f60-bf67-9469f636d762}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8e3b1a5-e62b-4f7a-b299-3ccf8ec0dc95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 8.22959999999999, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.04799999999999, 5.77529135625809e-015, 0, !- X,Y,Z Vertex 3 {m}
  -3.04799999999999, 6.09599999999999, 0, !- X,Y,Z Vertex 4 {m}
  -6.096, 6.096, 0,                       !- X,Y,Z Vertex 5 {m}
  -6.09599999999999, 8.22959999999999, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f8dddfaa-5863-40c6-ad18-b11e2d360e48}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {028b4065-9198-4f60-bf67-9469f636d762}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.04799999999999, 5.77529135625809e-015, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.04799999999999, 5.77529135625809e-015, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06b35b08-d7dc-4915-9156-afcec2126ebe}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {028b4065-9198-4f60-bf67-9469f636d762}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fba43456-046f-4829-87c8-a4e6e1e31d85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.04799999999999, 6.09599999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.04799999999999, 6.09599999999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.04799999999999, 5.77529135625809e-015, 0, !- X,Y,Z Vertex 3 {m}
  -3.04799999999999, 5.77529135625809e-015, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eeb0b2f-21f8-47c9-aa3b-71932a13ef8c}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {028b4065-9198-4f60-bf67-9469f636d762}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ab71d45-ffc2-4c2d-86c3-9b0ce679d7e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 6.096, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  -6.096, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.04799999999999, 6.09599999999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.04799999999999, 6.09599999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e94db672-9175-495d-bc98-ee8a9e91b57d}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {028b4065-9198-4f60-bf67-9469f636d762}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d45451e2-6a53-41b9-a693-62b5237da4dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.09599999999999, 8.22959999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.09599999999999, 8.22959999999999, 0, !- X,Y,Z Vertex 2 {m}
  -6.096, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  -6.096, 6.096, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30ba05f9-93cd-4eb7-b237-7e3c17b4ab37}, !- Handle
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {028b4065-9198-4f60-bf67-9469f636d762}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50e38538-750b-4463-a727-ab698f0bfeb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 8.22959999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 8.22959999999999, 0, !- X,Y,Z Vertex 2 {m}
  -6.09599999999999, 8.22959999999999, 0, !- X,Y,Z Vertex 3 {m}
  -6.09599999999999, 8.22959999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29e8e6d6-dab2-4072-ba90-fe45ca28d80b}, !- Handle
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {028b4065-9198-4f60-bf67-9469f636d762}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a73bdfe-7337-4de3-ae7c-93e3f622a1cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 4.87679999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 4.87679999999999, 0, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 8.22959999999999, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 8.22959999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4659d08a-9d0d-486c-9415-7b7605f145d0}, !- Handle
  Surface 741,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {028b4065-9198-4f60-bf67-9469f636d762}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9ebe486-f2c9-42b2-a693-f5afc7854171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 4.87679999999999, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 4.87679999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34a525de-eb24-4349-8a7b-8bcda9317f9f}, !- Handle
  Surface 742,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {028b4065-9198-4f60-bf67-9469f636d762}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0ac945b-66e9-40dc-aa67-0cf124775244}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 8.22959999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -6.09599999999999, 8.22959999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  -6.096, 6.096, 3.9624,                  !- X,Y,Z Vertex 4 {m}
  -3.04799999999999, 6.09599999999999, 3.9624, !- X,Y,Z Vertex 5 {m}
  -3.04799999999999, 5.77529135625809e-015, 3.9624; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {9a57bc48-2ef9-4c3f-8df2-4c12757d527b}, !- Handle
  CB_CLASSROOM_4_F3,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  42.8244,                                !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {b2bb6612-a579-478d-b7fd-89e7178e75a3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c6101490-1255-4888-a044-a79ee6775803}, !- Handle
  Surface 744,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a57bc48-2ef9-4c3f-8df2-4c12757d527b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85799999999999, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4710a9ce-1054-4bc3-88e6-d8e1bbb9b8d5}, !- Handle
  Surface 747,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a57bc48-2ef9-4c3f-8df2-4c12757d527b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32fe1abc-3436-42e8-a055-a66cbc121e29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.858, 8.22959999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -6.85799999999999, 8.22959999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {459cce60-2d6b-4176-b921-f70331bfd81f}, !- Handle
  Surface 748,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a57bc48-2ef9-4c3f-8df2-4c12757d527b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9999ccf5-9a01-4d04-8441-222f73dfe3b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1e5d0e28-7c6a-4732-a6a4-138861099dd6}, !- Handle
  CB_CLASSROOM_3_F3,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  49.6824,                                !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {c1bfd722-1baf-4fe5-9774-ff365cc16f83}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a4430bfc-fba6-4bc9-8af1-23f91ae5d675}, !- Handle
  Surface 750,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e5d0e28-7c6a-4732-a6a4-138861099dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46913b16-8194-41bb-86e2-34a82c19a340}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.85800000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.85800000000001, 8.2296, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37233a48-1bfb-4eb3-95ad-20a53b6340ce}, !- Handle
  Surface 751,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e5d0e28-7c6a-4732-a6a4-138861099dd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85800000000001, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -6.85800000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9999ccf5-9a01-4d04-8441-222f73dfe3b7}, !- Handle
  Surface 752,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e5d0e28-7c6a-4732-a6a4-138861099dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {459cce60-2d6b-4176-b921-f70331bfd81f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85800000000001, 8.2296, 3.9624,      !- X,Y,Z Vertex 1 {m}
  -6.85800000000001, 8.2296, 0,           !- X,Y,Z Vertex 2 {m}
  -6.85800000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.85800000000001, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3e50ef0-b8cd-4956-b168-0ec02ca0e9a8}, !- Handle
  Surface 753,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e5d0e28-7c6a-4732-a6a4-138861099dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fa66f25-c903-45be-a42b-81b0efc0ddd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 8.22959999999999, 3.9624,       !- X,Y,Z Vertex 1 {m}
  -4.572, 8.22959999999999, 0,            !- X,Y,Z Vertex 2 {m}
  -6.85800000000001, 8.2296, 0,           !- X,Y,Z Vertex 3 {m}
  -6.85800000000001, 8.2296, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24b4f1f7-2b91-4b4d-839f-13433e13ab75}, !- Handle
  Surface 754,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e5d0e28-7c6a-4732-a6a4-138861099dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad369c63-5b22-4528-a27c-8a2b6c1ba890}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 8.22959999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 8.22959999999999, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb99cded-fa3d-4490-9c62-05613d780681}, !- Handle
  Surface 755,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e5d0e28-7c6a-4732-a6a4-138861099dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13b3c851-3095-4342-81b0-435da5ed9071}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9e14a86-a56b-4cd2-9b41-446e3eeb0f39}, !- Handle
  Surface 783,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e5d0e28-7c6a-4732-a6a4-138861099dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99d8ada9-f01f-40a7-87d8-4d5fcebf205c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 8.22959999999999, 3.9624,       !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2b3d8f9e-be32-46ee-ab50-dda28d10324b}, !- Handle
  CB_CLASSROOM_2_F3,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.5404,                                !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {e842c4ff-4770-42d7-b2e2-cebd373e47c4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b549762a-c025-49a2-b264-e881a6fd4a89}, !- Handle
  Surface 784,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b3d8f9e-be32-46ee-ab50-dda28d10324b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {529646b7-04df-4a5d-9898-95c51930393b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.85799999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.85799999999999, 8.2296, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69aed8bf-01e7-4c22-9440-765a442420da}, !- Handle
  Surface 785,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3d8f9e-be32-46ee-ab50-dda28d10324b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85799999999999, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -6.85799999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13b3c851-3095-4342-81b0-435da5ed9071}, !- Handle
  Surface 786,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3d8f9e-be32-46ee-ab50-dda28d10324b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb99cded-fa3d-4490-9c62-05613d780681}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85799999999999, 8.2296, 3.9624,      !- X,Y,Z Vertex 1 {m}
  -6.85799999999999, 8.2296, 0,           !- X,Y,Z Vertex 2 {m}
  -6.85799999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.85799999999999, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acd765cc-f1f2-471a-940d-41b19124c66c}, !- Handle
  Surface 787,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3d8f9e-be32-46ee-ab50-dda28d10324b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c9ae76c-3ab7-49f1-8a48-f9ef2599fa3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.85799999999999, 8.2296, 0,           !- X,Y,Z Vertex 3 {m}
  -6.85799999999999, 8.2296, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {885e9c69-697f-4876-ac60-d7cb97f19169}, !- Handle
  Surface 814,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3d8f9e-be32-46ee-ab50-dda28d10324b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32e69761-e412-415b-9766-f1cf00c0ae55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1853b4e-bc69-4436-8c89-b65d54736edd}, !- Handle
  Surface 933,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b3d8f9e-be32-46ee-ab50-dda28d10324b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60ccc2f5-6878-4bf1-b7b5-8f0930d26182}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.286, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -2.286, 8.2296, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  -6.85799999999999, 8.2296, 3.9624,      !- X,Y,Z Vertex 3 {m}
  -6.85799999999999, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9a261abc-c184-4e58-a963-748985938a49}, !- Handle
  CB_CLASSROOM_1_F3,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.5404,                                !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {f02ca660-aa9d-43f2-8427-1858a8dcdd01}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {98cee2fd-4107-4f03-9565-7f58e5df666b}, !- Handle
  Surface 957,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9a261abc-c184-4e58-a963-748985938a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb22fed0-8c2c-4e7a-927b-788bac350264}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  6.858, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa776a7d-63cd-4845-8eb8-4d9ceb154aa2}, !- Handle
  Surface 958,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a261abc-c184-4e58-a963-748985938a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d677247a-dd4e-4d9b-93b5-1325345f63ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3716, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  1.3716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c55a7a0-f25b-4375-9fdd-ab6c933f6281}, !- Handle
  Surface 959,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a261abc-c184-4e58-a963-748985938a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ac70c47-5635-4c28-b5e4-e66b518f8bb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  6.858, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  1.3716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.3716, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {653d8303-f5d5-4e42-85b8-e4062b5fc816}, !- Handle
  Surface 960,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a261abc-c184-4e58-a963-748985938a49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, -8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  6.858, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  6.858, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.858, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9c194dc-6dc5-4366-9343-46c832ab4457}, !- Handle
  Surface 961,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a261abc-c184-4e58-a963-748985938a49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.2296, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 2 {m}
  6.858, -8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  6.858, -8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32e69761-e412-415b-9766-f1cf00c0ae55}, !- Handle
  Surface 962,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a261abc-c184-4e58-a963-748985938a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {885e9c69-697f-4876-ac60-d7cb97f19169}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {940c5a16-6df1-46df-ab12-93f351e1cc03}, !- Handle
  Surface 963,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a261abc-c184-4e58-a963-748985938a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ef0b382-0d95-4206-9a58-e365497526dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, -8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  6.858, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0e341e1c-db07-4288-b0d5-5394cf39343e}, !- Handle
  CB_SECONDARY_STAIRS_1_F3,               !- Name
  {f4a7791c-d241-41ec-ba73-acb404873502}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.4864,                                 !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {bc27553d-acc5-4818-b60d-bfe58a1d8bc1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0d0ea01e-ce29-4af8-8008-e35e16b70314}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d351193f-e825-4908-8bfa-21c697eecd6d}, !- Handle
  Surface 964,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e341e1c-db07-4288-b0d5-5394cf39343e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e26bae9e-85d4-4bab-840c-739099b61b50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.286, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.286, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b62847-a096-47a3-9746-b02d1d3a05e2}, !- Handle
  Surface 965,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e341e1c-db07-4288-b0d5-5394cf39343e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {356a5807-6326-4d82-8eb4-7aa740bab4e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {980f6f35-ee41-4147-88d4-73a6e80ba262}, !- Handle
  Surface 966,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e341e1c-db07-4288-b0d5-5394cf39343e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 2.286, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -5.4864, 2.286, 0,                      !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {208d4958-883f-4964-a181-499862c5df46}, !- Handle
  Surface 967,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e341e1c-db07-4288-b0d5-5394cf39343e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2b62cd5-195f-471f-84c1-9a35befe8e59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.286, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 2.286, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.286, 0,                      !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.286, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f159ad8-1312-4eec-ac8a-06dbd1925281}, !- Handle
  Surface 968,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e341e1c-db07-4288-b0d5-5394cf39343e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2cadfa2-55af-463b-9c6b-574126ca3694}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.286, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 2.286, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c952e53-b27d-474d-8c47-ab418f9a641a}, !- Handle
  Surface 969,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e341e1c-db07-4288-b0d5-5394cf39343e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49b8164d-e208-43f5-ba96-6b46f62bbbf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 2.286, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.286, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Handle
  CB_STUDIO_2_F3,                         !- Name
  {2c004efc-2c11-4664-b392-c178abb57ab8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.288,                                 !- X Origin {m}
  40.0812,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {9b37666e-535f-4965-80fe-2249a430a8e4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c7b95239-700f-47a1-96e6-8a3fc906d2ba}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {04548c87-631a-48ae-b55d-392e8db36004}, !- Handle
  Surface 970,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e97c1d14-6aac-4de5-8824-171177cf922a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 14.7828, 0,     !- X,Y,Z Vertex 1 {m}
  0, -2.28600000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -12.8016, -2.286, 0,                    !- X,Y,Z Vertex 3 {m}
  -12.8016, 0, 0,                         !- X,Y,Z Vertex 4 {m}
  -18.288, 0, 0,                          !- X,Y,Z Vertex 5 {m}
  -18.288, 14.7828, 0;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c41ebd28-dc34-4123-90a7-83826a5e1255}, !- Handle
  Surface 971,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb1c8e7c-a234-4cea-95b7-6d46b729096d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.28600000000001, 3.9624,           !- X,Y,Z Vertex 1 {m}
  0, -2.28600000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d135955-04d4-4418-8762-f477f877166a}, !- Handle
  Surface 972,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f32fec5-3252-4e00-9da8-f24683c96009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000001, -2.286, 3.9624,      !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, -2.286, 0,           !- X,Y,Z Vertex 2 {m}
  0, -2.28600000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.28600000000001, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdeebfb6-8ffa-4e40-b9ef-4af5d3eb7aa8}, !- Handle
  Surface 973,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9abd73fc-4d73-4f17-b434-f80967fbacf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.43, -2.286, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -11.43, -2.286, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, -2.286, 0,           !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, -2.286, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5704781-3344-4cdd-8fb9-da9e5c4214e4}, !- Handle
  Surface 974,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e8cf700-b853-4952-a3cf-91a5eb121883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.8016, -2.286, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -12.8016, -2.286, 0,                    !- X,Y,Z Vertex 2 {m}
  -11.43, -2.286, 0,                      !- X,Y,Z Vertex 3 {m}
  -11.43, -2.286, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2cadfa2-55af-463b-9c6b-574126ca3694}, !- Handle
  Surface 975,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f159ad8-1312-4eec-ac8a-06dbd1925281}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.8016, 0, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  -12.8016, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -12.8016, -2.286, 0,                    !- X,Y,Z Vertex 3 {m}
  -12.8016, -2.286, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2b62cd5-195f-471f-84c1-9a35befe8e59}, !- Handle
  Surface 976,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {208d4958-883f-4964-a181-499862c5df46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.288, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -18.288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -12.8016, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -12.8016, 0, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9966185f-4235-42e5-85b7-5bb75f7eb819}, !- Handle
  Surface 977,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.288, 14.7828, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -18.288, 14.7828, 0,                    !- X,Y,Z Vertex 2 {m}
  -18.288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -18.288, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b3358d6-2f6a-4b39-9b4b-69790c3fe8b6}, !- Handle
  Surface 978,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 14.7828, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 14.7828, 0,     !- X,Y,Z Vertex 2 {m}
  -18.288, 14.7828, 0,                    !- X,Y,Z Vertex 3 {m}
  -18.288, 14.7828, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cf8cfff-76e3-4dd2-9fee-8f2bf65364d2}, !- Handle
  Surface 979,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {244c58a3-56bb-4157-b601-324b2a72b712}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.66293703438714e-015, 11.1252, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.66293703438714e-015, 11.1252, 0,     !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 14.7828, 0,     !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 14.7828, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a7e7d82-fa6f-40f4-9823-fb3d70af7f9a}, !- Handle
  Surface 980,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55c63e5b-45e3-4f3a-b415-e1b7ef7bb4a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 5.0292, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 5.0292, 0,      !- X,Y,Z Vertex 2 {m}
  -8.66293703438714e-015, 11.1252, 0,     !- X,Y,Z Vertex 3 {m}
  -8.66293703438714e-015, 11.1252, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e89718bb-6a49-4a8f-8a15-d6cfc209a97f}, !- Handle
  Surface 981,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f15697f-ddf1-44ac-92a8-6478fdfef161}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 5.0292, 0,      !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 5.0292, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b2fea72-c9f8-43a0-9995-9a43a31fe24e}, !- Handle
  Surface 982,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba532209-981a-4177-93d7-b772ce809a56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.28600000000001, 3.9624,           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  -12.8016, 0, 3.9624,                    !- X,Y,Z Vertex 3 {m}
  -12.8016, -2.286, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bf808b2e-53ab-40f2-8f1e-f978ef603329}, !- Handle
  CB_CORRIDOR_2_F3,                       !- Name
  {51bdfc1e-7c26-4cee-a4ca-0297bf0b8ba6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.1104,                                !- X Origin {m}
  40.0812,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {10f862be-cdd4-41a8-9416-3f8d548cfb4f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6d2cf31b-17af-4b0d-bee5-094d1125fd61}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {896c6e30-044c-445e-9701-4779870b6120}, !- Handle
  Surface 983,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bf808b2e-53ab-40f2-8f1e-f978ef603329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07f9d2d1-e4c5-4cd8-a632-33d1db438005}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.28600000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -26.8224, -2.28600000000001, 0,         !- X,Y,Z Vertex 3 {m}
  -26.8224, -5.77529135625809e-015, 0;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec04eec8-2ae8-4c1d-9570-bea08cdbff2c}, !- Handle
  Surface 984,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf808b2e-53ab-40f2-8f1e-f978ef603329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd176a8f-fc9a-4590-9600-4596deee3712}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.28600000000001, 3.9624,           !- X,Y,Z Vertex 1 {m}
  0, -2.28600000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fa66f25-c903-45be-a42b-81b0efc0ddd1}, !- Handle
  Surface 985,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf808b2e-53ab-40f2-8f1e-f978ef603329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3e50ef0-b8cd-4956-b168-0ec02ca0e9a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.28600000000001, -2.28600000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.28600000000001, -2.28600000000001, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.28600000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.28600000000001, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {404cca71-c029-413f-aa09-e3a6bb6f941b}, !- Handle
  Surface 986,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf808b2e-53ab-40f2-8f1e-f978ef603329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51c2cb9e-682b-4d1a-ac43-580f83109d10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5824, -2.28600000000001, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -11.5824, -2.28600000000001, 0,         !- X,Y,Z Vertex 2 {m}
  -9.144, -2.28600000000002, 0,           !- X,Y,Z Vertex 3 {m}
  -9.14399999999999, -2.28600000000002, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50e38538-750b-4463-a727-ab698f0bfeb4}, !- Handle
  Surface 987,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf808b2e-53ab-40f2-8f1e-f978ef603329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30ba05f9-93cd-4eb7-b237-7e3c17b4ab37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.6784, -2.28600000000001, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -17.6784, -2.28600000000001, 0,         !- X,Y,Z Vertex 2 {m}
  -11.5824, -2.28600000000001, 0,         !- X,Y,Z Vertex 3 {m}
  -11.5824, -2.28600000000001, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a34eac1-5998-45fe-87ba-9b05a17b915a}, !- Handle
  Surface 988,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf808b2e-53ab-40f2-8f1e-f978ef603329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {907f5353-8e3d-40d1-9593-b6c0f70af5fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5364, -2.28600000000001, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -24.5364, -2.28600000000001, 0,         !- X,Y,Z Vertex 2 {m}
  -17.6784, -2.28600000000001, 0,         !- X,Y,Z Vertex 3 {m}
  -17.6784, -2.28600000000001, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e39505e3-317f-480e-a90b-80d28245d82f}, !- Handle
  Surface 989,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf808b2e-53ab-40f2-8f1e-f978ef603329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bad76f6-8677-4e34-a778-085f1bba4acf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8224, -2.28600000000001, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -26.8224, -2.28600000000001, 0,         !- X,Y,Z Vertex 2 {m}
  -24.5364, -2.28600000000001, 0,         !- X,Y,Z Vertex 3 {m}
  -24.5364, -2.28600000000001, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb1c8e7c-a234-4cea-95b7-6d46b729096d}, !- Handle
  Surface 990,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf808b2e-53ab-40f2-8f1e-f978ef603329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c41ebd28-dc34-4123-90a7-83826a5e1255}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8224, -5.77529135625809e-015, 3.9624, !- X,Y,Z Vertex 1 {m}
  -26.8224, -5.77529135625809e-015, 0,    !- X,Y,Z Vertex 2 {m}
  -26.8224, -2.28600000000001, 0,         !- X,Y,Z Vertex 3 {m}
  -26.8224, -2.28600000000001, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88112a6c-5d48-4707-8bc1-b7edf2688829}, !- Handle
  Surface 991,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf808b2e-53ab-40f2-8f1e-f978ef603329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59de0f60-c043-436c-9d82-68389d66dc3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7264, 5.1294891501091e-030, 3.9624, !- X,Y,Z Vertex 1 {m}
  -20.7264, 5.1294891501091e-030, 0,      !- X,Y,Z Vertex 2 {m}
  -26.8224, -5.77529135625809e-015, 0,    !- X,Y,Z Vertex 3 {m}
  -26.8224, -5.77529135625809e-015, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f162d7a2-741f-4967-bd1e-386bafcd6ebc}, !- Handle
  Surface 992,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf808b2e-53ab-40f2-8f1e-f978ef603329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5afc5e45-9c46-4b72-8fe9-8bba3a209b12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5824, 0, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  -11.5824, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -20.7264, 5.1294891501091e-030, 0,      !- X,Y,Z Vertex 3 {m}
  -20.7264, 5.1294891501091e-030, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69d25e99-1707-42ca-aad1-6b12547a53c6}, !- Handle
  Surface 993,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf808b2e-53ab-40f2-8f1e-f978ef603329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db6959a-a7f1-4f45-8fcf-255e2a91218b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62000000000001, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -7.62000000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -11.5824, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.5824, 0, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b7c831b-5589-438e-9270-6734ff5a219f}, !- Handle
  Surface 994,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf808b2e-53ab-40f2-8f1e-f978ef603329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33e06f16-bfb9-4c97-acc8-dcf825c64c8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81000000000001, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -3.81000000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.62000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.62000000000001, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a10beed-87d0-4c34-b70d-b7fc887ba44c}, !- Handle
  Surface 995,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf808b2e-53ab-40f2-8f1e-f978ef603329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7ea1e55-3b3c-4b9d-b6ab-e15c9eb15485}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.81000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.81000000000001, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a97e906-6840-480d-b634-6291de47464e}, !- Handle
  Surface 996,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bf808b2e-53ab-40f2-8f1e-f978ef603329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78e740d9-0027-4cc7-80f4-82781deacd8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.28600000000001, 3.9624,           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  -26.8224, -5.77529135625809e-015, 3.9624, !- X,Y,Z Vertex 3 {m}
  -26.8224, -2.28600000000001, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Handle
  CB_STUDIO_1_F3,                         !- Name
  {2c004efc-2c11-4664-b392-c178abb57ab8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.1104,                                !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {4f782d6b-5425-42a7-bf58-42cb172529dd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c7b95239-700f-47a1-96e6-8a3fc906d2ba}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f4f5adaf-75cd-4c3f-b1b1-3955a162c45d}, !- Handle
  Surface 997,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cb82562-f714-4122-8925-8a28733b5301}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  18.288, -14.7828, 0,                    !- X,Y,Z Vertex 2 {m}
  12.8016, -14.7828, 0,                   !- X,Y,Z Vertex 3 {m}
  12.8016, -17.0688, 0,                   !- X,Y,Z Vertex 4 {m}
  5.77529135625809e-015, -17.0688, 0,     !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {600704c9-dd0e-4c4f-b0e9-dcd282784a52}, !- Handle
  Surface 998,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aba232d6-2243-4bd5-afa1-599d88af7115}, !- Handle
  Surface 999,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -14.7828, 3.9624,               !- X,Y,Z Vertex 1 {m}
  18.288, -14.7828, 0,                    !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  18.288, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d3cf6f3-3078-4ba4-a027-6cb2c201c02f}, !- Handle
  Surface 1000,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc9be89f-1103-475a-9e8a-9d3e4db1337e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, -14.7828, 3.9624,              !- X,Y,Z Vertex 1 {m}
  12.8016, -14.7828, 0,                   !- X,Y,Z Vertex 2 {m}
  18.288, -14.7828, 0,                    !- X,Y,Z Vertex 3 {m}
  18.288, -14.7828, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a34a8e1-bc72-4127-8c55-eeeb05a14add}, !- Handle
  Surface 1001,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8773c5b-3bad-47c6-b6d9-d47526112954}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, -17.0688, 3.9624,              !- X,Y,Z Vertex 1 {m}
  12.8016, -17.0688, 0,                   !- X,Y,Z Vertex 2 {m}
  12.8016, -14.7828, 0,                   !- X,Y,Z Vertex 3 {m}
  12.8016, -14.7828, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d677247a-dd4e-4d9b-93b5-1325345f63ef}, !- Handle
  Surface 1002,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa776a7d-63cd-4845-8eb8-4d9ceb154aa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.43, -17.0688, 3.9624,                !- X,Y,Z Vertex 1 {m}
  11.43, -17.0688, 0,                     !- X,Y,Z Vertex 2 {m}
  12.8016, -17.0688, 0,                   !- X,Y,Z Vertex 3 {m}
  12.8016, -17.0688, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c9ae76c-3ab7-49f1-8a48-f9ef2599fa3c}, !- Handle
  Surface 1003,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acd765cc-f1f2-471a-940d-41b19124c66c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -17.0688, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -17.0688, 0,          !- X,Y,Z Vertex 2 {m}
  11.43, -17.0688, 0,                     !- X,Y,Z Vertex 3 {m}
  11.43, -17.0688, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad369c63-5b22-4528-a27c-8a2b6c1ba890}, !- Handle
  Surface 1004,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24b4f1f7-2b91-4b4d-839f-13433e13ab75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, -17.0688, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, -17.0688, 0,     !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -17.0688, 0,          !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -17.0688, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd176a8f-fc9a-4590-9600-4596deee3712}, !- Handle
  Surface 1005,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec04eec8-2ae8-4c1d-9570-bea08cdbff2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, -14.7828, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, -14.7828, 0,     !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, -17.0688, 0,     !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, -17.0688, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98238ea0-7c3f-4761-9bd4-8aadb7ab7bda}, !- Handle
  Surface 1006,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {329036e7-29ec-4d1b-bf6b-e95acf34d728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.28237228752727e-030, -9.7536, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.28237228752727e-030, -9.7536, 0,     !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, -14.7828, 0,     !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, -14.7828, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d21ebbd-04f9-48b8-b7d2-414c5634a1b3}, !- Handle
  Surface 1007,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c65038bb-2318-4492-9735-3026e0458307}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.69487695901605e-046, -3.65760000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.69487695901605e-046, -3.65760000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.28237228752727e-030, -9.7536, 0,     !- X,Y,Z Vertex 3 {m}
  -1.28237228752727e-030, -9.7536, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1b61755-4381-49b4-b0a0-aa6d8359db9a}, !- Handle
  Surface 1008,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2eca60a-701a-4511-afcf-786931a9e1ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.69487695901605e-046, -3.65760000000001, 0, !- X,Y,Z Vertex 3 {m}
  -5.69487695901605e-046, -3.65760000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ff6c65-ba7f-4956-9a92-e96b8539307f}, !- Handle
  Surface 1009,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81f07a1e-4005-4ee8-8a06-b06591e66d3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, -17.0688, 3.9624,              !- X,Y,Z Vertex 1 {m}
  12.8016, -14.7828, 3.9624,              !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, -14.7828, 3.9624, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, -17.0688, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8017400d-1a2e-44f8-97e0-4275628970e7}, !- Handle
  CB_SECONDARY_STAIRS_2_F3,               !- Name
  {f4a7791c-d241-41ec-ba73-acb404873502}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.3984,                                !- X Origin {m}
  40.0812,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {9b94b87d-ca40-45e4-8a50-d3a31178d0df}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0d0ea01e-ce29-4af8-8008-e35e16b70314}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {53750db9-d6bd-4e2b-9a09-e83c6469fb95}, !- Handle
  Surface 1010,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8017400d-1a2e-44f8-97e0-4275628970e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaf6fa43-7f6e-4b05-b7f9-e728d4503363}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.28600000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -5.4864, -2.28600000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83b34141-d28c-423a-ad2a-ae21e412dfbd}, !- Handle
  Surface 1011,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8017400d-1a2e-44f8-97e0-4275628970e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.28600000000001, 3.9624,           !- X,Y,Z Vertex 1 {m}
  0, -2.28600000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ac70c47-5635-4c28-b5e4-e66b518f8bb6}, !- Handle
  Surface 1012,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8017400d-1a2e-44f8-97e0-4275628970e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c55a7a0-f25b-4375-9fdd-ab6c933f6281}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -2.28600000000001, 3.9624,     !- X,Y,Z Vertex 1 {m}
  -5.4864, -2.28600000000001, 0,          !- X,Y,Z Vertex 2 {m}
  0, -2.28600000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.28600000000001, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8773c5b-3bad-47c6-b6d9-d47526112954}, !- Handle
  Surface 1013,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8017400d-1a2e-44f8-97e0-4275628970e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a34a8e1-bc72-4127-8c55-eeeb05a14add}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -5.4864, -2.28600000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -5.4864, -2.28600000000001, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc9be89f-1103-475a-9e8a-9d3e4db1337e}, !- Handle
  Surface 1014,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8017400d-1a2e-44f8-97e0-4275628970e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d3cf6f3-3078-4ba4-a027-6cb2c201c02f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6f85a43-b799-4098-9df2-94fbf0a467bf}, !- Handle
  Surface 1015,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8017400d-1a2e-44f8-97e0-4275628970e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {946bc367-927b-41c0-939d-958bc662ef13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.28600000000001, 3.9624,           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, -2.28600000000001, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {26d49636-830c-428c-b4ac-fd89bd7945a8}, !- Handle
  CB_CONFERENCE_ROOM_F3,                  !- Name
  {d1a43f3e-edef-4bbb-bbea-f264ad6672df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.384,                                 !- X Origin {m}
  40.0812,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {33de33c3-8220-459e-930c-113176be4055}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e8f402bd-12e0-483a-a3a7-9d6dc7a33644}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {491b6364-20ce-42a5-9716-d53de200ae30}, !- Handle
  Surface 1016,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26d49636-830c-428c-b4ac-fd89bd7945a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19ce9be6-8b80-4ee9-aed9-75046a497e3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 5.02919999999999, 5.12977797605468e-062, !- X,Y,Z Vertex 1 {m}
  2.24415150317273e-030, 2.57707563397896e-045, -4.58405691477211e-062, !- X,Y,Z Vertex 2 {m}
  -6.096, -5.77529135625809e-015, 0,      !- X,Y,Z Vertex 3 {m}
  -6.09600000000001, 5.02919999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59de0f60-c043-436c-9d82-68389d66dc3e}, !- Handle
  Surface 1017,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d49636-830c-428c-b4ac-fd89bd7945a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88112a6c-5d48-4707-8bc1-b7edf2688829}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, -5.77529135625809e-015, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.096, -5.77529135625809e-015, 0,      !- X,Y,Z Vertex 2 {m}
  2.24415150317273e-030, 2.57707563397896e-045, -4.58405691477211e-062, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f15697f-ddf1-44ac-92a8-6478fdfef161}, !- Handle
  Surface 1018,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d49636-830c-428c-b4ac-fd89bd7945a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e89718bb-6a49-4a8f-8a15-d6cfc209a97f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.09600000000001, 5.02919999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.09600000000001, 5.02919999999999, 0, !- X,Y,Z Vertex 2 {m}
  -6.096, -5.77529135625809e-015, 0,      !- X,Y,Z Vertex 3 {m}
  -6.096, -5.77529135625809e-015, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4621e34e-46b7-4c62-8949-a24d8cf6086a}, !- Handle
  Surface 1019,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d49636-830c-428c-b4ac-fd89bd7945a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4456cd7-03ad-4919-a262-90305a01b802}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 5.02919999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 5.02919999999999, 5.12977797605468e-062, !- X,Y,Z Vertex 2 {m}
  -6.09600000000001, 5.02919999999999, 0, !- X,Y,Z Vertex 3 {m}
  -6.09600000000001, 5.02919999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {932ba528-2763-4567-accf-020f96c55e99}, !- Handle
  Surface 1020,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d49636-830c-428c-b4ac-fd89bd7945a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eec9f741-e0bb-4342-9182-02dfafaba846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  2.24415150317273e-030, 2.57707563397896e-045, -4.58405691477211e-062, !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 5.02919999999999, 5.12977797605468e-062, !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 5.02919999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a61dd07b-1d79-4b31-9a17-12a0c8fbd5ce}, !- Handle
  Surface 1021,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26d49636-830c-428c-b4ac-fd89bd7945a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69e6bc6a-0016-4a87-ac2d-39f300dda141}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, -5.77529135625809e-015, 3.9624, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 5.02919999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  -6.09600000000001, 5.02919999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Handle
  CB_OFFICES_OPEN_F3,                     !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.288,                                 !- X Origin {m}
  45.1104,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {c9263609-d9a1-476a-95e0-6140539e7299}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c2406c9a-4b04-4418-a463-cfee1d5f689e}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e7926bbd-45b1-464a-b8dd-cd8786e277ec}, !- Handle
  Surface 1022,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f50a0e9-f15d-4470-b760-f0adc4ebe9d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 6.09599999999999, 0,           !- X,Y,Z Vertex 1 {m}
  26.8224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, -5.02919999999999, 0,            !- X,Y,Z Vertex 4 {m}
  6.09600000000001, -5.02919999999999, 0, !- X,Y,Z Vertex 5 {m}
  6.096, 6.6440231188521e-047, 1.2731978657622e-093, !- X,Y,Z Vertex 6 {m}
  1.03447326593178e-093, -6.6440231188521e-047, -1.2731978657622e-093, !- X,Y,Z Vertex 7 {m}
  -2.88764567812905e-015, 6.09599999999999, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {55c63e5b-45e3-4f3a-b415-e1b7ef7bb4a6}, !- Handle
  Surface 1023,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a7e7d82-fa6f-40f4-9823-fb3d70af7f9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-015, 6.09599999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-015, 6.09599999999999, 0, !- X,Y,Z Vertex 2 {m}
  1.03447326593178e-093, -6.6440231188521e-047, -1.2731978657622e-093, !- X,Y,Z Vertex 3 {m}
  -3.20593071881819e-031, -1.51863385573762e-046, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1d49a01-58c0-45e4-bd8b-b30ae0c71ec5}, !- Handle
  Surface 1024,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b576a553-dfde-42e7-b8fa-cb6eca11bc2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 6.096, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  3.3528, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, 6.09599999999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, 6.09599999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a32b80c-af2e-43b0-89b1-da42af6be207}, !- Handle
  Surface 1025,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e139833-3fc9-44d0-8fae-0b69e84a02e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 6.09600000000001, 3.9624,       !- X,Y,Z Vertex 1 {m}
  6.7056, 6.09600000000001, 0,            !- X,Y,Z Vertex 2 {m}
  3.3528, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  3.3528, 6.096, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6fc4353-d620-4f23-b2c1-eca94f5bb34c}, !- Handle
  Surface 1026,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a70c99d7-2733-4054-bb71-dcbdfa88004e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 6.09599999999999, 3.9624,      !- X,Y,Z Vertex 1 {m}
  10.0584, 6.09599999999999, 0,           !- X,Y,Z Vertex 2 {m}
  6.7056, 6.09600000000001, 0,            !- X,Y,Z Vertex 3 {m}
  6.7056, 6.09600000000001, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {480a6f9d-5e09-4661-8778-1984dc3d8b93}, !- Handle
  Surface 1027,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f28234fc-b1b6-4b58-98d5-9ef0dba4dab3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.4112, 6.09600000000001, 3.9624,      !- X,Y,Z Vertex 1 {m}
  13.4112, 6.09600000000001, 0,           !- X,Y,Z Vertex 2 {m}
  10.0584, 6.09599999999999, 0,           !- X,Y,Z Vertex 3 {m}
  10.0584, 6.09599999999999, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97930138-aa03-4d57-90b5-5d9d8e80450e}, !- Handle
  Surface 1028,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daada994-dd8e-4582-9dae-21bb0418e4a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 6.096, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  16.764, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  13.4112, 6.09600000000001, 0,           !- X,Y,Z Vertex 3 {m}
  13.4112, 6.09600000000001, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541c2bc5-ab3d-4733-8e04-a45469c74b0a}, !- Handle
  Surface 1029,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {899ffb52-02c4-49b2-a619-b81471d3a02e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1168, 6.09599999999999, 3.9624,      !- X,Y,Z Vertex 1 {m}
  20.1168, 6.09599999999999, 0,           !- X,Y,Z Vertex 2 {m}
  16.764, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  16.764, 6.096, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38e14bb1-48ec-4a59-9daf-4690a0be1d43}, !- Handle
  Surface 1030,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9b164cb-0b4f-4425-b798-32b362ff9688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4696, 6.09600000000001, 3.9624,      !- X,Y,Z Vertex 1 {m}
  23.4696, 6.09600000000001, 0,           !- X,Y,Z Vertex 2 {m}
  20.1168, 6.09599999999999, 0,           !- X,Y,Z Vertex 3 {m}
  20.1168, 6.09599999999999, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e661e67-e08c-49ea-a68a-8b153747b465}, !- Handle
  Surface 1031,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5985ec28-36b4-4ebf-8261-5c6721f2e549}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 6.09599999999999, 3.9624,      !- X,Y,Z Vertex 1 {m}
  26.8224, 6.09599999999999, 0,           !- X,Y,Z Vertex 2 {m}
  23.4696, 6.09600000000001, 0,           !- X,Y,Z Vertex 3 {m}
  23.4696, 6.09600000000001, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c65038bb-2318-4492-9735-3026e0458307}, !- Handle
  Surface 1032,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d21ebbd-04f9-48b8-b7d2-414c5634a1b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  26.8224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  26.8224, 6.09599999999999, 0,           !- X,Y,Z Vertex 3 {m}
  26.8224, 6.09599999999999, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {458faf4d-b413-4d61-89fc-47ab38c40475}, !- Handle
  Surface 1033,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {392f3676-062d-4fde-bb56-2e18eee3e0ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0124, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  23.0124, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  26.8224, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  26.8224, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {612f3f26-092c-44fb-b5ee-599cc2e332a5}, !- Handle
  Surface 1034,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6dfa502-b665-4d66-8815-41e203c86e00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  19.2024, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.0124, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.0124, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {438ee224-18b4-4027-b784-232170b824a5}, !- Handle
  Surface 1035,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {001f78e1-236c-4359-afe9-8c24d174fe12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  19.2024, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  19.2024, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7addbb8a-c804-4a05-8e9a-b2a10428bf42}, !- Handle
  Surface 1036,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9555ba0-56fa-4e85-b67e-6a66466930bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -2.5146, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  15.24, -2.5146, 0,                      !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf47a89-2ae1-44db-bea5-4134d0f086fa}, !- Handle
  Surface 1037,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19017d0b-b6a0-456c-af53-d10e2ece5c5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -5.02919999999999, 3.9624,       !- X,Y,Z Vertex 1 {m}
  15.24, -5.02919999999999, 0,            !- X,Y,Z Vertex 2 {m}
  15.24, -2.5146, 0,                      !- X,Y,Z Vertex 3 {m}
  15.24, -2.5146, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5afc5e45-9c46-4b72-8fe9-8bba3a209b12}, !- Handle
  Surface 1038,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f162d7a2-741f-4967-bd1e-386bafcd6ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09600000000001, -5.02919999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.09600000000001, -5.02919999999999, 0, !- X,Y,Z Vertex 2 {m}
  15.24, -5.02919999999999, 0,            !- X,Y,Z Vertex 3 {m}
  15.24, -5.02919999999999, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec9f741-e0bb-4342-9182-02dfafaba846}, !- Handle
  Surface 1039,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {932ba528-2763-4567-accf-020f96c55e99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  6.096, 6.6440231188521e-047, 1.2731978657622e-093, !- X,Y,Z Vertex 2 {m}
  6.09600000000001, -5.02919999999999, 0, !- X,Y,Z Vertex 3 {m}
  6.09600000000001, -5.02919999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4456cd7-03ad-4919-a262-90305a01b802}, !- Handle
  Surface 1040,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4621e34e-46b7-4c62-8949-a24d8cf6086a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.20593071881819e-031, -1.51863385573762e-046, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.03447326593178e-093, -6.6440231188521e-047, -1.2731978657622e-093, !- X,Y,Z Vertex 2 {m}
  6.096, 6.6440231188521e-047, 1.2731978657622e-093, !- X,Y,Z Vertex 3 {m}
  6.096, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77b222cd-7362-45f0-a499-a803530b1474}, !- Handle
  Surface 1041,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd157882-ca6d-4174-b563-f8e2bf90c7b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -5.02919999999999, 3.9624,       !- X,Y,Z Vertex 1 {m}
  15.24, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  26.8224, 0, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  26.8224, 6.09599999999999, 3.9624,      !- X,Y,Z Vertex 4 {m}
  -2.88764567812905e-015, 6.09599999999999, 3.9624, !- X,Y,Z Vertex 5 {m}
  -3.20593071881819e-031, -1.51863385573762e-046, 3.9624, !- X,Y,Z Vertex 6 {m}
  6.096, 0, 3.9624,                       !- X,Y,Z Vertex 7 {m}
  6.09600000000001, -5.02919999999999, 3.9624; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {95fdce12-0bcb-4e50-8e10-a1872bcf6f8f}, !- Handle
  CB_FACULTY_RESTROOMS_1_F3,              !- Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  42.5958,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {58b169ae-945c-4dcb-a63d-88a6296f78ac}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8534bcdb-3b00-4f01-926c-630a03f8db1a}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {db8e8670-ec35-4303-a14b-85f708fe4b92}, !- Handle
  Surface 1042,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {95fdce12-0bcb-4e50-8e10-a1872bcf6f8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a5f28b4-686f-4217-b415-d7a322e863a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.9624, -2.5146, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, -5.77529135625809e-015, 0;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {810d3dec-655d-4fb2-b0ed-7161324ac2bb}, !- Handle
  Surface 1043,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fdce12-0bcb-4e50-8e10-a1872bcf6f8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b0da9b9-fd2a-4fb0-9af4-14e51916338c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.5146, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db6959a-a7f1-4f45-8fcf-255e2a91218b}, !- Handle
  Surface 1044,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fdce12-0bcb-4e50-8e10-a1872bcf6f8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69d25e99-1707-42ca-aad1-6b12547a53c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, -2.5146, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -3.9624, -2.5146, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.5146, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19017d0b-b6a0-456c-af53-d10e2ece5c5c}, !- Handle
  Surface 1045,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fdce12-0bcb-4e50-8e10-a1872bcf6f8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bf47a89-2ae1-44db-bea5-4134d0f086fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, -5.77529135625809e-015, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.9624, -5.77529135625809e-015, 0,     !- X,Y,Z Vertex 2 {m}
  -3.9624, -2.5146, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, -2.5146, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a470743e-7839-408f-b9a8-c4cc69e13fd3}, !- Handle
  Surface 1046,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fdce12-0bcb-4e50-8e10-a1872bcf6f8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c55bd1bb-b939-442b-9877-688d5f8962ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.9624, -5.77529135625809e-015, 0,     !- X,Y,Z Vertex 3 {m}
  -3.9624, -5.77529135625809e-015, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {319c3723-f973-4f1a-8f2a-b81df4db3940}, !- Handle
  Surface 1047,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {95fdce12-0bcb-4e50-8e10-a1872bcf6f8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08bf4608-eb53-4679-9ad7-262dba51f3a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.5146, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  -3.9624, -5.77529135625809e-015, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.9624, -2.5146, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {19738529-2bed-4bc6-ad77-cf0e0b4897d4}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F3,             !- Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.3004,                                !- X Origin {m}
  40.0812,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {cdd04654-8c0c-4d11-97c4-12229f9f9599}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8534bcdb-3b00-4f01-926c-630a03f8db1a}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7e91a7fe-a9e6-469c-aa3b-3e8e4cf9e0f3}, !- Handle
  Surface 1048,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {19738529-2bed-4bc6-ad77-cf0e0b4897d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74446f94-1f62-44c7-9451-7d5b7ac2a339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.02919999999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.81, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -3.81, 5.02919999999999, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33e06f16-bfb9-4c97-acc8-dcf825c64c8a}, !- Handle
  Surface 1049,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19738529-2bed-4bc6-ad77-cf0e0b4897d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b7c831b-5589-438e-9270-6734ff5a219f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  -3.81, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b0da9b9-fd2a-4fb0-9af4-14e51916338c}, !- Handle
  Surface 1050,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19738529-2bed-4bc6-ad77-cf0e0b4897d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {810d3dec-655d-4fb2-b0ed-7161324ac2bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81, 2.5146, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  -3.81, 2.5146, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.81, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -3.81, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d436947a-a5fe-4f96-9ba3-63b90458c629}, !- Handle
  Surface 1051,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19738529-2bed-4bc6-ad77-cf0e0b4897d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {499f8a6d-4b8c-46e3-963a-935a11b2e804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81, 5.02919999999999, 3.9624,        !- X,Y,Z Vertex 1 {m}
  -3.81, 5.02919999999999, 0,             !- X,Y,Z Vertex 2 {m}
  -3.81, 2.5146, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.81, 2.5146, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6dfa502-b665-4d66-8815-41e203c86e00}, !- Handle
  Surface 1052,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19738529-2bed-4bc6-ad77-cf0e0b4897d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {612f3f26-092c-44fb-b5ee-599cc2e332a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.02919999999999, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 5.02919999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.81, 5.02919999999999, 0,             !- X,Y,Z Vertex 3 {m}
  -3.81, 5.02919999999999, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {977bad94-540e-44bc-a3ce-3092c8676cda}, !- Handle
  Surface 1053,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19738529-2bed-4bc6-ad77-cf0e0b4897d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b462e383-9b6b-4622-ac33-65389d1fc4ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.02919999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.02919999999999, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c76ee91a-950a-46b3-b0f0-b09effd09191}, !- Handle
  Surface 1054,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19738529-2bed-4bc6-ad77-cf0e0b4897d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccad14bc-618f-497f-a46f-973f06140cd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 5.02919999999999, 3.9624,            !- X,Y,Z Vertex 2 {m}
  -3.81, 5.02919999999999, 3.9624,        !- X,Y,Z Vertex 3 {m}
  -3.81, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {92aa0c1d-066a-472b-8a78-92d95d617d0b}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F3,             !- Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.3004,                                !- X Origin {m}
  45.1104,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {83d95e18-adf8-4e7b-bb40-7a661fda4c36}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8534bcdb-3b00-4f01-926c-630a03f8db1a}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {cb2bb948-20d3-429a-850b-d7ba5f724f5c}, !- Handle
  Surface 1055,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {92aa0c1d-066a-472b-8a78-92d95d617d0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e17d82f1-dd81-46ff-b877-b697c88b3153}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.81000000000001, -5.02919999999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.02919999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {392f3676-062d-4fde-bb56-2e18eee3e0ef}, !- Handle
  Surface 1056,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92aa0c1d-066a-472b-8a78-92d95d617d0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {458faf4d-b413-4d61-89fc-47ab38c40475}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, 0, 3.9624,                        !- X,Y,Z Vertex 1 {m}
  3.81, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {329036e7-29ec-4d1b-bf6b-e95acf34d728}, !- Handle
  Surface 1057,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92aa0c1d-066a-472b-8a78-92d95d617d0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98238ea0-7c3f-4761-9bd4-8aadb7ab7bda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81000000000001, -5.02919999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.81000000000001, -5.02919999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.81, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.81, 0, 3.9624;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7ea1e55-3b3c-4b9d-b6ab-e15c9eb15485}, !- Handle
  Surface 1058,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92aa0c1d-066a-472b-8a78-92d95d617d0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a10beed-87d0-4c34-b70d-b7fc887ba44c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.02919999999999, 3.9624,           !- X,Y,Z Vertex 1 {m}
  0, -5.02919999999999, 0,                !- X,Y,Z Vertex 2 {m}
  3.81000000000001, -5.02919999999999, 0, !- X,Y,Z Vertex 3 {m}
  3.81000000000001, -5.02919999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b462e383-9b6b-4622-ac33-65389d1fc4ad}, !- Handle
  Surface 1059,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92aa0c1d-066a-472b-8a78-92d95d617d0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {977bad94-540e-44bc-a3ce-3092c8676cda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.02919999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.02919999999999, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a3ada43-d9f0-4d8e-b19a-40be0ca2ebc4}, !- Handle
  Surface 1060,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {92aa0c1d-066a-472b-8a78-92d95d617d0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be668d8b-6738-4457-9c58-128a6ba9804a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81000000000001, -5.02919999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.81, 0, 3.9624,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -5.02919999999999, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0ade4f95-287a-4a07-a472-4ce8e88bb918}, !- Handle
  CB_FACULTY_RESTROOMS_2_F3,              !- Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  42.5958,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {33c93226-22fb-45bf-b494-c80306315dad}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8534bcdb-3b00-4f01-926c-630a03f8db1a}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ccbf4694-b3e8-4dc3-87f0-5c3a007282eb}, !- Handle
  Surface 1061,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ade4f95-287a-4a07-a472-4ce8e88bb918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2332cd8-8086-4c29-97ba-e50f3dcb747a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 2.5146, 0,                      !- X,Y,Z Vertex 1 {m}
  3.9624, 5.77529135625809e-015, 0,       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.5146, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9555ba0-56fa-4e85-b67e-6a66466930bc}, !- Handle
  Surface 1062,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ade4f95-287a-4a07-a472-4ce8e88bb918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7addbb8a-c804-4a05-8e9a-b2a10428bf42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.5146, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 2.5146, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {001f78e1-236c-4359-afe9-8c24d174fe12}, !- Handle
  Surface 1063,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ade4f95-287a-4a07-a472-4ce8e88bb918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {438ee224-18b4-4027-b784-232170b824a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 2.5146, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  3.9624, 2.5146, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 2.5146, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.5146, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {499f8a6d-4b8c-46e3-963a-935a11b2e804}, !- Handle
  Surface 1064,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ade4f95-287a-4a07-a472-4ce8e88bb918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d436947a-a5fe-4f96-9ba3-63b90458c629}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 5.77529135625809e-015, 3.9624,  !- X,Y,Z Vertex 1 {m}
  3.9624, 5.77529135625809e-015, 0,       !- X,Y,Z Vertex 2 {m}
  3.9624, 2.5146, 0,                      !- X,Y,Z Vertex 3 {m}
  3.9624, 2.5146, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c55bd1bb-b939-442b-9877-688d5f8962ee}, !- Handle
  Surface 1065,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ade4f95-287a-4a07-a472-4ce8e88bb918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a470743e-7839-408f-b9a8-c4cc69e13fd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.9624, 5.77529135625809e-015, 0,       !- X,Y,Z Vertex 3 {m}
  3.9624, 5.77529135625809e-015, 3.9624;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc9c2fdf-e61b-4ebf-be5c-04bb49eaf710}, !- Handle
  Surface 1066,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ade4f95-287a-4a07-a472-4ce8e88bb918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7256b1e-6586-490e-b47a-b42a0ca07ba2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 5.77529135625809e-015, 3.9624,  !- X,Y,Z Vertex 1 {m}
  3.9624, 2.5146, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 2.5146, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5c9e01a9-a6c6-40a3-855c-2d898a2512cb}, !- Handle
  CB_FACULTY_OFFICE_8_F3,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.6408,                                !- X Origin {m}
  51.2064,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {ac56bfba-2064-4b50-baa1-e6513ef6191c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c2406c9a-4b04-4418-a463-cfee1d5f689e}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {542f00a8-96f2-4ae9-89ad-3ffad8a2bb52}, !- Handle
  Surface 1067,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c9e01a9-a6c6-40a3-855c-2d898a2512cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46f50d0e-4899-4896-96f7-841574116ede}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.65759999999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.3528, -1.15505827125162e-014, 0,     !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.65759999999999, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b576a553-dfde-42e7-b8fa-cb6eca11bc2c}, !- Handle
  Surface 1068,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c9e01a9-a6c6-40a3-855c-2d898a2512cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1d49a01-58c0-45e4-bd8b-b30ae0c71ec5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, -1.15505827125162e-014, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.3528, -1.15505827125162e-014, 0,     !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {244c58a3-56bb-4157-b601-324b2a72b712}, !- Handle
  Surface 1069,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c9e01a9-a6c6-40a3-855c-2d898a2512cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cf8cfff-76e3-4dd2-9fee-8f2bf65364d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 3.65759999999999, 3.9624,      !- X,Y,Z Vertex 1 {m}
  -3.3528, 3.65759999999999, 0,           !- X,Y,Z Vertex 2 {m}
  -3.3528, -1.15505827125162e-014, 0,     !- X,Y,Z Vertex 3 {m}
  -3.3528, -1.15505827125162e-014, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf5a4e8-1617-4fe3-82b2-52a29a55e98a}, !- Handle
  Surface 1070,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c9e01a9-a6c6-40a3-855c-2d898a2512cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.65759999999999, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 3.65759999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.65759999999999, 0,           !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.65759999999999, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9046f103-270d-4983-9c18-3e905481694b}, !- Handle
  Surface 1071,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c9e01a9-a6c6-40a3-855c-2d898a2512cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3d5cde4-4100-4342-8366-906d4ca5ae85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.65759999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.65759999999999, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8feb25bc-df55-4a9b-8649-ebaa6015afef}, !- Handle
  Surface 1072,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c9e01a9-a6c6-40a3-855c-2d898a2512cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af855efb-5d2f-4b6f-ad0b-9a668cf45888}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, -1.15505827125162e-014, 3.9624, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  0, 3.65759999999999, 3.9624,            !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.65759999999999, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {43e6045f-5c82-4cb3-89ca-d1ff46d9754b}, !- Handle
  CB_FACULTY_OFFICE_7_F3,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.6408,                                !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {4ffbbff2-7e80-47ad-97f4-2e36a01fdf37}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c2406c9a-4b04-4418-a463-cfee1d5f689e}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8d869e68-4454-4111-a66e-7dcaa6dacde2}, !- Handle
  Surface 1073,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {43e6045f-5c82-4cb3-89ca-d1ff46d9754b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88552f0c-fc66-47f1-91c3-fd807b323e4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.3528, -3.65759999999999, 0,           !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {861804da-6355-40ba-92ee-6eeaf5f1fc36}, !- Handle
  Surface 1074,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43e6045f-5c82-4cb3-89ca-d1ff46d9754b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5194f32-dd10-4cec-b51e-2d3a6364b50c}, !- Handle
  Surface 1075,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43e6045f-5c82-4cb3-89ca-d1ff46d9754b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c861215b-10b3-47c0-812f-5b354f4088fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.65759999999999, 3.9624,      !- X,Y,Z Vertex 1 {m}
  3.3528, -3.65759999999999, 0,           !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.3528, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e139833-3fc9-44d0-8fae-0b69e84a02e5}, !- Handle
  Surface 1076,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43e6045f-5c82-4cb3-89ca-d1ff46d9754b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a32b80c-af2e-43b0-89b1-da42af6be207}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  3.3528, -3.65759999999999, 0,           !- X,Y,Z Vertex 3 {m}
  3.3528, -3.65759999999999, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3d5cde4-4100-4342-8366-906d4ca5ae85}, !- Handle
  Surface 1077,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43e6045f-5c82-4cb3-89ca-d1ff46d9754b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9046f103-270d-4983-9c18-3e905481694b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbdb616f-71e7-4ced-8e0a-6fc28849de03}, !- Handle
  Surface 1078,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43e6045f-5c82-4cb3-89ca-d1ff46d9754b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d261d2d2-159e-4401-8a25-b1981d5e6500}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  3.3528, -3.65759999999999, 3.9624,      !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {43a9280d-9339-497a-96a0-d52d4fabf651}, !- Handle
  CB_FACULTY_OFFICE_6_F3,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9936,                                !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {a875da48-29f3-4747-a8f2-661cf385dd3e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c2406c9a-4b04-4418-a463-cfee1d5f689e}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0d53248f-4d1f-41ef-b493-bdd5f0a6ea19}, !- Handle
  Surface 1079,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {43a9280d-9339-497a-96a0-d52d4fabf651}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03a32efe-a832-482a-aeb0-1fd681e33667}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.3528, -3.65760000000001, 0,           !- X,Y,Z Vertex 2 {m}
  4.61654023509821e-029, -3.65759999999999, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be0ff6c3-a7ea-47fc-8cb4-8b1befaaf69c}, !- Handle
  Surface 1080,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43a9280d-9339-497a-96a0-d52d4fabf651}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8e90284-a06a-4a3e-a5b0-cae6bdc972f6}, !- Handle
  Surface 1081,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43a9280d-9339-497a-96a0-d52d4fabf651}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3073e714-a660-4252-9397-1f2dc536d590}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.65760000000001, 3.9624,      !- X,Y,Z Vertex 1 {m}
  3.3528, -3.65760000000001, 0,           !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.3528, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a70c99d7-2733-4054-bb71-dcbdfa88004e}, !- Handle
  Surface 1082,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43a9280d-9339-497a-96a0-d52d4fabf651}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6fc4353-d620-4f23-b2c1-eca94f5bb34c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61654023509821e-029, -3.65759999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.61654023509821e-029, -3.65759999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.3528, -3.65760000000001, 0,           !- X,Y,Z Vertex 3 {m}
  3.3528, -3.65760000000001, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c861215b-10b3-47c0-812f-5b354f4088fc}, !- Handle
  Surface 1083,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43a9280d-9339-497a-96a0-d52d4fabf651}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5194f32-dd10-4cec-b51e-2d3a6364b50c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.61654023509821e-029, -3.65759999999999, 0, !- X,Y,Z Vertex 3 {m}
  4.61654023509821e-029, -3.65759999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {460a20fd-76e9-4b4d-a563-9ea473138a38}, !- Handle
  Surface 1084,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43a9280d-9339-497a-96a0-d52d4fabf651}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {467e08e7-9ba2-4e0a-95bb-b8639a3e4771}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.65760000000001, 3.9624,      !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  4.61654023509821e-029, -3.65759999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0338d866-251a-4a13-bab5-e8b5def93d29}, !- Handle
  CB_FACULTY_OFFICE_5_F3,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.3464,                                !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {888a36d0-0753-4534-b3f7-899c128b0532}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c2406c9a-4b04-4418-a463-cfee1d5f689e}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f890e6c6-580d-474a-a903-9c7e646f531a}, !- Handle
  Surface 1085,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0338d866-251a-4a13-bab5-e8b5def93d29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa9bae02-6a23-4761-bd8f-6094b4bb7123}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.3528, -3.65759999999999, 0,           !- X,Y,Z Vertex 2 {m}
  0, -3.65760000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69dc8ad7-8328-4f19-bc73-f4d1803084ad}, !- Handle
  Surface 1086,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0338d866-251a-4a13-bab5-e8b5def93d29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d9f46ec-21c8-41df-815d-9811f67fa7a0}, !- Handle
  Surface 1087,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0338d866-251a-4a13-bab5-e8b5def93d29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5a17323-515c-4632-8d30-c6ff48d66f6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.65759999999999, 3.9624,      !- X,Y,Z Vertex 1 {m}
  3.3528, -3.65759999999999, 0,           !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.3528, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f28234fc-b1b6-4b58-98d5-9ef0dba4dab3}, !- Handle
  Surface 1088,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0338d866-251a-4a13-bab5-e8b5def93d29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {480a6f9d-5e09-4661-8778-1984dc3d8b93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.65760000000001, 3.9624,           !- X,Y,Z Vertex 1 {m}
  0, -3.65760000000001, 0,                !- X,Y,Z Vertex 2 {m}
  3.3528, -3.65759999999999, 0,           !- X,Y,Z Vertex 3 {m}
  3.3528, -3.65759999999999, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3073e714-a660-4252-9397-1f2dc536d590}, !- Handle
  Surface 1089,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0338d866-251a-4a13-bab5-e8b5def93d29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8e90284-a06a-4a3e-a5b0-cae6bdc972f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.65760000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.65760000000001, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0429327-b28e-445f-8d7e-c9568d375467}, !- Handle
  Surface 1090,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0338d866-251a-4a13-bab5-e8b5def93d29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9c607c0-9d39-490b-85f6-833883187a7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.65760000000001, 3.9624,           !- X,Y,Z Vertex 1 {m}
  3.3528, -3.65759999999999, 3.9624,      !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {79f7d10d-9270-4dcd-9f7d-704a064e602e}, !- Handle
  CB_FACULTY_OFFICE_4_F3,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.6992,                                !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {1e777d61-3c13-42eb-8d82-aa2a0f74ffa8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c2406c9a-4b04-4418-a463-cfee1d5f689e}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a94248d5-b0c6-470d-8046-23f09ca8080a}, !- Handle
  Surface 1091,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79f7d10d-9270-4dcd-9f7d-704a064e602e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {781c722c-f463-4784-bf31-7017318f8f2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35280000000001, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.65759999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad9af045-1bbc-43c7-9195-0b4320745d72}, !- Handle
  Surface 1092,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79f7d10d-9270-4dcd-9f7d-704a064e602e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35280000000001, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  3.35280000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0a2ba9c-6201-45cb-b7cb-d3884a4a5248}, !- Handle
  Surface 1093,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79f7d10d-9270-4dcd-9f7d-704a064e602e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95e7cf12-85de-4fe0-9ec9-c09bb8b1e919}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  3.35280000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.35280000000001, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daada994-dd8e-4582-9dae-21bb0418e4a7}, !- Handle
  Surface 1094,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79f7d10d-9270-4dcd-9f7d-704a064e602e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97930138-aa03-4d57-90b5-5d9d8e80450e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22277863171396e-029, -3.65759999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  0, -3.65759999999999, 0,                !- X,Y,Z Vertex 2 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5a17323-515c-4632-8d30-c6ff48d66f6f}, !- Handle
  Surface 1095,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79f7d10d-9270-4dcd-9f7d-704a064e602e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d9f46ec-21c8-41df-815d-9811f67fa7a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.65759999999999, 0,                !- X,Y,Z Vertex 3 {m}
  -2.22277863171396e-029, -3.65759999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8ec914c-38b9-4d4a-98ff-3e741dc4036d}, !- Handle
  Surface 1096,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79f7d10d-9270-4dcd-9f7d-704a064e602e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3a8465c-2c2e-4681-b507-3aae41419186}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.35280000000001, 0, 3.9624,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  -2.22277863171396e-029, -3.65759999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {801094b0-eb5e-4f78-8450-6f85a109e640}, !- Handle
  CB_FACULTY_OFFICE_3_F3,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.052,                                 !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {4366f65e-9b47-4328-b645-9508a905412c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c2406c9a-4b04-4418-a463-cfee1d5f689e}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {dbb5911b-f0db-4b23-93ca-b8c4c60e5802}, !- Handle
  Surface 1097,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {801094b0-eb5e-4f78-8450-6f85a109e640}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dfa2194-da56-4a16-897f-f588067cebcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.35279999999999, -3.65760000000001, 0, !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -3.6576, 0,     !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3dda25d-33e7-4940-9a0b-510d2e526ce9}, !- Handle
  Surface 1098,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {801094b0-eb5e-4f78-8450-6f85a109e640}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {957d234a-9557-49dc-b3c2-8f018164478e}, !- Handle
  Surface 1099,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {801094b0-eb5e-4f78-8450-6f85a109e640}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b9ecc0d-1003-4996-b7f2-a97d61c5bbc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35279999999999, -3.65760000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.35279999999999, -3.65760000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.3528, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {899ffb52-02c4-49b2-a619-b81471d3a02e}, !- Handle
  Surface 1100,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {801094b0-eb5e-4f78-8450-6f85a109e640}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {541c2bc5-ab3d-4733-8e04-a45469c74b0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -3.6576, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -3.6576, 0,     !- X,Y,Z Vertex 2 {m}
  3.35279999999999, -3.65760000000001, 0, !- X,Y,Z Vertex 3 {m}
  3.35279999999999, -3.65760000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95e7cf12-85de-4fe0-9ec9-c09bb8b1e919}, !- Handle
  Surface 1101,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {801094b0-eb5e-4f78-8450-6f85a109e640}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0a2ba9c-6201-45cb-b7cb-d3884a4a5248}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -3.6576, 0,     !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -3.6576, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82bf787c-917a-494e-b0eb-9f82090225fc}, !- Handle
  Surface 1102,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {801094b0-eb5e-4f78-8450-6f85a109e640}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fc514c3-cf1d-4ea5-a89d-65283fa0994c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35279999999999, -3.65760000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -3.6576, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {44aaf03a-0ea6-467c-8c3d-6e74839eaa05}, !- Handle
  CB_FACULTY_OFFICE_2_F3,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.4048,                                !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {f5b545b1-1342-49fb-b21b-4da3982b1357}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c2406c9a-4b04-4418-a463-cfee1d5f689e}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {de35771b-eef6-46a0-897f-7b9e6d77c59d}, !- Handle
  Surface 1103,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {44aaf03a-0ea6-467c-8c3d-6e74839eaa05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e2ea346-de7d-4d4a-b14a-f749d54606df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.35279999999999, -3.65759999999999, 0, !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -3.65760000000001, 0, !- X,Y,Z Vertex 3 {m}
  -3.52652379070001e-030, 5.56832413770458e-045, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a281376-d5e5-4d32-9f95-99e6560db921}, !- Handle
  Surface 1104,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44aaf03a-0ea6-467c-8c3d-6e74839eaa05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.52652379070001e-030, 5.56832413770458e-045, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b73bb7a-e0f3-4de9-aa04-2331b228be1e}, !- Handle
  Surface 1105,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44aaf03a-0ea6-467c-8c3d-6e74839eaa05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a560813-4cfd-454e-9850-38e04390d581}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35279999999999, -3.65759999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.35279999999999, -3.65759999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.3528, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9b164cb-0b4f-4425-b798-32b362ff9688}, !- Handle
  Surface 1106,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44aaf03a-0ea6-467c-8c3d-6e74839eaa05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38e14bb1-48ec-4a59-9daf-4690a0be1d43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -3.65760000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -3.65760000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.35279999999999, -3.65759999999999, 0, !- X,Y,Z Vertex 3 {m}
  3.35279999999999, -3.65759999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b9ecc0d-1003-4996-b7f2-a97d61c5bbc7}, !- Handle
  Surface 1107,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44aaf03a-0ea6-467c-8c3d-6e74839eaa05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {957d234a-9557-49dc-b3c2-8f018164478e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  -3.52652379070001e-030, 5.56832413770458e-045, 0, !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -3.65760000000001, 0, !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -3.65760000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86eaf861-6cfc-44b6-b2e3-572351d40f1c}, !- Handle
  Surface 1108,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44aaf03a-0ea6-467c-8c3d-6e74839eaa05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5d0c6ec-664f-4075-a460-6b29281b5a55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -3.65760000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.35279999999999, -3.65759999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e59d5ae0-1f6a-45e7-ba72-d490252b927f}, !- Handle
  CB_FACULTY_OFFICE_1_F3,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.7576,                                !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {51be0898-1be7-464f-8cf9-109323dda82b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c2406c9a-4b04-4418-a463-cfee1d5f689e}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0efd8ee5-e08b-4ec9-8b1c-ca2ee3d23868}, !- Handle
  Surface 1109,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e59d5ae0-1f6a-45e7-ba72-d490252b927f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96e25409-687e-4d60-8818-c1c8721388e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35279999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.35279999999999, -3.65760000000001, 0, !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -3.65759999999999, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f852b35-afea-43ad-a2df-7791eb7a714c}, !- Handle
  Surface 1110,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e59d5ae0-1f6a-45e7-ba72-d490252b927f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35279999999999, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  3.35279999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2eca60a-701a-4511-afcf-786931a9e1ec}, !- Handle
  Surface 1111,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e59d5ae0-1f6a-45e7-ba72-d490252b927f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1b61755-4381-49b4-b0a0-aa6d8359db9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35279999999999, -3.65760000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.35279999999999, -3.65760000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.35279999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.35279999999999, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5985ec28-36b4-4ebf-8261-5c6721f2e549}, !- Handle
  Surface 1112,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e59d5ae0-1f6a-45e7-ba72-d490252b927f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e661e67-e08c-49ea-a68a-8b153747b465}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -3.65759999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -3.65759999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.35279999999999, -3.65760000000001, 0, !- X,Y,Z Vertex 3 {m}
  3.35279999999999, -3.65760000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a560813-4cfd-454e-9850-38e04390d581}, !- Handle
  Surface 1113,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e59d5ae0-1f6a-45e7-ba72-d490252b927f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b73bb7a-e0f3-4de9-aa04-2331b228be1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -3.65759999999999, 0, !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -3.65759999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8c8e30f-a381-4e73-b0c0-f77a6f8a1659}, !- Handle
  Surface 1114,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e59d5ae0-1f6a-45e7-ba72-d490252b927f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79ab7237-33d9-4df3-bce2-70d1636178cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35279999999999, -3.65760000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.35279999999999, 0, 3.9624,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -3.65759999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bee94529-dc3c-4472-8d13-5a6a64362176}, !- Handle
  Surface 208,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9a57bc48-2ef9-4c3f-8df2-4c12757d527b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33b7a442-fa70-4c55-8885-24db31ef6995}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 8.22959999999999, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed29797e-24eb-44ad-bea9-c5e5e95cdc8e}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a57bc48-2ef9-4c3f-8df2-4c12757d527b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75faa709-d17e-4ba5-a22e-8020d41332be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85799999999999, 4.8768, 3.9624,      !- X,Y,Z Vertex 1 {m}
  -6.858, 4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.85799999999999, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb6da1f-9fc1-4101-84fe-0fc8a60ec2b3}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8175c0c-59ad-4e94-905e-e9b6b2e81ded}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 4.8768, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9b4e4cdc-36b7-47c8-b78e-2bf622f94660}, !- Handle
  CB_PUBLIC_ELEVATORS_F3,                 !- Name
  {6e5c5762-d2d0-48e1-b3f0-dc85148ed47b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.9377480437979,                       !- X Origin {m}
  34.4424,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {70aebd6d-85e3-4e90-bf46-60bcf858bd06}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {30169c1d-3ad2-4a15-bd0c-48f6674f4d56}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b4e4cdc-36b7-47c8-b78e-2bf622f94660}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.409748043797898, -4.87679999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -0.409748043797898, -4.87679999999999, 0, !- X,Y,Z Vertex 2 {m}
  2.0286519562021, -4.87679999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.0286519562021, -4.87679999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75faa709-d17e-4ba5-a22e-8020d41332be}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b4e4cdc-36b7-47c8-b78e-2bf622f94660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed29797e-24eb-44ad-bea9-c5e5e95cdc8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.0286519562021, -4.87679999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.0286519562021, -4.87679999999999, 0,  !- X,Y,Z Vertex 2 {m}
  2.0286519562021, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  2.0286519562021, 0, 3.9624;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9ebe486-f2c9-42b2-a693-f5afc7854171}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b4e4cdc-36b7-47c8-b78e-2bf622f94660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4659d08a-9d0d-486c-9415-7b7605f145d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.409748043797898, 0, 3.9624,          !- X,Y,Z Vertex 1 {m}
  -0.409748043797898, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -0.409748043797898, -4.87679999999999, 0, !- X,Y,Z Vertex 3 {m}
  -0.409748043797898, -4.87679999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44594d3b-063f-45a2-8e13-35fce7f5a52b}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b4e4cdc-36b7-47c8-b78e-2bf622f94660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a8ad828-0548-4380-b011-a970ea38497f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.0286519562021, 0, 3.9624,             !- X,Y,Z Vertex 1 {m}
  2.0286519562021, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  -0.409748043797898, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.409748043797898, 0, 3.9624;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4440c324-5eaf-4417-afd7-9e64d355b0da}, !- Handle
  Surface 1115,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98b7dfa1-bf65-40d1-9965-de0e2e6d27f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0584, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  -10.0584, -5.0292, 0,                   !- X,Y,Z Vertex 2 {m}
  -13.1064, -5.0292, 0,                   !- X,Y,Z Vertex 3 {m}
  -13.1064, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8e3b1a5-e62b-4f7a-b299-3ccf8ec0dc95}, !- Handle
  Surface 1116,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb354255-16b6-42a3-96d0-79ef1b006a1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.7724, -10.5156, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -7.7724, -2.28600000000001, 3.9624,     !- X,Y,Z Vertex 2 {m}
  -13.8684, -2.28600000000001, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -13.8684, -4.41960000000001, 3.9624,    !- X,Y,Z Vertex 4 {m}
  -10.8204, -4.41960000000001, 3.9624,    !- X,Y,Z Vertex 5 {m}
  -10.8204, -10.5156, 3.9624;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5446ecd0-3d28-4e31-9363-5f447083bf63}, !- Handle
  Surface 1117,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8aee804a-7e17-4e4a-802d-85b3109619e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4756104-7cea-4909-bedb-e14ddbf47c72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 1 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 8.2296, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af5b3f05-a908-47b1-b428-87945ece32ee}, !- Handle
  Surface 1118,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {37098c65-4714-44cb-b831-20680d5ee684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9695854f-b5dc-498b-ac23-585658423854}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 1 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 8.2296, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81f07a1e-4005-4ee8-8a06-b06591e66d3d}, !- Handle
  Surface 1119,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2ff6c65-ba7f-4956-9a92-e96b8539307f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 2.286, 0,                      !- X,Y,Z Vertex 1 {m}
  21.9456, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 2.286, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0ac945b-66e9-40dc-aa67-0cf124775244}, !- Handle
  Surface 1120,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34a525de-eb24-4349-8a7b-8bcda9317f9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -2.4384, -8.2296, 0,                    !- X,Y,Z Vertex 2 {m}
  -5.4864, -8.2296, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.4864, -2.1336, 0,                    !- X,Y,Z Vertex 4 {m}
  -8.5344, -2.1336, 0,                    !- X,Y,Z Vertex 5 {m}
  -8.5344, 0, 0;                          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ba532209-981a-4177-93d7-b772ce809a56}, !- Handle
  Surface 1121,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b2fea72-c9f8-43a0-9995-9a43a31fe24e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.6784, 2.286, 0,                     !- X,Y,Z Vertex 1 {m}
  -17.6784, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -30.48, 2.286, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0efe653-55f0-4a84-bb28-9e21cd0bd5fe}, !- Handle
  Surface 1122,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d7ede17-bd74-4aee-8b1f-50333ecafa6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {310500cf-db60-44ca-9dc7-908cffb40c7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37160000000001, 5.77529135625809e-015, 0, !- X,Y,Z Vertex 1 {m}
  1.37160000000001, -8.2296, 0,           !- X,Y,Z Vertex 2 {m}
  -5.4864, -8.2296, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bf1d61f-785d-4104-8b53-68056534647d}, !- Handle
  Surface 1123,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58e4f702-5935-4142-a0fc-e47d2cd2884b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  15.24, 8.2296, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  26.8224, 8.2296, 3.9624,                !- X,Y,Z Vertex 3 {m}
  26.8224, 10.5156, 3.9624,               !- X,Y,Z Vertex 4 {m}
  0, 10.5156, 3.9624,                     !- X,Y,Z Vertex 5 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 6 {m}
  9.14400000000002, 8.22959999999999, 3.9624, !- X,Y,Z Vertex 7 {m}
  9.144, 6.096, 3.9624,                   !- X,Y,Z Vertex 8 {m}
  12.192, 6.096, 3.9624,                  !- X,Y,Z Vertex 9 {m}
  12.192, 0, 3.9624;                      !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {f08dc5a8-99d7-425f-9ab6-663a72e31cc3}, !- Handle
  Surface 1125,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5c4c5f5-d5d2-470c-abe5-439952a5612a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {063b9f17-36dd-424c-b4fc-d63d410d59dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  18.288, 8.2296, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  11.43, 8.2296, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  11.43, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4756104-7cea-4909-bedb-e14ddbf47c72}, !- Handle
  Surface 1126,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b3d8f9e-be32-46ee-ab50-dda28d10324b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5446ecd0-3d28-4e31-9363-5f447083bf63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -2.286, 8.2296, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -2.286, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9161e04-886a-429f-ae86-68e411d287d3}, !- Handle
  Surface 1127,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {959aa65b-f7c4-434b-bf87-4c0f9dcb8ff4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.14399999999999, -5.77529135625809e-015, 3.9624, !- X,Y,Z Vertex 1 {m}
  -9.144, 14.7828, 3.9624,                !- X,Y,Z Vertex 2 {m}
  -18.288, 14.7828, 3.9624,               !- X,Y,Z Vertex 3 {m}
  -18.288, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bd84135-719b-492a-8ed8-c812f8064a29}, !- Handle
  Surface 1128,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28265f2b-e730-4e92-bad6-6fbefb36a2b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 14.7828, 3.9624, !- X,Y,Z Vertex 2 {m}
  -9.144, 14.7828, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -9.14399999999999, -5.77529135625809e-015, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2575b8bf-fc47-4e80-9890-540f9daf95b0}, !- Handle
  Surface 1129,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ccf9f6b7-4548-4c43-a4ff-29f83f176a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7cadba7-d5e9-42bf-87e4-238e78c01407}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -8.2296, 3.9624,                !- X,Y,Z Vertex 1 {m}
  18.288, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  13.716, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  13.716, -8.2296, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fab2d6ad-c725-4e5a-a9bb-86acf6260139}, !- Handle
  Surface 1,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e546b8f-c579-47a3-8707-e546b14d5dd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6d9aacb-50b6-4cb1-9b46-232e128dc5dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 8.2296, 3.9624,      !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6d9aacb-50b6-4cb1-9b46-232e128dc5dc}, !- Handle
  Surface 46,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c2a6da1-8571-4281-bc08-9a2b3a8198b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fab2d6ad-c725-4e5a-a9bb-86acf6260139}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  5.41446076955961e-031, -1.80477854883065e-015, 1.38101630964476e-030; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bb2a850-0dc1-4e66-8a3f-ec5ae7c38d0a}, !- Handle
  Surface 214,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a57bc48-2ef9-4c3f-8df2-4c12757d527b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {590d1b61-6332-4871-bf40-3537e11c1d17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -6.85799999999999, 8.22959999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  -6.85799999999999, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {590d1b61-6332-4871-bf40-3537e11c1d17}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb3bfa45-02d7-4ce6-844a-c9278eaeea6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bb2a850-0dc1-4e66-8a3f-ec5ae7c38d0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85799999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.85799999999999, -8.2296, 0,           !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15a1187e-8fc3-4b91-b29d-a5d29d6153c9}, !- Handle
  Surface 218,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e5d0e28-7c6a-4732-a6a4-138861099dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9bb1d29-a3bc-46ef-8667-671c1a857fa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 8.22959999999999, 3.9624,       !- X,Y,Z Vertex 2 {m}
  -6.85800000000001, 8.2296, 3.9624,      !- X,Y,Z Vertex 3 {m}
  -6.85800000000001, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99d8ada9-f01f-40a7-87d8-4d5fcebf205c}, !- Handle
  Surface 219,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad5b7792-6b76-4dd6-aaea-53072dce4401}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9e14a86-a56b-4cd2-9b41-446e3eeb0f39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 8.2296, 0,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 8.2296, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {442f3420-35ec-4e3e-9411-e6e0157ca6d6}, !- Handle
  Surface 220,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f592dd43-5a79-4eb4-b18c-ba731bdab6ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -14.7828, 3.9624,                !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, -14.7828, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a479393d-7dda-464c-b5be-7cea2d6836c8}, !- Handle
  Surface 1130,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0652ee0a-bc63-4d6e-9e15-d1ba931ae15d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -14.7828, 3.9624,               !- X,Y,Z Vertex 1 {m}
  18.288, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  9.144, -14.7828, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75cd05fa-b1dd-45a6-8d2b-bff5514feea3}, !- Handle
  Surface 221,                            !- Name
  Floor,                                  !- Surface Type
  {40233840-fc08-48bd-b6aa-7019abb63332}, !- Construction Name
  {ccf9f6b7-4548-4c43-a4ff-29f83f176a6a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 2.286, 0,                       !- X,Y,Z Vertex 1 {m}
  18.288, -8.2296, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 5 {m}
  5.4864, 2.286, 0;                       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {31904c65-367b-4837-8ba7-bf2d252ded3e}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ccf9f6b7-4548-4c43-a4ff-29f83f176a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc784c6a-b896-4e67-a77b-967891ae4cba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, -8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  6.858, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7229b4e1-3eee-4efb-9f24-a512d8533ba6}, !- Handle
  Surface 223,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {008a0ca3-6e9d-4c07-8d4a-a7f6dfa83cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5447e506-e477-400d-a0e4-b63a93ff3179}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -2.286, 8.2296, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -2.286, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {547daac1-59dd-443a-9a89-4c29e65ac6f4}, !- Handle
  Surface 224,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5c4c5f5-d5d2-470c-abe5-439952a5612a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2427c988-982d-476e-be60-1e2bcb512084}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 8.2296, 3.9624,       !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cc8ab44-419a-49af-9de9-3a7ced5becb7}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {600704c9-dd0e-4c4f-b0e9-dcd282784a52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.2829872858156, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  18.2829872858156, 0, 1.2192,            !- X,Y,Z Vertex 2 {m}
  0.000585973284207967, 0, 1.2192,        !- X,Y,Z Vertex 3 {m}
  0.000585973284207967, 0, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9775e444-15d7-44bb-b71d-8fa2d387dfb3}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f852b35-afea-43ad-a2df-7791eb7a714c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.35223553403444, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  3.35223553403444, 0, 1.2192,            !- X,Y,Z Vertex 2 {m}
  0.00077754144923997, 0, 1.2192,         !- X,Y,Z Vertex 3 {m}
  0.00077754144923997, 0, 2.4384;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d114dce9-7b91-4693-a780-71699e4b82e0}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a281376-d5e5-4d32-9f95-99e6560db921}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.35202546612503, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  3.35202546612503, 0, 1.2192,            !- X,Y,Z Vertex 2 {m}
  0.00067583357367821, 0, 1.2192,         !- X,Y,Z Vertex 3 {m}
  0.00067583357367821, 0, 2.4384;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c238b567-8070-45fd-881b-c7f4a3cb33cf}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a3dda25d-33e7-4940-9a0b-510d2e526ce9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.35208978123692, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  3.35208978123692, 0, 1.2192,            !- X,Y,Z Vertex 2 {m}
  0.00378960447842242, 0, 1.2192,         !- X,Y,Z Vertex 3 {m}
  0.00378960447842242, 0, 2.4384;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {326f2c90-4f26-45a0-ad53-a590c28493d4}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ad9af045-1bbc-43c7-9195-0b4320745d72}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.35000332816776, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  3.35000332816776, 0, 1.2192,            !- X,Y,Z Vertex 2 {m}
  0.000378328167762356, 0, 1.2192,        !- X,Y,Z Vertex 3 {m}
  0.000378328167762356, 0, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc25bf13-288b-447c-a459-556e84743327}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69dc8ad7-8328-4f19-bc73-f4d1803084ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.3521280827831, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  3.3521280827831, 0, 1.2192,             !- X,Y,Z Vertex 2 {m}
  0.000791016026623947, 0, 1.2192,        !- X,Y,Z Vertex 3 {m}
  0.000791016026623947, 0, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ee1490e-95a2-4147-a78a-fa2cd348e815}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be0ff6c3-a7ea-47fc-8cb4-8b1befaaf69c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.3508280782106, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  3.3508280782106, 0, 1.2192,             !- X,Y,Z Vertex 2 {m}
  0.000605290414847218, 0, 1.2192,        !- X,Y,Z Vertex 3 {m}
  0.000605290414847218, 0, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2b3b069-c964-4641-a70d-66f55f8ad9e1}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {861804da-6355-40ba-92ee-6eeaf5f1fc36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.35225742597685, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  3.35225742597685, 0, 1.2192,            !- X,Y,Z Vertex 2 {m}
  0.00215108286343984, 0, 1.2192,         !- X,Y,Z Vertex 3 {m}
  0.00215108286343984, 0, 2.4384;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba4c22e4-dbb1-4623-99ff-bcb669a9bcd4}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1bf5a4e8-1617-4fe3-82b2-52a29a55e98a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.00204398039645116, 3.65759999999999, 2.4384, !- X,Y,Z Vertex 1 {m}
  -0.00204398039645116, 3.65759999999999, 1.2192, !- X,Y,Z Vertex 2 {m}
  -3.35231055730806, 3.65759999999999, 1.2192, !- X,Y,Z Vertex 3 {m}
  -3.35231055730806, 3.65759999999999, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c6e8726-b4ee-4d1c-8660-97e8da1fc375}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b3358d6-2f6a-4b39-9b4b-69790c3fe8b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.000432538166786935, 14.7828, 2.4384, !- X,Y,Z Vertex 1 {m}
  -0.000432538166786935, 14.7828, 1.2192, !- X,Y,Z Vertex 2 {m}
  -18.2843942967765, 14.7828, 1.2192,     !- X,Y,Z Vertex 3 {m}
  -18.2843942967765, 14.7828, 2.4384;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a98bd1a8-7495-4d4b-b2e9-f9cc4a9046f0}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9966185f-4235-42e5-85b7-5bb75f7eb819}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.288, 14.7602449170353, 2.4384,      !- X,Y,Z Vertex 1 {m}
  -18.288, 14.7602449170353, 1.2192,      !- X,Y,Z Vertex 2 {m}
  -18.288, 0.000367230972923244, 1.2192,  !- X,Y,Z Vertex 3 {m}
  -18.288, 0.000367230972923244, 2.4384;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3057148-a403-4916-ae5c-bbecec4d9e85}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {980f6f35-ee41-4147-88d4-73a6e80ba262}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4864, 2.28567112389112, 2.4384,      !- X,Y,Z Vertex 1 {m}
  -5.4864, 2.28567112389112, 1.2192,      !- X,Y,Z Vertex 2 {m}
  -5.4864, 0.0020731630049444, 1.2192,    !- X,Y,Z Vertex 3 {m}
  -5.4864, 0.0020731630049444, 2.4384;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b2fe4ff-6fe0-4f4a-9d8a-23975502ced7}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0db2386d-0b16-48c7-9309-6629b5059c42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.858, 8.22876757318357, 2.4384,       !- X,Y,Z Vertex 1 {m}
  -6.858, 8.22876757318357, 1.2192,       !- X,Y,Z Vertex 2 {m}
  -6.858, 0.00228521992262754, 1.2192,    !- X,Y,Z Vertex 3 {m}
  -6.858, 0.00228521992262754, 2.4384;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {542c84d0-183a-4d04-b700-725bef3846ef}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7bb08a90-620a-4326-a2bd-a6ec5957a34b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.85597747233853, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -6.85597747233853, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.2192,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5ceb07a-2e1c-46c7-9d19-4f4610c1c3dc}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1cfd169-824f-44b9-b402-5bcf1f6e0f45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.85768462052821, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -6.85768462052821, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -0.00153333175280322, 0, 1.2192,        !- X,Y,Z Vertex 3 {m}
  -0.00153333175280322, 0, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57512b7b-ee23-47f5-aa8b-6bcdef33f865}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de0586df-8127-4c12-8654-ff285f942110}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.8573153212976, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  -6.8573153212976, 0, 1.2192,            !- X,Y,Z Vertex 2 {m}
  -0.0012226680566582, 0, 1.2192,         !- X,Y,Z Vertex 3 {m}
  -0.0012226680566582, 0, 2.4384;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7c950d6-e103-44c0-9562-168654dbdac1}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da214b81-3115-4489-a566-a6f365ef6d78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.85730659637817, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -6.85730659637817, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -0.00493276149384037, 0, 1.2192,        !- X,Y,Z Vertex 3 {m}
  -0.00493276149384037, 0, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6325d70-25c5-4173-b506-1ad937044dcd}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5835a020-740a-48ee-ae43-9e81cf0be2d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.04458579147885, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -3.04458579147885, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -0.00120586257597934, 0, 1.2192,        !- X,Y,Z Vertex 3 {m}
  -0.00120586257597934, 0, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40ee2101-e1e4-4540-98ac-07900d632b24}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8dddfaa-5863-40c6-ad18-b11e2d360e48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.0471534322306, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  -3.0471534322306, 0, 1.2192,            !- X,Y,Z Vertex 2 {m}
  0, 0, 1.2192,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12c30987-4246-4803-af0a-e96a128b48d8}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30169c1d-3ad2-4a15-bd0c-48f6674f4d56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.407197504989653, -4.87679999999999, 2.4384, !- X,Y,Z Vertex 1 {m}
  -0.407197504989653, -4.87679999999999, 1.2192, !- X,Y,Z Vertex 2 {m}
  2.02565872309887, -4.87679999999999, 1.2192, !- X,Y,Z Vertex 3 {m}
  2.02565872309887, -4.87679999999999, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b83e5047-a95c-4e22-bb4d-c8a67017e457}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6101490-1255-4888-a044-a79ee6775803}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.85538626438038, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -6.85538626438038, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -0.000235173935537932, 0, 1.2192,       !- X,Y,Z Vertex 3 {m}
  -0.000235173935537932, 0, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bacc9b5-a13b-48f0-a2e8-ef08444bcbb0}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {37233a48-1bfb-4eb3-95ad-20a53b6340ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.85774830742608, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -6.85774830742608, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -0.000725910891989543, 0, 1.2192,       !- X,Y,Z Vertex 3 {m}
  -0.000725910891989543, 0, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3187ccf4-dd4e-4694-9e3c-c0946ca2c212}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69aed8bf-01e7-4c22-9440-765a442420da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.85745279164996, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -6.85745279164996, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -0.00123093181578497, 0, 1.2192,        !- X,Y,Z Vertex 3 {m}
  -0.00123093181578497, 0, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5e74d03-1200-4cb2-a124-9b9a6d08d6f5}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9c194dc-6dc5-4366-9343-46c832ab4457}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000772086964975006, -8.2296, 2.4384,  !- X,Y,Z Vertex 1 {m}
  0.000772086964975006, -8.2296, 1.2192,  !- X,Y,Z Vertex 2 {m}
  6.856544389553, -8.2296, 1.2192,        !- X,Y,Z Vertex 3 {m}
  6.856544389553, -8.2296, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f028a08-f71e-44fd-b330-c444a1eb88d9}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {653d8303-f5d5-4e42-85b8-e4062b5fc816}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.858, -8.22562209111714, 2.4384,       !- X,Y,Z Vertex 1 {m}
  6.858, -8.22562209111714, 1.2192,       !- X,Y,Z Vertex 2 {m}
  6.858, -0.000784591117143464, 1.2192,   !- X,Y,Z Vertex 3 {m}
  6.858, -0.000784591117143464, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9813457b-9f18-41ad-b198-033628aa817d}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83b34141-d28c-423a-ad2a-ae21e412dfbd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.28550715176623, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -2.28550715176623, 1.2192,           !- X,Y,Z Vertex 2 {m}
  0, -0.00109465176623303, 1.2192,        !- X,Y,Z Vertex 3 {m}
  0, -0.00109465176623303, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e05674f6-f32c-4419-abbb-42fe4b1bfcd3}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aba232d6-2243-4bd5-afa1-599d88af7115}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, -14.7821246398331, 2.4384,      !- X,Y,Z Vertex 1 {m}
  18.288, -14.7821246398331, 1.2192,      !- X,Y,Z Vertex 2 {m}
  18.288, -0.000912139833110723, 1.2192,  !- X,Y,Z Vertex 3 {m}
  18.288, -0.000912139833110723, 2.4384;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ddee457-b235-45dd-a42b-bc0d5335961e}, !- Handle
  Surface 225,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {010a74ae-40c3-46ed-bee0-d2afca675b76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81ae0f83-c65c-49ff-95a7-f9078a2e3829}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.286, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -2.28599999999999, 8.22959999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -6.858, 8.2296, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {2c004efc-2c11-4664-b392-c178abb57ab8}, !- Handle
  College - Art Classroom,                !- Name
  ,                                       !- Default Construction Set Name
  {5de6bbf0-c0e5-4de3-ad39-4f83c7767037}, !- Default Schedule Set Name
  {51ef8f2d-c9fa-4ebb-b081-8f029906d710}, !- Group Rendering Name
  {13b71d79-ad2b-4491-b619-5cf2db34a70a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  College,                                !- Standards Building Type
  College - Art Classroom;                !- Standards Space Type

OS:Surface,
  {6be9cafb-6ad3-439a-8c49-0cabef566f91}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a57bc48-2ef9-4c3f-8df2-4c12757d527b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {051a546a-866a-4071-9ac6-9bb73e6514f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85799999999999, 8.22959999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.858, 8.22959999999999, 0,            !- X,Y,Z Vertex 2 {m}
  -6.858, 4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.85799999999999, 4.8768, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0f6112ed-7d45-43f6-aec9-5c75fbd595d6}, !- Handle
  CB_UTILITY_F3,                          !- Name
  {5318e190-daf5-40f7-8417-166242834c51}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.9664,                                !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e6716d82-a813-4c55-9194-a15c73148190}, !- Building Story Name
  {76c1b179-2159-42dc-999a-342b5a38935c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1ee2dc5b-b4b6-4a14-b6cb-07f1c924210d}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a0347fcb-a222-42a4-8d0a-bd038aadcce7}, !- Handle
  Surface 1131,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0f6112ed-7d45-43f6-aec9-5c75fbd595d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04a31512-6b53-4d66-8f78-754d6eb95004}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -3.3528, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {051a546a-866a-4071-9ac6-9bb73e6514f9}, !- Handle
  Surface 1132,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f6112ed-7d45-43f6-aec9-5c75fbd595d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6be9cafb-6ad3-439a-8c49-0cabef566f91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.3528, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a8ad828-0548-4380-b011-a970ea38497f}, !- Handle
  Surface 1133,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f6112ed-7d45-43f6-aec9-5c75fbd595d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44594d3b-063f-45a2-8e13-35fce7f5a52b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -3.3528, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -2.4384, -3.3528, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.3528, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a73bdfe-7337-4de3-ae7c-93e3f622a1cb}, !- Handle
  Surface 1134,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f6112ed-7d45-43f6-aec9-5c75fbd595d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29e8e6d6-dab2-4072-ba90-fe45ca28d80b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -3.3528, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, -3.3528, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51c2cb9e-682b-4d1a-ac43-580f83109d10}, !- Handle
  Surface 1135,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f6112ed-7d45-43f6-aec9-5c75fbd595d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {404cca71-c029-413f-aa09-e3a6bb6f941b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c413a1a-26ac-4870-be26-e8b3654c9652}, !- Handle
  Surface 1136,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f6112ed-7d45-43f6-aec9-5c75fbd595d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa867b4-049c-4d7d-b91c-566400de3c5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.3528, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, -3.3528, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4773aa8-8e0f-4a09-b802-8bb45d8450f4}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a73e8585-3d27-4faf-b17c-1e9c680f6a0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 6.096, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  9.144, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  9.144, 8.22959999999999, -2.20962609543162e-029, !- X,Y,Z Vertex 3 {m}
  9.14400000000002, 8.22959999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36b4a755-5580-4cf6-9df9-0be518e5981e}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d38d6bd-bef5-4a9d-93f2-8058a06ef0e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  9.144, 8.22959999999999, -2.20962609543162e-029, !- X,Y,Z Vertex 3 {m}
  9.14400000000002, 8.22959999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c367cba-d635-46de-bb25-ecb9662478e8}, !- Handle
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  {bcfcd4e7-addd-45f4-8073-bc52d9074935}, !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 10.5156, 0,                     !- X,Y,Z Vertex 1 {m}
  39.624, 8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  15.24, 8.2296, 0,                       !- X,Y,Z Vertex 3 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 4 {m}
  12.192, 0, 0,                           !- X,Y,Z Vertex 5 {m}
  12.192, 6.096, 0,                       !- X,Y,Z Vertex 6 {m}
  9.144, 6.096, 0,                        !- X,Y,Z Vertex 7 {m}
  9.144, 8.22959999999999, -2.20962609543162e-029, !- X,Y,Z Vertex 8 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 9 {m}
  0, 10.5156, 0;                          !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {bfaad5d6-4b43-4d6e-ba57-5f5c0f3bb1a2}, !- Handle
  Surface 1137,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccf9f6b7-4548-4c43-a4ff-29f83f176a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ee2e0f7-123a-43eb-bcf0-ac49393ca27e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  18.288, 2.286, 0,                       !- X,Y,Z Vertex 3 {m}
  18.288, 2.286, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1cba28fb-384c-42f5-b49a-7ec5b31fe96b}, !- Handle
  CB_ENTRANCE_LOBBY_F1,                   !- Name
  {c0193709-ce79-421c-b497-2b66adf8fbff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.288,                                 !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {33db22e9-836e-48d3-8ad8-422696371fe9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {334c08d4-c09a-47fe-a949-1ade4f1e95f4}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1c6b990c-d1ae-46f7-b095-33c7f164d27b}, !- Handle
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  {d04714e0-be27-4e42-bea5-053803e613f5}, !- Construction Name
  {1cba28fb-384c-42f5-b49a-7ec5b31fe96b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 8.2296, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8753f32-eee0-4ed5-877e-96e657574088}, !- Handle
  Surface 67,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1cba28fb-384c-42f5-b49a-7ec5b31fe96b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66b84a76-2e4e-4019-8810-815e08ab8643}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  9.144, 8.2296, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  2.286, 8.2296, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  2.286, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fa55b63-6846-403d-a969-d6aba4341c8e}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cba28fb-384c-42f5-b49a-7ec5b31fe96b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2551a115-4e19-4691-bdb7-90dd2e8f31e2}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cba28fb-384c-42f5-b49a-7ec5b31fe96b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0d697c6-4a02-4f58-bd9b-99e38de24ff6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 6.096, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d38d6bd-bef5-4a9d-93f2-8058a06ef0e8}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cba28fb-384c-42f5-b49a-7ec5b31fe96b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36b4a755-5580-4cf6-9df9-0be518e5981e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 8.2296, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  9.144, 8.2296, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49287f26-09a0-4459-a04a-e7bfaca96a62}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cba28fb-384c-42f5-b49a-7ec5b31fe96b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {923b2c6a-079a-4674-947b-ee810f324a20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {094fd875-00cb-4098-b8d0-c0e269bdd4e9}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fa55b63-6846-403d-a969-d6aba4341c8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00221854020837645, 0, 2.4384,         !- X,Y,Z Vertex 1 {m}
  0.00221854020837645, 0, 1.2192,         !- X,Y,Z Vertex 2 {m}
  9.14007627551, 0, 1.2192,               !- X,Y,Z Vertex 3 {m}
  9.14007627551, 0, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {a8e17cf0-d489-4346-bbbc-3e3d28ffd4a9}, !- Handle
  College - Lecture Hall,                 !- Name
  ,                                       !- Default Construction Set Name
  {b0f8b821-ac00-4276-af15-1a4a5ebb1067}, !- Default Schedule Set Name
  {e02beae9-8c68-4161-ace3-351beae626e3}, !- Group Rendering Name
  {7e07269f-865b-4501-9e32-10a1be35ee85}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  College,                                !- Standards Building Type
  College - Lecture Hall;                 !- Standards Space Type

OS:Surface,
  {a73e8585-3d27-4faf-b17c-1e9c680f6a0a}, !- Handle
  Surface 1138,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cba28fb-384c-42f5-b49a-7ec5b31fe96b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4773aa8-8e0f-4a09-b802-8bb45d8450f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 6.096, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  9.144, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  9.144, 8.2296, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, 8.2296, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4599723-a714-4d60-8a88-6da7b8a31ef9}, !- Handle
  Surface 231,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1cba28fb-384c-42f5-b49a-7ec5b31fe96b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {430c4a6e-3de0-4e27-aca2-fabb2fbfc60b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.286, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  2.286, 8.2296, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32fe1abc-3436-42e8-a055-a66cbc121e29}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf808b2e-53ab-40f2-8f1e-f978ef603329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4710a9ce-1054-4bc3-88e6-d8e1bbb9b8d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.14399999999999, -2.28600000000002, 3.9624, !- X,Y,Z Vertex 1 {m}
  -9.144, -2.28600000000002, 0,           !- X,Y,Z Vertex 2 {m}
  -2.28600000000001, -2.28600000000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.28600000000001, -2.28600000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b67a02c-688d-42a7-a440-71481aff4ccf}, !- Handle
  Surface 233,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f04ad36-7f5e-4e34-8cad-86d45ce06f24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ba1b260-3805-4f67-a19b-72c403800bdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 4.8768, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ba1b260-3805-4f67-a19b-72c403800bdf}, !- Handle
  Surface 234,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b866007-7637-4cc9-ac58-81cfde8e41ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b67a02c-688d-42a7-a440-71481aff4ccf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 4.8768, 0,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84bf1fb7-86a8-4f85-8671-537c0646a013}, !- Handle
  Surface 235,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b866007-7637-4cc9-ac58-81cfde8e41ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {344f54f5-0349-45a4-9085-a7c4cc49b4af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 4.8768, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {344f54f5-0349-45a4-9085-a7c4cc49b4af}, !- Handle
  Surface 236,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b4e4cdc-36b7-47c8-b78e-2bf622f94660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84bf1fb7-86a8-4f85-8671-537c0646a013}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.0286519562021, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  2.0286519562021, -4.87679999999999, 0,  !- X,Y,Z Vertex 2 {m}
  -0.409748043797898, -4.87679999999999, 0, !- X,Y,Z Vertex 3 {m}
  -0.409748043797898, 0, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04328007-27ef-4ff0-b7ef-5c60bc94f12e}, !- Handle
  Surface 237,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b4e4cdc-36b7-47c8-b78e-2bf622f94660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58564237-31dc-46b0-8712-b3c9763141c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.0286519562021, -4.87679999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.0286519562021, 0, 3.9624,             !- X,Y,Z Vertex 2 {m}
  -0.409748043797898, 0, 3.9624,          !- X,Y,Z Vertex 3 {m}
  -0.409748043797898, -4.87679999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58564237-31dc-46b0-8712-b3c9763141c5}, !- Handle
  Surface 238,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e8175c0c-59ad-4e94-905e-e9b6b2e81ded}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04328007-27ef-4ff0-b7ef-5c60bc94f12e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 4.8768, 0,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {51ef8f2d-c9fa-4ebb-b081-8f029906d710}, !- Handle
  College - Art Classroom,                !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {d4c0264a-0247-43a2-8d8c-a75fd38c7357}, !- Handle
  College - Art Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3bdcc2ae-7f38-46a8-ab34-a1610bf42ce5}, !- Handle
  College - Art Classroom People,         !- Name
  {d4c0264a-0247-43a2-8d8c-a75fd38c7357}, !- People Definition Name
  {2c004efc-2c11-4664-b392-c178abb57ab8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c9d9adcb-5d82-46da-8b3e-e3f66ea2ad1c}, !- Work Efficiency Schedule Name
  {9cbfce8f-e56c-4063-b558-16cd17dc0d21}, !- Clothing Insulation Schedule Name
  {000ce934-9d14-45ea-923f-c594915ed647}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {9cbfce8f-e56c-4063-b558-16cd17dc0d21}, !- Handle
  Clothing Schedule,                      !- Name
  {8f9fc0e4-6ef7-4d06-b1a2-254edd690a3f}, !- Schedule Type Limits Name
  {88eeb083-4ea4-4a49-8ff1-e69c459a42be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88eeb083-4ea4-4a49-8ff1-e69c459a42be}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {8f9fc0e4-6ef7-4d06-b1a2-254edd690a3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {557c8b52-1eb8-4a1d-84f4-79bfc7c3027a}, !- Handle
  Schedule Rule 1,                        !- Name
  {9cbfce8f-e56c-4063-b558-16cd17dc0d21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {515ff631-e0bf-46e6-a87a-54b029940755}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {515ff631-e0bf-46e6-a87a-54b029940755}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {8f9fc0e4-6ef7-4d06-b1a2-254edd690a3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8f9fc0e4-6ef7-4d06-b1a2-254edd690a3f}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {000ce934-9d14-45ea-923f-c594915ed647}, !- Handle
  Air Velocity Schedule,                  !- Name
  {671666f4-3e0a-42d7-a626-46d8a26487eb}, !- Schedule Type Limits Name
  {310d2492-f807-466f-b8bd-55d744ebec34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {310d2492-f807-466f-b8bd-55d744ebec34}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {671666f4-3e0a-42d7-a626-46d8a26487eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {671666f4-3e0a-42d7-a626-46d8a26487eb}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {c9d9adcb-5d82-46da-8b3e-e3f66ea2ad1c}, !- Handle
  Work Efficiency Schedule,               !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  {e5f46676-0246-473e-951f-aad8043ae9fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5f46676-0246-473e-951f-aad8043ae9fb}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {8ff49f93-ba1a-4df1-b305-0a94c1efd17f}, !- Handle
  College - Art Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f9c15bd3-88d9-4070-aa17-987c95e1bae1}, !- Handle
  College - Art Classroom Lights,         !- Name
  {8ff49f93-ba1a-4df1-b305-0a94c1efd17f}, !- Lights Definition Name
  {2c004efc-2c11-4664-b392-c178abb57ab8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9e9e6e24-06ab-4a85-addd-84db7e2d427d}, !- Handle
  College - Art Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0609ad07-2331-4638-b80c-5e9ff070a563}, !- Handle
  College - Art Classroom Elec Equip,     !- Name
  {9e9e6e24-06ab-4a85-addd-84db7e2d427d}, !- Electric Equipment Definition Name
  {2c004efc-2c11-4664-b392-c178abb57ab8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {13b71d79-ad2b-4491-b619-5cf2db34a70a}, !- Handle
  College - Art Classroom Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5de6bbf0-c0e5-4de3-ad39-4f83c7767037}, !- Handle
  College - Art Classroom Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {85c7b046-7a28-464d-a255-1c095c0455a3}, !- Number of People Schedule Name
  {5a45f258-ccf9-4c44-a01d-84bd6f908d0e}, !- People Activity Level Schedule Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Lighting Schedule Name
  {79187cf1-d823-45e8-9d65-307e5fb7c89a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {85c7b046-7a28-464d-a255-1c095c0455a3}, !- Handle
  College BLDG_Studio_OCC_SCH,            !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  {1fdf8468-f256-4d97-95ac-0318ad739625}, !- Default Day Schedule Name
  {81ae78b3-e8d8-478a-aebd-30e2756dee5d}, !- Summer Design Day Schedule Name
  {a632a3a4-e830-4a7c-b4b1-9b24877a8dcd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1fdf8468-f256-4d97-95ac-0318ad739625}, !- Handle
  College BLDG_Studio_OCC_SCH Default,    !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b8951a7-9835-441b-9c95-3348ae666919}, !- Handle
  Schedule Rule 2,                        !- Name
  {85c7b046-7a28-464d-a255-1c095c0455a3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {080297eb-536b-47a4-ba2b-4685e5e5b69c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {080297eb-536b-47a4-ba2b-4685e5e5b69c}, !- Handle
  College BLDG_Studio_OCC_SCH Default|WntrDsn|Wknd|Hol Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4dc20a3-09aa-43ea-99ad-06b4ae4cdd03}, !- Handle
  Schedule Rule 3,                        !- Name
  {85c7b046-7a28-464d-a255-1c095c0455a3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2b8dcb1f-0392-4675-8dfb-8a4097903492}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b8dcb1f-0392-4675-8dfb-8a4097903492}, !- Handle
  College BLDG_Studio_OCC_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a632a3a4-e830-4a7c-b4b1-9b24877a8dcd}, !- Handle
  College BLDG_Studio_OCC_SCH Winter Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1e185c1-71cf-4091-9cca-1364291648fd}, !- Handle
  Schedule Rule 4,                        !- Name
  {85c7b046-7a28-464d-a255-1c095c0455a3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {91cff594-de02-44af-81a8-28f3b1161f09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91cff594-de02-44af-81a8-28f3b1161f09}, !- Handle
  College BLDG_Studio_OCC_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38c65bc6-862c-49f4-b3b4-1c8b01a65504}, !- Handle
  Schedule Rule 5,                        !- Name
  {85c7b046-7a28-464d-a255-1c095c0455a3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d728e37b-c2ef-4188-83fd-23fc4a37a1a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d728e37b-c2ef-4188-83fd-23fc4a37a1a8}, !- Handle
  College BLDG_Studio_OCC_SCH Wkdy|SmrDsn Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.37,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.37,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.19,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {dfaff988-2b7a-4a4e-98c8-4977b90849fd}, !- Handle
  Schedule Rule 6,                        !- Name
  {85c7b046-7a28-464d-a255-1c095c0455a3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6d2be652-2ff4-434e-90b0-a46de18e39f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d2be652-2ff4-434e-90b0-a46de18e39f6}, !- Handle
  College BLDG_Studio_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.06,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {81ae78b3-e8d8-478a-aebd-30e2756dee5d}, !- Handle
  College BLDG_Studio_OCC_SCH Summer Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.37,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.37,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.19,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {2628b20c-b26a-4695-8627-d0a09176d6cf}, !- Handle
  Schedule Rule 7,                        !- Name
  {85c7b046-7a28-464d-a255-1c095c0455a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9cfcfb3-c8f1-48df-a545-462d52f6851f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9cfcfb3-c8f1-48df-a545-462d52f6851f}, !- Handle
  College BLDG_Studio_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.37,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.37,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.19,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {5a45f258-ccf9-4c44-a01d-84bd6f908d0e}, !- Handle
  College ACTIVITY_SCH,                   !- Name
  {e80903cb-13b2-4911-918c-7e1b34e46f64}, !- Schedule Type Limits Name
  {932b7b4a-e798-4464-891b-90be3b9d5d6a}, !- Default Day Schedule Name
  {b4ba9292-d354-4837-94a3-96243f9aadf8}, !- Summer Design Day Schedule Name
  {fc831fc6-f3f7-42bc-812e-a6cf59a97fbc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {932b7b4a-e798-4464-891b-90be3b9d5d6a}, !- Handle
  College ACTIVITY_SCH Default,           !- Name
  {e80903cb-13b2-4911-918c-7e1b34e46f64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fc831fc6-f3f7-42bc-812e-a6cf59a97fbc}, !- Handle
  College ACTIVITY_SCH Winter Design Day, !- Name
  {e80903cb-13b2-4911-918c-7e1b34e46f64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b4ba9292-d354-4837-94a3-96243f9aadf8}, !- Handle
  College ACTIVITY_SCH Summer Design Day, !- Name
  {e80903cb-13b2-4911-918c-7e1b34e46f64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e80903cb-13b2-4911-918c-7e1b34e46f64}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Handle
  College BLDG_LIGHT_SCH,                 !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  {7cadae4c-20c9-445a-bbd0-cffd3dbb5f46}, !- Default Day Schedule Name
  {1a1df82a-02ec-4cdc-a980-f95956d344b4}, !- Summer Design Day Schedule Name
  {8983d55f-601d-4e3d-9934-0f984df64323}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7cadae4c-20c9-445a-bbd0-cffd3dbb5f46}, !- Handle
  College BLDG_LIGHT_SCH Default,         !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {dc634cce-126e-4bf3-bec8-d4599de1e644}, !- Handle
  Schedule Rule 8,                        !- Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {57e00647-d589-4bf4-b132-e035fd902040}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {57e00647-d589-4bf4-b132-e035fd902040}, !- Handle
  College BLDG_LIGHT_SCH Default|WntrDsn|Wknd|Hol Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {61905e85-59c8-475d-81d7-3a88d306423a}, !- Handle
  Schedule Rule 9,                        !- Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0c1a277c-e46b-40ef-8412-c610037c1dac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c1a277c-e46b-40ef-8412-c610037c1dac}, !- Handle
  College BLDG_LIGHT_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {8983d55f-601d-4e3d-9934-0f984df64323}, !- Handle
  College BLDG_LIGHT_SCH Winter Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {567ae02d-cdf3-41f6-a9d8-735d0a9b7f64}, !- Handle
  Schedule Rule 10,                       !- Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0a512ba3-32e5-4101-9d0f-06700ae0f714}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a512ba3-32e5-4101-9d0f-06700ae0f714}, !- Handle
  College BLDG_LIGHT_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {87a30b80-d0f0-4c4a-b5f9-3b82c358439a}, !- Handle
  Schedule Rule 11,                       !- Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1668bfa2-c19c-44b2-9978-86521e16f221}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1668bfa2-c19c-44b2-9978-86521e16f221}, !- Handle
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {c37acd75-bd30-4cd6-b257-94db6090bcc3}, !- Handle
  Schedule Rule 12,                       !- Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a8e9d74d-e1a3-49cd-ad44-4da55458985b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8e9d74d-e1a3-49cd-ad44-4da55458985b}, !- Handle
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day 1, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {1a1df82a-02ec-4cdc-a980-f95956d344b4}, !- Handle
  College BLDG_LIGHT_SCH Summer Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {5ad6fd53-1601-4485-8630-b395307f217d}, !- Handle
  Schedule Rule 13,                       !- Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {821067f2-b672-467b-9f82-1fea9724a398}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {821067f2-b672-467b-9f82-1fea9724a398}, !- Handle
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day 2, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Ruleset,
  {79187cf1-d823-45e8-9d65-307e5fb7c89a}, !- Handle
  College BLDG_EQUIP_SCH_Base,            !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  {e8295dc1-c4ca-4816-80bf-d2d66ec9464b}, !- Default Day Schedule Name
  {089163ab-832c-42ee-ad11-04f72123a7d8}, !- Summer Design Day Schedule Name
  {cef45945-c98b-4db3-93a6-e07d64a389aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8295dc1-c4ca-4816-80bf-d2d66ec9464b}, !- Handle
  College BLDG_EQUIP_SCH_Base Default,    !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {4aae6a2c-26ba-4d6f-86f2-677fa03052ac}, !- Handle
  Schedule Rule 14,                       !- Name
  {79187cf1-d823-45e8-9d65-307e5fb7c89a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ec656dfe-d874-4ac6-a85f-9af45b2d837d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ec656dfe-d874-4ac6-a85f-9af45b2d837d}, !- Handle
  College BLDG_EQUIP_SCH_Base Default|WntrDsn|Wknd|Hol Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {d3fec518-7e7b-4f3e-a927-8ad7f2bed8b8}, !- Handle
  Schedule Rule 15,                       !- Name
  {79187cf1-d823-45e8-9d65-307e5fb7c89a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c89e69df-6261-41b7-aaca-b9bc24cf40ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c89e69df-6261-41b7-aaca-b9bc24cf40ff}, !- Handle
  College BLDG_EQUIP_SCH_Base Default|WntrDsn|Wknd|Hol Day 1, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {cef45945-c98b-4db3-93a6-e07d64a389aa}, !- Handle
  College BLDG_EQUIP_SCH_Base Winter Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1a9b9f2d-d640-4a40-a4b1-f73dd2d8ab59}, !- Handle
  Schedule Rule 16,                       !- Name
  {79187cf1-d823-45e8-9d65-307e5fb7c89a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {140d715d-c923-401b-be66-405863e843d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {140d715d-c923-401b-be66-405863e843d5}, !- Handle
  College BLDG_EQUIP_SCH_Base Default|WntrDsn|Wknd|Hol Day 2, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {dbdd25bc-0a7c-4c4e-99a3-8b7d34f80985}, !- Handle
  Schedule Rule 17,                       !- Name
  {79187cf1-d823-45e8-9d65-307e5fb7c89a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6029efc6-5bd4-42af-a1d4-d6e6718170cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6029efc6-5bd4-42af-a1d4-d6e6718170cf}, !- Handle
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {ac00cd2e-76b7-4f54-a17c-550a4bce0068}, !- Handle
  Schedule Rule 18,                       !- Name
  {79187cf1-d823-45e8-9d65-307e5fb7c89a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a1c5d3b-a5ad-4a49-99cb-9b2449db2f75}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a1c5d3b-a5ad-4a49-99cb-9b2449db2f75}, !- Handle
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day 1, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Day,
  {089163ab-832c-42ee-ad11-04f72123a7d8}, !- Handle
  College BLDG_EQUIP_SCH_Base Summer Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {9f28dd23-d087-4979-8810-1bcffcd8091d}, !- Handle
  Schedule Rule 19,                       !- Name
  {79187cf1-d823-45e8-9d65-307e5fb7c89a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {abcd3c07-e915-4913-bfdd-01b44cb7e057}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abcd3c07-e915-4913-bfdd-01b44cb7e057}, !- Handle
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day 2, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Handle
  College INFIL_SCH_PNNL,                 !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  {08246c72-70cc-4cbe-8d80-216acf8ef43f}, !- Default Day Schedule Name
  {89439279-ae74-41b5-99a9-4f75bbe27a6e}, !- Summer Design Day Schedule Name
  {8e5653c9-ce6b-499c-b4b5-2d0c40e5aa25}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {08246c72-70cc-4cbe-8d80-216acf8ef43f}, !- Handle
  College INFIL_SCH_PNNL Default,         !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68c8402a-a675-41c6-ac26-a5b67cc28744}, !- Handle
  Schedule Rule 20,                       !- Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {68226ebb-152d-44a6-be9c-e52c2d9d7dbd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68226ebb-152d-44a6-be9c-e52c2d9d7dbd}, !- Handle
  College INFIL_SCH_PNNL Default|Sun|Hol Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e5653c9-ce6b-499c-b4b5-2d0c40e5aa25}, !- Handle
  College INFIL_SCH_PNNL Winter Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e994f1a8-a1dd-43fc-8367-3173f720bb1f}, !- Handle
  Schedule Rule 21,                       !- Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e61a54db-442f-4f6f-b835-2be19e3010d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e61a54db-442f-4f6f-b835-2be19e3010d1}, !- Handle
  College INFIL_SCH_PNNL Sat|WntrDsn Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89439279-ae74-41b5-99a9-4f75bbe27a6e}, !- Handle
  College INFIL_SCH_PNNL Summer Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7cf055be-b65c-4c8b-b68d-3213d2d0b8b4}, !- Handle
  Schedule Rule 22,                       !- Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b2ebd8f-f3f5-462b-b0a8-73f7e1811e9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b2ebd8f-f3f5-462b-b0a8-73f7e1811e9c}, !- Handle
  College INFIL_SCH_PNNL Wkdy|SmrDsn Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {ab7546e0-00ac-48e6-88ab-c2db158dc904}, !- Handle
  College - Art Classroom Thermostat,     !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Handle
  College HTGSETP_SCH,                    !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  {b448838b-2a25-4aa7-a458-5030fed427d7}, !- Default Day Schedule Name
  {0991a5fe-d539-49c0-815e-8fd72074b29a}, !- Summer Design Day Schedule Name
  {0a81fedd-292c-4aae-9ba0-10afe1108064}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b448838b-2a25-4aa7-a458-5030fed427d7}, !- Handle
  College HTGSETP_SCH Default,            !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.55555556;                            !- Value Until Time 1

OS:Schedule:Day,
  {0991a5fe-d539-49c0-815e-8fd72074b29a}, !- Handle
  College HTGSETP_SCH Summer Design Day,  !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.55555556;                            !- Value Until Time 1

OS:Schedule:Rule,
  {f41a117d-3656-48d1-b10a-20a4f1365ddf}, !- Handle
  Schedule Rule 23,                       !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {817b18f8-516e-42a9-a549-1d63def88bc5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {817b18f8-516e-42a9-a549-1d63def88bc5}, !- Handle
  College HTGSETP_SCH Default|SmrDsn|Wknd|Hol Day, !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.55555556;                            !- Value Until Time 1

OS:Schedule:Rule,
  {f8bac116-c344-4a10-86ce-6f504c2a7b40}, !- Handle
  Schedule Rule 24,                       !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17474a98-6b1d-4c06-b9fd-b34968c1fc1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17474a98-6b1d-4c06-b9fd-b34968c1fc1b}, !- Handle
  College HTGSETP_SCH Wkdy Day,           !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.55555556,                            !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.77777778,                            !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  21.11111111,                            !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.55555556;                            !- Value Until Time 5

OS:Schedule:Day,
  {0a81fedd-292c-4aae-9ba0-10afe1108064}, !- Handle
  College HTGSETP_SCH Winter Design Day,  !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111111;                            !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}, !- Handle
  College CLGSETP_SCH,                    !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  {e536080e-ff93-479e-981b-fa7ac4424d4f}, !- Default Day Schedule Name
  {ed938681-2af6-4fa3-a00c-e696e3c1e4f0}, !- Summer Design Day Schedule Name
  {0f3d7528-b104-4626-b9d2-af906f99a150}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e536080e-ff93-479e-981b-fa7ac4424d4f}, !- Handle
  College CLGSETP_SCH Default,            !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44444444,                            !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  29.4444444400001;                       !- Value Until Time 2

OS:Schedule:Day,
  {0f3d7528-b104-4626-b9d2-af906f99a150}, !- Handle
  College CLGSETP_SCH Winter Design Day,  !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44444444,                            !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  29.4444444400001;                       !- Value Until Time 2

OS:Schedule:Rule,
  {788c095f-038d-48bc-89e8-870c2b586716}, !- Handle
  Schedule Rule 25,                       !- Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7447296b-32e6-4554-8821-69dd3b1cd5df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7447296b-32e6-4554-8821-69dd3b1cd5df}, !- Handle
  College CLGSETP_SCH Default|WntrDsn|Wknd|Hol Day, !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44444444,                            !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  29.4444444400001;                       !- Value Until Time 2

OS:Schedule:Day,
  {ed938681-2af6-4fa3-a00c-e696e3c1e4f0}, !- Handle
  College CLGSETP_SCH Summer Design Day,  !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.88888889;                            !- Value Until Time 1

OS:Schedule:Rule,
  {68a6b08b-4242-4331-a7b0-bf41b0f37684}, !- Handle
  Schedule Rule 26,                       !- Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ed69b94-8426-4436-9afe-7e1172df755b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ed69b94-8426-4436-9afe-7e1172df755b}, !- Handle
  College CLGSETP_SCH Wkdy Day,           !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44444444,                            !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  27.77777778,                            !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  25.55555556,                            !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  23.88888889,                            !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.44444444;                            !- Value Until Time 5

OS:Rendering:Color,
  {0f5aed0a-233e-4df5-8e76-20b2a9841fd6}, !- Handle
  College - Classroom,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {e5fe091b-566c-4580-9401-fa4d5871b327}, !- Handle
  College - Classroom People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.699654177086132,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eefcddca-54e4-40b8-aafe-a9ebaa193a27}, !- Handle
  College - Classroom People,             !- Name
  {e5fe091b-566c-4580-9401-fa4d5871b327}, !- People Definition Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c9d9adcb-5d82-46da-8b3e-e3f66ea2ad1c}, !- Work Efficiency Schedule Name
  {9cbfce8f-e56c-4063-b558-16cd17dc0d21}, !- Clothing Insulation Schedule Name
  {000ce934-9d14-45ea-923f-c594915ed647}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {073b73f8-7317-4588-9405-32469eb276fb}, !- Handle
  College - Classroom Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c73f1211-0e62-4a53-8318-37199d979c3d}, !- Handle
  College - Classroom Lights,             !- Name
  {073b73f8-7317-4588-9405-32469eb276fb}, !- Lights Definition Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {30e5c4af-f47d-4ffe-b24c-97b39514594b}, !- Handle
  College - Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f2f54d73-161e-4c52-80cf-af4247904319}, !- Handle
  College - Classroom Elec Equip,         !- Name
  {30e5c4af-f47d-4ffe-b24c-97b39514594b}, !- Electric Equipment Definition Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {90c5a292-7593-4cf2-a50a-983ab3857f0d}, !- Handle
  College - Classroom Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3d58a37d-56f1-4d9a-bea1-343414023a8b}, !- Handle
  College - Classroom Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4a10277d-f010-42ca-bbdb-92880f585ad7}, !- Number of People Schedule Name
  {5a45f258-ccf9-4c44-a01d-84bd6f908d0e}, !- People Activity Level Schedule Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Lighting Schedule Name
  {79187cf1-d823-45e8-9d65-307e5fb7c89a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4a10277d-f010-42ca-bbdb-92880f585ad7}, !- Handle
  College BLDG_Class_OCC_SCH,             !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  {599cd19b-ca3b-42d1-8b47-98d336f913ed}, !- Default Day Schedule Name
  {f1114a07-dad8-4eac-9a88-2c2328a536c0}, !- Summer Design Day Schedule Name
  {73081899-e86b-423d-98ec-fa95baa15138}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {599cd19b-ca3b-42d1-8b47-98d336f913ed}, !- Handle
  College BLDG_Class_OCC_SCH Default,     !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da44ca2a-76dd-4a96-ab44-970db3e89660}, !- Handle
  Schedule Rule 27,                       !- Name
  {4a10277d-f010-42ca-bbdb-92880f585ad7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dfa87dcb-1d43-44e1-8e52-120db7687a30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfa87dcb-1d43-44e1-8e52-120db7687a30}, !- Handle
  College BLDG_Class_OCC_SCH Default|WntrDsn|Wknd|Hol Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {446a83a8-07d1-4552-bbc6-12a17860f22b}, !- Handle
  Schedule Rule 28,                       !- Name
  {4a10277d-f010-42ca-bbdb-92880f585ad7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {654456bd-9e91-488c-b2e9-7575dda4850d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {654456bd-9e91-488c-b2e9-7575dda4850d}, !- Handle
  College BLDG_Class_OCC_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73081899-e86b-423d-98ec-fa95baa15138}, !- Handle
  College BLDG_Class_OCC_SCH Winter Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1dd4bb62-33c8-4895-b4ce-2d2071fef900}, !- Handle
  Schedule Rule 29,                       !- Name
  {4a10277d-f010-42ca-bbdb-92880f585ad7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {04d7f377-847b-423a-bc99-3aa4e27eb72f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04d7f377-847b-423a-bc99-3aa4e27eb72f}, !- Handle
  College BLDG_Class_OCC_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6acf755d-e9af-46db-9cf5-94c4d5a2f4eb}, !- Handle
  Schedule Rule 30,                       !- Name
  {4a10277d-f010-42ca-bbdb-92880f585ad7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {413e8322-92cf-433b-91e7-8e2181ee7008}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {413e8322-92cf-433b-91e7-8e2181ee7008}, !- Handle
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.42,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.29,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.29,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {be721bea-9315-49c9-8ced-ad28a35e2687}, !- Handle
  Schedule Rule 31,                       !- Name
  {4a10277d-f010-42ca-bbdb-92880f585ad7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c92890c-8b3b-454a-b6c3-6113d5bddb80}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c92890c-8b3b-454a-b6c3-6113d5bddb80}, !- Handle
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {f1114a07-dad8-4eac-9a88-2c2328a536c0}, !- Handle
  College BLDG_Class_OCC_SCH Summer Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.42,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.29,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.29,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {31c6b286-53f1-462b-b408-298d3af8543d}, !- Handle
  Schedule Rule 32,                       !- Name
  {4a10277d-f010-42ca-bbdb-92880f585ad7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e5547336-c84f-4418-a80a-97d2ce5f777c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5547336-c84f-4418-a80a-97d2ce5f777c}, !- Handle
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.42,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.29,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.29,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:ThermostatSetpoint:DualSetpoint,
  {1c62bb5f-d0a6-4a63-aba2-5613b87886e6}, !- Handle
  College - Classroom Thermostat,         !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9bcae405-123d-4852-939f-32519aaf8cd5}, !- Handle
  College - Conference,                   !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {f148c24f-046e-4b02-8488-46f67110f26f}, !- Handle
  College - Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d31fbbc9-909c-4e45-aab4-6b45d54fc3e9}, !- Handle
  College - Conference People,            !- Name
  {f148c24f-046e-4b02-8488-46f67110f26f}, !- People Definition Name
  {d1a43f3e-edef-4bbb-bbea-f264ad6672df}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c9d9adcb-5d82-46da-8b3e-e3f66ea2ad1c}, !- Work Efficiency Schedule Name
  {9cbfce8f-e56c-4063-b558-16cd17dc0d21}, !- Clothing Insulation Schedule Name
  {000ce934-9d14-45ea-923f-c594915ed647}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f752770b-bc3a-4850-b6d7-1c6e0ee0605c}, !- Handle
  College - Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {118c0ada-b9ba-4437-ac0e-f6c6ec974540}, !- Handle
  College - Conference Lights,            !- Name
  {f752770b-bc3a-4850-b6d7-1c6e0ee0605c}, !- Lights Definition Name
  {d1a43f3e-edef-4bbb-bbea-f264ad6672df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e0b52162-b13a-4f7d-859b-4e37702199d3}, !- Handle
  College - Conference Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
