  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {52adb7e4-108b-4876-9475-0b016bad8bf0}, !- Handle
  College - Conference Elec Equip,        !- Name
  {e0b52162-b13a-4f7d-859b-4e37702199d3}, !- Electric Equipment Definition Name
  {d1a43f3e-edef-4bbb-bbea-f264ad6672df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4d1bed37-6367-4dc1-b5a7-f71cb29deed4}, !- Handle
  College - Conference Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {35a2c015-d0af-407d-ab34-5524a6b51077}, !- Handle
  College - Conference Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {50a05261-4753-44d7-b864-71eb10eb3a63}, !- Number of People Schedule Name
  {5a45f258-ccf9-4c44-a01d-84bd6f908d0e}, !- People Activity Level Schedule Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Lighting Schedule Name
  {79187cf1-d823-45e8-9d65-307e5fb7c89a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {50a05261-4753-44d7-b864-71eb10eb3a63}, !- Handle
  College BLDG_OCC_SCH,                   !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  {97d0fb62-4bdb-4cf6-9454-5c90ce461482}, !- Default Day Schedule Name
  {8dfafd5f-73d3-436f-8bb5-09fa6ff4bc99}, !- Summer Design Day Schedule Name
  {fc1fcea6-6c27-44b6-878e-400d99babeb3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {97d0fb62-4bdb-4cf6-9454-5c90ce461482}, !- Handle
  College BLDG_OCC_SCH Default,           !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dcdcb434-8c66-4f9a-a8af-f443a8c3f09d}, !- Handle
  Schedule Rule 33,                       !- Name
  {50a05261-4753-44d7-b864-71eb10eb3a63}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {de7142c0-b4bf-48ca-865a-fc2753eb3b09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de7142c0-b4bf-48ca-865a-fc2753eb3b09}, !- Handle
  College BLDG_OCC_SCH Default|WntrDsn|Wknd|Hol Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {75c85ec5-eae7-445a-a2fd-d67aead21d7a}, !- Handle
  Schedule Rule 34,                       !- Name
  {50a05261-4753-44d7-b864-71eb10eb3a63}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3dd6a168-cb7d-4495-8f5a-ee81683957e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3dd6a168-cb7d-4495-8f5a-ee81683957e3}, !- Handle
  College BLDG_OCC_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc1fcea6-6c27-44b6-878e-400d99babeb3}, !- Handle
  College BLDG_OCC_SCH Winter Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7d9839d-6284-41ba-81b0-1bc951434484}, !- Handle
  Schedule Rule 35,                       !- Name
  {50a05261-4753-44d7-b864-71eb10eb3a63}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bec96c8a-8757-4042-a4ab-0253cb1789d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bec96c8a-8757-4042-a4ab-0253cb1789d6}, !- Handle
  College BLDG_OCC_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {defc0250-e75d-4de7-b20f-8137c042e192}, !- Handle
  Schedule Rule 36,                       !- Name
  {50a05261-4753-44d7-b864-71eb10eb3a63}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7e010136-afee-453c-a192-43f536fa2599}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e010136-afee-453c-a192-43f536fa2599}, !- Handle
  College BLDG_OCC_SCH Wkdy|SmrDsn Day,   !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {bbb1dda7-d299-4746-b341-68def6bc757a}, !- Handle
  Schedule Rule 37,                       !- Name
  {50a05261-4753-44d7-b864-71eb10eb3a63}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {713d1df1-7c3d-47ea-92ee-67040e9ef072}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {713d1df1-7c3d-47ea-92ee-67040e9ef072}, !- Handle
  College BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8dfafd5f-73d3-436f-8bb5-09fa6ff4bc99}, !- Handle
  College BLDG_OCC_SCH Summer Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {de63a31a-d779-4659-89d6-7c5d4257f1a5}, !- Handle
  Schedule Rule 38,                       !- Name
  {50a05261-4753-44d7-b864-71eb10eb3a63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {077d1f5f-817f-47a7-88ab-494fab831999}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {077d1f5f-817f-47a7-88ab-494fab831999}, !- Handle
  College BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {1dcc3777-6ff3-41ff-84c4-396804dac28e}, !- Handle
  College - Conference Thermostat,        !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7f9478c9-5f79-43f7-a539-878ea4275e72}, !- Handle
  College - Corridor,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {37990619-5918-4cdc-90c2-b9645848707f}, !- Handle
  College - Corridor Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {79823bea-26d1-437b-89ab-f36b691efc01}, !- Handle
  College - Corridor Lights,              !- Name
  {37990619-5918-4cdc-90c2-b9645848707f}, !- Lights Definition Name
  {51bdfc1e-7c26-4cee-a4ca-0297bf0b8ba6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {21c3e2fd-9796-4ef1-b194-80816bda4f73}, !- Handle
  College - Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5ae54baa-59d4-4f09-8408-1c6a240dc0a5}, !- Handle
  College - Corridor Elec Equip,          !- Name
  {21c3e2fd-9796-4ef1-b194-80816bda4f73}, !- Electric Equipment Definition Name
  {51bdfc1e-7c26-4cee-a4ca-0297bf0b8ba6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {64cc48cf-5e3a-4bed-8f05-54db55ad33ff}, !- Handle
  College - Corridor Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4b172ddd-63c8-4e22-825f-1919bc1849a9}, !- Handle
  College - Corridor Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Lighting Schedule Name
  {79187cf1-d823-45e8-9d65-307e5fb7c89a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ad80018-bca0-4a75-bbf8-745fb9478637}, !- Handle
  College - Corridor Thermostat,          !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {83e8f565-5c9a-4261-b12b-7f43185a2272}, !- Handle
  College - Elevator Shaft,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a62b715f-52c9-44dc-a4db-0302b46a87e5}, !- Handle
  College - Elevator Shaft Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00508,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {77baed4e-2c6b-4416-83ba-a84abd3c4c6a}, !- Handle
  College - Elevator Shaft Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {85a3853a-e419-489d-a4af-53732e2a3e91}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {85a3853a-e419-489d-a4af-53732e2a3e91}, !- Handle
  College ELEV_LIGHT_FAN_SCH_24_7,        !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  {221b2e53-ea43-4f19-aa73-e19cfb8d0481}, !- Default Day Schedule Name
  {d465d28e-7d26-4363-839f-7fe930cade47}, !- Summer Design Day Schedule Name
  {f7689eb7-035f-4ead-9b71-1ff236a39c80}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {221b2e53-ea43-4f19-aa73-e19cfb8d0481}, !- Handle
  College ELEV_LIGHT_FAN_SCH_24_7 Default, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e34785f3-f038-4dfa-bf82-f0b038f031ac}, !- Handle
  Schedule Rule 39,                       !- Name
  {85a3853a-e419-489d-a4af-53732e2a3e91}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {554e755f-d3a7-4b89-a84f-cf1820ad78dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {554e755f-d3a7-4b89-a84f-cf1820ad78dd}, !- Handle
  College ELEV_LIGHT_FAN_SCH_24_7 Default|Sun|Hol Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {64454726-cad7-4b53-aa4c-33e09ceab1ec}, !- Handle
  Schedule Rule 40,                       !- Name
  {85a3853a-e419-489d-a4af-53732e2a3e91}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0fc3d1a2-7843-42c1-8ba2-a2f0cb1eb71f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fc3d1a2-7843-42c1-8ba2-a2f0cb1eb71f}, !- Handle
  College ELEV_LIGHT_FAN_SCH_24_7 Sat Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d465d28e-7d26-4363-839f-7fe930cade47}, !- Handle
  College ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b690a9b4-14cd-4fcd-9f47-99be547995a3}, !- Handle
  Schedule Rule 41,                       !- Name
  {85a3853a-e419-489d-a4af-53732e2a3e91}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {038754ab-b42a-48fd-9b1f-598df9d171d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {038754ab-b42a-48fd-9b1f-598df9d171d1}, !- Handle
  College ELEV_LIGHT_FAN_SCH_24_7 Wkdy Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7689eb7-035f-4ead-9b71-1ff236a39c80}, !- Handle
  College ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {8017dcbc-390a-4b56-aada-b691b39048ff}, !- Handle
  College - Elevator Shaft Thermostat;    !- Name

OS:Rendering:Color,
  {4ddde1fd-4958-4815-a56d-d36972b6e7b2}, !- Handle
  College - Entrance Lobby,               !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {57759cb3-9ee0-4815-95f0-001ad7490e70}, !- Handle
  College - Entrance Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {26d980f1-79f9-4f0a-98da-526168593b0c}, !- Handle
  College - Entrance Lobby People,        !- Name
  {57759cb3-9ee0-4815-95f0-001ad7490e70}, !- People Definition Name
  {c0193709-ce79-421c-b497-2b66adf8fbff}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c9d9adcb-5d82-46da-8b3e-e3f66ea2ad1c}, !- Work Efficiency Schedule Name
  {9cbfce8f-e56c-4063-b558-16cd17dc0d21}, !- Clothing Insulation Schedule Name
  {000ce934-9d14-45ea-923f-c594915ed647}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {59c42dd0-aba1-49a9-8e83-bf52667c2ff9}, !- Handle
  College - Entrance Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4d3afa6f-08f9-484b-82ec-a5956fd588f1}, !- Handle
  College - Entrance Lobby Lights,        !- Name
  {59c42dd0-aba1-49a9-8e83-bf52667c2ff9}, !- Lights Definition Name
  {c0193709-ce79-421c-b497-2b66adf8fbff}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {50ffe790-4ed5-418f-99bd-d46181ed4951}, !- Handle
  College - Entrance Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d07779e9-a733-4d0b-85a9-62cf8622b666}, !- Handle
  College - Entrance Lobby Elec Equip,    !- Name
  {50ffe790-4ed5-418f-99bd-d46181ed4951}, !- Electric Equipment Definition Name
  {c0193709-ce79-421c-b497-2b66adf8fbff}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c92f0505-7bd6-4271-a5b8-3e6b1d2a8284}, !- Handle
  College - Entrance Lobby Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d91d815e-5d60-4b76-99c3-194b46dc547c}, !- Handle
  College - Entrance Lobby Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {50a05261-4753-44d7-b864-71eb10eb3a63}, !- Number of People Schedule Name
  {5a45f258-ccf9-4c44-a01d-84bd6f908d0e}, !- People Activity Level Schedule Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Lighting Schedule Name
  {79187cf1-d823-45e8-9d65-307e5fb7c89a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cff0883e-d1f1-4238-8d6a-eb306d1e7f17}, !- Handle
  College - Entrance Lobby Thermostat,    !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0c30c4bd-0222-444c-94b6-cf30ca7fad00}, !- Handle
  College - Laboratory,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {72e5e711-1d7c-413d-8582-e456ff49318c}, !- Handle
  College - Laboratory People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3ba073c3-31da-4d9c-a0fd-de26daba67c5}, !- Handle
  College - Laboratory People,            !- Name
  {72e5e711-1d7c-413d-8582-e456ff49318c}, !- People Definition Name
  {8c41482e-4b4b-4ec4-9271-a081abfea8e7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c9d9adcb-5d82-46da-8b3e-e3f66ea2ad1c}, !- Work Efficiency Schedule Name
  {9cbfce8f-e56c-4063-b558-16cd17dc0d21}, !- Clothing Insulation Schedule Name
  {000ce934-9d14-45ea-923f-c594915ed647}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {13ebf5f5-9d92-4bca-b992-3015187e2047}, !- Handle
  College - Laboratory Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a8e763c0-b1b6-436a-a953-782c3243ef43}, !- Handle
  College - Laboratory Lights,            !- Name
  {13ebf5f5-9d92-4bca-b992-3015187e2047}, !- Lights Definition Name
  {8c41482e-4b4b-4ec4-9271-a081abfea8e7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6f77fa06-7afc-44a4-8d16-0181298efa24}, !- Handle
  College - Laboratory Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cbdc9a12-229a-41b5-af2a-71d1f0660c8d}, !- Handle
  College - Laboratory Elec Equip,        !- Name
  {6f77fa06-7afc-44a4-8d16-0181298efa24}, !- Electric Equipment Definition Name
  {8c41482e-4b4b-4ec4-9271-a081abfea8e7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {65b0338d-c09d-4a70-aa5b-6dbce9d88f4f}, !- Handle
  College - Laboratory Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {35663b86-ff03-4a08-89d7-e881a91f341f}, !- Handle
  College - Laboratory Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {198c79e5-9191-43a3-beb9-3d905092e1c3}, !- Number of People Schedule Name
  {5a45f258-ccf9-4c44-a01d-84bd6f908d0e}, !- People Activity Level Schedule Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Lighting Schedule Name
  {79187cf1-d823-45e8-9d65-307e5fb7c89a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {198c79e5-9191-43a3-beb9-3d905092e1c3}, !- Handle
  College BLDG_Lab_OCC_SCH,               !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  {6701d191-ca6b-49c2-ae0a-f542e8677669}, !- Default Day Schedule Name
  {46a37421-54a9-48da-b393-e95d525fc7e7}, !- Summer Design Day Schedule Name
  {86a79c55-0c8f-4be0-9cb9-65696e3a8c7e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6701d191-ca6b-49c2-ae0a-f542e8677669}, !- Handle
  College BLDG_Lab_OCC_SCH Default,       !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eed0cc7b-1e3f-4cf4-afd1-cc87afccbfd9}, !- Handle
  Schedule Rule 42,                       !- Name
  {198c79e5-9191-43a3-beb9-3d905092e1c3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7e301907-abdf-4a83-bd17-4c6e0fcc1a5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e301907-abdf-4a83-bd17-4c6e0fcc1a5f}, !- Handle
  College BLDG_Lab_OCC_SCH Default|WntrDsn|Wknd|Hol Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c56a114-b5e8-4f7b-af66-2de8ef7ae94a}, !- Handle
  Schedule Rule 43,                       !- Name
  {198c79e5-9191-43a3-beb9-3d905092e1c3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4c8a32df-fcf4-481a-a3f5-0717ebbf559c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c8a32df-fcf4-481a-a3f5-0717ebbf559c}, !- Handle
  College BLDG_Lab_OCC_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86a79c55-0c8f-4be0-9cb9-65696e3a8c7e}, !- Handle
  College BLDG_Lab_OCC_SCH Winter Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a79d072-888d-44b0-8e09-f132d5685580}, !- Handle
  Schedule Rule 44,                       !- Name
  {198c79e5-9191-43a3-beb9-3d905092e1c3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {97b7a92d-9bdd-4faf-80d0-88a389407c14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97b7a92d-9bdd-4faf-80d0-88a389407c14}, !- Handle
  College BLDG_Lab_OCC_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36e56887-d3e9-4cc4-99cc-8622cfdaa8f9}, !- Handle
  Schedule Rule 45,                       !- Name
  {198c79e5-9191-43a3-beb9-3d905092e1c3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {eca8300c-55cf-46ad-82f4-f6e3ebbbdc20}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eca8300c-55cf-46ad-82f4-f6e3ebbbdc20}, !- Handle
  College BLDG_Lab_OCC_SCH Wkdy|SmrDsn Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.16,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.16,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {5a185afd-fd95-4939-960e-064e8f7cb421}, !- Handle
  Schedule Rule 46,                       !- Name
  {198c79e5-9191-43a3-beb9-3d905092e1c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c5eeaffa-3dfd-46e4-aab5-5ea28ceda2b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5eeaffa-3dfd-46e4-aab5-5ea28ceda2b5}, !- Handle
  College BLDG_Lab_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {46a37421-54a9-48da-b393-e95d525fc7e7}, !- Handle
  College BLDG_Lab_OCC_SCH Summer Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.16,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.16,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {9b48b276-83a7-4df4-a857-e1f6a880af5e}, !- Handle
  Schedule Rule 47,                       !- Name
  {198c79e5-9191-43a3-beb9-3d905092e1c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4e57a05c-1726-4bd1-9a5a-531571853c66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e57a05c-1726-4bd1-9a5a-531571853c66}, !- Handle
  College BLDG_Lab_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.16,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.16,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:ThermostatSetpoint:DualSetpoint,
  {8afc4fe0-3a45-4519-a193-17bdf679d6eb}, !- Handle
  College - Laboratory Thermostat,        !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e02beae9-8c68-4161-ace3-351beae626e3}, !- Handle
  College - Lecture Hall,                 !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {7f294cab-b2d3-4330-9880-7031b15e6f22}, !- Handle
  College - Lecture Hall People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.699654177086132,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bc61039f-6457-4443-b1c3-7e5b55467e57}, !- Handle
  College - Lecture Hall People,          !- Name
  {7f294cab-b2d3-4330-9880-7031b15e6f22}, !- People Definition Name
  {a8e17cf0-d489-4346-bbbc-3e3d28ffd4a9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c9d9adcb-5d82-46da-8b3e-e3f66ea2ad1c}, !- Work Efficiency Schedule Name
  {9cbfce8f-e56c-4063-b558-16cd17dc0d21}, !- Clothing Insulation Schedule Name
  {000ce934-9d14-45ea-923f-c594915ed647}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0f80f3ce-e8a1-483a-9185-ec5b03db86a3}, !- Handle
  College - Lecture Hall Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d35cbf4d-ddbd-4c7b-a161-99a6dea28856}, !- Handle
  College - Lecture Hall Lights,          !- Name
  {0f80f3ce-e8a1-483a-9185-ec5b03db86a3}, !- Lights Definition Name
  {a8e17cf0-d489-4346-bbbc-3e3d28ffd4a9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b0d05ea0-6b59-4650-90b0-d2f14553e073}, !- Handle
  College - Lecture Hall Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fe525afe-7a7f-4e93-a3f3-125a2204edc8}, !- Handle
  College - Lecture Hall Elec Equip,      !- Name
  {b0d05ea0-6b59-4650-90b0-d2f14553e073}, !- Electric Equipment Definition Name
  {a8e17cf0-d489-4346-bbbc-3e3d28ffd4a9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7e07269f-865b-4501-9e32-10a1be35ee85}, !- Handle
  College - Lecture Hall Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b0f8b821-ac00-4276-af15-1a4a5ebb1067}, !- Handle
  College - Lecture Hall Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0fd63a9c-2133-4278-9bf3-b920f0860149}, !- Number of People Schedule Name
  {5a45f258-ccf9-4c44-a01d-84bd6f908d0e}, !- People Activity Level Schedule Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Lighting Schedule Name
  {79187cf1-d823-45e8-9d65-307e5fb7c89a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0fd63a9c-2133-4278-9bf3-b920f0860149}, !- Handle
  College BLDG_Lecture_OCC_SCH,           !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  {676d6fef-c166-44d8-8ca0-a6535eeddb9b}, !- Default Day Schedule Name
  {76e26310-f163-496a-b798-f3ccb939b396}, !- Summer Design Day Schedule Name
  {d3df3475-d9ed-418c-a207-14dda5df5e81}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {676d6fef-c166-44d8-8ca0-a6535eeddb9b}, !- Handle
  College BLDG_Lecture_OCC_SCH Default,   !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e491c9a-c09d-4592-9f86-76c4193fb92c}, !- Handle
  Schedule Rule 48,                       !- Name
  {0fd63a9c-2133-4278-9bf3-b920f0860149}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4ca12427-e825-406d-9b58-42030af20676}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ca12427-e825-406d-9b58-42030af20676}, !- Handle
  College BLDG_Lecture_OCC_SCH Default|WntrDsn|Wknd|Hol Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f9da879-9d59-48ac-9694-c0fa374038c8}, !- Handle
  Schedule Rule 49,                       !- Name
  {0fd63a9c-2133-4278-9bf3-b920f0860149}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9583298c-5da5-4e9f-8145-aa86b2ed6a30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9583298c-5da5-4e9f-8145-aa86b2ed6a30}, !- Handle
  College BLDG_Lecture_OCC_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3df3475-d9ed-418c-a207-14dda5df5e81}, !- Handle
  College BLDG_Lecture_OCC_SCH Winter Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ecffcb3d-56cf-4740-ac35-a5470b38716f}, !- Handle
  Schedule Rule 50,                       !- Name
  {0fd63a9c-2133-4278-9bf3-b920f0860149}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0e8713eb-ebbc-4e5c-90b0-52aa9387811e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e8713eb-ebbc-4e5c-90b0-52aa9387811e}, !- Handle
  College BLDG_Lecture_OCC_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4aaae201-da72-4852-9565-b38fe0dcebf9}, !- Handle
  Schedule Rule 51,                       !- Name
  {0fd63a9c-2133-4278-9bf3-b920f0860149}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a9682dc8-6bde-4c58-a5bf-913fe996dc7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9682dc8-6bde-4c58-a5bf-913fe996dc7c}, !- Handle
  College BLDG_Lecture_OCC_SCH Wkdy|SmrDsn Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.28,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5e4c7938-ef5b-4da9-98ac-6cf061030417}, !- Handle
  Schedule Rule 52,                       !- Name
  {0fd63a9c-2133-4278-9bf3-b920f0860149}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e244eea-f502-4de6-a57c-462a85116fc6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e244eea-f502-4de6-a57c-462a85116fc6}, !- Handle
  College BLDG_Lecture_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76e26310-f163-496a-b798-f3ccb939b396}, !- Handle
  College BLDG_Lecture_OCC_SCH Summer Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.28,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6210f38c-f1ce-40e6-9a73-018952709853}, !- Handle
  Schedule Rule 53,                       !- Name
  {0fd63a9c-2133-4278-9bf3-b920f0860149}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {979eae91-e5e0-467f-90c8-d5010cd69441}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {979eae91-e5e0-467f-90c8-d5010cd69441}, !- Handle
  College BLDG_Lecture_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.28,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {e80749ca-46b8-4b1a-be47-9dc7902053a0}, !- Handle
  College - Lecture Hall Thermostat,      !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {69fee00c-d4f7-4dc0-b11f-f3f6083ede2b}, !- Handle
  College - Lounge,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {79ec5043-2725-44c8-b839-c2a035226619}, !- Handle
  College - Lounge People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e324b2ab-effa-48c3-911f-751bd29e7d9f}, !- Handle
  College - Lounge People,                !- Name
  {79ec5043-2725-44c8-b839-c2a035226619}, !- People Definition Name
  {1e3618f5-24e9-4f84-850a-f401ea2ab563}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c9d9adcb-5d82-46da-8b3e-e3f66ea2ad1c}, !- Work Efficiency Schedule Name
  {9cbfce8f-e56c-4063-b558-16cd17dc0d21}, !- Clothing Insulation Schedule Name
  {000ce934-9d14-45ea-923f-c594915ed647}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {287abee2-358a-4cab-ba1f-c04515ca4c5d}, !- Handle
  College - Lounge Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d6203d5b-27ea-4d00-bfaa-72a31448e87c}, !- Handle
  College - Lounge Lights,                !- Name
  {287abee2-358a-4cab-ba1f-c04515ca4c5d}, !- Lights Definition Name
  {1e3618f5-24e9-4f84-850a-f401ea2ab563}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {85c07106-67f7-4460-93f3-e62319e97a08}, !- Handle
  College - Lounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  76.9619594794745,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e3eb1c9c-e398-476c-9ab0-36108f88acfd}, !- Handle
  College - Lounge Elec Equip,            !- Name
  {85c07106-67f7-4460-93f3-e62319e97a08}, !- Electric Equipment Definition Name
  {1e3618f5-24e9-4f84-850a-f401ea2ab563}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {85711468-5446-4c1e-93ef-d9f3ea176c1c}, !- Handle
  College - Lounge Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {549a220c-5e4d-4cc4-9fab-702dfcb2d6b2}, !- Handle
  College - Lounge Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d5aeb031-1ea2-4b75-b367-579b83921e9f}, !- Number of People Schedule Name
  {5a45f258-ccf9-4c44-a01d-84bd6f908d0e}, !- People Activity Level Schedule Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Lighting Schedule Name
  {79187cf1-d823-45e8-9d65-307e5fb7c89a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d5aeb031-1ea2-4b75-b367-579b83921e9f}, !- Handle
  College BLDG_Cafe_OCC_SCH,              !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  {a2625be0-6a14-42f2-80d0-bd548b4ec75a}, !- Default Day Schedule Name
  {b1ca66fe-3332-420b-9629-b0961725712c}, !- Summer Design Day Schedule Name
  {29915411-43e7-4cd6-a20f-bd8a79151551}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2625be0-6a14-42f2-80d0-bd548b4ec75a}, !- Handle
  College BLDG_Cafe_OCC_SCH Default,      !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {63b984ad-603a-4649-8421-4186391f7ccc}, !- Handle
  Schedule Rule 54,                       !- Name
  {d5aeb031-1ea2-4b75-b367-579b83921e9f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1a71fb37-6d2d-482d-a5b3-a449f2fbad68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a71fb37-6d2d-482d-a5b3-a449f2fbad68}, !- Handle
  College BLDG_Cafe_OCC_SCH Default|WntrDsn|Wknd|Hol Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c8102f0-2958-4cc9-bf48-330a3ee6864f}, !- Handle
  Schedule Rule 55,                       !- Name
  {d5aeb031-1ea2-4b75-b367-579b83921e9f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4ce5c90f-90a2-4d2e-b79d-e69673d97128}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ce5c90f-90a2-4d2e-b79d-e69673d97128}, !- Handle
  College BLDG_Cafe_OCC_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29915411-43e7-4cd6-a20f-bd8a79151551}, !- Handle
  College BLDG_Cafe_OCC_SCH Winter Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ab0a3c0-46e3-4001-99e2-a14abe99c2f6}, !- Handle
  Schedule Rule 56,                       !- Name
  {d5aeb031-1ea2-4b75-b367-579b83921e9f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {60b516f4-7751-439a-8e68-2687f326c288}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60b516f4-7751-439a-8e68-2687f326c288}, !- Handle
  College BLDG_Cafe_OCC_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {19f25fee-eec2-4522-aa1d-71af9588d841}, !- Handle
  Schedule Rule 57,                       !- Name
  {d5aeb031-1ea2-4b75-b367-579b83921e9f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8c450428-f0c2-470c-bb0f-4f54f8d13aad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c450428-f0c2-470c-bb0f-4f54f8d13aad}, !- Handle
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {e1e2e8ad-55c6-4dd2-a4db-5fed0846ebfe}, !- Handle
  Schedule Rule 58,                       !- Name
  {d5aeb031-1ea2-4b75-b367-579b83921e9f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e040119d-9959-421b-a910-959d543a8190}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e040119d-9959-421b-a910-959d543a8190}, !- Handle
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {b1ca66fe-3332-420b-9629-b0961725712c}, !- Handle
  College BLDG_Cafe_OCC_SCH Summer Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {f3f6d4b3-4510-47ee-872e-5ae2eb712755}, !- Handle
  Schedule Rule 59,                       !- Name
  {d5aeb031-1ea2-4b75-b367-579b83921e9f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {77422a0a-19bd-4cc7-9ea5-3026a9b2daa0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77422a0a-19bd-4cc7-9ea5-3026a9b2daa0}, !- Handle
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {40542faa-9b8f-4b86-9ab3-5bd402a44300}, !- Handle
  College - Lounge Thermostat,            !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {78e7f4c5-7461-447a-a489-eb5eecb2d7f0}, !- Handle
  College - Media Center,                 !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  121;                                    !- Rendering Blue Value

OS:People:Definition,
  {e42d2b03-34e6-4ee9-96b1-2200d8fe3a55}, !- Handle
  College - Media Center People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c3a937b0-16c7-499d-aecc-02ff2944f248}, !- Handle
  College - Media Center People,          !- Name
  {e42d2b03-34e6-4ee9-96b1-2200d8fe3a55}, !- People Definition Name
  {8598d30b-ad03-47b1-8138-893c26e847aa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c9d9adcb-5d82-46da-8b3e-e3f66ea2ad1c}, !- Work Efficiency Schedule Name
  {9cbfce8f-e56c-4063-b558-16cd17dc0d21}, !- Clothing Insulation Schedule Name
  {000ce934-9d14-45ea-923f-c594915ed647}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1fa1e1d7-917f-4c8f-bddd-5d64a3a641c4}, !- Handle
  College - Media Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d5a50cf2-8170-4c6e-b01d-798eb291529e}, !- Handle
  College - Media Center Lights,          !- Name
  {1fa1e1d7-917f-4c8f-bddd-5d64a3a641c4}, !- Lights Definition Name
  {8598d30b-ad03-47b1-8138-893c26e847aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8f7fb491-bd0f-409b-8158-000a4946b511}, !- Handle
  College - Media Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {13732e09-03fd-46dc-a867-64ef2b3ca0f5}, !- Handle
  College - Media Center Elec Equip,      !- Name
  {8f7fb491-bd0f-409b-8158-000a4946b511}, !- Electric Equipment Definition Name
  {8598d30b-ad03-47b1-8138-893c26e847aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {56714e5a-a125-4ce9-b4ed-c6cf8c9625a4}, !- Handle
  College - Media Center Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {35d2d7e3-ebc3-4776-a48f-a61947896614}, !- Handle
  College - Media Center Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0fd63a9c-2133-4278-9bf3-b920f0860149}, !- Number of People Schedule Name
  {5a45f258-ccf9-4c44-a01d-84bd6f908d0e}, !- People Activity Level Schedule Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Lighting Schedule Name
  {79187cf1-d823-45e8-9d65-307e5fb7c89a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac79c405-0d46-4c41-966a-6fa2c111576d}, !- Handle
  College - Media Center Thermostat,      !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {94bb5d98-64ae-4457-a96e-db1165698548}, !- Handle
  College - Office,                       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {891cddb8-0303-46bc-b921-8eded75e5e7c}, !- Handle
  College - Office People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cafca5a7-e636-488e-bda9-7486eac300c7}, !- Handle
  College - Office People,                !- Name
  {891cddb8-0303-46bc-b921-8eded75e5e7c}, !- People Definition Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c9d9adcb-5d82-46da-8b3e-e3f66ea2ad1c}, !- Work Efficiency Schedule Name
  {9cbfce8f-e56c-4063-b558-16cd17dc0d21}, !- Clothing Insulation Schedule Name
  {000ce934-9d14-45ea-923f-c594915ed647}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {164102a4-4894-4dcb-9946-4a4ef2e0e9a8}, !- Handle
  College - Office Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {44461d10-84ea-4009-a8f0-127b7c4c5f8b}, !- Handle
  College - Office Lights,                !- Name
  {164102a4-4894-4dcb-9946-4a4ef2e0e9a8}, !- Lights Definition Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0fab3c0c-c29c-4483-8abf-2ab443ca7daf}, !- Handle
  College - Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5c91ca53-ae14-4927-a0a5-ac2a30c922f1}, !- Handle
  College - Office Elec Equip,            !- Name
  {0fab3c0c-c29c-4483-8abf-2ab443ca7daf}, !- Electric Equipment Definition Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ea45a589-0318-4f76-91f2-b7e80ecd9274}, !- Handle
  College - Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {add46806-c920-490d-9c51-452d7bc27fbc}, !- Handle
  College - Office Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bcdf9346-c52b-4886-a517-5912f042b2d9}, !- Number of People Schedule Name
  {5a45f258-ccf9-4c44-a01d-84bd6f908d0e}, !- People Activity Level Schedule Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Lighting Schedule Name
  {79187cf1-d823-45e8-9d65-307e5fb7c89a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bcdf9346-c52b-4886-a517-5912f042b2d9}, !- Handle
  College BLDG_OCC_SCH_Offices,           !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  {b94edb0a-3e8b-4385-982a-f19e4172c8eb}, !- Default Day Schedule Name
  {625fa16b-173d-432e-ae4b-61e0f7e9c1a3}, !- Summer Design Day Schedule Name
  {8b4fa503-2f25-459b-9683-255ecfa446c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b94edb0a-3e8b-4385-982a-f19e4172c8eb}, !- Handle
  College BLDG_OCC_SCH_Offices Default,   !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea29fe7b-dde9-4f87-a7c4-6003c3f17471}, !- Handle
  Schedule Rule 60,                       !- Name
  {bcdf9346-c52b-4886-a517-5912f042b2d9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {32b15193-c322-4f86-a40b-bac8c8ebaf1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32b15193-c322-4f86-a40b-bac8c8ebaf1e}, !- Handle
  College BLDG_OCC_SCH_Offices Default|WntrDsn|Wknd|Hol Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e6802bba-c215-4963-a802-e9e8b0d4ede0}, !- Handle
  Schedule Rule 61,                       !- Name
  {bcdf9346-c52b-4886-a517-5912f042b2d9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9296d073-d5bd-497c-a3a7-70432c654501}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9296d073-d5bd-497c-a3a7-70432c654501}, !- Handle
  College BLDG_OCC_SCH_Offices Default|WntrDsn|Wknd|Hol Day 1, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b4fa503-2f25-459b-9683-255ecfa446c9}, !- Handle
  College BLDG_OCC_SCH_Offices Winter Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52a05aab-52f4-4615-a65a-bc3669231438}, !- Handle
  Schedule Rule 62,                       !- Name
  {bcdf9346-c52b-4886-a517-5912f042b2d9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7c424234-a4a5-48de-b6a3-b9641856f1aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c424234-a4a5-48de-b6a3-b9641856f1aa}, !- Handle
  College BLDG_OCC_SCH_Offices Default|WntrDsn|Wknd|Hol Day 2, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {871815ff-5c40-4a63-8aee-23634399e70f}, !- Handle
  Schedule Rule 63,                       !- Name
  {bcdf9346-c52b-4886-a517-5912f042b2d9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e4fdbd43-ca70-4056-888f-bcc5b516b6d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4fdbd43-ca70-4056-888f-bcc5b516b6d2}, !- Handle
  College BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {a013529b-dc55-4920-80da-3c9174176b90}, !- Handle
  Schedule Rule 64,                       !- Name
  {bcdf9346-c52b-4886-a517-5912f042b2d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d696056-66b7-4094-875e-3558ff2a34b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d696056-66b7-4094-875e-3558ff2a34b8}, !- Handle
  College BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {625fa16b-173d-432e-ae4b-61e0f7e9c1a3}, !- Handle
  College BLDG_OCC_SCH_Offices Summer Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {b9d77138-9f21-4456-9c7c-1eecaa27fc79}, !- Handle
  Schedule Rule 65,                       !- Name
  {bcdf9346-c52b-4886-a517-5912f042b2d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8cff32b5-7e2b-4001-99ce-27749bffd662}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8cff32b5-7e2b-4001-99ce-27749bffd662}, !- Handle
  College BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {477472f2-72c2-4dee-bcf7-9aab215a389f}, !- Handle
  College - Office Thermostat,            !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dce0ca9d-7418-419e-aa75-94df4806cb4e}, !- Handle
  College - Restroom,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {b2919b32-ea4f-419f-b2e4-19d74011eae4}, !- Handle
  College - Restroom Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {af844e8c-15f5-4801-9c6d-d5c0803aa0de}, !- Handle
  College - Restroom Lights,              !- Name
  {b2919b32-ea4f-419f-b2e4-19d74011eae4}, !- Lights Definition Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ee4b03e4-d61d-4252-9c53-92f31b549f2c}, !- Handle
  College - Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d1b05808-8017-4344-b008-237bde01181b}, !- Handle
  College - Restroom Elec Equip,          !- Name
  {ee4b03e4-d61d-4252-9c53-92f31b549f2c}, !- Electric Equipment Definition Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b312c488-3eb6-4f84-b26e-53c3294fb9b7}, !- Handle
  College - Restroom Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f5469e12-c404-4129-b090-9b4a6c378acb}, !- Handle
  College - Restroom Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Lighting Schedule Name
  {79187cf1-d823-45e8-9d65-307e5fb7c89a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {174e2980-8792-420e-832e-b022314aab4a}, !- Handle
  College - Restroom Thermostat,          !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Heating Setpoint Temperature Schedule Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Handle
  College HTGSETP_SCH_SETBACK,            !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  {8f320633-de83-4e5f-b101-86c0c8f39090}, !- Default Day Schedule Name
  {45e525ab-a0fd-4d92-8216-ee2e0ee20e55}, !- Summer Design Day Schedule Name
  {efc6fd5c-f61d-4996-8838-55423ca2250e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f320633-de83-4e5f-b101-86c0c8f39090}, !- Handle
  College HTGSETP_SCH_SETBACK Default,    !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.55555556;                            !- Value Until Time 1

OS:Schedule:Day,
  {45e525ab-a0fd-4d92-8216-ee2e0ee20e55}, !- Handle
  College HTGSETP_SCH_SETBACK Summer Design Day, !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.55555556;                            !- Value Until Time 1

OS:Schedule:Rule,
  {93bb8f25-9265-44c1-99f5-502f770f9f66}, !- Handle
  Schedule Rule 66,                       !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f35e0f3-1ef1-47bb-88ff-8f76b781c545}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f35e0f3-1ef1-47bb-88ff-8f76b781c545}, !- Handle
  College HTGSETP_SCH_SETBACK Default|SmrDsn|Wknd|Hol Day, !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.55555556;                            !- Value Until Time 1

OS:Schedule:Rule,
  {2ac7daf0-f723-4f20-87b8-cf66ed1baa48}, !- Handle
  Schedule Rule 67,                       !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1fad6c50-1d30-4ad8-997c-4180aa92e2ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fad6c50-1d30-4ad8-997c-4180aa92e2ac}, !- Handle
  College HTGSETP_SCH_SETBACK Wkdy Day,   !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.55555556;                            !- Value Until Time 1

OS:Schedule:Day,
  {efc6fd5c-f61d-4996-8838-55423ca2250e}, !- Handle
  College HTGSETP_SCH_SETBACK Winter Design Day, !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111111;                            !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}, !- Handle
  College CLGSETP_SCH_SETUP,              !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  {64ed0a3f-17cf-4b62-8b05-433539cf97ce}, !- Default Day Schedule Name
  {80f839d0-4f91-4e54-b3bc-81908afadc62}, !- Summer Design Day Schedule Name
  {22d6a38b-2475-43d0-bc2f-9ab4211040a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64ed0a3f-17cf-4b62-8b05-433539cf97ce}, !- Handle
  College CLGSETP_SCH_SETUP Default,      !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44444444;                            !- Value Until Time 1

OS:Schedule:Day,
  {22d6a38b-2475-43d0-bc2f-9ab4211040a0}, !- Handle
  College CLGSETP_SCH_SETUP Winter Design Day, !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44444444;                            !- Value Until Time 1

OS:Schedule:Rule,
  {cd299a75-f1a0-4ce5-bf23-ea3091841291}, !- Handle
  Schedule Rule 68,                       !- Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cc153cd0-644b-4564-ba2c-5e4b830c7770}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc153cd0-644b-4564-ba2c-5e4b830c7770}, !- Handle
  College CLGSETP_SCH_SETUP Default|WntrDsn|Wknd|Hol Day, !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44444444;                            !- Value Until Time 1

OS:Schedule:Day,
  {80f839d0-4f91-4e54-b3bc-81908afadc62}, !- Handle
  College CLGSETP_SCH_SETUP Summer Design Day, !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.88888889;                            !- Value Until Time 1

OS:Schedule:Rule,
  {4cf1e4b7-6840-4daf-813e-0959670fce09}, !- Handle
  Schedule Rule 69,                       !- Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a2eacd27-0881-4c93-8804-ab3629a729eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2eacd27-0881-4c93-8804-ab3629a729eb}, !- Handle
  College CLGSETP_SCH_SETUP Wkdy Day,     !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44444444;                            !- Value Until Time 1

OS:Rendering:Color,
  {0d8d7dcc-4c56-4d1b-8510-33453f0ff897}, !- Handle
  College - Stairs,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {f90d9bdd-e7fb-4ace-aec7-8e93e9b6ac36}, !- Handle
  College - Stairs Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bf6fa971-9e3b-463e-b358-c8a4d515a0d8}, !- Handle
  College - Stairs Lights,                !- Name
  {f90d9bdd-e7fb-4ace-aec7-8e93e9b6ac36}, !- Lights Definition Name
  {f4a7791c-d241-41ec-ba73-acb404873502}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0c31765b-b31e-4b86-8c00-c83a4b916341}, !- Handle
  College - Stairs Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {53170476-6a71-4dfc-bf68-d26ebf8ac35a}, !- Handle
  College - Stairs Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ba706bd-2fcb-4a80-93a6-05002199f1d9}, !- Handle
  College - Stairs Thermostat,            !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4d1250ae-d1dc-4f0d-9c20-1983b851a79e}, !- Handle
  College - Storage,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {b3f13bf9-9a14-4a4b-a730-9174f96a638f}, !- Handle
  College - Storage Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c0db51bf-eff1-4369-b361-d04ccd374762}, !- Handle
  College - Storage Lights,               !- Name
  {b3f13bf9-9a14-4a4b-a730-9174f96a638f}, !- Lights Definition Name
  {17c8416b-d236-4200-a454-0fd63ee517d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {33a9259e-6cc1-4ee8-9fa0-603756c0d72b}, !- Handle
  College - Storage Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e2ef62a0-f226-4799-98d2-7876df572120}, !- Handle
  College - Storage Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1b7e3da-1d27-4ce1-83bb-e35f96806e1d}, !- Handle
  College - Storage Thermostat,           !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5559f592-47a8-4a61-9453-3324ac60fd5d}, !- Handle
  College - Utility,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {4679fcec-a6a5-4662-a683-85f898ea3000}, !- Handle
  College - Utility Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {382d8720-d1bd-45b7-8144-4e42178c5bf9}, !- Handle
  College - Utility Lights,               !- Name
  {4679fcec-a6a5-4662-a683-85f898ea3000}, !- Lights Definition Name
  {5318e190-daf5-40f7-8417-166242834c51}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a233ae36-31c1-4d49-8163-6fa4b1e210d9}, !- Handle
  College - Utility Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {17427c5e-e236-4a58-8af1-77d7ab37b69a}, !- Handle
  College - Utility Elec Equip,           !- Name
  {a233ae36-31c1-4d49-8163-6fa4b1e210d9}, !- Electric Equipment Definition Name
  {5318e190-daf5-40f7-8417-166242834c51}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {34420c07-9083-444a-a502-52c1feb88e67}, !- Handle
  College - Utility Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fed9100a-06ff-4a51-8725-d7aed68e4dbc}, !- Handle
  College - Utility Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {065f083d-beb4-4005-bfd9-7366386b02c9}, !- Lighting Schedule Name
  {79187cf1-d823-45e8-9d65-307e5fb7c89a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0694224-6b9f-4613-8a78-e43d2d85e04f}, !- Handle
  College - Utility Thermostat,           !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Heating Setpoint Temperature Schedule Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c7a3a871-663c-4378-85cd-0abdcf2fa087}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1 Infiltration,   !- Name
  {ccf9f6b7-4548-4c43-a4ff-29f83f176a6a}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {caa3b79c-ae68-481b-9edb-ff2e8e4fb180}, !- Handle
  CB_CLASSROOM_1_F2 Infiltration,         !- Name
  {794b5c5b-9509-4576-9a46-c9d5d53cdddc}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c191030a-1c5b-4dc0-9dff-b9cdd0ca95fe}, !- Handle
  CB_CLASSROOM_1_F3 Infiltration,         !- Name
  {9a261abc-c184-4e58-a963-748985938a49}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ed79991-117a-4b88-bde5-2943b8f15773}, !- Handle
  CB_CLASSROOM_1_F4 Infiltration,         !- Name
  {9d7ede17-bd74-4aee-8b1f-50333ecafa6f}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004898110813,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c35e8df0-ff66-423f-9b91-8084122577a7}, !- Handle
  CB_CLASSROOM_2_F2 Infiltration,         !- Name
  {b9df0b79-67fa-4eb3-84b3-e34b1cd4603f}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {04de33fc-c7d8-4d11-bd73-3761cd5f6a89}, !- Handle
  CB_CLASSROOM_2_F3 Infiltration,         !- Name
  {2b3d8f9e-be32-46ee-ab50-dda28d10324b}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {13e1391a-7de4-4584-944a-db6940a38a9a}, !- Handle
  CB_CLASSROOM_2_F4 Infiltration,         !- Name
  {7c2a6da1-8571-4281-bc08-9a2b3a8198b2}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003332004329,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {45b559c9-1870-423a-aec1-550b091d2e5d}, !- Handle
  CB_CLASSROOM_3_F2 Infiltration,         !- Name
  {6ff192a0-4268-48c2-9488-94ab08314c35}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {30154940-e973-4abf-ad95-780fa0f6a29a}, !- Handle
  CB_CLASSROOM_3_F3 Infiltration,         !- Name
  {1e5d0e28-7c6a-4732-a6a4-138861099dd6}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efa616a4-497c-409c-a73e-92c5528d6d63}, !- Handle
  CB_CLASSROOM_3_F4 Infiltration,         !- Name
  {37098c65-4714-44cb-b831-20680d5ee684}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003332004329,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12785576-d170-4952-bbe5-aa7a9ba4e78a}, !- Handle
  CB_CLASSROOM_4_F2 Infiltration,         !- Name
  {83765fc2-770e-4e23-adf0-1d0512ff20c4}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a16562cc-a63e-4dcb-b1bf-781e568a2318}, !- Handle
  CB_CLASSROOM_4_F3 Infiltration,         !- Name
  {9a57bc48-2ef9-4c3f-8df2-4c12757d527b}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ccabf32-ef3d-4441-9eae-cab69c9fdce2}, !- Handle
  CB_CLASSROOM_4_F4 Infiltration,         !- Name
  {fb3bfa45-02d7-4ce6-844a-c9278eaeea6b}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003332004329,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {52f93347-ab07-4e03-b8ff-ecf0043207d1}, !- Handle
  CB_CLASSROOM_5_F2 Infiltration,         !- Name
  {a5d32a0e-3f6c-49f4-a827-3e84e5731836}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a33989d0-4d5e-4f9a-a706-f3d3114a4a71}, !- Handle
  CB_CLASSROOM_5_F3 Infiltration,         !- Name
  {8dd05cba-5804-4534-942b-42ecd0be413a}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8580ef5f-8030-4c62-a1e7-1c719b6485d7}, !- Handle
  CB_CLASSROOM_5_F4 Infiltration,         !- Name
  {ad5b7792-6b76-4dd6-aaea-53072dce4401}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003332004329,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {649a99e4-5248-45ab-bfa5-9432edbe86bd}, !- Handle
  CB_CLASSROOM_6_F2 Infiltration,         !- Name
  {17a2ef7b-83ad-48c7-a60b-fb6438d62647}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1cb27a7-f14b-40b2-b8db-65e8c245b8f4}, !- Handle
  CB_CLASSROOM_6_F3 Infiltration,         !- Name
  {010a74ae-40c3-46ed-bee0-d2afca675b76}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {407755cc-3d8b-4a4e-ab06-3e3beee42c5c}, !- Handle
  CB_CLASSROOM_6_F4 Infiltration,         !- Name
  {8aee804a-7e17-4e4a-802d-85b3109619e7}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004898110813,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4dfc89f3-35a9-459f-8aae-f32aaaf8ae2e}, !- Handle
  CB_CLASSROOM_7_F2 Infiltration,         !- Name
  {a5ac6b86-01b8-4360-93fc-016080a561fc}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d6c6953-c42f-4d44-b438-352361384522}, !- Handle
  CB_CLASSROOM_7_F3 Infiltration,         !- Name
  {1e546b8f-c579-47a3-8707-e546b14d5dd8}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16795bff-39b6-419a-8ebe-3d6286785fc7}, !- Handle
  CB_CLASSROOM_8_F2 Infiltration,         !- Name
  {908b02f0-ca13-4389-873d-98667e9eeaa9}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fdcd3dc3-4a92-4330-ad8b-6614ad5f7d25}, !- Handle
  CB_CLASSROOM_8_F3 Infiltration,         !- Name
  {8fe5ce56-47e9-451b-95d8-dd049b4cdacd}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4d1a1e10-693f-4b62-a79b-8f972ccdb1ff}, !- Handle
  CB_CORRIDOR_1_F3 Infiltration,          !- Name
  {028b4065-9198-4f60-bf67-9469f636d762}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2dd0deec-6fa3-406b-98c0-86de3e9fda01}, !- Handle
  CB_CORRIDOR_F1 Infiltration,            !- Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3de373ce-cd62-4ac1-bb3b-d7319e28ca98}, !- Handle
  CB_CORRIDOR_F2 Infiltration,            !- Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cbce2ee5-5b68-4f81-a111-83d01dc67a90}, !- Handle
  CB_CORRIDOR_F4 Infiltration,            !- Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.57273711e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d2d50626-7c34-4e61-a1b1-dfa667b1b61f}, !- Handle
  CB_ENTRANCE_LOBBY_F1 Infiltration,      !- Name
  {1cba28fb-384c-42f5-b49a-7ec5b31fe96b}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {feacd5dc-5113-4f6e-9021-7fd044bbbc44}, !- Handle
  CB_FACULTY_OFFICE_1_F2 Infiltration,    !- Name
  {88eacaea-436f-4bdc-9e07-ead28059ef9f}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a33dbb42-c678-4809-976b-570a50a177b9}, !- Handle
  CB_FACULTY_OFFICE_1_F3 Infiltration,    !- Name
  {e59d5ae0-1f6a-45e7-ba72-d490252b927f}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1bfe6789-7370-4097-ad4c-6a2567acaa08}, !- Handle
  CB_FACULTY_OFFICE_1_F4 Infiltration,    !- Name
  {e142e638-0c1a-4058-95cc-3a0dc018badf}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005331206927,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {41bb46dd-d088-47e7-b767-42eff383127a}, !- Handle
  CB_FACULTY_OFFICE_2_F2 Infiltration,    !- Name
  {9ee06114-07ee-432c-8a43-c7a6047dad80}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8922b0d5-6ef6-4c56-afaa-565c1aab4cb0}, !- Handle
  CB_FACULTY_OFFICE_2_F3 Infiltration,    !- Name
  {44aaf03a-0ea6-467c-8c3d-6e74839eaa05}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5cacf9ab-628c-4b39-af44-f924f8104df4}, !- Handle
  CB_FACULTY_OFFICE_2_F4 Infiltration,    !- Name
  {a6816508-437e-4b93-9627-28dcb8fb9569}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005331206927,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c9a28311-978d-4ca5-a658-6d12a4c8fb05}, !- Handle
  CB_FACULTY_OFFICE_3_F2 Infiltration,    !- Name
  {557af9f1-e83e-4aa4-9438-19dd86341bf0}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f09c666-4f03-49a3-809f-f35046337823}, !- Handle
  CB_FACULTY_OFFICE_3_F3 Infiltration,    !- Name
  {801094b0-eb5e-4f78-8450-6f85a109e640}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d273408c-d41d-4926-ab51-c86db53f0402}, !- Handle
  CB_FACULTY_OFFICE_3_F4 Infiltration,    !- Name
  {6952d1e6-970f-47be-bab5-e021d32e01e1}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005331206927,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8767821c-7905-4279-99a6-4e7949d697f4}, !- Handle
  CB_FACULTY_OFFICE_4_F2 Infiltration,    !- Name
  {762f2e3a-a6ac-4c0b-b6f1-39f7cf0bf6b7}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a90d15aa-0556-48a9-a2b7-f5e9847ef4f5}, !- Handle
  CB_FACULTY_OFFICE_4_F3 Infiltration,    !- Name
  {79f7d10d-9270-4dcd-9f7d-704a064e602e}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {008239d9-e51a-4e87-9930-54e0e917f1ec}, !- Handle
  CB_FACULTY_OFFICE_4_F4 Infiltration,    !- Name
  {bea7d9bb-5132-4efa-9814-e9473ae2ed39}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005331206927,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5145d590-a447-4f49-8964-73ac6fbd40ca}, !- Handle
  CB_FACULTY_OFFICE_5_F2 Infiltration,    !- Name
  {449da338-9226-4f37-9e15-5c8504d74612}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {18415310-5f1f-4d2d-b38b-247a5b142569}, !- Handle
  CB_FACULTY_OFFICE_5_F3 Infiltration,    !- Name
  {0338d866-251a-4a13-bab5-e8b5def93d29}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8df8be3e-375b-4aa3-b2d4-651b421fd451}, !- Handle
  CB_FACULTY_OFFICE_5_F4 Infiltration,    !- Name
  {3767db3c-4954-42d2-a671-c6e1d90e633d}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005331206927,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0b1d8f15-2672-4d8b-9955-914b6467a840}, !- Handle
  CB_FACULTY_OFFICE_6_F2 Infiltration,    !- Name
  {b3d881d2-7cf7-4aea-90c5-d3b01522c480}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a4072f6-b5ec-4e6f-bd47-dcaa4ecabc56}, !- Handle
  CB_FACULTY_OFFICE_6_F3 Infiltration,    !- Name
  {43a9280d-9339-497a-96a0-d52d4fabf651}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {588b2283-ac51-415c-8037-cd67d81e2073}, !- Handle
  CB_FACULTY_OFFICE_6_F4 Infiltration,    !- Name
  {14f1c59b-b06b-45c8-a2b5-d49d1544148e}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005331206927,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cce6fec8-8d36-4ce6-ac40-3e17e20b29f7}, !- Handle
  CB_FACULTY_OFFICE_7_F2 Infiltration,    !- Name
  {6fbc70c2-4734-41c2-9efd-b502d497fd14}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {85f3c73a-c78b-4509-9fec-7a7d7040856c}, !- Handle
  CB_FACULTY_OFFICE_7_F3 Infiltration,    !- Name
  {43e6045f-5c82-4cb3-89ca-d1ff46d9754b}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5c1a82a-8eae-4b22-b99b-08f563b7e10d}, !- Handle
  CB_FACULTY_OFFICE_7_F4 Infiltration,    !- Name
  {15cab53b-5739-4e30-a580-e172f398e260}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005331206927,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {51b3afa8-93fd-4a1a-bdee-a1a25d468a5f}, !- Handle
  CB_FACULTY_OFFICE_8_F2 Infiltration,    !- Name
  {054541ac-c902-4616-8142-6958780c63c6}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c3964df-0ac7-47ad-b65b-410082921ab5}, !- Handle
  CB_FACULTY_OFFICE_8_F3 Infiltration,    !- Name
  {5c9e01a9-a6c6-40a3-855c-2d898a2512cb}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {374f4a1e-29da-4b3f-821c-ccd4895a3c2b}, !- Handle
  CB_FACULTY_OFFICE_8_F4 Infiltration,    !- Name
  {4cbad09f-04c5-4c95-9656-ee3a4f64e6f9}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005331206927,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {82e7acce-904b-4adf-8b65-696ec2ca51c2}, !- Handle
  CB_LAB_1_F4 Infiltration,               !- Name
  {265c62e3-192b-4174-a268-ca6d83c9c6eb}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004226416317,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab5baa77-94c0-4404-96ff-a66148565371}, !- Handle
  CB_LAB_2_F4 Infiltration,               !- Name
  {401fa5ae-7997-4f7e-8d45-9b61b161d57a}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002167157287,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {303b38bd-946a-4b59-8bed-1302376ff0fb}, !- Handle
  CB_LAB_3_F4 Infiltration,               !- Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002167157287,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {59d6bf33-f735-4a89-a64b-461291c7db1f}, !- Handle
  CB_LAB_4_F4 Infiltration,               !- Name
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004226416317,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b4fc14a-50cd-4bdf-9036-0cb906422c3c}, !- Handle
  CB_LECTURE_ROOM_1_F1 Infiltration,      !- Name
  {712ff61e-5cc1-4ec8-8885-f28bc755f509}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {651acc90-d69c-4b86-9571-2aedcacf6ed6}, !- Handle
  CB_LECTURE_ROOM_2_F1 Infiltration,      !- Name
  {b5c4c5f5-d5d2-470c-abe5-439952a5612a}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9634f84d-c438-42ee-b74d-89d3efe086e6}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1 Infiltration, !- Name
  {477cb86c-8f97-4613-b1c9-3257ed2071e6}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c5a6b1c2-6786-4965-93ef-3bb4e4647504}, !- Handle
  CB_MAIN_STAIRS_F1 Infiltration,         !- Name
  {28d3b0e2-4c00-436f-beb4-2416b6bbf1bf}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91408207-4aa4-4597-8fbb-936001d4bf46}, !- Handle
  CB_MAIN_STAIRS_F2 Infiltration,         !- Name
  {65b2dc79-cfd3-46fe-b963-99c135dd5afd}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dfe201b3-fce6-4c46-81db-f34bb88d8262}, !- Handle
  CB_MAIN_STAIRS_F3 Infiltration,         !- Name
  {8d3dffda-77bb-47ab-9013-09fc9d3fd504}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57db4fce-6e99-4230-ba80-73f6f0a900d9}, !- Handle
  CB_MAIN_STAIRS_F4 Infiltration,         !- Name
  {3404940d-710b-4bca-8cf7-f35f089ac425}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004038793126,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b15b7242-df58-431a-9f43-7edd91fb8c0d}, !- Handle
  CB_OFFICES_ENCLOSED_1_F1 Infiltration,  !- Name
  {b5539ce9-e817-4f5b-8aa8-65510fdbc6fb}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c4f46e3-1cc0-40a9-852b-64af93036ea2}, !- Handle
  CB_OFFICES_ENCLOSED_2_F1 Infiltration,  !- Name
  {4051182c-2af6-4ee9-8296-b4e133a0cad1}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9756a4f8-f8c4-411a-bce5-11c868f51079}, !- Handle
  CB_OFFICES_ENCLOSED_3_F1 Infiltration,  !- Name
  {1bc58796-699f-480a-b0e0-39a8b886c26a}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3642b38e-a287-4a49-aa5c-dd2c4625227c}, !- Handle
  CB_OFFICES_ENCLOSED_4_F1 Infiltration,  !- Name
  {99d8f43a-0253-46ab-9c61-4d0efd4a4de6}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {281612fb-142f-45fe-89c5-48534a4d3032}, !- Handle
  CB_OFFICES_ENCLOSED_5_F1 Infiltration,  !- Name
  {bbee8b96-3b88-4e03-aaa7-31124009c59b}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0dc91f11-bf86-457f-9534-f950c69a249b}, !- Handle
  CB_OFFICES_ENCLOSED_6_F1 Infiltration,  !- Name
  {5e731a0f-2724-41c0-befc-89af23317568}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ed082f0-6f6f-42f9-9210-0a22cdb42742}, !- Handle
  CB_OFFICES_ENCLOSED_7_F1 Infiltration,  !- Name
  {e6aabbc6-8779-49ff-82d3-0b5f93c48c67}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ddbc5ca9-2f68-417b-8b18-9976e5e01900}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1 Infiltration,  !- Name
  {a1aa03a2-ccaf-4a98-a2b5-53addb7fd6fd}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec0f6ecf-9a2c-4eb5-9b23-c4bee4b513e7}, !- Handle
  CB_PUBLIC_ELEVATORS_F1 Infiltration,    !- Name
  {4f04ad36-7f5e-4e34-8cad-86d45ce06f24}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1341bc07-a553-4e10-aa16-36e3b3cb270e}, !- Handle
  CB_PUBLIC_ELEVATORS_F2 Infiltration,    !- Name
  {0b866007-7637-4cc9-ac58-81cfde8e41ca}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66e45718-8fcd-4a09-90c0-143944bde976}, !- Handle
  CB_PUBLIC_ELEVATORS_F3 Infiltration,    !- Name
  {9b4e4cdc-36b7-47c8-b78e-2bf622f94660}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c7285e0b-6706-4cb0-8fe7-1824a63f9178}, !- Handle
  CB_PUBLIC_ELEVATORS_F4 Infiltration,    !- Name
  {e8175c0c-59ad-4e94-905e-e9b6b2e81ded}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000459586804,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a4e9939-e8f2-409f-8a42-2b696bf9d694}, !- Handle
  CB_SECONDARY_STAIRS_1_F1 Infiltration,  !- Name
  {927f2a53-d672-460c-bb12-528d0edd2c71}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {af236dee-6f9b-49d5-8f74-08324a064eff}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 Infiltration,  !- Name
  {ada29205-fe26-4833-8b44-ef7cb8a8df65}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d13b02b-20f9-4602-afef-1067f6558a10}, !- Handle
  CB_SECONDARY_STAIRS_1_F3 Infiltration,  !- Name
  {0e341e1c-db07-4288-b0d5-5394cf39343e}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efeb22b4-216e-419e-9800-8ea0b25479f9}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 Infiltration,  !- Name
  {ff7c2462-96e5-40c9-b72c-457f88a95287}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004299360425,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7d7d5f8-b3fa-465f-acf7-239bd5aefb01}, !- Handle
  CB_SECONDARY_STAIRS_2_F1 Infiltration,  !- Name
  {835cd3a8-4e92-41fc-ae0b-6747a9983a34}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a88b5971-c434-4a37-88d8-e8d3c1fddbd5}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 Infiltration,  !- Name
  {33417fc4-efaa-456f-bf0c-136d50dc881a}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c2c38334-5dfb-4303-b1eb-bfb7c7775eea}, !- Handle
  CB_SECONDARY_STAIRS_2_F3 Infiltration,  !- Name
  {8017400d-1a2e-44f8-97e0-4275628970e7}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed559ba2-a5c4-4318-bd11-e3c0d7ea9933}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 Infiltration,  !- Name
  {2b1396bc-486d-4763-9032-e4175a908b7f}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004299360425,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {42baa5df-857b-4ec9-8e56-bf30bca7b71a}, !- Handle
  CB_STORAGE_F1 Infiltration,             !- Name
  {008a0ca3-6e9d-4c07-8d4a-a7f6dfa83cce}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f113f210-f252-480c-b06c-4c03f1b9333f}, !- Handle
  CB_STUDIO_1_F2 Infiltration,            !- Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc4f62b1-728a-46d8-b222-c6d3efc265e1}, !- Handle
  CB_STUDIO_1_F3 Infiltration,            !- Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f38f646d-5f68-4f88-aa3d-e94884426003}, !- Handle
  CB_STUDIO_2_F2 Infiltration,            !- Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3434c91-efa8-45d1-9bf0-ca7af9d585f7}, !- Handle
  CB_STUDIO_2_F3 Infiltration,            !- Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space or SpaceType Name
  {1ac297c7-a91c-4329-8ee0-36297225a835}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {8212bced-9943-4025-8f5e-63c415f29d02}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {14133331-9401-4a88-8210-037b982cb039}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {e23be790-beda-4748-a6b3-6b87a0c5d11c}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0525a6ee-dfe6-4962-a4bd-fdcdbf2f321e}, !- Zone Air Inlet Port List
  {7fa81722-185f-477a-80f6-a534ea5ad382}, !- Zone Air Exhaust Port List
  {041aa1e6-13ed-4600-9084-4ae0f608b6d6}, !- Zone Air Node Name
  {9c3036d0-6ae4-44b9-8f88-b26e7300e4d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {791467f2-1a4c-4c3d-9b79-7ef702fab8bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cc91d19-6fd2-4510-90f9-2a5ef88fb170}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1 ZN Zone Air Node, !- Name
  {041aa1e6-13ed-4600-9084-4ae0f608b6d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {041aa1e6-13ed-4600-9084-4ae0f608b6d6}, !- Handle
  {e23be790-beda-4748-a6b3-6b87a0c5d11c}, !- Source Object
  11,                                     !- Outlet Port
  {0cc91d19-6fd2-4510-90f9-2a5ef88fb170}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0525a6ee-dfe6-4962-a4bd-fdcdbf2f321e}, !- Handle
  {e23be790-beda-4748-a6b3-6b87a0c5d11c}, !- HVAC Component
  {3638d52d-6ef0-45ad-bc82-caba0f4f651d}; !- Port 1

OS:PortList,
  {7fa81722-185f-477a-80f6-a534ea5ad382}, !- Handle
  {e23be790-beda-4748-a6b3-6b87a0c5d11c}; !- HVAC Component

OS:PortList,
  {9c3036d0-6ae4-44b9-8f88-b26e7300e4d3}, !- Handle
  {e23be790-beda-4748-a6b3-6b87a0c5d11c}, !- HVAC Component
  {89bba7d8-6500-4fd0-8af5-32c1069bd543}; !- Port 1

OS:Sizing:Zone,
  {73b0b1a6-1b57-4c55-9b59-348b0e8bc342}, !- Handle
  {e23be790-beda-4748-a6b3-6b87a0c5d11c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b1e3828c-3a74-439b-8156-ad84a3e8c7c4}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1 ZN Zone HVAC Equipment List, !- Name
  {e23be790-beda-4748-a6b3-6b87a0c5d11c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b7893b0-ca96-451d-ac6a-f1ea72c032cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {791467f2-1a4c-4c3d-9b79-7ef702fab8bd}, !- Handle
  College - Lounge Thermostat 1,          !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {26d29334-17ce-44cd-a129-0f13d9b80257}, !- Handle
  CB_CLASSROOM_1_F2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9458bb3a-3185-466a-9826-761db0f83dbb}, !- Zone Air Inlet Port List
  {17b0fb8c-ed91-48b2-8ea6-8584c8377e19}, !- Zone Air Exhaust Port List
  {45d1beb6-d4c9-4181-ad7b-792583a601f0}, !- Zone Air Node Name
  {c449ee99-c89b-4570-8083-c6193be5b0e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4a9efb3a-8e11-490a-af3e-64443f2de989}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7ab771c-7047-4fc8-9922-4aa99a4ac2af}, !- Handle
  CB_CLASSROOM_1_F2 ZN Zone Air Node,     !- Name
  {45d1beb6-d4c9-4181-ad7b-792583a601f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45d1beb6-d4c9-4181-ad7b-792583a601f0}, !- Handle
  {26d29334-17ce-44cd-a129-0f13d9b80257}, !- Source Object
  11,                                     !- Outlet Port
  {a7ab771c-7047-4fc8-9922-4aa99a4ac2af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9458bb3a-3185-466a-9826-761db0f83dbb}, !- Handle
  {26d29334-17ce-44cd-a129-0f13d9b80257}, !- HVAC Component
  {fef3bf54-954d-4f71-9f4b-807999b5fa02}; !- Port 1

OS:PortList,
  {17b0fb8c-ed91-48b2-8ea6-8584c8377e19}, !- Handle
  {26d29334-17ce-44cd-a129-0f13d9b80257}; !- HVAC Component

OS:PortList,
  {c449ee99-c89b-4570-8083-c6193be5b0e9}, !- Handle
  {26d29334-17ce-44cd-a129-0f13d9b80257}, !- HVAC Component
  {1ce87465-1aae-462c-a316-2ab26d3af30f}; !- Port 1

OS:Sizing:Zone,
  {502bcc49-4e61-4072-9d24-47b066ebbe59}, !- Handle
  {26d29334-17ce-44cd-a129-0f13d9b80257}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5bf60e4c-ecfa-4bbf-a36c-7005a7e2ad4f}, !- Handle
  CB_CLASSROOM_1_F2 ZN Zone HVAC Equipment List, !- Name
  {26d29334-17ce-44cd-a129-0f13d9b80257}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2beb86be-4f3d-4adf-be29-9425e7e4a18b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4a9efb3a-8e11-490a-af3e-64443f2de989}, !- Handle
  College - Classroom Thermostat 1,       !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f02ca660-aa9d-43f2-8427-1858a8dcdd01}, !- Handle
  CB_CLASSROOM_1_F3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ff5e312-feea-4180-ad6e-a34a54a32bb7}, !- Zone Air Inlet Port List
  {20e6d8ea-2dc7-4e9b-8851-b0311b6cf629}, !- Zone Air Exhaust Port List
  {5ce822eb-9d99-4057-98e0-1743356f27b8}, !- Zone Air Node Name
  {7bc6000f-b3ca-4afb-ad03-e6764e3b5857}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6cbca1b8-81ef-4cfe-abe0-cbd682f7d88d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9903cd28-5d02-40a9-a3d1-89f9b72506b9}, !- Handle
  CB_CLASSROOM_1_F3 ZN Zone Air Node,     !- Name
  {5ce822eb-9d99-4057-98e0-1743356f27b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ce822eb-9d99-4057-98e0-1743356f27b8}, !- Handle
  {f02ca660-aa9d-43f2-8427-1858a8dcdd01}, !- Source Object
  11,                                     !- Outlet Port
  {9903cd28-5d02-40a9-a3d1-89f9b72506b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ff5e312-feea-4180-ad6e-a34a54a32bb7}, !- Handle
  {f02ca660-aa9d-43f2-8427-1858a8dcdd01}, !- HVAC Component
  {2fc34293-3afb-43e5-a9f1-f1a3b5361cff}; !- Port 1

OS:PortList,
  {20e6d8ea-2dc7-4e9b-8851-b0311b6cf629}, !- Handle
  {f02ca660-aa9d-43f2-8427-1858a8dcdd01}; !- HVAC Component

OS:PortList,
  {7bc6000f-b3ca-4afb-ad03-e6764e3b5857}, !- Handle
  {f02ca660-aa9d-43f2-8427-1858a8dcdd01}, !- HVAC Component
  {6dafe3d0-9f7d-422e-bec8-86ad39f50b3a}; !- Port 1

OS:Sizing:Zone,
  {e83bc267-e995-4673-bfc1-cc260187a62a}, !- Handle
  {f02ca660-aa9d-43f2-8427-1858a8dcdd01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f548d4c0-3e15-4586-afb9-bfc548b2914f}, !- Handle
  CB_CLASSROOM_1_F3 ZN Zone HVAC Equipment List, !- Name
  {f02ca660-aa9d-43f2-8427-1858a8dcdd01}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1117fec-f378-48d0-af92-665eb4ffe5c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6cbca1b8-81ef-4cfe-abe0-cbd682f7d88d}, !- Handle
  College - Classroom Thermostat 2,       !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b1216e11-d78e-477b-add2-cfb9d2940fee}, !- Handle
  CB_CLASSROOM_1_F4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97588fdf-80e9-4944-a65b-d6c17873b506}, !- Zone Air Inlet Port List
  {bc034acc-fc1a-4a1c-85ca-fb39738dd45d}, !- Zone Air Exhaust Port List
  {fce811b2-fe0d-4752-bfeb-7144b9e6ca8d}, !- Zone Air Node Name
  {82d930fe-563e-4191-a7ce-469e92632387}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2ad0444e-2a82-4a63-8454-bf92b617cfe7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1a73a08-04c3-499e-a560-482aa9210beb}, !- Handle
  CB_CLASSROOM_1_F4 ZN Zone Air Node,     !- Name
  {fce811b2-fe0d-4752-bfeb-7144b9e6ca8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fce811b2-fe0d-4752-bfeb-7144b9e6ca8d}, !- Handle
  {b1216e11-d78e-477b-add2-cfb9d2940fee}, !- Source Object
  11,                                     !- Outlet Port
  {c1a73a08-04c3-499e-a560-482aa9210beb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97588fdf-80e9-4944-a65b-d6c17873b506}, !- Handle
  {b1216e11-d78e-477b-add2-cfb9d2940fee}, !- HVAC Component
  {69b38cbd-70e1-4cff-929d-e0a9d2c9462c}; !- Port 1

OS:PortList,
  {bc034acc-fc1a-4a1c-85ca-fb39738dd45d}, !- Handle
  {b1216e11-d78e-477b-add2-cfb9d2940fee}; !- HVAC Component

OS:PortList,
  {82d930fe-563e-4191-a7ce-469e92632387}, !- Handle
  {b1216e11-d78e-477b-add2-cfb9d2940fee}, !- HVAC Component
  {07cf1e1a-9fe4-488e-9bef-d6e6d9adc5ef}; !- Port 1

OS:Sizing:Zone,
  {dc192da2-6fd9-4f5f-8a7d-d64d3bd802cf}, !- Handle
  {b1216e11-d78e-477b-add2-cfb9d2940fee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {9441dfb9-b51b-45bb-889f-81f6a95105a8}, !- Handle
  CB_CLASSROOM_1_F4 ZN Zone HVAC Equipment List, !- Name
  {b1216e11-d78e-477b-add2-cfb9d2940fee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0fce1afb-fb62-44cd-b2b7-d1f866444466}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2ad0444e-2a82-4a63-8454-bf92b617cfe7}, !- Handle
  College - Classroom Thermostat 3,       !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ea8cb99f-3e02-4d7c-9ba9-cf5037d70eeb}, !- Handle
  CB_CLASSROOM_2_F2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6e293af-ac1d-495f-a60f-98002b0c5f81}, !- Zone Air Inlet Port List
  {106e19b3-e8e4-4368-bff2-7aebcfa41247}, !- Zone Air Exhaust Port List
  {a7102b0f-c8c3-4302-a7fb-95036d3bf837}, !- Zone Air Node Name
  {c35a8a29-663c-4bce-94fc-e9694a88cf6f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {34dd12c9-255a-466c-95df-e0029508f7b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e3074c7-2e3d-4f43-9d41-1127f2ee880d}, !- Handle
  CB_CLASSROOM_2_F2 ZN Zone Air Node,     !- Name
  {a7102b0f-c8c3-4302-a7fb-95036d3bf837}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7102b0f-c8c3-4302-a7fb-95036d3bf837}, !- Handle
  {ea8cb99f-3e02-4d7c-9ba9-cf5037d70eeb}, !- Source Object
  11,                                     !- Outlet Port
  {3e3074c7-2e3d-4f43-9d41-1127f2ee880d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6e293af-ac1d-495f-a60f-98002b0c5f81}, !- Handle
  {ea8cb99f-3e02-4d7c-9ba9-cf5037d70eeb}, !- HVAC Component
  {88799847-2905-4e9e-a76e-4c85bfc69f53}; !- Port 1

OS:PortList,
  {106e19b3-e8e4-4368-bff2-7aebcfa41247}, !- Handle
  {ea8cb99f-3e02-4d7c-9ba9-cf5037d70eeb}; !- HVAC Component

OS:PortList,
  {c35a8a29-663c-4bce-94fc-e9694a88cf6f}, !- Handle
  {ea8cb99f-3e02-4d7c-9ba9-cf5037d70eeb}, !- HVAC Component
  {240b2f43-768e-4b8a-96f4-8dd0fd31a2c2}; !- Port 1

OS:Sizing:Zone,
  {cccf8ee3-100f-467d-94a7-d44c05a15c4c}, !- Handle
  {ea8cb99f-3e02-4d7c-9ba9-cf5037d70eeb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c2917449-ce5c-4e52-8d70-16d84f1f1088}, !- Handle
  CB_CLASSROOM_2_F2 ZN Zone HVAC Equipment List, !- Name
  {ea8cb99f-3e02-4d7c-9ba9-cf5037d70eeb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a997d45-804b-41cd-b240-03035aa2e47b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {34dd12c9-255a-466c-95df-e0029508f7b8}, !- Handle
  College - Classroom Thermostat 4,       !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e842c4ff-4770-42d7-b2e2-cebd373e47c4}, !- Handle
  CB_CLASSROOM_2_F3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f01cdbf4-f462-4e1f-b90f-57c69ea1f2ed}, !- Zone Air Inlet Port List
  {9fa4e3b8-bf64-4199-82a8-f392b66b3eca}, !- Zone Air Exhaust Port List
  {4ef22fe6-ecf9-4926-8c38-9c92c4c32f71}, !- Zone Air Node Name
  {29275fa5-d8e4-4e8b-8a1f-cefd3bf1dc5e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20ec30f9-cfc7-4b0a-bb63-e642c0c09b5b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d22d4a35-f8db-47d8-a24b-6fe0ba21ea42}, !- Handle
  CB_CLASSROOM_2_F3 ZN Zone Air Node,     !- Name
  {4ef22fe6-ecf9-4926-8c38-9c92c4c32f71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ef22fe6-ecf9-4926-8c38-9c92c4c32f71}, !- Handle
  {e842c4ff-4770-42d7-b2e2-cebd373e47c4}, !- Source Object
  11,                                     !- Outlet Port
  {d22d4a35-f8db-47d8-a24b-6fe0ba21ea42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f01cdbf4-f462-4e1f-b90f-57c69ea1f2ed}, !- Handle
  {e842c4ff-4770-42d7-b2e2-cebd373e47c4}, !- HVAC Component
  {6493a33c-4755-47c3-9b65-d54a889f3b30}; !- Port 1

OS:PortList,
  {9fa4e3b8-bf64-4199-82a8-f392b66b3eca}, !- Handle
  {e842c4ff-4770-42d7-b2e2-cebd373e47c4}; !- HVAC Component

OS:PortList,
  {29275fa5-d8e4-4e8b-8a1f-cefd3bf1dc5e}, !- Handle
  {e842c4ff-4770-42d7-b2e2-cebd373e47c4}, !- HVAC Component
  {f30b9500-dee5-4edb-bd59-b8a8f091625d}; !- Port 1

OS:Sizing:Zone,
  {b8cc32b2-b046-4e1c-a2af-19f6b48ff0f5}, !- Handle
  {e842c4ff-4770-42d7-b2e2-cebd373e47c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {47c7d975-557e-464b-a48f-0a91bb9f0979}, !- Handle
  CB_CLASSROOM_2_F3 ZN Zone HVAC Equipment List, !- Name
  {e842c4ff-4770-42d7-b2e2-cebd373e47c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f1cfba7-3b42-47d8-9e3d-d089d45bb359}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {20ec30f9-cfc7-4b0a-bb63-e642c0c09b5b}, !- Handle
  College - Classroom Thermostat 5,       !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8d6abe70-1d39-473b-8e0e-1daf9903d5ed}, !- Handle
  CB_CLASSROOM_2_F4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58b23ef7-15d5-42b2-8db1-8ccbbf6d4e56}, !- Zone Air Inlet Port List
  {cfe21f2b-221b-44cc-a25e-f553acf8a5f9}, !- Zone Air Exhaust Port List
  {ecaa59b7-7eee-47f6-8d72-c789ea45b2b2}, !- Zone Air Node Name
  {321da10f-7d1c-4ecd-a096-e220d7aff382}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {80a8641f-5c5f-448a-b90a-02effa4b57b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7896b5e0-29f1-4852-bb68-36b8990bfcbf}, !- Handle
  CB_CLASSROOM_2_F4 ZN Zone Air Node,     !- Name
  {ecaa59b7-7eee-47f6-8d72-c789ea45b2b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecaa59b7-7eee-47f6-8d72-c789ea45b2b2}, !- Handle
  {8d6abe70-1d39-473b-8e0e-1daf9903d5ed}, !- Source Object
  11,                                     !- Outlet Port
  {7896b5e0-29f1-4852-bb68-36b8990bfcbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58b23ef7-15d5-42b2-8db1-8ccbbf6d4e56}, !- Handle
  {8d6abe70-1d39-473b-8e0e-1daf9903d5ed}, !- HVAC Component
  {40c1be9a-808e-4085-adc3-dc3a1c13f372}; !- Port 1

OS:PortList,
  {cfe21f2b-221b-44cc-a25e-f553acf8a5f9}, !- Handle
  {8d6abe70-1d39-473b-8e0e-1daf9903d5ed}; !- HVAC Component

OS:PortList,
  {321da10f-7d1c-4ecd-a096-e220d7aff382}, !- Handle
  {8d6abe70-1d39-473b-8e0e-1daf9903d5ed}, !- HVAC Component
  {c7a6b26f-a7bd-41bd-98bc-b55c280ee4ef}; !- Port 1

OS:Sizing:Zone,
  {4523fd12-6548-42c0-aad4-fdb4118a86ad}, !- Handle
  {8d6abe70-1d39-473b-8e0e-1daf9903d5ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a57b13c5-c10e-4b0e-9694-a943fb617d3b}, !- Handle
  CB_CLASSROOM_2_F4 ZN Zone HVAC Equipment List, !- Name
  {8d6abe70-1d39-473b-8e0e-1daf9903d5ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6b7190f-fbec-41e8-9567-3dca25b96c20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {80a8641f-5c5f-448a-b90a-02effa4b57b9}, !- Handle
  College - Classroom Thermostat 6,       !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1d5bccee-5523-4bd2-85f2-34aa83cf960b}, !- Handle
  CB_CLASSROOM_3_F2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {708a9681-7e93-4d16-986b-ebbd751e9102}, !- Zone Air Inlet Port List
  {0195dbdd-8070-4980-85b0-702cf571dab6}, !- Zone Air Exhaust Port List
  {feeb16f2-6e29-4b43-b710-764bf1dfb917}, !- Zone Air Node Name
  {e4e49b0d-35eb-4af6-a1d8-3b2a31dde30e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {67eb298e-ecec-4403-a80f-56bb8caffdf8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07e74cb6-f49a-41bb-a695-b41e25d70b2e}, !- Handle
  CB_CLASSROOM_3_F2 ZN Zone Air Node,     !- Name
  {feeb16f2-6e29-4b43-b710-764bf1dfb917}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {feeb16f2-6e29-4b43-b710-764bf1dfb917}, !- Handle
  {1d5bccee-5523-4bd2-85f2-34aa83cf960b}, !- Source Object
  11,                                     !- Outlet Port
  {07e74cb6-f49a-41bb-a695-b41e25d70b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {708a9681-7e93-4d16-986b-ebbd751e9102}, !- Handle
  {1d5bccee-5523-4bd2-85f2-34aa83cf960b}, !- HVAC Component
  {8bd63f0b-c42d-45b0-9559-bda2b81760e4}; !- Port 1

OS:PortList,
  {0195dbdd-8070-4980-85b0-702cf571dab6}, !- Handle
  {1d5bccee-5523-4bd2-85f2-34aa83cf960b}; !- HVAC Component

OS:PortList,
  {e4e49b0d-35eb-4af6-a1d8-3b2a31dde30e}, !- Handle
  {1d5bccee-5523-4bd2-85f2-34aa83cf960b}, !- HVAC Component
  {46bd00a8-8fc5-4fa4-a0fa-12008e7cbcbc}; !- Port 1

OS:Sizing:Zone,
  {8dd91469-d820-4fad-91a0-1cc48e75965e}, !- Handle
  {1d5bccee-5523-4bd2-85f2-34aa83cf960b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ee2798c7-bb64-4b40-b8aa-fcb6eff35189}, !- Handle
  CB_CLASSROOM_3_F2 ZN Zone HVAC Equipment List, !- Name
  {1d5bccee-5523-4bd2-85f2-34aa83cf960b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cea685e6-1bcc-4396-94c7-3ed19c3a6adf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {67eb298e-ecec-4403-a80f-56bb8caffdf8}, !- Handle
  College - Classroom Thermostat 7,       !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c1bfd722-1baf-4fe5-9774-ff365cc16f83}, !- Handle
  CB_CLASSROOM_3_F3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30951b15-6aea-4422-93be-7ff84852e470}, !- Zone Air Inlet Port List
  {15766088-ae72-4131-bd8a-4c6fa21f7078}, !- Zone Air Exhaust Port List
  {a045cbd7-5c61-4f61-9ded-f083b1e26976}, !- Zone Air Node Name
  {07266b0b-c548-4560-a197-edd37a5e5454}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8ed93ed4-f70d-420e-8d68-5cfcfbec71ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {257ebba5-81f3-4916-a85a-8fdf3fdb8e95}, !- Handle
  CB_CLASSROOM_3_F3 ZN Zone Air Node,     !- Name
  {a045cbd7-5c61-4f61-9ded-f083b1e26976}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a045cbd7-5c61-4f61-9ded-f083b1e26976}, !- Handle
  {c1bfd722-1baf-4fe5-9774-ff365cc16f83}, !- Source Object
  11,                                     !- Outlet Port
  {257ebba5-81f3-4916-a85a-8fdf3fdb8e95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30951b15-6aea-4422-93be-7ff84852e470}, !- Handle
  {c1bfd722-1baf-4fe5-9774-ff365cc16f83}, !- HVAC Component
  {aa11f107-11d9-4870-94f8-904a2c5c34cc}; !- Port 1

OS:PortList,
  {15766088-ae72-4131-bd8a-4c6fa21f7078}, !- Handle
  {c1bfd722-1baf-4fe5-9774-ff365cc16f83}; !- HVAC Component

OS:PortList,
  {07266b0b-c548-4560-a197-edd37a5e5454}, !- Handle
  {c1bfd722-1baf-4fe5-9774-ff365cc16f83}, !- HVAC Component
  {8ca0adc9-d39f-4f43-945b-6f1d3ffb7bde}; !- Port 1

OS:Sizing:Zone,
  {c35c8f93-9697-4f0b-9c80-e1e8811cc5bb}, !- Handle
  {c1bfd722-1baf-4fe5-9774-ff365cc16f83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0ac016a0-b4e1-4e15-bf5e-7aa612c2d140}, !- Handle
  CB_CLASSROOM_3_F3 ZN Zone HVAC Equipment List, !- Name
  {c1bfd722-1baf-4fe5-9774-ff365cc16f83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ca6b7b9-a94a-4c51-81f4-f5f584e10059}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8ed93ed4-f70d-420e-8d68-5cfcfbec71ab}, !- Handle
  College - Classroom Thermostat 8,       !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e2bbe812-1aaf-45f8-9f9c-6f0e58af81ea}, !- Handle
  CB_CLASSROOM_3_F4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8296d6f1-6513-4a89-90f3-1900807df191}, !- Zone Air Inlet Port List
  {36dd1bda-5fbd-4f4f-96c9-e3a89fdc9ad9}, !- Zone Air Exhaust Port List
  {813638f9-ce2e-4d3b-ae4d-a722683c1f75}, !- Zone Air Node Name
  {0d0100b5-ad26-404c-8a63-13fb047f86bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4bf710d3-82eb-4c72-8e0f-f7394376859c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92b71991-c236-4ba6-b83e-a2a5f7b63822}, !- Handle
  CB_CLASSROOM_3_F4 ZN Zone Air Node,     !- Name
  {813638f9-ce2e-4d3b-ae4d-a722683c1f75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {813638f9-ce2e-4d3b-ae4d-a722683c1f75}, !- Handle
  {e2bbe812-1aaf-45f8-9f9c-6f0e58af81ea}, !- Source Object
  11,                                     !- Outlet Port
  {92b71991-c236-4ba6-b83e-a2a5f7b63822}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8296d6f1-6513-4a89-90f3-1900807df191}, !- Handle
  {e2bbe812-1aaf-45f8-9f9c-6f0e58af81ea}, !- HVAC Component
  {fbba8bd2-8476-46b5-ace3-b799a0fba592}; !- Port 1

OS:PortList,
  {36dd1bda-5fbd-4f4f-96c9-e3a89fdc9ad9}, !- Handle
  {e2bbe812-1aaf-45f8-9f9c-6f0e58af81ea}; !- HVAC Component

OS:PortList,
  {0d0100b5-ad26-404c-8a63-13fb047f86bf}, !- Handle
  {e2bbe812-1aaf-45f8-9f9c-6f0e58af81ea}, !- HVAC Component
  {505d7802-fa79-4b02-8e3b-6fd441410eb5}; !- Port 1

OS:Sizing:Zone,
  {2bd04311-baf8-46ee-a70b-0b76318d9f85}, !- Handle
  {e2bbe812-1aaf-45f8-9f9c-6f0e58af81ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7c04a508-d3c3-4fa9-945e-bb3f214bb94f}, !- Handle
  CB_CLASSROOM_3_F4 ZN Zone HVAC Equipment List, !- Name
  {e2bbe812-1aaf-45f8-9f9c-6f0e58af81ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {783c59ad-38b8-44fa-93a2-74fb4902a663}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4bf710d3-82eb-4c72-8e0f-f7394376859c}, !- Handle
  College - Classroom Thermostat 9,       !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8944b891-2af9-4d86-8f80-d9fc8dfa6532}, !- Handle
  CB_CLASSROOM_4_F2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95289874-7b08-4e34-a38a-8447d2e3eea0}, !- Zone Air Inlet Port List
  {8638d979-f45a-4da8-99bc-25acaa62c6f1}, !- Zone Air Exhaust Port List
  {00a537ce-6fea-48f0-8522-984edf7bebb2}, !- Zone Air Node Name
  {f742ca06-a8b5-417f-9478-633a51eb79da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bf55a6c2-db65-49eb-a907-c0c563963103}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {133000d3-38d6-4832-bd59-1ad6459c1230}, !- Handle
  CB_CLASSROOM_4_F2 ZN Zone Air Node,     !- Name
  {00a537ce-6fea-48f0-8522-984edf7bebb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00a537ce-6fea-48f0-8522-984edf7bebb2}, !- Handle
  {8944b891-2af9-4d86-8f80-d9fc8dfa6532}, !- Source Object
  11,                                     !- Outlet Port
  {133000d3-38d6-4832-bd59-1ad6459c1230}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95289874-7b08-4e34-a38a-8447d2e3eea0}, !- Handle
  {8944b891-2af9-4d86-8f80-d9fc8dfa6532}, !- HVAC Component
  {4817b919-d633-4e4b-a9b1-100c6998ce5d}; !- Port 1

OS:PortList,
  {8638d979-f45a-4da8-99bc-25acaa62c6f1}, !- Handle
  {8944b891-2af9-4d86-8f80-d9fc8dfa6532}; !- HVAC Component

OS:PortList,
  {f742ca06-a8b5-417f-9478-633a51eb79da}, !- Handle
  {8944b891-2af9-4d86-8f80-d9fc8dfa6532}, !- HVAC Component
  {8b06fdae-b33e-4571-9046-1c56421b234a}; !- Port 1

OS:Sizing:Zone,
  {96a18526-6b7c-450c-a529-7d2d798615d1}, !- Handle
  {8944b891-2af9-4d86-8f80-d9fc8dfa6532}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {89885dcb-2ee9-4519-a8a5-66bfb2e4d96d}, !- Handle
  CB_CLASSROOM_4_F2 ZN Zone HVAC Equipment List, !- Name
  {8944b891-2af9-4d86-8f80-d9fc8dfa6532}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {867fe41c-aca9-41bc-8d87-1023c1c24089}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bf55a6c2-db65-49eb-a907-c0c563963103}, !- Handle
  College - Classroom Thermostat 10,      !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b2bb6612-a579-478d-b7fd-89e7178e75a3}, !- Handle
  CB_CLASSROOM_4_F3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {baea8e1a-e86a-42a9-9e52-c4511b532e5c}, !- Zone Air Inlet Port List
  {274009ef-7b00-423e-913f-12c2dc233b77}, !- Zone Air Exhaust Port List
  {71681bea-15f7-415e-87e6-90c81fbc7180}, !- Zone Air Node Name
  {5dec3758-6c06-4aeb-8bdd-b1c13b83b01b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {affe3c0c-ab34-4c29-944a-69b4bf44e498}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7a94213-c3d4-4619-9c12-fe52a70965f3}, !- Handle
  CB_CLASSROOM_4_F3 ZN Zone Air Node,     !- Name
  {71681bea-15f7-415e-87e6-90c81fbc7180}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71681bea-15f7-415e-87e6-90c81fbc7180}, !- Handle
  {b2bb6612-a579-478d-b7fd-89e7178e75a3}, !- Source Object
  11,                                     !- Outlet Port
  {d7a94213-c3d4-4619-9c12-fe52a70965f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {baea8e1a-e86a-42a9-9e52-c4511b532e5c}, !- Handle
  {b2bb6612-a579-478d-b7fd-89e7178e75a3}, !- HVAC Component
  {5ab74d1a-4655-4501-b136-6e14628d3207}; !- Port 1

OS:PortList,
  {274009ef-7b00-423e-913f-12c2dc233b77}, !- Handle
  {b2bb6612-a579-478d-b7fd-89e7178e75a3}; !- HVAC Component

OS:PortList,
  {5dec3758-6c06-4aeb-8bdd-b1c13b83b01b}, !- Handle
  {b2bb6612-a579-478d-b7fd-89e7178e75a3}, !- HVAC Component
  {cbe3e7b3-1361-45d6-8068-e825dfade0eb}; !- Port 1

OS:Sizing:Zone,
  {091b06bc-d548-4a62-b127-90a6684ba8a7}, !- Handle
  {b2bb6612-a579-478d-b7fd-89e7178e75a3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {183f36f1-0e0f-4040-9e31-a31e24073136}, !- Handle
  CB_CLASSROOM_4_F3 ZN Zone HVAC Equipment List, !- Name
  {b2bb6612-a579-478d-b7fd-89e7178e75a3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {639e8139-0084-495c-b60b-57127ac849b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {affe3c0c-ab34-4c29-944a-69b4bf44e498}, !- Handle
  College - Classroom Thermostat 11,      !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {de9145fd-9795-453e-aa63-599ba8788a77}, !- Handle
  CB_CLASSROOM_4_F4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ae44465-51b1-4072-94e6-6332b6032ae3}, !- Zone Air Inlet Port List
  {2dd49cf2-25e4-4969-bf91-472fd70bd8ae}, !- Zone Air Exhaust Port List
  {d3cdb72e-95f2-4156-a968-5e03689f1397}, !- Zone Air Node Name
  {a59072ef-1534-48f4-afb2-cdf2fa5ebc05}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d5cfd45-22d4-468f-a331-c4c3a1af8526}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1443151e-c377-433c-8359-b555e5da6f68}, !- Handle
  CB_CLASSROOM_4_F4 ZN Zone Air Node,     !- Name
  {d3cdb72e-95f2-4156-a968-5e03689f1397}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3cdb72e-95f2-4156-a968-5e03689f1397}, !- Handle
  {de9145fd-9795-453e-aa63-599ba8788a77}, !- Source Object
  11,                                     !- Outlet Port
  {1443151e-c377-433c-8359-b555e5da6f68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ae44465-51b1-4072-94e6-6332b6032ae3}, !- Handle
  {de9145fd-9795-453e-aa63-599ba8788a77}, !- HVAC Component
  {f3566e87-f4e7-402d-a3ce-0dc69cf03c30}; !- Port 1

OS:PortList,
  {2dd49cf2-25e4-4969-bf91-472fd70bd8ae}, !- Handle
  {de9145fd-9795-453e-aa63-599ba8788a77}; !- HVAC Component

OS:PortList,
  {a59072ef-1534-48f4-afb2-cdf2fa5ebc05}, !- Handle
  {de9145fd-9795-453e-aa63-599ba8788a77}, !- HVAC Component
  {5613b5ac-2362-4789-82e6-f5a4f78c385f}; !- Port 1

OS:Sizing:Zone,
  {086839d7-7e66-4011-afdb-4289dd0eb253}, !- Handle
  {de9145fd-9795-453e-aa63-599ba8788a77}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ffae2641-59a4-47ee-b4e1-e55b0970c9e0}, !- Handle
  CB_CLASSROOM_4_F4 ZN Zone HVAC Equipment List, !- Name
  {de9145fd-9795-453e-aa63-599ba8788a77}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a8df2f96-4189-49a1-905b-71b8f4bda07e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8d5cfd45-22d4-468f-a331-c4c3a1af8526}, !- Handle
  College - Classroom Thermostat 12,      !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {15eccfb5-0ddd-42f8-8d68-7f977c22de01}, !- Handle
  CB_CLASSROOM_5_F2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5d43c69-5b54-49ba-a814-d9e450c3a078}, !- Zone Air Inlet Port List
  {254f23e5-3e6a-414b-a07a-7b971565d8f8}, !- Zone Air Exhaust Port List
  {00c1c88d-3b28-4cf0-8366-af0775ffe794}, !- Zone Air Node Name
  {18b4a9e4-6f62-440a-ac0f-c15b5e67859c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b916e443-95f7-4dce-adf8-b98db09fb8a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a31c1bb-f772-4edd-8c56-a15ecf39c81b}, !- Handle
  CB_CLASSROOM_5_F2 ZN Zone Air Node,     !- Name
  {00c1c88d-3b28-4cf0-8366-af0775ffe794}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00c1c88d-3b28-4cf0-8366-af0775ffe794}, !- Handle
  {15eccfb5-0ddd-42f8-8d68-7f977c22de01}, !- Source Object
  11,                                     !- Outlet Port
  {3a31c1bb-f772-4edd-8c56-a15ecf39c81b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5d43c69-5b54-49ba-a814-d9e450c3a078}, !- Handle
  {15eccfb5-0ddd-42f8-8d68-7f977c22de01}, !- HVAC Component
  {81c2995d-1948-4b31-8965-d5349a641285}; !- Port 1

OS:PortList,
  {254f23e5-3e6a-414b-a07a-7b971565d8f8}, !- Handle
  {15eccfb5-0ddd-42f8-8d68-7f977c22de01}; !- HVAC Component

OS:PortList,
  {18b4a9e4-6f62-440a-ac0f-c15b5e67859c}, !- Handle
  {15eccfb5-0ddd-42f8-8d68-7f977c22de01}, !- HVAC Component
  {bb04a14b-cc08-4045-9402-594996171926}; !- Port 1

OS:Sizing:Zone,
  {5c5564ca-c3dc-4666-b3f0-13e82cd36f6a}, !- Handle
  {15eccfb5-0ddd-42f8-8d68-7f977c22de01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {98a4c1f4-87fa-465c-bf2e-84fee0e8404d}, !- Handle
  CB_CLASSROOM_5_F2 ZN Zone HVAC Equipment List, !- Name
  {15eccfb5-0ddd-42f8-8d68-7f977c22de01}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3c4b13a-ab0d-41a4-b680-ef36dac5a1e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b916e443-95f7-4dce-adf8-b98db09fb8a5}, !- Handle
  College - Classroom Thermostat 13,      !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2a378dab-ab66-466d-a841-bc75b069c436}, !- Handle
  CB_CLASSROOM_5_F3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b4f86dd-89bd-467f-8afd-04a92f36f470}, !- Zone Air Inlet Port List
  {5259da5c-8eb3-4169-9614-769e33592001}, !- Zone Air Exhaust Port List
  {7a9e321d-678a-4afc-96ae-653b93ad4d71}, !- Zone Air Node Name
  {0dbffd6f-38d3-463b-bb29-7c5d84f24c62}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6850f7ae-ccb2-4990-a5b1-fa128fc2aaf2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62412c43-36f7-4dbe-9d02-e6c6fd296544}, !- Handle
  CB_CLASSROOM_5_F3 ZN Zone Air Node,     !- Name
  {7a9e321d-678a-4afc-96ae-653b93ad4d71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a9e321d-678a-4afc-96ae-653b93ad4d71}, !- Handle
  {2a378dab-ab66-466d-a841-bc75b069c436}, !- Source Object
  11,                                     !- Outlet Port
  {62412c43-36f7-4dbe-9d02-e6c6fd296544}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b4f86dd-89bd-467f-8afd-04a92f36f470}, !- Handle
  {2a378dab-ab66-466d-a841-bc75b069c436}, !- HVAC Component
  {6f07d6d2-1d0c-4725-8919-ca607c13b366}; !- Port 1

OS:PortList,
  {5259da5c-8eb3-4169-9614-769e33592001}, !- Handle
  {2a378dab-ab66-466d-a841-bc75b069c436}; !- HVAC Component

OS:PortList,
  {0dbffd6f-38d3-463b-bb29-7c5d84f24c62}, !- Handle
  {2a378dab-ab66-466d-a841-bc75b069c436}, !- HVAC Component
  {493884aa-17cc-4083-a6ae-7c0f8ce9d4ec}; !- Port 1

OS:Sizing:Zone,
  {7271cf20-4e82-4fa8-86a6-13d7492def04}, !- Handle
  {2a378dab-ab66-466d-a841-bc75b069c436}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {dfd34f6b-c6f3-49ac-9457-e1876c39f3e5}, !- Handle
  CB_CLASSROOM_5_F3 ZN Zone HVAC Equipment List, !- Name
  {2a378dab-ab66-466d-a841-bc75b069c436}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d576c5ca-996c-4a68-9ea5-fb4753e2e034}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6850f7ae-ccb2-4990-a5b1-fa128fc2aaf2}, !- Handle
  College - Classroom Thermostat 14,      !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {530fe05e-5f79-4442-a8cc-17acad8d64d9}, !- Handle
  CB_CLASSROOM_5_F4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f56fb6f2-4b05-4953-9b87-4a889aaf9bb7}, !- Zone Air Inlet Port List
  {289bd79b-4d7e-412c-9e3d-2bc2ddbd9d79}, !- Zone Air Exhaust Port List
  {d8386d77-e367-47f8-b09e-4db0eb8fbd4c}, !- Zone Air Node Name
  {48a03e1b-567d-40fa-80ed-f795fd5aab5a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16b62bf6-a663-43a8-ba07-dc2418822777}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de548b29-9fd4-4c2a-8df3-ae55e7038477}, !- Handle
  CB_CLASSROOM_5_F4 ZN Zone Air Node,     !- Name
  {d8386d77-e367-47f8-b09e-4db0eb8fbd4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8386d77-e367-47f8-b09e-4db0eb8fbd4c}, !- Handle
  {530fe05e-5f79-4442-a8cc-17acad8d64d9}, !- Source Object
  11,                                     !- Outlet Port
  {de548b29-9fd4-4c2a-8df3-ae55e7038477}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f56fb6f2-4b05-4953-9b87-4a889aaf9bb7}, !- Handle
  {530fe05e-5f79-4442-a8cc-17acad8d64d9}, !- HVAC Component
  {42949f28-8560-477e-8eda-edcf019809f5}; !- Port 1

OS:PortList,
  {289bd79b-4d7e-412c-9e3d-2bc2ddbd9d79}, !- Handle
  {530fe05e-5f79-4442-a8cc-17acad8d64d9}; !- HVAC Component

OS:PortList,
  {48a03e1b-567d-40fa-80ed-f795fd5aab5a}, !- Handle
  {530fe05e-5f79-4442-a8cc-17acad8d64d9}, !- HVAC Component
  {2077591d-175e-4b20-8661-742f341ce798}; !- Port 1

OS:Sizing:Zone,
  {8a653051-0467-4355-9c3a-8d8c14f9e1c6}, !- Handle
  {530fe05e-5f79-4442-a8cc-17acad8d64d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d0bfac46-7a3e-408f-a8af-9d0b1c892c23}, !- Handle
  CB_CLASSROOM_5_F4 ZN Zone HVAC Equipment List, !- Name
  {530fe05e-5f79-4442-a8cc-17acad8d64d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8b7f1d4-0719-48bf-b138-f2a4a5a82a2f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {16b62bf6-a663-43a8-ba07-dc2418822777}, !- Handle
  College - Classroom Thermostat 15,      !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {49a55bd1-02de-48b6-ad29-29343ecae44e}, !- Handle
  CB_CLASSROOM_6_F2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {227465fb-2886-4952-afff-419f402736f6}, !- Zone Air Inlet Port List
  {f27739e6-d8fb-4816-accb-27d9b35bbb08}, !- Zone Air Exhaust Port List
  {fa3055a5-12c9-49e0-9382-dbaed74a18a5}, !- Zone Air Node Name
  {33d355f3-7fcd-45fb-9ac9-438083e74304}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3295b199-201c-4f34-ab15-20d468c40d7e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e8a82af-b6ca-4dc6-9ee6-171a00949048}, !- Handle
  CB_CLASSROOM_6_F2 ZN Zone Air Node,     !- Name
  {fa3055a5-12c9-49e0-9382-dbaed74a18a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa3055a5-12c9-49e0-9382-dbaed74a18a5}, !- Handle
  {49a55bd1-02de-48b6-ad29-29343ecae44e}, !- Source Object
  11,                                     !- Outlet Port
  {0e8a82af-b6ca-4dc6-9ee6-171a00949048}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {227465fb-2886-4952-afff-419f402736f6}, !- Handle
  {49a55bd1-02de-48b6-ad29-29343ecae44e}, !- HVAC Component
  {8ea7de22-f6b5-43ae-8113-1222675a35b6}; !- Port 1

OS:PortList,
  {f27739e6-d8fb-4816-accb-27d9b35bbb08}, !- Handle
  {49a55bd1-02de-48b6-ad29-29343ecae44e}; !- HVAC Component

OS:PortList,
  {33d355f3-7fcd-45fb-9ac9-438083e74304}, !- Handle
  {49a55bd1-02de-48b6-ad29-29343ecae44e}, !- HVAC Component
  {d6a292f9-82b5-4a38-a607-5e1fb75f3be2}; !- Port 1

OS:Sizing:Zone,
  {426efe58-0c2d-42d5-822c-92e1530823ad}, !- Handle
  {49a55bd1-02de-48b6-ad29-29343ecae44e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3db301ca-0f2d-4991-b2fd-dc88dac120b1}, !- Handle
  CB_CLASSROOM_6_F2 ZN Zone HVAC Equipment List, !- Name
  {49a55bd1-02de-48b6-ad29-29343ecae44e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2c41dfc4-7d50-48de-b997-532b6c099501}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3295b199-201c-4f34-ab15-20d468c40d7e}, !- Handle
  College - Classroom Thermostat 16,      !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7aaf6d8c-e473-4011-8ec0-a96ef8adde91}, !- Handle
  CB_CLASSROOM_6_F3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61f712be-4108-4152-a9e7-d4fb019807dc}, !- Zone Air Inlet Port List
  {38635b8b-6f9f-49b9-b3fa-d3d085bfeb6a}, !- Zone Air Exhaust Port List
  {5604c797-06db-4eeb-9b2f-7d222e950af2}, !- Zone Air Node Name
  {e3572bd7-9ac8-4988-b93d-0a82c3fece95}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fd9ee9fa-4d28-45f4-bffc-11a9eb011c5b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a32cc327-63fb-4e38-8d42-0ad88e918e4f}, !- Handle
  CB_CLASSROOM_6_F3 ZN Zone Air Node,     !- Name
  {5604c797-06db-4eeb-9b2f-7d222e950af2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5604c797-06db-4eeb-9b2f-7d222e950af2}, !- Handle
  {7aaf6d8c-e473-4011-8ec0-a96ef8adde91}, !- Source Object
  11,                                     !- Outlet Port
  {a32cc327-63fb-4e38-8d42-0ad88e918e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61f712be-4108-4152-a9e7-d4fb019807dc}, !- Handle
  {7aaf6d8c-e473-4011-8ec0-a96ef8adde91}, !- HVAC Component
  {468ac343-7ea7-405c-8fab-4d529d0a31b4}; !- Port 1

OS:PortList,
  {38635b8b-6f9f-49b9-b3fa-d3d085bfeb6a}, !- Handle
  {7aaf6d8c-e473-4011-8ec0-a96ef8adde91}; !- HVAC Component

OS:PortList,
  {e3572bd7-9ac8-4988-b93d-0a82c3fece95}, !- Handle
  {7aaf6d8c-e473-4011-8ec0-a96ef8adde91}, !- HVAC Component
  {7afee3a4-1e11-4991-b8dd-49befbd43761}; !- Port 1

OS:Sizing:Zone,
  {50babfdb-067c-445f-843d-31380622890b}, !- Handle
  {7aaf6d8c-e473-4011-8ec0-a96ef8adde91}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {03c2972e-8c84-4d0f-8450-2a8e4b0517a8}, !- Handle
  CB_CLASSROOM_6_F3 ZN Zone HVAC Equipment List, !- Name
  {7aaf6d8c-e473-4011-8ec0-a96ef8adde91}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4bf1c199-5870-4b92-a8cc-160fcaba47ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fd9ee9fa-4d28-45f4-bffc-11a9eb011c5b}, !- Handle
  College - Classroom Thermostat 17,      !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9c618292-e9db-40ca-be38-20be58669067}, !- Handle
  CB_CLASSROOM_6_F4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d2a26a7-f59d-4aff-8ddc-a0587e5e8105}, !- Zone Air Inlet Port List
  {1fa3b112-fa02-4a62-b6dc-05dc4be3d162}, !- Zone Air Exhaust Port List
  {60b2a71f-1c00-40ed-90ac-b677b55578af}, !- Zone Air Node Name
  {dc68d964-40a6-4ab9-81c2-5621d3d6b050}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f1c2b02-f2fa-44ad-a6f9-5c7a2adba764}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec6436d7-dea7-411e-b71e-62ba684f279f}, !- Handle
  CB_CLASSROOM_6_F4 ZN Zone Air Node,     !- Name
  {60b2a71f-1c00-40ed-90ac-b677b55578af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60b2a71f-1c00-40ed-90ac-b677b55578af}, !- Handle
  {9c618292-e9db-40ca-be38-20be58669067}, !- Source Object
  11,                                     !- Outlet Port
  {ec6436d7-dea7-411e-b71e-62ba684f279f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d2a26a7-f59d-4aff-8ddc-a0587e5e8105}, !- Handle
  {9c618292-e9db-40ca-be38-20be58669067}, !- HVAC Component
  {d3af9652-e4af-4699-bca1-2339f3303370}; !- Port 1

OS:PortList,
  {1fa3b112-fa02-4a62-b6dc-05dc4be3d162}, !- Handle
  {9c618292-e9db-40ca-be38-20be58669067}; !- HVAC Component

OS:PortList,
  {dc68d964-40a6-4ab9-81c2-5621d3d6b050}, !- Handle
  {9c618292-e9db-40ca-be38-20be58669067}, !- HVAC Component
  {a6adf453-e910-4015-9da7-dad2baedba05}; !- Port 1

OS:Sizing:Zone,
  {f35ca5a5-605b-46d9-b99b-4bfdeb43bd69}, !- Handle
  {9c618292-e9db-40ca-be38-20be58669067}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {9c3e4252-f24b-43be-adf6-f83b7ea7b6d8}, !- Handle
  CB_CLASSROOM_6_F4 ZN Zone HVAC Equipment List, !- Name
  {9c618292-e9db-40ca-be38-20be58669067}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a6f4ac6-c26a-4d97-b0d6-3f46f9853070}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0f1c2b02-f2fa-44ad-a6f9-5c7a2adba764}, !- Handle
  College - Classroom Thermostat 18,      !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {03a0fea5-1a68-4285-9b23-d63ed4d50204}, !- Handle
  CB_CLASSROOM_7_F2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {038f1a20-ec13-4e66-a478-291e5a44056c}, !- Zone Air Inlet Port List
  {3d273198-3c2e-4095-b512-fa6918e2fb8b}, !- Zone Air Exhaust Port List
  {ec71ba2a-b231-4a84-a948-5ec436f4104e}, !- Zone Air Node Name
  {f7b9d940-de56-4549-a08e-a52e0e63ff64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dbd939cc-e4d6-4710-bae9-d7eddfbdf82b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed1b6527-7e9f-4c4a-99ac-18db722aab6b}, !- Handle
  CB_CLASSROOM_7_F2 ZN Zone Air Node,     !- Name
  {ec71ba2a-b231-4a84-a948-5ec436f4104e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec71ba2a-b231-4a84-a948-5ec436f4104e}, !- Handle
  {03a0fea5-1a68-4285-9b23-d63ed4d50204}, !- Source Object
  11,                                     !- Outlet Port
  {ed1b6527-7e9f-4c4a-99ac-18db722aab6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {038f1a20-ec13-4e66-a478-291e5a44056c}, !- Handle
  {03a0fea5-1a68-4285-9b23-d63ed4d50204}, !- HVAC Component
  {0e70077f-8c7c-4ecd-926b-48d8a56c171d}; !- Port 1

OS:PortList,
  {3d273198-3c2e-4095-b512-fa6918e2fb8b}, !- Handle
  {03a0fea5-1a68-4285-9b23-d63ed4d50204}; !- HVAC Component

OS:PortList,
  {f7b9d940-de56-4549-a08e-a52e0e63ff64}, !- Handle
  {03a0fea5-1a68-4285-9b23-d63ed4d50204}, !- HVAC Component
  {fcee29f2-95ee-47fb-8c4d-b812829db115}; !- Port 1

OS:Sizing:Zone,
  {876868df-9103-42a5-a1cf-cf0d31446388}, !- Handle
  {03a0fea5-1a68-4285-9b23-d63ed4d50204}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c4826a22-ebec-4037-88d2-f6f585a90e3f}, !- Handle
  CB_CLASSROOM_7_F2 ZN Zone HVAC Equipment List, !- Name
  {03a0fea5-1a68-4285-9b23-d63ed4d50204}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {984db8d9-4e97-4b33-bc97-22d726f7e481}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {dbd939cc-e4d6-4710-bae9-d7eddfbdf82b}, !- Handle
  College - Classroom Thermostat 19,      !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {35744279-b562-410b-a59b-a40d5d7d9035}, !- Handle
  CB_CLASSROOM_7_F3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5806cde-7db8-456e-8d66-c5c45268782c}, !- Zone Air Inlet Port List
  {d1bbab1b-3e08-4c78-aea3-7c7e1066ed7f}, !- Zone Air Exhaust Port List
  {d198517c-bd2b-4103-a46b-13d6dff6ee09}, !- Zone Air Node Name
  {14c0ea85-4405-42b7-baec-ad7a72a04a01}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3afba7c1-b32a-427a-ab60-908a2e033e6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25358dea-49ab-44d0-be1f-d33e30b593db}, !- Handle
  CB_CLASSROOM_7_F3 ZN Zone Air Node,     !- Name
  {d198517c-bd2b-4103-a46b-13d6dff6ee09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d198517c-bd2b-4103-a46b-13d6dff6ee09}, !- Handle
  {35744279-b562-410b-a59b-a40d5d7d9035}, !- Source Object
  11,                                     !- Outlet Port
  {25358dea-49ab-44d0-be1f-d33e30b593db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5806cde-7db8-456e-8d66-c5c45268782c}, !- Handle
  {35744279-b562-410b-a59b-a40d5d7d9035}, !- HVAC Component
  {057a6476-08b9-43d1-bd59-03c5d2c96dc0}; !- Port 1

OS:PortList,
  {d1bbab1b-3e08-4c78-aea3-7c7e1066ed7f}, !- Handle
  {35744279-b562-410b-a59b-a40d5d7d9035}; !- HVAC Component

OS:PortList,
  {14c0ea85-4405-42b7-baec-ad7a72a04a01}, !- Handle
  {35744279-b562-410b-a59b-a40d5d7d9035}, !- HVAC Component
  {41b26d74-25a9-4e71-9037-129deeeaeb60}; !- Port 1

OS:Sizing:Zone,
  {856f9617-a66c-4968-bbf3-761b0eb83443}, !- Handle
  {35744279-b562-410b-a59b-a40d5d7d9035}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {609f866a-d8a2-471d-8bdc-d6a3c3adeae9}, !- Handle
  CB_CLASSROOM_7_F3 ZN Zone HVAC Equipment List, !- Name
  {35744279-b562-410b-a59b-a40d5d7d9035}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12fadbf0-3b55-4e38-a1a3-1427e5e7a8b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3afba7c1-b32a-427a-ab60-908a2e033e6e}, !- Handle
  College - Classroom Thermostat 20,      !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a24a70a7-6462-4256-862e-c957788e198c}, !- Handle
  CB_CLASSROOM_8_F2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f55da9b-7330-405f-8fd0-5d19da92b65e}, !- Zone Air Inlet Port List
  {1eefed30-0722-418f-bdfa-bc2e2c40f2c7}, !- Zone Air Exhaust Port List
  {1e3a2ed2-fd73-48dd-b6f0-1013752a2685}, !- Zone Air Node Name
  {eebb8645-2db6-4d33-aa92-72f47f7eaed3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {73274d7a-1fc2-411c-bf08-45389cbfe509}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1034e52b-8d66-4e22-ab6c-d3161f565362}, !- Handle
  CB_CLASSROOM_8_F2 ZN Zone Air Node,     !- Name
  {1e3a2ed2-fd73-48dd-b6f0-1013752a2685}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e3a2ed2-fd73-48dd-b6f0-1013752a2685}, !- Handle
  {a24a70a7-6462-4256-862e-c957788e198c}, !- Source Object
  11,                                     !- Outlet Port
  {1034e52b-8d66-4e22-ab6c-d3161f565362}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f55da9b-7330-405f-8fd0-5d19da92b65e}, !- Handle
  {a24a70a7-6462-4256-862e-c957788e198c}, !- HVAC Component
  {644cdd45-b57d-44d2-9ba9-66020545a53c}; !- Port 1

OS:PortList,
  {1eefed30-0722-418f-bdfa-bc2e2c40f2c7}, !- Handle
  {a24a70a7-6462-4256-862e-c957788e198c}; !- HVAC Component

OS:PortList,
  {eebb8645-2db6-4d33-aa92-72f47f7eaed3}, !- Handle
  {a24a70a7-6462-4256-862e-c957788e198c}, !- HVAC Component
  {e55f6fe3-a998-44bc-9205-6c6900d4b451}; !- Port 1

OS:Sizing:Zone,
  {9928ac61-938a-4393-8b2f-178a57011595}, !- Handle
  {a24a70a7-6462-4256-862e-c957788e198c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c1ff120c-b5dc-4884-b019-25828861189f}, !- Handle
  CB_CLASSROOM_8_F2 ZN Zone HVAC Equipment List, !- Name
  {a24a70a7-6462-4256-862e-c957788e198c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7fbfbfdb-4178-4658-8863-52b60ea67e27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {73274d7a-1fc2-411c-bf08-45389cbfe509}, !- Handle
  College - Classroom Thermostat 21,      !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ad023525-34fc-44e9-9cc0-ee4af69c6569}, !- Handle
  CB_CLASSROOM_8_F3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {290e013b-4acc-420c-a262-8f78255de80b}, !- Zone Air Inlet Port List
  {9efa3cd9-fab6-4598-bbd2-fa4873f9bb48}, !- Zone Air Exhaust Port List
  {32884d22-7695-42ff-b301-d9244b9c41da}, !- Zone Air Node Name
  {f06450e0-24ca-4852-b48b-65b60d154df5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5937c78f-9c2a-48d4-ad4d-6385785eb3e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7b5d3a3-5665-4430-a0a4-5937443e1fdc}, !- Handle
  CB_CLASSROOM_8_F3 ZN Zone Air Node,     !- Name
  {32884d22-7695-42ff-b301-d9244b9c41da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32884d22-7695-42ff-b301-d9244b9c41da}, !- Handle
  {ad023525-34fc-44e9-9cc0-ee4af69c6569}, !- Source Object
  11,                                     !- Outlet Port
  {b7b5d3a3-5665-4430-a0a4-5937443e1fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {290e013b-4acc-420c-a262-8f78255de80b}, !- Handle
  {ad023525-34fc-44e9-9cc0-ee4af69c6569}, !- HVAC Component
  {81b608c4-3b55-49a9-bc37-af8afeb108b1}; !- Port 1

OS:PortList,
  {9efa3cd9-fab6-4598-bbd2-fa4873f9bb48}, !- Handle
  {ad023525-34fc-44e9-9cc0-ee4af69c6569}; !- HVAC Component

OS:PortList,
  {f06450e0-24ca-4852-b48b-65b60d154df5}, !- Handle
  {ad023525-34fc-44e9-9cc0-ee4af69c6569}, !- HVAC Component
  {a61c751f-a2ec-4f26-aeea-632081dca217}; !- Port 1

OS:Sizing:Zone,
  {f8a1eee8-76e3-46b4-96f0-790cb8136dbe}, !- Handle
  {ad023525-34fc-44e9-9cc0-ee4af69c6569}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {de78ae9c-0d32-4dae-a722-cc295945d4b2}, !- Handle
  CB_CLASSROOM_8_F3 ZN Zone HVAC Equipment List, !- Name
  {ad023525-34fc-44e9-9cc0-ee4af69c6569}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47d9e359-0a10-4d71-8581-5f48e7419ede}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5937c78f-9c2a-48d4-ad4d-6385785eb3e2}, !- Handle
  College - Classroom Thermostat 22,      !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {660f9b8c-dbda-4e50-9fc5-80677d4c33d5}, !- Handle
  CB_CONFERENCE_ROOM_F1 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff7b2a48-c804-42b4-bbf8-d52c96b4f123}, !- Zone Air Inlet Port List
  {1c9b91a5-1390-4da5-b8b1-c19bd5953d66}, !- Zone Air Exhaust Port List
  {0c9f4cdf-0e46-46e2-810b-eeabfdf3c294}, !- Zone Air Node Name
  {cb90dec0-f6c3-4e90-9502-7d05701b5f65}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0af96d30-c991-4ba7-a93a-d423125bb18f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b5d3d8a-51af-4f03-afdb-91f3399ecd0e}, !- Handle
  CB_CONFERENCE_ROOM_F1 ZN Zone Air Node, !- Name
  {0c9f4cdf-0e46-46e2-810b-eeabfdf3c294}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c9f4cdf-0e46-46e2-810b-eeabfdf3c294}, !- Handle
  {660f9b8c-dbda-4e50-9fc5-80677d4c33d5}, !- Source Object
  11,                                     !- Outlet Port
  {8b5d3d8a-51af-4f03-afdb-91f3399ecd0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff7b2a48-c804-42b4-bbf8-d52c96b4f123}, !- Handle
  {660f9b8c-dbda-4e50-9fc5-80677d4c33d5}, !- HVAC Component
  {3ab9cf2a-08e3-4ef7-aeae-496fee175a25}; !- Port 1

OS:PortList,
  {1c9b91a5-1390-4da5-b8b1-c19bd5953d66}, !- Handle
  {660f9b8c-dbda-4e50-9fc5-80677d4c33d5}; !- HVAC Component

OS:PortList,
  {cb90dec0-f6c3-4e90-9502-7d05701b5f65}, !- Handle
  {660f9b8c-dbda-4e50-9fc5-80677d4c33d5}, !- HVAC Component
  {f5445972-7d40-47b7-9c1e-26a39ed71a1b}; !- Port 1

OS:Sizing:Zone,
  {9d1fccb1-baac-4941-999a-04dbf96e860d}, !- Handle
  {660f9b8c-dbda-4e50-9fc5-80677d4c33d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6f3415fd-7d04-4edb-b831-24d43deaeae0}, !- Handle
  CB_CONFERENCE_ROOM_F1 ZN Zone HVAC Equipment List, !- Name
  {660f9b8c-dbda-4e50-9fc5-80677d4c33d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9ebf77e-5eb4-4f96-bac2-04c9c105e4e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0af96d30-c991-4ba7-a93a-d423125bb18f}, !- Handle
  College - Conference Thermostat 1,      !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bb98564a-ab3d-4c66-a1ef-8021f20d270c}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5900c7fc-2df1-43be-8f23-30cea0daa4c9}, !- Zone Air Inlet Port List
  {e85a3bf1-5cfd-471b-8fcc-184fb8247b7b}, !- Zone Air Exhaust Port List
  {222a457d-23c5-438b-99d3-2d15129b85d5}, !- Zone Air Node Name
  {f108f389-25a7-4f6f-9aeb-b94970d569e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ecd6eb67-dd41-46f2-a723-6b3ff9d9c382}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b32ec076-5f49-4590-9805-5bce2c2f37df}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN Zone Air Node, !- Name
  {222a457d-23c5-438b-99d3-2d15129b85d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {222a457d-23c5-438b-99d3-2d15129b85d5}, !- Handle
  {bb98564a-ab3d-4c66-a1ef-8021f20d270c}, !- Source Object
  11,                                     !- Outlet Port
  {b32ec076-5f49-4590-9805-5bce2c2f37df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5900c7fc-2df1-43be-8f23-30cea0daa4c9}, !- Handle
  {bb98564a-ab3d-4c66-a1ef-8021f20d270c}, !- HVAC Component
  {e9db8b52-ac92-441e-a695-7708f0ac486a}; !- Port 1

OS:PortList,
  {e85a3bf1-5cfd-471b-8fcc-184fb8247b7b}, !- Handle
  {bb98564a-ab3d-4c66-a1ef-8021f20d270c}; !- HVAC Component

OS:PortList,
  {f108f389-25a7-4f6f-9aeb-b94970d569e3}, !- Handle
  {bb98564a-ab3d-4c66-a1ef-8021f20d270c}, !- HVAC Component
  {79fe739e-4b40-4f77-8313-a00225029ed3}; !- Port 1

OS:Sizing:Zone,
  {d216c780-dcde-4f4c-a186-de0e6cd1b2f2}, !- Handle
  {bb98564a-ab3d-4c66-a1ef-8021f20d270c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8a72d57e-5dcb-429a-9e98-0da9ff476411}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN Zone HVAC Equipment List, !- Name
  {bb98564a-ab3d-4c66-a1ef-8021f20d270c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2f668be-c731-4632-8741-f0ea002269e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ecd6eb67-dd41-46f2-a723-6b3ff9d9c382}, !- Handle
  College - Conference Thermostat 2,      !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {33de33c3-8220-459e-930c-113176be4055}, !- Handle
  CB_CONFERENCE_ROOM_F3 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {774b1a80-881f-4572-a3b3-9f450a54500e}, !- Zone Air Inlet Port List
  {dfe38b2a-d2ce-45b5-9d03-fdfe2b17e9f5}, !- Zone Air Exhaust Port List
  {762db313-2b53-455a-bf87-d51305c4d357}, !- Zone Air Node Name
  {8babe779-a6e6-4eb0-af71-4462cac0ac8b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
