  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {71abf9eb-735a-4515-9444-ca0bc29bdbc4}, !- Handle
  CB_OFFICES_ENCLOSED_7_F1 ZN Zone HVAC Equipment List, !- Name
  {91ba6165-727f-4ed2-a26b-a4d663c61cbd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ef51c39b-d18e-43da-8692-8e796401de5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {eb49bd2c-7c32-4228-8594-f536a4362733}, !- Handle
  College - Office Thermostat 31,         !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4902d4a6-a0df-463b-b168-fda0ba9f3710}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4391ba30-ab36-494a-911d-4a899ea975af}, !- Zone Air Inlet Port List
  {aa065739-17ff-48e1-9d08-f79e8e34ffcb}, !- Zone Air Exhaust Port List
  {e15e7206-ce75-4c7c-8eac-394ece20f105}, !- Zone Air Node Name
  {696eaf7a-6030-4b33-b693-a2ee7277204a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bcea68e3-04c1-4504-b75c-e59d802ec47a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c159ec1-1f97-4500-9d77-ad5b32b64f72}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1 ZN Zone Air Node, !- Name
  {e15e7206-ce75-4c7c-8eac-394ece20f105}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e15e7206-ce75-4c7c-8eac-394ece20f105}, !- Handle
  {4902d4a6-a0df-463b-b168-fda0ba9f3710}, !- Source Object
  11,                                     !- Outlet Port
  {3c159ec1-1f97-4500-9d77-ad5b32b64f72}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4391ba30-ab36-494a-911d-4a899ea975af}, !- Handle
  {4902d4a6-a0df-463b-b168-fda0ba9f3710}, !- HVAC Component
  {fe0d3fb8-d9a7-4092-83d1-53e8fa9411f3}; !- Port 1

OS:PortList,
  {aa065739-17ff-48e1-9d08-f79e8e34ffcb}, !- Handle
  {4902d4a6-a0df-463b-b168-fda0ba9f3710}; !- HVAC Component

OS:PortList,
  {696eaf7a-6030-4b33-b693-a2ee7277204a}, !- Handle
  {4902d4a6-a0df-463b-b168-fda0ba9f3710}, !- HVAC Component
  {74e164e4-f585-4620-853e-869834fce511}; !- Port 1

OS:Sizing:Zone,
  {68a71fbc-a073-4d6b-af8b-82641ac980b1}, !- Handle
  {4902d4a6-a0df-463b-b168-fda0ba9f3710}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b842f740-d561-4018-8d0b-94f15773e7a2}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1 ZN Zone HVAC Equipment List, !- Name
  {4902d4a6-a0df-463b-b168-fda0ba9f3710}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d09b0dbb-3d5b-4d11-ad81-057f8a885692}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bcea68e3-04c1-4504-b75c-e59d802ec47a}, !- Handle
  College - Office Thermostat 32,         !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39fde384-f338-4f9d-8289-dc1b17e92cd9}, !- Handle
  CB_OFFICES_OPEN_F1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80295ade-ddb0-4389-bcad-b97e976525b7}, !- Zone Air Inlet Port List
  {9c5aa32a-8e98-4644-86b8-fffd941fb476}, !- Zone Air Exhaust Port List
  {95c1030c-87e5-4d49-968d-a3f390c21174}, !- Zone Air Node Name
  {2fd49bca-59ed-473f-a924-e0ced9491d55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c61bea9c-fe8e-42f7-a50d-1f32de2a3e22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d5a78fc-eb04-4e1c-8221-37583073c785}, !- Handle
  CB_OFFICES_OPEN_F1 ZN Zone Air Node,    !- Name
  {95c1030c-87e5-4d49-968d-a3f390c21174}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95c1030c-87e5-4d49-968d-a3f390c21174}, !- Handle
  {39fde384-f338-4f9d-8289-dc1b17e92cd9}, !- Source Object
  11,                                     !- Outlet Port
  {3d5a78fc-eb04-4e1c-8221-37583073c785}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80295ade-ddb0-4389-bcad-b97e976525b7}, !- Handle
  {39fde384-f338-4f9d-8289-dc1b17e92cd9}, !- HVAC Component
  {76735932-4e62-42bc-99fb-6dc581f710ee}; !- Port 1

OS:PortList,
  {9c5aa32a-8e98-4644-86b8-fffd941fb476}, !- Handle
  {39fde384-f338-4f9d-8289-dc1b17e92cd9}; !- HVAC Component

OS:PortList,
  {2fd49bca-59ed-473f-a924-e0ced9491d55}, !- Handle
  {39fde384-f338-4f9d-8289-dc1b17e92cd9}, !- HVAC Component
  {7d646c7e-f166-4555-9cb2-c0a3b2966338}; !- Port 1

OS:Sizing:Zone,
  {da0cb390-30b2-4d8f-a994-a19b2fad8c2d}, !- Handle
  {39fde384-f338-4f9d-8289-dc1b17e92cd9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f233bd13-ce1a-4600-91a6-4f24d46995c5}, !- Handle
  CB_OFFICES_OPEN_F1 ZN Zone HVAC Equipment List, !- Name
  {39fde384-f338-4f9d-8289-dc1b17e92cd9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de2ea5ca-fb4d-45f9-925a-1ef27e409e0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c61bea9c-fe8e-42f7-a50d-1f32de2a3e22}, !- Handle
  College - Office Thermostat 33,         !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {53d1e838-4d59-4adb-a8af-931141519a18}, !- Handle
  CB_OFFICES_OPEN_F2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52aa5b1c-95fd-4f37-9a36-5238d126d375}, !- Zone Air Inlet Port List
  {3aa9e30f-a035-4772-9de0-988e3130bc5d}, !- Zone Air Exhaust Port List
  {ee0962d0-2410-4a56-8ea8-7b0503226348}, !- Zone Air Node Name
  {d534519e-cd0b-480e-a361-a9ddf44fe39c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b39ad018-ddcb-4716-a34b-b3142d599875}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95794bad-f4a4-490a-acc4-7e62d3559fe0}, !- Handle
  CB_OFFICES_OPEN_F2 ZN Zone Air Node,    !- Name
  {ee0962d0-2410-4a56-8ea8-7b0503226348}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee0962d0-2410-4a56-8ea8-7b0503226348}, !- Handle
  {53d1e838-4d59-4adb-a8af-931141519a18}, !- Source Object
  11,                                     !- Outlet Port
  {95794bad-f4a4-490a-acc4-7e62d3559fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52aa5b1c-95fd-4f37-9a36-5238d126d375}, !- Handle
  {53d1e838-4d59-4adb-a8af-931141519a18}, !- HVAC Component
  {7fe66668-624e-4355-b503-b14b5fcf60f1}; !- Port 1

OS:PortList,
  {3aa9e30f-a035-4772-9de0-988e3130bc5d}, !- Handle
  {53d1e838-4d59-4adb-a8af-931141519a18}; !- HVAC Component

OS:PortList,
  {d534519e-cd0b-480e-a361-a9ddf44fe39c}, !- Handle
  {53d1e838-4d59-4adb-a8af-931141519a18}, !- HVAC Component
  {6fd894d2-dd72-47dd-8663-f976abb4176a}; !- Port 1

OS:Sizing:Zone,
  {a1940666-2394-4b61-862e-e10bf2150135}, !- Handle
  {53d1e838-4d59-4adb-a8af-931141519a18}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {db8d96d0-b32b-4faa-b043-99f9f52ff0b4}, !- Handle
  CB_OFFICES_OPEN_F2 ZN Zone HVAC Equipment List, !- Name
  {53d1e838-4d59-4adb-a8af-931141519a18}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8736276f-a9f9-4e31-911c-f5f15a471725}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b39ad018-ddcb-4716-a34b-b3142d599875}, !- Handle
  College - Office Thermostat 34,         !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c9263609-d9a1-476a-95e0-6140539e7299}, !- Handle
  CB_OFFICES_OPEN_F3 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6693b5c-1937-4ff3-a51e-af63e0febde1}, !- Zone Air Inlet Port List
  {6ee9ae0b-05f3-446b-92c5-a332b3386fbb}, !- Zone Air Exhaust Port List
  {dfa6dfe7-3c1c-4135-aeaf-3bbb196d47e0}, !- Zone Air Node Name
  {0d31ed31-0516-4222-b061-d3ebda8ad83a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {71424e10-d795-438f-9143-a6fda53f2364}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ded36ef-715e-47bd-a665-a16d0ff36fb9}, !- Handle
  CB_OFFICES_OPEN_F3 ZN Zone Air Node,    !- Name
  {dfa6dfe7-3c1c-4135-aeaf-3bbb196d47e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfa6dfe7-3c1c-4135-aeaf-3bbb196d47e0}, !- Handle
  {c9263609-d9a1-476a-95e0-6140539e7299}, !- Source Object
  11,                                     !- Outlet Port
  {9ded36ef-715e-47bd-a665-a16d0ff36fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6693b5c-1937-4ff3-a51e-af63e0febde1}, !- Handle
  {c9263609-d9a1-476a-95e0-6140539e7299}, !- HVAC Component
  {b4ddde72-6682-47de-a9ed-2ffc1fb33e69}; !- Port 1

OS:PortList,
  {6ee9ae0b-05f3-446b-92c5-a332b3386fbb}, !- Handle
  {c9263609-d9a1-476a-95e0-6140539e7299}; !- HVAC Component

OS:PortList,
  {0d31ed31-0516-4222-b061-d3ebda8ad83a}, !- Handle
  {c9263609-d9a1-476a-95e0-6140539e7299}, !- HVAC Component
  {d81890af-bd34-44e0-85b3-de314fe546c5}; !- Port 1

OS:Sizing:Zone,
  {558d8af6-f197-4fb1-85de-4e6781f61809}, !- Handle
  {c9263609-d9a1-476a-95e0-6140539e7299}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {45efbc1a-e5b2-4814-9222-af56ada29f4a}, !- Handle
  CB_OFFICES_OPEN_F3 ZN Zone HVAC Equipment List, !- Name
  {c9263609-d9a1-476a-95e0-6140539e7299}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ccb75438-0860-4b58-8334-093a04654e28}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {71424e10-d795-438f-9143-a6fda53f2364}, !- Handle
  College - Office Thermostat 35,         !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0aee3019-04ed-4c3b-a36c-89b38b04ed60}, !- Handle
  CB_OFFICES_OPEN_F4 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45a6692f-067d-4758-9257-1074b4ea3407}, !- Zone Air Inlet Port List
  {899469a6-6ad4-4007-b235-0f9460c97327}, !- Zone Air Exhaust Port List
  {58e7f1f4-32b4-401c-b0ed-c25ba2622385}, !- Zone Air Node Name
  {9f58374f-8259-46c0-8e08-dfba61a4b0d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {859a300d-7c02-4ac3-91b9-47a4a6b197ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5fa50fe-6db2-4cda-9bbf-35126b55340a}, !- Handle
  CB_OFFICES_OPEN_F4 ZN Zone Air Node,    !- Name
  {58e7f1f4-32b4-401c-b0ed-c25ba2622385}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58e7f1f4-32b4-401c-b0ed-c25ba2622385}, !- Handle
  {0aee3019-04ed-4c3b-a36c-89b38b04ed60}, !- Source Object
  11,                                     !- Outlet Port
  {d5fa50fe-6db2-4cda-9bbf-35126b55340a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45a6692f-067d-4758-9257-1074b4ea3407}, !- Handle
  {0aee3019-04ed-4c3b-a36c-89b38b04ed60}, !- HVAC Component
  {1ae7c8c8-6776-4ea0-bf0e-9b63b3af6d87}; !- Port 1

OS:PortList,
  {899469a6-6ad4-4007-b235-0f9460c97327}, !- Handle
  {0aee3019-04ed-4c3b-a36c-89b38b04ed60}; !- HVAC Component

OS:PortList,
  {9f58374f-8259-46c0-8e08-dfba61a4b0d1}, !- Handle
  {0aee3019-04ed-4c3b-a36c-89b38b04ed60}, !- HVAC Component
  {f6693ed7-9caf-4d4c-aad5-ed6f49d307aa}; !- Port 1

OS:Sizing:Zone,
  {0a48dedf-063d-412b-a025-2d6bb2c048df}, !- Handle
  {0aee3019-04ed-4c3b-a36c-89b38b04ed60}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {40012c29-b2ba-47ca-9a19-f01879592193}, !- Handle
  CB_OFFICES_OPEN_F4 ZN Zone HVAC Equipment List, !- Name
  {0aee3019-04ed-4c3b-a36c-89b38b04ed60}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c7f2393-25d7-4cb4-95a9-0284c67a6843}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {859a300d-7c02-4ac3-91b9-47a4a6b197ff}, !- Handle
  College - Office Thermostat 36,         !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b0d2ec24-1e1c-4734-8857-29245fc3f904}, !- Handle
  CB_PUBLIC_ELEVATORS_F1 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ab6954b-a02d-48e6-b583-414007d3ebf7}, !- Zone Air Inlet Port List
  {878dfb8b-e34a-4310-9416-6c5044d13cc5}, !- Zone Air Exhaust Port List
  {0c2ba767-1be7-48d6-8a2e-c08f025b72e8}, !- Zone Air Node Name
  {778e8ac7-4822-4b7c-a7a8-a5dcaf1ea67d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21832f1b-c548-4d57-b42f-29b92c277141}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85c957e1-81cd-43a5-b83a-af19f037aae2}, !- Handle
  CB_PUBLIC_ELEVATORS_F1 ZN Zone Air Node, !- Name
  {0c2ba767-1be7-48d6-8a2e-c08f025b72e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c2ba767-1be7-48d6-8a2e-c08f025b72e8}, !- Handle
  {b0d2ec24-1e1c-4734-8857-29245fc3f904}, !- Source Object
  11,                                     !- Outlet Port
  {85c957e1-81cd-43a5-b83a-af19f037aae2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ab6954b-a02d-48e6-b583-414007d3ebf7}, !- Handle
  {b0d2ec24-1e1c-4734-8857-29245fc3f904}; !- HVAC Component

OS:PortList,
  {878dfb8b-e34a-4310-9416-6c5044d13cc5}, !- Handle
  {b0d2ec24-1e1c-4734-8857-29245fc3f904}; !- HVAC Component

OS:PortList,
  {778e8ac7-4822-4b7c-a7a8-a5dcaf1ea67d}, !- Handle
  {b0d2ec24-1e1c-4734-8857-29245fc3f904}; !- HVAC Component

OS:Sizing:Zone,
  {5d35dc07-bb81-4081-a85a-33c9e2f9105a}, !- Handle
  {b0d2ec24-1e1c-4734-8857-29245fc3f904}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e7f6e0f4-508a-4955-ae62-7b09c3010273}, !- Handle
  CB_PUBLIC_ELEVATORS_F1 ZN Zone HVAC Equipment List, !- Name
  {b0d2ec24-1e1c-4734-8857-29245fc3f904}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {21832f1b-c548-4d57-b42f-29b92c277141}, !- Handle
  College - Elevator Shaft Thermostat 1;  !- Name

OS:ThermalZone,
  {8ccf6919-1962-4968-8777-19a393f99085}, !- Handle
  CB_PUBLIC_ELEVATORS_F2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {715ba252-8e1f-41c1-95d1-3d993d07834c}, !- Zone Air Inlet Port List
  {dbbd20c7-6254-4320-84dc-f7ad909a2810}, !- Zone Air Exhaust Port List
  {995eb5f8-fc85-4beb-bd81-25a973edc095}, !- Zone Air Node Name
  {72bcc737-94be-416f-9465-f25a177a1035}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ed50f603-9eca-4046-8ff0-627b92415df6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4b885b0-d1de-4b62-87aa-17ab2a50c4ab}, !- Handle
  CB_PUBLIC_ELEVATORS_F2 ZN Zone Air Node, !- Name
  {995eb5f8-fc85-4beb-bd81-25a973edc095}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {995eb5f8-fc85-4beb-bd81-25a973edc095}, !- Handle
  {8ccf6919-1962-4968-8777-19a393f99085}, !- Source Object
  11,                                     !- Outlet Port
  {a4b885b0-d1de-4b62-87aa-17ab2a50c4ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {715ba252-8e1f-41c1-95d1-3d993d07834c}, !- Handle
  {8ccf6919-1962-4968-8777-19a393f99085}; !- HVAC Component

OS:PortList,
  {dbbd20c7-6254-4320-84dc-f7ad909a2810}, !- Handle
  {8ccf6919-1962-4968-8777-19a393f99085}; !- HVAC Component

OS:PortList,
  {72bcc737-94be-416f-9465-f25a177a1035}, !- Handle
  {8ccf6919-1962-4968-8777-19a393f99085}; !- HVAC Component

OS:Sizing:Zone,
  {a4eaff17-62b9-468d-a0c6-3dd163ebac05}, !- Handle
  {8ccf6919-1962-4968-8777-19a393f99085}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1b78e465-97ac-41ad-bfbe-349417297b88}, !- Handle
  CB_PUBLIC_ELEVATORS_F2 ZN Zone HVAC Equipment List, !- Name
  {8ccf6919-1962-4968-8777-19a393f99085}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {ed50f603-9eca-4046-8ff0-627b92415df6}, !- Handle
  College - Elevator Shaft Thermostat 2;  !- Name

OS:ThermalZone,
  {70aebd6d-85e3-4e90-bf46-60bcf858bd06}, !- Handle
  CB_PUBLIC_ELEVATORS_F3 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef88de28-d0f7-4eb5-b2b9-2b3c9bda088a}, !- Zone Air Inlet Port List
  {5faeb0de-62f9-45b0-8cb8-691d6323c823}, !- Zone Air Exhaust Port List
  {5da9abd0-60dc-4e60-aa38-fc26e578df82}, !- Zone Air Node Name
  {eaad0f72-fa42-44ec-90bb-5a350dcd6a79}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5f5ebaac-6bf1-40c6-a199-f5fa7fd62cc5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe4cc9cc-587a-43b6-8c86-2cff6ea8b018}, !- Handle
  CB_PUBLIC_ELEVATORS_F3 ZN Zone Air Node, !- Name
  {5da9abd0-60dc-4e60-aa38-fc26e578df82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5da9abd0-60dc-4e60-aa38-fc26e578df82}, !- Handle
  {70aebd6d-85e3-4e90-bf46-60bcf858bd06}, !- Source Object
  11,                                     !- Outlet Port
  {fe4cc9cc-587a-43b6-8c86-2cff6ea8b018}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef88de28-d0f7-4eb5-b2b9-2b3c9bda088a}, !- Handle
  {70aebd6d-85e3-4e90-bf46-60bcf858bd06}; !- HVAC Component

OS:PortList,
  {5faeb0de-62f9-45b0-8cb8-691d6323c823}, !- Handle
  {70aebd6d-85e3-4e90-bf46-60bcf858bd06}; !- HVAC Component

OS:PortList,
  {eaad0f72-fa42-44ec-90bb-5a350dcd6a79}, !- Handle
  {70aebd6d-85e3-4e90-bf46-60bcf858bd06}; !- HVAC Component

OS:Sizing:Zone,
  {b9466a64-31f8-40ef-8e89-64f1be474471}, !- Handle
  {70aebd6d-85e3-4e90-bf46-60bcf858bd06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b2999939-eb30-4593-9dea-96343116c651}, !- Handle
  CB_PUBLIC_ELEVATORS_F3 ZN Zone HVAC Equipment List, !- Name
  {70aebd6d-85e3-4e90-bf46-60bcf858bd06}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {5f5ebaac-6bf1-40c6-a199-f5fa7fd62cc5}, !- Handle
  College - Elevator Shaft Thermostat 3;  !- Name

OS:ThermalZone,
  {0d44e75c-aca5-4df9-aa94-834d98797549}, !- Handle
  CB_PUBLIC_ELEVATORS_F4 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42123ac2-7ef5-4b87-810f-ed48d278ceed}, !- Zone Air Inlet Port List
  {61f0e125-90a0-4585-ad80-481c873ac4f0}, !- Zone Air Exhaust Port List
  {b3fa657f-6fc9-47a4-9f0f-6636d93849cd}, !- Zone Air Node Name
  {be4829dd-f837-4ff9-83e0-2ea3138bb3f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9ede052-f853-4420-8ad8-66748ab6750b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c94fa291-dc03-4ce4-b9df-40cb64d2e833}, !- Handle
  CB_PUBLIC_ELEVATORS_F4 ZN Zone Air Node, !- Name
  {b3fa657f-6fc9-47a4-9f0f-6636d93849cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3fa657f-6fc9-47a4-9f0f-6636d93849cd}, !- Handle
  {0d44e75c-aca5-4df9-aa94-834d98797549}, !- Source Object
  11,                                     !- Outlet Port
  {c94fa291-dc03-4ce4-b9df-40cb64d2e833}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42123ac2-7ef5-4b87-810f-ed48d278ceed}, !- Handle
  {0d44e75c-aca5-4df9-aa94-834d98797549}; !- HVAC Component

OS:PortList,
  {61f0e125-90a0-4585-ad80-481c873ac4f0}, !- Handle
  {0d44e75c-aca5-4df9-aa94-834d98797549}; !- HVAC Component

OS:PortList,
  {be4829dd-f837-4ff9-83e0-2ea3138bb3f1}, !- Handle
  {0d44e75c-aca5-4df9-aa94-834d98797549}; !- HVAC Component

OS:Sizing:Zone,
  {6528d5ce-017f-44e7-b992-00a0fdad7a5f}, !- Handle
  {0d44e75c-aca5-4df9-aa94-834d98797549}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {796ea554-d40b-464b-bdb5-f004f11e6ee8}, !- Handle
  CB_PUBLIC_ELEVATORS_F4 ZN Zone HVAC Equipment List, !- Name
  {0d44e75c-aca5-4df9-aa94-834d98797549}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {d9ede052-f853-4420-8ad8-66748ab6750b}, !- Handle
  College - Elevator Shaft Thermostat 4;  !- Name

OS:ThermalZone,
  {f6be27c9-cdad-42cc-a41e-108d45f1de12}, !- Handle
  CB_SECONDARY_STAIRS_1_F1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa2509ae-83bf-4490-894e-d35d38afe9bb}, !- Zone Air Inlet Port List
  {7b4607ae-03bb-411d-95f4-9804ad06ac67}, !- Zone Air Exhaust Port List
  {84f5b344-93d2-4520-81e3-96b502f487b2}, !- Zone Air Node Name
  {8591fee2-adef-46d0-9cbd-4c6453d7986e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {75fd45dd-93a6-4dfd-812a-160d089d9b78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccca11d5-14c9-4991-9115-764aa40c98f8}, !- Handle
  CB_SECONDARY_STAIRS_1_F1 ZN Zone Air Node, !- Name
  {84f5b344-93d2-4520-81e3-96b502f487b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84f5b344-93d2-4520-81e3-96b502f487b2}, !- Handle
  {f6be27c9-cdad-42cc-a41e-108d45f1de12}, !- Source Object
  11,                                     !- Outlet Port
  {ccca11d5-14c9-4991-9115-764aa40c98f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa2509ae-83bf-4490-894e-d35d38afe9bb}, !- Handle
  {f6be27c9-cdad-42cc-a41e-108d45f1de12}, !- HVAC Component
  {57d1d5d4-828f-43b1-811e-8af02a7077bf}; !- Port 1

OS:PortList,
  {7b4607ae-03bb-411d-95f4-9804ad06ac67}, !- Handle
  {f6be27c9-cdad-42cc-a41e-108d45f1de12}; !- HVAC Component

OS:PortList,
  {8591fee2-adef-46d0-9cbd-4c6453d7986e}, !- Handle
  {f6be27c9-cdad-42cc-a41e-108d45f1de12}, !- HVAC Component
  {603d4c71-d8e6-48b1-9913-f231cea39cf0}; !- Port 1

OS:Sizing:Zone,
  {1ee49763-614b-420a-a3df-a6e1bce60990}, !- Handle
  {f6be27c9-cdad-42cc-a41e-108d45f1de12}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {62cae360-7179-4e3f-aab0-a9006690303a}, !- Handle
  CB_SECONDARY_STAIRS_1_F1 ZN Zone HVAC Equipment List, !- Name
  {f6be27c9-cdad-42cc-a41e-108d45f1de12}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24e4d648-f115-48f1-94a7-f496b637297b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {75fd45dd-93a6-4dfd-812a-160d089d9b78}, !- Handle
  College - Stairs Thermostat 5,          !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {92cea5e4-e21b-490d-903a-821214e8b62d}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa35c8e3-a94d-4219-9e81-397c404c669f}, !- Zone Air Inlet Port List
  {fa8daed9-adbf-4645-8d06-b0d899ef750a}, !- Zone Air Exhaust Port List
  {0bc50e20-e909-4056-91e8-faa7556f3c0e}, !- Zone Air Node Name
  {a912cc0d-7634-44ac-978f-3d5ab06d2b5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b24713a1-7484-447b-8f2c-01444b266480}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2729f0a1-e114-40c4-9cc3-2b0714f5be8e}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN Zone Air Node, !- Name
  {0bc50e20-e909-4056-91e8-faa7556f3c0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bc50e20-e909-4056-91e8-faa7556f3c0e}, !- Handle
  {92cea5e4-e21b-490d-903a-821214e8b62d}, !- Source Object
  11,                                     !- Outlet Port
  {2729f0a1-e114-40c4-9cc3-2b0714f5be8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa35c8e3-a94d-4219-9e81-397c404c669f}, !- Handle
  {92cea5e4-e21b-490d-903a-821214e8b62d}, !- HVAC Component
  {39226e22-2580-4c23-ad78-a55f0ec30029}; !- Port 1

OS:PortList,
  {fa8daed9-adbf-4645-8d06-b0d899ef750a}, !- Handle
  {92cea5e4-e21b-490d-903a-821214e8b62d}; !- HVAC Component

OS:PortList,
  {a912cc0d-7634-44ac-978f-3d5ab06d2b5c}, !- Handle
  {92cea5e4-e21b-490d-903a-821214e8b62d}, !- HVAC Component
  {cbf6423c-8c3d-48ad-8fc1-0274a0c6b26f}; !- Port 1

OS:Sizing:Zone,
  {44cd293d-575b-4520-9c95-093cc0b2986d}, !- Handle
  {92cea5e4-e21b-490d-903a-821214e8b62d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {21d597e6-53e1-425d-ba0f-4b939127dfb8}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN Zone HVAC Equipment List, !- Name
  {92cea5e4-e21b-490d-903a-821214e8b62d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc7600a3-825a-4587-a1e8-b94b84523698}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b24713a1-7484-447b-8f2c-01444b266480}, !- Handle
  College - Stairs Thermostat 6,          !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bc27553d-acc5-4818-b60d-bfe58a1d8bc1}, !- Handle
  CB_SECONDARY_STAIRS_1_F3 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d8936c0-37d2-4851-8473-701646901bba}, !- Zone Air Inlet Port List
  {11b9748c-054b-42e2-8e85-85aa0c18ac36}, !- Zone Air Exhaust Port List
  {2f7b007d-4b39-4d7a-b9a1-267dda8e07d5}, !- Zone Air Node Name
  {e0049a3e-4dec-4cc3-b144-00f29549c729}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9c2c351-348f-417e-9be9-7392a5d1f493}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6288664b-f354-49b5-9e78-d333f407afb4}, !- Handle
  CB_SECONDARY_STAIRS_1_F3 ZN Zone Air Node, !- Name
  {2f7b007d-4b39-4d7a-b9a1-267dda8e07d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f7b007d-4b39-4d7a-b9a1-267dda8e07d5}, !- Handle
  {bc27553d-acc5-4818-b60d-bfe58a1d8bc1}, !- Source Object
  11,                                     !- Outlet Port
  {6288664b-f354-49b5-9e78-d333f407afb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d8936c0-37d2-4851-8473-701646901bba}, !- Handle
  {bc27553d-acc5-4818-b60d-bfe58a1d8bc1}, !- HVAC Component
  {7e67a343-7021-40e7-aa68-6d74de41c9d4}; !- Port 1

OS:PortList,
  {11b9748c-054b-42e2-8e85-85aa0c18ac36}, !- Handle
  {bc27553d-acc5-4818-b60d-bfe58a1d8bc1}; !- HVAC Component

OS:PortList,
  {e0049a3e-4dec-4cc3-b144-00f29549c729}, !- Handle
  {bc27553d-acc5-4818-b60d-bfe58a1d8bc1}, !- HVAC Component
  {a83333e6-b278-47d2-ab6c-f177d1b19a67}; !- Port 1

OS:Sizing:Zone,
  {807d1ae4-7c72-4a19-b2ea-a2e377e3d244}, !- Handle
  {bc27553d-acc5-4818-b60d-bfe58a1d8bc1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f59f53ea-ed04-4cc2-9b95-2b72503a6c1e}, !- Handle
  CB_SECONDARY_STAIRS_1_F3 ZN Zone HVAC Equipment List, !- Name
  {bc27553d-acc5-4818-b60d-bfe58a1d8bc1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28b78250-a668-47c7-b98d-fbac82a596c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b9c2c351-348f-417e-9be9-7392a5d1f493}, !- Handle
  College - Stairs Thermostat 7,          !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {846bfa85-1ef2-4e6e-b4bb-971539617399}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74330f71-4cf8-403a-b82d-1b859546930d}, !- Zone Air Inlet Port List
  {d8f07b96-f83a-48b8-8010-3674bfb04915}, !- Zone Air Exhaust Port List
  {7098dd4e-b3ae-45d8-ac94-11dfd7bb206d}, !- Zone Air Node Name
  {f99033e7-7fa8-49d2-b3f8-405232a19462}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9cd81d2-88b6-4e49-a8aa-5563647abcd1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36ab2a46-1c66-4eaf-a6e8-f30bdf21c5c0}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN Zone Air Node, !- Name
  {7098dd4e-b3ae-45d8-ac94-11dfd7bb206d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7098dd4e-b3ae-45d8-ac94-11dfd7bb206d}, !- Handle
  {846bfa85-1ef2-4e6e-b4bb-971539617399}, !- Source Object
  11,                                     !- Outlet Port
  {36ab2a46-1c66-4eaf-a6e8-f30bdf21c5c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74330f71-4cf8-403a-b82d-1b859546930d}, !- Handle
  {846bfa85-1ef2-4e6e-b4bb-971539617399}, !- HVAC Component
  {69d37048-81e9-415e-b779-32133724525a}; !- Port 1

OS:PortList,
  {d8f07b96-f83a-48b8-8010-3674bfb04915}, !- Handle
  {846bfa85-1ef2-4e6e-b4bb-971539617399}; !- HVAC Component

OS:PortList,
  {f99033e7-7fa8-49d2-b3f8-405232a19462}, !- Handle
  {846bfa85-1ef2-4e6e-b4bb-971539617399}, !- HVAC Component
  {15e0dc70-6bf5-485d-98a2-40feba838fd9}; !- Port 1

OS:Sizing:Zone,
  {e91c9a63-13e0-447f-98d1-81143d03ebea}, !- Handle
  {846bfa85-1ef2-4e6e-b4bb-971539617399}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {92ac1f3f-ec2b-4948-9446-186c61a44c5b}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN Zone HVAC Equipment List, !- Name
  {846bfa85-1ef2-4e6e-b4bb-971539617399}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8d216ba-b4be-41b2-b507-740c8b775609}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b9cd81d2-88b6-4e49-a8aa-5563647abcd1}, !- Handle
  College - Stairs Thermostat 8,          !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {28ef33cf-a03a-43a9-a344-9fc79f8a08d3}, !- Handle
  CB_SECONDARY_STAIRS_2_F1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6e98c15-a060-4974-adba-cfba27f69f28}, !- Zone Air Inlet Port List
  {9e7ff697-5ab4-4074-9a23-5307c56347a0}, !- Zone Air Exhaust Port List
  {ec6150ba-e499-40b5-a33e-770ec41370a0}, !- Zone Air Node Name
  {6df847d2-17de-40a4-b22b-b84067f13275}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ce380ce5-aeb2-4a16-be3a-a1facfc654a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d367ddc8-5f78-4c4c-81b6-87c8b68ff94e}, !- Handle
  CB_SECONDARY_STAIRS_2_F1 ZN Zone Air Node, !- Name
  {ec6150ba-e499-40b5-a33e-770ec41370a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec6150ba-e499-40b5-a33e-770ec41370a0}, !- Handle
  {28ef33cf-a03a-43a9-a344-9fc79f8a08d3}, !- Source Object
  11,                                     !- Outlet Port
  {d367ddc8-5f78-4c4c-81b6-87c8b68ff94e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6e98c15-a060-4974-adba-cfba27f69f28}, !- Handle
  {28ef33cf-a03a-43a9-a344-9fc79f8a08d3}, !- HVAC Component
  {4a70ac60-8261-4ca6-a038-8e394e60b758}; !- Port 1

OS:PortList,
  {9e7ff697-5ab4-4074-9a23-5307c56347a0}, !- Handle
  {28ef33cf-a03a-43a9-a344-9fc79f8a08d3}; !- HVAC Component

OS:PortList,
  {6df847d2-17de-40a4-b22b-b84067f13275}, !- Handle
  {28ef33cf-a03a-43a9-a344-9fc79f8a08d3}, !- HVAC Component
  {d04ae989-6ecd-44f4-a8f2-1699fc229dbb}; !- Port 1

OS:Sizing:Zone,
  {c25ac141-7d9f-4f73-960a-2c0fe5a899b4}, !- Handle
  {28ef33cf-a03a-43a9-a344-9fc79f8a08d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d0cc133f-648b-4dd8-a557-86badb0e3b28}, !- Handle
  CB_SECONDARY_STAIRS_2_F1 ZN Zone HVAC Equipment List, !- Name
  {28ef33cf-a03a-43a9-a344-9fc79f8a08d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f92139d3-31fa-4308-85ea-c692823461e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ce380ce5-aeb2-4a16-be3a-a1facfc654a0}, !- Handle
  College - Stairs Thermostat 9,          !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9d9cf8f0-1dca-4a41-af5f-ad4c94176c56}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e75dab7-0c4c-4f59-9a6d-1d787f40f851}, !- Zone Air Inlet Port List
  {4ee11a11-4bbd-4b58-9a9f-8e8b074e209c}, !- Zone Air Exhaust Port List
  {141d1586-7731-440b-9c94-8f76f31e7221}, !- Zone Air Node Name
  {03854a77-a5fe-42be-b8de-24f4198ee4d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {86739c85-8f4b-44a0-8737-8ea176892dca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2552e718-6933-420a-8041-db0c113d5f5d}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN Zone Air Node, !- Name
  {141d1586-7731-440b-9c94-8f76f31e7221}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {141d1586-7731-440b-9c94-8f76f31e7221}, !- Handle
  {9d9cf8f0-1dca-4a41-af5f-ad4c94176c56}, !- Source Object
  11,                                     !- Outlet Port
  {2552e718-6933-420a-8041-db0c113d5f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e75dab7-0c4c-4f59-9a6d-1d787f40f851}, !- Handle
  {9d9cf8f0-1dca-4a41-af5f-ad4c94176c56}, !- HVAC Component
  {d3349dc4-7831-4bf1-b68c-b26df52b8ff4}; !- Port 1

OS:PortList,
  {4ee11a11-4bbd-4b58-9a9f-8e8b074e209c}, !- Handle
  {9d9cf8f0-1dca-4a41-af5f-ad4c94176c56}; !- HVAC Component

OS:PortList,
  {03854a77-a5fe-42be-b8de-24f4198ee4d9}, !- Handle
  {9d9cf8f0-1dca-4a41-af5f-ad4c94176c56}, !- HVAC Component
  {66b925ff-c117-450a-8d59-240bce8c251b}; !- Port 1

OS:Sizing:Zone,
  {463b140b-eab3-49a9-a923-b2a5599fdd42}, !- Handle
  {9d9cf8f0-1dca-4a41-af5f-ad4c94176c56}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2ce3c14d-ee3c-4e5f-beda-dc58d85033e8}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN Zone HVAC Equipment List, !- Name
  {9d9cf8f0-1dca-4a41-af5f-ad4c94176c56}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73ccb521-e1ae-49ca-82f4-271bb0f66979}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {86739c85-8f4b-44a0-8737-8ea176892dca}, !- Handle
  College - Stairs Thermostat 10,         !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9b94b87d-ca40-45e4-8a50-d3a31178d0df}, !- Handle
  CB_SECONDARY_STAIRS_2_F3 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f763f2f7-0e3b-4ba2-b551-091b19089a07}, !- Zone Air Inlet Port List
  {6094216b-f07e-4de1-b157-f887036946e8}, !- Zone Air Exhaust Port List
  {f3f984f6-62e5-427a-8972-3c87d4b6d300}, !- Zone Air Node Name
  {0c752123-9f87-40ea-af85-7c496edbcd18}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {737eb466-9486-4c22-b353-56afbf897dd9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c0572f4-b8c7-4671-868f-4647eb9c1a18}, !- Handle
  CB_SECONDARY_STAIRS_2_F3 ZN Zone Air Node, !- Name
  {f3f984f6-62e5-427a-8972-3c87d4b6d300}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3f984f6-62e5-427a-8972-3c87d4b6d300}, !- Handle
  {9b94b87d-ca40-45e4-8a50-d3a31178d0df}, !- Source Object
  11,                                     !- Outlet Port
  {0c0572f4-b8c7-4671-868f-4647eb9c1a18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f763f2f7-0e3b-4ba2-b551-091b19089a07}, !- Handle
  {9b94b87d-ca40-45e4-8a50-d3a31178d0df}, !- HVAC Component
  {0192260c-022a-4c08-a998-9836c8970e97}; !- Port 1

OS:PortList,
  {6094216b-f07e-4de1-b157-f887036946e8}, !- Handle
  {9b94b87d-ca40-45e4-8a50-d3a31178d0df}; !- HVAC Component

OS:PortList,
  {0c752123-9f87-40ea-af85-7c496edbcd18}, !- Handle
  {9b94b87d-ca40-45e4-8a50-d3a31178d0df}, !- HVAC Component
  {b91961bc-5ad1-42a8-9077-6ffd2130b020}; !- Port 1

OS:Sizing:Zone,
  {3b3fa9b7-32ea-4c99-8ef4-ac2189c077a7}, !- Handle
  {9b94b87d-ca40-45e4-8a50-d3a31178d0df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a0cb72b6-b76d-41f2-b421-8709bd3be51e}, !- Handle
  CB_SECONDARY_STAIRS_2_F3 ZN Zone HVAC Equipment List, !- Name
  {9b94b87d-ca40-45e4-8a50-d3a31178d0df}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8ddf9fba-dc4c-47e0-98d7-bdf15b38e6c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {737eb466-9486-4c22-b353-56afbf897dd9}, !- Handle
  College - Stairs Thermostat 11,         !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f43addf3-0e2d-4c66-9de7-eb9cdedcbd80}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdee810e-6fc5-40c6-a8b7-bfdfb3ac4776}, !- Zone Air Inlet Port List
  {148f51cb-3802-40d7-831e-361c319c4e72}, !- Zone Air Exhaust Port List
  {14793ab3-feb2-4585-b170-f93ea764883b}, !- Zone Air Node Name
  {9d8b929e-816d-434e-842e-25964329ff98}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c6c4017-99ca-4025-86d8-bb3ecf9adfaf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db7daba7-f7da-4907-b544-874880f4fcf8}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN Zone Air Node, !- Name
  {14793ab3-feb2-4585-b170-f93ea764883b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14793ab3-feb2-4585-b170-f93ea764883b}, !- Handle
  {f43addf3-0e2d-4c66-9de7-eb9cdedcbd80}, !- Source Object
  11,                                     !- Outlet Port
  {db7daba7-f7da-4907-b544-874880f4fcf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdee810e-6fc5-40c6-a8b7-bfdfb3ac4776}, !- Handle
  {f43addf3-0e2d-4c66-9de7-eb9cdedcbd80}, !- HVAC Component
  {d301ea5f-fce4-44e7-bfab-8e0c70a11270}; !- Port 1

OS:PortList,
  {148f51cb-3802-40d7-831e-361c319c4e72}, !- Handle
  {f43addf3-0e2d-4c66-9de7-eb9cdedcbd80}; !- HVAC Component

OS:PortList,
  {9d8b929e-816d-434e-842e-25964329ff98}, !- Handle
  {f43addf3-0e2d-4c66-9de7-eb9cdedcbd80}, !- HVAC Component
  {29f752e9-dd8e-4f7a-93c1-80dd8537c3a4}; !- Port 1

OS:Sizing:Zone,
  {57cf1be0-b1a0-4324-8373-04bb24189e33}, !- Handle
  {f43addf3-0e2d-4c66-9de7-eb9cdedcbd80}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {28b18586-a0af-4b52-8952-39b007e85e05}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN Zone HVAC Equipment List, !- Name
  {f43addf3-0e2d-4c66-9de7-eb9cdedcbd80}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a866125c-133c-49a7-9357-fdf2eb0367dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1c6c4017-99ca-4025-86d8-bb3ecf9adfaf}, !- Handle
  College - Stairs Thermostat 12,         !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0fc9d25f-e519-4099-a914-c97b47a827f2}, !- Handle
  CB_STAFF_RESTROOMS_1_F1 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee1b31f3-db55-4f1d-92bb-fd05328046ac}, !- Zone Air Inlet Port List
  {d6af7764-ae8b-404b-8aee-3dd5d54dd39e}, !- Zone Air Exhaust Port List
  {698c5e62-3ca0-4cae-9848-dfe66e6e9189}, !- Zone Air Node Name
  {27e160a0-f268-44aa-b3f0-1e022cc5107b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15ee7e85-89bc-423e-8c15-9cdd04e6f0e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cdaffb6-132b-4e52-b18b-671979d47e01}, !- Handle
  CB_STAFF_RESTROOMS_1_F1 ZN Zone Air Node, !- Name
  {698c5e62-3ca0-4cae-9848-dfe66e6e9189}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {698c5e62-3ca0-4cae-9848-dfe66e6e9189}, !- Handle
  {0fc9d25f-e519-4099-a914-c97b47a827f2}, !- Source Object
  11,                                     !- Outlet Port
  {9cdaffb6-132b-4e52-b18b-671979d47e01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee1b31f3-db55-4f1d-92bb-fd05328046ac}, !- Handle
  {0fc9d25f-e519-4099-a914-c97b47a827f2}, !- HVAC Component
  {4bbad5f4-05b1-41eb-9122-c0fd53b19afd}; !- Port 1

OS:PortList,
  {d6af7764-ae8b-404b-8aee-3dd5d54dd39e}, !- Handle
  {0fc9d25f-e519-4099-a914-c97b47a827f2}; !- HVAC Component

OS:PortList,
  {27e160a0-f268-44aa-b3f0-1e022cc5107b}, !- Handle
  {0fc9d25f-e519-4099-a914-c97b47a827f2}, !- HVAC Component
  {12a5ef78-3ee6-44b6-a9f5-f5d19a92b1cf}; !- Port 1

OS:Sizing:Zone,
  {f80a2284-ab4a-4d4c-a140-7cc7accfdee4}, !- Handle
  {0fc9d25f-e519-4099-a914-c97b47a827f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {17be8e46-74bc-452d-8c9e-710703ad1748}, !- Handle
  CB_STAFF_RESTROOMS_1_F1 ZN Zone HVAC Equipment List, !- Name
  {0fc9d25f-e519-4099-a914-c97b47a827f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e116e1ac-4173-44fd-aa06-a7f692f05132}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {15ee7e85-89bc-423e-8c15-9cdd04e6f0e7}, !- Handle
  College - Restroom Thermostat 7,        !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Heating Setpoint Temperature Schedule Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {943cefe5-0cc8-4954-a09a-236f25c41c34}, !- Handle
  CB_STAFF_RESTROOMS_2_F1 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c8b0404-0a8a-498e-a3e1-1ba219200381}, !- Zone Air Inlet Port List
  {9512eceb-3356-40d8-828d-23e087ee35a3}, !- Zone Air Exhaust Port List
  {a6b80565-8cc8-4ef1-933f-917a0fc40214}, !- Zone Air Node Name
  {090fdff9-83a3-4c0f-80d2-b013f2586ca1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6685fbfd-84d3-43d2-b149-c443cb50f53f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a532ef35-dab1-481a-abd4-6409ce82d92a}, !- Handle
  CB_STAFF_RESTROOMS_2_F1 ZN Zone Air Node, !- Name
  {a6b80565-8cc8-4ef1-933f-917a0fc40214}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6b80565-8cc8-4ef1-933f-917a0fc40214}, !- Handle
  {943cefe5-0cc8-4954-a09a-236f25c41c34}, !- Source Object
  11,                                     !- Outlet Port
  {a532ef35-dab1-481a-abd4-6409ce82d92a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c8b0404-0a8a-498e-a3e1-1ba219200381}, !- Handle
  {943cefe5-0cc8-4954-a09a-236f25c41c34}, !- HVAC Component
  {a30f3db3-9337-4607-bf0c-fb31e8c32a6d}; !- Port 1

OS:PortList,
  {9512eceb-3356-40d8-828d-23e087ee35a3}, !- Handle
  {943cefe5-0cc8-4954-a09a-236f25c41c34}; !- HVAC Component

OS:PortList,
  {090fdff9-83a3-4c0f-80d2-b013f2586ca1}, !- Handle
  {943cefe5-0cc8-4954-a09a-236f25c41c34}, !- HVAC Component
  {f23810f4-dc12-45e1-b3fa-c1a346a20422}; !- Port 1

OS:Sizing:Zone,
  {0026b9c3-91be-4954-b382-159cce9439fb}, !- Handle
  {943cefe5-0cc8-4954-a09a-236f25c41c34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3217015f-168e-44a6-868b-48bf5618754e}, !- Handle
  CB_STAFF_RESTROOMS_2_F1 ZN Zone HVAC Equipment List, !- Name
  {943cefe5-0cc8-4954-a09a-236f25c41c34}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {591b06a9-35cd-4643-b3d7-160f10a04761}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6685fbfd-84d3-43d2-b149-c443cb50f53f}, !- Handle
  College - Restroom Thermostat 8,        !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Heating Setpoint Temperature Schedule Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dddd4710-4a0c-495c-accc-610b9ba273ba}, !- Handle
  CB_STORAGE_F1 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd131d5a-eaff-4bf5-ba1c-3dd2006f1833}, !- Zone Air Inlet Port List
  {a18ab74b-a39e-4cfd-87d8-2208171e57fd}, !- Zone Air Exhaust Port List
  {bdd7a751-8cfa-49f5-8147-a3fc17d0250e}, !- Zone Air Node Name
  {7abd53b0-03a3-46b0-9de8-dcf740b8dc71}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8dcaa165-c1c0-4f25-bc93-651f73de9dea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21a3aab8-b0d9-4919-bb20-f0c71e904be0}, !- Handle
  CB_STORAGE_F1 ZN Zone Air Node,         !- Name
  {bdd7a751-8cfa-49f5-8147-a3fc17d0250e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdd7a751-8cfa-49f5-8147-a3fc17d0250e}, !- Handle
  {dddd4710-4a0c-495c-accc-610b9ba273ba}, !- Source Object
  11,                                     !- Outlet Port
  {21a3aab8-b0d9-4919-bb20-f0c71e904be0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd131d5a-eaff-4bf5-ba1c-3dd2006f1833}, !- Handle
  {dddd4710-4a0c-495c-accc-610b9ba273ba}, !- HVAC Component
  {584a0e8f-2a43-4ea5-b9e6-d8b12f89ab70}; !- Port 1

OS:PortList,
  {a18ab74b-a39e-4cfd-87d8-2208171e57fd}, !- Handle
  {dddd4710-4a0c-495c-accc-610b9ba273ba}; !- HVAC Component

OS:PortList,
  {7abd53b0-03a3-46b0-9de8-dcf740b8dc71}, !- Handle
  {dddd4710-4a0c-495c-accc-610b9ba273ba}, !- HVAC Component
  {f2da0778-e1b5-498e-9975-442ce58f90c7}; !- Port 1

OS:Sizing:Zone,
  {9ba7b195-f899-404c-b131-1e790bd221cd}, !- Handle
  {dddd4710-4a0c-495c-accc-610b9ba273ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3c6e02fe-eb7e-4135-9479-64187682c907}, !- Handle
  CB_STORAGE_F1 ZN Zone HVAC Equipment List, !- Name
  {dddd4710-4a0c-495c-accc-610b9ba273ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22231d51-1fdd-4e7b-9b90-23c9f70e4d6a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8dcaa165-c1c0-4f25-bc93-651f73de9dea}, !- Handle
  College - Storage Thermostat 1,         !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {00250b20-2cf4-41c2-ab6c-30dca93509fc}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F1 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acbe7c20-3d9c-4081-bdf6-ff3e167a3899}, !- Zone Air Inlet Port List
  {bf79c7d5-2777-4d9f-b27c-e21fab9b7340}, !- Zone Air Exhaust Port List
  {a57179c4-747d-4a5a-bd94-1814677a71e3}, !- Zone Air Node Name
  {ef5e77af-be08-453a-800a-267cf0985633}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2028521-439f-441b-ba34-e5eced09de70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0987934a-42ab-4bdb-b64a-cf2bdb75fbae}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F1 ZN Zone Air Node, !- Name
  {a57179c4-747d-4a5a-bd94-1814677a71e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a57179c4-747d-4a5a-bd94-1814677a71e3}, !- Handle
  {00250b20-2cf4-41c2-ab6c-30dca93509fc}, !- Source Object
  11,                                     !- Outlet Port
  {0987934a-42ab-4bdb-b64a-cf2bdb75fbae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acbe7c20-3d9c-4081-bdf6-ff3e167a3899}, !- Handle
  {00250b20-2cf4-41c2-ab6c-30dca93509fc}, !- HVAC Component
  {bcba07f3-12a4-4bec-9181-ce04f34fc414}; !- Port 1

OS:PortList,
  {bf79c7d5-2777-4d9f-b27c-e21fab9b7340}, !- Handle
  {00250b20-2cf4-41c2-ab6c-30dca93509fc}; !- HVAC Component

OS:PortList,
  {ef5e77af-be08-453a-800a-267cf0985633}, !- Handle
  {00250b20-2cf4-41c2-ab6c-30dca93509fc}, !- HVAC Component
  {5ca4862b-13bf-4f12-b26c-9da9ad494446}; !- Port 1

OS:Sizing:Zone,
  {a5278c1d-d3a0-41cb-8f35-b45c99acb246}, !- Handle
  {00250b20-2cf4-41c2-ab6c-30dca93509fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7a5bf946-52d4-4fcc-89cf-ff7802e7ad52}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F1 ZN Zone HVAC Equipment List, !- Name
  {00250b20-2cf4-41c2-ab6c-30dca93509fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84e076ad-ad60-44bc-9bad-8db2396cb492}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e2028521-439f-441b-ba34-e5eced09de70}, !- Handle
  College - Restroom Thermostat 9,        !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Heating Setpoint Temperature Schedule Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d476a287-1ded-4acd-b5d3-c444e7e9f690}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F2 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f06af6f-eea9-4e03-b903-8384fcb54aa0}, !- Zone Air Inlet Port List
  {1a23da9f-87bc-4586-9251-63e9ec8a6e96}, !- Zone Air Exhaust Port List
  {c88c3fcc-39df-4f3f-b579-280cb2df0a5a}, !- Zone Air Node Name
  {657e7c62-64e6-4482-92ba-db34ab3fbee1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dbe808a3-7089-4da8-9350-54880018a845}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c8538f2-e88c-4004-9c2e-9b5c50150dd5}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F2 ZN Zone Air Node, !- Name
  {c88c3fcc-39df-4f3f-b579-280cb2df0a5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c88c3fcc-39df-4f3f-b579-280cb2df0a5a}, !- Handle
  {d476a287-1ded-4acd-b5d3-c444e7e9f690}, !- Source Object
  11,                                     !- Outlet Port
  {0c8538f2-e88c-4004-9c2e-9b5c50150dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f06af6f-eea9-4e03-b903-8384fcb54aa0}, !- Handle
  {d476a287-1ded-4acd-b5d3-c444e7e9f690}, !- HVAC Component
  {1bac83c9-32ad-473e-96fc-7b15e0e206cf}; !- Port 1

OS:PortList,
  {1a23da9f-87bc-4586-9251-63e9ec8a6e96}, !- Handle
  {d476a287-1ded-4acd-b5d3-c444e7e9f690}; !- HVAC Component

OS:PortList,
  {657e7c62-64e6-4482-92ba-db34ab3fbee1}, !- Handle
  {d476a287-1ded-4acd-b5d3-c444e7e9f690}, !- HVAC Component
  {718a9f64-1454-4258-bcc9-1c89e1800b90}; !- Port 1

OS:Sizing:Zone,
  {a17cbeeb-0bf3-4788-830d-4b7f92e367c1}, !- Handle
  {d476a287-1ded-4acd-b5d3-c444e7e9f690}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5329a915-a878-40d0-923b-ca6c08cfa7c6}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F2 ZN Zone HVAC Equipment List, !- Name
  {d476a287-1ded-4acd-b5d3-c444e7e9f690}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0981b897-a139-4ffe-ad31-5b1ce6f501ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {dbe808a3-7089-4da8-9350-54880018a845}, !- Handle
  College - Restroom Thermostat 10,       !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Heating Setpoint Temperature Schedule Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cdd04654-8c0c-4d11-97c4-12229f9f9599}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F3 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea2c0bf7-9bb3-4e86-9214-ccfd1d66715c}, !- Zone Air Inlet Port List
  {6a270594-7aa9-4882-afac-946bfbc1d32c}, !- Zone Air Exhaust Port List
  {8349685f-026d-445e-a8c0-4533bbbc2808}, !- Zone Air Node Name
  {5d2f62a6-b7da-4496-b0f3-38dc5a77c1c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bf6352df-1a15-4ac2-891b-4a5296813e7a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e01eeca8-e9d3-4a42-8b89-d15dbb7cbe29}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F3 ZN Zone Air Node, !- Name
  {8349685f-026d-445e-a8c0-4533bbbc2808}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8349685f-026d-445e-a8c0-4533bbbc2808}, !- Handle
  {cdd04654-8c0c-4d11-97c4-12229f9f9599}, !- Source Object
  11,                                     !- Outlet Port
  {e01eeca8-e9d3-4a42-8b89-d15dbb7cbe29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea2c0bf7-9bb3-4e86-9214-ccfd1d66715c}, !- Handle
  {cdd04654-8c0c-4d11-97c4-12229f9f9599}, !- HVAC Component
  {9f9e3993-02fc-4129-be0f-db34092e1467}; !- Port 1

OS:PortList,
  {6a270594-7aa9-4882-afac-946bfbc1d32c}, !- Handle
  {cdd04654-8c0c-4d11-97c4-12229f9f9599}; !- HVAC Component

OS:PortList,
  {5d2f62a6-b7da-4496-b0f3-38dc5a77c1c6}, !- Handle
  {cdd04654-8c0c-4d11-97c4-12229f9f9599}, !- HVAC Component
  {60bf4665-df72-47d8-9a0e-dce0bb42c313}; !- Port 1

OS:Sizing:Zone,
  {16e13b6a-8b8a-47a1-9163-0cafc4da527c}, !- Handle
  {cdd04654-8c0c-4d11-97c4-12229f9f9599}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2e154971-f6c3-451b-998b-b5f3f8ef119c}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F3 ZN Zone HVAC Equipment List, !- Name
  {cdd04654-8c0c-4d11-97c4-12229f9f9599}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {508015a3-6644-478d-ab26-cf51564b5eae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bf6352df-1a15-4ac2-891b-4a5296813e7a}, !- Handle
  College - Restroom Thermostat 11,       !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Heating Setpoint Temperature Schedule Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8e8573b2-fc07-452a-b81f-05fed48250fc}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73a8210c-f1dd-4ef5-9f3a-f1f8f916056c}, !- Zone Air Inlet Port List
  {81e119ce-61bc-409c-bc16-e9c6494f49cd}, !- Zone Air Exhaust Port List
  {2a6ca3d7-5771-436d-9f34-6204acdaa333}, !- Zone Air Node Name
  {181af98b-e430-46c4-ac93-0f778c10895e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7ac60b5c-bad9-4fdf-bced-f6bc5266586f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f54434d6-26b3-42a5-8285-3d118dd3da72}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN Zone Air Node, !- Name
  {2a6ca3d7-5771-436d-9f34-6204acdaa333}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a6ca3d7-5771-436d-9f34-6204acdaa333}, !- Handle
  {8e8573b2-fc07-452a-b81f-05fed48250fc}, !- Source Object
  11,                                     !- Outlet Port
  {f54434d6-26b3-42a5-8285-3d118dd3da72}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73a8210c-f1dd-4ef5-9f3a-f1f8f916056c}, !- Handle
  {8e8573b2-fc07-452a-b81f-05fed48250fc}, !- HVAC Component
  {96c15862-79b5-4772-8ff3-81816331bad3}; !- Port 1

OS:PortList,
  {81e119ce-61bc-409c-bc16-e9c6494f49cd}, !- Handle
  {8e8573b2-fc07-452a-b81f-05fed48250fc}; !- HVAC Component

OS:PortList,
  {181af98b-e430-46c4-ac93-0f778c10895e}, !- Handle
  {8e8573b2-fc07-452a-b81f-05fed48250fc}, !- HVAC Component
  {107b96ad-e076-4e72-9807-03252194efd6}; !- Port 1

OS:Sizing:Zone,
  {738969fa-e632-414e-9d29-ddebe0312b67}, !- Handle
  {8e8573b2-fc07-452a-b81f-05fed48250fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5d8f970e-e324-4fb6-bfc6-e75ab780eaf4}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN Zone HVAC Equipment List, !- Name
  {8e8573b2-fc07-452a-b81f-05fed48250fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99ce5105-bfb1-496a-a7df-09aba4b6a406}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7ac60b5c-bad9-4fdf-bced-f6bc5266586f}, !- Handle
  College - Restroom Thermostat 12,       !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Heating Setpoint Temperature Schedule Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f42fdd6c-a4d4-448a-badf-776b37920a1f}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F1 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d7ae466-8392-4d8a-9571-51e4a5777a2b}, !- Zone Air Inlet Port List
  {143b3654-0038-49c9-8b56-3ccac8e48051}, !- Zone Air Exhaust Port List
  {7db45895-eb12-4533-b523-ab002b79336d}, !- Zone Air Node Name
  {1c6ef8d4-4680-4888-8690-6b71c90c6040}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c95df6a-7bc7-4bf0-8d61-5169b8b2fd2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {413be405-cfb8-4150-b81b-d8da1c61d6ab}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F1 ZN Zone Air Node, !- Name
  {7db45895-eb12-4533-b523-ab002b79336d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7db45895-eb12-4533-b523-ab002b79336d}, !- Handle
  {f42fdd6c-a4d4-448a-badf-776b37920a1f}, !- Source Object
  11,                                     !- Outlet Port
  {413be405-cfb8-4150-b81b-d8da1c61d6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d7ae466-8392-4d8a-9571-51e4a5777a2b}, !- Handle
  {f42fdd6c-a4d4-448a-badf-776b37920a1f}, !- HVAC Component
  {c9a4f46c-c7c5-43ec-a87d-49bf2ddf8959}; !- Port 1

OS:PortList,
  {143b3654-0038-49c9-8b56-3ccac8e48051}, !- Handle
  {f42fdd6c-a4d4-448a-badf-776b37920a1f}; !- HVAC Component

OS:PortList,
  {1c6ef8d4-4680-4888-8690-6b71c90c6040}, !- Handle
  {f42fdd6c-a4d4-448a-badf-776b37920a1f}, !- HVAC Component
  {fbc8c1cd-7685-4e41-bd57-72f472c8a952}; !- Port 1

OS:Sizing:Zone,
  {28dd7ed5-fbda-4763-a79f-32ee3a078205}, !- Handle
  {f42fdd6c-a4d4-448a-badf-776b37920a1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {41f240a2-a482-4ced-a7ba-d8ff769891ae}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F1 ZN Zone HVAC Equipment List, !- Name
  {f42fdd6c-a4d4-448a-badf-776b37920a1f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02bd0def-6b91-46a7-97b7-c9f9c6f68141}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6c95df6a-7bc7-4bf0-8d61-5169b8b2fd2d}, !- Handle
  College - Restroom Thermostat 13,       !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Heating Setpoint Temperature Schedule Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {71e55cc4-29ad-4ef3-b96e-bcab2f01ccf7}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F2 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fcd6dbd-d7bf-449c-b733-facefeaa116a}, !- Zone Air Inlet Port List
  {d42136a9-02bc-459b-a512-786bbe9f9869}, !- Zone Air Exhaust Port List
  {aecefdd5-7edb-4fe3-a4bf-8d6d803907fe}, !- Zone Air Node Name
  {a53aa876-fd07-49de-88e2-6d1507df8dcd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dc717525-8256-4cd5-b6ef-97beaac51d30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {075e7651-f47e-43e2-970e-d7e9b585d6b5}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F2 ZN Zone Air Node, !- Name
  {aecefdd5-7edb-4fe3-a4bf-8d6d803907fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aecefdd5-7edb-4fe3-a4bf-8d6d803907fe}, !- Handle
  {71e55cc4-29ad-4ef3-b96e-bcab2f01ccf7}, !- Source Object
  11,                                     !- Outlet Port
  {075e7651-f47e-43e2-970e-d7e9b585d6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fcd6dbd-d7bf-449c-b733-facefeaa116a}, !- Handle
  {71e55cc4-29ad-4ef3-b96e-bcab2f01ccf7}, !- HVAC Component
  {b1d20904-98a3-4fb6-8a83-333280699906}; !- Port 1

OS:PortList,
  {d42136a9-02bc-459b-a512-786bbe9f9869}, !- Handle
  {71e55cc4-29ad-4ef3-b96e-bcab2f01ccf7}; !- HVAC Component

OS:PortList,
  {a53aa876-fd07-49de-88e2-6d1507df8dcd}, !- Handle
  {71e55cc4-29ad-4ef3-b96e-bcab2f01ccf7}, !- HVAC Component
  {77b41e07-02cd-4ea8-9ede-129c8efbed67}; !- Port 1

OS:Sizing:Zone,
  {26a216c0-d0dd-4a7c-b722-a874b90f5443}, !- Handle
  {71e55cc4-29ad-4ef3-b96e-bcab2f01ccf7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1fe3826e-3fdb-4583-a3f0-5590629e3604}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F2 ZN Zone HVAC Equipment List, !- Name
  {71e55cc4-29ad-4ef3-b96e-bcab2f01ccf7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {06d0cb0c-9e34-4c35-b930-58346ab7e9e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {dc717525-8256-4cd5-b6ef-97beaac51d30}, !- Handle
  College - Restroom Thermostat 14,       !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Heating Setpoint Temperature Schedule Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {83d95e18-adf8-4e7b-bb40-7a661fda4c36}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F3 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab8ea694-149a-4191-a8a5-16cd897c3c2c}, !- Zone Air Inlet Port List
  {ec1fb328-121b-46b0-a5fd-4a5b91335631}, !- Zone Air Exhaust Port List
  {17be3e6d-4a65-472a-8644-55ea8d9c2800}, !- Zone Air Node Name
  {a9ba0815-b256-4de0-8f08-86ae4100de7e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9f0e703c-8bd1-4670-8460-bea042cdd882}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {461e64f2-3f83-4358-9139-0c82e71ad3f0}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F3 ZN Zone Air Node, !- Name
  {17be3e6d-4a65-472a-8644-55ea8d9c2800}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17be3e6d-4a65-472a-8644-55ea8d9c2800}, !- Handle
  {83d95e18-adf8-4e7b-bb40-7a661fda4c36}, !- Source Object
  11,                                     !- Outlet Port
  {461e64f2-3f83-4358-9139-0c82e71ad3f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab8ea694-149a-4191-a8a5-16cd897c3c2c}, !- Handle
  {83d95e18-adf8-4e7b-bb40-7a661fda4c36}, !- HVAC Component
  {c82b5ecf-067e-4002-b595-f9534212ce90}; !- Port 1

OS:PortList,
  {ec1fb328-121b-46b0-a5fd-4a5b91335631}, !- Handle
  {83d95e18-adf8-4e7b-bb40-7a661fda4c36}; !- HVAC Component

OS:PortList,
  {a9ba0815-b256-4de0-8f08-86ae4100de7e}, !- Handle
  {83d95e18-adf8-4e7b-bb40-7a661fda4c36}, !- HVAC Component
  {27473314-c244-4a60-ae44-de80d1ae987c}; !- Port 1

OS:Sizing:Zone,
  {85a27adb-03ca-4db3-a3d0-55cc541a1607}, !- Handle
  {83d95e18-adf8-4e7b-bb40-7a661fda4c36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {251ec117-cfd3-4684-b3a2-479ae2a1fc4f}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F3 ZN Zone HVAC Equipment List, !- Name
  {83d95e18-adf8-4e7b-bb40-7a661fda4c36}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f77224a2-0776-4507-a3ba-302b3afdf7e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9f0e703c-8bd1-4670-8460-bea042cdd882}, !- Handle
  College - Restroom Thermostat 15,       !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Heating Setpoint Temperature Schedule Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4c0ecb2b-e2c1-49db-b6c3-d6304866f5c3}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9beaa5f5-ae87-4c72-835a-bf7e7bee8e98}, !- Zone Air Inlet Port List
  {cd03dc85-743c-41dc-b9d2-1648cbd56eb7}, !- Zone Air Exhaust Port List
  {3892189d-c5b5-4d22-9031-23cd0517a113}, !- Zone Air Node Name
  {7e06ca8e-1fae-4945-adf0-42bbc9cec3ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6f4f0e5-3454-4f76-b64b-9e860ab322e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2de94a2-b4ad-4756-9063-411521eb2bb7}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN Zone Air Node, !- Name
  {3892189d-c5b5-4d22-9031-23cd0517a113}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3892189d-c5b5-4d22-9031-23cd0517a113}, !- Handle
  {4c0ecb2b-e2c1-49db-b6c3-d6304866f5c3}, !- Source Object
  11,                                     !- Outlet Port
  {c2de94a2-b4ad-4756-9063-411521eb2bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9beaa5f5-ae87-4c72-835a-bf7e7bee8e98}, !- Handle
  {4c0ecb2b-e2c1-49db-b6c3-d6304866f5c3}, !- HVAC Component
  {484fe267-47af-4f80-9fb9-36f8e6e15c53}; !- Port 1

OS:PortList,
  {cd03dc85-743c-41dc-b9d2-1648cbd56eb7}, !- Handle
  {4c0ecb2b-e2c1-49db-b6c3-d6304866f5c3}; !- HVAC Component

OS:PortList,
  {7e06ca8e-1fae-4945-adf0-42bbc9cec3ee}, !- Handle
  {4c0ecb2b-e2c1-49db-b6c3-d6304866f5c3}, !- HVAC Component
  {78eae523-862e-4f42-9084-7147385f8020}; !- Port 1

OS:Sizing:Zone,
  {060d5ae0-f488-477a-93f2-de72d6b6c0c2}, !- Handle
  {4c0ecb2b-e2c1-49db-b6c3-d6304866f5c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2c5f35af-8adf-4a18-9fec-db8d7147cc6f}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN Zone HVAC Equipment List, !- Name
  {4c0ecb2b-e2c1-49db-b6c3-d6304866f5c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c10f84f-3726-41a5-8044-d9bbc625db89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e6f4f0e5-3454-4f76-b64b-9e860ab322e2}, !- Handle
  College - Restroom Thermostat 16,       !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Heating Setpoint Temperature Schedule Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {30aa44ef-a872-4df0-80ca-4bfd54c90632}, !- Handle
  CB_STUDIO_1_F2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c1e2fcc-bf97-4e1a-8cc0-c96a748b75d5}, !- Zone Air Inlet Port List
  {16861e5d-f498-4df9-b8ad-69044ce42e3e}, !- Zone Air Exhaust Port List
  {c7f52884-f0ca-4041-9110-2d48d42df714}, !- Zone Air Node Name
  {29a99a7a-eeb9-4d86-b366-b4161719a8d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d33aff1d-2087-4236-b448-9f0f82ecd7d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9356647c-85e4-4f64-8fd4-55aca7d442bf}, !- Handle
  CB_STUDIO_1_F2 ZN Zone Air Node,        !- Name
  {c7f52884-f0ca-4041-9110-2d48d42df714}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7f52884-f0ca-4041-9110-2d48d42df714}, !- Handle
  {30aa44ef-a872-4df0-80ca-4bfd54c90632}, !- Source Object
  11,                                     !- Outlet Port
  {9356647c-85e4-4f64-8fd4-55aca7d442bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c1e2fcc-bf97-4e1a-8cc0-c96a748b75d5}, !- Handle
  {30aa44ef-a872-4df0-80ca-4bfd54c90632}, !- HVAC Component
  {d703797a-95ac-4e25-b739-e79dde21f338}; !- Port 1

OS:PortList,
  {16861e5d-f498-4df9-b8ad-69044ce42e3e}, !- Handle
  {30aa44ef-a872-4df0-80ca-4bfd54c90632}; !- HVAC Component

OS:PortList,
  {29a99a7a-eeb9-4d86-b366-b4161719a8d0}, !- Handle
  {30aa44ef-a872-4df0-80ca-4bfd54c90632}, !- HVAC Component
  {d03ae432-fa93-413b-9857-77d0dc4b6475}; !- Port 1

OS:Sizing:Zone,
  {96f12cb7-9949-4fd5-821e-a94231f4691a}, !- Handle
  {30aa44ef-a872-4df0-80ca-4bfd54c90632}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {fc483c64-e18c-4f63-9f58-4e30eba8e0fd}, !- Handle
  CB_STUDIO_1_F2 ZN Zone HVAC Equipment List, !- Name
  {30aa44ef-a872-4df0-80ca-4bfd54c90632}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1c4a0102-f0db-4772-b33e-2a52bff2f2a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d33aff1d-2087-4236-b448-9f0f82ecd7d7}, !- Handle
  College - Art Classroom Thermostat 1,   !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4f782d6b-5425-42a7-bf58-42cb172529dd}, !- Handle
  CB_STUDIO_1_F3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef4a9206-91dc-4a35-bc8d-f25899761af9}, !- Zone Air Inlet Port List
  {29c4da90-e69a-479c-bf57-c467c02d0130}, !- Zone Air Exhaust Port List
  {50d81a74-b126-4802-865d-8cdd51222bc7}, !- Zone Air Node Name
  {6af176f7-d624-4a31-9307-880db3203d5f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7bf20f27-888d-4d9d-ac1a-82f346516cae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc15fae0-788c-42d3-9d40-36a670a97229}, !- Handle
  CB_STUDIO_1_F3 ZN Zone Air Node,        !- Name
  {50d81a74-b126-4802-865d-8cdd51222bc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50d81a74-b126-4802-865d-8cdd51222bc7}, !- Handle
  {4f782d6b-5425-42a7-bf58-42cb172529dd}, !- Source Object
  11,                                     !- Outlet Port
  {cc15fae0-788c-42d3-9d40-36a670a97229}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef4a9206-91dc-4a35-bc8d-f25899761af9}, !- Handle
  {4f782d6b-5425-42a7-bf58-42cb172529dd}, !- HVAC Component
  {596f6b46-a822-43a5-ba9a-4743d98f3e64}; !- Port 1

OS:PortList,
  {29c4da90-e69a-479c-bf57-c467c02d0130}, !- Handle
  {4f782d6b-5425-42a7-bf58-42cb172529dd}; !- HVAC Component

OS:PortList,
  {6af176f7-d624-4a31-9307-880db3203d5f}, !- Handle
  {4f782d6b-5425-42a7-bf58-42cb172529dd}, !- HVAC Component
  {9f2f571c-6855-4ace-b1d2-89e3ac16cb8f}; !- Port 1

OS:Sizing:Zone,
  {16209b70-a79b-4ceb-bdef-f9803f036378}, !- Handle
  {4f782d6b-5425-42a7-bf58-42cb172529dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2603cc73-eb9f-44ca-8aed-49f138fe2b7f}, !- Handle
  CB_STUDIO_1_F3 ZN Zone HVAC Equipment List, !- Name
  {4f782d6b-5425-42a7-bf58-42cb172529dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c59677fc-9c18-465f-a7aa-f91ab2ddc4c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7bf20f27-888d-4d9d-ac1a-82f346516cae}, !- Handle
  College - Art Classroom Thermostat 2,   !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bf6a4b83-95aa-4529-9c77-aaa55a1ba128}, !- Handle
  CB_STUDIO_2_F2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7eff200d-e844-4abf-a4cb-c8e1766ec9f1}, !- Zone Air Inlet Port List
  {f00a35ad-9fac-47d7-9930-f42e320c2166}, !- Zone Air Exhaust Port List
  {bf356f0d-3a70-4e14-ae63-15af2c5f2a73}, !- Zone Air Node Name
  {a86e3c11-fdd0-4932-9c23-6422a268fe0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0373d8c7-3dab-40d3-a907-aaa99a863083}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abd47c74-4942-4edd-b4dd-4c70aefafcb8}, !- Handle
  CB_STUDIO_2_F2 ZN Zone Air Node,        !- Name
  {bf356f0d-3a70-4e14-ae63-15af2c5f2a73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf356f0d-3a70-4e14-ae63-15af2c5f2a73}, !- Handle
  {bf6a4b83-95aa-4529-9c77-aaa55a1ba128}, !- Source Object
  11,                                     !- Outlet Port
  {abd47c74-4942-4edd-b4dd-4c70aefafcb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7eff200d-e844-4abf-a4cb-c8e1766ec9f1}, !- Handle
  {bf6a4b83-95aa-4529-9c77-aaa55a1ba128}, !- HVAC Component
  {69421b5c-8c4a-4867-bc85-c48d43478bcd}; !- Port 1

OS:PortList,
  {f00a35ad-9fac-47d7-9930-f42e320c2166}, !- Handle
  {bf6a4b83-95aa-4529-9c77-aaa55a1ba128}; !- HVAC Component

OS:PortList,
  {a86e3c11-fdd0-4932-9c23-6422a268fe0b}, !- Handle
  {bf6a4b83-95aa-4529-9c77-aaa55a1ba128}, !- HVAC Component
  {4d48211f-2817-4a16-9885-f18823000aeb}; !- Port 1

OS:Sizing:Zone,
  {b3525e4c-c4d7-4359-8130-b475862d21b9}, !- Handle
  {bf6a4b83-95aa-4529-9c77-aaa55a1ba128}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {87980926-3a9e-4b36-b228-158f62f4c3f4}, !- Handle
  CB_STUDIO_2_F2 ZN Zone HVAC Equipment List, !- Name
  {bf6a4b83-95aa-4529-9c77-aaa55a1ba128}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dda8e6f1-6f30-41a2-a85b-25bc07e9e1cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0373d8c7-3dab-40d3-a907-aaa99a863083}, !- Handle
  College - Art Classroom Thermostat 3,   !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9b37666e-535f-4965-80fe-2249a430a8e4}, !- Handle
  CB_STUDIO_2_F3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26018821-3f8f-4437-baeb-6a7b58e1e3cf}, !- Zone Air Inlet Port List
  {3169fa20-05af-4aca-9cfe-345ae6cf68f0}, !- Zone Air Exhaust Port List
  {4004b319-894e-468e-bf7b-ae0d42a73ceb}, !- Zone Air Node Name
  {0fb407c7-7cda-41a7-93f4-8a5df150c82f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cb469558-a607-46ae-ad24-1f5e5598b49a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee56ab2e-4041-4df3-aef3-ec6c9ab3efdb}, !- Handle
  CB_STUDIO_2_F3 ZN Zone Air Node,        !- Name
  {4004b319-894e-468e-bf7b-ae0d42a73ceb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4004b319-894e-468e-bf7b-ae0d42a73ceb}, !- Handle
  {9b37666e-535f-4965-80fe-2249a430a8e4}, !- Source Object
  11,                                     !- Outlet Port
  {ee56ab2e-4041-4df3-aef3-ec6c9ab3efdb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26018821-3f8f-4437-baeb-6a7b58e1e3cf}, !- Handle
  {9b37666e-535f-4965-80fe-2249a430a8e4}, !- HVAC Component
  {5c80d557-0804-4e62-a1e0-a1540d6a48fa}; !- Port 1

OS:PortList,
  {3169fa20-05af-4aca-9cfe-345ae6cf68f0}, !- Handle
  {9b37666e-535f-4965-80fe-2249a430a8e4}; !- HVAC Component

OS:PortList,
  {0fb407c7-7cda-41a7-93f4-8a5df150c82f}, !- Handle
  {9b37666e-535f-4965-80fe-2249a430a8e4}, !- HVAC Component
  {07c00ca1-ecb7-4071-bb11-2f3babc11388}; !- Port 1

OS:Sizing:Zone,
  {a131eba1-9d7b-4e88-ae33-e0c7ae73eebc}, !- Handle
  {9b37666e-535f-4965-80fe-2249a430a8e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {aeb083a9-53be-47f5-bc1b-af3632c107d7}, !- Handle
  CB_STUDIO_2_F3 ZN Zone HVAC Equipment List, !- Name
  {9b37666e-535f-4965-80fe-2249a430a8e4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4e6bf1f-e3b7-45b8-8e99-9549417274f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cb469558-a607-46ae-ad24-1f5e5598b49a}, !- Handle
  College - Art Classroom Thermostat 4,   !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Heating Setpoint Temperature Schedule Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c18d9dec-f0b7-4fe4-9eb5-4ee6c7dadf50}, !- Handle
  CB_UTILITY_F1 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1667a866-bb79-4cb8-b5ca-5a1901bf9db4}, !- Zone Air Inlet Port List
  {23f44643-de90-430c-8a5e-0e0ac4344bc7}, !- Zone Air Exhaust Port List
  {78029d19-bb45-46c7-8de4-1452fc74fa3e}, !- Zone Air Node Name
  {2902f1e3-93fe-4d4e-b789-b3b5941275d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {34cb26bc-7acb-472d-86e2-5bc00625b9d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee200595-66da-447c-bb49-e0c18a9159d3}, !- Handle
  CB_UTILITY_F1 ZN Zone Air Node,         !- Name
  {78029d19-bb45-46c7-8de4-1452fc74fa3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78029d19-bb45-46c7-8de4-1452fc74fa3e}, !- Handle
  {c18d9dec-f0b7-4fe4-9eb5-4ee6c7dadf50}, !- Source Object
  11,                                     !- Outlet Port
  {ee200595-66da-447c-bb49-e0c18a9159d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1667a866-bb79-4cb8-b5ca-5a1901bf9db4}, !- Handle
  {c18d9dec-f0b7-4fe4-9eb5-4ee6c7dadf50}, !- HVAC Component
  {91996952-455f-4c7a-af42-e557277fcd49}; !- Port 1

OS:PortList,
  {23f44643-de90-430c-8a5e-0e0ac4344bc7}, !- Handle
  {c18d9dec-f0b7-4fe4-9eb5-4ee6c7dadf50}; !- HVAC Component

OS:PortList,
  {2902f1e3-93fe-4d4e-b789-b3b5941275d5}, !- Handle
  {c18d9dec-f0b7-4fe4-9eb5-4ee6c7dadf50}, !- HVAC Component
  {4f1c91f8-5e82-44a6-a7cf-978e4839f11a}; !- Port 1

OS:Sizing:Zone,
  {cf14a5c2-acbc-46ca-9c33-07d266e82fce}, !- Handle
  {c18d9dec-f0b7-4fe4-9eb5-4ee6c7dadf50}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {861b0d2a-01bb-4fa8-8383-4f630a8a33b7}, !- Handle
  CB_UTILITY_F1 ZN Zone HVAC Equipment List, !- Name
  {c18d9dec-f0b7-4fe4-9eb5-4ee6c7dadf50}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02114a16-e866-49a4-b9d9-3806580b60be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {34cb26bc-7acb-472d-86e2-5bc00625b9d1}, !- Handle
  College - Utility Thermostat 1,         !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Heating Setpoint Temperature Schedule Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3397dd57-ff6f-4994-9b3f-9fd7bae71e22}, !- Handle
  CB_UTILITY_F2 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fae2ef4-3d2a-4274-8482-624fe541ded2}, !- Zone Air Inlet Port List
  {ec84067f-3788-46b7-93b3-e74e03929c15}, !- Zone Air Exhaust Port List
  {57d19c24-6716-4bb4-ada0-f818b7e7940c}, !- Zone Air Node Name
  {fd11af9c-de03-4910-8598-8e371e62bdbe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9329122b-0b1a-41ad-84c7-3e5db511eddd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2eb12673-cd7c-48e9-a729-682bd38eebbe}, !- Handle
  CB_UTILITY_F2 ZN Zone Air Node,         !- Name
  {57d19c24-6716-4bb4-ada0-f818b7e7940c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57d19c24-6716-4bb4-ada0-f818b7e7940c}, !- Handle
  {3397dd57-ff6f-4994-9b3f-9fd7bae71e22}, !- Source Object
  11,                                     !- Outlet Port
  {2eb12673-cd7c-48e9-a729-682bd38eebbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fae2ef4-3d2a-4274-8482-624fe541ded2}, !- Handle
  {3397dd57-ff6f-4994-9b3f-9fd7bae71e22}, !- HVAC Component
  {7fdef7c3-6a59-4147-8543-951ea88e8c8c}; !- Port 1

OS:PortList,
  {ec84067f-3788-46b7-93b3-e74e03929c15}, !- Handle
  {3397dd57-ff6f-4994-9b3f-9fd7bae71e22}; !- HVAC Component

OS:PortList,
  {fd11af9c-de03-4910-8598-8e371e62bdbe}, !- Handle
  {3397dd57-ff6f-4994-9b3f-9fd7bae71e22}, !- HVAC Component
  {c2ba22d6-91ce-4b8a-b56d-b276b2a8130a}; !- Port 1

OS:Sizing:Zone,
  {658c9eb2-1301-475d-ad02-077a4e089876}, !- Handle
  {3397dd57-ff6f-4994-9b3f-9fd7bae71e22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {91c77664-b853-4c80-a775-72ab96638350}, !- Handle
  CB_UTILITY_F2 ZN Zone HVAC Equipment List, !- Name
  {3397dd57-ff6f-4994-9b3f-9fd7bae71e22}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6a06d9b-ae9d-4e47-8deb-5e63bac10004}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9329122b-0b1a-41ad-84c7-3e5db511eddd}, !- Handle
  College - Utility Thermostat 2,         !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Heating Setpoint Temperature Schedule Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {76c1b179-2159-42dc-999a-342b5a38935c}, !- Handle
  CB_UTILITY_F3 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0dd8ab96-71d6-49ad-bb1e-7370217b0213}, !- Zone Air Inlet Port List
  {ccc1c975-f0f0-4bcb-8c65-31b7b833bc1c}, !- Zone Air Exhaust Port List
  {b0ee4589-dd19-42f1-8cac-0e5a08671900}, !- Zone Air Node Name
  {c32514b4-a76b-4a3c-808d-a313f6a6287c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c439ea50-5004-42c4-b59d-d0ebf7fdc2db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3e5d77d-eb8b-4ded-b2e4-ca640ecbd73b}, !- Handle
  CB_UTILITY_F3 ZN Zone Air Node,         !- Name
  {b0ee4589-dd19-42f1-8cac-0e5a08671900}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0ee4589-dd19-42f1-8cac-0e5a08671900}, !- Handle
  {76c1b179-2159-42dc-999a-342b5a38935c}, !- Source Object
  11,                                     !- Outlet Port
  {d3e5d77d-eb8b-4ded-b2e4-ca640ecbd73b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0dd8ab96-71d6-49ad-bb1e-7370217b0213}, !- Handle
  {76c1b179-2159-42dc-999a-342b5a38935c}, !- HVAC Component
  {04e017e7-4131-46ee-a477-e741f57216f3}; !- Port 1

OS:PortList,
  {ccc1c975-f0f0-4bcb-8c65-31b7b833bc1c}, !- Handle
  {76c1b179-2159-42dc-999a-342b5a38935c}; !- HVAC Component

OS:PortList,
  {c32514b4-a76b-4a3c-808d-a313f6a6287c}, !- Handle
  {76c1b179-2159-42dc-999a-342b5a38935c}, !- HVAC Component
  {0e36597b-acfa-4965-ab2f-041911383e8c}; !- Port 1

OS:Sizing:Zone,
  {6621b5c9-6f3a-4005-928a-8631d94ccfad}, !- Handle
  {76c1b179-2159-42dc-999a-342b5a38935c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2c2a0b71-8030-4580-a289-2005d17f9119}, !- Handle
  CB_UTILITY_F3 ZN Zone HVAC Equipment List, !- Name
  {76c1b179-2159-42dc-999a-342b5a38935c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {506230b2-34d5-4e12-8f8d-bef8d9f28d19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c439ea50-5004-42c4-b59d-d0ebf7fdc2db}, !- Handle
  College - Utility Thermostat 3,         !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Heating Setpoint Temperature Schedule Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ee26a706-6498-4148-a2ea-b43cab8f90b6}, !- Handle
  CB_UTILITY_F4 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c58457e2-6329-4f45-b0f8-cf09643d5b03}, !- Zone Air Inlet Port List
  {0e2eb7ac-dd86-49d4-b3c3-d6ec6c8b49ce}, !- Zone Air Exhaust Port List
  {72334a7c-c597-4629-9b79-1c51590d5062}, !- Zone Air Node Name
  {627084fd-7972-4c4b-b84b-179ed6e5ebcf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94280da0-6b0a-4a29-b9d7-7e66d813c502}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5971e5f2-d51c-4d9e-95f7-4e5e51df0295}, !- Handle
  CB_UTILITY_F4 ZN Zone Air Node,         !- Name
  {72334a7c-c597-4629-9b79-1c51590d5062}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72334a7c-c597-4629-9b79-1c51590d5062}, !- Handle
  {ee26a706-6498-4148-a2ea-b43cab8f90b6}, !- Source Object
  11,                                     !- Outlet Port
  {5971e5f2-d51c-4d9e-95f7-4e5e51df0295}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c58457e2-6329-4f45-b0f8-cf09643d5b03}, !- Handle
  {ee26a706-6498-4148-a2ea-b43cab8f90b6}, !- HVAC Component
  {cb3a449a-9166-434a-afcc-63fd7ff5ad4c}; !- Port 1

OS:PortList,
  {0e2eb7ac-dd86-49d4-b3c3-d6ec6c8b49ce}, !- Handle
  {ee26a706-6498-4148-a2ea-b43cab8f90b6}; !- HVAC Component

OS:PortList,
  {627084fd-7972-4c4b-b84b-179ed6e5ebcf}, !- Handle
  {ee26a706-6498-4148-a2ea-b43cab8f90b6}, !- HVAC Component
  {f2dde67b-4ac2-4848-9eb9-32431c62445b}; !- Port 1

OS:Sizing:Zone,
  {d7e4a745-fa93-414b-8e0f-13b3e0e8e311}, !- Handle
  {ee26a706-6498-4148-a2ea-b43cab8f90b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c5e80840-af10-4dcc-b46c-a6bcc273ee75}, !- Handle
  CB_UTILITY_F4 ZN Zone HVAC Equipment List, !- Name
  {ee26a706-6498-4148-a2ea-b43cab8f90b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d340858-af63-4e47-94ff-2e683f05b7e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {94280da0-6b0a-4a29-b9d7-7e66d813c502}, !- Handle
  College - Utility Thermostat 4,         !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Heating Setpoint Temperature Schedule Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {dfb9c2c0-c53c-4b26-96f3-7141295ec2ae}, !- Handle
  Atlanta-Hartsfield Jackson Intl AP,     !- City
  GA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722190,                                 !- WMO Number
  33.63,                                  !- Latitude {deg}
  -84.43,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  308,                                    !- Elevation {m}
  /home/jason/Projects/s4b-prototypes/prototypes/3A/2007/College/run/000_create_doe_prototype_building/extracted_files/weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw, !- Url
  1BEF8431,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {5f6ca255-4c22-4cd3-be7f-148316cfbf94}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  16.6,                                   !- Annual Average Outdoor Air Temperature {C}
  22.5;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {29bcdf86-728d-4056-98e3-c96bfb461fb9}, !- Handle
  Atlanta-Hartsfield.Jackson.Intl.AP_GA_USA Ann Clg .4% Condns DB=>MWB, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  97621,                                  !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.556,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.779;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {98e340f9-d849-4f57-94ba-4bc03c32cb26}, !- Handle
  Atlanta-Hartsfield.Jackson.Intl.AP_GA_USA Ann Htg 99.6% Condns DB, !- Name
  -6.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  97621,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -6.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:PlantLoop,
  {698d0544-cfe6-4a1c-bbd2-d535769ece9e}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {194dfe8b-4154-414c-8719-8e5de733e207}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f068a66e-6859-4eee-8c1f-4d648b6284a0}, !- Plant Side Inlet Node Name
  {fdcea7b9-12e0-4b0a-8767-8c277a7dc8ce}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2b21fe6a-c92f-4b16-b2dc-75592cb54e89}, !- Demand Side Inlet Node Name
  {b8463d9b-6f6d-4fa6-8647-165444a25df3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3a33352b-bdf5-44a7-ac59-7722fa0ca1f5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Demand Mixer Name
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Demand Splitter Name
  {51ddec02-8924-4786-9c9c-836e8226926a}, !- Supply Mixer Name
  {a6edd68d-99b7-417d-838b-44173dbfb2f7}; !- Supply Splitter Name

OS:Node,
  {d0258eac-001a-4c5a-ae1c-4bca105b5b7f}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {f068a66e-6859-4eee-8c1f-4d648b6284a0}, !- Inlet Port
  {d61a33cc-0432-4d8f-9832-4325e9039f6b}; !- Outlet Port

OS:Node,
  {194dfe8b-4154-414c-8719-8e5de733e207}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {2522012e-8994-4779-9fa6-241ebc02e861}, !- Inlet Port
  {fdcea7b9-12e0-4b0a-8767-8c277a7dc8ce}; !- Outlet Port

OS:Node,
  {5a48ddf6-359b-46a2-9499-e0024475776a}, !- Handle
  Boiler 1334kBtu/hr 0.8 Thermal Eff Inlet Water Node, !- Name
  {afc71167-aaaf-4bc2-870b-a53f04afec60}, !- Inlet Port
  {e1a371ee-c665-4904-94c6-89eaeb0c5b2b}; !- Outlet Port

OS:Connector:Mixer,
  {51ddec02-8924-4786-9c9c-836e8226926a}, !- Handle
  Connector Mixer 1,                      !- Name
  {2f0b14ec-b3f2-4ec0-b94b-335a1db87660}, !- Outlet Branch Name
  {eb9f5ee0-36e6-458e-8946-d2f5c417ea58}, !- Inlet Branch Name 1
  {26ee6b93-6aff-4f20-8ecd-fbc11d405a00}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a6edd68d-99b7-417d-838b-44173dbfb2f7}, !- Handle
  Connector Splitter 1,                   !- Name
  {203b04f9-2d09-435e-94ba-f08359d48f9a}, !- Inlet Branch Name
  {afc71167-aaaf-4bc2-870b-a53f04afec60}, !- Outlet Branch Name 1
  {2d1e827a-df9f-45c7-88b8-266c0b70012b}; !- Outlet Branch Name 2

OS:Connection,
  {f068a66e-6859-4eee-8c1f-4d648b6284a0}, !- Handle
  {698d0544-cfe6-4a1c-bbd2-d535769ece9e}, !- Source Object
  14,                                     !- Outlet Port
  {d0258eac-001a-4c5a-ae1c-4bca105b5b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afc71167-aaaf-4bc2-870b-a53f04afec60}, !- Handle
  {a6edd68d-99b7-417d-838b-44173dbfb2f7}, !- Source Object
  3,                                      !- Outlet Port
  {5a48ddf6-359b-46a2-9499-e0024475776a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdcea7b9-12e0-4b0a-8767-8c277a7dc8ce}, !- Handle
  {194dfe8b-4154-414c-8719-8e5de733e207}, !- Source Object
  3,                                      !- Outlet Port
  {698d0544-cfe6-4a1c-bbd2-d535769ece9e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {98382685-9ae7-4cde-abc2-0fb1af9f1805}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {2b21fe6a-c92f-4b16-b2dc-75592cb54e89}, !- Inlet Port
  {26138096-73d8-42f8-bb80-112e01273803}; !- Outlet Port

OS:Node,
  {bf0ff025-ebf9-4698-b405-40139320d2f3}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {8243fd15-ce8b-45c3-9f66-34f5608d3752}, !- Inlet Port
  {b8463d9b-6f6d-4fa6-8647-165444a25df3}; !- Outlet Port

OS:Node,
  {d23be4e5-8ff2-4c72-b1ff-27d1478fff22}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {3ae899a4-b1dc-4b8e-82a2-02d26c84b0d4}, !- Inlet Port
  {58a4d5ef-1083-4529-aa38-f8f9dafc1120}; !- Outlet Port

OS:Connector:Mixer,
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Handle
  Connector Mixer 2,                      !- Name
  {41e8757d-ddeb-45fa-a9dd-274517e4d1c1}, !- Outlet Branch Name
  {fd25742b-5131-447b-813c-2db55f900642}, !- Inlet Branch Name 1
  {612843c3-e9bb-42cb-b1cc-93bda1bba225}, !- Inlet Branch Name 2
  {229feb80-dd14-4b7f-8aad-d24e4250765d}, !- Inlet Branch Name 3
  {350fa194-11df-4fc9-8d0c-1304ed12f4b9}, !- Inlet Branch Name 4
  {e297de2c-bb97-4c08-a9bb-dfbde03dac2f}, !- Inlet Branch Name 5
  {06623856-7a06-4a63-a35f-f5cd26c36b4a}, !- Inlet Branch Name 6
  {95c064a4-998a-4cd9-9407-493211c3c34b}, !- Inlet Branch Name 7
  {8267e60b-99bb-4e5e-83a5-cd72766f3ec7}, !- Inlet Branch Name 8
  {90ff94a1-9122-48a6-9a52-ea2ee4ac46cf}, !- Inlet Branch Name 9
  {e54795ab-0ca9-4fc5-b4cc-b41002de5fae}, !- Inlet Branch Name 10
  {324fe5f5-66a2-4251-b164-9aa96b9ea520}, !- Inlet Branch Name 11
  {c94d0095-b072-477d-99be-8be95877c6fe}, !- Inlet Branch Name 12
  {9b86adc4-1251-4125-a390-8a6f795e6418}, !- Inlet Branch Name 13
  {52a4f412-2b35-480d-8b19-866f03300446}, !- Inlet Branch Name 14
  {9b919946-c2c4-49c7-8852-84d181435070}, !- Inlet Branch Name 15
  {28322037-1738-4002-a2de-cc6ff598dba1}, !- Inlet Branch Name 16
  {1d825126-e769-4893-9717-ea49057b9119}, !- Inlet Branch Name 17
  {7dd7d1d3-e5f3-444a-ac6e-29698beda963}, !- Inlet Branch Name 18
  {ab04ef47-0ce4-4600-a93c-1724d45ad2e4}, !- Inlet Branch Name 19
  {2b930167-b304-4925-b43a-2fb197f7bb72}, !- Inlet Branch Name 20
  {eb907a94-47d1-4169-83d2-1638d324a744}, !- Inlet Branch Name 21
  {7e9fd41a-199d-4e8c-9cd1-b5e28b2be37e}, !- Inlet Branch Name 22
  {e14b5bb6-2d30-4769-a36b-4bf471cd2dbb}, !- Inlet Branch Name 23
  {bfdd9f34-8148-4611-9d1e-503462e06f20}, !- Inlet Branch Name 24
  {5740f623-d4e9-436d-aff1-8480d75729d9}, !- Inlet Branch Name 25
  {c61b4ec8-db26-4374-942e-9f3736b35107}, !- Inlet Branch Name 26
  {4d1992b0-d658-4de0-bf33-174c0284df7e}, !- Inlet Branch Name 27
  {2fc9ac18-259b-464e-af40-9cfa31e78c0b}, !- Inlet Branch Name 28
  {d4205fa2-e100-4352-ae55-dab966a12603}, !- Inlet Branch Name 29
  {cda8d0df-8084-42e2-bc1f-8e431c934faf}, !- Inlet Branch Name 30
  {fc5c7e48-6b67-4c5f-ab31-081b210fc1ca}, !- Inlet Branch Name 31
  {c8a1b2d5-6da7-4094-8bbe-556ce3a6250e}, !- Inlet Branch Name 32
  {81dedfea-bbd3-4271-825a-e48da45e07dd}, !- Inlet Branch Name 33
  {14bd137d-f667-4c57-8825-f144769a62eb}, !- Inlet Branch Name 34
  {b963161c-430e-42fc-a23b-1e6a3a308583}, !- Inlet Branch Name 35
  {227df7c2-883d-4a3b-8ac6-f79e550b37b1}, !- Inlet Branch Name 36
  {0b94421c-6395-4b5c-b4bf-ca51d1f41d6d}, !- Inlet Branch Name 37
  {47e86e4b-6877-4c53-8b36-fb33c5a4893c}, !- Inlet Branch Name 38
  {a51f7a58-5f00-44cf-a1ef-edf0e55a9245}, !- Inlet Branch Name 39
  {0814ad45-de74-4d45-b213-f93a6558e94f}, !- Inlet Branch Name 40
  {9a831b86-13fc-4fba-bb86-4f306ea657b2}, !- Inlet Branch Name 41
  {5a7e4f2b-7ec4-458a-91b9-f6b702cdca82}, !- Inlet Branch Name 42
  {f227973d-629b-4ea3-9ea8-6984c5e3e640}, !- Inlet Branch Name 43
  {0426da23-4193-4dfe-8c66-a5e16b1e15d9}, !- Inlet Branch Name 44
  {cbd0d81d-e2d7-4399-b6b0-2a6e7a70a159}, !- Inlet Branch Name 45
  {d5f8bde6-68cd-4d42-91dd-4bc44b6f5811}, !- Inlet Branch Name 46
  {67c5cd93-2ef7-4351-a6d4-53efc55ef21f}, !- Inlet Branch Name 47
  {64d6459e-6ab0-4d6e-b1a7-0c8634855feb}, !- Inlet Branch Name 48
  {f30303f0-e028-4e20-b685-5f4bc5f0704f}, !- Inlet Branch Name 49
  {0c334d50-e286-4288-871e-52603f239b18}, !- Inlet Branch Name 50
  {32351aa8-8067-47ac-9625-289192734980}, !- Inlet Branch Name 51
  {b5fb2b41-301f-42c3-9833-2f154a41b8df}, !- Inlet Branch Name 52
  {b79b28aa-b009-4ff0-80bd-cbd48fa46262}, !- Inlet Branch Name 53
  {97fc4438-0d04-45c3-af6a-e9e2a81ced1c}, !- Inlet Branch Name 54
  {62010781-68f5-4c6c-b098-a45038a30132}, !- Inlet Branch Name 55
  {7027b051-05e7-4f75-b24f-e8b8123611d1}, !- Inlet Branch Name 56
  {952b02d4-a019-48b8-907a-2dfaa1dfdb6b}, !- Inlet Branch Name 57
  {ed7480ea-b171-489d-b07b-16850f123254}, !- Inlet Branch Name 58
  {cf507bd0-b2c2-4222-8290-967b54f357c3}, !- Inlet Branch Name 59
  {206cd25f-a885-4126-b8a7-ef9bb6e56fec}, !- Inlet Branch Name 60
  {c3ed4986-a26f-442b-ba51-2999dcc3a99f}, !- Inlet Branch Name 61
  {7e9bacc3-c768-433f-8053-164eabaf8e46}, !- Inlet Branch Name 62
  {068f1a71-5dbb-4d25-86a1-5c64442e2d86}, !- Inlet Branch Name 63
  {04e51553-4eb9-471a-8957-888d2a6463b8}, !- Inlet Branch Name 64
  {dbd75e1d-d8f8-4197-8af8-d1a50275efec}, !- Inlet Branch Name 65
  {060af2cd-dddd-495a-8da8-7b10da1ce98f}, !- Inlet Branch Name 66
  {1a0ccea2-6eb0-4390-9911-b4f4a0b9762d}, !- Inlet Branch Name 67
  {30b06d9f-44ff-4b58-872e-26fec22cd151}, !- Inlet Branch Name 68
  {a635a8ad-e231-4803-b8db-e8bfe3c7cb09}, !- Inlet Branch Name 69
  {0fb3e2b6-dd3e-4dd4-81eb-dba50990866b}, !- Inlet Branch Name 70
  {c489dc2d-6786-44f8-910e-597c3595a882}, !- Inlet Branch Name 71
  {320c6d99-5fae-4719-bf16-694e5e26e22b}, !- Inlet Branch Name 72
  {fd616f38-5975-4da9-b854-7f07167155a0}, !- Inlet Branch Name 73
  {967a3cd7-715f-4991-a0b7-771379088aef}, !- Inlet Branch Name 74
  {5c663e4b-b0cb-441e-a2af-ab9010f5e9c3}, !- Inlet Branch Name 75
  {5e9288c7-ee8f-4930-889c-1544bd856c26}, !- Inlet Branch Name 76
  {810da2f7-09f2-407d-867f-255c13a9a96b}, !- Inlet Branch Name 77
  {b616e794-fb86-42e3-aeaa-98afa445532d}, !- Inlet Branch Name 78
  {cb4b3da7-ce0b-487a-8b2d-9a820b3bf20d}, !- Inlet Branch Name 79
  {be26f6ad-f8fe-4bdb-9713-cb7ce8ee6302}, !- Inlet Branch Name 80
  {89333751-e4c7-47e0-96bc-22c405e8d8e6}, !- Inlet Branch Name 81
  {e0d7b809-3287-4522-8f6d-fa37596fef7c}, !- Inlet Branch Name 82
  {ac83d4cd-29b1-43e2-b9f3-267cb102128c}, !- Inlet Branch Name 83
  {ee5e5c6a-b509-42f4-aaef-cd6b778ef90c}, !- Inlet Branch Name 84
  {d1ba8e62-d002-483b-9d23-42e603ec7209}, !- Inlet Branch Name 85
  {9ff34c2f-5531-4652-8123-ea4036c9c58c}, !- Inlet Branch Name 86
  {19dc3139-4c8e-4c94-b919-daaab60c2424}, !- Inlet Branch Name 87
  {262c532e-62a9-47f1-b897-86b7af876765}, !- Inlet Branch Name 88
  {8390e218-b6f4-4aaf-b785-561f9c4ce90a}, !- Inlet Branch Name 89
  {f7e9e798-fbec-4d39-821c-7ebab470736b}, !- Inlet Branch Name 90
  {f065c36c-bb9e-4711-a608-475069c7b988}, !- Inlet Branch Name 91
  {4019e282-ed84-4846-9ca0-02c02c34c6a1}, !- Inlet Branch Name 92
  {a6a9aab8-07ab-4c90-a4fe-2ad97efe9165}, !- Inlet Branch Name 93
  {152a2ac8-de65-4e4d-aaa3-95867dd76abb}, !- Inlet Branch Name 94
  {3c752ae8-cf70-4a05-8faf-8c35d2248392}, !- Inlet Branch Name 95
  {91bc97a3-5ca1-44af-82b6-69f101ff6a9f}, !- Inlet Branch Name 96
  {c402134e-e69e-4f32-b3f8-ff5144816d37}, !- Inlet Branch Name 97
  {b25f9ca9-528e-436c-8542-9117f0d68fa8}, !- Inlet Branch Name 98
  {2d378c23-16f3-4eef-b9d3-ba009d33b180}, !- Inlet Branch Name 99
  {caedc56d-21f2-4d4a-b566-9388f4f8eda3}, !- Inlet Branch Name 100
  {d4ec1f64-0637-42bf-bbe9-748a670b0806}, !- Inlet Branch Name 101
  {81819cbe-1e7c-4752-9fc6-128261b07539}, !- Inlet Branch Name 102
  {776dba58-2d07-4263-8659-2df5ff00a9b2}, !- Inlet Branch Name 103
  {edc4a0e4-9992-4bc4-b7c3-3c1df45f0f47}, !- Inlet Branch Name 104
  {43493333-9b65-49d6-98a4-3651706fc190}, !- Inlet Branch Name 105
  {7851a09d-a6ee-4354-a244-dd71460d6be4}, !- Inlet Branch Name 106
  {0c06e623-d517-4f7c-9ec1-527a1b588b7a}, !- Inlet Branch Name 107
  {d695a1d5-16f1-46ac-a4b7-e4d6aeb5f411}, !- Inlet Branch Name 108
  {1b6bba9e-2428-4b75-b930-e2b800b7e4c4}, !- Inlet Branch Name 109
  {47c95895-2708-47b3-8cbb-29c25b1f43a1}, !- Inlet Branch Name 110
  {7d0ea146-d868-471d-9106-a235ff9edcde}, !- Inlet Branch Name 111
  {5c862899-888f-42e5-9f3d-04511fb6da55}, !- Inlet Branch Name 112
  {e9177f6e-3e1b-4746-94f0-05f525f78f7a}, !- Inlet Branch Name 113
  {87c0f928-1c7b-4dc3-8337-f5ca7021e22d}, !- Inlet Branch Name 114
  {54529f6e-5ae7-4338-9d2f-a2296f642302}, !- Inlet Branch Name 115
  {16c6838b-797e-4b48-b5e9-1219e2a4a5eb}, !- Inlet Branch Name 116
  {517a4c3f-9994-485f-9c97-cbe12a294517}, !- Inlet Branch Name 117
  {4f0ca140-a0b1-4721-9a0b-8c52c0469122}; !- Inlet Branch Name 118

OS:Connector:Splitter,
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Handle
  Connector Splitter 2,                   !- Name
  {3e5468a6-8bf3-4750-a242-e50cc1518014}, !- Inlet Branch Name
  {3ae899a4-b1dc-4b8e-82a2-02d26c84b0d4}, !- Outlet Branch Name 1
  {ad9c3888-8e1c-4eef-89fd-3f630853a940}, !- Outlet Branch Name 2
  {21b1a747-4b80-411f-bfc5-b98e167bb3d6}, !- Outlet Branch Name 3
  {c2e9f62f-c82e-404a-a6f3-3205ef34681f}, !- Outlet Branch Name 4
  {94982630-7c44-47f8-b344-5c889ed64e6c}, !- Outlet Branch Name 5
  {c420c455-4723-4e7a-a309-5a60f146d52c}, !- Outlet Branch Name 6
  {d377e0cf-d636-4eb9-b23b-90f1ec92e02a}, !- Outlet Branch Name 7
  {89e81c69-d267-4d58-9579-cd849b05c686}, !- Outlet Branch Name 8
  {a8951fbd-4ef5-4729-b518-8e17b25084f8}, !- Outlet Branch Name 9
  {de04a0f4-b373-4737-b40a-2ec5e138b0bb}, !- Outlet Branch Name 10
  {513dce69-20d1-4b30-93d7-4c514f34e983}, !- Outlet Branch Name 11
  {f81ed026-180f-4367-b0dc-f507713230e8}, !- Outlet Branch Name 12
  {142971af-3daf-4ee7-a479-6c4bcbc2e985}, !- Outlet Branch Name 13
  {a6edcade-426f-4563-942b-dd79433bf1f5}, !- Outlet Branch Name 14
  {84ce5c70-2644-4c79-8ef8-499884cb5bfc}, !- Outlet Branch Name 15
  {d2dd209a-81fb-45c3-9b00-70e5a6a1a3c6}, !- Outlet Branch Name 16
  {1003ea01-1746-4748-961d-b50387656b7f}, !- Outlet Branch Name 17
  {4544b363-36b6-4367-ab62-3b5b67305889}, !- Outlet Branch Name 18
  {45efcf79-0bfa-4c30-9847-13ecdf0752dd}, !- Outlet Branch Name 19
  {181ae795-ed1f-4ca3-ba98-f0918d08763a}, !- Outlet Branch Name 20
  {4646ec9e-de09-4499-a295-7808d95fab26}, !- Outlet Branch Name 21
  {c8ddc5b7-d928-475a-a014-329c70f74a55}, !- Outlet Branch Name 22
  {e60418f4-19dd-4857-8deb-9ffd83c55b7a}, !- Outlet Branch Name 23
  {5a7bde5e-7873-4c89-8145-18123bc9b51d}, !- Outlet Branch Name 24
  {6e276d8d-f462-427b-9639-780210f793da}, !- Outlet Branch Name 25
  {6d5f43d0-2009-43ca-8d0d-8ee28641a67a}, !- Outlet Branch Name 26
  {6b6c52c4-6966-4f0d-acae-350d8da5afcb}, !- Outlet Branch Name 27
  {40187933-24cd-439b-ba0d-e002dc8c8f02}, !- Outlet Branch Name 28
  {410ed34f-d15d-4a9e-a696-e8cd5a64d283}, !- Outlet Branch Name 29
  {6fdd0dea-a18e-48c6-9f9e-a192358be462}, !- Outlet Branch Name 30
  {9860db23-c475-46ce-9099-3083a3093ffc}, !- Outlet Branch Name 31
  {76758b3c-124f-4179-a859-e239a28654da}, !- Outlet Branch Name 32
  {033c5d23-f15d-4292-9268-256db3c78c14}, !- Outlet Branch Name 33
  {2407f986-1aa7-4de2-9b56-14dc877112e7}, !- Outlet Branch Name 34
  {6a4a4476-5587-475b-8000-07f9e538df6d}, !- Outlet Branch Name 35
  {07c0e5ea-bb81-42a1-9912-d929427ccc40}, !- Outlet Branch Name 36
  {09105b9b-f62a-4d38-b8af-17e50e937f1f}, !- Outlet Branch Name 37
  {a121a4c0-2f09-409c-8310-b3a3f292f1df}, !- Outlet Branch Name 38
  {b7b0a431-75c8-414d-abaf-69d7c6ec07f7}, !- Outlet Branch Name 39
  {8fa79ece-2649-46d5-80df-441d7da9cedf}, !- Outlet Branch Name 40
  {8542e385-736f-47dc-9dc5-4916364257d8}, !- Outlet Branch Name 41
  {e37a8c5b-6e58-4c23-acff-a6b1a07ed531}, !- Outlet Branch Name 42
  {1d174821-9f01-4868-99f1-8a5a5ee8b2e5}, !- Outlet Branch Name 43
  {da304294-72dd-4627-898d-821605c5f1b0}, !- Outlet Branch Name 44
  {f0d3857c-6e51-40fe-9811-84e969561996}, !- Outlet Branch Name 45
  {41d9ddb8-6fcc-4a57-b63a-1a4c6c3fb517}, !- Outlet Branch Name 46
  {382ca518-685e-4ed4-b873-0fab2f0efb6f}, !- Outlet Branch Name 47
  {e54f5f44-1ea5-4274-96c0-507d7fbb6d5b}, !- Outlet Branch Name 48
  {9d4bf085-ffc7-49c9-8c42-811e085e7a6a}, !- Outlet Branch Name 49
  {4095309c-e4fe-4974-999a-a5482954b060}, !- Outlet Branch Name 50
  {4a49b62b-d07f-4290-a70a-713a742000e9}, !- Outlet Branch Name 51
  {e2567750-8a01-4782-867f-e56f5f7d98c1}, !- Outlet Branch Name 52
  {dffb022e-e80f-485e-9bae-5301f2330c15}, !- Outlet Branch Name 53
  {f00b23f5-881f-4cb6-88b9-a387d45e7490}, !- Outlet Branch Name 54
  {3679d5f3-ebe6-42c0-b057-6d766c8d9d3e}, !- Outlet Branch Name 55
  {63a81b68-d558-4497-a71f-7d9820f33c97}, !- Outlet Branch Name 56
  {a15b6a3a-5168-41c8-b623-580a33036165}, !- Outlet Branch Name 57
  {459485bd-e6f4-4fb5-9413-a52dcbb32493}, !- Outlet Branch Name 58
  {c445072f-a7a1-4fd1-b54b-a83ed2eed869}, !- Outlet Branch Name 59
  {15c7528d-8280-4a23-9b95-2f930a46dc84}, !- Outlet Branch Name 60
  {41280eb7-b0b5-4429-b2f2-477fe7085c92}, !- Outlet Branch Name 61
  {3200551b-9b18-4705-9d66-a0731dc47a62}, !- Outlet Branch Name 62
  {379401f3-a80d-4be6-aece-c053414c6ca0}, !- Outlet Branch Name 63
  {ad61f5e8-cc58-4e10-8e19-0366c72eef02}, !- Outlet Branch Name 64
  {70e6919e-49af-4c77-8de3-4954386eb8e6}, !- Outlet Branch Name 65
  {08bf8e3e-efe0-45ce-a72e-9e5332f81d99}, !- Outlet Branch Name 66
  {1439687e-8f38-4e51-ac6a-9cee00697cc8}, !- Outlet Branch Name 67
  {5e803880-b4fb-48e7-9e98-345d8525a45c}, !- Outlet Branch Name 68
  {3fc11831-99a1-415b-92f1-2e7582c2a2e0}, !- Outlet Branch Name 69
  {ee9461b6-3fca-424e-b6fb-3d488fb3a511}, !- Outlet Branch Name 70
  {12995c0a-009d-4847-a22e-46d2c8878fcf}, !- Outlet Branch Name 71
  {6deb7502-28e2-4612-a0ce-2fb2bec2d75f}, !- Outlet Branch Name 72
  {a7d866b1-9608-41b2-b343-d4c9c8d91074}, !- Outlet Branch Name 73
  {f110a3c8-7548-455a-b373-40de4d3df08c}, !- Outlet Branch Name 74
  {49d63524-8e99-4613-90ad-b559c97320e7}, !- Outlet Branch Name 75
  {d8e77288-46d9-4ad6-ad9c-013beabdbacb}, !- Outlet Branch Name 76
  {464d7d5f-23f7-4885-8d11-b1b94a0be8e2}, !- Outlet Branch Name 77
  {939186bf-fea2-4a4c-9337-2824f2d47fc7}, !- Outlet Branch Name 78
  {c2e47070-804c-4234-ab3b-64c09e347e72}, !- Outlet Branch Name 79
  {ed5edec0-d139-4449-b69d-a4a9ae3178f9}, !- Outlet Branch Name 80
  {8c986b6d-722e-4de2-9eac-ae23c0faf017}, !- Outlet Branch Name 81
  {6a8ad4e8-8b84-42bf-940b-2ba61e1a5823}, !- Outlet Branch Name 82
  {3b729dff-3b25-41e4-b4a6-6338cb1bc52e}, !- Outlet Branch Name 83
  {9f295d8a-eec9-4eef-a2b0-eb0695629f95}, !- Outlet Branch Name 84
  {181cdf9c-9c01-4437-a9f9-ddc189f44b25}, !- Outlet Branch Name 85
  {a5e10cb9-3107-4840-ba9d-94239ea45843}, !- Outlet Branch Name 86
  {555721d8-834b-41cd-98ec-eac2f456e8da}, !- Outlet Branch Name 87
  {352e889c-7b0b-40b0-b59e-e43f98bb6f88}, !- Outlet Branch Name 88
  {25d4e389-f9c2-4c1a-9272-94aaef3b1fb6}, !- Outlet Branch Name 89
  {17ca4d1e-7d5b-45f8-aa88-acb86750e8f7}, !- Outlet Branch Name 90
  {a67d724b-73f4-473a-8057-87837c46cf8c}, !- Outlet Branch Name 91
  {99b16336-ed57-474b-96ca-4f5f9895b554}, !- Outlet Branch Name 92
  {7df816a3-3965-4d40-a1aa-7dd4437a26ca}, !- Outlet Branch Name 93
  {804aec8b-a165-44e7-825d-9a21609e8a50}, !- Outlet Branch Name 94
  {524498e8-fa69-44ed-8df3-9ad3c5a6b427}, !- Outlet Branch Name 95
  {9b8c3f73-0fa9-46ed-a1b2-8b09b72c9ba9}, !- Outlet Branch Name 96
  {dbe4eb72-e6a6-49f2-b7d2-c5ae27206375}, !- Outlet Branch Name 97
  {ef52e409-89d1-401b-a072-df34249a21d2}, !- Outlet Branch Name 98
  {5c15f043-8478-4c7e-9e2b-614d9ba7dad3}, !- Outlet Branch Name 99
  {b5380ae1-ab54-4f8e-83bd-cfb6b8f8c3ee}, !- Outlet Branch Name 100
  {1efaa9ea-e7e2-48f7-b264-cf8a0ff354e3}, !- Outlet Branch Name 101
  {995927c7-37c5-4bb5-a003-3561ecc4af26}, !- Outlet Branch Name 102
  {982114df-863d-43b2-a932-a557c7f8b3c5}, !- Outlet Branch Name 103
  {63061e80-8dfd-4de3-a0e5-9885fc600c2c}, !- Outlet Branch Name 104
  {bc95bd5a-435b-4c44-9aec-78cbe78b9435}, !- Outlet Branch Name 105
  {6158f5e3-b616-45ba-80e7-17e72ea86e57}, !- Outlet Branch Name 106
  {35d88ea8-c9b8-44c2-8879-78816c0384d9}, !- Outlet Branch Name 107
  {ba00a83f-83e2-4bfc-babd-c3d3eb74bdfe}, !- Outlet Branch Name 108
  {92e95402-4c1d-4d4b-90ad-eadf7bc955ef}, !- Outlet Branch Name 109
  {02494c0e-e408-499e-b253-e30b542785b1}, !- Outlet Branch Name 110
  {c158120b-dd0e-4e19-89e9-aa9ce0f0f5ec}, !- Outlet Branch Name 111
  {1e7d7674-5ae5-43d4-8318-7f69b4eade53}, !- Outlet Branch Name 112
  {ec8921e8-6d48-4de2-828b-9b7f7ed8e8ed}, !- Outlet Branch Name 113
  {3efd61d8-415d-4a94-ac8f-86bb2e2da540}, !- Outlet Branch Name 114
  {b3d0c587-97d4-4333-b58f-f43887cec1fa}, !- Outlet Branch Name 115
  {1d1f77cf-ca4c-4ea8-b26f-aa3cadf87743}, !- Outlet Branch Name 116
  {2f938ae6-b534-48d4-96a4-21426fb6d5e1}, !- Outlet Branch Name 117
  {71e84bef-b2aa-4ccd-96be-01ff03dd5e5c}; !- Outlet Branch Name 118

OS:Connection,
  {2b21fe6a-c92f-4b16-b2dc-75592cb54e89}, !- Handle
  {698d0544-cfe6-4a1c-bbd2-d535769ece9e}, !- Source Object
  17,                                     !- Outlet Port
  {98382685-9ae7-4cde-abc2-0fb1af9f1805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ae899a4-b1dc-4b8e-82a2-02d26c84b0d4}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  3,                                      !- Outlet Port
  {d23be4e5-8ff2-4c72-b1ff-27d1478fff22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8463d9b-6f6d-4fa6-8647-165444a25df3}, !- Handle
  {bf0ff025-ebf9-4698-b405-40139320d2f3}, !- Source Object
  3,                                      !- Outlet Port
  {698d0544-cfe6-4a1c-bbd2-d535769ece9e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8cf07901-7a8f-47af-93e5-05bd1c0a71bb}, !- Handle
  {698d0544-cfe6-4a1c-bbd2-d535769ece9e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3a33352b-bdf5-44a7-ac59-7722fa0ca1f5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {79a9f160-61fd-45eb-a746-4df3ab7265ee}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  {ddca0a01-0443-451e-ade7-fad0becb801c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ddca0a01-0443-451e-ade7-fad0becb801c}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {658bcb14-fbf7-40bc-87df-f24cd4fd808b}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {79a9f160-61fd-45eb-a746-4df3ab7265ee}, !- Schedule Name
  {194dfe8b-4154-414c-8719-8e5de733e207}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {015fcdb9-9fd5-4cfe-a616-82f65897153c}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {d61a33cc-0432-4d8f-9832-4325e9039f6b}, !- Inlet Node Name
  {3fd5d79d-02ea-497f-9b5a-1b592e4c5747}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {fc1811bb-5af0-4d31-a3d6-1dec499925e9}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {3fd5d79d-02ea-497f-9b5a-1b592e4c5747}, !- Inlet Port
  {203b04f9-2d09-435e-94ba-f08359d48f9a}; !- Outlet Port

OS:Connection,
  {d61a33cc-0432-4d8f-9832-4325e9039f6b}, !- Handle
  {d0258eac-001a-4c5a-ae1c-4bca105b5b7f}, !- Source Object
  3,                                      !- Outlet Port
  {015fcdb9-9fd5-4cfe-a616-82f65897153c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fd5d79d-02ea-497f-9b5a-1b592e4c5747}, !- Handle
  {015fcdb9-9fd5-4cfe-a616-82f65897153c}, !- Source Object
  3,                                      !- Outlet Port
  {fc1811bb-5af0-4d31-a3d6-1dec499925e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {203b04f9-2d09-435e-94ba-f08359d48f9a}, !- Handle
  {fc1811bb-5af0-4d31-a3d6-1dec499925e9}, !- Source Object
  3,                                      !- Outlet Port
  {a6edd68d-99b7-417d-838b-44173dbfb2f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {57792c47-dc56-4c54-98a5-6d581421a721}, !- Handle
  Boiler 1334kBtu/hr 0.8 Thermal Eff,     !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {beba5657-0d4e-453f-9e41-93725fcb769b}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {e1a371ee-c665-4904-94c6-89eaeb0c5b2b}, !- Boiler Water Inlet Node Name
  {7d9195ef-ea41-4ff1-b663-67133c7c7012}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {844b09f0-e14e-4360-bca1-259a7061e887}, !- Handle
  Boiler 1334kBtu/hr 0.8 Thermal Eff Outlet Water Node, !- Name
  {7d9195ef-ea41-4ff1-b663-67133c7c7012}, !- Inlet Port
  {eb9f5ee0-36e6-458e-8946-d2f5c417ea58}; !- Outlet Port

OS:Connection,
  {e1a371ee-c665-4904-94c6-89eaeb0c5b2b}, !- Handle
  {5a48ddf6-359b-46a2-9499-e0024475776a}, !- Source Object
  3,                                      !- Outlet Port
  {57792c47-dc56-4c54-98a5-6d581421a721}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {7d9195ef-ea41-4ff1-b663-67133c7c7012}, !- Handle
  {57792c47-dc56-4c54-98a5-6d581421a721}, !- Source Object
  12,                                     !- Outlet Port
  {844b09f0-e14e-4360-bca1-259a7061e887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb9f5ee0-36e6-458e-8946-d2f5c417ea58}, !- Handle
  {844b09f0-e14e-4360-bca1-259a7061e887}, !- Source Object
  3,                                      !- Outlet Port
  {51ddec02-8924-4786-9c9c-836e8226926a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bcff5c29-7cf1-4952-a46d-56c34f012287}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {0ead6606-bc97-4de0-838a-876201d8ec72}, !- Inlet Node Name
  {7d704961-4f6c-44a1-a567-c6d8f1395458}; !- Outlet Node Name

OS:Node,
  {80e13d1d-4c3b-41ba-bd10-328d7f4c3083}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {2d1e827a-df9f-45c7-88b8-266c0b70012b}, !- Inlet Port
  {0ead6606-bc97-4de0-838a-876201d8ec72}; !- Outlet Port

OS:Connection,
  {2d1e827a-df9f-45c7-88b8-266c0b70012b}, !- Handle
  {a6edd68d-99b7-417d-838b-44173dbfb2f7}, !- Source Object
  4,                                      !- Outlet Port
  {80e13d1d-4c3b-41ba-bd10-328d7f4c3083}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52dd5c12-cfe4-4da8-9aa5-1a339b062223}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {7d704961-4f6c-44a1-a567-c6d8f1395458}, !- Inlet Port
  {26ee6b93-6aff-4f20-8ecd-fbc11d405a00}; !- Outlet Port

OS:Connection,
  {0ead6606-bc97-4de0-838a-876201d8ec72}, !- Handle
  {80e13d1d-4c3b-41ba-bd10-328d7f4c3083}, !- Source Object
  3,                                      !- Outlet Port
  {bcff5c29-7cf1-4952-a46d-56c34f012287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d704961-4f6c-44a1-a567-c6d8f1395458}, !- Handle
  {bcff5c29-7cf1-4952-a46d-56c34f012287}, !- Source Object
  3,                                      !- Outlet Port
  {52dd5c12-cfe4-4da8-9aa5-1a339b062223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26ee6b93-6aff-4f20-8ecd-fbc11d405a00}, !- Handle
  {52dd5c12-cfe4-4da8-9aa5-1a339b062223}, !- Source Object
  3,                                      !- Outlet Port
  {51ddec02-8924-4786-9c9c-836e8226926a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b5c22ff7-ccd6-41e9-a9e9-a75fbdb20987}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {58a4d5ef-1083-4529-aa38-f8f9dafc1120}, !- Inlet Node Name
  {15edf0a5-afb5-4c62-92d0-ed6d44a2e5e8}; !- Outlet Node Name

OS:Node,
  {aa59f24b-4277-47c7-b02f-e04192d5581e}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {15edf0a5-afb5-4c62-92d0-ed6d44a2e5e8}, !- Inlet Port
  {fd25742b-5131-447b-813c-2db55f900642}; !- Outlet Port

OS:Connection,
  {58a4d5ef-1083-4529-aa38-f8f9dafc1120}, !- Handle
  {d23be4e5-8ff2-4c72-b1ff-27d1478fff22}, !- Source Object
  3,                                      !- Outlet Port
  {b5c22ff7-ccd6-41e9-a9e9-a75fbdb20987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15edf0a5-afb5-4c62-92d0-ed6d44a2e5e8}, !- Handle
  {b5c22ff7-ccd6-41e9-a9e9-a75fbdb20987}, !- Source Object
  3,                                      !- Outlet Port
  {aa59f24b-4277-47c7-b02f-e04192d5581e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd25742b-5131-447b-813c-2db55f900642}, !- Handle
  {aa59f24b-4277-47c7-b02f-e04192d5581e}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {de8b0988-56ad-4882-b2d3-f319fc2bce6b}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {9a9ad3ad-a5bc-4ce9-9f1d-fb472b0a7425}, !- Inlet Node Name
  {2522012e-8994-4779-9fa6-241ebc02e861}; !- Outlet Node Name

OS:Node,
  {092a0e82-901c-4540-9868-57672cb4a57e}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {2f0b14ec-b3f2-4ec0-b94b-335a1db87660}, !- Inlet Port
  {9a9ad3ad-a5bc-4ce9-9f1d-fb472b0a7425}; !- Outlet Port

OS:Connection,
  {2f0b14ec-b3f2-4ec0-b94b-335a1db87660}, !- Handle
  {51ddec02-8924-4786-9c9c-836e8226926a}, !- Source Object
  2,                                      !- Outlet Port
  {092a0e82-901c-4540-9868-57672cb4a57e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a9ad3ad-a5bc-4ce9-9f1d-fb472b0a7425}, !- Handle
  {092a0e82-901c-4540-9868-57672cb4a57e}, !- Source Object
  3,                                      !- Outlet Port
  {de8b0988-56ad-4882-b2d3-f319fc2bce6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2522012e-8994-4779-9fa6-241ebc02e861}, !- Handle
  {de8b0988-56ad-4882-b2d3-f319fc2bce6b}, !- Source Object
  3,                                      !- Outlet Port
  {194dfe8b-4154-414c-8719-8e5de733e207}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3b62118d-02a8-4f4a-837b-43c51116659f}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {26138096-73d8-42f8-bb80-112e01273803}, !- Inlet Node Name
  {d410bc9c-a0bc-4d50-9648-ec51bb9eb3ee}; !- Outlet Node Name

OS:Node,
  {af5df1ca-7154-4982-bc0d-9cf518c74146}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {d410bc9c-a0bc-4d50-9648-ec51bb9eb3ee}, !- Inlet Port
  {3e5468a6-8bf3-4750-a242-e50cc1518014}; !- Outlet Port

OS:Connection,
  {26138096-73d8-42f8-bb80-112e01273803}, !- Handle
  {98382685-9ae7-4cde-abc2-0fb1af9f1805}, !- Source Object
  3,                                      !- Outlet Port
  {3b62118d-02a8-4f4a-837b-43c51116659f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d410bc9c-a0bc-4d50-9648-ec51bb9eb3ee}, !- Handle
  {3b62118d-02a8-4f4a-837b-43c51116659f}, !- Source Object
  3,                                      !- Outlet Port
  {af5df1ca-7154-4982-bc0d-9cf518c74146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e5468a6-8bf3-4750-a242-e50cc1518014}, !- Handle
  {af5df1ca-7154-4982-bc0d-9cf518c74146}, !- Source Object
  3,                                      !- Outlet Port
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8a0d2817-c342-43ea-a3f6-4f3d266289ae}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {75813ee7-054a-48c0-87fb-378cb3a8dfdf}, !- Inlet Node Name
  {8243fd15-ce8b-45c3-9f66-34f5608d3752}; !- Outlet Node Name

OS:Node,
  {87264d75-3b6e-4b12-a5a8-5359f043d962}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {41e8757d-ddeb-45fa-a9dd-274517e4d1c1}, !- Inlet Port
  {75813ee7-054a-48c0-87fb-378cb3a8dfdf}; !- Outlet Port

OS:Connection,
  {41e8757d-ddeb-45fa-a9dd-274517e4d1c1}, !- Handle
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Source Object
  2,                                      !- Outlet Port
  {87264d75-3b6e-4b12-a5a8-5359f043d962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75813ee7-054a-48c0-87fb-378cb3a8dfdf}, !- Handle
  {87264d75-3b6e-4b12-a5a8-5359f043d962}, !- Source Object
  3,                                      !- Outlet Port
  {8a0d2817-c342-43ea-a3f6-4f3d266289ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8243fd15-ce8b-45c3-9f66-34f5608d3752}, !- Handle
  {8a0d2817-c342-43ea-a3f6-4f3d266289ae}, !- Source Object
  3,                                      !- Outlet Port
  {bf0ff025-ebf9-4698-b405-40139320d2f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {04097de6-882d-48d3-b3f6-e4ce170c8bc7}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5bebe2bb-f1aa-4078-b455-ba3e268c403c}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d186680f-7062-43ca-93b3-402e15d17083}, !- Plant Side Inlet Node Name
  {139fb699-045f-4a02-9e5e-9fcfd3062d92}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {bc60ff0a-f473-47a3-a40f-e0e1e7130b72}, !- Demand Side Inlet Node Name
  {019c49f9-93b9-4436-bb14-bb2d6b107d4f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a2ea0f4e-1fda-4ae2-abe8-d4ce9537a4a2}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a008912d-855d-4ac6-9a1f-aec456a32a3c}, !- Demand Mixer Name
  {e175631b-f5f1-4752-bda0-32d0087c9db7}, !- Demand Splitter Name
  {e8c6c6ea-162d-4491-8b88-23a0d8659cc7}, !- Supply Mixer Name
  {29bb828d-e1d7-4c36-a46a-5dc6383dc722}; !- Supply Splitter Name

OS:Node,
  {65cfa384-7735-4809-a523-2115ebc972c0}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {d186680f-7062-43ca-93b3-402e15d17083}, !- Inlet Port
  {5af7b438-91d2-4765-b51d-1dc8686099e3}; !- Outlet Port

OS:Node,
  {5bebe2bb-f1aa-4078-b455-ba3e268c403c}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {98c3f9b0-2530-4627-b4d0-3a053030581e}, !- Inlet Port
  {139fb699-045f-4a02-9e5e-9fcfd3062d92}; !- Outlet Port

OS:Node,
  {613d48ba-905f-4f01-9aa1-522d9856957f}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp Inlet Water Node, !- Name
  {03fa275f-b2c4-480a-9da4-8b8bf5f21203}, !- Inlet Port
  {0e3ebd93-5bfa-4d12-b524-ffef7fcd732e}; !- Outlet Port

OS:Connector:Mixer,
  {e8c6c6ea-162d-4491-8b88-23a0d8659cc7}, !- Handle
  Connector Mixer 3,                      !- Name
  {6af28170-b271-4acc-a242-c98f6c5800ad}, !- Outlet Branch Name
  {c6073213-7a04-48a9-be31-ddf9b2887f56}, !- Inlet Branch Name 1
  {375a81f8-4ef7-45f0-938c-dc92b1399e51}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {29bb828d-e1d7-4c36-a46a-5dc6383dc722}, !- Handle
  Connector Splitter 3,                   !- Name
  {d2306e97-1c62-499e-8e92-408d4c8ec31f}, !- Inlet Branch Name
  {03fa275f-b2c4-480a-9da4-8b8bf5f21203}, !- Outlet Branch Name 1
  {39d3d5b9-598b-451b-8dd2-8a6b022e732c}; !- Outlet Branch Name 2

OS:Connection,
  {d186680f-7062-43ca-93b3-402e15d17083}, !- Handle
  {04097de6-882d-48d3-b3f6-e4ce170c8bc7}, !- Source Object
  14,                                     !- Outlet Port
  {65cfa384-7735-4809-a523-2115ebc972c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03fa275f-b2c4-480a-9da4-8b8bf5f21203}, !- Handle
  {29bb828d-e1d7-4c36-a46a-5dc6383dc722}, !- Source Object
  3,                                      !- Outlet Port
  {613d48ba-905f-4f01-9aa1-522d9856957f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {139fb699-045f-4a02-9e5e-9fcfd3062d92}, !- Handle
  {5bebe2bb-f1aa-4078-b455-ba3e268c403c}, !- Source Object
  3,                                      !- Outlet Port
  {04097de6-882d-48d3-b3f6-e4ce170c8bc7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2cfe6dcd-541a-4ae3-81e3-99244d6f641d}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {bc60ff0a-f473-47a3-a40f-e0e1e7130b72}, !- Inlet Port
  {2dda1968-673d-47db-994b-acdb827c5dee}; !- Outlet Port

OS:Node,
  {e33c9832-1ecb-43d7-8e9a-b84489975020}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {ea3319a3-444d-47ab-9f96-3d059da0ed77}, !- Inlet Port
  {019c49f9-93b9-4436-bb14-bb2d6b107d4f}; !- Outlet Port

OS:Node,
  {8d09ab62-c47a-41f8-9940-0571d769d672}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {1c0d6627-6108-49c2-b8d9-2b290f7e8e87}, !- Inlet Port
  {c9a5e8b8-1104-4fa0-b4b5-97daf1e68474}; !- Outlet Port

OS:Connector:Mixer,
  {a008912d-855d-4ac6-9a1f-aec456a32a3c}, !- Handle
  Connector Mixer 4,                      !- Name
  {273817d4-9425-4afd-8544-f52df360932a}, !- Outlet Branch Name
  {96d3ea1e-1cff-44b0-b24d-1b84f1bb5666}, !- Inlet Branch Name 1
  {921c05f9-116d-4a33-94da-a703fee1ce79}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e175631b-f5f1-4752-bda0-32d0087c9db7}, !- Handle
  Connector Splitter 4,                   !- Name
  {9641ec4b-afac-4ee8-9035-ae8abbefef23}, !- Inlet Branch Name
  {1c0d6627-6108-49c2-b8d9-2b290f7e8e87}, !- Outlet Branch Name 1
  {55c7552b-62be-4b5c-9a91-2b15d88edb38}; !- Outlet Branch Name 2

OS:Connection,
  {bc60ff0a-f473-47a3-a40f-e0e1e7130b72}, !- Handle
  {04097de6-882d-48d3-b3f6-e4ce170c8bc7}, !- Source Object
  17,                                     !- Outlet Port
  {2cfe6dcd-541a-4ae3-81e3-99244d6f641d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c0d6627-6108-49c2-b8d9-2b290f7e8e87}, !- Handle
  {e175631b-f5f1-4752-bda0-32d0087c9db7}, !- Source Object
  3,                                      !- Outlet Port
  {8d09ab62-c47a-41f8-9940-0571d769d672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {019c49f9-93b9-4436-bb14-bb2d6b107d4f}, !- Handle
  {e33c9832-1ecb-43d7-8e9a-b84489975020}, !- Source Object
  3,                                      !- Outlet Port
  {04097de6-882d-48d3-b3f6-e4ce170c8bc7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e8d7e3f3-9abb-4b82-9ced-f774f6b6bd68}, !- Handle
  {04097de6-882d-48d3-b3f6-e4ce170c8bc7}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a2ea0f4e-1fda-4ae2-abe8-d4ce9537a4a2}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {316e9a9b-8d0f-4570-aad3-2d614df8174b}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 7.8F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  4.34444444444446,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {5bebe2bb-f1aa-4078-b455-ba3e268c403c}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {3527eec1-0e7c-4349-b89c-f62ae25f29d7}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {5af7b438-91d2-4765-b51d-1dc8686099e3}, !- Inlet Node Name
  {69ddf701-40e3-4499-8caa-deae618d8bc0}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {ef93dc5b-2e85-48a1-8c4d-2fe535591f28}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {69ddf701-40e3-4499-8caa-deae618d8bc0}, !- Inlet Port
  {d2306e97-1c62-499e-8e92-408d4c8ec31f}; !- Outlet Port

OS:Connection,
  {5af7b438-91d2-4765-b51d-1dc8686099e3}, !- Handle
  {65cfa384-7735-4809-a523-2115ebc972c0}, !- Source Object
  3,                                      !- Outlet Port
  {3527eec1-0e7c-4349-b89c-f62ae25f29d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69ddf701-40e3-4499-8caa-deae618d8bc0}, !- Handle
  {3527eec1-0e7c-4349-b89c-f62ae25f29d7}, !- Source Object
  3,                                      !- Outlet Port
  {ef93dc5b-2e85-48a1-8c4d-2fe535591f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2306e97-1c62-499e-8e92-408d4c8ec31f}, !- Handle
  {ef93dc5b-2e85-48a1-8c4d-2fe535591f28}, !- Source Object
  3,                                      !- Outlet Port
  {29bb828d-e1d7-4c36-a46a-5dc6383dc722}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {9a171e87-f430-46bd-ab6d-6bef45d2b248}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp, !- Name
  {0e3ebd93-5bfa-4d12-b524-ffef7fcd732e}, !- Water Inlet Node
  {76a80f49-aa3a-4d97-974a-013188cdad00}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  25.1,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  4.34444444444446,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  26074.1734383575,                       !- Design Fan Power {W}
  {448d9e72-ac86-48a8-818f-85387d00b59c}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  2,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {448d9e72-ac86-48a8-818f-85387d00b59c}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {754b1edd-f35a-4f92-9c3e-92c48902f13b}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp Outlet Water Node, !- Name
  {76a80f49-aa3a-4d97-974a-013188cdad00}, !- Inlet Port
  {c6073213-7a04-48a9-be31-ddf9b2887f56}; !- Outlet Port

OS:Connection,
  {0e3ebd93-5bfa-4d12-b524-ffef7fcd732e}, !- Handle
  {613d48ba-905f-4f01-9aa1-522d9856957f}, !- Source Object
  3,                                      !- Outlet Port
  {9a171e87-f430-46bd-ab6d-6bef45d2b248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76a80f49-aa3a-4d97-974a-013188cdad00}, !- Handle
  {9a171e87-f430-46bd-ab6d-6bef45d2b248}, !- Source Object
  3,                                      !- Outlet Port
  {754b1edd-f35a-4f92-9c3e-92c48902f13b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6073213-7a04-48a9-be31-ddf9b2887f56}, !- Handle
  {754b1edd-f35a-4f92-9c3e-92c48902f13b}, !- Source Object
  3,                                      !- Outlet Port
  {e8c6c6ea-162d-4491-8b88-23a0d8659cc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {163ed4ad-38d2-4188-83e7-7ae88f8c4be2}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {25598e6c-6c82-4d8c-8a2f-934d48c34dcd}, !- Inlet Node Name
  {a5f9ce27-b66b-4830-b190-41362772eb9e}; !- Outlet Node Name

OS:Node,
  {24f9c1e1-c29b-4008-a6db-e72fcb913287}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {39d3d5b9-598b-451b-8dd2-8a6b022e732c}, !- Inlet Port
  {25598e6c-6c82-4d8c-8a2f-934d48c34dcd}; !- Outlet Port

OS:Connection,
  {39d3d5b9-598b-451b-8dd2-8a6b022e732c}, !- Handle
  {29bb828d-e1d7-4c36-a46a-5dc6383dc722}, !- Source Object
  4,                                      !- Outlet Port
  {24f9c1e1-c29b-4008-a6db-e72fcb913287}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {659943ab-e21c-4a4f-a636-fc2e2bfb3d39}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {a5f9ce27-b66b-4830-b190-41362772eb9e}, !- Inlet Port
  {375a81f8-4ef7-45f0-938c-dc92b1399e51}; !- Outlet Port

OS:Connection,
  {25598e6c-6c82-4d8c-8a2f-934d48c34dcd}, !- Handle
  {24f9c1e1-c29b-4008-a6db-e72fcb913287}, !- Source Object
  3,                                      !- Outlet Port
  {163ed4ad-38d2-4188-83e7-7ae88f8c4be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5f9ce27-b66b-4830-b190-41362772eb9e}, !- Handle
  {163ed4ad-38d2-4188-83e7-7ae88f8c4be2}, !- Source Object
  3,                                      !- Outlet Port
  {659943ab-e21c-4a4f-a636-fc2e2bfb3d39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {375a81f8-4ef7-45f0-938c-dc92b1399e51}, !- Handle
  {659943ab-e21c-4a4f-a636-fc2e2bfb3d39}, !- Source Object
  3,                                      !- Outlet Port
  {e8c6c6ea-162d-4491-8b88-23a0d8659cc7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e37dc40d-dd37-4c83-b3a2-94385350bfbc}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {c9a5e8b8-1104-4fa0-b4b5-97daf1e68474}, !- Inlet Node Name
  {c537044b-64c5-43b5-8eba-960a996e5594}; !- Outlet Node Name

OS:Node,
  {86c0c535-ad89-4f6a-8108-e18a55050cb0}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {c537044b-64c5-43b5-8eba-960a996e5594}, !- Inlet Port
  {96d3ea1e-1cff-44b0-b24d-1b84f1bb5666}; !- Outlet Port

OS:Connection,
  {c9a5e8b8-1104-4fa0-b4b5-97daf1e68474}, !- Handle
  {8d09ab62-c47a-41f8-9940-0571d769d672}, !- Source Object
  3,                                      !- Outlet Port
  {e37dc40d-dd37-4c83-b3a2-94385350bfbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c537044b-64c5-43b5-8eba-960a996e5594}, !- Handle
  {e37dc40d-dd37-4c83-b3a2-94385350bfbc}, !- Source Object
  3,                                      !- Outlet Port
  {86c0c535-ad89-4f6a-8108-e18a55050cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d3ea1e-1cff-44b0-b24d-1b84f1bb5666}, !- Handle
  {86c0c535-ad89-4f6a-8108-e18a55050cb0}, !- Source Object
  3,                                      !- Outlet Port
  {a008912d-855d-4ac6-9a1f-aec456a32a3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bb1c2f41-f63c-45b8-8290-066495ae5140}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {4130e762-d11f-4b2d-9129-bcbe50e74adf}, !- Inlet Node Name
  {98c3f9b0-2530-4627-b4d0-3a053030581e}; !- Outlet Node Name

OS:Node,
  {9ec38318-aa3b-4455-a030-e18e61d82e23}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {6af28170-b271-4acc-a242-c98f6c5800ad}, !- Inlet Port
  {4130e762-d11f-4b2d-9129-bcbe50e74adf}; !- Outlet Port

OS:Connection,
  {6af28170-b271-4acc-a242-c98f6c5800ad}, !- Handle
  {e8c6c6ea-162d-4491-8b88-23a0d8659cc7}, !- Source Object
  2,                                      !- Outlet Port
  {9ec38318-aa3b-4455-a030-e18e61d82e23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4130e762-d11f-4b2d-9129-bcbe50e74adf}, !- Handle
  {9ec38318-aa3b-4455-a030-e18e61d82e23}, !- Source Object
  3,                                      !- Outlet Port
  {bb1c2f41-f63c-45b8-8290-066495ae5140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98c3f9b0-2530-4627-b4d0-3a053030581e}, !- Handle
  {bb1c2f41-f63c-45b8-8290-066495ae5140}, !- Source Object
  3,                                      !- Outlet Port
  {5bebe2bb-f1aa-4078-b455-ba3e268c403c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bf30ee73-de1b-4ec2-9559-74344b37056b}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {2dda1968-673d-47db-994b-acdb827c5dee}, !- Inlet Node Name
  {31905878-4fd1-48cb-b22c-96bc5514bf96}; !- Outlet Node Name

OS:Node,
  {58d590b4-a495-478e-8927-690b528c8573}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {31905878-4fd1-48cb-b22c-96bc5514bf96}, !- Inlet Port
  {9641ec4b-afac-4ee8-9035-ae8abbefef23}; !- Outlet Port

OS:Connection,
  {2dda1968-673d-47db-994b-acdb827c5dee}, !- Handle
  {2cfe6dcd-541a-4ae3-81e3-99244d6f641d}, !- Source Object
  3,                                      !- Outlet Port
  {bf30ee73-de1b-4ec2-9559-74344b37056b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31905878-4fd1-48cb-b22c-96bc5514bf96}, !- Handle
  {bf30ee73-de1b-4ec2-9559-74344b37056b}, !- Source Object
  3,                                      !- Outlet Port
  {58d590b4-a495-478e-8927-690b528c8573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9641ec4b-afac-4ee8-9035-ae8abbefef23}, !- Handle
  {58d590b4-a495-478e-8927-690b528c8573}, !- Source Object
  3,                                      !- Outlet Port
  {e175631b-f5f1-4752-bda0-32d0087c9db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {837421de-2331-463c-a915-e0717ce4b08d}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {9633cc54-32d7-465d-b11e-07f5b1898680}, !- Inlet Node Name
  {ea3319a3-444d-47ab-9f96-3d059da0ed77}; !- Outlet Node Name

OS:Node,
  {c8fcdac6-e4c2-4922-8005-d2c5692cfc7a}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {273817d4-9425-4afd-8544-f52df360932a}, !- Inlet Port
  {9633cc54-32d7-465d-b11e-07f5b1898680}; !- Outlet Port

OS:Connection,
  {273817d4-9425-4afd-8544-f52df360932a}, !- Handle
  {a008912d-855d-4ac6-9a1f-aec456a32a3c}, !- Source Object
  2,                                      !- Outlet Port
  {c8fcdac6-e4c2-4922-8005-d2c5692cfc7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9633cc54-32d7-465d-b11e-07f5b1898680}, !- Handle
  {c8fcdac6-e4c2-4922-8005-d2c5692cfc7a}, !- Source Object
  3,                                      !- Outlet Port
  {837421de-2331-463c-a915-e0717ce4b08d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea3319a3-444d-47ab-9f96-3d059da0ed77}, !- Handle
  {837421de-2331-463c-a915-e0717ce4b08d}, !- Source Object
  3,                                      !- Outlet Port
  {e33c9832-1ecb-43d7-8e9a-b84489975020}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {07b93377-0215-4b7c-9f95-27c849859790}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {afd0afea-521e-4ca7-a98b-805333abe06e}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {89f4e458-7800-42f0-b3c5-7a4c17cfce15}, !- Plant Side Inlet Node Name
  {debb5caa-501f-446a-a7be-eef1c70f2f14}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {846e24ed-4e38-439a-b030-a899bbdbe041}, !- Demand Side Inlet Node Name
  {9c5d3589-7e75-49af-8b1e-92b6b57f4934}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b27adee9-f582-48ac-9ae4-5a01b58d5524}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {edbf0b23-d0f5-4120-8594-36a4a5d08d5b}, !- Demand Mixer Name
  {6d53f744-e6de-4403-943a-b528ba8e2b81}, !- Demand Splitter Name
  {39bcbbef-f2bc-449c-92ef-35bff6594b35}, !- Supply Mixer Name
  {2e6fef86-0237-4bcc-a2c9-249b89447c55}; !- Supply Splitter Name

OS:Node,
  {805bb644-4307-4360-b251-739bddd9cedf}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {89f4e458-7800-42f0-b3c5-7a4c17cfce15}, !- Inlet Port
  {ecc671c6-a348-4202-9a6e-067ebcd21898}; !- Outlet Port

OS:Node,
  {afd0afea-521e-4ca7-a98b-805333abe06e}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {112ae971-8a57-4491-8ef9-909fc7d664e9}, !- Inlet Port
  {debb5caa-501f-446a-a7be-eef1c70f2f14}; !- Outlet Port

OS:Node,
  {b8a02385-9f77-4667-b750-cea4014cbd06}, !- Handle
  90.1-2007 WaterCooled  Centrifugal Chiller 0 219tons 0.6kW/ton Supply Inlet Water Node, !- Name
  {5266a97f-3ef5-41aa-b441-31fea85626d2}, !- Inlet Port
  {effcab73-638d-40d6-8357-adc834282928}; !- Outlet Port

OS:Connector:Mixer,
  {39bcbbef-f2bc-449c-92ef-35bff6594b35}, !- Handle
  Connector Mixer 5,                      !- Name
  {44bab752-bcf4-4f42-9a84-b05816c4a432}, !- Outlet Branch Name
  {fbcbcb38-3786-4639-9841-ea1451e13a86}, !- Inlet Branch Name 1
  {18554076-5327-4698-96db-ccf5693b1b47}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2e6fef86-0237-4bcc-a2c9-249b89447c55}, !- Handle
  Connector Splitter 5,                   !- Name
  {6605f82d-248d-43e9-9074-0c1b9985a106}, !- Inlet Branch Name
  {5266a97f-3ef5-41aa-b441-31fea85626d2}, !- Outlet Branch Name 1
  {76307420-98d2-4bd1-b46e-dc77c48bcd91}; !- Outlet Branch Name 2

OS:Connection,
  {89f4e458-7800-42f0-b3c5-7a4c17cfce15}, !- Handle
  {07b93377-0215-4b7c-9f95-27c849859790}, !- Source Object
  14,                                     !- Outlet Port
  {805bb644-4307-4360-b251-739bddd9cedf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5266a97f-3ef5-41aa-b441-31fea85626d2}, !- Handle
  {2e6fef86-0237-4bcc-a2c9-249b89447c55}, !- Source Object
  3,                                      !- Outlet Port
  {b8a02385-9f77-4667-b750-cea4014cbd06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {debb5caa-501f-446a-a7be-eef1c70f2f14}, !- Handle
  {afd0afea-521e-4ca7-a98b-805333abe06e}, !- Source Object
  3,                                      !- Outlet Port
  {07b93377-0215-4b7c-9f95-27c849859790}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {166d95cf-131d-4179-b8c2-96e6647fe41b}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {846e24ed-4e38-439a-b030-a899bbdbe041}, !- Inlet Port
  {fe681e90-c69c-4667-b85e-8fbaab2b8385}; !- Outlet Port

OS:Node,
  {6e14343a-537a-4a8e-b1b8-c973620d14fe}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {bb77a767-4201-4bb1-8a5f-1a72d37e3f39}, !- Inlet Port
  {9c5d3589-7e75-49af-8b1e-92b6b57f4934}; !- Outlet Port

OS:Node,
  {bbb5cdef-9382-481b-94ae-060b2049920b}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {cad29480-31d8-433a-8049-d27d53b4d8a1}, !- Inlet Port
  {480a6b1a-53a1-487c-a2ef-b63cb462d05a}; !- Outlet Port

OS:Connector:Mixer,
  {edbf0b23-d0f5-4120-8594-36a4a5d08d5b}, !- Handle
  Connector Mixer 6,                      !- Name
  {fc91d4de-ef8a-4f42-850d-85625e39a32d}, !- Outlet Branch Name
  {83a45afe-04c0-44ef-a7f3-35f001449c8f}, !- Inlet Branch Name 1
  {41aa60a8-8cd2-4cc5-86a7-e898f546ed96}, !- Inlet Branch Name 2
  {30ef992f-7b42-4aa2-9723-1a7c416252ee}, !- Inlet Branch Name 3
  {b07eae9d-63a8-4eb0-aaf1-5c2713448356}, !- Inlet Branch Name 4
  {970a8405-3be6-47b0-a498-a38cf67e891e}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {6d53f744-e6de-4403-943a-b528ba8e2b81}, !- Handle
  Connector Splitter 6,                   !- Name
  {c1bde394-ce5c-4eeb-88da-8cd98fd6639f}, !- Inlet Branch Name
  {cad29480-31d8-433a-8049-d27d53b4d8a1}, !- Outlet Branch Name 1
  {bc1e0126-0355-4fa7-b317-cc1b3567d4bc}, !- Outlet Branch Name 2
  {113c2f73-26eb-481a-9a99-25c4f097930e}, !- Outlet Branch Name 3
  {bc0ec302-d21f-4a88-b841-5b035f39a61e}, !- Outlet Branch Name 4
  {6728e799-8b2d-4261-823f-b86db8fd0ea3}; !- Outlet Branch Name 5

OS:Connection,
  {846e24ed-4e38-439a-b030-a899bbdbe041}, !- Handle
  {07b93377-0215-4b7c-9f95-27c849859790}, !- Source Object
  17,                                     !- Outlet Port
  {166d95cf-131d-4179-b8c2-96e6647fe41b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cad29480-31d8-433a-8049-d27d53b4d8a1}, !- Handle
  {6d53f744-e6de-4403-943a-b528ba8e2b81}, !- Source Object
  3,                                      !- Outlet Port
  {bbb5cdef-9382-481b-94ae-060b2049920b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5d3589-7e75-49af-8b1e-92b6b57f4934}, !- Handle
  {6e14343a-537a-4a8e-b1b8-c973620d14fe}, !- Source Object
  3,                                      !- Outlet Port
  {07b93377-0215-4b7c-9f95-27c849859790}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0fa21e63-2245-4cf0-b323-2f2037b7add9}, !- Handle
  {07b93377-0215-4b7c-9f95-27c849859790}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b27adee9-f582-48ac-9ae4-5a01b58d5524}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {915ef294-ad34-41d5-99ad-3116672f766a}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  {c982c97e-fa02-4b22-8634-6c663fa1fdb1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c982c97e-fa02-4b22-8634-6c663fa1fdb1}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {902f6955-2d9e-4f0c-b38a-d5a517b160ba}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {915ef294-ad34-41d5-99ad-3116672f766a}, !- Schedule Name
  {afd0afea-521e-4ca7-a98b-805333abe06e}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {3a858771-3c19-4ae4-abba-b08e7ad8bf95}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {ecc671c6-a348-4202-9a6e-067ebcd21898}, !- Inlet Node Name
  {27cef4ce-3f7e-49cb-bfa1-ecbfd759b585}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {1ecaecb9-da4a-41c8-ac40-f635404bce99}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {27cef4ce-3f7e-49cb-bfa1-ecbfd759b585}, !- Inlet Port
  {6605f82d-248d-43e9-9074-0c1b9985a106}; !- Outlet Port

OS:Connection,
  {ecc671c6-a348-4202-9a6e-067ebcd21898}, !- Handle
  {805bb644-4307-4360-b251-739bddd9cedf}, !- Source Object
  3,                                      !- Outlet Port
  {3a858771-3c19-4ae4-abba-b08e7ad8bf95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27cef4ce-3f7e-49cb-bfa1-ecbfd759b585}, !- Handle
  {3a858771-3c19-4ae4-abba-b08e7ad8bf95}, !- Source Object
  3,                                      !- Outlet Port
  {1ecaecb9-da4a-41c8-ac40-f635404bce99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6605f82d-248d-43e9-9074-0c1b9985a106}, !- Handle
  {1ecaecb9-da4a-41c8-ac40-f635404bce99}, !- Source Object
  3,                                      !- Outlet Port
  {2e6fef86-0237-4bcc-a2c9-249b89447c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {6cbdef34-edc5-4b49-85fd-f73bc18cbfbe}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {cd8deeae-e8ea-4285-b404-336daca08593}, !- Inlet Node Name
  {e790fbc2-87c5-4b5b-a9c7-90be74e6e70a}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {988fec0a-675b-40ef-b685-3eb084a16b1b}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {e790fbc2-87c5-4b5b-a9c7-90be74e6e70a}, !- Inlet Port
  {c1bde394-ce5c-4eeb-88da-8cd98fd6639f}; !- Outlet Port

OS:Connection,
  {e790fbc2-87c5-4b5b-a9c7-90be74e6e70a}, !- Handle
  {6cbdef34-edc5-4b49-85fd-f73bc18cbfbe}, !- Source Object
  3,                                      !- Outlet Port
  {988fec0a-675b-40ef-b685-3eb084a16b1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1bde394-ce5c-4eeb-88da-8cd98fd6639f}, !- Handle
  {988fec0a-675b-40ef-b685-3eb084a16b1b}, !- Source Object
  3,                                      !- Outlet Port
  {6d53f744-e6de-4403-943a-b528ba8e2b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {b22544ee-b670-4c0d-8e06-b0c752a24fb1}, !- Handle
  90.1-2007 WaterCooled  Centrifugal Chiller 0 219tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.54731861198738,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {5348d1a3-940e-44eb-9bb7-1fef16ad9024}, !- Cooling Capacity Function of Temperature Curve Name
  {961e951f-f47c-4636-8909-e1e8a674ab01}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {1c01d91b-24b5-4ac4-85d4-1e25504f74e3}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {effcab73-638d-40d6-8357-adc834282928}, !- Chilled Water Inlet Node Name
  {10488930-c303-41e7-bdfb-f35571f03cf0}, !- Chilled Water Outlet Node Name
  {5657e972-a54a-4598-a1a1-1382497783eb}, !- Condenser Inlet Node Name
  {2baf2c12-e285-4dfc-9237-2bd9bc52b15f}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {e09fcdbf-7f92-4243-982c-f74eea8b22cd}, !- Handle
  90.1-2007 WaterCooled  Centrifugal Chiller 0 219tons 0.6kW/ton Supply Outlet Water Node, !- Name
  {10488930-c303-41e7-bdfb-f35571f03cf0}, !- Inlet Port
  {fbcbcb38-3786-4639-9841-ea1451e13a86}; !- Outlet Port

OS:Connection,
  {effcab73-638d-40d6-8357-adc834282928}, !- Handle
  {b8a02385-9f77-4667-b750-cea4014cbd06}, !- Source Object
  3,                                      !- Outlet Port
  {b22544ee-b670-4c0d-8e06-b0c752a24fb1}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {10488930-c303-41e7-bdfb-f35571f03cf0}, !- Handle
  {b22544ee-b670-4c0d-8e06-b0c752a24fb1}, !- Source Object
  16,                                     !- Outlet Port
  {e09fcdbf-7f92-4243-982c-f74eea8b22cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbcbcb38-3786-4639-9841-ea1451e13a86}, !- Handle
  {e09fcdbf-7f92-4243-982c-f74eea8b22cd}, !- Source Object
  3,                                      !- Outlet Port
  {39bcbbef-f2bc-449c-92ef-35bff6594b35}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a04ff506-ca4b-417b-82dd-0709e40aaa51}, !- Handle
  90.1-2007 WaterCooled  Centrifugal Chiller 0 219tons 0.6kW/ton Demand Inlet Water Node, !- Name
  {55c7552b-62be-4b5c-9a91-2b15d88edb38}, !- Inlet Port
  {5657e972-a54a-4598-a1a1-1382497783eb}; !- Outlet Port

OS:Connection,
  {55c7552b-62be-4b5c-9a91-2b15d88edb38}, !- Handle
  {e175631b-f5f1-4752-bda0-32d0087c9db7}, !- Source Object
  4,                                      !- Outlet Port
  {a04ff506-ca4b-417b-82dd-0709e40aaa51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d878dcf-c0e7-462d-8357-79ccfc993552}, !- Handle
  90.1-2007 WaterCooled  Centrifugal Chiller 0 219tons 0.6kW/ton Demand Outlet Water Node, !- Name
  {2baf2c12-e285-4dfc-9237-2bd9bc52b15f}, !- Inlet Port
  {921c05f9-116d-4a33-94da-a703fee1ce79}; !- Outlet Port

OS:Connection,
  {5657e972-a54a-4598-a1a1-1382497783eb}, !- Handle
  {a04ff506-ca4b-417b-82dd-0709e40aaa51}, !- Source Object
  3,                                      !- Outlet Port
  {b22544ee-b670-4c0d-8e06-b0c752a24fb1}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {2baf2c12-e285-4dfc-9237-2bd9bc52b15f}, !- Handle
  {b22544ee-b670-4c0d-8e06-b0c752a24fb1}, !- Source Object
  18,                                     !- Outlet Port
  {1d878dcf-c0e7-462d-8357-79ccfc993552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {921c05f9-116d-4a33-94da-a703fee1ce79}, !- Handle
  {1d878dcf-c0e7-462d-8357-79ccfc993552}, !- Source Object
  3,                                      !- Outlet Port
  {a008912d-855d-4ac6-9a1f-aec456a32a3c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a4683056-638f-4694-91c3-a8190a475dd3}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {2879a500-8000-46d6-8d04-8778c3a0bd5c}, !- Inlet Node Name
  {09b6577a-fdaf-4fa5-a441-698e409fc5d3}; !- Outlet Node Name

OS:Node,
  {c61fbe8b-5e52-47be-a228-b29c5f31204c}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {76307420-98d2-4bd1-b46e-dc77c48bcd91}, !- Inlet Port
  {2879a500-8000-46d6-8d04-8778c3a0bd5c}; !- Outlet Port

OS:Connection,
  {76307420-98d2-4bd1-b46e-dc77c48bcd91}, !- Handle
  {2e6fef86-0237-4bcc-a2c9-249b89447c55}, !- Source Object
  4,                                      !- Outlet Port
  {c61fbe8b-5e52-47be-a228-b29c5f31204c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1449b50f-73c1-4cce-b8cf-1ebf9ef65210}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {09b6577a-fdaf-4fa5-a441-698e409fc5d3}, !- Inlet Port
  {18554076-5327-4698-96db-ccf5693b1b47}; !- Outlet Port

OS:Connection,
  {2879a500-8000-46d6-8d04-8778c3a0bd5c}, !- Handle
  {c61fbe8b-5e52-47be-a228-b29c5f31204c}, !- Source Object
  3,                                      !- Outlet Port
  {a4683056-638f-4694-91c3-a8190a475dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09b6577a-fdaf-4fa5-a441-698e409fc5d3}, !- Handle
  {a4683056-638f-4694-91c3-a8190a475dd3}, !- Source Object
  3,                                      !- Outlet Port
  {1449b50f-73c1-4cce-b8cf-1ebf9ef65210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18554076-5327-4698-96db-ccf5693b1b47}, !- Handle
  {1449b50f-73c1-4cce-b8cf-1ebf9ef65210}, !- Source Object
  3,                                      !- Outlet Port
  {39bcbbef-f2bc-449c-92ef-35bff6594b35}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fd233718-6888-4e7d-b7ec-031ba7a9a3e7}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {480a6b1a-53a1-487c-a2ef-b63cb462d05a}, !- Inlet Node Name
  {5ccb5541-014e-42c8-ac74-90c364f909d7}; !- Outlet Node Name

OS:Node,
  {866f9ae7-82db-409a-809e-811342eb8b81}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {5ccb5541-014e-42c8-ac74-90c364f909d7}, !- Inlet Port
  {83a45afe-04c0-44ef-a7f3-35f001449c8f}; !- Outlet Port

OS:Connection,
  {480a6b1a-53a1-487c-a2ef-b63cb462d05a}, !- Handle
  {bbb5cdef-9382-481b-94ae-060b2049920b}, !- Source Object
  3,                                      !- Outlet Port
  {fd233718-6888-4e7d-b7ec-031ba7a9a3e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ccb5541-014e-42c8-ac74-90c364f909d7}, !- Handle
  {fd233718-6888-4e7d-b7ec-031ba7a9a3e7}, !- Source Object
  3,                                      !- Outlet Port
  {866f9ae7-82db-409a-809e-811342eb8b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a45afe-04c0-44ef-a7f3-35f001449c8f}, !- Handle
  {866f9ae7-82db-409a-809e-811342eb8b81}, !- Source Object
  3,                                      !- Outlet Port
  {edbf0b23-d0f5-4120-8594-36a4a5d08d5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d7323ffc-e81b-4cbe-b32f-9e78d8b9eabd}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {8a1bb68e-8766-4b63-9273-6e55f7462616}, !- Inlet Node Name
  {112ae971-8a57-4491-8ef9-909fc7d664e9}; !- Outlet Node Name

OS:Node,
  {fb89363d-7f32-4df5-ba75-3ffdaf5c2c2e}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {44bab752-bcf4-4f42-9a84-b05816c4a432}, !- Inlet Port
  {8a1bb68e-8766-4b63-9273-6e55f7462616}; !- Outlet Port

OS:Connection,
  {44bab752-bcf4-4f42-9a84-b05816c4a432}, !- Handle
  {39bcbbef-f2bc-449c-92ef-35bff6594b35}, !- Source Object
  2,                                      !- Outlet Port
  {fb89363d-7f32-4df5-ba75-3ffdaf5c2c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a1bb68e-8766-4b63-9273-6e55f7462616}, !- Handle
  {fb89363d-7f32-4df5-ba75-3ffdaf5c2c2e}, !- Source Object
  3,                                      !- Outlet Port
  {d7323ffc-e81b-4cbe-b32f-9e78d8b9eabd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {112ae971-8a57-4491-8ef9-909fc7d664e9}, !- Handle
  {d7323ffc-e81b-4cbe-b32f-9e78d8b9eabd}, !- Source Object
  3,                                      !- Outlet Port
  {afd0afea-521e-4ca7-a98b-805333abe06e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1e4d3e8c-a59b-425d-aaca-51d7562fa2c1}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {fe681e90-c69c-4667-b85e-8fbaab2b8385}, !- Inlet Node Name
  {99157e12-fb02-44ae-9904-074cfae41ead}; !- Outlet Node Name

OS:Node,
  {33ef0068-741d-4ed2-98a1-ea4c86f64f1c}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {99157e12-fb02-44ae-9904-074cfae41ead}, !- Inlet Port
  {cd8deeae-e8ea-4285-b404-336daca08593}; !- Outlet Port

OS:Connection,
  {fe681e90-c69c-4667-b85e-8fbaab2b8385}, !- Handle
  {166d95cf-131d-4179-b8c2-96e6647fe41b}, !- Source Object
  3,                                      !- Outlet Port
  {1e4d3e8c-a59b-425d-aaca-51d7562fa2c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99157e12-fb02-44ae-9904-074cfae41ead}, !- Handle
  {1e4d3e8c-a59b-425d-aaca-51d7562fa2c1}, !- Source Object
  3,                                      !- Outlet Port
  {33ef0068-741d-4ed2-98a1-ea4c86f64f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd8deeae-e8ea-4285-b404-336daca08593}, !- Handle
  {33ef0068-741d-4ed2-98a1-ea4c86f64f1c}, !- Source Object
  3,                                      !- Outlet Port
  {6cbdef34-edc5-4b49-85fd-f73bc18cbfbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c144f027-1f60-453c-aa33-4303233c343e}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {1ca966cb-0758-41ce-a010-a4b781b97457}, !- Inlet Node Name
  {bb77a767-4201-4bb1-8a5f-1a72d37e3f39}; !- Outlet Node Name

OS:Node,
  {7d590638-6b9f-4c1f-b40c-62f13de77866}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {fc91d4de-ef8a-4f42-850d-85625e39a32d}, !- Inlet Port
  {1ca966cb-0758-41ce-a010-a4b781b97457}; !- Outlet Port

OS:Connection,
  {fc91d4de-ef8a-4f42-850d-85625e39a32d}, !- Handle
  {edbf0b23-d0f5-4120-8594-36a4a5d08d5b}, !- Source Object
  2,                                      !- Outlet Port
  {7d590638-6b9f-4c1f-b40c-62f13de77866}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ca966cb-0758-41ce-a010-a4b781b97457}, !- Handle
  {7d590638-6b9f-4c1f-b40c-62f13de77866}, !- Source Object
  3,                                      !- Outlet Port
  {c144f027-1f60-453c-aa33-4303233c343e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb77a767-4201-4bb1-8a5f-1a72d37e3f39}, !- Handle
  {c144f027-1f60-453c-aa33-4303233c343e}, !- Source Object
  3,                                      !- Outlet Port
  {6e14343a-537a-4a8e-b1b8-c973620d14fe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2b144ef2-7144-4c12-8296-c010b56b0d80}, !- Handle
  VAV_1,                                  !- Name
  ,                                       !- Controller List Name
  {9eee963c-ec2c-4c17-8217-7dafea3240f9}, !- Availability Schedule
  {7a5c8e35-89f1-4fe5-b6cc-8afa2a61636b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5caf0106-46ed-46b6-bb3d-36f7c951dbdd}, !- Supply Side Inlet Node Name
  {e8516696-79ec-4124-91a9-309546b4fb48}, !- Demand Side Outlet Node Name
  {9546263f-dfe0-4761-9ede-bfc44219a813}, !- Demand Side Inlet Node A
  {0e7f0df1-f3a6-4e3f-a0cd-f033d88c29af}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Demand Mixer Name
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8fa3dcfb-92dd-4a39-a790-aa2f301b1727}, !- Handle
  VAV_1 Supply Inlet Node,                !- Name
  {5caf0106-46ed-46b6-bb3d-36f7c951dbdd}, !- Inlet Port
  {24b357ca-c7f3-4291-ad28-5f0ac52009f6}; !- Outlet Port

OS:Node,
  {9af95c7f-6b78-4517-80eb-3179732fd12b}, !- Handle
  VAV_1 Supply Outlet Node,               !- Name
  {34a69678-e9b7-4a4e-86dc-9c88dbc719b8}, !- Inlet Port
  {0e7f0df1-f3a6-4e3f-a0cd-f033d88c29af}; !- Outlet Port

OS:Connection,
  {5caf0106-46ed-46b6-bb3d-36f7c951dbdd}, !- Handle
  {2b144ef2-7144-4c12-8296-c010b56b0d80}, !- Source Object
  9,                                      !- Outlet Port
  {8fa3dcfb-92dd-4a39-a790-aa2f301b1727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e7f0df1-f3a6-4e3f-a0cd-f033d88c29af}, !- Handle
  {9af95c7f-6b78-4517-80eb-3179732fd12b}, !- Source Object
  3,                                      !- Outlet Port
  {2b144ef2-7144-4c12-8296-c010b56b0d80}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dcd6e73e-1ad0-46e0-8e64-a9edd4d2f530}, !- Handle
  VAV_1 Demand Inlet Node,                !- Name
  {9546263f-dfe0-4761-9ede-bfc44219a813}, !- Inlet Port
  {1ee2c100-3573-4562-85fd-524d80961610}; !- Outlet Port

OS:Node,
  {399e9049-44e4-4ec1-a6a0-5b1496658825}, !- Handle
  VAV_1 Demand Outlet Node,               !- Name
  {8c0a74a0-4748-497f-b4cf-61ae43181bfc}, !- Inlet Port
  {e8516696-79ec-4124-91a9-309546b4fb48}; !- Outlet Port

OS:Node,
  {3dcc26c2-8a14-4452-a41f-540bc54e27c1}, !- Handle
  CB_OFFICES_ENCLOSED_1_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {ae4f41fd-6f98-48ad-ab77-1beffb893bfe}, !- Inlet Port
  {ac405adc-ce33-43f0-a95f-6a88adf07e69}; !- Outlet Port

OS:Connection,
  {9546263f-dfe0-4761-9ede-bfc44219a813}, !- Handle
  {2b144ef2-7144-4c12-8296-c010b56b0d80}, !- Source Object
  11,                                     !- Outlet Port
  {dcd6e73e-1ad0-46e0-8e64-a9edd4d2f530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8516696-79ec-4124-91a9-309546b4fb48}, !- Handle
  {399e9049-44e4-4ec1-a6a0-5b1496658825}, !- Source Object
  3,                                      !- Outlet Port
  {2b144ef2-7144-4c12-8296-c010b56b0d80}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {1ee2c100-3573-4562-85fd-524d80961610}, !- Inlet Node Name
  {b3ecccac-280c-4440-add9-556d89475104}, !- Outlet Node Name 1
  {18182fd4-81a8-4d72-8d37-b05d3d729ef9}, !- Outlet Node Name 2
  {d257e6b1-6d9d-46f4-9b74-120f2da046a8}, !- Outlet Node Name 3
  {87a81cc3-fc4e-4d06-9763-1b6b2f320009}, !- Outlet Node Name 4
  {90990882-1803-4978-8ed5-a30de2d48b9d}, !- Outlet Node Name 5
  {fee10879-871f-4852-94e7-d3e89177623d}, !- Outlet Node Name 6
  {aa911216-f562-48ce-b209-11b82bcacc79}, !- Outlet Node Name 7
  {1e1d545b-1e30-475a-ba70-8f9eaeab4800}, !- Outlet Node Name 8
  {f74bea33-7497-4878-b87b-9860348bc6c0}, !- Outlet Node Name 9
  {d9dcb01e-9ac4-423c-bcc0-1efe4f9bf823}, !- Outlet Node Name 10
  {d317d30f-f452-4097-ac38-f1ba7161c877}, !- Outlet Node Name 11
  {489fcbef-a712-4f00-bb3d-93830f0acacf}, !- Outlet Node Name 12
  {52c05f22-b5b6-4a4a-b1ff-13b6d10f421c}, !- Outlet Node Name 13
  {5252f9cb-6c94-47c5-ad34-a19a9b3b34f9}, !- Outlet Node Name 14
  {102a9d87-ab69-43ef-89cd-d07dd38a87e4}, !- Outlet Node Name 15
  {2a5f764d-a6e6-4c83-a39c-5dfa1ff2a62f}, !- Outlet Node Name 16
  {478706a5-1d8f-4aa0-a5a5-506f53661823}, !- Outlet Node Name 17
  {850a8fd0-f2e6-4a59-8c7f-a635715bc430}, !- Outlet Node Name 18
  {38bb0f64-c3e7-4bfe-9a5b-b7e6c54ce32f}, !- Outlet Node Name 19
  {f803a6fa-7dd8-4e23-b2c9-4cf7e9bef76f}, !- Outlet Node Name 20
  {b6eda4b3-cb04-4541-a3d1-1a58adec3522}, !- Outlet Node Name 21
  {70a55bb6-ca2f-45c7-8d36-833403bb44d8}, !- Outlet Node Name 22
  {01fcb182-16cc-4a16-9b2b-4b6d9aa57504}, !- Outlet Node Name 23
  {c7fcd91b-bff2-45ef-bfb7-d7b2a904417b}, !- Outlet Node Name 24
  {acfa8425-a48c-459f-bb9f-8f6208c2f881}; !- Outlet Node Name 25

OS:AirLoopHVAC:ZoneMixer,
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {8c0a74a0-4748-497f-b4cf-61ae43181bfc}, !- Outlet Node Name
  {949c13f9-434c-4396-8b41-11bd514c2581}, !- Inlet Node Name 1
  {2c8a114f-140f-49e1-9204-1815a3d8b2b3}, !- Inlet Node Name 2
  {84dd6404-be00-4622-b7b2-25ba2d8f5c12}, !- Inlet Node Name 3
  {d5fa8c1d-531f-4afc-b4f0-7cbfa008242b}, !- Inlet Node Name 4
  {b4841d80-7916-43bd-b068-59975b9f0522}, !- Inlet Node Name 5
  {2e43233c-e180-4732-a953-1273857d29f8}, !- Inlet Node Name 6
  {1fceba74-b8af-4ddd-a0c6-16346a2fd5b5}, !- Inlet Node Name 7
  {c0010995-f34b-485a-9a03-d6e65016c482}, !- Inlet Node Name 8
  {16251664-8d7f-49da-9dd3-79358717f49c}, !- Inlet Node Name 9
  {d0a49f77-9ef5-4f36-a727-50f03810878c}, !- Inlet Node Name 10
  {e65d0a2b-b888-4633-8d1c-57183de1d1da}, !- Inlet Node Name 11
  {fb1aeb7d-6adf-486b-89d9-df1b2f9cff72}, !- Inlet Node Name 12
  {dd313332-bb55-466a-9b71-7725265c7d1b}, !- Inlet Node Name 13
  {3709a5fe-3bb5-49eb-86ee-531cf2fe93de}, !- Inlet Node Name 14
  {cbb61023-908c-47f5-8926-c399e9bdd926}, !- Inlet Node Name 15
  {c742edb2-aab6-4605-a1be-2ec688580816}, !- Inlet Node Name 16
  {fbd4c181-a9fb-49d6-96a6-5da0adf04585}, !- Inlet Node Name 17
  {bf7fabfe-3e46-43f5-9dfc-056cfe06ea41}, !- Inlet Node Name 18
  {1db9c719-95bb-42d8-a7a7-545c2f0b2ee5}, !- Inlet Node Name 19
  {9895b20f-1fd3-40df-b135-260b157265d7}, !- Inlet Node Name 20
  {d8c448f1-42e7-459e-82bb-4f1f4965d93c}, !- Inlet Node Name 21
  {72593b23-712a-442a-bf3a-46b57387da73}, !- Inlet Node Name 22
  {5aab687e-9875-491b-8712-c24c4cc7b32c}, !- Inlet Node Name 23
  {9f09a7ca-d080-4f4e-8979-44a3db7647b1}, !- Inlet Node Name 24
  {b6057732-cec6-4764-9bf4-f161511a46ba}; !- Inlet Node Name 25

OS:Connection,
  {1ee2c100-3573-4562-85fd-524d80961610}, !- Handle
  {dcd6e73e-1ad0-46e0-8e64-a9edd4d2f530}, !- Source Object
  3,                                      !- Outlet Port
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c0a74a0-4748-497f-b4cf-61ae43181bfc}, !- Handle
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Source Object
  2,                                      !- Outlet Port
  {399e9049-44e4-4ec1-a6a0-5b1496658825}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0f465b20-1dc9-4c36-80d2-4c7c0cb6b3ed}, !- Handle
  {2b144ef2-7144-4c12-8296-c010b56b0d80}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.94290654513888,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7a5c8e35-89f1-4fe5-b6cc-8afa2a61636b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {eb089214-f752-441e-9126-8709f6af1846}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {9eee963c-ec2c-4c17-8217-7dafea3240f9}, !- Handle
  College HVACOperationSchd,              !- Name
  ,                                       !- Schedule Type Limits Name
  {b8ca1574-5234-4ca7-845c-5d0202cb3192}, !- Default Day Schedule Name
  {646716d0-b9a3-436d-bba7-8e901e584f84}, !- Summer Design Day Schedule Name
  {87abd7e9-f23e-4192-85fa-c4a49414d366}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8ca1574-5234-4ca7-845c-5d0202cb3192}, !- Handle
  College HVACOperationSchd Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {56951495-db0d-4694-a387-7f24c653f62d}, !- Handle
  Schedule Rule 70,                       !- Name
  {9eee963c-ec2c-4c17-8217-7dafea3240f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {949f82bd-9a57-4011-aff5-c3a25f84106d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {949f82bd-9a57-4011-aff5-c3a25f84106d}, !- Handle
  College HVACOperationSchd Default|Wknd|Hol Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87abd7e9-f23e-4192-85fa-c4a49414d366}, !- Handle
  College HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {646716d0-b9a3-436d-bba7-8e901e584f84}, !- Handle
  College HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d4b0fb9f-1815-41fb-9e6b-9febaf0444d4}, !- Handle
  Schedule Rule 71,                       !- Name
  {9eee963c-ec2c-4c17-8217-7dafea3240f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bdb9b777-1179-4458-882f-cf42f4ad8c26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdb9b777-1179-4458-882f-cf42f4ad8c26}, !- Handle
  College HVACOperationSchd Wkdy|SmrDsn|WntrDsn Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {eac54ed6-29d1-492b-b9a6-52b540c162a9}, !- Handle
  College MinOA_MotorizedDamper_Sched,    !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  {8a85f020-455b-4a47-a6b0-3cfca0242f9c}, !- Default Day Schedule Name
  {06b20a41-8712-4410-97ad-0facc8b1f0ba}, !- Summer Design Day Schedule Name
  {31239702-4faf-46a5-bff4-9f83691e4e94}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a85f020-455b-4a47-a6b0-3cfca0242f9c}, !- Handle
  College MinOA_MotorizedDamper_Sched Default, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31239702-4faf-46a5-bff4-9f83691e4e94}, !- Handle
  College MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80999773-f4b1-4c01-afb3-a858e8940454}, !- Handle
  Schedule Rule 72,                       !- Name
  {eac54ed6-29d1-492b-b9a6-52b540c162a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cdadaafd-3ede-4857-a166-acf3f69c4485}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdadaafd-3ede-4857-a166-acf3f69c4485}, !- Handle
  College MinOA_MotorizedDamper_Sched Default|WntrDsn|Wknd|Hol Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06b20a41-8712-4410-97ad-0facc8b1f0ba}, !- Handle
  College MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4ce70354-2334-438d-ac47-4f3c7ef2b5ee}, !- Handle
  Schedule Rule 73,                       !- Name
  {eac54ed6-29d1-492b-b9a6-52b540c162a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {667c4680-1a06-44ca-a7e2-cf2b05b5f1de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {667c4680-1a06-44ca-a7e2-cf2b05b5f1de}, !- Handle
  College MinOA_MotorizedDamper_Sched Wkdy|SmrDsn Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {500ad38b-1bd1-42a7-bdc5-2f3fd025e359}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  {c07b399b-9b91-4777-82e6-487d962523dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c07b399b-9b91-4777-82e6-487d962523dc}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b22cc951-ea6e-4180-8511-ca3736dc79fd}, !- Handle
  VAV_1 Supply Air Setpoint Manager,      !- Name
  Temperature,                            !- Control Variable
  {500ad38b-1bd1-42a7-bdc5-2f3fd025e359}, !- Schedule Name
  {9af95c7f-6b78-4517-80eb-3179732fd12b}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {bd84181b-6042-4a5a-b7b4-b0a030c75b8d}, !- Handle
  VAV_1 Fan,                              !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {92ed6056-0168-4eab-b3e9-5f1435bc9504}, !- Air Inlet Node Name
  {34a69678-e9b7-4a4e-86dc-9c88dbc719b8}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {34a69678-e9b7-4a4e-86dc-9c88dbc719b8}, !- Handle
  {bd84181b-6042-4a5a-b7b4-b0a030c75b8d}, !- Source Object
  17,                                     !- Outlet Port
  {9af95c7f-6b78-4517-80eb-3179732fd12b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d46622b4-e24f-43d1-a2b6-0b85477fbca0}, !- Handle
  VAV_1 Main Htg Coil,                    !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b4d39dd4-00d5-4f49-bac0-e49ce8472498}, !- Water Inlet Node Name
  {aadacc43-dcad-4ec7-b6ae-713566324262}, !- Water Outlet Node Name
  {9c114eed-bc9a-4c29-8ba4-e0c07449821c}, !- Air Inlet Node Name
  {ea991a8c-9487-40db-a303-229427c89f7b}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2f719a0d-fc43-49c8-9eba-38d0d216b6a6}, !- Handle
  VAV_1 Main Htg Coil Inlet Water Node,   !- Name
  {ad9c3888-8e1c-4eef-89fd-3f630853a940}, !- Inlet Port
  {b4d39dd4-00d5-4f49-bac0-e49ce8472498}; !- Outlet Port

OS:Connection,
  {ad9c3888-8e1c-4eef-89fd-3f630853a940}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  4,                                      !- Outlet Port
  {2f719a0d-fc43-49c8-9eba-38d0d216b6a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3485b758-7ab2-4c34-b533-b2609ddc72cb}, !- Handle
  VAV_1 Main Htg Coil Outlet Water Node,  !- Name
  {aadacc43-dcad-4ec7-b6ae-713566324262}, !- Inlet Port
  {612843c3-e9bb-42cb-b1cc-93bda1bba225}; !- Outlet Port

OS:Connection,
  {b4d39dd4-00d5-4f49-bac0-e49ce8472498}, !- Handle
  {2f719a0d-fc43-49c8-9eba-38d0d216b6a6}, !- Source Object
  3,                                      !- Outlet Port
  {d46622b4-e24f-43d1-a2b6-0b85477fbca0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aadacc43-dcad-4ec7-b6ae-713566324262}, !- Handle
  {d46622b4-e24f-43d1-a2b6-0b85477fbca0}, !- Source Object
  6,                                      !- Outlet Port
  {3485b758-7ab2-4c34-b533-b2609ddc72cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {612843c3-e9bb-42cb-b1cc-93bda1bba225}, !- Handle
  {3485b758-7ab2-4c34-b533-b2609ddc72cb}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {998d5ba1-f7b7-43c1-ba1d-49313cab7846}, !- Handle
  VAV_1 Main Htg Coil Controller,         !- Name
  {d46622b4-e24f-43d1-a2b6-0b85477fbca0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {77c56a49-5cbc-48f9-b253-55e7b66524b6}, !- Handle
  VAV_1 Main Htg Coil Outlet Air Node,    !- Name
  {ea991a8c-9487-40db-a303-229427c89f7b}, !- Inlet Port
  {92ed6056-0168-4eab-b3e9-5f1435bc9504}; !- Outlet Port

OS:Connection,
  {ea991a8c-9487-40db-a303-229427c89f7b}, !- Handle
  {d46622b4-e24f-43d1-a2b6-0b85477fbca0}, !- Source Object
  8,                                      !- Outlet Port
  {77c56a49-5cbc-48f9-b253-55e7b66524b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92ed6056-0168-4eab-b3e9-5f1435bc9504}, !- Handle
  {77c56a49-5cbc-48f9-b253-55e7b66524b6}, !- Source Object
  3,                                      !- Outlet Port
  {bd84181b-6042-4a5a-b7b4-b0a030c75b8d}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {ecf7d250-9ef7-48d6-a688-f32f374c6698}, !- Handle
  VAV_1 Clg Coil,                         !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {eace8bc8-7c17-40ef-9611-3221a8a07b16}, !- Water Inlet Node Name
  {2e9350fc-89b8-419f-83b6-2e19374b8a99}, !- Water Outlet Node Name
  {767773dd-a8f7-47dd-aeb7-ad5992837e1e}, !- Air Inlet Node Name
  {8390014b-0c2c-4a8e-a37e-5f85f0746e2e}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {4ec935ea-176e-4a6a-8e8b-4b051b1193e0}, !- Handle
  VAV_1 Clg Coil Inlet Water Node,        !- Name
  {bc1e0126-0355-4fa7-b317-cc1b3567d4bc}, !- Inlet Port
  {eace8bc8-7c17-40ef-9611-3221a8a07b16}; !- Outlet Port

OS:Connection,
  {bc1e0126-0355-4fa7-b317-cc1b3567d4bc}, !- Handle
  {6d53f744-e6de-4403-943a-b528ba8e2b81}, !- Source Object
  4,                                      !- Outlet Port
  {4ec935ea-176e-4a6a-8e8b-4b051b1193e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df1c3369-5b3b-4dc9-892d-adc2f6580ab3}, !- Handle
  VAV_1 Clg Coil Outlet Water Node,       !- Name
  {2e9350fc-89b8-419f-83b6-2e19374b8a99}, !- Inlet Port
  {41aa60a8-8cd2-4cc5-86a7-e898f546ed96}; !- Outlet Port

OS:Connection,
  {eace8bc8-7c17-40ef-9611-3221a8a07b16}, !- Handle
  {4ec935ea-176e-4a6a-8e8b-4b051b1193e0}, !- Source Object
  3,                                      !- Outlet Port
  {ecf7d250-9ef7-48d6-a688-f32f374c6698}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2e9350fc-89b8-419f-83b6-2e19374b8a99}, !- Handle
  {ecf7d250-9ef7-48d6-a688-f32f374c6698}, !- Source Object
  11,                                     !- Outlet Port
  {df1c3369-5b3b-4dc9-892d-adc2f6580ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41aa60a8-8cd2-4cc5-86a7-e898f546ed96}, !- Handle
  {df1c3369-5b3b-4dc9-892d-adc2f6580ab3}, !- Source Object
  3,                                      !- Outlet Port
  {edbf0b23-d0f5-4120-8594-36a4a5d08d5b}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d0e1753f-11be-4916-984e-a8863dec2c05}, !- Handle
  VAV_1 Clg Coil Controller,              !- Name
  {ecf7d250-9ef7-48d6-a688-f32f374c6698}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {2d01a6c7-d3de-4362-b3dd-a7a6ab44ca76}, !- Handle
  VAV_1 Clg Coil Outlet Air Node,         !- Name
  {8390014b-0c2c-4a8e-a37e-5f85f0746e2e}, !- Inlet Port
  {9c114eed-bc9a-4c29-8ba4-e0c07449821c}; !- Outlet Port

OS:Connection,
  {8390014b-0c2c-4a8e-a37e-5f85f0746e2e}, !- Handle
  {ecf7d250-9ef7-48d6-a688-f32f374c6698}, !- Source Object
  13,                                     !- Outlet Port
  {2d01a6c7-d3de-4362-b3dd-a7a6ab44ca76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c114eed-bc9a-4c29-8ba4-e0c07449821c}, !- Handle
  {2d01a6c7-d3de-4362-b3dd-a7a6ab44ca76}, !- Source Object
  3,                                      !- Outlet Port
  {d46622b4-e24f-43d1-a2b6-0b85477fbca0}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cf00a07f-88c0-4058-993b-957e40a513a6}, !- Handle
  VAV_1 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f115c49b-48d4-49e4-8074-0dbda1d601ff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f115c49b-48d4-49e4-8074-0dbda1d601ff}, !- Handle
  VAV_1 Vent Controller,                  !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0b6ac697-dafc-431e-b81c-790fd6414b9c}, !- Handle
  VAV_1 OA System,                        !- Name
  {cf00a07f-88c0-4058-993b-957e40a513a6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8117b7d3-c97e-4d01-8220-cbe3e42b53b8}, !- Mixed Air Node Name
  {38a10837-359f-4769-a65c-9c01c54eef05}, !- Outdoor Air Stream Node Name
  {85f1b3d6-6b35-4acf-a387-cf6368275df6}, !- Relief Air Stream Node Name
  {24b357ca-c7f3-4291-ad28-5f0ac52009f6}; !- Return Air Stream Node Name

OS:Node,
  {7fc6c6e0-bea3-4667-a919-0f17d090306d}, !- Handle
  VAV_1 Outdoor Air Node,                 !- Name
  ,                                       !- Inlet Port
  {38a10837-359f-4769-a65c-9c01c54eef05}; !- Outlet Port

OS:Connection,
  {38a10837-359f-4769-a65c-9c01c54eef05}, !- Handle
  {7fc6c6e0-bea3-4667-a919-0f17d090306d}, !- Source Object
  3,                                      !- Outlet Port
  {0b6ac697-dafc-431e-b81c-790fd6414b9c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f82ba8b1-e995-4f18-947b-3840ce60b326}, !- Handle
  VAV_1 Relief Air Node,                  !- Name
  {85f1b3d6-6b35-4acf-a387-cf6368275df6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85f1b3d6-6b35-4acf-a387-cf6368275df6}, !- Handle
  {0b6ac697-dafc-431e-b81c-790fd6414b9c}, !- Source Object
  7,                                      !- Outlet Port
  {f82ba8b1-e995-4f18-947b-3840ce60b326}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {004a9551-7be2-43d7-b11f-291b813055ed}, !- Handle
  VAV_1 Mixed Air Node,                   !- Name
  {8117b7d3-c97e-4d01-8220-cbe3e42b53b8}, !- Inlet Port
  {767773dd-a8f7-47dd-aeb7-ad5992837e1e}; !- Outlet Port

OS:Connection,
  {24b357ca-c7f3-4291-ad28-5f0ac52009f6}, !- Handle
  {8fa3dcfb-92dd-4a39-a790-aa2f301b1727}, !- Source Object
  3,                                      !- Outlet Port
  {0b6ac697-dafc-431e-b81c-790fd6414b9c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8117b7d3-c97e-4d01-8220-cbe3e42b53b8}, !- Handle
  {0b6ac697-dafc-431e-b81c-790fd6414b9c}, !- Source Object
  5,                                      !- Outlet Port
  {004a9551-7be2-43d7-b11f-291b813055ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {767773dd-a8f7-47dd-aeb7-ad5992837e1e}, !- Handle
  {004a9551-7be2-43d7-b11f-291b813055ed}, !- Source Object
  3,                                      !- Outlet Port
  {ecf7d250-9ef7-48d6-a688-f32f374c6698}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {eb089214-f752-441e-9126-8709f6af1846}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c74a095a-884b-4418-bef9-8f365e315fe8}, !- Control Zone or Zone List Name
  {1a3c1a58-9348-4bc5-98e7-8daaaa4d715c}, !- Cooling Control Zone or Zone List Name
  {34c3d7c4-8f82-4f17-98a8-7e322d9f49bf}, !- Heating Control Zone or Zone List Name
  {efc1c45c-e1c2-4549-ad4d-07ce70f21736}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c74a095a-884b-4418-bef9-8f365e315fe8}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {1a3c1a58-9348-4bc5-98e7-8daaaa4d715c}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {34c3d7c4-8f82-4f17-98a8-7e322d9f49bf}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {efc1c45c-e1c2-4549-ad4d-07ce70f21736}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {bbef2bb2-726c-4f22-a7a9-970e2be65006}, !- Handle
  CB_OFFICES_ENCLOSED_1_F1 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1c9be90b-2fe5-4079-a642-c632b5d70cfc}, !- Water Inlet Node Name
  {d039677a-cbf8-4ee5-b61e-8c5c0bcb2b80}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {35849625-0ccb-4f26-b99d-452acba39c9b}, !- Handle
  CB_OFFICES_ENCLOSED_1_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {21b1a747-4b80-411f-bfc5-b98e167bb3d6}, !- Inlet Port
  {1c9be90b-2fe5-4079-a642-c632b5d70cfc}; !- Outlet Port

OS:Connection,
  {21b1a747-4b80-411f-bfc5-b98e167bb3d6}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  5,                                      !- Outlet Port
  {35849625-0ccb-4f26-b99d-452acba39c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67ee4f94-ff32-4b52-b261-d4e69764b2b0}, !- Handle
  CB_OFFICES_ENCLOSED_1_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {d039677a-cbf8-4ee5-b61e-8c5c0bcb2b80}, !- Inlet Port
  {229feb80-dd14-4b7f-8aad-d24e4250765d}; !- Outlet Port

OS:Connection,
  {1c9be90b-2fe5-4079-a642-c632b5d70cfc}, !- Handle
  {35849625-0ccb-4f26-b99d-452acba39c9b}, !- Source Object
  3,                                      !- Outlet Port
  {bbef2bb2-726c-4f22-a7a9-970e2be65006}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d039677a-cbf8-4ee5-b61e-8c5c0bcb2b80}, !- Handle
  {bbef2bb2-726c-4f22-a7a9-970e2be65006}, !- Source Object
  6,                                      !- Outlet Port
  {67ee4f94-ff32-4b52-b261-d4e69764b2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {229feb80-dd14-4b7f-8aad-d24e4250765d}, !- Handle
  {67ee4f94-ff32-4b52-b261-d4e69764b2b0}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fefed7dc-6868-43a6-9f40-1c661e62dd42}, !- Handle
  CB_OFFICES_ENCLOSED_1_F1 ZN Reheat Coil Controller, !- Name
  {bbef2bb2-726c-4f22-a7a9-970e2be65006}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1f9ea1b6-5982-42ea-b46f-d7bcb3bdf138}, !- Handle
  CB_OFFICES_ENCLOSED_1_F1 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {750931ee-ec03-4812-be68-ed2a95fe68c3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bbef2bb2-726c-4f22-a7a9-970e2be65006}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ae4f41fd-6f98-48ad-ab77-1beffb893bfe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ea5c126c-8ff9-4d61-a285-b4816c46457d}, !- Handle
  CB_OFFICES_ENCLOSED_1_F1 ZN Return Air Node, !- Name
  {a9e9372b-f8db-431d-9d73-dd18ac150d13}, !- Inlet Port
  {949c13f9-434c-4396-8b41-11bd514c2581}; !- Outlet Port

OS:Connection,
  {ac405adc-ce33-43f0-a95f-6a88adf07e69}, !- Handle
  {3dcc26c2-8a14-4452-a41f-540bc54e27c1}, !- Source Object
  3,                                      !- Outlet Port
  {2627a662-d240-44e7-bff7-d5aa9e04b72e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9e9372b-f8db-431d-9d73-dd18ac150d13}, !- Handle
  {9c076eaa-f36c-4c15-b2e0-ba064f8013a8}, !- Source Object
  2,                                      !- Outlet Port
  {ea5c126c-8ff9-4d61-a285-b4816c46457d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {949c13f9-434c-4396-8b41-11bd514c2581}, !- Handle
  {ea5c126c-8ff9-4d61-a285-b4816c46457d}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {65efdd6d-e4d6-4a8a-afcb-aaf80404b2e7}, !- Handle
  CB_OFFICES_ENCLOSED_1_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {b3ecccac-280c-4440-add9-556d89475104}, !- Inlet Port
  {750931ee-ec03-4812-be68-ed2a95fe68c3}; !- Outlet Port

OS:Connection,
  {b3ecccac-280c-4440-add9-556d89475104}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  3,                                      !- Outlet Port
  {65efdd6d-e4d6-4a8a-afcb-aaf80404b2e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {750931ee-ec03-4812-be68-ed2a95fe68c3}, !- Handle
  {65efdd6d-e4d6-4a8a-afcb-aaf80404b2e7}, !- Source Object
  3,                                      !- Outlet Port
  {1f9ea1b6-5982-42ea-b46f-d7bcb3bdf138}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae4f41fd-6f98-48ad-ab77-1beffb893bfe}, !- Handle
