  {1f9ea1b6-5982-42ea-b46f-d7bcb3bdf138}, !- Source Object
  12,                                     !- Outlet Port
  {3dcc26c2-8a14-4452-a41f-540bc54e27c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c448c8b4-c93a-4859-93ce-e64605479c05}, !- Handle
  CB_OFFICES_ENCLOSED_2_F1 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {87e5b2fe-9d7c-4ab0-beaf-fe29f177e9cd}, !- Water Inlet Node Name
  {7016acf3-bb9d-45e9-b808-5036ee0936d6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3cfc9f96-ce88-4956-a5d9-2f33fd34a7fc}, !- Handle
  CB_OFFICES_ENCLOSED_2_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {c2e9f62f-c82e-404a-a6f3-3205ef34681f}, !- Inlet Port
  {87e5b2fe-9d7c-4ab0-beaf-fe29f177e9cd}; !- Outlet Port

OS:Connection,
  {c2e9f62f-c82e-404a-a6f3-3205ef34681f}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  6,                                      !- Outlet Port
  {3cfc9f96-ce88-4956-a5d9-2f33fd34a7fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b73c057-aa48-4d3c-9b64-6203fdf951a8}, !- Handle
  CB_OFFICES_ENCLOSED_2_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {7016acf3-bb9d-45e9-b808-5036ee0936d6}, !- Inlet Port
  {350fa194-11df-4fc9-8d0c-1304ed12f4b9}; !- Outlet Port

OS:Connection,
  {87e5b2fe-9d7c-4ab0-beaf-fe29f177e9cd}, !- Handle
  {3cfc9f96-ce88-4956-a5d9-2f33fd34a7fc}, !- Source Object
  3,                                      !- Outlet Port
  {c448c8b4-c93a-4859-93ce-e64605479c05}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7016acf3-bb9d-45e9-b808-5036ee0936d6}, !- Handle
  {c448c8b4-c93a-4859-93ce-e64605479c05}, !- Source Object
  6,                                      !- Outlet Port
  {9b73c057-aa48-4d3c-9b64-6203fdf951a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {350fa194-11df-4fc9-8d0c-1304ed12f4b9}, !- Handle
  {9b73c057-aa48-4d3c-9b64-6203fdf951a8}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6f79f7cc-2204-4f31-977a-f5e141bd1f3e}, !- Handle
  CB_OFFICES_ENCLOSED_2_F1 ZN Reheat Coil Controller, !- Name
  {c448c8b4-c93a-4859-93ce-e64605479c05}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f268241b-5958-45b2-a03f-7b9288421de6}, !- Handle
  CB_OFFICES_ENCLOSED_2_F1 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {a88e5fe9-f031-4dbc-a85c-c44511379b0f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c448c8b4-c93a-4859-93ce-e64605479c05}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {72a4135f-eafb-4ba9-a7a8-cd9908ce6c88}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7b8e4849-2b03-41bb-86a2-db75cdc99a95}, !- Handle
  CB_OFFICES_ENCLOSED_2_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {72a4135f-eafb-4ba9-a7a8-cd9908ce6c88}, !- Inlet Port
  {b250883a-f72f-470c-b5c8-f7070e33ec08}; !- Outlet Port

OS:Node,
  {fd53e0fc-5e1f-41cc-a995-1dfd9310d8b8}, !- Handle
  CB_OFFICES_ENCLOSED_2_F1 ZN Return Air Node, !- Name
  {3d3adcd7-c198-4e5c-bf82-84d9ec66e1f7}, !- Inlet Port
  {2c8a114f-140f-49e1-9204-1815a3d8b2b3}; !- Outlet Port

OS:Connection,
  {b250883a-f72f-470c-b5c8-f7070e33ec08}, !- Handle
  {7b8e4849-2b03-41bb-86a2-db75cdc99a95}, !- Source Object
  3,                                      !- Outlet Port
  {b8da7780-6140-407b-a9f1-72ccf01c2818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d3adcd7-c198-4e5c-bf82-84d9ec66e1f7}, !- Handle
  {990ee75e-7386-4fcd-84d1-5cd8c395df8d}, !- Source Object
  2,                                      !- Outlet Port
  {fd53e0fc-5e1f-41cc-a995-1dfd9310d8b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c8a114f-140f-49e1-9204-1815a3d8b2b3}, !- Handle
  {fd53e0fc-5e1f-41cc-a995-1dfd9310d8b8}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {76fc1086-e946-4ed6-ad6a-e85e9d98c7f3}, !- Handle
  CB_OFFICES_ENCLOSED_2_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {18182fd4-81a8-4d72-8d37-b05d3d729ef9}, !- Inlet Port
  {a88e5fe9-f031-4dbc-a85c-c44511379b0f}; !- Outlet Port

OS:Connection,
  {18182fd4-81a8-4d72-8d37-b05d3d729ef9}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  4,                                      !- Outlet Port
  {76fc1086-e946-4ed6-ad6a-e85e9d98c7f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a88e5fe9-f031-4dbc-a85c-c44511379b0f}, !- Handle
  {76fc1086-e946-4ed6-ad6a-e85e9d98c7f3}, !- Source Object
  3,                                      !- Outlet Port
  {f268241b-5958-45b2-a03f-7b9288421de6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72a4135f-eafb-4ba9-a7a8-cd9908ce6c88}, !- Handle
  {f268241b-5958-45b2-a03f-7b9288421de6}, !- Source Object
  12,                                     !- Outlet Port
  {7b8e4849-2b03-41bb-86a2-db75cdc99a95}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f4781d48-ecac-4b9b-8a9d-b4161f1bb925}, !- Handle
  CB_OFFICES_ENCLOSED_3_F1 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c9f920ab-24e4-4a6c-b622-459b5a6da7b1}, !- Water Inlet Node Name
  {21c99af2-f495-4667-97de-12b83c416e8f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e1a34375-924c-478e-870a-6309940f3613}, !- Handle
  CB_OFFICES_ENCLOSED_3_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {94982630-7c44-47f8-b344-5c889ed64e6c}, !- Inlet Port
  {c9f920ab-24e4-4a6c-b622-459b5a6da7b1}; !- Outlet Port

OS:Connection,
  {94982630-7c44-47f8-b344-5c889ed64e6c}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  7,                                      !- Outlet Port
  {e1a34375-924c-478e-870a-6309940f3613}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fb1f1c5-41f1-41ed-bbd3-a51fa7e5584c}, !- Handle
  CB_OFFICES_ENCLOSED_3_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {21c99af2-f495-4667-97de-12b83c416e8f}, !- Inlet Port
  {e297de2c-bb97-4c08-a9bb-dfbde03dac2f}; !- Outlet Port

OS:Connection,
  {c9f920ab-24e4-4a6c-b622-459b5a6da7b1}, !- Handle
  {e1a34375-924c-478e-870a-6309940f3613}, !- Source Object
  3,                                      !- Outlet Port
  {f4781d48-ecac-4b9b-8a9d-b4161f1bb925}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {21c99af2-f495-4667-97de-12b83c416e8f}, !- Handle
  {f4781d48-ecac-4b9b-8a9d-b4161f1bb925}, !- Source Object
  6,                                      !- Outlet Port
  {6fb1f1c5-41f1-41ed-bbd3-a51fa7e5584c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e297de2c-bb97-4c08-a9bb-dfbde03dac2f}, !- Handle
  {6fb1f1c5-41f1-41ed-bbd3-a51fa7e5584c}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2d8fab90-365b-4f43-83b1-a45ce89cc255}, !- Handle
  CB_OFFICES_ENCLOSED_3_F1 ZN Reheat Coil Controller, !- Name
  {f4781d48-ecac-4b9b-8a9d-b4161f1bb925}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {04cecc89-b969-4005-a5bc-844755b13c96}, !- Handle
  CB_OFFICES_ENCLOSED_3_F1 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {7dae2edb-9a21-427c-94f0-d12da0898b1a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f4781d48-ecac-4b9b-8a9d-b4161f1bb925}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {659fab46-c254-475e-a83a-5208644a4fbb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4c111f88-9994-4770-92ee-ce79f27cebad}, !- Handle
  CB_OFFICES_ENCLOSED_3_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {659fab46-c254-475e-a83a-5208644a4fbb}, !- Inlet Port
  {c1f984cc-80e9-4a6f-adfc-951fe573d0bd}; !- Outlet Port

OS:Node,
  {5b0f7108-dbf2-40f4-a0cb-acde8e8c5f17}, !- Handle
  CB_OFFICES_ENCLOSED_3_F1 ZN Return Air Node, !- Name
  {6a2aabee-5e23-4dcb-a3f0-3cdbf2514629}, !- Inlet Port
  {84dd6404-be00-4622-b7b2-25ba2d8f5c12}; !- Outlet Port

OS:Connection,
  {c1f984cc-80e9-4a6f-adfc-951fe573d0bd}, !- Handle
  {4c111f88-9994-4770-92ee-ce79f27cebad}, !- Source Object
  3,                                      !- Outlet Port
  {3936c74f-665e-48be-86d2-ab81eff6e270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a2aabee-5e23-4dcb-a3f0-3cdbf2514629}, !- Handle
  {39b77d45-0f53-4bf7-86fa-6255d535fac1}, !- Source Object
  2,                                      !- Outlet Port
  {5b0f7108-dbf2-40f4-a0cb-acde8e8c5f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84dd6404-be00-4622-b7b2-25ba2d8f5c12}, !- Handle
  {5b0f7108-dbf2-40f4-a0cb-acde8e8c5f17}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {db6f8a36-e019-4c29-b252-4f2f9cf820f0}, !- Handle
  CB_OFFICES_ENCLOSED_3_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {d257e6b1-6d9d-46f4-9b74-120f2da046a8}, !- Inlet Port
  {7dae2edb-9a21-427c-94f0-d12da0898b1a}; !- Outlet Port

OS:Connection,
  {d257e6b1-6d9d-46f4-9b74-120f2da046a8}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  5,                                      !- Outlet Port
  {db6f8a36-e019-4c29-b252-4f2f9cf820f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dae2edb-9a21-427c-94f0-d12da0898b1a}, !- Handle
  {db6f8a36-e019-4c29-b252-4f2f9cf820f0}, !- Source Object
  3,                                      !- Outlet Port
  {04cecc89-b969-4005-a5bc-844755b13c96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {659fab46-c254-475e-a83a-5208644a4fbb}, !- Handle
  {04cecc89-b969-4005-a5bc-844755b13c96}, !- Source Object
  12,                                     !- Outlet Port
  {4c111f88-9994-4770-92ee-ce79f27cebad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7dee74e8-477e-4282-9b8d-b6cd505324e3}, !- Handle
  CB_OFFICES_ENCLOSED_4_F1 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {963ec839-d766-4825-afc2-f8b908da91ee}, !- Water Inlet Node Name
  {0e2664a6-c470-4a74-a58b-0ccd846395b8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2fe0ce85-03c6-43e7-b6ee-544c41fbe924}, !- Handle
  CB_OFFICES_ENCLOSED_4_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {c420c455-4723-4e7a-a309-5a60f146d52c}, !- Inlet Port
  {963ec839-d766-4825-afc2-f8b908da91ee}; !- Outlet Port

OS:Connection,
  {c420c455-4723-4e7a-a309-5a60f146d52c}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  8,                                      !- Outlet Port
  {2fe0ce85-03c6-43e7-b6ee-544c41fbe924}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6813bcad-9ae4-4514-92a1-f191a23600d8}, !- Handle
  CB_OFFICES_ENCLOSED_4_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {0e2664a6-c470-4a74-a58b-0ccd846395b8}, !- Inlet Port
  {06623856-7a06-4a63-a35f-f5cd26c36b4a}; !- Outlet Port

OS:Connection,
  {963ec839-d766-4825-afc2-f8b908da91ee}, !- Handle
  {2fe0ce85-03c6-43e7-b6ee-544c41fbe924}, !- Source Object
  3,                                      !- Outlet Port
  {7dee74e8-477e-4282-9b8d-b6cd505324e3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0e2664a6-c470-4a74-a58b-0ccd846395b8}, !- Handle
  {7dee74e8-477e-4282-9b8d-b6cd505324e3}, !- Source Object
  6,                                      !- Outlet Port
  {6813bcad-9ae4-4514-92a1-f191a23600d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06623856-7a06-4a63-a35f-f5cd26c36b4a}, !- Handle
  {6813bcad-9ae4-4514-92a1-f191a23600d8}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {58ad55b9-083c-4733-86f1-9dfe950e37ea}, !- Handle
  CB_OFFICES_ENCLOSED_4_F1 ZN Reheat Coil Controller, !- Name
  {7dee74e8-477e-4282-9b8d-b6cd505324e3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a0bccdc0-7641-47f9-aad5-38993bc0ccb6}, !- Handle
  CB_OFFICES_ENCLOSED_4_F1 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {befe5f7c-5cff-4ca4-93ac-6a8ed428ea31}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7dee74e8-477e-4282-9b8d-b6cd505324e3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {96b7dffa-8f48-488e-aec1-30720515e8b9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f0da4491-1a20-4ac7-b7c0-542eba642dd3}, !- Handle
  CB_OFFICES_ENCLOSED_4_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {96b7dffa-8f48-488e-aec1-30720515e8b9}, !- Inlet Port
  {7ce23629-691b-4b55-8544-239721eb203b}; !- Outlet Port

OS:Node,
  {a0427a93-131a-4a2f-af65-b399dd92cc89}, !- Handle
  CB_OFFICES_ENCLOSED_4_F1 ZN Return Air Node, !- Name
  {6bf19d96-a892-413b-a68a-6106ea1e8ae3}, !- Inlet Port
  {d5fa8c1d-531f-4afc-b4f0-7cbfa008242b}; !- Outlet Port

OS:Connection,
  {7ce23629-691b-4b55-8544-239721eb203b}, !- Handle
  {f0da4491-1a20-4ac7-b7c0-542eba642dd3}, !- Source Object
  3,                                      !- Outlet Port
  {5f440cc2-d0f8-4c92-b598-d5ec80cc17dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf19d96-a892-413b-a68a-6106ea1e8ae3}, !- Handle
  {70c92ae2-a185-4950-a5d6-70595f08ff9e}, !- Source Object
  2,                                      !- Outlet Port
  {a0427a93-131a-4a2f-af65-b399dd92cc89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5fa8c1d-531f-4afc-b4f0-7cbfa008242b}, !- Handle
  {a0427a93-131a-4a2f-af65-b399dd92cc89}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {87f3099b-9506-4edd-828d-7afd153cb880}, !- Handle
  CB_OFFICES_ENCLOSED_4_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {87a81cc3-fc4e-4d06-9763-1b6b2f320009}, !- Inlet Port
  {befe5f7c-5cff-4ca4-93ac-6a8ed428ea31}; !- Outlet Port

OS:Connection,
  {87a81cc3-fc4e-4d06-9763-1b6b2f320009}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  6,                                      !- Outlet Port
  {87f3099b-9506-4edd-828d-7afd153cb880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {befe5f7c-5cff-4ca4-93ac-6a8ed428ea31}, !- Handle
  {87f3099b-9506-4edd-828d-7afd153cb880}, !- Source Object
  3,                                      !- Outlet Port
  {a0bccdc0-7641-47f9-aad5-38993bc0ccb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96b7dffa-8f48-488e-aec1-30720515e8b9}, !- Handle
  {a0bccdc0-7641-47f9-aad5-38993bc0ccb6}, !- Source Object
  12,                                     !- Outlet Port
  {f0da4491-1a20-4ac7-b7c0-542eba642dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2c8fb0af-c09a-4280-b8b6-e19e6b896880}, !- Handle
  CB_OFFICES_ENCLOSED_5_F1 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {20ce016a-3eef-47d7-ac10-c602f938bc34}, !- Water Inlet Node Name
  {80391a17-b2a9-4920-a6ed-6f01ac944c09}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1330e684-ae66-497c-a977-d66db08b78bc}, !- Handle
  CB_OFFICES_ENCLOSED_5_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {d377e0cf-d636-4eb9-b23b-90f1ec92e02a}, !- Inlet Port
  {20ce016a-3eef-47d7-ac10-c602f938bc34}; !- Outlet Port

OS:Connection,
  {d377e0cf-d636-4eb9-b23b-90f1ec92e02a}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  9,                                      !- Outlet Port
  {1330e684-ae66-497c-a977-d66db08b78bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6ec529e-3bd9-4eb5-88cf-292deaee9767}, !- Handle
  CB_OFFICES_ENCLOSED_5_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {80391a17-b2a9-4920-a6ed-6f01ac944c09}, !- Inlet Port
  {95c064a4-998a-4cd9-9407-493211c3c34b}; !- Outlet Port

OS:Connection,
  {20ce016a-3eef-47d7-ac10-c602f938bc34}, !- Handle
  {1330e684-ae66-497c-a977-d66db08b78bc}, !- Source Object
  3,                                      !- Outlet Port
  {2c8fb0af-c09a-4280-b8b6-e19e6b896880}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {80391a17-b2a9-4920-a6ed-6f01ac944c09}, !- Handle
  {2c8fb0af-c09a-4280-b8b6-e19e6b896880}, !- Source Object
  6,                                      !- Outlet Port
  {d6ec529e-3bd9-4eb5-88cf-292deaee9767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95c064a4-998a-4cd9-9407-493211c3c34b}, !- Handle
  {d6ec529e-3bd9-4eb5-88cf-292deaee9767}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {125f5bb5-59c0-48ba-97a8-73039bc21efa}, !- Handle
  CB_OFFICES_ENCLOSED_5_F1 ZN Reheat Coil Controller, !- Name
  {2c8fb0af-c09a-4280-b8b6-e19e6b896880}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {723f679f-9066-4a00-9e5d-18ebf6c555db}, !- Handle
  CB_OFFICES_ENCLOSED_5_F1 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {c1db71e0-f2e5-45a9-b389-aa13bfebb378}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2c8fb0af-c09a-4280-b8b6-e19e6b896880}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {70476147-4ca7-4877-84ba-0743b48713c4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {91bd6aa3-8ef5-4e5b-ad6d-bd9347923e4c}, !- Handle
  CB_OFFICES_ENCLOSED_5_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {70476147-4ca7-4877-84ba-0743b48713c4}, !- Inlet Port
  {69be049e-e82d-4972-8636-493dd0dc183f}; !- Outlet Port

OS:Node,
  {310d0e73-9f90-4b80-9307-b6f16d1acc33}, !- Handle
  CB_OFFICES_ENCLOSED_5_F1 ZN Return Air Node, !- Name
  {4f07008b-82be-453c-b87a-7a62abe3152b}, !- Inlet Port
  {b4841d80-7916-43bd-b068-59975b9f0522}; !- Outlet Port

OS:Connection,
  {69be049e-e82d-4972-8636-493dd0dc183f}, !- Handle
  {91bd6aa3-8ef5-4e5b-ad6d-bd9347923e4c}, !- Source Object
  3,                                      !- Outlet Port
  {cc911cac-d0a4-4df3-aa78-5de481c0e0d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f07008b-82be-453c-b87a-7a62abe3152b}, !- Handle
  {8027150b-741c-4692-8503-b3c5b95d65bc}, !- Source Object
  2,                                      !- Outlet Port
  {310d0e73-9f90-4b80-9307-b6f16d1acc33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4841d80-7916-43bd-b068-59975b9f0522}, !- Handle
  {310d0e73-9f90-4b80-9307-b6f16d1acc33}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {3987f1f6-0915-4992-9a59-5ad16491418b}, !- Handle
  CB_OFFICES_ENCLOSED_5_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {90990882-1803-4978-8ed5-a30de2d48b9d}, !- Inlet Port
  {c1db71e0-f2e5-45a9-b389-aa13bfebb378}; !- Outlet Port

OS:Connection,
  {90990882-1803-4978-8ed5-a30de2d48b9d}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  7,                                      !- Outlet Port
  {3987f1f6-0915-4992-9a59-5ad16491418b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1db71e0-f2e5-45a9-b389-aa13bfebb378}, !- Handle
  {3987f1f6-0915-4992-9a59-5ad16491418b}, !- Source Object
  3,                                      !- Outlet Port
  {723f679f-9066-4a00-9e5d-18ebf6c555db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70476147-4ca7-4877-84ba-0743b48713c4}, !- Handle
  {723f679f-9066-4a00-9e5d-18ebf6c555db}, !- Source Object
  12,                                     !- Outlet Port
  {91bd6aa3-8ef5-4e5b-ad6d-bd9347923e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6cd23562-acdc-44cc-af6e-cb2222b5f5d3}, !- Handle
  CB_OFFICES_ENCLOSED_6_F1 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1e0e70d8-4220-4edc-9e12-9253b2b416c8}, !- Water Inlet Node Name
  {dd73073d-5294-43eb-9803-a98dfa5349cb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {99c699d5-ae54-4df2-a477-8f90a927594a}, !- Handle
  CB_OFFICES_ENCLOSED_6_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {89e81c69-d267-4d58-9579-cd849b05c686}, !- Inlet Port
  {1e0e70d8-4220-4edc-9e12-9253b2b416c8}; !- Outlet Port

OS:Connection,
  {89e81c69-d267-4d58-9579-cd849b05c686}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  10,                                     !- Outlet Port
  {99c699d5-ae54-4df2-a477-8f90a927594a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d6a5bbd-96ee-4ce4-a01b-bb3ec72c4e76}, !- Handle
  CB_OFFICES_ENCLOSED_6_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {dd73073d-5294-43eb-9803-a98dfa5349cb}, !- Inlet Port
  {8267e60b-99bb-4e5e-83a5-cd72766f3ec7}; !- Outlet Port

OS:Connection,
  {1e0e70d8-4220-4edc-9e12-9253b2b416c8}, !- Handle
  {99c699d5-ae54-4df2-a477-8f90a927594a}, !- Source Object
  3,                                      !- Outlet Port
  {6cd23562-acdc-44cc-af6e-cb2222b5f5d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dd73073d-5294-43eb-9803-a98dfa5349cb}, !- Handle
  {6cd23562-acdc-44cc-af6e-cb2222b5f5d3}, !- Source Object
  6,                                      !- Outlet Port
  {2d6a5bbd-96ee-4ce4-a01b-bb3ec72c4e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8267e60b-99bb-4e5e-83a5-cd72766f3ec7}, !- Handle
  {2d6a5bbd-96ee-4ce4-a01b-bb3ec72c4e76}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b03548d2-f2f9-4f70-a750-0c5474b12977}, !- Handle
  CB_OFFICES_ENCLOSED_6_F1 ZN Reheat Coil Controller, !- Name
  {6cd23562-acdc-44cc-af6e-cb2222b5f5d3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e8d28d70-0f92-4990-ba5d-7619b2aca1e0}, !- Handle
  CB_OFFICES_ENCLOSED_6_F1 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {21cf56fe-f361-4c71-83cc-bcd1e1e6c546}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6cd23562-acdc-44cc-af6e-cb2222b5f5d3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7b9bc1c8-019c-4890-bfb1-c4a5983685d2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {928c3744-0fff-4e23-9b38-e7e0f819a6c5}, !- Handle
  CB_OFFICES_ENCLOSED_6_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {7b9bc1c8-019c-4890-bfb1-c4a5983685d2}, !- Inlet Port
  {325d92d8-1242-4dba-adcd-b48f57b9b800}; !- Outlet Port

OS:Node,
  {431ffb44-f6b7-4f0f-887c-4fba73df689a}, !- Handle
  CB_OFFICES_ENCLOSED_6_F1 ZN Return Air Node, !- Name
  {a452a4b1-4593-466d-a4cc-b203811c1687}, !- Inlet Port
  {2e43233c-e180-4732-a953-1273857d29f8}; !- Outlet Port

OS:Connection,
  {325d92d8-1242-4dba-adcd-b48f57b9b800}, !- Handle
  {928c3744-0fff-4e23-9b38-e7e0f819a6c5}, !- Source Object
  3,                                      !- Outlet Port
  {5da7974d-cc33-4a4d-82b0-b80959eb0da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a452a4b1-4593-466d-a4cc-b203811c1687}, !- Handle
  {4c8a0723-f0f3-460e-8aaf-21aef293b5d9}, !- Source Object
  2,                                      !- Outlet Port
  {431ffb44-f6b7-4f0f-887c-4fba73df689a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e43233c-e180-4732-a953-1273857d29f8}, !- Handle
  {431ffb44-f6b7-4f0f-887c-4fba73df689a}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {da66bf68-597b-40f0-a05e-2f1fc3baa3aa}, !- Handle
  CB_OFFICES_ENCLOSED_6_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {fee10879-871f-4852-94e7-d3e89177623d}, !- Inlet Port
  {21cf56fe-f361-4c71-83cc-bcd1e1e6c546}; !- Outlet Port

OS:Connection,
  {fee10879-871f-4852-94e7-d3e89177623d}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  8,                                      !- Outlet Port
  {da66bf68-597b-40f0-a05e-2f1fc3baa3aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21cf56fe-f361-4c71-83cc-bcd1e1e6c546}, !- Handle
  {da66bf68-597b-40f0-a05e-2f1fc3baa3aa}, !- Source Object
  3,                                      !- Outlet Port
  {e8d28d70-0f92-4990-ba5d-7619b2aca1e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b9bc1c8-019c-4890-bfb1-c4a5983685d2}, !- Handle
  {e8d28d70-0f92-4990-ba5d-7619b2aca1e0}, !- Source Object
  12,                                     !- Outlet Port
  {928c3744-0fff-4e23-9b38-e7e0f819a6c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8cdf8628-89ce-4da0-8dc2-ae837d623bf0}, !- Handle
  CB_OFFICES_ENCLOSED_7_F1 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3486aa15-92a0-4d2d-bfab-1f191c55fd5c}, !- Water Inlet Node Name
  {be1a408a-387f-4e70-bfb5-f3ffccd4de95}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7848677c-bcb6-40ef-bb9a-6262b4c96350}, !- Handle
  CB_OFFICES_ENCLOSED_7_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {a8951fbd-4ef5-4729-b518-8e17b25084f8}, !- Inlet Port
  {3486aa15-92a0-4d2d-bfab-1f191c55fd5c}; !- Outlet Port

OS:Connection,
  {a8951fbd-4ef5-4729-b518-8e17b25084f8}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  11,                                     !- Outlet Port
  {7848677c-bcb6-40ef-bb9a-6262b4c96350}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1874c474-9c85-4221-b169-27b309f974d6}, !- Handle
  CB_OFFICES_ENCLOSED_7_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {be1a408a-387f-4e70-bfb5-f3ffccd4de95}, !- Inlet Port
  {90ff94a1-9122-48a6-9a52-ea2ee4ac46cf}; !- Outlet Port

OS:Connection,
  {3486aa15-92a0-4d2d-bfab-1f191c55fd5c}, !- Handle
  {7848677c-bcb6-40ef-bb9a-6262b4c96350}, !- Source Object
  3,                                      !- Outlet Port
  {8cdf8628-89ce-4da0-8dc2-ae837d623bf0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {be1a408a-387f-4e70-bfb5-f3ffccd4de95}, !- Handle
  {8cdf8628-89ce-4da0-8dc2-ae837d623bf0}, !- Source Object
  6,                                      !- Outlet Port
  {1874c474-9c85-4221-b169-27b309f974d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90ff94a1-9122-48a6-9a52-ea2ee4ac46cf}, !- Handle
  {1874c474-9c85-4221-b169-27b309f974d6}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5150c5e0-d080-44b8-ae5d-25e3293d5626}, !- Handle
  CB_OFFICES_ENCLOSED_7_F1 ZN Reheat Coil Controller, !- Name
  {8cdf8628-89ce-4da0-8dc2-ae837d623bf0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ef51c39b-d18e-43da-8692-8e796401de5f}, !- Handle
  CB_OFFICES_ENCLOSED_7_F1 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {4e89d7fe-5602-425d-ad0e-86dbdcabc8bc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8cdf8628-89ce-4da0-8dc2-ae837d623bf0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5f8a7bab-70f5-4a19-be4a-4eb2669f3015}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4424994d-4953-42af-96ce-2d3af1a59419}, !- Handle
  CB_OFFICES_ENCLOSED_7_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {5f8a7bab-70f5-4a19-be4a-4eb2669f3015}, !- Inlet Port
  {103bace0-5ade-4df5-8ece-6c65d29cff53}; !- Outlet Port

OS:Node,
  {03ccf153-f1b7-4e1f-a841-e056cef4f0b5}, !- Handle
  CB_OFFICES_ENCLOSED_7_F1 ZN Return Air Node, !- Name
  {63b73443-b9d9-4698-b46a-49a2846dd42a}, !- Inlet Port
  {1fceba74-b8af-4ddd-a0c6-16346a2fd5b5}; !- Outlet Port

OS:Connection,
  {103bace0-5ade-4df5-8ece-6c65d29cff53}, !- Handle
  {4424994d-4953-42af-96ce-2d3af1a59419}, !- Source Object
  3,                                      !- Outlet Port
  {079a19dc-a09a-4879-81fb-6638bbe8220a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63b73443-b9d9-4698-b46a-49a2846dd42a}, !- Handle
  {a53e1d57-810a-4c19-9de9-ce39b835ecea}, !- Source Object
  2,                                      !- Outlet Port
  {03ccf153-f1b7-4e1f-a841-e056cef4f0b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fceba74-b8af-4ddd-a0c6-16346a2fd5b5}, !- Handle
  {03ccf153-f1b7-4e1f-a841-e056cef4f0b5}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9b6e2cfe-12b2-4d63-a5df-c7e482fc871a}, !- Handle
  CB_OFFICES_ENCLOSED_7_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {aa911216-f562-48ce-b209-11b82bcacc79}, !- Inlet Port
  {4e89d7fe-5602-425d-ad0e-86dbdcabc8bc}; !- Outlet Port

OS:Connection,
  {aa911216-f562-48ce-b209-11b82bcacc79}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  9,                                      !- Outlet Port
  {9b6e2cfe-12b2-4d63-a5df-c7e482fc871a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e89d7fe-5602-425d-ad0e-86dbdcabc8bc}, !- Handle
  {9b6e2cfe-12b2-4d63-a5df-c7e482fc871a}, !- Source Object
  3,                                      !- Outlet Port
  {ef51c39b-d18e-43da-8692-8e796401de5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f8a7bab-70f5-4a19-be4a-4eb2669f3015}, !- Handle
  {ef51c39b-d18e-43da-8692-8e796401de5f}, !- Source Object
  12,                                     !- Outlet Port
  {4424994d-4953-42af-96ce-2d3af1a59419}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3c532614-a871-42ce-88b7-d2d3346c896f}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f3578d66-5158-4f73-aa35-261d95fe6817}, !- Water Inlet Node Name
  {dccfe898-4c48-4098-95c2-2dcdf27e1136}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c7169b00-242e-4ab9-a5ff-7d5f8ac7919b}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {de04a0f4-b373-4737-b40a-2ec5e138b0bb}, !- Inlet Port
  {f3578d66-5158-4f73-aa35-261d95fe6817}; !- Outlet Port

OS:Connection,
  {de04a0f4-b373-4737-b40a-2ec5e138b0bb}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  12,                                     !- Outlet Port
  {c7169b00-242e-4ab9-a5ff-7d5f8ac7919b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea047fd2-f295-4439-8609-e92c10ac1dca}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {dccfe898-4c48-4098-95c2-2dcdf27e1136}, !- Inlet Port
  {e54795ab-0ca9-4fc5-b4cc-b41002de5fae}; !- Outlet Port

OS:Connection,
  {f3578d66-5158-4f73-aa35-261d95fe6817}, !- Handle
  {c7169b00-242e-4ab9-a5ff-7d5f8ac7919b}, !- Source Object
  3,                                      !- Outlet Port
  {3c532614-a871-42ce-88b7-d2d3346c896f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dccfe898-4c48-4098-95c2-2dcdf27e1136}, !- Handle
  {3c532614-a871-42ce-88b7-d2d3346c896f}, !- Source Object
  6,                                      !- Outlet Port
  {ea047fd2-f295-4439-8609-e92c10ac1dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e54795ab-0ca9-4fc5-b4cc-b41002de5fae}, !- Handle
  {ea047fd2-f295-4439-8609-e92c10ac1dca}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1268bd37-7712-4e5b-8261-f0821ebbc4d2}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1 ZN Reheat Coil Controller, !- Name
  {3c532614-a871-42ce-88b7-d2d3346c896f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d09b0dbb-3d5b-4d11-ad81-057f8a885692}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {920e23f4-bd4f-48ab-be91-950d5f3333cb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3c532614-a871-42ce-88b7-d2d3346c896f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {afd468e1-2a2a-4918-9758-71abcda18764}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e60fa675-e408-41c4-80cb-f356d15453b4}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {afd468e1-2a2a-4918-9758-71abcda18764}, !- Inlet Port
  {fe0d3fb8-d9a7-4092-83d1-53e8fa9411f3}; !- Outlet Port

OS:Node,
  {33543407-5504-4af9-a5e2-2d0ad0251e73}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1 ZN Return Air Node, !- Name
  {74e164e4-f585-4620-853e-869834fce511}, !- Inlet Port
  {c0010995-f34b-485a-9a03-d6e65016c482}; !- Outlet Port

OS:Connection,
  {fe0d3fb8-d9a7-4092-83d1-53e8fa9411f3}, !- Handle
  {e60fa675-e408-41c4-80cb-f356d15453b4}, !- Source Object
  3,                                      !- Outlet Port
  {4391ba30-ab36-494a-911d-4a899ea975af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74e164e4-f585-4620-853e-869834fce511}, !- Handle
  {696eaf7a-6030-4b33-b693-a2ee7277204a}, !- Source Object
  2,                                      !- Outlet Port
  {33543407-5504-4af9-a5e2-2d0ad0251e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0010995-f34b-485a-9a03-d6e65016c482}, !- Handle
  {33543407-5504-4af9-a5e2-2d0ad0251e73}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {ff0dac03-7efa-4846-bb05-27637d32bb03}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {1e1d545b-1e30-475a-ba70-8f9eaeab4800}, !- Inlet Port
  {920e23f4-bd4f-48ab-be91-950d5f3333cb}; !- Outlet Port

OS:Connection,
  {1e1d545b-1e30-475a-ba70-8f9eaeab4800}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  10,                                     !- Outlet Port
  {ff0dac03-7efa-4846-bb05-27637d32bb03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {920e23f4-bd4f-48ab-be91-950d5f3333cb}, !- Handle
  {ff0dac03-7efa-4846-bb05-27637d32bb03}, !- Source Object
  3,                                      !- Outlet Port
  {d09b0dbb-3d5b-4d11-ad81-057f8a885692}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {afd468e1-2a2a-4918-9758-71abcda18764}, !- Handle
  {d09b0dbb-3d5b-4d11-ad81-057f8a885692}, !- Source Object
  12,                                     !- Outlet Port
  {e60fa675-e408-41c4-80cb-f356d15453b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {38f10363-cf6a-4fdb-ac6d-1897b2302b4b}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1714a79a-8e6b-4d48-9a58-0d81ed5bd684}, !- Water Inlet Node Name
  {c0d5391d-c25d-428d-a354-ca35aa1af7ff}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {06c135c4-cffe-4c0d-8923-b02333e11a79}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {513dce69-20d1-4b30-93d7-4c514f34e983}, !- Inlet Port
  {1714a79a-8e6b-4d48-9a58-0d81ed5bd684}; !- Outlet Port

OS:Connection,
  {513dce69-20d1-4b30-93d7-4c514f34e983}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  13,                                     !- Outlet Port
  {06c135c4-cffe-4c0d-8923-b02333e11a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7e87784-54c9-4df5-93e9-c45499d4b0b3}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {c0d5391d-c25d-428d-a354-ca35aa1af7ff}, !- Inlet Port
  {324fe5f5-66a2-4251-b164-9aa96b9ea520}; !- Outlet Port

OS:Connection,
  {1714a79a-8e6b-4d48-9a58-0d81ed5bd684}, !- Handle
  {06c135c4-cffe-4c0d-8923-b02333e11a79}, !- Source Object
  3,                                      !- Outlet Port
  {38f10363-cf6a-4fdb-ac6d-1897b2302b4b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c0d5391d-c25d-428d-a354-ca35aa1af7ff}, !- Handle
  {38f10363-cf6a-4fdb-ac6d-1897b2302b4b}, !- Source Object
  6,                                      !- Outlet Port
  {d7e87784-54c9-4df5-93e9-c45499d4b0b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {324fe5f5-66a2-4251-b164-9aa96b9ea520}, !- Handle
  {d7e87784-54c9-4df5-93e9-c45499d4b0b3}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {39ffccfd-50e8-4e14-ac74-f8f8e7345784}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1 ZN Reheat Coil Controller, !- Name
  {38f10363-cf6a-4fdb-ac6d-1897b2302b4b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7b7893b0-ca96-451d-ac6a-f1ea72c032cb}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {ee29cc1c-1a9a-4e75-ad59-669c0935b40e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {38f10363-cf6a-4fdb-ac6d-1897b2302b4b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7fe83ed7-25b7-489b-bd19-e5a78e5bf908}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aa9cd2d8-aca6-41db-bd2e-37a4807ae3c7}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {7fe83ed7-25b7-489b-bd19-e5a78e5bf908}, !- Inlet Port
  {3638d52d-6ef0-45ad-bc82-caba0f4f651d}; !- Outlet Port

OS:Node,
  {9fb0a216-75b9-41eb-82a4-2b023b7595c7}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1 ZN Return Air Node, !- Name
  {89bba7d8-6500-4fd0-8af5-32c1069bd543}, !- Inlet Port
  {16251664-8d7f-49da-9dd3-79358717f49c}; !- Outlet Port

OS:Connection,
  {3638d52d-6ef0-45ad-bc82-caba0f4f651d}, !- Handle
  {aa9cd2d8-aca6-41db-bd2e-37a4807ae3c7}, !- Source Object
  3,                                      !- Outlet Port
  {0525a6ee-dfe6-4962-a4bd-fdcdbf2f321e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89bba7d8-6500-4fd0-8af5-32c1069bd543}, !- Handle
  {9c3036d0-6ae4-44b9-8f88-b26e7300e4d3}, !- Source Object
  2,                                      !- Outlet Port
  {9fb0a216-75b9-41eb-82a4-2b023b7595c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16251664-8d7f-49da-9dd3-79358717f49c}, !- Handle
  {9fb0a216-75b9-41eb-82a4-2b023b7595c7}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9116a34f-99c7-4ff8-84f4-8cc7b50e1b3f}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {f74bea33-7497-4878-b87b-9860348bc6c0}, !- Inlet Port
  {ee29cc1c-1a9a-4e75-ad59-669c0935b40e}; !- Outlet Port

OS:Connection,
  {f74bea33-7497-4878-b87b-9860348bc6c0}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  11,                                     !- Outlet Port
  {9116a34f-99c7-4ff8-84f4-8cc7b50e1b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee29cc1c-1a9a-4e75-ad59-669c0935b40e}, !- Handle
  {9116a34f-99c7-4ff8-84f4-8cc7b50e1b3f}, !- Source Object
  3,                                      !- Outlet Port
  {7b7893b0-ca96-451d-ac6a-f1ea72c032cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fe83ed7-25b7-489b-bd19-e5a78e5bf908}, !- Handle
  {7b7893b0-ca96-451d-ac6a-f1ea72c032cb}, !- Source Object
  12,                                     !- Outlet Port
  {aa9cd2d8-aca6-41db-bd2e-37a4807ae3c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9802e36a-c7d8-4d60-8f38-665f52661bda}, !- Handle
  CB_CONFERENCE_ROOM_F1 ZN Reheat Coil,   !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {94b2758a-af23-4cea-a274-cdd7d2c88c7c}, !- Water Inlet Node Name
  {140a7cc2-ab42-47f6-a7a0-0f98b9a4c54d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {73934144-5a4f-4d73-b6aa-674a3d651465}, !- Handle
  CB_CONFERENCE_ROOM_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {f81ed026-180f-4367-b0dc-f507713230e8}, !- Inlet Port
  {94b2758a-af23-4cea-a274-cdd7d2c88c7c}; !- Outlet Port

OS:Connection,
  {f81ed026-180f-4367-b0dc-f507713230e8}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  14,                                     !- Outlet Port
  {73934144-5a4f-4d73-b6aa-674a3d651465}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa46e69f-267e-4b47-8e1b-b7ec866c8bfe}, !- Handle
  CB_CONFERENCE_ROOM_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {140a7cc2-ab42-47f6-a7a0-0f98b9a4c54d}, !- Inlet Port
  {c94d0095-b072-477d-99be-8be95877c6fe}; !- Outlet Port

OS:Connection,
  {94b2758a-af23-4cea-a274-cdd7d2c88c7c}, !- Handle
  {73934144-5a4f-4d73-b6aa-674a3d651465}, !- Source Object
  3,                                      !- Outlet Port
  {9802e36a-c7d8-4d60-8f38-665f52661bda}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {140a7cc2-ab42-47f6-a7a0-0f98b9a4c54d}, !- Handle
  {9802e36a-c7d8-4d60-8f38-665f52661bda}, !- Source Object
  6,                                      !- Outlet Port
  {fa46e69f-267e-4b47-8e1b-b7ec866c8bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c94d0095-b072-477d-99be-8be95877c6fe}, !- Handle
  {fa46e69f-267e-4b47-8e1b-b7ec866c8bfe}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {53809c2e-48f2-4b51-8b89-755f477a1ecf}, !- Handle
  CB_CONFERENCE_ROOM_F1 ZN Reheat Coil Controller, !- Name
  {9802e36a-c7d8-4d60-8f38-665f52661bda}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f9ebf77e-5eb4-4f96-bac2-04c9c105e4e8}, !- Handle
  CB_CONFERENCE_ROOM_F1 ZN VAV Terminal,  !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {47659d0d-2370-4715-8bfb-ee5facd4d71e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9802e36a-c7d8-4d60-8f38-665f52661bda}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bfffdbc7-61a6-481b-ab45-5d1c6d13c562}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {29719b34-5764-4434-9b79-e8b1d9ec09d1}, !- Handle
  CB_CONFERENCE_ROOM_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {bfffdbc7-61a6-481b-ab45-5d1c6d13c562}, !- Inlet Port
  {3ab9cf2a-08e3-4ef7-aeae-496fee175a25}; !- Outlet Port

OS:Node,
  {38cee6b5-3547-4661-971a-71571e09eb31}, !- Handle
  CB_CONFERENCE_ROOM_F1 ZN Return Air Node, !- Name
  {f5445972-7d40-47b7-9c1e-26a39ed71a1b}, !- Inlet Port
  {d0a49f77-9ef5-4f36-a727-50f03810878c}; !- Outlet Port

OS:Connection,
  {3ab9cf2a-08e3-4ef7-aeae-496fee175a25}, !- Handle
  {29719b34-5764-4434-9b79-e8b1d9ec09d1}, !- Source Object
  3,                                      !- Outlet Port
  {ff7b2a48-c804-42b4-bbf8-d52c96b4f123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5445972-7d40-47b7-9c1e-26a39ed71a1b}, !- Handle
  {cb90dec0-f6c3-4e90-9502-7d05701b5f65}, !- Source Object
  2,                                      !- Outlet Port
  {38cee6b5-3547-4661-971a-71571e09eb31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0a49f77-9ef5-4f36-a727-50f03810878c}, !- Handle
  {38cee6b5-3547-4661-971a-71571e09eb31}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4ab2261e-dba2-4723-b893-575c75f5f12b}, !- Handle
  CB_CONFERENCE_ROOM_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {d9dcb01e-9ac4-423c-bcc0-1efe4f9bf823}, !- Inlet Port
  {47659d0d-2370-4715-8bfb-ee5facd4d71e}; !- Outlet Port

OS:Connection,
  {d9dcb01e-9ac4-423c-bcc0-1efe4f9bf823}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  12,                                     !- Outlet Port
  {4ab2261e-dba2-4723-b893-575c75f5f12b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47659d0d-2370-4715-8bfb-ee5facd4d71e}, !- Handle
  {4ab2261e-dba2-4723-b893-575c75f5f12b}, !- Source Object
  3,                                      !- Outlet Port
  {f9ebf77e-5eb4-4f96-bac2-04c9c105e4e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bfffdbc7-61a6-481b-ab45-5d1c6d13c562}, !- Handle
  {f9ebf77e-5eb4-4f96-bac2-04c9c105e4e8}, !- Source Object
  12,                                     !- Outlet Port
  {29719b34-5764-4434-9b79-e8b1d9ec09d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6114ed79-6d21-4654-86fc-650032966d38}, !- Handle
  CB_CORRIDOR_F1 ZN Reheat Coil,          !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8c159e04-9f0c-4ab3-a000-52bc727fc91b}, !- Water Inlet Node Name
  {b7b1a759-860e-4921-80a9-5653c7ee5a87}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b94bdcb6-4ae9-4c36-b7be-af5da49bbf5a}, !- Handle
  CB_CORRIDOR_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {142971af-3daf-4ee7-a479-6c4bcbc2e985}, !- Inlet Port
  {8c159e04-9f0c-4ab3-a000-52bc727fc91b}; !- Outlet Port

OS:Connection,
  {142971af-3daf-4ee7-a479-6c4bcbc2e985}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  15,                                     !- Outlet Port
  {b94bdcb6-4ae9-4c36-b7be-af5da49bbf5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4073ed3-d1b8-4155-9fa7-0af0becc7ad1}, !- Handle
  CB_CORRIDOR_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {b7b1a759-860e-4921-80a9-5653c7ee5a87}, !- Inlet Port
  {9b86adc4-1251-4125-a390-8a6f795e6418}; !- Outlet Port

OS:Connection,
  {8c159e04-9f0c-4ab3-a000-52bc727fc91b}, !- Handle
  {b94bdcb6-4ae9-4c36-b7be-af5da49bbf5a}, !- Source Object
  3,                                      !- Outlet Port
  {6114ed79-6d21-4654-86fc-650032966d38}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b7b1a759-860e-4921-80a9-5653c7ee5a87}, !- Handle
  {6114ed79-6d21-4654-86fc-650032966d38}, !- Source Object
  6,                                      !- Outlet Port
  {f4073ed3-d1b8-4155-9fa7-0af0becc7ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b86adc4-1251-4125-a390-8a6f795e6418}, !- Handle
  {f4073ed3-d1b8-4155-9fa7-0af0becc7ad1}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {71fdb32d-3cff-4b6c-ac1e-3d14a793d145}, !- Handle
  CB_CORRIDOR_F1 ZN Reheat Coil Controller, !- Name
  {6114ed79-6d21-4654-86fc-650032966d38}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {91611f80-668b-41e3-b793-8d45f5a7eb4b}, !- Handle
  CB_CORRIDOR_F1 ZN VAV Terminal,         !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {e7780f8e-2c3d-4aa7-8ad3-c0689693f016}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6114ed79-6d21-4654-86fc-650032966d38}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1a2f7059-0cbd-44d8-a217-c6a353706703}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9b97523e-4d42-42ae-831a-85ea8411e7a7}, !- Handle
  CB_CORRIDOR_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {1a2f7059-0cbd-44d8-a217-c6a353706703}, !- Inlet Port
  {af984529-8bdf-4b41-9708-774e3eb3f6f4}; !- Outlet Port

OS:Node,
  {3a77bc2a-c63c-495a-830b-ac5ff0d20eef}, !- Handle
  CB_CORRIDOR_F1 ZN Return Air Node,      !- Name
  {7e8ca7a0-7963-42bf-aa4f-621fc56b16b8}, !- Inlet Port
  {e65d0a2b-b888-4633-8d1c-57183de1d1da}; !- Outlet Port

OS:Connection,
  {af984529-8bdf-4b41-9708-774e3eb3f6f4}, !- Handle
  {9b97523e-4d42-42ae-831a-85ea8411e7a7}, !- Source Object
  3,                                      !- Outlet Port
  {ebbacdab-ce0a-4b59-934b-af13ebe828e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e8ca7a0-7963-42bf-aa4f-621fc56b16b8}, !- Handle
  {48b4a7ba-b145-49e4-b929-9fa6f882c387}, !- Source Object
  2,                                      !- Outlet Port
  {3a77bc2a-c63c-495a-830b-ac5ff0d20eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e65d0a2b-b888-4633-8d1c-57183de1d1da}, !- Handle
  {3a77bc2a-c63c-495a-830b-ac5ff0d20eef}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {412b960b-e3e6-4c28-aa00-ceb0c0a55807}, !- Handle
  CB_CORRIDOR_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {d317d30f-f452-4097-ac38-f1ba7161c877}, !- Inlet Port
  {e7780f8e-2c3d-4aa7-8ad3-c0689693f016}; !- Outlet Port

OS:Connection,
  {d317d30f-f452-4097-ac38-f1ba7161c877}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  13,                                     !- Outlet Port
  {412b960b-e3e6-4c28-aa00-ceb0c0a55807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7780f8e-2c3d-4aa7-8ad3-c0689693f016}, !- Handle
  {412b960b-e3e6-4c28-aa00-ceb0c0a55807}, !- Source Object
  3,                                      !- Outlet Port
  {91611f80-668b-41e3-b793-8d45f5a7eb4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a2f7059-0cbd-44d8-a217-c6a353706703}, !- Handle
  {91611f80-668b-41e3-b793-8d45f5a7eb4b}, !- Source Object
  12,                                     !- Outlet Port
  {9b97523e-4d42-42ae-831a-85ea8411e7a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ff5991b1-8d9d-4e27-a074-15264261731a}, !- Handle
  CB_ENTRANCE_LOBBY_F1 ZN Reheat Coil,    !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a5ba5ad3-43f3-4758-be5a-99e567b1974f}, !- Water Inlet Node Name
  {f6325cdb-057c-4ae1-89ff-ee1f6c1f84c7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e682fa56-d71b-42ac-80e6-55ae4581e342}, !- Handle
  CB_ENTRANCE_LOBBY_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {a6edcade-426f-4563-942b-dd79433bf1f5}, !- Inlet Port
  {a5ba5ad3-43f3-4758-be5a-99e567b1974f}; !- Outlet Port

OS:Connection,
  {a6edcade-426f-4563-942b-dd79433bf1f5}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  16,                                     !- Outlet Port
  {e682fa56-d71b-42ac-80e6-55ae4581e342}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e255694d-4f66-4cde-9691-9c20e8ed8e8f}, !- Handle
  CB_ENTRANCE_LOBBY_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {f6325cdb-057c-4ae1-89ff-ee1f6c1f84c7}, !- Inlet Port
  {52a4f412-2b35-480d-8b19-866f03300446}; !- Outlet Port

OS:Connection,
  {a5ba5ad3-43f3-4758-be5a-99e567b1974f}, !- Handle
  {e682fa56-d71b-42ac-80e6-55ae4581e342}, !- Source Object
  3,                                      !- Outlet Port
  {ff5991b1-8d9d-4e27-a074-15264261731a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f6325cdb-057c-4ae1-89ff-ee1f6c1f84c7}, !- Handle
  {ff5991b1-8d9d-4e27-a074-15264261731a}, !- Source Object
  6,                                      !- Outlet Port
  {e255694d-4f66-4cde-9691-9c20e8ed8e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52a4f412-2b35-480d-8b19-866f03300446}, !- Handle
  {e255694d-4f66-4cde-9691-9c20e8ed8e8f}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4e8fdaa4-cd03-4613-b0c9-332dd1a2cfcb}, !- Handle
  CB_ENTRANCE_LOBBY_F1 ZN Reheat Coil Controller, !- Name
  {ff5991b1-8d9d-4e27-a074-15264261731a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {64d7eb02-fb1b-4122-94e6-8b3a3a03dbf7}, !- Handle
  CB_ENTRANCE_LOBBY_F1 ZN VAV Terminal,   !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {326f2737-08a4-4cf7-92b7-2497de4c13ec}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ff5991b1-8d9d-4e27-a074-15264261731a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {20f3cdb7-62dc-4ba8-ae79-b12a6ae5e678}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {29c23267-e6b7-48c8-b659-41b9f93d8b51}, !- Handle
  CB_ENTRANCE_LOBBY_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {20f3cdb7-62dc-4ba8-ae79-b12a6ae5e678}, !- Inlet Port
  {1404af5e-02a2-4de6-9523-4a0042b6ead1}; !- Outlet Port

OS:Node,
  {b036cdfa-47b0-42bb-9fea-688d5364873a}, !- Handle
  CB_ENTRANCE_LOBBY_F1 ZN Return Air Node, !- Name
  {815dd3fb-ca49-460f-83c5-a1992578dced}, !- Inlet Port
  {fb1aeb7d-6adf-486b-89d9-df1b2f9cff72}; !- Outlet Port

OS:Connection,
  {1404af5e-02a2-4de6-9523-4a0042b6ead1}, !- Handle
  {29c23267-e6b7-48c8-b659-41b9f93d8b51}, !- Source Object
  3,                                      !- Outlet Port
  {4a329046-e20f-422a-94f8-d08efda461fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {815dd3fb-ca49-460f-83c5-a1992578dced}, !- Handle
  {390f085d-9b62-4369-a771-186922c3b082}, !- Source Object
  2,                                      !- Outlet Port
  {b036cdfa-47b0-42bb-9fea-688d5364873a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb1aeb7d-6adf-486b-89d9-df1b2f9cff72}, !- Handle
  {b036cdfa-47b0-42bb-9fea-688d5364873a}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {242e505e-f8eb-4814-9213-dfb8d0b27179}, !- Handle
  CB_ENTRANCE_LOBBY_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {489fcbef-a712-4f00-bb3d-93830f0acacf}, !- Inlet Port
  {326f2737-08a4-4cf7-92b7-2497de4c13ec}; !- Outlet Port

OS:Connection,
  {489fcbef-a712-4f00-bb3d-93830f0acacf}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  14,                                     !- Outlet Port
  {242e505e-f8eb-4814-9213-dfb8d0b27179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {326f2737-08a4-4cf7-92b7-2497de4c13ec}, !- Handle
  {242e505e-f8eb-4814-9213-dfb8d0b27179}, !- Source Object
  3,                                      !- Outlet Port
  {64d7eb02-fb1b-4122-94e6-8b3a3a03dbf7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20f3cdb7-62dc-4ba8-ae79-b12a6ae5e678}, !- Handle
  {64d7eb02-fb1b-4122-94e6-8b3a3a03dbf7}, !- Source Object
  12,                                     !- Outlet Port
  {29c23267-e6b7-48c8-b659-41b9f93d8b51}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fb6bf377-bce3-4cad-bffe-5567f5918cc9}, !- Handle
  CB_LECTURE_ROOM_1_F1 ZN Reheat Coil,    !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9f9763f7-1e2e-4d07-8045-3daf2785b4f0}, !- Water Inlet Node Name
  {246dd49a-487c-4761-9fb1-294df11911b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d6c0ef6c-e1ce-4687-af76-4cce62cd7947}, !- Handle
  CB_LECTURE_ROOM_1_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {84ce5c70-2644-4c79-8ef8-499884cb5bfc}, !- Inlet Port
  {9f9763f7-1e2e-4d07-8045-3daf2785b4f0}; !- Outlet Port

OS:Connection,
  {84ce5c70-2644-4c79-8ef8-499884cb5bfc}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  17,                                     !- Outlet Port
  {d6c0ef6c-e1ce-4687-af76-4cce62cd7947}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d4b6fd4-a117-4a83-aeab-d80ca15c05fe}, !- Handle
  CB_LECTURE_ROOM_1_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {246dd49a-487c-4761-9fb1-294df11911b9}, !- Inlet Port
  {9b919946-c2c4-49c7-8852-84d181435070}; !- Outlet Port

OS:Connection,
  {9f9763f7-1e2e-4d07-8045-3daf2785b4f0}, !- Handle
  {d6c0ef6c-e1ce-4687-af76-4cce62cd7947}, !- Source Object
  3,                                      !- Outlet Port
  {fb6bf377-bce3-4cad-bffe-5567f5918cc9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {246dd49a-487c-4761-9fb1-294df11911b9}, !- Handle
  {fb6bf377-bce3-4cad-bffe-5567f5918cc9}, !- Source Object
  6,                                      !- Outlet Port
  {0d4b6fd4-a117-4a83-aeab-d80ca15c05fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b919946-c2c4-49c7-8852-84d181435070}, !- Handle
  {0d4b6fd4-a117-4a83-aeab-d80ca15c05fe}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {275f9510-0fb1-454b-930a-fd653cabe178}, !- Handle
  CB_LECTURE_ROOM_1_F1 ZN Reheat Coil Controller, !- Name
  {fb6bf377-bce3-4cad-bffe-5567f5918cc9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {03a9a652-81f5-45a5-b744-eb16038e7001}, !- Handle
  CB_LECTURE_ROOM_1_F1 ZN VAV Terminal,   !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {aaac32a1-6fea-4ff6-a949-e81521496790}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fb6bf377-bce3-4cad-bffe-5567f5918cc9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b4614914-c215-41a6-8ab3-ef0c7e8171c7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0a66d3df-9823-44ef-b990-8b4a57707515}, !- Handle
  CB_LECTURE_ROOM_1_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {b4614914-c215-41a6-8ab3-ef0c7e8171c7}, !- Inlet Port
  {07d6c7c7-f3e6-47c9-a814-f54a04ab363b}; !- Outlet Port

OS:Node,
  {65dbd889-0ba9-401d-9ce1-747da28d3aa9}, !- Handle
  CB_LECTURE_ROOM_1_F1 ZN Return Air Node, !- Name
  {7b6e43de-17fe-4b7b-9bec-92a04466e40c}, !- Inlet Port
  {dd313332-bb55-466a-9b71-7725265c7d1b}; !- Outlet Port

OS:Connection,
  {07d6c7c7-f3e6-47c9-a814-f54a04ab363b}, !- Handle
  {0a66d3df-9823-44ef-b990-8b4a57707515}, !- Source Object
  3,                                      !- Outlet Port
  {a0634a85-6a46-4b0a-b8b1-5c6ba038f97d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b6e43de-17fe-4b7b-9bec-92a04466e40c}, !- Handle
  {46764e54-2a36-44b3-b410-efc312016bce}, !- Source Object
  2,                                      !- Outlet Port
  {65dbd889-0ba9-401d-9ce1-747da28d3aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd313332-bb55-466a-9b71-7725265c7d1b}, !- Handle
  {65dbd889-0ba9-401d-9ce1-747da28d3aa9}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {84a9f068-87be-4866-b166-673ea9ee87f8}, !- Handle
  CB_LECTURE_ROOM_1_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {52c05f22-b5b6-4a4a-b1ff-13b6d10f421c}, !- Inlet Port
  {aaac32a1-6fea-4ff6-a949-e81521496790}; !- Outlet Port

OS:Connection,
  {52c05f22-b5b6-4a4a-b1ff-13b6d10f421c}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  15,                                     !- Outlet Port
  {84a9f068-87be-4866-b166-673ea9ee87f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaac32a1-6fea-4ff6-a949-e81521496790}, !- Handle
  {84a9f068-87be-4866-b166-673ea9ee87f8}, !- Source Object
  3,                                      !- Outlet Port
  {03a9a652-81f5-45a5-b744-eb16038e7001}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4614914-c215-41a6-8ab3-ef0c7e8171c7}, !- Handle
  {03a9a652-81f5-45a5-b744-eb16038e7001}, !- Source Object
  12,                                     !- Outlet Port
  {0a66d3df-9823-44ef-b990-8b4a57707515}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f3fa83cb-d6a1-4163-9387-62801a6e184b}, !- Handle
  CB_LECTURE_ROOM_2_F1 ZN Reheat Coil,    !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {949f989e-8778-4504-80e0-bfe277ad2663}, !- Water Inlet Node Name
  {d78a80c2-e74c-4d6c-b662-1d471417f807}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {921808cd-e663-4bb7-8f5e-cd5aa6ae515e}, !- Handle
  CB_LECTURE_ROOM_2_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {d2dd209a-81fb-45c3-9b00-70e5a6a1a3c6}, !- Inlet Port
  {949f989e-8778-4504-80e0-bfe277ad2663}; !- Outlet Port

OS:Connection,
  {d2dd209a-81fb-45c3-9b00-70e5a6a1a3c6}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  18,                                     !- Outlet Port
  {921808cd-e663-4bb7-8f5e-cd5aa6ae515e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45456b28-2018-43e6-8deb-8d8f328b85ec}, !- Handle
  CB_LECTURE_ROOM_2_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {d78a80c2-e74c-4d6c-b662-1d471417f807}, !- Inlet Port
  {28322037-1738-4002-a2de-cc6ff598dba1}; !- Outlet Port

OS:Connection,
  {949f989e-8778-4504-80e0-bfe277ad2663}, !- Handle
  {921808cd-e663-4bb7-8f5e-cd5aa6ae515e}, !- Source Object
  3,                                      !- Outlet Port
  {f3fa83cb-d6a1-4163-9387-62801a6e184b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d78a80c2-e74c-4d6c-b662-1d471417f807}, !- Handle
  {f3fa83cb-d6a1-4163-9387-62801a6e184b}, !- Source Object
  6,                                      !- Outlet Port
  {45456b28-2018-43e6-8deb-8d8f328b85ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28322037-1738-4002-a2de-cc6ff598dba1}, !- Handle
  {45456b28-2018-43e6-8deb-8d8f328b85ec}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a22f1d85-130f-44c0-ac58-b5f78024853e}, !- Handle
  CB_LECTURE_ROOM_2_F1 ZN Reheat Coil Controller, !- Name
  {f3fa83cb-d6a1-4163-9387-62801a6e184b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {47ef3aa5-48c7-4370-b06a-ea61a76fc30d}, !- Handle
  CB_LECTURE_ROOM_2_F1 ZN VAV Terminal,   !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {355c368d-eac3-4374-9d68-c9e19343f132}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f3fa83cb-d6a1-4163-9387-62801a6e184b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {34e0166b-7fe5-4f58-ba98-5366f563a747}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d0aaec0b-ecc9-4287-9d61-85e621c5f1e0}, !- Handle
  CB_LECTURE_ROOM_2_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {34e0166b-7fe5-4f58-ba98-5366f563a747}, !- Inlet Port
  {62debbb9-6515-455f-bc9d-7dafbaa71d5b}; !- Outlet Port

OS:Node,
  {5e58c2e7-4370-4428-b022-4fc994edd1d3}, !- Handle
  CB_LECTURE_ROOM_2_F1 ZN Return Air Node, !- Name
  {e298cb10-808e-41b4-9724-428f4da76115}, !- Inlet Port
  {3709a5fe-3bb5-49eb-86ee-531cf2fe93de}; !- Outlet Port

OS:Connection,
  {62debbb9-6515-455f-bc9d-7dafbaa71d5b}, !- Handle
  {d0aaec0b-ecc9-4287-9d61-85e621c5f1e0}, !- Source Object
  3,                                      !- Outlet Port
  {5cf194d9-c2d9-4ba1-adce-de70d430783b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e298cb10-808e-41b4-9724-428f4da76115}, !- Handle
  {43eb78e6-413c-4498-91a9-cdf04103d1a6}, !- Source Object
  2,                                      !- Outlet Port
  {5e58c2e7-4370-4428-b022-4fc994edd1d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3709a5fe-3bb5-49eb-86ee-531cf2fe93de}, !- Handle
  {5e58c2e7-4370-4428-b022-4fc994edd1d3}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {76fb6c04-8f7c-498e-b2f5-56cf96ac7eb6}, !- Handle
  CB_LECTURE_ROOM_2_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {5252f9cb-6c94-47c5-ad34-a19a9b3b34f9}, !- Inlet Port
  {355c368d-eac3-4374-9d68-c9e19343f132}; !- Outlet Port

OS:Connection,
  {5252f9cb-6c94-47c5-ad34-a19a9b3b34f9}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  16,                                     !- Outlet Port
  {76fb6c04-8f7c-498e-b2f5-56cf96ac7eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {355c368d-eac3-4374-9d68-c9e19343f132}, !- Handle
  {76fb6c04-8f7c-498e-b2f5-56cf96ac7eb6}, !- Source Object
  3,                                      !- Outlet Port
  {47ef3aa5-48c7-4370-b06a-ea61a76fc30d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34e0166b-7fe5-4f58-ba98-5366f563a747}, !- Handle
  {47ef3aa5-48c7-4370-b06a-ea61a76fc30d}, !- Source Object
  12,                                     !- Outlet Port
  {d0aaec0b-ecc9-4287-9d61-85e621c5f1e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3b5b4ce2-43c3-495d-b54f-0bc7012b80e7}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ef309937-7f71-4881-9129-16f6df6f3c41}, !- Water Inlet Node Name
  {5ffcfb36-e14d-48fe-b6dd-6c4b14d49335}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fdb5081c-d9e3-488b-b7c4-a5300735f20d}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {1003ea01-1746-4748-961d-b50387656b7f}, !- Inlet Port
  {ef309937-7f71-4881-9129-16f6df6f3c41}; !- Outlet Port

OS:Connection,
  {1003ea01-1746-4748-961d-b50387656b7f}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  19,                                     !- Outlet Port
  {fdb5081c-d9e3-488b-b7c4-a5300735f20d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36c26779-afdb-40a4-8cbe-9be6cdb66216}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {5ffcfb36-e14d-48fe-b6dd-6c4b14d49335}, !- Inlet Port
  {1d825126-e769-4893-9717-ea49057b9119}; !- Outlet Port

OS:Connection,
  {ef309937-7f71-4881-9129-16f6df6f3c41}, !- Handle
  {fdb5081c-d9e3-488b-b7c4-a5300735f20d}, !- Source Object
  3,                                      !- Outlet Port
  {3b5b4ce2-43c3-495d-b54f-0bc7012b80e7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5ffcfb36-e14d-48fe-b6dd-6c4b14d49335}, !- Handle
  {3b5b4ce2-43c3-495d-b54f-0bc7012b80e7}, !- Source Object
  6,                                      !- Outlet Port
  {36c26779-afdb-40a4-8cbe-9be6cdb66216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d825126-e769-4893-9717-ea49057b9119}, !- Handle
  {36c26779-afdb-40a4-8cbe-9be6cdb66216}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ed9957cb-076a-4257-ac6a-dc4f8ec80791}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1 ZN Reheat Coil Controller, !- Name
  {3b5b4ce2-43c3-495d-b54f-0bc7012b80e7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ea7f5160-f780-479b-970d-e394e236de1b}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {93503e6f-bdf7-4a28-9c08-b9d6b14698b6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3b5b4ce2-43c3-495d-b54f-0bc7012b80e7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b7c69f9e-c1f3-4440-bc32-4f39761ed4f7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c11d472f-edd4-4355-9d1b-ed5935dee3e9}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {b7c69f9e-c1f3-4440-bc32-4f39761ed4f7}, !- Inlet Port
  {de2adf54-4102-4e95-a1ee-0665d9cd7078}; !- Outlet Port

OS:Node,
  {d4235d6e-f25b-4ec2-ab68-7a73dc8eccdb}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1 ZN Return Air Node, !- Name
  {c7cdc1bc-83fc-42ea-83d1-174a99f906fd}, !- Inlet Port
  {cbb61023-908c-47f5-8926-c399e9bdd926}; !- Outlet Port

OS:Connection,
  {de2adf54-4102-4e95-a1ee-0665d9cd7078}, !- Handle
  {c11d472f-edd4-4355-9d1b-ed5935dee3e9}, !- Source Object
  3,                                      !- Outlet Port
  {a9a45a1d-e921-4cc4-b782-64c3a5c93703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7cdc1bc-83fc-42ea-83d1-174a99f906fd}, !- Handle
  {2f82fcbc-e62c-49b6-aeb4-75394c769d83}, !- Source Object
  2,                                      !- Outlet Port
  {d4235d6e-f25b-4ec2-ab68-7a73dc8eccdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbb61023-908c-47f5-8926-c399e9bdd926}, !- Handle
  {d4235d6e-f25b-4ec2-ab68-7a73dc8eccdb}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {37fdb801-4f49-4f94-b935-5dfb5ecf2352}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {102a9d87-ab69-43ef-89cd-d07dd38a87e4}, !- Inlet Port
  {93503e6f-bdf7-4a28-9c08-b9d6b14698b6}; !- Outlet Port

OS:Connection,
  {102a9d87-ab69-43ef-89cd-d07dd38a87e4}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  17,                                     !- Outlet Port
  {37fdb801-4f49-4f94-b935-5dfb5ecf2352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93503e6f-bdf7-4a28-9c08-b9d6b14698b6}, !- Handle
  {37fdb801-4f49-4f94-b935-5dfb5ecf2352}, !- Source Object
  3,                                      !- Outlet Port
  {ea7f5160-f780-479b-970d-e394e236de1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7c69f9e-c1f3-4440-bc32-4f39761ed4f7}, !- Handle
  {ea7f5160-f780-479b-970d-e394e236de1b}, !- Source Object
  12,                                     !- Outlet Port
  {c11d472f-edd4-4355-9d1b-ed5935dee3e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {255ce5a5-af32-40c6-934d-705c39104a09}, !- Handle
  CB_MAIN_STAIRS_F1 ZN Reheat Coil,       !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0f28bfaa-0e38-4d31-8ccf-1af1f84c7960}, !- Water Inlet Node Name
  {262e357f-44fa-4616-85a8-b03da2601667}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {28aea598-84cb-4a84-acb8-6ba4b4292b0a}, !- Handle
  CB_MAIN_STAIRS_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {4544b363-36b6-4367-ab62-3b5b67305889}, !- Inlet Port
  {0f28bfaa-0e38-4d31-8ccf-1af1f84c7960}; !- Outlet Port

OS:Connection,
  {4544b363-36b6-4367-ab62-3b5b67305889}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  20,                                     !- Outlet Port
  {28aea598-84cb-4a84-acb8-6ba4b4292b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b650cb19-c2a9-406b-b8bd-b58c732ad752}, !- Handle
  CB_MAIN_STAIRS_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {262e357f-44fa-4616-85a8-b03da2601667}, !- Inlet Port
  {7dd7d1d3-e5f3-444a-ac6e-29698beda963}; !- Outlet Port

OS:Connection,
  {0f28bfaa-0e38-4d31-8ccf-1af1f84c7960}, !- Handle
  {28aea598-84cb-4a84-acb8-6ba4b4292b0a}, !- Source Object
  3,                                      !- Outlet Port
  {255ce5a5-af32-40c6-934d-705c39104a09}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {262e357f-44fa-4616-85a8-b03da2601667}, !- Handle
  {255ce5a5-af32-40c6-934d-705c39104a09}, !- Source Object
  6,                                      !- Outlet Port
  {b650cb19-c2a9-406b-b8bd-b58c732ad752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd7d1d3-e5f3-444a-ac6e-29698beda963}, !- Handle
  {b650cb19-c2a9-406b-b8bd-b58c732ad752}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {03295c03-f53b-4165-a7f5-d5f82d55b375}, !- Handle
  CB_MAIN_STAIRS_F1 ZN Reheat Coil Controller, !- Name
  {255ce5a5-af32-40c6-934d-705c39104a09}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b2c34862-5f30-49b3-a7ce-92dea75dcb01}, !- Handle
  CB_MAIN_STAIRS_F1 ZN VAV Terminal,      !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {cbdc5b6b-0e4e-41fb-b175-086dc0d34d3a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {255ce5a5-af32-40c6-934d-705c39104a09}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {99183afa-d1e5-4036-8dd0-1320363192b7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f060fbff-426d-463a-9308-34f377bc8dd2}, !- Handle
  CB_MAIN_STAIRS_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {99183afa-d1e5-4036-8dd0-1320363192b7}, !- Inlet Port
  {c09cf3cd-11ca-4749-b013-646f17f74364}; !- Outlet Port

OS:Node,
  {5cf62d0c-94da-450d-96be-148d5631decf}, !- Handle
  CB_MAIN_STAIRS_F1 ZN Return Air Node,   !- Name
  {3d383a40-9fdd-423e-95b8-825a7dfe1641}, !- Inlet Port
  {c742edb2-aab6-4605-a1be-2ec688580816}; !- Outlet Port

OS:Connection,
  {c09cf3cd-11ca-4749-b013-646f17f74364}, !- Handle
  {f060fbff-426d-463a-9308-34f377bc8dd2}, !- Source Object
  3,                                      !- Outlet Port
  {503064d6-2480-446f-b45a-dabc1b8361b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d383a40-9fdd-423e-95b8-825a7dfe1641}, !- Handle
  {04abc312-e415-4ba0-8f55-8be522abc232}, !- Source Object
  2,                                      !- Outlet Port
  {5cf62d0c-94da-450d-96be-148d5631decf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c742edb2-aab6-4605-a1be-2ec688580816}, !- Handle
  {5cf62d0c-94da-450d-96be-148d5631decf}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {0faab4ab-b8a1-41dd-b236-7d737e3cf753}, !- Handle
  CB_MAIN_STAIRS_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {2a5f764d-a6e6-4c83-a39c-5dfa1ff2a62f}, !- Inlet Port
  {cbdc5b6b-0e4e-41fb-b175-086dc0d34d3a}; !- Outlet Port

OS:Connection,
  {2a5f764d-a6e6-4c83-a39c-5dfa1ff2a62f}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  18,                                     !- Outlet Port
  {0faab4ab-b8a1-41dd-b236-7d737e3cf753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbdc5b6b-0e4e-41fb-b175-086dc0d34d3a}, !- Handle
  {0faab4ab-b8a1-41dd-b236-7d737e3cf753}, !- Source Object
  3,                                      !- Outlet Port
  {b2c34862-5f30-49b3-a7ce-92dea75dcb01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99183afa-d1e5-4036-8dd0-1320363192b7}, !- Handle
  {b2c34862-5f30-49b3-a7ce-92dea75dcb01}, !- Source Object
  12,                                     !- Outlet Port
  {f060fbff-426d-463a-9308-34f377bc8dd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9de64658-efe7-42de-ae00-a56f94d6f815}, !- Handle
  CB_OFFICES_OPEN_F1 ZN Reheat Coil,      !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9cbd43ff-bc68-4907-afb2-86bf502a60a8}, !- Water Inlet Node Name
  {3673454e-76ce-4f71-8491-13de96a6c3fc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f8d2397e-98d1-4128-82a3-63b52b56a012}, !- Handle
  CB_OFFICES_OPEN_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {45efcf79-0bfa-4c30-9847-13ecdf0752dd}, !- Inlet Port
  {9cbd43ff-bc68-4907-afb2-86bf502a60a8}; !- Outlet Port

OS:Connection,
  {45efcf79-0bfa-4c30-9847-13ecdf0752dd}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  21,                                     !- Outlet Port
  {f8d2397e-98d1-4128-82a3-63b52b56a012}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f7a006e-fe83-4ed8-acb9-668bc340b949}, !- Handle
  CB_OFFICES_OPEN_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {3673454e-76ce-4f71-8491-13de96a6c3fc}, !- Inlet Port
  {ab04ef47-0ce4-4600-a93c-1724d45ad2e4}; !- Outlet Port

OS:Connection,
  {9cbd43ff-bc68-4907-afb2-86bf502a60a8}, !- Handle
  {f8d2397e-98d1-4128-82a3-63b52b56a012}, !- Source Object
  3,                                      !- Outlet Port
  {9de64658-efe7-42de-ae00-a56f94d6f815}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3673454e-76ce-4f71-8491-13de96a6c3fc}, !- Handle
  {9de64658-efe7-42de-ae00-a56f94d6f815}, !- Source Object
  6,                                      !- Outlet Port
  {0f7a006e-fe83-4ed8-acb9-668bc340b949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab04ef47-0ce4-4600-a93c-1724d45ad2e4}, !- Handle
  {0f7a006e-fe83-4ed8-acb9-668bc340b949}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {15679fb5-b12e-43d4-99e8-6e30d2cbf01c}, !- Handle
  CB_OFFICES_OPEN_F1 ZN Reheat Coil Controller, !- Name
  {9de64658-efe7-42de-ae00-a56f94d6f815}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {de2ea5ca-fb4d-45f9-925a-1ef27e409e0e}, !- Handle
  CB_OFFICES_OPEN_F1 ZN VAV Terminal,     !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {dad2eb76-9472-40c3-9471-b83e5b5ab678}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9de64658-efe7-42de-ae00-a56f94d6f815}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {20c2f111-f4e1-4fbb-a68c-718c96020a1c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {12cef0ee-7da1-40ed-8522-80e114c94e57}, !- Handle
  CB_OFFICES_OPEN_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {20c2f111-f4e1-4fbb-a68c-718c96020a1c}, !- Inlet Port
  {76735932-4e62-42bc-99fb-6dc581f710ee}; !- Outlet Port

OS:Node,
  {54134aba-07f5-45b6-941d-aeeef42977d6}, !- Handle
  CB_OFFICES_OPEN_F1 ZN Return Air Node,  !- Name
  {7d646c7e-f166-4555-9cb2-c0a3b2966338}, !- Inlet Port
  {fbd4c181-a9fb-49d6-96a6-5da0adf04585}; !- Outlet Port

OS:Connection,
  {76735932-4e62-42bc-99fb-6dc581f710ee}, !- Handle
  {12cef0ee-7da1-40ed-8522-80e114c94e57}, !- Source Object
  3,                                      !- Outlet Port
  {80295ade-ddb0-4389-bcad-b97e976525b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d646c7e-f166-4555-9cb2-c0a3b2966338}, !- Handle
  {2fd49bca-59ed-473f-a924-e0ced9491d55}, !- Source Object
  2,                                      !- Outlet Port
  {54134aba-07f5-45b6-941d-aeeef42977d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd4c181-a9fb-49d6-96a6-5da0adf04585}, !- Handle
  {54134aba-07f5-45b6-941d-aeeef42977d6}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {a0ec80d3-722f-487a-9cc0-d4ef5283af50}, !- Handle
  CB_OFFICES_OPEN_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {478706a5-1d8f-4aa0-a5a5-506f53661823}, !- Inlet Port
  {dad2eb76-9472-40c3-9471-b83e5b5ab678}; !- Outlet Port

OS:Connection,
  {478706a5-1d8f-4aa0-a5a5-506f53661823}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  19,                                     !- Outlet Port
  {a0ec80d3-722f-487a-9cc0-d4ef5283af50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dad2eb76-9472-40c3-9471-b83e5b5ab678}, !- Handle
  {a0ec80d3-722f-487a-9cc0-d4ef5283af50}, !- Source Object
  3,                                      !- Outlet Port
  {de2ea5ca-fb4d-45f9-925a-1ef27e409e0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20c2f111-f4e1-4fbb-a68c-718c96020a1c}, !- Handle
  {de2ea5ca-fb4d-45f9-925a-1ef27e409e0e}, !- Source Object
  12,                                     !- Outlet Port
  {12cef0ee-7da1-40ed-8522-80e114c94e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {78d93cab-86f2-49de-ae68-da3e2e526135}, !- Handle
  CB_SECONDARY_STAIRS_1_F1 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5c92ee48-ff09-4b5b-a737-22c097439609}, !- Water Inlet Node Name
  {4fc09939-e30d-484e-90d7-494949a532b4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f1b98cf1-df77-4ed5-8d94-79940f3612a2}, !- Handle
  CB_SECONDARY_STAIRS_1_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {181ae795-ed1f-4ca3-ba98-f0918d08763a}, !- Inlet Port
  {5c92ee48-ff09-4b5b-a737-22c097439609}; !- Outlet Port

OS:Connection,
  {181ae795-ed1f-4ca3-ba98-f0918d08763a}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  22,                                     !- Outlet Port
  {f1b98cf1-df77-4ed5-8d94-79940f3612a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00e48b20-f5c0-4f49-a9b1-2c0254ca3821}, !- Handle
  CB_SECONDARY_STAIRS_1_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {4fc09939-e30d-484e-90d7-494949a532b4}, !- Inlet Port
  {2b930167-b304-4925-b43a-2fb197f7bb72}; !- Outlet Port

OS:Connection,
  {5c92ee48-ff09-4b5b-a737-22c097439609}, !- Handle
  {f1b98cf1-df77-4ed5-8d94-79940f3612a2}, !- Source Object
  3,                                      !- Outlet Port
  {78d93cab-86f2-49de-ae68-da3e2e526135}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4fc09939-e30d-484e-90d7-494949a532b4}, !- Handle
  {78d93cab-86f2-49de-ae68-da3e2e526135}, !- Source Object
  6,                                      !- Outlet Port
  {00e48b20-f5c0-4f49-a9b1-2c0254ca3821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b930167-b304-4925-b43a-2fb197f7bb72}, !- Handle
  {00e48b20-f5c0-4f49-a9b1-2c0254ca3821}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e57fb83c-4ad9-4683-8e0d-a2f051630f3b}, !- Handle
  CB_SECONDARY_STAIRS_1_F1 ZN Reheat Coil Controller, !- Name
  {78d93cab-86f2-49de-ae68-da3e2e526135}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {24e4d648-f115-48f1-94a7-f496b637297b}, !- Handle
  CB_SECONDARY_STAIRS_1_F1 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {819ef663-88aa-4bdc-b2c1-6fac162a7be2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {78d93cab-86f2-49de-ae68-da3e2e526135}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {703e07bc-e391-48f5-a014-306a81af3064}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5779524e-9030-4426-a730-6cc8cf1deb68}, !- Handle
  CB_SECONDARY_STAIRS_1_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {703e07bc-e391-48f5-a014-306a81af3064}, !- Inlet Port
  {57d1d5d4-828f-43b1-811e-8af02a7077bf}; !- Outlet Port

OS:Node,
  {4ec75e59-cf6d-4abe-97f5-bfc469303e78}, !- Handle
  CB_SECONDARY_STAIRS_1_F1 ZN Return Air Node, !- Name
  {603d4c71-d8e6-48b1-9913-f231cea39cf0}, !- Inlet Port
  {bf7fabfe-3e46-43f5-9dfc-056cfe06ea41}; !- Outlet Port

OS:Connection,
  {57d1d5d4-828f-43b1-811e-8af02a7077bf}, !- Handle
  {5779524e-9030-4426-a730-6cc8cf1deb68}, !- Source Object
  3,                                      !- Outlet Port
  {fa2509ae-83bf-4490-894e-d35d38afe9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {603d4c71-d8e6-48b1-9913-f231cea39cf0}, !- Handle
  {8591fee2-adef-46d0-9cbd-4c6453d7986e}, !- Source Object
  2,                                      !- Outlet Port
  {4ec75e59-cf6d-4abe-97f5-bfc469303e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf7fabfe-3e46-43f5-9dfc-056cfe06ea41}, !- Handle
  {4ec75e59-cf6d-4abe-97f5-bfc469303e78}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {b683f640-6b38-4e3b-8d3c-c9827ab0560e}, !- Handle
  CB_SECONDARY_STAIRS_1_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {850a8fd0-f2e6-4a59-8c7f-a635715bc430}, !- Inlet Port
  {819ef663-88aa-4bdc-b2c1-6fac162a7be2}; !- Outlet Port

OS:Connection,
  {850a8fd0-f2e6-4a59-8c7f-a635715bc430}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  20,                                     !- Outlet Port
  {b683f640-6b38-4e3b-8d3c-c9827ab0560e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {819ef663-88aa-4bdc-b2c1-6fac162a7be2}, !- Handle
  {b683f640-6b38-4e3b-8d3c-c9827ab0560e}, !- Source Object
  3,                                      !- Outlet Port
  {24e4d648-f115-48f1-94a7-f496b637297b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {703e07bc-e391-48f5-a014-306a81af3064}, !- Handle
  {24e4d648-f115-48f1-94a7-f496b637297b}, !- Source Object
  12,                                     !- Outlet Port
  {5779524e-9030-4426-a730-6cc8cf1deb68}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4ed09cfb-b94b-40c8-b8d7-c9cd4629164b}, !- Handle
  CB_STAFF_RESTROOMS_1_F1 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a00cbaff-fb3c-4a18-bfaa-eb5b686a852d}, !- Water Inlet Node Name
  {27d5a209-6fee-420b-b1f3-ce86fb9871fc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e65c810d-19a8-47f4-861f-6a034e4972bb}, !- Handle
  CB_STAFF_RESTROOMS_1_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {4646ec9e-de09-4499-a295-7808d95fab26}, !- Inlet Port
  {a00cbaff-fb3c-4a18-bfaa-eb5b686a852d}; !- Outlet Port

OS:Connection,
  {4646ec9e-de09-4499-a295-7808d95fab26}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  23,                                     !- Outlet Port
  {e65c810d-19a8-47f4-861f-6a034e4972bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a480f3cd-1015-4275-a513-96bf0316982e}, !- Handle
  CB_STAFF_RESTROOMS_1_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {27d5a209-6fee-420b-b1f3-ce86fb9871fc}, !- Inlet Port
  {eb907a94-47d1-4169-83d2-1638d324a744}; !- Outlet Port

OS:Connection,
  {a00cbaff-fb3c-4a18-bfaa-eb5b686a852d}, !- Handle
  {e65c810d-19a8-47f4-861f-6a034e4972bb}, !- Source Object
  3,                                      !- Outlet Port
  {4ed09cfb-b94b-40c8-b8d7-c9cd4629164b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {27d5a209-6fee-420b-b1f3-ce86fb9871fc}, !- Handle
  {4ed09cfb-b94b-40c8-b8d7-c9cd4629164b}, !- Source Object
  6,                                      !- Outlet Port
  {a480f3cd-1015-4275-a513-96bf0316982e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb907a94-47d1-4169-83d2-1638d324a744}, !- Handle
  {a480f3cd-1015-4275-a513-96bf0316982e}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2e96556f-1696-46b7-87cb-fe0f1ed625e8}, !- Handle
  CB_STAFF_RESTROOMS_1_F1 ZN Reheat Coil Controller, !- Name
  {4ed09cfb-b94b-40c8-b8d7-c9cd4629164b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e116e1ac-4173-44fd-aa06-a7f692f05132}, !- Handle
  CB_STAFF_RESTROOMS_1_F1 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {43505584-96ee-416a-8992-8c0331cbaaac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4ed09cfb-b94b-40c8-b8d7-c9cd4629164b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4bf314b6-61e8-4f7e-b36e-9cffb3f82045}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {59902d03-f5ce-4599-80b7-9d55c8931073}, !- Handle
  CB_STAFF_RESTROOMS_1_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {4bf314b6-61e8-4f7e-b36e-9cffb3f82045}, !- Inlet Port
  {4bbad5f4-05b1-41eb-9122-c0fd53b19afd}; !- Outlet Port

OS:Node,
  {db8f1684-9374-47da-9bd9-40ca795f75a2}, !- Handle
  CB_STAFF_RESTROOMS_1_F1 ZN Return Air Node, !- Name
  {12a5ef78-3ee6-44b6-a9f5-f5d19a92b1cf}, !- Inlet Port
  {1db9c719-95bb-42d8-a7a7-545c2f0b2ee5}; !- Outlet Port

OS:Connection,
  {4bbad5f4-05b1-41eb-9122-c0fd53b19afd}, !- Handle
  {59902d03-f5ce-4599-80b7-9d55c8931073}, !- Source Object
  3,                                      !- Outlet Port
  {ee1b31f3-db55-4f1d-92bb-fd05328046ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a5ef78-3ee6-44b6-a9f5-f5d19a92b1cf}, !- Handle
  {27e160a0-f268-44aa-b3f0-1e022cc5107b}, !- Source Object
  2,                                      !- Outlet Port
  {db8f1684-9374-47da-9bd9-40ca795f75a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1db9c719-95bb-42d8-a7a7-545c2f0b2ee5}, !- Handle
  {db8f1684-9374-47da-9bd9-40ca795f75a2}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {be64237d-2884-46e7-aba9-d53237350956}, !- Handle
  CB_STAFF_RESTROOMS_1_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {38bb0f64-c3e7-4bfe-9a5b-b7e6c54ce32f}, !- Inlet Port
  {43505584-96ee-416a-8992-8c0331cbaaac}; !- Outlet Port

OS:Connection,
  {38bb0f64-c3e7-4bfe-9a5b-b7e6c54ce32f}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  21,                                     !- Outlet Port
  {be64237d-2884-46e7-aba9-d53237350956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43505584-96ee-416a-8992-8c0331cbaaac}, !- Handle
  {be64237d-2884-46e7-aba9-d53237350956}, !- Source Object
  3,                                      !- Outlet Port
  {e116e1ac-4173-44fd-aa06-a7f692f05132}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bf314b6-61e8-4f7e-b36e-9cffb3f82045}, !- Handle
  {e116e1ac-4173-44fd-aa06-a7f692f05132}, !- Source Object
  12,                                     !- Outlet Port
  {59902d03-f5ce-4599-80b7-9d55c8931073}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8d369ec8-a311-4ac3-86a0-fe360f432b9a}, !- Handle
  CB_STAFF_RESTROOMS_2_F1 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e8b52f9c-9c1c-455e-bbf2-2e2785e55688}, !- Water Inlet Node Name
  {8ab1e57f-b4b5-4911-98cd-9b22f1ebe9bf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {57b9f39d-2607-425c-8e10-ef915d4930ce}, !- Handle
  CB_STAFF_RESTROOMS_2_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {c8ddc5b7-d928-475a-a014-329c70f74a55}, !- Inlet Port
  {e8b52f9c-9c1c-455e-bbf2-2e2785e55688}; !- Outlet Port

OS:Connection,
  {c8ddc5b7-d928-475a-a014-329c70f74a55}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  24,                                     !- Outlet Port
  {57b9f39d-2607-425c-8e10-ef915d4930ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f64f732b-e2dd-4e2a-bb85-589f7c135ae0}, !- Handle
  CB_STAFF_RESTROOMS_2_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {8ab1e57f-b4b5-4911-98cd-9b22f1ebe9bf}, !- Inlet Port
  {7e9fd41a-199d-4e8c-9cd1-b5e28b2be37e}; !- Outlet Port

OS:Connection,
  {e8b52f9c-9c1c-455e-bbf2-2e2785e55688}, !- Handle
  {57b9f39d-2607-425c-8e10-ef915d4930ce}, !- Source Object
  3,                                      !- Outlet Port
  {8d369ec8-a311-4ac3-86a0-fe360f432b9a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ab1e57f-b4b5-4911-98cd-9b22f1ebe9bf}, !- Handle
  {8d369ec8-a311-4ac3-86a0-fe360f432b9a}, !- Source Object
  6,                                      !- Outlet Port
  {f64f732b-e2dd-4e2a-bb85-589f7c135ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e9fd41a-199d-4e8c-9cd1-b5e28b2be37e}, !- Handle
  {f64f732b-e2dd-4e2a-bb85-589f7c135ae0}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {01431710-6581-4723-8b5f-8f84db71f442}, !- Handle
  CB_STAFF_RESTROOMS_2_F1 ZN Reheat Coil Controller, !- Name
  {8d369ec8-a311-4ac3-86a0-fe360f432b9a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {591b06a9-35cd-4643-b3d7-160f10a04761}, !- Handle
  CB_STAFF_RESTROOMS_2_F1 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {b50c9944-f7e2-4799-94f1-e1974c0591b2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8d369ec8-a311-4ac3-86a0-fe360f432b9a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {88379729-e761-4dc7-9cf2-68f25550ebee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f7edb11d-c4fe-4868-b218-87830d152189}, !- Handle
  CB_STAFF_RESTROOMS_2_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {88379729-e761-4dc7-9cf2-68f25550ebee}, !- Inlet Port
  {a30f3db3-9337-4607-bf0c-fb31e8c32a6d}; !- Outlet Port

OS:Node,
  {30350f40-238a-4215-abe8-c1c5e0586c8a}, !- Handle
  CB_STAFF_RESTROOMS_2_F1 ZN Return Air Node, !- Name
  {f23810f4-dc12-45e1-b3fa-c1a346a20422}, !- Inlet Port
  {9895b20f-1fd3-40df-b135-260b157265d7}; !- Outlet Port

OS:Connection,
  {a30f3db3-9337-4607-bf0c-fb31e8c32a6d}, !- Handle
  {f7edb11d-c4fe-4868-b218-87830d152189}, !- Source Object
  3,                                      !- Outlet Port
  {9c8b0404-0a8a-498e-a3e1-1ba219200381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f23810f4-dc12-45e1-b3fa-c1a346a20422}, !- Handle
  {090fdff9-83a3-4c0f-80d2-b013f2586ca1}, !- Source Object
  2,                                      !- Outlet Port
  {30350f40-238a-4215-abe8-c1c5e0586c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9895b20f-1fd3-40df-b135-260b157265d7}, !- Handle
  {30350f40-238a-4215-abe8-c1c5e0586c8a}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {a0ef6239-1ba1-438e-806e-a0757f2696cc}, !- Handle
  CB_STAFF_RESTROOMS_2_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {f803a6fa-7dd8-4e23-b2c9-4cf7e9bef76f}, !- Inlet Port
  {b50c9944-f7e2-4799-94f1-e1974c0591b2}; !- Outlet Port

OS:Connection,
  {f803a6fa-7dd8-4e23-b2c9-4cf7e9bef76f}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  22,                                     !- Outlet Port
  {a0ef6239-1ba1-438e-806e-a0757f2696cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b50c9944-f7e2-4799-94f1-e1974c0591b2}, !- Handle
  {a0ef6239-1ba1-438e-806e-a0757f2696cc}, !- Source Object
  3,                                      !- Outlet Port
  {591b06a9-35cd-4643-b3d7-160f10a04761}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88379729-e761-4dc7-9cf2-68f25550ebee}, !- Handle
  {591b06a9-35cd-4643-b3d7-160f10a04761}, !- Source Object
  12,                                     !- Outlet Port
  {f7edb11d-c4fe-4868-b218-87830d152189}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4f407b3c-8ba4-4af3-80e8-de5ee8a13bab}, !- Handle
  CB_STORAGE_F1 ZN Reheat Coil,           !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {02944de4-18e1-47a2-9baa-ee9a4269f188}, !- Water Inlet Node Name
  {fd823b13-b69e-40b4-8046-c264c61a5ee3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f240bfb8-0e2e-43bb-bfe5-ef0eefe24395}, !- Handle
  CB_STORAGE_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {e60418f4-19dd-4857-8deb-9ffd83c55b7a}, !- Inlet Port
  {02944de4-18e1-47a2-9baa-ee9a4269f188}; !- Outlet Port

OS:Connection,
  {e60418f4-19dd-4857-8deb-9ffd83c55b7a}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  25,                                     !- Outlet Port
  {f240bfb8-0e2e-43bb-bfe5-ef0eefe24395}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {576a19ec-9f42-4fe4-9563-45f817303463}, !- Handle
  CB_STORAGE_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {fd823b13-b69e-40b4-8046-c264c61a5ee3}, !- Inlet Port
  {e14b5bb6-2d30-4769-a36b-4bf471cd2dbb}; !- Outlet Port

OS:Connection,
  {02944de4-18e1-47a2-9baa-ee9a4269f188}, !- Handle
  {f240bfb8-0e2e-43bb-bfe5-ef0eefe24395}, !- Source Object
  3,                                      !- Outlet Port
  {4f407b3c-8ba4-4af3-80e8-de5ee8a13bab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fd823b13-b69e-40b4-8046-c264c61a5ee3}, !- Handle
  {4f407b3c-8ba4-4af3-80e8-de5ee8a13bab}, !- Source Object
  6,                                      !- Outlet Port
  {576a19ec-9f42-4fe4-9563-45f817303463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e14b5bb6-2d30-4769-a36b-4bf471cd2dbb}, !- Handle
  {576a19ec-9f42-4fe4-9563-45f817303463}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ff81a8b7-61be-47a8-8bd9-6d141ef0b904}, !- Handle
  CB_STORAGE_F1 ZN Reheat Coil Controller, !- Name
  {4f407b3c-8ba4-4af3-80e8-de5ee8a13bab}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {22231d51-1fdd-4e7b-9b90-23c9f70e4d6a}, !- Handle
  CB_STORAGE_F1 ZN VAV Terminal,          !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {91f11aa7-fc5c-424f-a4a1-40d1e6c6778b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4f407b3c-8ba4-4af3-80e8-de5ee8a13bab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {814012e0-e6d8-41f7-9527-72e9b3150661}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a4fb5b82-cefb-4a40-9582-4354ebe85eaa}, !- Handle
  CB_STORAGE_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {814012e0-e6d8-41f7-9527-72e9b3150661}, !- Inlet Port
  {584a0e8f-2a43-4ea5-b9e6-d8b12f89ab70}; !- Outlet Port

OS:Node,
  {e9535701-8e45-464f-8816-b672eae4bad5}, !- Handle
  CB_STORAGE_F1 ZN Return Air Node,       !- Name
  {f2da0778-e1b5-498e-9975-442ce58f90c7}, !- Inlet Port
  {d8c448f1-42e7-459e-82bb-4f1f4965d93c}; !- Outlet Port

OS:Connection,
  {584a0e8f-2a43-4ea5-b9e6-d8b12f89ab70}, !- Handle
  {a4fb5b82-cefb-4a40-9582-4354ebe85eaa}, !- Source Object
  3,                                      !- Outlet Port
  {dd131d5a-eaff-4bf5-ba1c-3dd2006f1833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2da0778-e1b5-498e-9975-442ce58f90c7}, !- Handle
  {7abd53b0-03a3-46b0-9de8-dcf740b8dc71}, !- Source Object
  2,                                      !- Outlet Port
  {e9535701-8e45-464f-8816-b672eae4bad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8c448f1-42e7-459e-82bb-4f1f4965d93c}, !- Handle
  {e9535701-8e45-464f-8816-b672eae4bad5}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {e9ecb1c5-4120-4bd6-b5eb-656a2cf742e9}, !- Handle
  CB_STORAGE_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {b6eda4b3-cb04-4541-a3d1-1a58adec3522}, !- Inlet Port
  {91f11aa7-fc5c-424f-a4a1-40d1e6c6778b}; !- Outlet Port

OS:Connection,
  {b6eda4b3-cb04-4541-a3d1-1a58adec3522}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  23,                                     !- Outlet Port
  {e9ecb1c5-4120-4bd6-b5eb-656a2cf742e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91f11aa7-fc5c-424f-a4a1-40d1e6c6778b}, !- Handle
  {e9ecb1c5-4120-4bd6-b5eb-656a2cf742e9}, !- Source Object
  3,                                      !- Outlet Port
  {22231d51-1fdd-4e7b-9b90-23c9f70e4d6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {814012e0-e6d8-41f7-9527-72e9b3150661}, !- Handle
  {22231d51-1fdd-4e7b-9b90-23c9f70e4d6a}, !- Source Object
  12,                                     !- Outlet Port
  {a4fb5b82-cefb-4a40-9582-4354ebe85eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fdc956f4-2b0b-4a3c-81ec-791ce2d04fd0}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F1 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6d9c7dcd-d9e6-4e74-bd3e-fe6b639898cf}, !- Water Inlet Node Name
  {ac07cc62-9f68-4e22-9eb0-2937ea0a7307}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {58864c44-92dd-41f8-b736-7df9e28db416}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {5a7bde5e-7873-4c89-8145-18123bc9b51d}, !- Inlet Port
  {6d9c7dcd-d9e6-4e74-bd3e-fe6b639898cf}; !- Outlet Port

OS:Connection,
  {5a7bde5e-7873-4c89-8145-18123bc9b51d}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  26,                                     !- Outlet Port
  {58864c44-92dd-41f8-b736-7df9e28db416}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {804da2bf-5ee7-4bb3-b467-0c170d5e6731}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {ac07cc62-9f68-4e22-9eb0-2937ea0a7307}, !- Inlet Port
  {bfdd9f34-8148-4611-9d1e-503462e06f20}; !- Outlet Port

OS:Connection,
  {6d9c7dcd-d9e6-4e74-bd3e-fe6b639898cf}, !- Handle
  {58864c44-92dd-41f8-b736-7df9e28db416}, !- Source Object
  3,                                      !- Outlet Port
  {fdc956f4-2b0b-4a3c-81ec-791ce2d04fd0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ac07cc62-9f68-4e22-9eb0-2937ea0a7307}, !- Handle
  {fdc956f4-2b0b-4a3c-81ec-791ce2d04fd0}, !- Source Object
  6,                                      !- Outlet Port
  {804da2bf-5ee7-4bb3-b467-0c170d5e6731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfdd9f34-8148-4611-9d1e-503462e06f20}, !- Handle
  {804da2bf-5ee7-4bb3-b467-0c170d5e6731}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2f56a9fc-774b-4735-8b9d-5f5aa18d6efb}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F1 ZN Reheat Coil Controller, !- Name
  {fdc956f4-2b0b-4a3c-81ec-791ce2d04fd0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {84e076ad-ad60-44bc-9bad-8db2396cb492}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F1 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {abf4d90e-081e-43b1-9299-be672d04a477}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fdc956f4-2b0b-4a3c-81ec-791ce2d04fd0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {362a1cb3-4ccc-477a-b729-e23e9cd6a8b7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ec5c0f50-ad9e-4a87-9ed4-4a5b3ddbf8d6}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {362a1cb3-4ccc-477a-b729-e23e9cd6a8b7}, !- Inlet Port
  {bcba07f3-12a4-4bec-9181-ce04f34fc414}; !- Outlet Port

OS:Node,
  {6d8c9aaa-3c6b-4ed3-8ba3-4235f2007718}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F1 ZN Return Air Node, !- Name
  {5ca4862b-13bf-4f12-b26c-9da9ad494446}, !- Inlet Port
  {72593b23-712a-442a-bf3a-46b57387da73}; !- Outlet Port

OS:Connection,
  {bcba07f3-12a4-4bec-9181-ce04f34fc414}, !- Handle
  {ec5c0f50-ad9e-4a87-9ed4-4a5b3ddbf8d6}, !- Source Object
  3,                                      !- Outlet Port
  {acbe7c20-3d9c-4081-bdf6-ff3e167a3899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ca4862b-13bf-4f12-b26c-9da9ad494446}, !- Handle
  {ef5e77af-be08-453a-800a-267cf0985633}, !- Source Object
  2,                                      !- Outlet Port
  {6d8c9aaa-3c6b-4ed3-8ba3-4235f2007718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72593b23-712a-442a-bf3a-46b57387da73}, !- Handle
  {6d8c9aaa-3c6b-4ed3-8ba3-4235f2007718}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {6c741e2f-06cf-4188-9240-1b7041b671f4}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {70a55bb6-ca2f-45c7-8d36-833403bb44d8}, !- Inlet Port
  {abf4d90e-081e-43b1-9299-be672d04a477}; !- Outlet Port

OS:Connection,
  {70a55bb6-ca2f-45c7-8d36-833403bb44d8}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  24,                                     !- Outlet Port
  {6c741e2f-06cf-4188-9240-1b7041b671f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abf4d90e-081e-43b1-9299-be672d04a477}, !- Handle
  {6c741e2f-06cf-4188-9240-1b7041b671f4}, !- Source Object
  3,                                      !- Outlet Port
  {84e076ad-ad60-44bc-9bad-8db2396cb492}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {362a1cb3-4ccc-477a-b729-e23e9cd6a8b7}, !- Handle
  {84e076ad-ad60-44bc-9bad-8db2396cb492}, !- Source Object
  12,                                     !- Outlet Port
  {ec5c0f50-ad9e-4a87-9ed4-4a5b3ddbf8d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4c960389-73e2-482c-8e60-10e9eeabb751}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F1 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6ca0fefd-84bc-402c-8e9a-f982af9a96d1}, !- Water Inlet Node Name
  {ed1844e1-bee8-4894-83d8-ca03a3345cc3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {991e4e1b-1421-4d94-b4cd-c8c212822635}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {6e276d8d-f462-427b-9639-780210f793da}, !- Inlet Port
  {6ca0fefd-84bc-402c-8e9a-f982af9a96d1}; !- Outlet Port

OS:Connection,
  {6e276d8d-f462-427b-9639-780210f793da}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  27,                                     !- Outlet Port
  {991e4e1b-1421-4d94-b4cd-c8c212822635}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47a9a0a6-fda0-4c35-95f0-842d79e589a0}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {ed1844e1-bee8-4894-83d8-ca03a3345cc3}, !- Inlet Port
  {5740f623-d4e9-436d-aff1-8480d75729d9}; !- Outlet Port

OS:Connection,
  {6ca0fefd-84bc-402c-8e9a-f982af9a96d1}, !- Handle
  {991e4e1b-1421-4d94-b4cd-c8c212822635}, !- Source Object
  3,                                      !- Outlet Port
  {4c960389-73e2-482c-8e60-10e9eeabb751}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ed1844e1-bee8-4894-83d8-ca03a3345cc3}, !- Handle
  {4c960389-73e2-482c-8e60-10e9eeabb751}, !- Source Object
  6,                                      !- Outlet Port
  {47a9a0a6-fda0-4c35-95f0-842d79e589a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5740f623-d4e9-436d-aff1-8480d75729d9}, !- Handle
  {47a9a0a6-fda0-4c35-95f0-842d79e589a0}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9b3b20ec-dee5-4c61-9696-789e7f7c44d4}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F1 ZN Reheat Coil Controller, !- Name
  {4c960389-73e2-482c-8e60-10e9eeabb751}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {02bd0def-6b91-46a7-97b7-c9f9c6f68141}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F1 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {227e01af-133c-4a52-b124-c16ca3166ce9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4c960389-73e2-482c-8e60-10e9eeabb751}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7f723785-86cb-41c2-ab48-e6e203a6d3f4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b5b9e6e1-68a3-460e-a05c-d2ce83145c61}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {7f723785-86cb-41c2-ab48-e6e203a6d3f4}, !- Inlet Port
  {c9a4f46c-c7c5-43ec-a87d-49bf2ddf8959}; !- Outlet Port

OS:Node,
  {85a6a6fb-b9a6-44ff-9f64-129897e16c1c}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F1 ZN Return Air Node, !- Name
  {fbc8c1cd-7685-4e41-bd57-72f472c8a952}, !- Inlet Port
  {5aab687e-9875-491b-8712-c24c4cc7b32c}; !- Outlet Port

OS:Connection,
  {c9a4f46c-c7c5-43ec-a87d-49bf2ddf8959}, !- Handle
  {b5b9e6e1-68a3-460e-a05c-d2ce83145c61}, !- Source Object
  3,                                      !- Outlet Port
  {5d7ae466-8392-4d8a-9571-51e4a5777a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbc8c1cd-7685-4e41-bd57-72f472c8a952}, !- Handle
  {1c6ef8d4-4680-4888-8690-6b71c90c6040}, !- Source Object
  2,                                      !- Outlet Port
  {85a6a6fb-b9a6-44ff-9f64-129897e16c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aab687e-9875-491b-8712-c24c4cc7b32c}, !- Handle
  {85a6a6fb-b9a6-44ff-9f64-129897e16c1c}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {db026b51-52cb-4dde-8811-65946b34e365}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {01fcb182-16cc-4a16-9b2b-4b6d9aa57504}, !- Inlet Port
  {227e01af-133c-4a52-b124-c16ca3166ce9}; !- Outlet Port

OS:Connection,
  {01fcb182-16cc-4a16-9b2b-4b6d9aa57504}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  25,                                     !- Outlet Port
  {db026b51-52cb-4dde-8811-65946b34e365}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {227e01af-133c-4a52-b124-c16ca3166ce9}, !- Handle
  {db026b51-52cb-4dde-8811-65946b34e365}, !- Source Object
  3,                                      !- Outlet Port
  {02bd0def-6b91-46a7-97b7-c9f9c6f68141}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f723785-86cb-41c2-ab48-e6e203a6d3f4}, !- Handle
  {02bd0def-6b91-46a7-97b7-c9f9c6f68141}, !- Source Object
  12,                                     !- Outlet Port
  {b5b9e6e1-68a3-460e-a05c-d2ce83145c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {66bdd8a4-f88b-4746-be61-038b9941e963}, !- Handle
  CB_UTILITY_F1 ZN Reheat Coil,           !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {301fac8f-23ad-48cc-8860-99527c533812}, !- Water Inlet Node Name
  {73a85676-72e1-4840-96aa-b37a5135c0d9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cc63ba96-76c7-48ca-b3da-df9976062113}, !- Handle
  CB_UTILITY_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {6d5f43d0-2009-43ca-8d0d-8ee28641a67a}, !- Inlet Port
  {301fac8f-23ad-48cc-8860-99527c533812}; !- Outlet Port

OS:Connection,
  {6d5f43d0-2009-43ca-8d0d-8ee28641a67a}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  28,                                     !- Outlet Port
  {cc63ba96-76c7-48ca-b3da-df9976062113}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {495ecba4-37be-47ed-8608-43b6028c76e0}, !- Handle
  CB_UTILITY_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {73a85676-72e1-4840-96aa-b37a5135c0d9}, !- Inlet Port
  {c61b4ec8-db26-4374-942e-9f3736b35107}; !- Outlet Port

OS:Connection,
  {301fac8f-23ad-48cc-8860-99527c533812}, !- Handle
  {cc63ba96-76c7-48ca-b3da-df9976062113}, !- Source Object
  3,                                      !- Outlet Port
  {66bdd8a4-f88b-4746-be61-038b9941e963}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {73a85676-72e1-4840-96aa-b37a5135c0d9}, !- Handle
  {66bdd8a4-f88b-4746-be61-038b9941e963}, !- Source Object
  6,                                      !- Outlet Port
  {495ecba4-37be-47ed-8608-43b6028c76e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c61b4ec8-db26-4374-942e-9f3736b35107}, !- Handle
  {495ecba4-37be-47ed-8608-43b6028c76e0}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bcef03b9-72ca-4a25-aca1-f054dbcfd70b}, !- Handle
  CB_UTILITY_F1 ZN Reheat Coil Controller, !- Name
  {66bdd8a4-f88b-4746-be61-038b9941e963}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {02114a16-e866-49a4-b9d9-3806580b60be}, !- Handle
  CB_UTILITY_F1 ZN VAV Terminal,          !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {ec07af00-b234-4547-a98d-85cd4822b29a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {66bdd8a4-f88b-4746-be61-038b9941e963}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {33b987fa-3124-443d-b449-6a857e391fb3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c01971be-1dc1-4e3c-8bd6-6c4f5792c381}, !- Handle
  CB_UTILITY_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {33b987fa-3124-443d-b449-6a857e391fb3}, !- Inlet Port
  {91996952-455f-4c7a-af42-e557277fcd49}; !- Outlet Port

OS:Node,
  {505d61c6-fb56-4b74-a897-61b6f1379e11}, !- Handle
  CB_UTILITY_F1 ZN Return Air Node,       !- Name
  {4f1c91f8-5e82-44a6-a7cf-978e4839f11a}, !- Inlet Port
  {9f09a7ca-d080-4f4e-8979-44a3db7647b1}; !- Outlet Port

OS:Connection,
  {91996952-455f-4c7a-af42-e557277fcd49}, !- Handle
  {c01971be-1dc1-4e3c-8bd6-6c4f5792c381}, !- Source Object
  3,                                      !- Outlet Port
  {1667a866-bb79-4cb8-b5ca-5a1901bf9db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f1c91f8-5e82-44a6-a7cf-978e4839f11a}, !- Handle
  {2902f1e3-93fe-4d4e-b789-b3b5941275d5}, !- Source Object
  2,                                      !- Outlet Port
  {505d61c6-fb56-4b74-a897-61b6f1379e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f09a7ca-d080-4f4e-8979-44a3db7647b1}, !- Handle
  {505d61c6-fb56-4b74-a897-61b6f1379e11}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {9b37b3c6-36ae-4076-913d-11192e3a3974}, !- Handle
  CB_UTILITY_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {c7fcd91b-bff2-45ef-bfb7-d7b2a904417b}, !- Inlet Port
  {ec07af00-b234-4547-a98d-85cd4822b29a}; !- Outlet Port

OS:Connection,
  {c7fcd91b-bff2-45ef-bfb7-d7b2a904417b}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  26,                                     !- Outlet Port
  {9b37b3c6-36ae-4076-913d-11192e3a3974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec07af00-b234-4547-a98d-85cd4822b29a}, !- Handle
  {9b37b3c6-36ae-4076-913d-11192e3a3974}, !- Source Object
  3,                                      !- Outlet Port
  {02114a16-e866-49a4-b9d9-3806580b60be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33b987fa-3124-443d-b449-6a857e391fb3}, !- Handle
  {02114a16-e866-49a4-b9d9-3806580b60be}, !- Source Object
  12,                                     !- Outlet Port
  {c01971be-1dc1-4e3c-8bd6-6c4f5792c381}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a1cd4e2a-3cfe-4029-9213-5ac5e2c1b92a}, !- Handle
  CB_SECONDARY_STAIRS_2_F1 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3535fa89-22f0-485b-b9c5-e89f354d188b}, !- Water Inlet Node Name
  {e03f459d-53b5-44a2-8c3c-1273964277b2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a1a9ae57-76b4-471f-b756-959d2f96b4ad}, !- Handle
  CB_SECONDARY_STAIRS_2_F1 ZN Reheat Coil Inlet Water Node, !- Name
  {6b6c52c4-6966-4f0d-acae-350d8da5afcb}, !- Inlet Port
  {3535fa89-22f0-485b-b9c5-e89f354d188b}; !- Outlet Port

OS:Connection,
  {6b6c52c4-6966-4f0d-acae-350d8da5afcb}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  29,                                     !- Outlet Port
  {a1a9ae57-76b4-471f-b756-959d2f96b4ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b573e5f-d5b4-497c-ac6a-8293069a4f22}, !- Handle
  CB_SECONDARY_STAIRS_2_F1 ZN Reheat Coil Outlet Water Node, !- Name
  {e03f459d-53b5-44a2-8c3c-1273964277b2}, !- Inlet Port
  {4d1992b0-d658-4de0-bf33-174c0284df7e}; !- Outlet Port

OS:Connection,
  {3535fa89-22f0-485b-b9c5-e89f354d188b}, !- Handle
  {a1a9ae57-76b4-471f-b756-959d2f96b4ad}, !- Source Object
  3,                                      !- Outlet Port
  {a1cd4e2a-3cfe-4029-9213-5ac5e2c1b92a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e03f459d-53b5-44a2-8c3c-1273964277b2}, !- Handle
  {a1cd4e2a-3cfe-4029-9213-5ac5e2c1b92a}, !- Source Object
  6,                                      !- Outlet Port
  {0b573e5f-d5b4-497c-ac6a-8293069a4f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d1992b0-d658-4de0-bf33-174c0284df7e}, !- Handle
  {0b573e5f-d5b4-497c-ac6a-8293069a4f22}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b3c5d29a-3971-4b6c-ad12-e5f20c3fcf09}, !- Handle
  CB_SECONDARY_STAIRS_2_F1 ZN Reheat Coil Controller, !- Name
  {a1cd4e2a-3cfe-4029-9213-5ac5e2c1b92a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f92139d3-31fa-4308-85ea-c692823461e5}, !- Handle
  CB_SECONDARY_STAIRS_2_F1 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {010f33f6-7570-402a-b1ac-6e758a387e51}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.551636293183705,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a1cd4e2a-3cfe-4029-9213-5ac5e2c1b92a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6ace01bb-ffcd-4c1a-9646-f99838182e66}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {969e150f-0e47-4ab7-9e52-c6ef88ae0e79}, !- Handle
  CB_SECONDARY_STAIRS_2_F1 ZN VAV Terminal Outlet Air Node, !- Name
  {6ace01bb-ffcd-4c1a-9646-f99838182e66}, !- Inlet Port
  {4a70ac60-8261-4ca6-a038-8e394e60b758}; !- Outlet Port

OS:Node,
  {dba8dc36-97a8-4427-84c0-b6d5af83ff22}, !- Handle
  CB_SECONDARY_STAIRS_2_F1 ZN Return Air Node, !- Name
  {d04ae989-6ecd-44f4-a8f2-1699fc229dbb}, !- Inlet Port
  {b6057732-cec6-4764-9bf4-f161511a46ba}; !- Outlet Port

OS:Connection,
  {4a70ac60-8261-4ca6-a038-8e394e60b758}, !- Handle
  {969e150f-0e47-4ab7-9e52-c6ef88ae0e79}, !- Source Object
  3,                                      !- Outlet Port
  {c6e98c15-a060-4974-adba-cfba27f69f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d04ae989-6ecd-44f4-a8f2-1699fc229dbb}, !- Handle
  {6df847d2-17de-40a4-b22b-b84067f13275}, !- Source Object
  2,                                      !- Outlet Port
  {dba8dc36-97a8-4427-84c0-b6d5af83ff22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6057732-cec6-4764-9bf4-f161511a46ba}, !- Handle
  {dba8dc36-97a8-4427-84c0-b6d5af83ff22}, !- Source Object
  3,                                      !- Outlet Port
  {58ff292e-3d06-4c1f-b434-7d071371893f}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {85565d50-6451-4548-a517-3d839e83a3dd}, !- Handle
  CB_SECONDARY_STAIRS_2_F1 ZN VAV Terminal Inlet Air Node, !- Name
  {acfa8425-a48c-459f-bb9f-8f6208c2f881}, !- Inlet Port
  {010f33f6-7570-402a-b1ac-6e758a387e51}; !- Outlet Port

OS:Connection,
  {acfa8425-a48c-459f-bb9f-8f6208c2f881}, !- Handle
  {7ec100cb-be2a-4e3f-8acd-475b1d60415f}, !- Source Object
  27,                                     !- Outlet Port
  {85565d50-6451-4548-a517-3d839e83a3dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {010f33f6-7570-402a-b1ac-6e758a387e51}, !- Handle
  {85565d50-6451-4548-a517-3d839e83a3dd}, !- Source Object
  3,                                      !- Outlet Port
  {f92139d3-31fa-4308-85ea-c692823461e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ace01bb-ffcd-4c1a-9646-f99838182e66}, !- Handle
  {f92139d3-31fa-4308-85ea-c692823461e5}, !- Source Object
  12,                                     !- Outlet Port
  {969e150f-0e47-4ab7-9e52-c6ef88ae0e79}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {83e43be0-9f8d-4d19-b06c-02fb41e97216}, !- Handle
  VAV_2,                                  !- Name
  ,                                       !- Controller List Name
  {9eee963c-ec2c-4c17-8217-7dafea3240f9}, !- Availability Schedule
  {36fb7dd6-4ace-4edf-83f7-766d97ce0d43}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1f136196-9869-4ec5-b3b2-9e26697da6b3}, !- Supply Side Inlet Node Name
  {917ba206-0efd-4aa3-99bf-749d5e1113dc}, !- Demand Side Outlet Node Name
  {02414702-9c52-477d-8b81-2c4084b13a4a}, !- Demand Side Inlet Node A
  {f48f41f3-dcaa-4109-a0e3-57017a591ba3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Demand Mixer Name
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {63242be7-3793-45bd-ad24-2b125b17a54b}, !- Handle
  VAV_2 Supply Inlet Node,                !- Name
  {1f136196-9869-4ec5-b3b2-9e26697da6b3}, !- Inlet Port
  {d1695852-08e5-4a2c-ac84-c6495f07215e}; !- Outlet Port

OS:Node,
  {d38126cf-2111-47c5-bf69-036b69d2e819}, !- Handle
  VAV_2 Supply Outlet Node,               !- Name
  {a90fcc24-3a5a-43a2-85b2-0ae77ffc88af}, !- Inlet Port
  {f48f41f3-dcaa-4109-a0e3-57017a591ba3}; !- Outlet Port

OS:Connection,
  {1f136196-9869-4ec5-b3b2-9e26697da6b3}, !- Handle
  {83e43be0-9f8d-4d19-b06c-02fb41e97216}, !- Source Object
  9,                                      !- Outlet Port
  {63242be7-3793-45bd-ad24-2b125b17a54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f48f41f3-dcaa-4109-a0e3-57017a591ba3}, !- Handle
  {d38126cf-2111-47c5-bf69-036b69d2e819}, !- Source Object
  3,                                      !- Outlet Port
  {83e43be0-9f8d-4d19-b06c-02fb41e97216}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4f9ead56-8e84-418f-9ed1-00a70da4ff08}, !- Handle
  VAV_2 Demand Inlet Node,                !- Name
  {02414702-9c52-477d-8b81-2c4084b13a4a}, !- Inlet Port
  {2cd5b839-ba9b-44ab-8e45-347a4f594bc1}; !- Outlet Port

OS:Node,
  {f854d0c6-dd33-47e2-928f-60cd60789f1f}, !- Handle
  VAV_2 Demand Outlet Node,               !- Name
  {50932b8e-4218-4501-bce5-22811edab3ee}, !- Inlet Port
  {917ba206-0efd-4aa3-99bf-749d5e1113dc}; !- Outlet Port

OS:Node,
  {3f549b83-ae1a-4643-be28-92fd84eeecc6}, !- Handle
  CB_FACULTY_OFFICE_1_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {c5a54066-8486-44ee-8c32-3d8925a895e6}, !- Inlet Port
  {27a9a5fa-a5c6-40a5-b70c-31d2f82daac9}; !- Outlet Port

OS:Connection,
  {02414702-9c52-477d-8b81-2c4084b13a4a}, !- Handle
  {83e43be0-9f8d-4d19-b06c-02fb41e97216}, !- Source Object
  11,                                     !- Outlet Port
  {4f9ead56-8e84-418f-9ed1-00a70da4ff08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {917ba206-0efd-4aa3-99bf-749d5e1113dc}, !- Handle
  {f854d0c6-dd33-47e2-928f-60cd60789f1f}, !- Source Object
  3,                                      !- Outlet Port
  {83e43be0-9f8d-4d19-b06c-02fb41e97216}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {2cd5b839-ba9b-44ab-8e45-347a4f594bc1}, !- Inlet Node Name
  {b57df6ea-31de-4583-b1a0-662a97027107}, !- Outlet Node Name 1
  {cb10f1ad-92c0-4ef2-9654-5c9eea3ff7f2}, !- Outlet Node Name 2
  {bfd05725-189e-4f8d-82a1-ffa74c67175f}, !- Outlet Node Name 3
  {9c9ae0ac-ecd1-4b99-a820-2fe457b74435}, !- Outlet Node Name 4
  {83cb1146-625f-43f1-aa48-053ad22e4dba}, !- Outlet Node Name 5
  {61161874-9ab9-4d82-a289-bfad201d3435}, !- Outlet Node Name 6
  {2f4f841c-9403-40ef-ad3d-229cc278009b}, !- Outlet Node Name 7
  {a96cd5b3-e2d1-49bc-9725-20c68446a406}, !- Outlet Node Name 8
  {3e6e8edb-fdba-4576-8417-8ba4b3dfd297}, !- Outlet Node Name 9
  {f9a84859-a359-4248-8b22-f74d991adc28}, !- Outlet Node Name 10
  {c1c885b8-fb92-4944-afab-bd757765be0f}, !- Outlet Node Name 11
  {3d6ea0bf-caba-4c4f-9028-6b2f3bba988b}, !- Outlet Node Name 12
  {eb02840b-e616-47a0-90a2-b18a5d07f738}, !- Outlet Node Name 13
  {cd46d554-845e-4e15-b89c-d53c13652645}, !- Outlet Node Name 14
  {848775e6-5921-4e57-9b89-aa38bdd9dc67}, !- Outlet Node Name 15
  {fe8d2688-0a9e-4bc4-8f78-1ddea1d0c1b2}, !- Outlet Node Name 16
  {f2236adb-5ce1-42bd-bc5c-255904aa792f}, !- Outlet Node Name 17
  {9f3e2ac8-e5b1-4b98-a4c3-8da4766b2d05}, !- Outlet Node Name 18
  {dbd07cd9-0c41-430f-aea6-e03eafe76ba2}, !- Outlet Node Name 19
  {172a858d-c887-499b-b9b2-dda45465f863}, !- Outlet Node Name 20
  {2bc52be6-9b77-46f7-a1b3-061a09e044dc}, !- Outlet Node Name 21
  {ff55f4ee-600e-41db-b73b-41bee6f14aa9}, !- Outlet Node Name 22
  {dedb852e-1df7-4c0a-a5e8-463e6860c127}, !- Outlet Node Name 23
  {79cb031f-8458-4c81-8ae3-097df3097cd4}, !- Outlet Node Name 24
  {6eb224ae-c42e-4061-9752-c80cf9b38405}, !- Outlet Node Name 25
  {7ce70c34-3796-4d88-b36d-06bf2c11a11a}, !- Outlet Node Name 26
  {9aa374d2-57b6-4414-b29e-e7e4102fdd5d}, !- Outlet Node Name 27
  {355f8db4-726a-4414-9f26-2d460466e1eb}, !- Outlet Node Name 28
  {4656703d-e708-4145-8173-ea6dce0ad31b}; !- Outlet Node Name 29

OS:AirLoopHVAC:ZoneMixer,
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {50932b8e-4218-4501-bce5-22811edab3ee}, !- Outlet Node Name
  {b1aa1f68-0e05-4765-8a9f-76d09746724c}, !- Inlet Node Name 1
  {2a291bc4-712b-472c-b32f-d3b43ee18d63}, !- Inlet Node Name 2
  {cc721c4f-96d6-4666-bafe-f74d0e234802}, !- Inlet Node Name 3
  {6c3786a9-be50-4b3e-81eb-2bab393e5518}, !- Inlet Node Name 4
  {f71128a4-83f4-48b1-8f27-ea81fdabefec}, !- Inlet Node Name 5
  {72557ce7-e1cf-417d-83c3-de64efc06006}, !- Inlet Node Name 6
  {8a2fdfbc-83d7-4eae-a4aa-991b9a7e70c8}, !- Inlet Node Name 7
  {c44f4355-7dd3-4c77-8a0e-7af8905f7128}, !- Inlet Node Name 8
  {b81ac4d1-feac-463a-a448-a605528d9b8f}, !- Inlet Node Name 9
  {3f81d79c-8081-4546-bf43-c5f06f68a9ea}, !- Inlet Node Name 10
  {ad049f49-56bb-4026-aaf5-e12c97d67555}, !- Inlet Node Name 11
  {82924f8e-1905-427f-a68e-2218f0971cbc}, !- Inlet Node Name 12
  {2ab102b5-0e81-4f5e-a271-676540b481d9}, !- Inlet Node Name 13
  {95f19369-9fa1-4df2-8905-a890dcc4f2af}, !- Inlet Node Name 14
  {342602dc-2e1d-44e4-99e0-42c7a7894101}, !- Inlet Node Name 15
  {928868c0-a34a-4d97-91ce-a8154ae856b0}, !- Inlet Node Name 16
  {64effada-1d01-42fb-847b-e7e3259f955c}, !- Inlet Node Name 17
  {a090b53c-23de-4442-8d4b-972cc74055ad}, !- Inlet Node Name 18
  {1885f2f6-e0b7-446e-b5f5-776082ee35bc}, !- Inlet Node Name 19
  {fdf65bba-1ce3-41cc-b3e8-3fa40d454d71}, !- Inlet Node Name 20
  {d9599df4-6bbf-483e-b24f-948ee0c97a6d}, !- Inlet Node Name 21
  {d807a39d-348d-4870-8d1a-527df7c3e608}, !- Inlet Node Name 22
  {4c1b0f40-a798-405e-bbe9-3a4848b1f3e7}, !- Inlet Node Name 23
  {1db3a1e1-79c8-4127-9501-1a7adb6e8cf1}, !- Inlet Node Name 24
  {ce4340e2-7e1c-45f4-af12-b8a60850b7e9}, !- Inlet Node Name 25
  {ee022ade-d4c8-4874-ae35-10d41bf13a6d}, !- Inlet Node Name 26
  {2c8fa047-3cd6-413d-b9da-9bdcadbdd8d6}, !- Inlet Node Name 27
  {d22f2f9d-8dc8-496f-b574-da4436015bf5}, !- Inlet Node Name 28
  {07dce04c-1bb0-45b4-a58e-1056313dea99}; !- Inlet Node Name 29

OS:Connection,
  {2cd5b839-ba9b-44ab-8e45-347a4f594bc1}, !- Handle
  {4f9ead56-8e84-418f-9ed1-00a70da4ff08}, !- Source Object
  3,                                      !- Outlet Port
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50932b8e-4218-4501-bce5-22811edab3ee}, !- Handle
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Source Object
  2,                                      !- Outlet Port
  {f854d0c6-dd33-47e2-928f-60cd60789f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {012c37f7-f96a-46f1-a17c-37067b5968ba}, !- Handle
  {83e43be0-9f8d-4d19-b06c-02fb41e97216}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.87385237356608,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {36fb7dd6-4ace-4edf-83f7-766d97ce0d43}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {bd1bf19c-cf84-432b-b09f-b9836135c9c2}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {c09e7314-59f6-4498-afa1-799aaf436d1d}, !- Handle
  VAV_2 Supply Air Setpoint Manager,      !- Name
  Temperature,                            !- Control Variable
  {500ad38b-1bd1-42a7-bdc5-2f3fd025e359}, !- Schedule Name
  {d38126cf-2111-47c5-bf69-036b69d2e819}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {222b6ffb-d5cb-486b-a534-d0c52ec86124}, !- Handle
  VAV_2 Fan,                              !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {80d356ce-18f7-4145-aa08-d7747c0314be}, !- Air Inlet Node Name
  {a90fcc24-3a5a-43a2-85b2-0ae77ffc88af}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {a90fcc24-3a5a-43a2-85b2-0ae77ffc88af}, !- Handle
  {222b6ffb-d5cb-486b-a534-d0c52ec86124}, !- Source Object
  17,                                     !- Outlet Port
  {d38126cf-2111-47c5-bf69-036b69d2e819}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {224d6c7c-9cf6-4bd9-a3bc-b07311bd8420}, !- Handle
  VAV_2 Main Htg Coil,                    !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {948a52d7-c2a8-42e7-9ff5-94e6cf2eb104}, !- Water Inlet Node Name
  {eac20989-296f-4ac2-8dd5-d7c3a728c2ef}, !- Water Outlet Node Name
  {54569e57-fd90-4719-8b35-37cfe2311f07}, !- Air Inlet Node Name
  {47a49cdc-df7a-4576-b24c-450d9a9ea26b}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e725e13a-8579-4d21-b296-221566a510fd}, !- Handle
  VAV_2 Main Htg Coil Inlet Water Node,   !- Name
  {40187933-24cd-439b-ba0d-e002dc8c8f02}, !- Inlet Port
  {948a52d7-c2a8-42e7-9ff5-94e6cf2eb104}; !- Outlet Port

OS:Connection,
  {40187933-24cd-439b-ba0d-e002dc8c8f02}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  30,                                     !- Outlet Port
  {e725e13a-8579-4d21-b296-221566a510fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac4a0ab6-1055-4574-bc4b-c90f22f819d7}, !- Handle
  VAV_2 Main Htg Coil Outlet Water Node,  !- Name
  {eac20989-296f-4ac2-8dd5-d7c3a728c2ef}, !- Inlet Port
  {2fc9ac18-259b-464e-af40-9cfa31e78c0b}; !- Outlet Port

OS:Connection,
  {948a52d7-c2a8-42e7-9ff5-94e6cf2eb104}, !- Handle
  {e725e13a-8579-4d21-b296-221566a510fd}, !- Source Object
  3,                                      !- Outlet Port
  {224d6c7c-9cf6-4bd9-a3bc-b07311bd8420}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eac20989-296f-4ac2-8dd5-d7c3a728c2ef}, !- Handle
  {224d6c7c-9cf6-4bd9-a3bc-b07311bd8420}, !- Source Object
  6,                                      !- Outlet Port
  {ac4a0ab6-1055-4574-bc4b-c90f22f819d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fc9ac18-259b-464e-af40-9cfa31e78c0b}, !- Handle
  {ac4a0ab6-1055-4574-bc4b-c90f22f819d7}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fa3463b0-1f0b-4535-abd7-a08cf272116d}, !- Handle
  VAV_2 Main Htg Coil Controller,         !- Name
  {224d6c7c-9cf6-4bd9-a3bc-b07311bd8420}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a06db695-5157-47fd-95e2-28216cb5cb72}, !- Handle
  VAV_2 Main Htg Coil Outlet Air Node,    !- Name
  {47a49cdc-df7a-4576-b24c-450d9a9ea26b}, !- Inlet Port
  {80d356ce-18f7-4145-aa08-d7747c0314be}; !- Outlet Port

OS:Connection,
  {47a49cdc-df7a-4576-b24c-450d9a9ea26b}, !- Handle
  {224d6c7c-9cf6-4bd9-a3bc-b07311bd8420}, !- Source Object
  8,                                      !- Outlet Port
  {a06db695-5157-47fd-95e2-28216cb5cb72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80d356ce-18f7-4145-aa08-d7747c0314be}, !- Handle
  {a06db695-5157-47fd-95e2-28216cb5cb72}, !- Source Object
  3,                                      !- Outlet Port
  {222b6ffb-d5cb-486b-a534-d0c52ec86124}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {74dfb444-32e7-4407-a851-8efe3cd510c7}, !- Handle
  VAV_2 Clg Coil,                         !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c16b5ff2-a435-4d2c-9405-6df3f76713ae}, !- Water Inlet Node Name
  {393c4508-eca9-4932-a054-d853aa7da8eb}, !- Water Outlet Node Name
  {e0d37928-81b8-4da0-b39d-76322b198a51}, !- Air Inlet Node Name
  {4b3b2179-884b-4d53-b386-70d234cc5274}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {12906f50-096e-4ee5-935a-1801ee1e8890}, !- Handle
  VAV_2 Clg Coil Inlet Water Node,        !- Name
  {113c2f73-26eb-481a-9a99-25c4f097930e}, !- Inlet Port
  {c16b5ff2-a435-4d2c-9405-6df3f76713ae}; !- Outlet Port

OS:Connection,
  {113c2f73-26eb-481a-9a99-25c4f097930e}, !- Handle
  {6d53f744-e6de-4403-943a-b528ba8e2b81}, !- Source Object
  5,                                      !- Outlet Port
  {12906f50-096e-4ee5-935a-1801ee1e8890}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6442733-c94a-454b-9637-31b1038cd80e}, !- Handle
  VAV_2 Clg Coil Outlet Water Node,       !- Name
  {393c4508-eca9-4932-a054-d853aa7da8eb}, !- Inlet Port
  {30ef992f-7b42-4aa2-9723-1a7c416252ee}; !- Outlet Port

OS:Connection,
  {c16b5ff2-a435-4d2c-9405-6df3f76713ae}, !- Handle
  {12906f50-096e-4ee5-935a-1801ee1e8890}, !- Source Object
  3,                                      !- Outlet Port
  {74dfb444-32e7-4407-a851-8efe3cd510c7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {393c4508-eca9-4932-a054-d853aa7da8eb}, !- Handle
  {74dfb444-32e7-4407-a851-8efe3cd510c7}, !- Source Object
  11,                                     !- Outlet Port
  {d6442733-c94a-454b-9637-31b1038cd80e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30ef992f-7b42-4aa2-9723-1a7c416252ee}, !- Handle
  {d6442733-c94a-454b-9637-31b1038cd80e}, !- Source Object
  3,                                      !- Outlet Port
  {edbf0b23-d0f5-4120-8594-36a4a5d08d5b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {863dd9ab-3789-40f7-9a68-c36565083992}, !- Handle
  VAV_2 Clg Coil Controller,              !- Name
  {74dfb444-32e7-4407-a851-8efe3cd510c7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c77005a2-3e5f-4b3e-9592-740b33523cba}, !- Handle
  VAV_2 Clg Coil Outlet Air Node,         !- Name
  {4b3b2179-884b-4d53-b386-70d234cc5274}, !- Inlet Port
  {54569e57-fd90-4719-8b35-37cfe2311f07}; !- Outlet Port

OS:Connection,
  {4b3b2179-884b-4d53-b386-70d234cc5274}, !- Handle
  {74dfb444-32e7-4407-a851-8efe3cd510c7}, !- Source Object
  13,                                     !- Outlet Port
  {c77005a2-3e5f-4b3e-9592-740b33523cba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54569e57-fd90-4719-8b35-37cfe2311f07}, !- Handle
  {c77005a2-3e5f-4b3e-9592-740b33523cba}, !- Source Object
  3,                                      !- Outlet Port
  {224d6c7c-9cf6-4bd9-a3bc-b07311bd8420}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bd72f80a-d9f7-4a1a-99f9-3c2472034131}, !- Handle
  VAV_2 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2b65d40e-37e5-4258-9a68-eeb724cb74a5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2b65d40e-37e5-4258-9a68-eeb724cb74a5}, !- Handle
  VAV_2 Vent Controller,                  !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {50d880d7-225a-400a-9adf-35f5033fa430}, !- Handle
  VAV_2 OA System,                        !- Name
  {bd72f80a-d9f7-4a1a-99f9-3c2472034131}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {532b704f-2bb1-4669-9232-28833f79119c}, !- Mixed Air Node Name
  {772f38ae-4dd6-477b-a46c-63289da9a18a}, !- Outdoor Air Stream Node Name
  {b78fad9d-b8ae-4b92-8fec-a0286a791cfd}, !- Relief Air Stream Node Name
  {d1695852-08e5-4a2c-ac84-c6495f07215e}; !- Return Air Stream Node Name

OS:Node,
  {5019734f-fc1c-43f9-b360-01a4b22bb8e0}, !- Handle
  VAV_2 Outdoor Air Node,                 !- Name
  ,                                       !- Inlet Port
  {772f38ae-4dd6-477b-a46c-63289da9a18a}; !- Outlet Port

OS:Connection,
  {772f38ae-4dd6-477b-a46c-63289da9a18a}, !- Handle
  {5019734f-fc1c-43f9-b360-01a4b22bb8e0}, !- Source Object
  3,                                      !- Outlet Port
  {50d880d7-225a-400a-9adf-35f5033fa430}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {021c4225-c977-4d6d-8a87-79e465dac1c1}, !- Handle
  VAV_2 Relief Air Node,                  !- Name
  {b78fad9d-b8ae-4b92-8fec-a0286a791cfd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b78fad9d-b8ae-4b92-8fec-a0286a791cfd}, !- Handle
  {50d880d7-225a-400a-9adf-35f5033fa430}, !- Source Object
  7,                                      !- Outlet Port
  {021c4225-c977-4d6d-8a87-79e465dac1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85667b60-526c-47ae-9830-6ae5ad049044}, !- Handle
  VAV_2 Mixed Air Node,                   !- Name
  {532b704f-2bb1-4669-9232-28833f79119c}, !- Inlet Port
  {e0d37928-81b8-4da0-b39d-76322b198a51}; !- Outlet Port

OS:Connection,
  {d1695852-08e5-4a2c-ac84-c6495f07215e}, !- Handle
  {63242be7-3793-45bd-ad24-2b125b17a54b}, !- Source Object
  3,                                      !- Outlet Port
  {50d880d7-225a-400a-9adf-35f5033fa430}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {532b704f-2bb1-4669-9232-28833f79119c}, !- Handle
  {50d880d7-225a-400a-9adf-35f5033fa430}, !- Source Object
  5,                                      !- Outlet Port
  {85667b60-526c-47ae-9830-6ae5ad049044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0d37928-81b8-4da0-b39d-76322b198a51}, !- Handle
  {85667b60-526c-47ae-9830-6ae5ad049044}, !- Source Object
  3,                                      !- Outlet Port
  {74dfb444-32e7-4407-a851-8efe3cd510c7}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bd1bf19c-cf84-432b-b09f-b9836135c9c2}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {849ef5bc-6e73-4568-9275-4f577f0da9a5}, !- Control Zone or Zone List Name
  {35547542-ae47-4daa-b7bc-e68424dea9c3}, !- Cooling Control Zone or Zone List Name
  {082e57c1-2d7e-48ab-9ef6-6d218591c8cb}, !- Heating Control Zone or Zone List Name
  {85c28874-dc0d-46a7-a756-6155107ad2cf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {849ef5bc-6e73-4568-9275-4f577f0da9a5}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {35547542-ae47-4daa-b7bc-e68424dea9c3}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {082e57c1-2d7e-48ab-9ef6-6d218591c8cb}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {85c28874-dc0d-46a7-a756-6155107ad2cf}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {a0dca2f1-07e9-47a1-bc85-b8e0ba11f56b}, !- Handle
  CB_FACULTY_OFFICE_1_F2 ZN Reheat Coil,  !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ff15e157-665c-4f7a-8c5d-a3ba3d86686f}, !- Water Inlet Node Name
  {b6407b2a-6118-4e7f-90ab-8581b5541797}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {643aa14d-18a6-4457-a22b-c22de6f5107a}, !- Handle
  CB_FACULTY_OFFICE_1_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {410ed34f-d15d-4a9e-a696-e8cd5a64d283}, !- Inlet Port
  {ff15e157-665c-4f7a-8c5d-a3ba3d86686f}; !- Outlet Port

OS:Connection,
  {410ed34f-d15d-4a9e-a696-e8cd5a64d283}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  31,                                     !- Outlet Port
  {643aa14d-18a6-4457-a22b-c22de6f5107a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {647b8062-0f34-4c98-98fe-0b91e76143e4}, !- Handle
  CB_FACULTY_OFFICE_1_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {b6407b2a-6118-4e7f-90ab-8581b5541797}, !- Inlet Port
  {d4205fa2-e100-4352-ae55-dab966a12603}; !- Outlet Port

OS:Connection,
  {ff15e157-665c-4f7a-8c5d-a3ba3d86686f}, !- Handle
  {643aa14d-18a6-4457-a22b-c22de6f5107a}, !- Source Object
  3,                                      !- Outlet Port
  {a0dca2f1-07e9-47a1-bc85-b8e0ba11f56b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b6407b2a-6118-4e7f-90ab-8581b5541797}, !- Handle
  {a0dca2f1-07e9-47a1-bc85-b8e0ba11f56b}, !- Source Object
  6,                                      !- Outlet Port
  {647b8062-0f34-4c98-98fe-0b91e76143e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4205fa2-e100-4352-ae55-dab966a12603}, !- Handle
  {647b8062-0f34-4c98-98fe-0b91e76143e4}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7af1ed20-a706-485e-aa1e-c057a007aca8}, !- Handle
  CB_FACULTY_OFFICE_1_F2 ZN Reheat Coil Controller, !- Name
  {a0dca2f1-07e9-47a1-bc85-b8e0ba11f56b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7b9b3709-75a8-445a-ba35-22667de1f338}, !- Handle
  CB_FACULTY_OFFICE_1_F2 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {73b11cd3-70d1-48e4-abae-3c18d2191585}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a0dca2f1-07e9-47a1-bc85-b8e0ba11f56b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c5a54066-8486-44ee-8c32-3d8925a895e6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {56184d1e-8a92-445c-9c58-ad9fd4c6b113}, !- Handle
  CB_FACULTY_OFFICE_1_F2 ZN Return Air Node, !- Name
  {928414fd-e101-4217-821a-67becf169a8e}, !- Inlet Port
  {b1aa1f68-0e05-4765-8a9f-76d09746724c}; !- Outlet Port

OS:Connection,
  {27a9a5fa-a5c6-40a5-b70c-31d2f82daac9}, !- Handle
  {3f549b83-ae1a-4643-be28-92fd84eeecc6}, !- Source Object
  3,                                      !- Outlet Port
  {5515137a-f8bb-4731-8506-ea94dc780e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {928414fd-e101-4217-821a-67becf169a8e}, !- Handle
  {0b878863-d554-457e-8202-ffa35a1c725c}, !- Source Object
  2,                                      !- Outlet Port
  {56184d1e-8a92-445c-9c58-ad9fd4c6b113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1aa1f68-0e05-4765-8a9f-76d09746724c}, !- Handle
  {56184d1e-8a92-445c-9c58-ad9fd4c6b113}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {85eadb63-a2b9-496d-98aa-183d68bc403b}, !- Handle
  CB_FACULTY_OFFICE_1_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {b57df6ea-31de-4583-b1a0-662a97027107}, !- Inlet Port
  {73b11cd3-70d1-48e4-abae-3c18d2191585}; !- Outlet Port

OS:Connection,
  {b57df6ea-31de-4583-b1a0-662a97027107}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  3,                                      !- Outlet Port
  {85eadb63-a2b9-496d-98aa-183d68bc403b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73b11cd3-70d1-48e4-abae-3c18d2191585}, !- Handle
  {85eadb63-a2b9-496d-98aa-183d68bc403b}, !- Source Object
  3,                                      !- Outlet Port
  {7b9b3709-75a8-445a-ba35-22667de1f338}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5a54066-8486-44ee-8c32-3d8925a895e6}, !- Handle
  {7b9b3709-75a8-445a-ba35-22667de1f338}, !- Source Object
  12,                                     !- Outlet Port
  {3f549b83-ae1a-4643-be28-92fd84eeecc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0daaf852-885d-46ff-868d-a247eee055fb}, !- Handle
  CB_FACULTY_OFFICE_2_F2 ZN Reheat Coil,  !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {20585b31-3067-48a0-89eb-f124f8230f9d}, !- Water Inlet Node Name
  {588d8d11-6dc4-409e-a176-985f53cd531e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3f9fd920-fc74-429b-bcc2-e0acf19d789d}, !- Handle
  CB_FACULTY_OFFICE_2_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {6fdd0dea-a18e-48c6-9f9e-a192358be462}, !- Inlet Port
  {20585b31-3067-48a0-89eb-f124f8230f9d}; !- Outlet Port

OS:Connection,
  {6fdd0dea-a18e-48c6-9f9e-a192358be462}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  32,                                     !- Outlet Port
  {3f9fd920-fc74-429b-bcc2-e0acf19d789d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90b49c2b-c1c6-4ded-b4dd-6b90365444f0}, !- Handle
  CB_FACULTY_OFFICE_2_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {588d8d11-6dc4-409e-a176-985f53cd531e}, !- Inlet Port
  {cda8d0df-8084-42e2-bc1f-8e431c934faf}; !- Outlet Port

OS:Connection,
  {20585b31-3067-48a0-89eb-f124f8230f9d}, !- Handle
  {3f9fd920-fc74-429b-bcc2-e0acf19d789d}, !- Source Object
  3,                                      !- Outlet Port
  {0daaf852-885d-46ff-868d-a247eee055fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {588d8d11-6dc4-409e-a176-985f53cd531e}, !- Handle
  {0daaf852-885d-46ff-868d-a247eee055fb}, !- Source Object
  6,                                      !- Outlet Port
  {90b49c2b-c1c6-4ded-b4dd-6b90365444f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda8d0df-8084-42e2-bc1f-8e431c934faf}, !- Handle
  {90b49c2b-c1c6-4ded-b4dd-6b90365444f0}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f4a866ce-9876-40bc-bc6a-118864a526ec}, !- Handle
  CB_FACULTY_OFFICE_2_F2 ZN Reheat Coil Controller, !- Name
  {0daaf852-885d-46ff-868d-a247eee055fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0df9b626-948f-4ce6-9101-cc93bc86a712}, !- Handle
  CB_FACULTY_OFFICE_2_F2 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {d05dd79a-b624-4a17-8848-86951c4b7838}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0daaf852-885d-46ff-868d-a247eee055fb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {22cfd12e-f562-4872-8efa-e3574b5bd86d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c8a2060f-8974-442b-8c46-0822a44349a4}, !- Handle
  CB_FACULTY_OFFICE_2_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {22cfd12e-f562-4872-8efa-e3574b5bd86d}, !- Inlet Port
  {695f1569-560a-4afb-b210-84a522b4527b}; !- Outlet Port

OS:Node,
  {592bb77c-ed7a-4645-9f02-87cba55937d9}, !- Handle
  CB_FACULTY_OFFICE_2_F2 ZN Return Air Node, !- Name
  {8903b4b4-6967-4dcd-a369-a2102a05179d}, !- Inlet Port
  {2a291bc4-712b-472c-b32f-d3b43ee18d63}; !- Outlet Port

OS:Connection,
  {695f1569-560a-4afb-b210-84a522b4527b}, !- Handle
  {c8a2060f-8974-442b-8c46-0822a44349a4}, !- Source Object
  3,                                      !- Outlet Port
  {af39e125-6957-4e50-8dc4-3ebf2bfa1b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8903b4b4-6967-4dcd-a369-a2102a05179d}, !- Handle
  {97ef10a4-521f-464a-a14b-e264dce1ace9}, !- Source Object
  2,                                      !- Outlet Port
  {592bb77c-ed7a-4645-9f02-87cba55937d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a291bc4-712b-472c-b32f-d3b43ee18d63}, !- Handle
  {592bb77c-ed7a-4645-9f02-87cba55937d9}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {339b60d3-f616-4035-ae6b-5378f71728f7}, !- Handle
  CB_FACULTY_OFFICE_2_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {cb10f1ad-92c0-4ef2-9654-5c9eea3ff7f2}, !- Inlet Port
  {d05dd79a-b624-4a17-8848-86951c4b7838}; !- Outlet Port

OS:Connection,
  {cb10f1ad-92c0-4ef2-9654-5c9eea3ff7f2}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  4,                                      !- Outlet Port
  {339b60d3-f616-4035-ae6b-5378f71728f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d05dd79a-b624-4a17-8848-86951c4b7838}, !- Handle
  {339b60d3-f616-4035-ae6b-5378f71728f7}, !- Source Object
  3,                                      !- Outlet Port
  {0df9b626-948f-4ce6-9101-cc93bc86a712}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22cfd12e-f562-4872-8efa-e3574b5bd86d}, !- Handle
  {0df9b626-948f-4ce6-9101-cc93bc86a712}, !- Source Object
  12,                                     !- Outlet Port
  {c8a2060f-8974-442b-8c46-0822a44349a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {972c761f-1cfe-4665-8aa7-a47f43604cf0}, !- Handle
  CB_FACULTY_OFFICE_3_F2 ZN Reheat Coil,  !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e00b6b94-ea11-4e82-9995-a98d97a02896}, !- Water Inlet Node Name
  {eb375b1e-e8fa-4dcb-b7e1-e1bceb37d45e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {16cf57ee-9988-47dd-a73b-89d839d9234a}, !- Handle
  CB_FACULTY_OFFICE_3_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {9860db23-c475-46ce-9099-3083a3093ffc}, !- Inlet Port
  {e00b6b94-ea11-4e82-9995-a98d97a02896}; !- Outlet Port

OS:Connection,
  {9860db23-c475-46ce-9099-3083a3093ffc}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  33,                                     !- Outlet Port
  {16cf57ee-9988-47dd-a73b-89d839d9234a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ca56b67-9d3b-455d-b54d-0b22439e9124}, !- Handle
  CB_FACULTY_OFFICE_3_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {eb375b1e-e8fa-4dcb-b7e1-e1bceb37d45e}, !- Inlet Port
  {fc5c7e48-6b67-4c5f-ab31-081b210fc1ca}; !- Outlet Port

OS:Connection,
  {e00b6b94-ea11-4e82-9995-a98d97a02896}, !- Handle
  {16cf57ee-9988-47dd-a73b-89d839d9234a}, !- Source Object
  3,                                      !- Outlet Port
  {972c761f-1cfe-4665-8aa7-a47f43604cf0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eb375b1e-e8fa-4dcb-b7e1-e1bceb37d45e}, !- Handle
  {972c761f-1cfe-4665-8aa7-a47f43604cf0}, !- Source Object
  6,                                      !- Outlet Port
  {1ca56b67-9d3b-455d-b54d-0b22439e9124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc5c7e48-6b67-4c5f-ab31-081b210fc1ca}, !- Handle
  {1ca56b67-9d3b-455d-b54d-0b22439e9124}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {452a12f6-c0e8-4122-8bdb-e199cc28a91a}, !- Handle
  CB_FACULTY_OFFICE_3_F2 ZN Reheat Coil Controller, !- Name
  {972c761f-1cfe-4665-8aa7-a47f43604cf0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9ff44fe0-1f73-4698-8346-dbd3615aec00}, !- Handle
  CB_FACULTY_OFFICE_3_F2 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {1d8a2024-b4d0-4cbe-900a-4c3fca2967ca}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {972c761f-1cfe-4665-8aa7-a47f43604cf0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1d9298f0-f895-48e7-a98d-1aaa80ade9be}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f6bd6351-8365-4dfa-a8da-223b1f77870e}, !- Handle
  CB_FACULTY_OFFICE_3_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {1d9298f0-f895-48e7-a98d-1aaa80ade9be}, !- Inlet Port
  {fe4d6d92-d23c-4430-9c24-8388bd12b744}; !- Outlet Port

OS:Node,
  {20f40261-aaaa-4da6-8151-6e55b1c7cc11}, !- Handle
  CB_FACULTY_OFFICE_3_F2 ZN Return Air Node, !- Name
  {f983310f-2c9e-478f-a886-7006c28555f1}, !- Inlet Port
  {cc721c4f-96d6-4666-bafe-f74d0e234802}; !- Outlet Port

OS:Connection,
  {fe4d6d92-d23c-4430-9c24-8388bd12b744}, !- Handle
  {f6bd6351-8365-4dfa-a8da-223b1f77870e}, !- Source Object
  3,                                      !- Outlet Port
  {cbe96e16-34e3-4923-9a29-7413a5833979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f983310f-2c9e-478f-a886-7006c28555f1}, !- Handle
  {e2cdf2b1-fc71-4315-a683-b984773a538e}, !- Source Object
  2,                                      !- Outlet Port
  {20f40261-aaaa-4da6-8151-6e55b1c7cc11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc721c4f-96d6-4666-bafe-f74d0e234802}, !- Handle
  {20f40261-aaaa-4da6-8151-6e55b1c7cc11}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e8182017-ca6c-4444-b809-9494d68004ba}, !- Handle
  CB_FACULTY_OFFICE_3_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {bfd05725-189e-4f8d-82a1-ffa74c67175f}, !- Inlet Port
  {1d8a2024-b4d0-4cbe-900a-4c3fca2967ca}; !- Outlet Port

OS:Connection,
  {bfd05725-189e-4f8d-82a1-ffa74c67175f}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  5,                                      !- Outlet Port
  {e8182017-ca6c-4444-b809-9494d68004ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d8a2024-b4d0-4cbe-900a-4c3fca2967ca}, !- Handle
  {e8182017-ca6c-4444-b809-9494d68004ba}, !- Source Object
  3,                                      !- Outlet Port
  {9ff44fe0-1f73-4698-8346-dbd3615aec00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d9298f0-f895-48e7-a98d-1aaa80ade9be}, !- Handle
  {9ff44fe0-1f73-4698-8346-dbd3615aec00}, !- Source Object
  12,                                     !- Outlet Port
  {f6bd6351-8365-4dfa-a8da-223b1f77870e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7e4fa244-faa5-4a10-b961-7e399a1d8fcb}, !- Handle
  CB_FACULTY_OFFICE_4_F2 ZN Reheat Coil,  !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b903ffdc-5b61-45b5-a19c-900b10f99a72}, !- Water Inlet Node Name
  {4b801921-269d-4172-8241-ead89076852c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {05463034-6c16-4c3d-984e-7f5b1af5f21a}, !- Handle
  CB_FACULTY_OFFICE_4_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {76758b3c-124f-4179-a859-e239a28654da}, !- Inlet Port
  {b903ffdc-5b61-45b5-a19c-900b10f99a72}; !- Outlet Port

OS:Connection,
  {76758b3c-124f-4179-a859-e239a28654da}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  34,                                     !- Outlet Port
  {05463034-6c16-4c3d-984e-7f5b1af5f21a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebd1fdda-8c43-49c9-8ad9-9649ffa912fb}, !- Handle
  CB_FACULTY_OFFICE_4_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {4b801921-269d-4172-8241-ead89076852c}, !- Inlet Port
  {c8a1b2d5-6da7-4094-8bbe-556ce3a6250e}; !- Outlet Port

OS:Connection,
  {b903ffdc-5b61-45b5-a19c-900b10f99a72}, !- Handle
  {05463034-6c16-4c3d-984e-7f5b1af5f21a}, !- Source Object
  3,                                      !- Outlet Port
  {7e4fa244-faa5-4a10-b961-7e399a1d8fcb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4b801921-269d-4172-8241-ead89076852c}, !- Handle
  {7e4fa244-faa5-4a10-b961-7e399a1d8fcb}, !- Source Object
  6,                                      !- Outlet Port
  {ebd1fdda-8c43-49c9-8ad9-9649ffa912fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a1b2d5-6da7-4094-8bbe-556ce3a6250e}, !- Handle
  {ebd1fdda-8c43-49c9-8ad9-9649ffa912fb}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {db34530c-432e-41e1-8a87-86321bd6fdbd}, !- Handle
  CB_FACULTY_OFFICE_4_F2 ZN Reheat Coil Controller, !- Name
  {7e4fa244-faa5-4a10-b961-7e399a1d8fcb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {447be0c6-6f5a-4b65-9aef-b188cfa45aae}, !- Handle
  CB_FACULTY_OFFICE_4_F2 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {95486073-6819-4083-9d39-0a9b95e116e5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7e4fa244-faa5-4a10-b961-7e399a1d8fcb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9bf9e137-3a20-4649-b8eb-a2efe576854b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aa6a18c4-a6cf-4c3d-9319-8638db084392}, !- Handle
  CB_FACULTY_OFFICE_4_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {9bf9e137-3a20-4649-b8eb-a2efe576854b}, !- Inlet Port
  {01084f1a-e371-4c5e-b63e-2f31117879b9}; !- Outlet Port

OS:Node,
  {30ff0f4c-15be-41a0-9cb4-fa9526bbfadf}, !- Handle
  CB_FACULTY_OFFICE_4_F2 ZN Return Air Node, !- Name
  {05d3e4be-dd38-486a-9cd6-591dc4775ddb}, !- Inlet Port
  {6c3786a9-be50-4b3e-81eb-2bab393e5518}; !- Outlet Port

OS:Connection,
  {01084f1a-e371-4c5e-b63e-2f31117879b9}, !- Handle
  {aa6a18c4-a6cf-4c3d-9319-8638db084392}, !- Source Object
  3,                                      !- Outlet Port
  {5465b2ae-9fa3-499f-b285-f9ed72f0c828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d3e4be-dd38-486a-9cd6-591dc4775ddb}, !- Handle
  {cef0b725-34e9-4470-ba92-c66f45020482}, !- Source Object
  2,                                      !- Outlet Port
  {30ff0f4c-15be-41a0-9cb4-fa9526bbfadf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c3786a9-be50-4b3e-81eb-2bab393e5518}, !- Handle
  {30ff0f4c-15be-41a0-9cb4-fa9526bbfadf}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6ce950d4-188e-4c59-980f-66c494a436c4}, !- Handle
  CB_FACULTY_OFFICE_4_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {9c9ae0ac-ecd1-4b99-a820-2fe457b74435}, !- Inlet Port
  {95486073-6819-4083-9d39-0a9b95e116e5}; !- Outlet Port

OS:Connection,
  {9c9ae0ac-ecd1-4b99-a820-2fe457b74435}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  6,                                      !- Outlet Port
  {6ce950d4-188e-4c59-980f-66c494a436c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95486073-6819-4083-9d39-0a9b95e116e5}, !- Handle
  {6ce950d4-188e-4c59-980f-66c494a436c4}, !- Source Object
  3,                                      !- Outlet Port
  {447be0c6-6f5a-4b65-9aef-b188cfa45aae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9bf9e137-3a20-4649-b8eb-a2efe576854b}, !- Handle
  {447be0c6-6f5a-4b65-9aef-b188cfa45aae}, !- Source Object
  12,                                     !- Outlet Port
  {aa6a18c4-a6cf-4c3d-9319-8638db084392}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {faeefae3-75d0-4f2e-95fb-efdd1e542011}, !- Handle
  CB_FACULTY_OFFICE_5_F2 ZN Reheat Coil,  !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {db9a2a87-f9d8-4540-a009-63dfd7327fa5}, !- Water Inlet Node Name
  {cebb5078-f66d-4b96-b417-c53c4262320d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {00bcbc46-eadf-48f4-ad2a-7abe3366c700}, !- Handle
  CB_FACULTY_OFFICE_5_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {033c5d23-f15d-4292-9268-256db3c78c14}, !- Inlet Port
  {db9a2a87-f9d8-4540-a009-63dfd7327fa5}; !- Outlet Port

OS:Connection,
  {033c5d23-f15d-4292-9268-256db3c78c14}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  35,                                     !- Outlet Port
  {00bcbc46-eadf-48f4-ad2a-7abe3366c700}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb5c6e61-29c4-4eb9-bfec-b6f8ea1c9da6}, !- Handle
  CB_FACULTY_OFFICE_5_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {cebb5078-f66d-4b96-b417-c53c4262320d}, !- Inlet Port
  {81dedfea-bbd3-4271-825a-e48da45e07dd}; !- Outlet Port

OS:Connection,
  {db9a2a87-f9d8-4540-a009-63dfd7327fa5}, !- Handle
  {00bcbc46-eadf-48f4-ad2a-7abe3366c700}, !- Source Object
  3,                                      !- Outlet Port
  {faeefae3-75d0-4f2e-95fb-efdd1e542011}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cebb5078-f66d-4b96-b417-c53c4262320d}, !- Handle
  {faeefae3-75d0-4f2e-95fb-efdd1e542011}, !- Source Object
  6,                                      !- Outlet Port
  {cb5c6e61-29c4-4eb9-bfec-b6f8ea1c9da6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81dedfea-bbd3-4271-825a-e48da45e07dd}, !- Handle
  {cb5c6e61-29c4-4eb9-bfec-b6f8ea1c9da6}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {909c4eba-a704-4827-981f-06265721bf3d}, !- Handle
  CB_FACULTY_OFFICE_5_F2 ZN Reheat Coil Controller, !- Name
  {faeefae3-75d0-4f2e-95fb-efdd1e542011}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {48769920-6bb4-4cef-8ef9-96f3acbdb134}, !- Handle
  CB_FACULTY_OFFICE_5_F2 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {20b0e288-9d72-477f-ba0f-510442d75648}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {faeefae3-75d0-4f2e-95fb-efdd1e542011}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {15105f28-de88-4f1d-8c50-bf85b7bb608e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fe2d36cf-cd90-4a6c-98a2-a44f0946525f}, !- Handle
  CB_FACULTY_OFFICE_5_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {15105f28-de88-4f1d-8c50-bf85b7bb608e}, !- Inlet Port
  {066a6ddf-4afc-4bc7-bc25-44ea95ea275c}; !- Outlet Port

OS:Node,
  {62cdbda4-af7a-4d24-a330-c3f8b0faef57}, !- Handle
  CB_FACULTY_OFFICE_5_F2 ZN Return Air Node, !- Name
  {59182a6a-5019-476e-8ee1-b71da4a071e2}, !- Inlet Port
  {f71128a4-83f4-48b1-8f27-ea81fdabefec}; !- Outlet Port

OS:Connection,
  {066a6ddf-4afc-4bc7-bc25-44ea95ea275c}, !- Handle
  {fe2d36cf-cd90-4a6c-98a2-a44f0946525f}, !- Source Object
  3,                                      !- Outlet Port
  {6ff2a831-f8c2-40e3-af0b-25913fc2550b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59182a6a-5019-476e-8ee1-b71da4a071e2}, !- Handle
  {d82223df-b7fd-4dca-8b8f-c4f977276eb4}, !- Source Object
  2,                                      !- Outlet Port
  {62cdbda4-af7a-4d24-a330-c3f8b0faef57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f71128a4-83f4-48b1-8f27-ea81fdabefec}, !- Handle
  {62cdbda4-af7a-4d24-a330-c3f8b0faef57}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d4c77817-1ec8-4285-9b06-066ceaf9e371}, !- Handle
  CB_FACULTY_OFFICE_5_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {83cb1146-625f-43f1-aa48-053ad22e4dba}, !- Inlet Port
  {20b0e288-9d72-477f-ba0f-510442d75648}; !- Outlet Port

OS:Connection,
  {83cb1146-625f-43f1-aa48-053ad22e4dba}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  7,                                      !- Outlet Port
  {d4c77817-1ec8-4285-9b06-066ceaf9e371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20b0e288-9d72-477f-ba0f-510442d75648}, !- Handle
  {d4c77817-1ec8-4285-9b06-066ceaf9e371}, !- Source Object
  3,                                      !- Outlet Port
  {48769920-6bb4-4cef-8ef9-96f3acbdb134}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15105f28-de88-4f1d-8c50-bf85b7bb608e}, !- Handle
  {48769920-6bb4-4cef-8ef9-96f3acbdb134}, !- Source Object
  12,                                     !- Outlet Port
  {fe2d36cf-cd90-4a6c-98a2-a44f0946525f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4659a192-f57a-4273-bbda-97016ab10aed}, !- Handle
  CB_FACULTY_OFFICE_6_F2 ZN Reheat Coil,  !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {588a404f-e7da-402c-9d40-9ae597cedcba}, !- Water Inlet Node Name
  {a3098747-cffd-44df-8171-fc86ba7c30f5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dcaa207d-054f-4d67-82f2-a082e7f040ce}, !- Handle
  CB_FACULTY_OFFICE_6_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {2407f986-1aa7-4de2-9b56-14dc877112e7}, !- Inlet Port
  {588a404f-e7da-402c-9d40-9ae597cedcba}; !- Outlet Port

OS:Connection,
  {2407f986-1aa7-4de2-9b56-14dc877112e7}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  36,                                     !- Outlet Port
  {dcaa207d-054f-4d67-82f2-a082e7f040ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c14f42b7-ef17-45c7-b5e1-a75be723c41b}, !- Handle
  CB_FACULTY_OFFICE_6_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {a3098747-cffd-44df-8171-fc86ba7c30f5}, !- Inlet Port
  {14bd137d-f667-4c57-8825-f144769a62eb}; !- Outlet Port

OS:Connection,
  {588a404f-e7da-402c-9d40-9ae597cedcba}, !- Handle
  {dcaa207d-054f-4d67-82f2-a082e7f040ce}, !- Source Object
  3,                                      !- Outlet Port
  {4659a192-f57a-4273-bbda-97016ab10aed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a3098747-cffd-44df-8171-fc86ba7c30f5}, !- Handle
  {4659a192-f57a-4273-bbda-97016ab10aed}, !- Source Object
  6,                                      !- Outlet Port
  {c14f42b7-ef17-45c7-b5e1-a75be723c41b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14bd137d-f667-4c57-8825-f144769a62eb}, !- Handle
  {c14f42b7-ef17-45c7-b5e1-a75be723c41b}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {65ab0d90-b4fe-4aa1-9214-1a1f2808efdd}, !- Handle
  CB_FACULTY_OFFICE_6_F2 ZN Reheat Coil Controller, !- Name
  {4659a192-f57a-4273-bbda-97016ab10aed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {027cf613-2d3d-4196-9368-a4162522ad9b}, !- Handle
  CB_FACULTY_OFFICE_6_F2 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {5067dec3-8e1e-4aa2-8a80-889cd029f1f0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4659a192-f57a-4273-bbda-97016ab10aed}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c50d49b5-dc3a-47a0-858c-4137a697a019}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {74c9d36a-438b-44ed-b4b2-cc9baf550d0d}, !- Handle
  CB_FACULTY_OFFICE_6_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {c50d49b5-dc3a-47a0-858c-4137a697a019}, !- Inlet Port
  {50c27b17-0ea4-49ca-8bd7-6d201ddd8d70}; !- Outlet Port

OS:Node,
  {2c529849-8e52-4420-b89a-fafa0b803581}, !- Handle
  CB_FACULTY_OFFICE_6_F2 ZN Return Air Node, !- Name
  {bcfa654c-beda-481c-88ce-338ac3452ba9}, !- Inlet Port
  {72557ce7-e1cf-417d-83c3-de64efc06006}; !- Outlet Port

OS:Connection,
  {50c27b17-0ea4-49ca-8bd7-6d201ddd8d70}, !- Handle
  {74c9d36a-438b-44ed-b4b2-cc9baf550d0d}, !- Source Object
  3,                                      !- Outlet Port
  {ffd9b369-efdc-4a49-80d5-25ac7a20fac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcfa654c-beda-481c-88ce-338ac3452ba9}, !- Handle
  {11172bd7-e7cf-4965-8416-f91b21ac93f3}, !- Source Object
  2,                                      !- Outlet Port
  {2c529849-8e52-4420-b89a-fafa0b803581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72557ce7-e1cf-417d-83c3-de64efc06006}, !- Handle
  {2c529849-8e52-4420-b89a-fafa0b803581}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ab955e9d-1dbc-4694-a6a7-3066f6faf020}, !- Handle
  CB_FACULTY_OFFICE_6_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {61161874-9ab9-4d82-a289-bfad201d3435}, !- Inlet Port
  {5067dec3-8e1e-4aa2-8a80-889cd029f1f0}; !- Outlet Port

OS:Connection,
  {61161874-9ab9-4d82-a289-bfad201d3435}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  8,                                      !- Outlet Port
  {ab955e9d-1dbc-4694-a6a7-3066f6faf020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5067dec3-8e1e-4aa2-8a80-889cd029f1f0}, !- Handle
  {ab955e9d-1dbc-4694-a6a7-3066f6faf020}, !- Source Object
  3,                                      !- Outlet Port
  {027cf613-2d3d-4196-9368-a4162522ad9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c50d49b5-dc3a-47a0-858c-4137a697a019}, !- Handle
  {027cf613-2d3d-4196-9368-a4162522ad9b}, !- Source Object
  12,                                     !- Outlet Port
  {74c9d36a-438b-44ed-b4b2-cc9baf550d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fd5d2781-e1c1-4a50-833d-e5a9fc76e527}, !- Handle
  CB_FACULTY_OFFICE_7_F2 ZN Reheat Coil,  !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0daf04c3-5ad1-4e18-8581-420feb66a858}, !- Water Inlet Node Name
  {0f2cb641-beee-4294-b653-fadc491b52d8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b40ae048-eb3d-4f06-a053-f9337e103dd7}, !- Handle
  CB_FACULTY_OFFICE_7_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {6a4a4476-5587-475b-8000-07f9e538df6d}, !- Inlet Port
  {0daf04c3-5ad1-4e18-8581-420feb66a858}; !- Outlet Port

OS:Connection,
  {6a4a4476-5587-475b-8000-07f9e538df6d}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  37,                                     !- Outlet Port
  {b40ae048-eb3d-4f06-a053-f9337e103dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25bee1c0-4b5a-459a-8a8d-a14ba9a7408b}, !- Handle
  CB_FACULTY_OFFICE_7_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {0f2cb641-beee-4294-b653-fadc491b52d8}, !- Inlet Port
  {b963161c-430e-42fc-a23b-1e6a3a308583}; !- Outlet Port

OS:Connection,
  {0daf04c3-5ad1-4e18-8581-420feb66a858}, !- Handle
  {b40ae048-eb3d-4f06-a053-f9337e103dd7}, !- Source Object
  3,                                      !- Outlet Port
  {fd5d2781-e1c1-4a50-833d-e5a9fc76e527}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f2cb641-beee-4294-b653-fadc491b52d8}, !- Handle
  {fd5d2781-e1c1-4a50-833d-e5a9fc76e527}, !- Source Object
  6,                                      !- Outlet Port
  {25bee1c0-4b5a-459a-8a8d-a14ba9a7408b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b963161c-430e-42fc-a23b-1e6a3a308583}, !- Handle
  {25bee1c0-4b5a-459a-8a8d-a14ba9a7408b}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {908e395a-d8ca-4c4c-9ed1-2ae9d01fd79a}, !- Handle
  CB_FACULTY_OFFICE_7_F2 ZN Reheat Coil Controller, !- Name
  {fd5d2781-e1c1-4a50-833d-e5a9fc76e527}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c666e8d6-9a76-4a0c-9d30-d85b6c8d6914}, !- Handle
  CB_FACULTY_OFFICE_7_F2 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {ab34b542-5892-48fa-8e6e-45d5e37f42d9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fd5d2781-e1c1-4a50-833d-e5a9fc76e527}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a2a57c4b-1476-4adb-87e2-1afed44b5caa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {49e99b9e-22b7-4733-8774-7783cafdf894}, !- Handle
  CB_FACULTY_OFFICE_7_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {a2a57c4b-1476-4adb-87e2-1afed44b5caa}, !- Inlet Port
  {6eeda0da-dc44-4e77-b240-1fb40ce77147}; !- Outlet Port

OS:Node,
  {b9b4308e-d4d5-4860-adb4-8105cacbc48c}, !- Handle
  CB_FACULTY_OFFICE_7_F2 ZN Return Air Node, !- Name
  {a18a12d2-df3e-48ca-8bb8-94d18987ba20}, !- Inlet Port
  {8a2fdfbc-83d7-4eae-a4aa-991b9a7e70c8}; !- Outlet Port

OS:Connection,
  {6eeda0da-dc44-4e77-b240-1fb40ce77147}, !- Handle
  {49e99b9e-22b7-4733-8774-7783cafdf894}, !- Source Object
  3,                                      !- Outlet Port
  {61739822-af13-4be9-a297-5c3402b48d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a18a12d2-df3e-48ca-8bb8-94d18987ba20}, !- Handle
  {a75831e2-9626-4abd-bd28-d454d5a695d5}, !- Source Object
  2,                                      !- Outlet Port
  {b9b4308e-d4d5-4860-adb4-8105cacbc48c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a2fdfbc-83d7-4eae-a4aa-991b9a7e70c8}, !- Handle
  {b9b4308e-d4d5-4860-adb4-8105cacbc48c}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {41ddf9db-2b9e-43b8-9001-4ba6c5ac4177}, !- Handle
  CB_FACULTY_OFFICE_7_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {2f4f841c-9403-40ef-ad3d-229cc278009b}, !- Inlet Port
  {ab34b542-5892-48fa-8e6e-45d5e37f42d9}; !- Outlet Port

OS:Connection,
  {2f4f841c-9403-40ef-ad3d-229cc278009b}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  9,                                      !- Outlet Port
  {41ddf9db-2b9e-43b8-9001-4ba6c5ac4177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab34b542-5892-48fa-8e6e-45d5e37f42d9}, !- Handle
  {41ddf9db-2b9e-43b8-9001-4ba6c5ac4177}, !- Source Object
  3,                                      !- Outlet Port
  {c666e8d6-9a76-4a0c-9d30-d85b6c8d6914}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2a57c4b-1476-4adb-87e2-1afed44b5caa}, !- Handle
  {c666e8d6-9a76-4a0c-9d30-d85b6c8d6914}, !- Source Object
  12,                                     !- Outlet Port
  {49e99b9e-22b7-4733-8774-7783cafdf894}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {81a09fe9-c9f6-49fc-b7d7-5a39e8d22487}, !- Handle
  CB_FACULTY_OFFICE_8_F2 ZN Reheat Coil,  !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {99d0e84f-ef6d-482b-9004-f4e399c98d6e}, !- Water Inlet Node Name
  {53bb0bcf-e37a-4925-a0f6-31bb12e41af1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {443bbfad-2abd-479c-9994-8c7989c527f6}, !- Handle
  CB_FACULTY_OFFICE_8_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {07c0e5ea-bb81-42a1-9912-d929427ccc40}, !- Inlet Port
  {99d0e84f-ef6d-482b-9004-f4e399c98d6e}; !- Outlet Port

OS:Connection,
  {07c0e5ea-bb81-42a1-9912-d929427ccc40}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  38,                                     !- Outlet Port
  {443bbfad-2abd-479c-9994-8c7989c527f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2abe188-845e-4b69-b0eb-16cba3a48286}, !- Handle
  CB_FACULTY_OFFICE_8_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {53bb0bcf-e37a-4925-a0f6-31bb12e41af1}, !- Inlet Port
  {227df7c2-883d-4a3b-8ac6-f79e550b37b1}; !- Outlet Port

OS:Connection,
  {99d0e84f-ef6d-482b-9004-f4e399c98d6e}, !- Handle
  {443bbfad-2abd-479c-9994-8c7989c527f6}, !- Source Object
  3,                                      !- Outlet Port
  {81a09fe9-c9f6-49fc-b7d7-5a39e8d22487}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {53bb0bcf-e37a-4925-a0f6-31bb12e41af1}, !- Handle
  {81a09fe9-c9f6-49fc-b7d7-5a39e8d22487}, !- Source Object
  6,                                      !- Outlet Port
  {e2abe188-845e-4b69-b0eb-16cba3a48286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {227df7c2-883d-4a3b-8ac6-f79e550b37b1}, !- Handle
  {e2abe188-845e-4b69-b0eb-16cba3a48286}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {45ece21b-423b-432d-b4fa-61acbfa11e84}, !- Handle
  CB_FACULTY_OFFICE_8_F2 ZN Reheat Coil Controller, !- Name
  {81a09fe9-c9f6-49fc-b7d7-5a39e8d22487}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0c155c23-e9a5-46fd-a7a8-1fd8ba9c4158}, !- Handle
  CB_FACULTY_OFFICE_8_F2 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {ce6e6400-7f9d-4b90-b3a4-1a3cd7dfc27c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {81a09fe9-c9f6-49fc-b7d7-5a39e8d22487}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fb8f39f9-1dd2-4d17-af0c-9633cc03e912}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e7309e52-8b3c-47dc-967d-e142d7d4d55c}, !- Handle
  CB_FACULTY_OFFICE_8_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {fb8f39f9-1dd2-4d17-af0c-9633cc03e912}, !- Inlet Port
  {8c16606f-deeb-4ece-a7b9-af98e913567d}; !- Outlet Port

OS:Node,
  {1d560723-662b-412b-9d37-0333a8eae4df}, !- Handle
  CB_FACULTY_OFFICE_8_F2 ZN Return Air Node, !- Name
  {2469bef9-6f5d-45c1-ac88-0563c1a25f36}, !- Inlet Port
  {c44f4355-7dd3-4c77-8a0e-7af8905f7128}; !- Outlet Port

OS:Connection,
  {8c16606f-deeb-4ece-a7b9-af98e913567d}, !- Handle
  {e7309e52-8b3c-47dc-967d-e142d7d4d55c}, !- Source Object
  3,                                      !- Outlet Port
  {6a5979c5-6d74-4fbd-bdbd-396164f4776c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2469bef9-6f5d-45c1-ac88-0563c1a25f36}, !- Handle
  {2fb1b54c-8bf1-4807-8253-b866e50c2e13}, !- Source Object
  2,                                      !- Outlet Port
  {1d560723-662b-412b-9d37-0333a8eae4df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c44f4355-7dd3-4c77-8a0e-7af8905f7128}, !- Handle
  {1d560723-662b-412b-9d37-0333a8eae4df}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {ccd71afe-29a1-4c5f-866a-9ccff7e58a39}, !- Handle
  CB_FACULTY_OFFICE_8_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {a96cd5b3-e2d1-49bc-9725-20c68446a406}, !- Inlet Port
  {ce6e6400-7f9d-4b90-b3a4-1a3cd7dfc27c}; !- Outlet Port

OS:Connection,
  {a96cd5b3-e2d1-49bc-9725-20c68446a406}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  10,                                     !- Outlet Port
  {ccd71afe-29a1-4c5f-866a-9ccff7e58a39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce6e6400-7f9d-4b90-b3a4-1a3cd7dfc27c}, !- Handle
  {ccd71afe-29a1-4c5f-866a-9ccff7e58a39}, !- Source Object
  3,                                      !- Outlet Port
  {0c155c23-e9a5-46fd-a7a8-1fd8ba9c4158}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb8f39f9-1dd2-4d17-af0c-9633cc03e912}, !- Handle
  {0c155c23-e9a5-46fd-a7a8-1fd8ba9c4158}, !- Source Object
  12,                                     !- Outlet Port
  {e7309e52-8b3c-47dc-967d-e142d7d4d55c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5ca5b621-6a5f-4b9c-99e8-11792cc0a638}, !- Handle
  CB_CLASSROOM_1_F2 ZN Reheat Coil,       !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6aa8936e-346a-4ed4-b596-f13f0872cf34}, !- Water Inlet Node Name
  {eed9a947-6aa7-4421-a834-7a982cf50b6c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a7ca9beb-ca45-44db-ab44-c92bdf16cd40}, !- Handle
  CB_CLASSROOM_1_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {09105b9b-f62a-4d38-b8af-17e50e937f1f}, !- Inlet Port
  {6aa8936e-346a-4ed4-b596-f13f0872cf34}; !- Outlet Port

OS:Connection,
  {09105b9b-f62a-4d38-b8af-17e50e937f1f}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  39,                                     !- Outlet Port
  {a7ca9beb-ca45-44db-ab44-c92bdf16cd40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8750eaa9-4a39-455d-8d79-94fd19b40012}, !- Handle
  CB_CLASSROOM_1_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {eed9a947-6aa7-4421-a834-7a982cf50b6c}, !- Inlet Port
  {0b94421c-6395-4b5c-b4bf-ca51d1f41d6d}; !- Outlet Port

OS:Connection,
  {6aa8936e-346a-4ed4-b596-f13f0872cf34}, !- Handle
  {a7ca9beb-ca45-44db-ab44-c92bdf16cd40}, !- Source Object
  3,                                      !- Outlet Port
  {5ca5b621-6a5f-4b9c-99e8-11792cc0a638}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eed9a947-6aa7-4421-a834-7a982cf50b6c}, !- Handle
  {5ca5b621-6a5f-4b9c-99e8-11792cc0a638}, !- Source Object
  6,                                      !- Outlet Port
  {8750eaa9-4a39-455d-8d79-94fd19b40012}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b94421c-6395-4b5c-b4bf-ca51d1f41d6d}, !- Handle
  {8750eaa9-4a39-455d-8d79-94fd19b40012}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {499cd804-05cf-4ff0-8b51-0e19d1019a25}, !- Handle
  CB_CLASSROOM_1_F2 ZN Reheat Coil Controller, !- Name
  {5ca5b621-6a5f-4b9c-99e8-11792cc0a638}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2beb86be-4f3d-4adf-be29-9425e7e4a18b}, !- Handle
  CB_CLASSROOM_1_F2 ZN VAV Terminal,      !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {370e9dbf-ce11-4109-ade2-3c2f56c1e874}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5ca5b621-6a5f-4b9c-99e8-11792cc0a638}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {14c9de00-112b-47f8-83f0-c0cb39a1dbd8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9dfe182b-2c25-49cc-9ef4-e16cd4afc173}, !- Handle
  CB_CLASSROOM_1_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {14c9de00-112b-47f8-83f0-c0cb39a1dbd8}, !- Inlet Port
  {fef3bf54-954d-4f71-9f4b-807999b5fa02}; !- Outlet Port

OS:Node,
  {094459df-fc8e-47eb-87cc-bd7e66cc4e4c}, !- Handle
  CB_CLASSROOM_1_F2 ZN Return Air Node,   !- Name
  {1ce87465-1aae-462c-a316-2ab26d3af30f}, !- Inlet Port
  {b81ac4d1-feac-463a-a448-a605528d9b8f}; !- Outlet Port

OS:Connection,
  {fef3bf54-954d-4f71-9f4b-807999b5fa02}, !- Handle
  {9dfe182b-2c25-49cc-9ef4-e16cd4afc173}, !- Source Object
  3,                                      !- Outlet Port
  {9458bb3a-3185-466a-9826-761db0f83dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ce87465-1aae-462c-a316-2ab26d3af30f}, !- Handle
  {c449ee99-c89b-4570-8083-c6193be5b0e9}, !- Source Object
  2,                                      !- Outlet Port
  {094459df-fc8e-47eb-87cc-bd7e66cc4e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b81ac4d1-feac-463a-a448-a605528d9b8f}, !- Handle
  {094459df-fc8e-47eb-87cc-bd7e66cc4e4c}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3323a58d-c319-493f-a568-9ede87472d9f}, !- Handle
  CB_CLASSROOM_1_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {3e6e8edb-fdba-4576-8417-8ba4b3dfd297}, !- Inlet Port
  {370e9dbf-ce11-4109-ade2-3c2f56c1e874}; !- Outlet Port

OS:Connection,
  {3e6e8edb-fdba-4576-8417-8ba4b3dfd297}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  11,                                     !- Outlet Port
  {3323a58d-c319-493f-a568-9ede87472d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {370e9dbf-ce11-4109-ade2-3c2f56c1e874}, !- Handle
  {3323a58d-c319-493f-a568-9ede87472d9f}, !- Source Object
  3,                                      !- Outlet Port
  {2beb86be-4f3d-4adf-be29-9425e7e4a18b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14c9de00-112b-47f8-83f0-c0cb39a1dbd8}, !- Handle
  {2beb86be-4f3d-4adf-be29-9425e7e4a18b}, !- Source Object
  12,                                     !- Outlet Port
  {9dfe182b-2c25-49cc-9ef4-e16cd4afc173}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {062f7cc9-d0e1-4987-8812-b99c233475ae}, !- Handle
  CB_CLASSROOM_2_F2 ZN Reheat Coil,       !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a774fdcb-439a-434f-87b7-870cb495258a}, !- Water Inlet Node Name
  {bb13cbe8-0513-4da8-8006-de2d696521f2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8482bbff-1d29-49a3-95e1-16011c583967}, !- Handle
  CB_CLASSROOM_2_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {a121a4c0-2f09-409c-8310-b3a3f292f1df}, !- Inlet Port
  {a774fdcb-439a-434f-87b7-870cb495258a}; !- Outlet Port

OS:Connection,
  {a121a4c0-2f09-409c-8310-b3a3f292f1df}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  40,                                     !- Outlet Port
  {8482bbff-1d29-49a3-95e1-16011c583967}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {807ccdf1-1cc9-4476-af6b-6218174a22c7}, !- Handle
  CB_CLASSROOM_2_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {bb13cbe8-0513-4da8-8006-de2d696521f2}, !- Inlet Port
  {47e86e4b-6877-4c53-8b36-fb33c5a4893c}; !- Outlet Port

OS:Connection,
  {a774fdcb-439a-434f-87b7-870cb495258a}, !- Handle
  {8482bbff-1d29-49a3-95e1-16011c583967}, !- Source Object
  3,                                      !- Outlet Port
  {062f7cc9-d0e1-4987-8812-b99c233475ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bb13cbe8-0513-4da8-8006-de2d696521f2}, !- Handle
  {062f7cc9-d0e1-4987-8812-b99c233475ae}, !- Source Object
  6,                                      !- Outlet Port
  {807ccdf1-1cc9-4476-af6b-6218174a22c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e86e4b-6877-4c53-8b36-fb33c5a4893c}, !- Handle
  {807ccdf1-1cc9-4476-af6b-6218174a22c7}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {729c58d0-4fa3-402c-baab-e6f379aacb4c}, !- Handle
  CB_CLASSROOM_2_F2 ZN Reheat Coil Controller, !- Name
  {062f7cc9-d0e1-4987-8812-b99c233475ae}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7a997d45-804b-41cd-b240-03035aa2e47b}, !- Handle
  CB_CLASSROOM_2_F2 ZN VAV Terminal,      !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {7428a903-17ec-4d88-a2c2-7a6bce38e090}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {062f7cc9-d0e1-4987-8812-b99c233475ae}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4a7f8f2a-d4bc-4a72-b22d-5402698e2184}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {db77f3b6-dec4-48e9-9767-d047a3b851d4}, !- Handle
  CB_CLASSROOM_2_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {4a7f8f2a-d4bc-4a72-b22d-5402698e2184}, !- Inlet Port
  {88799847-2905-4e9e-a76e-4c85bfc69f53}; !- Outlet Port

OS:Node,
  {2bbc75d8-2256-4aa9-87ef-1def47a128b7}, !- Handle
  CB_CLASSROOM_2_F2 ZN Return Air Node,   !- Name
  {240b2f43-768e-4b8a-96f4-8dd0fd31a2c2}, !- Inlet Port
  {3f81d79c-8081-4546-bf43-c5f06f68a9ea}; !- Outlet Port

OS:Connection,
  {88799847-2905-4e9e-a76e-4c85bfc69f53}, !- Handle
  {db77f3b6-dec4-48e9-9767-d047a3b851d4}, !- Source Object
  3,                                      !- Outlet Port
  {e6e293af-ac1d-495f-a60f-98002b0c5f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {240b2f43-768e-4b8a-96f4-8dd0fd31a2c2}, !- Handle
  {c35a8a29-663c-4bce-94fc-e9694a88cf6f}, !- Source Object
  2,                                      !- Outlet Port
  {2bbc75d8-2256-4aa9-87ef-1def47a128b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f81d79c-8081-4546-bf43-c5f06f68a9ea}, !- Handle
  {2bbc75d8-2256-4aa9-87ef-1def47a128b7}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d6a15053-037a-45ba-aae6-f8eaeb8a8733}, !- Handle
  CB_CLASSROOM_2_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {f9a84859-a359-4248-8b22-f74d991adc28}, !- Inlet Port
  {7428a903-17ec-4d88-a2c2-7a6bce38e090}; !- Outlet Port

OS:Connection,
  {f9a84859-a359-4248-8b22-f74d991adc28}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  12,                                     !- Outlet Port
  {d6a15053-037a-45ba-aae6-f8eaeb8a8733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7428a903-17ec-4d88-a2c2-7a6bce38e090}, !- Handle
  {d6a15053-037a-45ba-aae6-f8eaeb8a8733}, !- Source Object
  3,                                      !- Outlet Port
  {7a997d45-804b-41cd-b240-03035aa2e47b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a7f8f2a-d4bc-4a72-b22d-5402698e2184}, !- Handle
  {7a997d45-804b-41cd-b240-03035aa2e47b}, !- Source Object
  12,                                     !- Outlet Port
  {db77f3b6-dec4-48e9-9767-d047a3b851d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cc33152e-1cf9-4546-9dd9-7eeeca48885c}, !- Handle
  CB_CLASSROOM_3_F2 ZN Reheat Coil,       !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {31365c0c-c489-459b-ae44-023582d757bf}, !- Water Inlet Node Name
  {e3059101-438a-4b0b-b65f-7c1094f66842}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {374e59bf-7096-45b9-a83e-7d80ee2f8ca1}, !- Handle
  CB_CLASSROOM_3_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {b7b0a431-75c8-414d-abaf-69d7c6ec07f7}, !- Inlet Port
  {31365c0c-c489-459b-ae44-023582d757bf}; !- Outlet Port

OS:Connection,
  {b7b0a431-75c8-414d-abaf-69d7c6ec07f7}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  41,                                     !- Outlet Port
  {374e59bf-7096-45b9-a83e-7d80ee2f8ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e4773be-17b7-45cc-80f9-262a8058954d}, !- Handle
  CB_CLASSROOM_3_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {e3059101-438a-4b0b-b65f-7c1094f66842}, !- Inlet Port
  {a51f7a58-5f00-44cf-a1ef-edf0e55a9245}; !- Outlet Port

OS:Connection,
  {31365c0c-c489-459b-ae44-023582d757bf}, !- Handle
  {374e59bf-7096-45b9-a83e-7d80ee2f8ca1}, !- Source Object
  3,                                      !- Outlet Port
  {cc33152e-1cf9-4546-9dd9-7eeeca48885c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e3059101-438a-4b0b-b65f-7c1094f66842}, !- Handle
  {cc33152e-1cf9-4546-9dd9-7eeeca48885c}, !- Source Object
  6,                                      !- Outlet Port
  {6e4773be-17b7-45cc-80f9-262a8058954d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a51f7a58-5f00-44cf-a1ef-edf0e55a9245}, !- Handle
  {6e4773be-17b7-45cc-80f9-262a8058954d}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5cf61ce1-eb23-4a83-8710-81f1b156e93b}, !- Handle
  CB_CLASSROOM_3_F2 ZN Reheat Coil Controller, !- Name
  {cc33152e-1cf9-4546-9dd9-7eeeca48885c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cea685e6-1bcc-4396-94c7-3ed19c3a6adf}, !- Handle
  CB_CLASSROOM_3_F2 ZN VAV Terminal,      !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {a0a5aa7d-2bc2-490d-b3bf-878ce137184d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cc33152e-1cf9-4546-9dd9-7eeeca48885c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5e9f8bfd-5a6f-4da3-883e-8717b2d9f96e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {97b76e90-277d-43cd-910c-063d8c7b25f3}, !- Handle
  CB_CLASSROOM_3_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {5e9f8bfd-5a6f-4da3-883e-8717b2d9f96e}, !- Inlet Port
  {8bd63f0b-c42d-45b0-9559-bda2b81760e4}; !- Outlet Port

OS:Node,
  {e8d4e13b-ee74-4e5a-b6d0-f22edd320922}, !- Handle
  CB_CLASSROOM_3_F2 ZN Return Air Node,   !- Name
  {46bd00a8-8fc5-4fa4-a0fa-12008e7cbcbc}, !- Inlet Port
  {ad049f49-56bb-4026-aaf5-e12c97d67555}; !- Outlet Port

OS:Connection,
  {8bd63f0b-c42d-45b0-9559-bda2b81760e4}, !- Handle
  {97b76e90-277d-43cd-910c-063d8c7b25f3}, !- Source Object
  3,                                      !- Outlet Port
  {708a9681-7e93-4d16-986b-ebbd751e9102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46bd00a8-8fc5-4fa4-a0fa-12008e7cbcbc}, !- Handle
  {e4e49b0d-35eb-4af6-a1d8-3b2a31dde30e}, !- Source Object
  2,                                      !- Outlet Port
  {e8d4e13b-ee74-4e5a-b6d0-f22edd320922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad049f49-56bb-4026-aaf5-e12c97d67555}, !- Handle
  {e8d4e13b-ee74-4e5a-b6d0-f22edd320922}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {064b4f4e-667d-421c-8099-df169ee9569e}, !- Handle
  CB_CLASSROOM_3_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {c1c885b8-fb92-4944-afab-bd757765be0f}, !- Inlet Port
  {a0a5aa7d-2bc2-490d-b3bf-878ce137184d}; !- Outlet Port

OS:Connection,
  {c1c885b8-fb92-4944-afab-bd757765be0f}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  13,                                     !- Outlet Port
  {064b4f4e-667d-421c-8099-df169ee9569e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0a5aa7d-2bc2-490d-b3bf-878ce137184d}, !- Handle
  {064b4f4e-667d-421c-8099-df169ee9569e}, !- Source Object
  3,                                      !- Outlet Port
  {cea685e6-1bcc-4396-94c7-3ed19c3a6adf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e9f8bfd-5a6f-4da3-883e-8717b2d9f96e}, !- Handle
  {cea685e6-1bcc-4396-94c7-3ed19c3a6adf}, !- Source Object
  12,                                     !- Outlet Port
  {97b76e90-277d-43cd-910c-063d8c7b25f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2eff9278-ab53-44cb-a758-baec207503e4}, !- Handle
  CB_CLASSROOM_4_F2 ZN Reheat Coil,       !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {feec66f1-689a-4583-8b88-65bb1bc39329}, !- Water Inlet Node Name
  {3638361b-a7ca-42eb-9cc9-b6bc873ae648}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5832ab68-9e2a-4eb6-8192-651365396a35}, !- Handle
  CB_CLASSROOM_4_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {8fa79ece-2649-46d5-80df-441d7da9cedf}, !- Inlet Port
  {feec66f1-689a-4583-8b88-65bb1bc39329}; !- Outlet Port

OS:Connection,
  {8fa79ece-2649-46d5-80df-441d7da9cedf}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  42,                                     !- Outlet Port
  {5832ab68-9e2a-4eb6-8192-651365396a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fb36530-98e4-407e-bfab-aec4bfcf0f9f}, !- Handle
  CB_CLASSROOM_4_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {3638361b-a7ca-42eb-9cc9-b6bc873ae648}, !- Inlet Port
  {0814ad45-de74-4d45-b213-f93a6558e94f}; !- Outlet Port

OS:Connection,
  {feec66f1-689a-4583-8b88-65bb1bc39329}, !- Handle
  {5832ab68-9e2a-4eb6-8192-651365396a35}, !- Source Object
  3,                                      !- Outlet Port
  {2eff9278-ab53-44cb-a758-baec207503e4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3638361b-a7ca-42eb-9cc9-b6bc873ae648}, !- Handle
  {2eff9278-ab53-44cb-a758-baec207503e4}, !- Source Object
  6,                                      !- Outlet Port
  {3fb36530-98e4-407e-bfab-aec4bfcf0f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0814ad45-de74-4d45-b213-f93a6558e94f}, !- Handle
  {3fb36530-98e4-407e-bfab-aec4bfcf0f9f}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {44211e97-a407-475e-a4b6-4266fd0230dd}, !- Handle
  CB_CLASSROOM_4_F2 ZN Reheat Coil Controller, !- Name
  {2eff9278-ab53-44cb-a758-baec207503e4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {867fe41c-aca9-41bc-8d87-1023c1c24089}, !- Handle
  CB_CLASSROOM_4_F2 ZN VAV Terminal,      !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {9cfa449f-5b6b-4f69-8b37-f031cb2e65ba}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2eff9278-ab53-44cb-a758-baec207503e4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8db6d6a1-d9c0-47ed-bb90-ca077ae91d0b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {eaa146cb-cb45-4052-b2bf-05ad31d714c2}, !- Handle
  CB_CLASSROOM_4_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {8db6d6a1-d9c0-47ed-bb90-ca077ae91d0b}, !- Inlet Port
  {4817b919-d633-4e4b-a9b1-100c6998ce5d}; !- Outlet Port

OS:Node,
  {35e00cc2-c8cd-4c62-b06a-24d05128f7cb}, !- Handle
  CB_CLASSROOM_4_F2 ZN Return Air Node,   !- Name
  {8b06fdae-b33e-4571-9046-1c56421b234a}, !- Inlet Port
  {82924f8e-1905-427f-a68e-2218f0971cbc}; !- Outlet Port

OS:Connection,
  {4817b919-d633-4e4b-a9b1-100c6998ce5d}, !- Handle
  {eaa146cb-cb45-4052-b2bf-05ad31d714c2}, !- Source Object
  3,                                      !- Outlet Port
  {95289874-7b08-4e34-a38a-8447d2e3eea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b06fdae-b33e-4571-9046-1c56421b234a}, !- Handle
  {f742ca06-a8b5-417f-9478-633a51eb79da}, !- Source Object
  2,                                      !- Outlet Port
  {35e00cc2-c8cd-4c62-b06a-24d05128f7cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82924f8e-1905-427f-a68e-2218f0971cbc}, !- Handle
  {35e00cc2-c8cd-4c62-b06a-24d05128f7cb}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {4ad8855b-900a-4192-93b0-69f6ea77b4bf}, !- Handle
  CB_CLASSROOM_4_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {3d6ea0bf-caba-4c4f-9028-6b2f3bba988b}, !- Inlet Port
  {9cfa449f-5b6b-4f69-8b37-f031cb2e65ba}; !- Outlet Port

OS:Connection,
  {3d6ea0bf-caba-4c4f-9028-6b2f3bba988b}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  14,                                     !- Outlet Port
  {4ad8855b-900a-4192-93b0-69f6ea77b4bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cfa449f-5b6b-4f69-8b37-f031cb2e65ba}, !- Handle
  {4ad8855b-900a-4192-93b0-69f6ea77b4bf}, !- Source Object
  3,                                      !- Outlet Port
  {867fe41c-aca9-41bc-8d87-1023c1c24089}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8db6d6a1-d9c0-47ed-bb90-ca077ae91d0b}, !- Handle
  {867fe41c-aca9-41bc-8d87-1023c1c24089}, !- Source Object
  12,                                     !- Outlet Port
  {eaa146cb-cb45-4052-b2bf-05ad31d714c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dedb55c7-04de-48ff-a36a-a62f07bb269a}, !- Handle
  CB_CLASSROOM_5_F2 ZN Reheat Coil,       !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {acfdf2c9-b825-4dac-a435-cae5746e6032}, !- Water Inlet Node Name
  {dcaf7c97-806b-46f2-8cac-7f70c0bbe507}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f75dfcc4-882c-47aa-b712-da9b6fd58a28}, !- Handle
  CB_CLASSROOM_5_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {8542e385-736f-47dc-9dc5-4916364257d8}, !- Inlet Port
  {acfdf2c9-b825-4dac-a435-cae5746e6032}; !- Outlet Port

OS:Connection,
  {8542e385-736f-47dc-9dc5-4916364257d8}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  43,                                     !- Outlet Port
  {f75dfcc4-882c-47aa-b712-da9b6fd58a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc650ec0-89cd-4e4f-968e-639f474ff5b1}, !- Handle
  CB_CLASSROOM_5_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {dcaf7c97-806b-46f2-8cac-7f70c0bbe507}, !- Inlet Port
  {9a831b86-13fc-4fba-bb86-4f306ea657b2}; !- Outlet Port

OS:Connection,
  {acfdf2c9-b825-4dac-a435-cae5746e6032}, !- Handle
  {f75dfcc4-882c-47aa-b712-da9b6fd58a28}, !- Source Object
  3,                                      !- Outlet Port
  {dedb55c7-04de-48ff-a36a-a62f07bb269a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dcaf7c97-806b-46f2-8cac-7f70c0bbe507}, !- Handle
  {dedb55c7-04de-48ff-a36a-a62f07bb269a}, !- Source Object
  6,                                      !- Outlet Port
  {dc650ec0-89cd-4e4f-968e-639f474ff5b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a831b86-13fc-4fba-bb86-4f306ea657b2}, !- Handle
  {dc650ec0-89cd-4e4f-968e-639f474ff5b1}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {99b14280-40b4-4769-b47e-9daf7b37477e}, !- Handle
  CB_CLASSROOM_5_F2 ZN Reheat Coil Controller, !- Name
  {dedb55c7-04de-48ff-a36a-a62f07bb269a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a3c4b13a-ab0d-41a4-b680-ef36dac5a1e5}, !- Handle
  CB_CLASSROOM_5_F2 ZN VAV Terminal,      !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {ba5f7b77-2b8e-41d6-9200-db1c83944585}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dedb55c7-04de-48ff-a36a-a62f07bb269a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {45795e07-1a6b-49c9-8bc7-e52f28571b9c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6f20dc79-976a-4bac-a698-70d7f1cef1f5}, !- Handle
  CB_CLASSROOM_5_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {45795e07-1a6b-49c9-8bc7-e52f28571b9c}, !- Inlet Port
  {81c2995d-1948-4b31-8965-d5349a641285}; !- Outlet Port

OS:Node,
  {3dd095f4-2a09-4f51-a538-9fbf77c2a4ff}, !- Handle
  CB_CLASSROOM_5_F2 ZN Return Air Node,   !- Name
  {bb04a14b-cc08-4045-9402-594996171926}, !- Inlet Port
  {2ab102b5-0e81-4f5e-a271-676540b481d9}; !- Outlet Port

OS:Connection,
  {81c2995d-1948-4b31-8965-d5349a641285}, !- Handle
  {6f20dc79-976a-4bac-a698-70d7f1cef1f5}, !- Source Object
  3,                                      !- Outlet Port
  {d5d43c69-5b54-49ba-a814-d9e450c3a078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb04a14b-cc08-4045-9402-594996171926}, !- Handle
  {18b4a9e4-6f62-440a-ac0f-c15b5e67859c}, !- Source Object
  2,                                      !- Outlet Port
  {3dd095f4-2a09-4f51-a538-9fbf77c2a4ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ab102b5-0e81-4f5e-a271-676540b481d9}, !- Handle
  {3dd095f4-2a09-4f51-a538-9fbf77c2a4ff}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a6ccefa2-bf6f-4358-975b-d8ba358ed873}, !- Handle
  CB_CLASSROOM_5_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {eb02840b-e616-47a0-90a2-b18a5d07f738}, !- Inlet Port
  {ba5f7b77-2b8e-41d6-9200-db1c83944585}; !- Outlet Port

OS:Connection,
  {eb02840b-e616-47a0-90a2-b18a5d07f738}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  15,                                     !- Outlet Port
  {a6ccefa2-bf6f-4358-975b-d8ba358ed873}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba5f7b77-2b8e-41d6-9200-db1c83944585}, !- Handle
  {a6ccefa2-bf6f-4358-975b-d8ba358ed873}, !- Source Object
  3,                                      !- Outlet Port
  {a3c4b13a-ab0d-41a4-b680-ef36dac5a1e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45795e07-1a6b-49c9-8bc7-e52f28571b9c}, !- Handle
  {a3c4b13a-ab0d-41a4-b680-ef36dac5a1e5}, !- Source Object
  12,                                     !- Outlet Port
  {6f20dc79-976a-4bac-a698-70d7f1cef1f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ad8f09a3-e767-41f6-8fe7-5f71db93b767}, !- Handle
  CB_CLASSROOM_6_F2 ZN Reheat Coil,       !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {909bf190-1f6d-4271-8363-de7632a9ce7a}, !- Water Inlet Node Name
  {c98f0aef-540b-44f7-a681-0564e6d5e620}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7a5b6c9d-f665-4d7f-8f90-b443bf2e29ba}, !- Handle
  CB_CLASSROOM_6_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {e37a8c5b-6e58-4c23-acff-a6b1a07ed531}, !- Inlet Port
  {909bf190-1f6d-4271-8363-de7632a9ce7a}; !- Outlet Port

OS:Connection,
  {e37a8c5b-6e58-4c23-acff-a6b1a07ed531}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  44,                                     !- Outlet Port
  {7a5b6c9d-f665-4d7f-8f90-b443bf2e29ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a051fb97-3a60-4f30-accb-0fa83b0b2907}, !- Handle
  CB_CLASSROOM_6_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {c98f0aef-540b-44f7-a681-0564e6d5e620}, !- Inlet Port
  {5a7e4f2b-7ec4-458a-91b9-f6b702cdca82}; !- Outlet Port

OS:Connection,
  {909bf190-1f6d-4271-8363-de7632a9ce7a}, !- Handle
  {7a5b6c9d-f665-4d7f-8f90-b443bf2e29ba}, !- Source Object
  3,                                      !- Outlet Port
  {ad8f09a3-e767-41f6-8fe7-5f71db93b767}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c98f0aef-540b-44f7-a681-0564e6d5e620}, !- Handle
  {ad8f09a3-e767-41f6-8fe7-5f71db93b767}, !- Source Object
  6,                                      !- Outlet Port
  {a051fb97-3a60-4f30-accb-0fa83b0b2907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a7e4f2b-7ec4-458a-91b9-f6b702cdca82}, !- Handle
  {a051fb97-3a60-4f30-accb-0fa83b0b2907}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d914f755-105c-419e-87fe-a518baa31577}, !- Handle
  CB_CLASSROOM_6_F2 ZN Reheat Coil Controller, !- Name
  {ad8f09a3-e767-41f6-8fe7-5f71db93b767}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2c41dfc4-7d50-48de-b997-532b6c099501}, !- Handle
  CB_CLASSROOM_6_F2 ZN VAV Terminal,      !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {a70c8308-fbf8-4367-b011-62c5858f7f99}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ad8f09a3-e767-41f6-8fe7-5f71db93b767}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c3c7c665-65f7-4bc3-9669-5096998b10e4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7162683e-da86-4d52-8461-6d08401b5e7f}, !- Handle
  CB_CLASSROOM_6_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {c3c7c665-65f7-4bc3-9669-5096998b10e4}, !- Inlet Port
  {8ea7de22-f6b5-43ae-8113-1222675a35b6}; !- Outlet Port

OS:Node,
  {b65f9508-8c2a-452f-aea6-0e7aa654487f}, !- Handle
  CB_CLASSROOM_6_F2 ZN Return Air Node,   !- Name
  {d6a292f9-82b5-4a38-a607-5e1fb75f3be2}, !- Inlet Port
  {95f19369-9fa1-4df2-8905-a890dcc4f2af}; !- Outlet Port

OS:Connection,
  {8ea7de22-f6b5-43ae-8113-1222675a35b6}, !- Handle
  {7162683e-da86-4d52-8461-6d08401b5e7f}, !- Source Object
  3,                                      !- Outlet Port
  {227465fb-2886-4952-afff-419f402736f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a292f9-82b5-4a38-a607-5e1fb75f3be2}, !- Handle
  {33d355f3-7fcd-45fb-9ac9-438083e74304}, !- Source Object
  2,                                      !- Outlet Port
  {b65f9508-8c2a-452f-aea6-0e7aa654487f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f19369-9fa1-4df2-8905-a890dcc4f2af}, !- Handle
  {b65f9508-8c2a-452f-aea6-0e7aa654487f}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {4f911b28-3c26-45ca-aeec-9ca6f672e4ab}, !- Handle
  CB_CLASSROOM_6_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {cd46d554-845e-4e15-b89c-d53c13652645}, !- Inlet Port
  {a70c8308-fbf8-4367-b011-62c5858f7f99}; !- Outlet Port

OS:Connection,
  {cd46d554-845e-4e15-b89c-d53c13652645}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  16,                                     !- Outlet Port
  {4f911b28-3c26-45ca-aeec-9ca6f672e4ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a70c8308-fbf8-4367-b011-62c5858f7f99}, !- Handle
  {4f911b28-3c26-45ca-aeec-9ca6f672e4ab}, !- Source Object
  3,                                      !- Outlet Port
  {2c41dfc4-7d50-48de-b997-532b6c099501}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3c7c665-65f7-4bc3-9669-5096998b10e4}, !- Handle
  {2c41dfc4-7d50-48de-b997-532b6c099501}, !- Source Object
  12,                                     !- Outlet Port
  {7162683e-da86-4d52-8461-6d08401b5e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {30fac230-6fb7-4ccd-aa50-8857948abfc3}, !- Handle
  CB_CLASSROOM_7_F2 ZN Reheat Coil,       !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5ba85e64-e893-4768-bddf-041b1881ebef}, !- Water Inlet Node Name
  {8f13b1fc-7ca7-44c3-a3a8-5f778c4fef21}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8b96a500-671b-42c8-978f-92560b09664d}, !- Handle
  CB_CLASSROOM_7_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {1d174821-9f01-4868-99f1-8a5a5ee8b2e5}, !- Inlet Port
  {5ba85e64-e893-4768-bddf-041b1881ebef}; !- Outlet Port

OS:Connection,
  {1d174821-9f01-4868-99f1-8a5a5ee8b2e5}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  45,                                     !- Outlet Port
  {8b96a500-671b-42c8-978f-92560b09664d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {458954cb-b1c6-48b8-8537-7e08f62e1d55}, !- Handle
  CB_CLASSROOM_7_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {8f13b1fc-7ca7-44c3-a3a8-5f778c4fef21}, !- Inlet Port
  {f227973d-629b-4ea3-9ea8-6984c5e3e640}; !- Outlet Port

OS:Connection,
  {5ba85e64-e893-4768-bddf-041b1881ebef}, !- Handle
  {8b96a500-671b-42c8-978f-92560b09664d}, !- Source Object
  3,                                      !- Outlet Port
  {30fac230-6fb7-4ccd-aa50-8857948abfc3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8f13b1fc-7ca7-44c3-a3a8-5f778c4fef21}, !- Handle
  {30fac230-6fb7-4ccd-aa50-8857948abfc3}, !- Source Object
  6,                                      !- Outlet Port
  {458954cb-b1c6-48b8-8537-7e08f62e1d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f227973d-629b-4ea3-9ea8-6984c5e3e640}, !- Handle
  {458954cb-b1c6-48b8-8537-7e08f62e1d55}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {85478fa1-b197-4ea7-8365-0f4818a81bef}, !- Handle
  CB_CLASSROOM_7_F2 ZN Reheat Coil Controller, !- Name
  {30fac230-6fb7-4ccd-aa50-8857948abfc3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {984db8d9-4e97-4b33-bc97-22d726f7e481}, !- Handle
  CB_CLASSROOM_7_F2 ZN VAV Terminal,      !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {5d3ddabd-1852-4ca7-8d3b-1d6337ddcaaa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {30fac230-6fb7-4ccd-aa50-8857948abfc3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {016c8490-ba64-4ac9-9681-0081f0c2bdc0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7b42a908-11ca-431a-9ec7-e1a2140a7c9b}, !- Handle
  CB_CLASSROOM_7_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {016c8490-ba64-4ac9-9681-0081f0c2bdc0}, !- Inlet Port
  {0e70077f-8c7c-4ecd-926b-48d8a56c171d}; !- Outlet Port

OS:Node,
  {b309b96a-8596-419b-a45e-9487e309e9f2}, !- Handle
  CB_CLASSROOM_7_F2 ZN Return Air Node,   !- Name
  {fcee29f2-95ee-47fb-8c4d-b812829db115}, !- Inlet Port
  {342602dc-2e1d-44e4-99e0-42c7a7894101}; !- Outlet Port

OS:Connection,
  {0e70077f-8c7c-4ecd-926b-48d8a56c171d}, !- Handle
  {7b42a908-11ca-431a-9ec7-e1a2140a7c9b}, !- Source Object
  3,                                      !- Outlet Port
  {038f1a20-ec13-4e66-a478-291e5a44056c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcee29f2-95ee-47fb-8c4d-b812829db115}, !- Handle
  {f7b9d940-de56-4549-a08e-a52e0e63ff64}, !- Source Object
  2,                                      !- Outlet Port
  {b309b96a-8596-419b-a45e-9487e309e9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {342602dc-2e1d-44e4-99e0-42c7a7894101}, !- Handle
  {b309b96a-8596-419b-a45e-9487e309e9f2}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {f4c18e40-83ca-4a99-aa07-a8f4fe988700}, !- Handle
  CB_CLASSROOM_7_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {848775e6-5921-4e57-9b89-aa38bdd9dc67}, !- Inlet Port
  {5d3ddabd-1852-4ca7-8d3b-1d6337ddcaaa}; !- Outlet Port

OS:Connection,
  {848775e6-5921-4e57-9b89-aa38bdd9dc67}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  17,                                     !- Outlet Port
  {f4c18e40-83ca-4a99-aa07-a8f4fe988700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d3ddabd-1852-4ca7-8d3b-1d6337ddcaaa}, !- Handle
  {f4c18e40-83ca-4a99-aa07-a8f4fe988700}, !- Source Object
  3,                                      !- Outlet Port
  {984db8d9-4e97-4b33-bc97-22d726f7e481}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {016c8490-ba64-4ac9-9681-0081f0c2bdc0}, !- Handle
  {984db8d9-4e97-4b33-bc97-22d726f7e481}, !- Source Object
  12,                                     !- Outlet Port
  {7b42a908-11ca-431a-9ec7-e1a2140a7c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {31f14d76-3cfe-4caf-bbf6-19e7bddcb3ef}, !- Handle
  CB_CLASSROOM_8_F2 ZN Reheat Coil,       !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {91f3f9c2-5e56-4597-90d6-b27d0999d75a}, !- Water Inlet Node Name
  {b51c9be9-4072-40a6-99df-3584aea57a1b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c0eb9a23-5691-4b77-a6b5-4dfff0315ba7}, !- Handle
  CB_CLASSROOM_8_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {da304294-72dd-4627-898d-821605c5f1b0}, !- Inlet Port
  {91f3f9c2-5e56-4597-90d6-b27d0999d75a}; !- Outlet Port

OS:Connection,
  {da304294-72dd-4627-898d-821605c5f1b0}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  46,                                     !- Outlet Port
  {c0eb9a23-5691-4b77-a6b5-4dfff0315ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c8a5e2c-b8fe-4fa9-b4e7-a28c6a09f6fa}, !- Handle
  CB_CLASSROOM_8_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {b51c9be9-4072-40a6-99df-3584aea57a1b}, !- Inlet Port
  {0426da23-4193-4dfe-8c66-a5e16b1e15d9}; !- Outlet Port

OS:Connection,
  {91f3f9c2-5e56-4597-90d6-b27d0999d75a}, !- Handle
  {c0eb9a23-5691-4b77-a6b5-4dfff0315ba7}, !- Source Object
  3,                                      !- Outlet Port
  {31f14d76-3cfe-4caf-bbf6-19e7bddcb3ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b51c9be9-4072-40a6-99df-3584aea57a1b}, !- Handle
  {31f14d76-3cfe-4caf-bbf6-19e7bddcb3ef}, !- Source Object
  6,                                      !- Outlet Port
  {1c8a5e2c-b8fe-4fa9-b4e7-a28c6a09f6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0426da23-4193-4dfe-8c66-a5e16b1e15d9}, !- Handle
  {1c8a5e2c-b8fe-4fa9-b4e7-a28c6a09f6fa}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c431628c-c72b-4673-965e-a017ec4b3fda}, !- Handle
  CB_CLASSROOM_8_F2 ZN Reheat Coil Controller, !- Name
  {31f14d76-3cfe-4caf-bbf6-19e7bddcb3ef}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7fbfbfdb-4178-4658-8863-52b60ea67e27}, !- Handle
  CB_CLASSROOM_8_F2 ZN VAV Terminal,      !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {0f729dba-b14f-426a-9d47-00ac0759a7e2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {31f14d76-3cfe-4caf-bbf6-19e7bddcb3ef}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d050be3b-3f1f-4178-844c-47180018008d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c7339bdc-dada-44e7-a490-4f78cb0d5cac}, !- Handle
  CB_CLASSROOM_8_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {d050be3b-3f1f-4178-844c-47180018008d}, !- Inlet Port
  {644cdd45-b57d-44d2-9ba9-66020545a53c}; !- Outlet Port

OS:Node,
  {5b8c90b2-6531-4e77-95da-42230ab99fa5}, !- Handle
  CB_CLASSROOM_8_F2 ZN Return Air Node,   !- Name
  {e55f6fe3-a998-44bc-9205-6c6900d4b451}, !- Inlet Port
  {928868c0-a34a-4d97-91ce-a8154ae856b0}; !- Outlet Port

OS:Connection,
  {644cdd45-b57d-44d2-9ba9-66020545a53c}, !- Handle
  {c7339bdc-dada-44e7-a490-4f78cb0d5cac}, !- Source Object
  3,                                      !- Outlet Port
  {7f55da9b-7330-405f-8fd0-5d19da92b65e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e55f6fe3-a998-44bc-9205-6c6900d4b451}, !- Handle
  {eebb8645-2db6-4d33-aa92-72f47f7eaed3}, !- Source Object
  2,                                      !- Outlet Port
  {5b8c90b2-6531-4e77-95da-42230ab99fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {928868c0-a34a-4d97-91ce-a8154ae856b0}, !- Handle
  {5b8c90b2-6531-4e77-95da-42230ab99fa5}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {08817583-d75a-467e-919c-b7d9741247f1}, !- Handle
  CB_CLASSROOM_8_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {fe8d2688-0a9e-4bc4-8f78-1ddea1d0c1b2}, !- Inlet Port
  {0f729dba-b14f-426a-9d47-00ac0759a7e2}; !- Outlet Port

OS:Connection,
  {fe8d2688-0a9e-4bc4-8f78-1ddea1d0c1b2}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  18,                                     !- Outlet Port
  {08817583-d75a-467e-919c-b7d9741247f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f729dba-b14f-426a-9d47-00ac0759a7e2}, !- Handle
  {08817583-d75a-467e-919c-b7d9741247f1}, !- Source Object
  3,                                      !- Outlet Port
  {7fbfbfdb-4178-4658-8863-52b60ea67e27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d050be3b-3f1f-4178-844c-47180018008d}, !- Handle
  {7fbfbfdb-4178-4658-8863-52b60ea67e27}, !- Source Object
  12,                                     !- Outlet Port
  {c7339bdc-dada-44e7-a490-4f78cb0d5cac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a37a931f-7cf1-4eff-b3e8-7c4548fdc07c}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN Reheat Coil,   !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a7209e3e-8a74-442a-87ba-8ff985dad278}, !- Water Inlet Node Name
  {6a173e26-f97e-4ad0-b916-081fb0b070c7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a88d0b1e-88ea-4d81-8322-8a08106e7162}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {f0d3857c-6e51-40fe-9811-84e969561996}, !- Inlet Port
  {a7209e3e-8a74-442a-87ba-8ff985dad278}; !- Outlet Port

OS:Connection,
  {f0d3857c-6e51-40fe-9811-84e969561996}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  47,                                     !- Outlet Port
  {a88d0b1e-88ea-4d81-8322-8a08106e7162}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ca1ac72-d9a6-46b4-aa4d-8c997ab8ce83}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {6a173e26-f97e-4ad0-b916-081fb0b070c7}, !- Inlet Port
  {cbd0d81d-e2d7-4399-b6b0-2a6e7a70a159}; !- Outlet Port

OS:Connection,
  {a7209e3e-8a74-442a-87ba-8ff985dad278}, !- Handle
  {a88d0b1e-88ea-4d81-8322-8a08106e7162}, !- Source Object
  3,                                      !- Outlet Port
  {a37a931f-7cf1-4eff-b3e8-7c4548fdc07c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6a173e26-f97e-4ad0-b916-081fb0b070c7}, !- Handle
  {a37a931f-7cf1-4eff-b3e8-7c4548fdc07c}, !- Source Object
  6,                                      !- Outlet Port
  {3ca1ac72-d9a6-46b4-aa4d-8c997ab8ce83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbd0d81d-e2d7-4399-b6b0-2a6e7a70a159}, !- Handle
  {3ca1ac72-d9a6-46b4-aa4d-8c997ab8ce83}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3e8e9d59-0a23-40ff-b0c8-4428152c2269}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN Reheat Coil Controller, !- Name
  {a37a931f-7cf1-4eff-b3e8-7c4548fdc07c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a2f668be-c731-4632-8741-f0ea002269e6}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN VAV Terminal,  !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {f3bf37b8-3267-4042-8c80-ffc66b822938}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a37a931f-7cf1-4eff-b3e8-7c4548fdc07c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {309bdb36-82ae-416d-b22a-be329fca5a51}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d5b61c9f-abae-425d-b6f5-cdbc55fc9d4f}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {309bdb36-82ae-416d-b22a-be329fca5a51}, !- Inlet Port
  {e9db8b52-ac92-441e-a695-7708f0ac486a}; !- Outlet Port

OS:Node,
  {22cdfd63-4c44-485a-b443-b07b4b2db34b}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN Return Air Node, !- Name
  {79fe739e-4b40-4f77-8313-a00225029ed3}, !- Inlet Port
  {64effada-1d01-42fb-847b-e7e3259f955c}; !- Outlet Port

OS:Connection,
  {e9db8b52-ac92-441e-a695-7708f0ac486a}, !- Handle
  {d5b61c9f-abae-425d-b6f5-cdbc55fc9d4f}, !- Source Object
  3,                                      !- Outlet Port
  {5900c7fc-2df1-43be-8f23-30cea0daa4c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79fe739e-4b40-4f77-8313-a00225029ed3}, !- Handle
  {f108f389-25a7-4f6f-9aeb-b94970d569e3}, !- Source Object
  2,                                      !- Outlet Port
  {22cdfd63-4c44-485a-b443-b07b4b2db34b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64effada-1d01-42fb-847b-e7e3259f955c}, !- Handle
  {22cdfd63-4c44-485a-b443-b07b4b2db34b}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {37f70c19-fcd5-49f8-b04d-77d09a4702e6}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {f2236adb-5ce1-42bd-bc5c-255904aa792f}, !- Inlet Port
  {f3bf37b8-3267-4042-8c80-ffc66b822938}; !- Outlet Port

OS:Connection,
  {f2236adb-5ce1-42bd-bc5c-255904aa792f}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  19,                                     !- Outlet Port
  {37f70c19-fcd5-49f8-b04d-77d09a4702e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3bf37b8-3267-4042-8c80-ffc66b822938}, !- Handle
  {37f70c19-fcd5-49f8-b04d-77d09a4702e6}, !- Source Object
  3,                                      !- Outlet Port
  {a2f668be-c731-4632-8741-f0ea002269e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {309bdb36-82ae-416d-b22a-be329fca5a51}, !- Handle
  {a2f668be-c731-4632-8741-f0ea002269e6}, !- Source Object
  12,                                     !- Outlet Port
  {d5b61c9f-abae-425d-b6f5-cdbc55fc9d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3bd6069a-1e10-430c-9d73-ecf898f925a8}, !- Handle
  CB_CORRIDOR_F2 ZN Reheat Coil,          !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a2865b14-2e51-43de-9bd2-91df89c7fd5d}, !- Water Inlet Node Name
  {d5b7ab07-2d9e-4580-8d87-41d5bf761e68}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6d83e96b-19c5-49ba-a3b5-664533c7a8fa}, !- Handle
  CB_CORRIDOR_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {41d9ddb8-6fcc-4a57-b63a-1a4c6c3fb517}, !- Inlet Port
  {a2865b14-2e51-43de-9bd2-91df89c7fd5d}; !- Outlet Port

OS:Connection,
  {41d9ddb8-6fcc-4a57-b63a-1a4c6c3fb517}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  48,                                     !- Outlet Port
  {6d83e96b-19c5-49ba-a3b5-664533c7a8fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9dd6496-70ab-4f40-8d11-3dc61bf32c07}, !- Handle
  CB_CORRIDOR_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {d5b7ab07-2d9e-4580-8d87-41d5bf761e68}, !- Inlet Port
  {d5f8bde6-68cd-4d42-91dd-4bc44b6f5811}; !- Outlet Port

OS:Connection,
  {a2865b14-2e51-43de-9bd2-91df89c7fd5d}, !- Handle
  {6d83e96b-19c5-49ba-a3b5-664533c7a8fa}, !- Source Object
  3,                                      !- Outlet Port
  {3bd6069a-1e10-430c-9d73-ecf898f925a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d5b7ab07-2d9e-4580-8d87-41d5bf761e68}, !- Handle
  {3bd6069a-1e10-430c-9d73-ecf898f925a8}, !- Source Object
  6,                                      !- Outlet Port
  {a9dd6496-70ab-4f40-8d11-3dc61bf32c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5f8bde6-68cd-4d42-91dd-4bc44b6f5811}, !- Handle
  {a9dd6496-70ab-4f40-8d11-3dc61bf32c07}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {690b2ae5-8f24-44d2-afce-d10983d46469}, !- Handle
  CB_CORRIDOR_F2 ZN Reheat Coil Controller, !- Name
  {3bd6069a-1e10-430c-9d73-ecf898f925a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8eaa9562-50ad-4287-8f3f-bc201ff6a4a3}, !- Handle
  CB_CORRIDOR_F2 ZN VAV Terminal,         !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {03608228-e358-45d7-9e65-e98f91935a67}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3bd6069a-1e10-430c-9d73-ecf898f925a8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5faa01d6-82f6-4d47-a2ad-19ca1b0159d7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {68890695-9f49-4a0b-80f8-e75ce561055d}, !- Handle
  CB_CORRIDOR_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {5faa01d6-82f6-4d47-a2ad-19ca1b0159d7}, !- Inlet Port
  {fcaeda2e-94a6-423d-8270-05cee79a6052}; !- Outlet Port

OS:Node,
  {c96f18db-388f-4e2b-9178-53cf169cfcae}, !- Handle
  CB_CORRIDOR_F2 ZN Return Air Node,      !- Name
  {8496aca6-e672-452e-a6de-6edea7874044}, !- Inlet Port
  {a090b53c-23de-4442-8d4b-972cc74055ad}; !- Outlet Port

OS:Connection,
  {fcaeda2e-94a6-423d-8270-05cee79a6052}, !- Handle
  {68890695-9f49-4a0b-80f8-e75ce561055d}, !- Source Object
  3,                                      !- Outlet Port
  {f20d9d94-3a73-4d5b-9564-327ffe202b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8496aca6-e672-452e-a6de-6edea7874044}, !- Handle
  {5a405656-7df5-4352-becb-b392f59f8d29}, !- Source Object
  2,                                      !- Outlet Port
  {c96f18db-388f-4e2b-9178-53cf169cfcae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a090b53c-23de-4442-8d4b-972cc74055ad}, !- Handle
  {c96f18db-388f-4e2b-9178-53cf169cfcae}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {0e41adf4-e3d3-4050-ac0b-2ab97ff06f66}, !- Handle
  CB_CORRIDOR_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {9f3e2ac8-e5b1-4b98-a4c3-8da4766b2d05}, !- Inlet Port
  {03608228-e358-45d7-9e65-e98f91935a67}; !- Outlet Port

OS:Connection,
  {9f3e2ac8-e5b1-4b98-a4c3-8da4766b2d05}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  20,                                     !- Outlet Port
  {0e41adf4-e3d3-4050-ac0b-2ab97ff06f66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03608228-e358-45d7-9e65-e98f91935a67}, !- Handle
  {0e41adf4-e3d3-4050-ac0b-2ab97ff06f66}, !- Source Object
  3,                                      !- Outlet Port
  {8eaa9562-50ad-4287-8f3f-bc201ff6a4a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5faa01d6-82f6-4d47-a2ad-19ca1b0159d7}, !- Handle
  {8eaa9562-50ad-4287-8f3f-bc201ff6a4a3}, !- Source Object
  12,                                     !- Outlet Port
  {68890695-9f49-4a0b-80f8-e75ce561055d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {74acd5d4-224e-49f5-a4a3-d504a688d2ea}, !- Handle
  CB_STUDIO_1_F2 ZN Reheat Coil,          !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {95ab841b-e03e-4877-aa6f-1c6ca0a3f696}, !- Water Inlet Node Name
  {c2ed428d-9196-4a40-af60-2ddbb0f367ea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4d729882-2ebf-4b2c-9b78-9b2493f404f9}, !- Handle
  CB_STUDIO_1_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {382ca518-685e-4ed4-b873-0fab2f0efb6f}, !- Inlet Port
  {95ab841b-e03e-4877-aa6f-1c6ca0a3f696}; !- Outlet Port

OS:Connection,
  {382ca518-685e-4ed4-b873-0fab2f0efb6f}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  49,                                     !- Outlet Port
  {4d729882-2ebf-4b2c-9b78-9b2493f404f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a04b7459-75d0-44aa-b532-d6a7be835e21}, !- Handle
  CB_STUDIO_1_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {c2ed428d-9196-4a40-af60-2ddbb0f367ea}, !- Inlet Port
  {67c5cd93-2ef7-4351-a6d4-53efc55ef21f}; !- Outlet Port

OS:Connection,
  {95ab841b-e03e-4877-aa6f-1c6ca0a3f696}, !- Handle
  {4d729882-2ebf-4b2c-9b78-9b2493f404f9}, !- Source Object
  3,                                      !- Outlet Port
  {74acd5d4-224e-49f5-a4a3-d504a688d2ea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c2ed428d-9196-4a40-af60-2ddbb0f367ea}, !- Handle
  {74acd5d4-224e-49f5-a4a3-d504a688d2ea}, !- Source Object
  6,                                      !- Outlet Port
  {a04b7459-75d0-44aa-b532-d6a7be835e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67c5cd93-2ef7-4351-a6d4-53efc55ef21f}, !- Handle
  {a04b7459-75d0-44aa-b532-d6a7be835e21}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fa4dbecd-b8a8-4879-bb43-7e3ba45cbbbc}, !- Handle
  CB_STUDIO_1_F2 ZN Reheat Coil Controller, !- Name
  {74acd5d4-224e-49f5-a4a3-d504a688d2ea}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1c4a0102-f0db-4772-b33e-2a52bff2f2a4}, !- Handle
  CB_STUDIO_1_F2 ZN VAV Terminal,         !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {0fc566cf-4f03-4139-bfc0-4a78ccd50e21}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {74acd5d4-224e-49f5-a4a3-d504a688d2ea}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9b72004c-fb5b-40b3-916f-ad63b271f0a7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5062992b-7f7b-4f4a-b3ca-da5b8976bd4c}, !- Handle
  CB_STUDIO_1_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {9b72004c-fb5b-40b3-916f-ad63b271f0a7}, !- Inlet Port
  {d703797a-95ac-4e25-b739-e79dde21f338}; !- Outlet Port

OS:Node,
  {c2070f84-b188-4598-838a-3f215840b9ac}, !- Handle
  CB_STUDIO_1_F2 ZN Return Air Node,      !- Name
  {d03ae432-fa93-413b-9857-77d0dc4b6475}, !- Inlet Port
  {1885f2f6-e0b7-446e-b5f5-776082ee35bc}; !- Outlet Port

OS:Connection,
  {d703797a-95ac-4e25-b739-e79dde21f338}, !- Handle
  {5062992b-7f7b-4f4a-b3ca-da5b8976bd4c}, !- Source Object
  3,                                      !- Outlet Port
  {7c1e2fcc-bf97-4e1a-8cc0-c96a748b75d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d03ae432-fa93-413b-9857-77d0dc4b6475}, !- Handle
  {29a99a7a-eeb9-4d86-b366-b4161719a8d0}, !- Source Object
  2,                                      !- Outlet Port
  {c2070f84-b188-4598-838a-3f215840b9ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1885f2f6-e0b7-446e-b5f5-776082ee35bc}, !- Handle
  {c2070f84-b188-4598-838a-3f215840b9ac}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {d27966c8-9ea1-4ae8-a796-a481818759cb}, !- Handle
  CB_STUDIO_1_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {dbd07cd9-0c41-430f-aea6-e03eafe76ba2}, !- Inlet Port
  {0fc566cf-4f03-4139-bfc0-4a78ccd50e21}; !- Outlet Port

OS:Connection,
  {dbd07cd9-0c41-430f-aea6-e03eafe76ba2}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  21,                                     !- Outlet Port
  {d27966c8-9ea1-4ae8-a796-a481818759cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fc566cf-4f03-4139-bfc0-4a78ccd50e21}, !- Handle
  {d27966c8-9ea1-4ae8-a796-a481818759cb}, !- Source Object
  3,                                      !- Outlet Port
  {1c4a0102-f0db-4772-b33e-2a52bff2f2a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b72004c-fb5b-40b3-916f-ad63b271f0a7}, !- Handle
  {1c4a0102-f0db-4772-b33e-2a52bff2f2a4}, !- Source Object
  12,                                     !- Outlet Port
  {5062992b-7f7b-4f4a-b3ca-da5b8976bd4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0a0fca8a-8f30-42bf-91d0-31a782ea441f}, !- Handle
  CB_STUDIO_2_F2 ZN Reheat Coil,          !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e3cdbc57-94c3-4e3e-9f44-e62b8c960e0e}, !- Water Inlet Node Name
  {736f1b7c-4a16-4847-be7c-71209bc72384}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {584a348f-1818-4b96-8a31-10916f67f39c}, !- Handle
  CB_STUDIO_2_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {e54f5f44-1ea5-4274-96c0-507d7fbb6d5b}, !- Inlet Port
  {e3cdbc57-94c3-4e3e-9f44-e62b8c960e0e}; !- Outlet Port

OS:Connection,
  {e54f5f44-1ea5-4274-96c0-507d7fbb6d5b}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  50,                                     !- Outlet Port
  {584a348f-1818-4b96-8a31-10916f67f39c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ba97f54-1400-4d19-8843-210eba21013d}, !- Handle
  CB_STUDIO_2_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {736f1b7c-4a16-4847-be7c-71209bc72384}, !- Inlet Port
  {64d6459e-6ab0-4d6e-b1a7-0c8634855feb}; !- Outlet Port

OS:Connection,
  {e3cdbc57-94c3-4e3e-9f44-e62b8c960e0e}, !- Handle
  {584a348f-1818-4b96-8a31-10916f67f39c}, !- Source Object
  3,                                      !- Outlet Port
  {0a0fca8a-8f30-42bf-91d0-31a782ea441f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {736f1b7c-4a16-4847-be7c-71209bc72384}, !- Handle
  {0a0fca8a-8f30-42bf-91d0-31a782ea441f}, !- Source Object
  6,                                      !- Outlet Port
  {4ba97f54-1400-4d19-8843-210eba21013d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64d6459e-6ab0-4d6e-b1a7-0c8634855feb}, !- Handle
  {4ba97f54-1400-4d19-8843-210eba21013d}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {08981a80-bf0a-421b-8a67-aad2fabf9292}, !- Handle
  CB_STUDIO_2_F2 ZN Reheat Coil Controller, !- Name
  {0a0fca8a-8f30-42bf-91d0-31a782ea441f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dda8e6f1-6f30-41a2-a85b-25bc07e9e1cb}, !- Handle
  CB_STUDIO_2_F2 ZN VAV Terminal,         !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {951cc85f-c660-49a3-b538-115d39c7a6d3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0a0fca8a-8f30-42bf-91d0-31a782ea441f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bab0b69f-c9c8-4e25-b4a0-32de4504da8e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {74bdeaa8-96bc-4e06-8fb3-c03185719791}, !- Handle
  CB_STUDIO_2_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {bab0b69f-c9c8-4e25-b4a0-32de4504da8e}, !- Inlet Port
  {69421b5c-8c4a-4867-bc85-c48d43478bcd}; !- Outlet Port

OS:Node,
  {3ffc767d-42ad-473d-b81d-c74a9d6c070f}, !- Handle
  CB_STUDIO_2_F2 ZN Return Air Node,      !- Name
  {4d48211f-2817-4a16-9885-f18823000aeb}, !- Inlet Port
  {fdf65bba-1ce3-41cc-b3e8-3fa40d454d71}; !- Outlet Port

OS:Connection,
  {69421b5c-8c4a-4867-bc85-c48d43478bcd}, !- Handle
  {74bdeaa8-96bc-4e06-8fb3-c03185719791}, !- Source Object
  3,                                      !- Outlet Port
  {7eff200d-e844-4abf-a4cb-c8e1766ec9f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d48211f-2817-4a16-9885-f18823000aeb}, !- Handle
  {a86e3c11-fdd0-4932-9c23-6422a268fe0b}, !- Source Object
  2,                                      !- Outlet Port
  {3ffc767d-42ad-473d-b81d-c74a9d6c070f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdf65bba-1ce3-41cc-b3e8-3fa40d454d71}, !- Handle
  {3ffc767d-42ad-473d-b81d-c74a9d6c070f}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {3ed606d1-c959-4743-b3d5-18c674bc792e}, !- Handle
  CB_STUDIO_2_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {172a858d-c887-499b-b9b2-dda45465f863}, !- Inlet Port
  {951cc85f-c660-49a3-b538-115d39c7a6d3}; !- Outlet Port

OS:Connection,
  {172a858d-c887-499b-b9b2-dda45465f863}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  22,                                     !- Outlet Port
  {3ed606d1-c959-4743-b3d5-18c674bc792e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {951cc85f-c660-49a3-b538-115d39c7a6d3}, !- Handle
  {3ed606d1-c959-4743-b3d5-18c674bc792e}, !- Source Object
  3,                                      !- Outlet Port
  {dda8e6f1-6f30-41a2-a85b-25bc07e9e1cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bab0b69f-c9c8-4e25-b4a0-32de4504da8e}, !- Handle
  {dda8e6f1-6f30-41a2-a85b-25bc07e9e1cb}, !- Source Object
  12,                                     !- Outlet Port
  {74bdeaa8-96bc-4e06-8fb3-c03185719791}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5bee9f41-ec97-4808-99c5-3ad70e98e167}, !- Handle
  CB_MAIN_STAIRS_F2 ZN Reheat Coil,       !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0a38d741-1dcb-41c8-8283-9d8ce6845520}, !- Water Inlet Node Name
  {b9d8a4a3-b392-4280-a596-c3dc6fa83fb5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b022fbf9-517a-4546-8c9a-fe6940c183d8}, !- Handle
  CB_MAIN_STAIRS_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {9d4bf085-ffc7-49c9-8c42-811e085e7a6a}, !- Inlet Port
  {0a38d741-1dcb-41c8-8283-9d8ce6845520}; !- Outlet Port

OS:Connection,
  {9d4bf085-ffc7-49c9-8c42-811e085e7a6a}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  51,                                     !- Outlet Port
  {b022fbf9-517a-4546-8c9a-fe6940c183d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00b583bf-8ac8-464c-ab07-88fdc2a55c82}, !- Handle
  CB_MAIN_STAIRS_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {b9d8a4a3-b392-4280-a596-c3dc6fa83fb5}, !- Inlet Port
  {f30303f0-e028-4e20-b685-5f4bc5f0704f}; !- Outlet Port

OS:Connection,
  {0a38d741-1dcb-41c8-8283-9d8ce6845520}, !- Handle
  {b022fbf9-517a-4546-8c9a-fe6940c183d8}, !- Source Object
  3,                                      !- Outlet Port
  {5bee9f41-ec97-4808-99c5-3ad70e98e167}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b9d8a4a3-b392-4280-a596-c3dc6fa83fb5}, !- Handle
  {5bee9f41-ec97-4808-99c5-3ad70e98e167}, !- Source Object
  6,                                      !- Outlet Port
  {00b583bf-8ac8-464c-ab07-88fdc2a55c82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f30303f0-e028-4e20-b685-5f4bc5f0704f}, !- Handle
  {00b583bf-8ac8-464c-ab07-88fdc2a55c82}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bd0fca5c-cd82-44e3-b7b3-880c21e12156}, !- Handle
  CB_MAIN_STAIRS_F2 ZN Reheat Coil Controller, !- Name
  {5bee9f41-ec97-4808-99c5-3ad70e98e167}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9cd346ff-84ad-4360-8e3c-6dace7850dc8}, !- Handle
  CB_MAIN_STAIRS_F2 ZN VAV Terminal,      !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {514f2ae9-55f0-470d-a620-a9945ccbf037}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5bee9f41-ec97-4808-99c5-3ad70e98e167}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {33312418-c692-42d3-af8e-440ba1c3eb8b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7cdb1eb9-3d0d-4cae-95d0-462072689bfe}, !- Handle
  CB_MAIN_STAIRS_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {33312418-c692-42d3-af8e-440ba1c3eb8b}, !- Inlet Port
  {4742776e-5b51-484f-a276-cf236fb5322f}; !- Outlet Port

OS:Node,
  {ec776d6d-8cc2-45b7-ba38-b136097f0eb9}, !- Handle
  CB_MAIN_STAIRS_F2 ZN Return Air Node,   !- Name
  {a4fce272-fd34-4b9f-90eb-1c1d4d3a11ec}, !- Inlet Port
  {d9599df4-6bbf-483e-b24f-948ee0c97a6d}; !- Outlet Port

OS:Connection,
  {4742776e-5b51-484f-a276-cf236fb5322f}, !- Handle
  {7cdb1eb9-3d0d-4cae-95d0-462072689bfe}, !- Source Object
  3,                                      !- Outlet Port
  {0ab563df-2928-4670-b422-a4063558c755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4fce272-fd34-4b9f-90eb-1c1d4d3a11ec}, !- Handle
  {69773dc8-787f-4f3d-be20-4ff8226add81}, !- Source Object
  2,                                      !- Outlet Port
  {ec776d6d-8cc2-45b7-ba38-b136097f0eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9599df4-6bbf-483e-b24f-948ee0c97a6d}, !- Handle
  {ec776d6d-8cc2-45b7-ba38-b136097f0eb9}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {1d6a4133-8387-4a09-a017-381c71fb7010}, !- Handle
  CB_MAIN_STAIRS_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {2bc52be6-9b77-46f7-a1b3-061a09e044dc}, !- Inlet Port
  {514f2ae9-55f0-470d-a620-a9945ccbf037}; !- Outlet Port

OS:Connection,
  {2bc52be6-9b77-46f7-a1b3-061a09e044dc}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  23,                                     !- Outlet Port
  {1d6a4133-8387-4a09-a017-381c71fb7010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {514f2ae9-55f0-470d-a620-a9945ccbf037}, !- Handle
  {1d6a4133-8387-4a09-a017-381c71fb7010}, !- Source Object
  3,                                      !- Outlet Port
  {9cd346ff-84ad-4360-8e3c-6dace7850dc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33312418-c692-42d3-af8e-440ba1c3eb8b}, !- Handle
  {9cd346ff-84ad-4360-8e3c-6dace7850dc8}, !- Source Object
  12,                                     !- Outlet Port
  {7cdb1eb9-3d0d-4cae-95d0-462072689bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0269249e-4d6d-4bea-9def-d47cbd192987}, !- Handle
  CB_OFFICES_OPEN_F2 ZN Reheat Coil,      !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {89e2a5e2-7cf0-49d1-bc99-675e67aa9347}, !- Water Inlet Node Name
  {8ca29dd9-3885-4436-bae8-f30693affaf9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {659a5ab8-4544-44e2-94eb-6340b8ef4469}, !- Handle
  CB_OFFICES_OPEN_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {4095309c-e4fe-4974-999a-a5482954b060}, !- Inlet Port
  {89e2a5e2-7cf0-49d1-bc99-675e67aa9347}; !- Outlet Port

OS:Connection,
  {4095309c-e4fe-4974-999a-a5482954b060}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  52,                                     !- Outlet Port
  {659a5ab8-4544-44e2-94eb-6340b8ef4469}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b928891-e4f0-48dc-a8af-21c6e76fef8f}, !- Handle
  CB_OFFICES_OPEN_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {8ca29dd9-3885-4436-bae8-f30693affaf9}, !- Inlet Port
  {0c334d50-e286-4288-871e-52603f239b18}; !- Outlet Port

OS:Connection,
  {89e2a5e2-7cf0-49d1-bc99-675e67aa9347}, !- Handle
  {659a5ab8-4544-44e2-94eb-6340b8ef4469}, !- Source Object
  3,                                      !- Outlet Port
  {0269249e-4d6d-4bea-9def-d47cbd192987}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ca29dd9-3885-4436-bae8-f30693affaf9}, !- Handle
  {0269249e-4d6d-4bea-9def-d47cbd192987}, !- Source Object
  6,                                      !- Outlet Port
  {0b928891-e4f0-48dc-a8af-21c6e76fef8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c334d50-e286-4288-871e-52603f239b18}, !- Handle
  {0b928891-e4f0-48dc-a8af-21c6e76fef8f}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8cad8b49-7242-446d-b3b5-ebfd20b2ca04}, !- Handle
  CB_OFFICES_OPEN_F2 ZN Reheat Coil Controller, !- Name
  {0269249e-4d6d-4bea-9def-d47cbd192987}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8736276f-a9f9-4e31-911c-f5f15a471725}, !- Handle
  CB_OFFICES_OPEN_F2 ZN VAV Terminal,     !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {496ae47a-5e6c-4205-ac66-d441f9542e28}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0269249e-4d6d-4bea-9def-d47cbd192987}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1b5853b5-ab4d-4389-8caa-6ff9c54b9472}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a435ed75-9066-4d75-a520-f5013c8e9b4e}, !- Handle
  CB_OFFICES_OPEN_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {1b5853b5-ab4d-4389-8caa-6ff9c54b9472}, !- Inlet Port
  {7fe66668-624e-4355-b503-b14b5fcf60f1}; !- Outlet Port

OS:Node,
  {b66a1569-e012-42f7-b78f-46b5e7b917d8}, !- Handle
  CB_OFFICES_OPEN_F2 ZN Return Air Node,  !- Name
  {6fd894d2-dd72-47dd-8663-f976abb4176a}, !- Inlet Port
  {d807a39d-348d-4870-8d1a-527df7c3e608}; !- Outlet Port

OS:Connection,
  {7fe66668-624e-4355-b503-b14b5fcf60f1}, !- Handle
  {a435ed75-9066-4d75-a520-f5013c8e9b4e}, !- Source Object
  3,                                      !- Outlet Port
  {52aa5b1c-95fd-4f37-9a36-5238d126d375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fd894d2-dd72-47dd-8663-f976abb4176a}, !- Handle
  {d534519e-cd0b-480e-a361-a9ddf44fe39c}, !- Source Object
  2,                                      !- Outlet Port
  {b66a1569-e012-42f7-b78f-46b5e7b917d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d807a39d-348d-4870-8d1a-527df7c3e608}, !- Handle
  {b66a1569-e012-42f7-b78f-46b5e7b917d8}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {42c59800-b772-4002-bc98-8bdb39f70372}, !- Handle
  CB_OFFICES_OPEN_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {ff55f4ee-600e-41db-b73b-41bee6f14aa9}, !- Inlet Port
  {496ae47a-5e6c-4205-ac66-d441f9542e28}; !- Outlet Port

OS:Connection,
  {ff55f4ee-600e-41db-b73b-41bee6f14aa9}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  24,                                     !- Outlet Port
  {42c59800-b772-4002-bc98-8bdb39f70372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {496ae47a-5e6c-4205-ac66-d441f9542e28}, !- Handle
  {42c59800-b772-4002-bc98-8bdb39f70372}, !- Source Object
  3,                                      !- Outlet Port
  {8736276f-a9f9-4e31-911c-f5f15a471725}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b5853b5-ab4d-4389-8caa-6ff9c54b9472}, !- Handle
  {8736276f-a9f9-4e31-911c-f5f15a471725}, !- Source Object
  12,                                     !- Outlet Port
  {a435ed75-9066-4d75-a520-f5013c8e9b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c1ec059c-8dd0-4b90-a66d-eb4259b1ca2d}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1c268034-4c0c-48a0-b219-428969956395}, !- Water Inlet Node Name
  {b7caac76-fd6d-4726-87e0-144613c2623f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f11a1553-7cc1-4557-a2c3-7157be4748a9}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {4a49b62b-d07f-4290-a70a-713a742000e9}, !- Inlet Port
  {1c268034-4c0c-48a0-b219-428969956395}; !- Outlet Port

OS:Connection,
  {4a49b62b-d07f-4290-a70a-713a742000e9}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  53,                                     !- Outlet Port
  {f11a1553-7cc1-4557-a2c3-7157be4748a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d659889f-9e29-4012-a254-0500b55d4c84}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {b7caac76-fd6d-4726-87e0-144613c2623f}, !- Inlet Port
  {32351aa8-8067-47ac-9625-289192734980}; !- Outlet Port

OS:Connection,
  {1c268034-4c0c-48a0-b219-428969956395}, !- Handle
  {f11a1553-7cc1-4557-a2c3-7157be4748a9}, !- Source Object
  3,                                      !- Outlet Port
  {c1ec059c-8dd0-4b90-a66d-eb4259b1ca2d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b7caac76-fd6d-4726-87e0-144613c2623f}, !- Handle
  {c1ec059c-8dd0-4b90-a66d-eb4259b1ca2d}, !- Source Object
  6,                                      !- Outlet Port
  {d659889f-9e29-4012-a254-0500b55d4c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32351aa8-8067-47ac-9625-289192734980}, !- Handle
  {d659889f-9e29-4012-a254-0500b55d4c84}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {27ce87cb-43af-4316-88c0-25197da6cea5}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN Reheat Coil Controller, !- Name
  {c1ec059c-8dd0-4b90-a66d-eb4259b1ca2d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dc7600a3-825a-4587-a1e8-b94b84523698}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {10b0ea6d-abf8-4091-b9b9-5549d916b390}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c1ec059c-8dd0-4b90-a66d-eb4259b1ca2d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5368727d-0868-4181-b478-dea75c1073f8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8c86ab09-2000-49b6-a8c4-02a27450fe81}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {5368727d-0868-4181-b478-dea75c1073f8}, !- Inlet Port
  {39226e22-2580-4c23-ad78-a55f0ec30029}; !- Outlet Port

OS:Node,
  {fca77c16-63b9-4704-a5cc-438603855791}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN Return Air Node, !- Name
  {cbf6423c-8c3d-48ad-8fc1-0274a0c6b26f}, !- Inlet Port
  {4c1b0f40-a798-405e-bbe9-3a4848b1f3e7}; !- Outlet Port

OS:Connection,
  {39226e22-2580-4c23-ad78-a55f0ec30029}, !- Handle
  {8c86ab09-2000-49b6-a8c4-02a27450fe81}, !- Source Object
  3,                                      !- Outlet Port
  {fa35c8e3-a94d-4219-9e81-397c404c669f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbf6423c-8c3d-48ad-8fc1-0274a0c6b26f}, !- Handle
  {a912cc0d-7634-44ac-978f-3d5ab06d2b5c}, !- Source Object
  2,                                      !- Outlet Port
  {fca77c16-63b9-4704-a5cc-438603855791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c1b0f40-a798-405e-bbe9-3a4848b1f3e7}, !- Handle
  {fca77c16-63b9-4704-a5cc-438603855791}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {65ddf4cc-5aeb-4218-84be-9732aebc6d02}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {dedb852e-1df7-4c0a-a5e8-463e6860c127}, !- Inlet Port
  {10b0ea6d-abf8-4091-b9b9-5549d916b390}; !- Outlet Port

OS:Connection,
  {dedb852e-1df7-4c0a-a5e8-463e6860c127}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  25,                                     !- Outlet Port
  {65ddf4cc-5aeb-4218-84be-9732aebc6d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10b0ea6d-abf8-4091-b9b9-5549d916b390}, !- Handle
  {65ddf4cc-5aeb-4218-84be-9732aebc6d02}, !- Source Object
  3,                                      !- Outlet Port
  {dc7600a3-825a-4587-a1e8-b94b84523698}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5368727d-0868-4181-b478-dea75c1073f8}, !- Handle
  {dc7600a3-825a-4587-a1e8-b94b84523698}, !- Source Object
  12,                                     !- Outlet Port
  {8c86ab09-2000-49b6-a8c4-02a27450fe81}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {759abf5a-ae18-4f79-a9fc-3c309f5d7609}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f7657255-5adf-4830-93b8-3c6624430d38}, !- Water Inlet Node Name
  {6fc38629-d1d2-49e1-bd8e-a3a6ac61cb54}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {443d6e4c-9b02-42d8-bdd8-0022cf98a687}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {e2567750-8a01-4782-867f-e56f5f7d98c1}, !- Inlet Port
  {f7657255-5adf-4830-93b8-3c6624430d38}; !- Outlet Port

OS:Connection,
  {e2567750-8a01-4782-867f-e56f5f7d98c1}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  54,                                     !- Outlet Port
  {443d6e4c-9b02-42d8-bdd8-0022cf98a687}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {feb4d55c-a7d0-4b86-b104-37e901b80b8c}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {6fc38629-d1d2-49e1-bd8e-a3a6ac61cb54}, !- Inlet Port
  {b5fb2b41-301f-42c3-9833-2f154a41b8df}; !- Outlet Port

OS:Connection,
  {f7657255-5adf-4830-93b8-3c6624430d38}, !- Handle
  {443d6e4c-9b02-42d8-bdd8-0022cf98a687}, !- Source Object
  3,                                      !- Outlet Port
  {759abf5a-ae18-4f79-a9fc-3c309f5d7609}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6fc38629-d1d2-49e1-bd8e-a3a6ac61cb54}, !- Handle
  {759abf5a-ae18-4f79-a9fc-3c309f5d7609}, !- Source Object
  6,                                      !- Outlet Port
  {feb4d55c-a7d0-4b86-b104-37e901b80b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5fb2b41-301f-42c3-9833-2f154a41b8df}, !- Handle
  {feb4d55c-a7d0-4b86-b104-37e901b80b8c}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4ab4aa25-84ca-41ff-8e62-5c81293a8200}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN Reheat Coil Controller, !- Name
  {759abf5a-ae18-4f79-a9fc-3c309f5d7609}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {73ccb521-e1ae-49ca-82f4-271bb0f66979}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {e32814ff-a1a2-4156-b01d-628b67a3b02a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {759abf5a-ae18-4f79-a9fc-3c309f5d7609}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {19501d48-be2a-4eef-940c-7a8236c96120}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d159560a-0654-40e6-acc8-c17928d5dac1}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {19501d48-be2a-4eef-940c-7a8236c96120}, !- Inlet Port
  {d3349dc4-7831-4bf1-b68c-b26df52b8ff4}; !- Outlet Port

OS:Node,
  {4c9d6769-8417-49ee-bf20-b3b842e62fb1}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN Return Air Node, !- Name
  {66b925ff-c117-450a-8d59-240bce8c251b}, !- Inlet Port
  {1db3a1e1-79c8-4127-9501-1a7adb6e8cf1}; !- Outlet Port

OS:Connection,
  {d3349dc4-7831-4bf1-b68c-b26df52b8ff4}, !- Handle
  {d159560a-0654-40e6-acc8-c17928d5dac1}, !- Source Object
  3,                                      !- Outlet Port
  {5e75dab7-0c4c-4f59-9a6d-1d787f40f851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66b925ff-c117-450a-8d59-240bce8c251b}, !- Handle
  {03854a77-a5fe-42be-b8de-24f4198ee4d9}, !- Source Object
  2,                                      !- Outlet Port
  {4c9d6769-8417-49ee-bf20-b3b842e62fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1db3a1e1-79c8-4127-9501-1a7adb6e8cf1}, !- Handle
  {4c9d6769-8417-49ee-bf20-b3b842e62fb1}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {fcf5f317-a2bf-4765-b4c1-6638bc8185b4}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {79cb031f-8458-4c81-8ae3-097df3097cd4}, !- Inlet Port
  {e32814ff-a1a2-4156-b01d-628b67a3b02a}; !- Outlet Port

OS:Connection,
  {79cb031f-8458-4c81-8ae3-097df3097cd4}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  26,                                     !- Outlet Port
  {fcf5f317-a2bf-4765-b4c1-6638bc8185b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e32814ff-a1a2-4156-b01d-628b67a3b02a}, !- Handle
  {fcf5f317-a2bf-4765-b4c1-6638bc8185b4}, !- Source Object
  3,                                      !- Outlet Port
  {73ccb521-e1ae-49ca-82f4-271bb0f66979}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19501d48-be2a-4eef-940c-7a8236c96120}, !- Handle
  {73ccb521-e1ae-49ca-82f4-271bb0f66979}, !- Source Object
  12,                                     !- Outlet Port
  {d159560a-0654-40e6-acc8-c17928d5dac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {22f572bb-5ebd-4020-92b6-f9129cf72a2a}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dd445d51-25bd-4857-8285-d412ae8310b1}, !- Water Inlet Node Name
  {e8490e99-4855-44b1-a9dd-880c8cf4e77d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c25d872c-bb3b-46e3-80cb-9a67d7949f39}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {dffb022e-e80f-485e-9bae-5301f2330c15}, !- Inlet Port
  {dd445d51-25bd-4857-8285-d412ae8310b1}; !- Outlet Port

OS:Connection,
  {dffb022e-e80f-485e-9bae-5301f2330c15}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  55,                                     !- Outlet Port
  {c25d872c-bb3b-46e3-80cb-9a67d7949f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65e47a31-5c30-4172-98a1-28d64ad7eb4f}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {e8490e99-4855-44b1-a9dd-880c8cf4e77d}, !- Inlet Port
  {b79b28aa-b009-4ff0-80bd-cbd48fa46262}; !- Outlet Port

OS:Connection,
  {dd445d51-25bd-4857-8285-d412ae8310b1}, !- Handle
  {c25d872c-bb3b-46e3-80cb-9a67d7949f39}, !- Source Object
  3,                                      !- Outlet Port
  {22f572bb-5ebd-4020-92b6-f9129cf72a2a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e8490e99-4855-44b1-a9dd-880c8cf4e77d}, !- Handle
  {22f572bb-5ebd-4020-92b6-f9129cf72a2a}, !- Source Object
  6,                                      !- Outlet Port
  {65e47a31-5c30-4172-98a1-28d64ad7eb4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b79b28aa-b009-4ff0-80bd-cbd48fa46262}, !- Handle
  {65e47a31-5c30-4172-98a1-28d64ad7eb4f}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2319439e-b65a-403d-8e48-72765e923a35}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN Reheat Coil Controller, !- Name
  {22f572bb-5ebd-4020-92b6-f9129cf72a2a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {49e451ef-80fe-4be1-9353-2966582011b0}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {cf175715-f814-4860-87f2-36ff019e520e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.768431072242451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {22f572bb-5ebd-4020-92b6-f9129cf72a2a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3a622742-5fec-48b0-9055-0319fda478d7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bb53ad13-6877-434a-a501-f1f8a377171e}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {3a622742-5fec-48b0-9055-0319fda478d7}, !- Inlet Port
  {67818a42-3282-4281-bfb1-aa8a850e17a3}; !- Outlet Port

OS:Node,
  {349d70f6-916e-4017-852f-28ac2ee6ac93}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN Return Air Node, !- Name
  {fa419087-02d6-4884-a089-97492c6b1396}, !- Inlet Port
  {ce4340e2-7e1c-45f4-af12-b8a60850b7e9}; !- Outlet Port

OS:Connection,
  {67818a42-3282-4281-bfb1-aa8a850e17a3}, !- Handle
  {bb53ad13-6877-434a-a501-f1f8a377171e}, !- Source Object
  3,                                      !- Outlet Port
  {00a0486a-f8cd-4da8-8801-b97bf5376448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa419087-02d6-4884-a089-97492c6b1396}, !- Handle
  {6bf4c834-987e-4e69-9d30-7f0c3c500314}, !- Source Object
  2,                                      !- Outlet Port
  {349d70f6-916e-4017-852f-28ac2ee6ac93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce4340e2-7e1c-45f4-af12-b8a60850b7e9}, !- Handle
  {349d70f6-916e-4017-852f-28ac2ee6ac93}, !- Source Object
  3,                                      !- Outlet Port
  {9fe796fe-8330-4e2d-a597-bce58ffe506f}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {d8785931-3318-45c6-b718-1c23ce39b158}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {6eb224ae-c42e-4061-9752-c80cf9b38405}, !- Inlet Port
  {cf175715-f814-4860-87f2-36ff019e520e}; !- Outlet Port

OS:Connection,
  {6eb224ae-c42e-4061-9752-c80cf9b38405}, !- Handle
  {d2989859-9962-431f-98b1-b954227e3e98}, !- Source Object
  27,                                     !- Outlet Port
  {d8785931-3318-45c6-b718-1c23ce39b158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf175715-f814-4860-87f2-36ff019e520e}, !- Handle
  {d8785931-3318-45c6-b718-1c23ce39b158}, !- Source Object
  3,                                      !- Outlet Port
  {49e451ef-80fe-4be1-9353-2966582011b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a622742-5fec-48b0-9055-0319fda478d7}, !- Handle
  {49e451ef-80fe-4be1-9353-2966582011b0}, !- Source Object
  12,                                     !- Outlet Port
  {bb53ad13-6877-434a-a501-f1f8a377171e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {af49235a-db24-4248-a651-d912dd247c78}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {33c72eef-bb0e-4d4b-8b2f-ba2bbed7937e}, !- Water Inlet Node Name
  {bbaa89de-bda6-481d-9049-cf84ed2f25b2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {90a26120-1df0-4ad9-a9f1-88ff5cf5d745}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {f00b23f5-881f-4cb6-88b9-a387d45e7490}, !- Inlet Port
  {33c72eef-bb0e-4d4b-8b2f-ba2bbed7937e}; !- Outlet Port

OS:Connection,
  {f00b23f5-881f-4cb6-88b9-a387d45e7490}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  56,                                     !- Outlet Port
  {90a26120-1df0-4ad9-a9f1-88ff5cf5d745}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f46542f-4403-4c2b-b3ff-c99ef9cd0dc5}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {bbaa89de-bda6-481d-9049-cf84ed2f25b2}, !- Inlet Port
  {97fc4438-0d04-45c3-af6a-e9e2a81ced1c}; !- Outlet Port

OS:Connection,
  {33c72eef-bb0e-4d4b-8b2f-ba2bbed7937e}, !- Handle
  {90a26120-1df0-4ad9-a9f1-88ff5cf5d745}, !- Source Object
  3,                                      !- Outlet Port
  {af49235a-db24-4248-a651-d912dd247c78}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bbaa89de-bda6-481d-9049-cf84ed2f25b2}, !- Handle
  {af49235a-db24-4248-a651-d912dd247c78}, !- Source Object
