  2;                                      !- Inlet Port

OS:Connection,
  {5613b5ac-2362-4789-82e6-f5a4f78c385f}, !- Handle
  {a59072ef-1534-48f4-afb2-cdf2fa5ebc05}, !- Source Object
  2,                                      !- Outlet Port
  {f83489ca-83cd-482c-aae4-b0fe5be263f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c728ad65-cf67-48cc-89f3-f4a71a8ac417}, !- Handle
  {f83489ca-83cd-482c-aae4-b0fe5be263f0}, !- Source Object
  3,                                      !- Outlet Port
  {901702ba-46ce-4c2a-863c-60484cd4471d}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {d00ade4f-8f04-4ffe-88b2-2ed84dae9d12}, !- Handle
  CB_CLASSROOM_4_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {49f9437b-8ed6-412a-85ac-27b98fac51e5}, !- Inlet Port
  {2e234958-d5c5-44fd-b0f9-f11e3c0cf80f}; !- Outlet Port

OS:Connection,
  {49f9437b-8ed6-412a-85ac-27b98fac51e5}, !- Handle
  {25b7d0a9-a222-4b1f-b0c3-16a1bbd9278e}, !- Source Object
  14,                                     !- Outlet Port
  {d00ade4f-8f04-4ffe-88b2-2ed84dae9d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e234958-d5c5-44fd-b0f9-f11e3c0cf80f}, !- Handle
  {d00ade4f-8f04-4ffe-88b2-2ed84dae9d12}, !- Source Object
  3,                                      !- Outlet Port
  {a8df2f96-4189-49a1-905b-71b8f4bda07e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b8a9571-05e7-4268-a5ae-ab42c2407622}, !- Handle
  {a8df2f96-4189-49a1-905b-71b8f4bda07e}, !- Source Object
  12,                                     !- Outlet Port
  {6ae8f6d0-2d66-4202-bc73-5bcbe61da1ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {441c998d-94cb-492d-8bf9-b2a0aa39883f}, !- Handle
  CB_CLASSROOM_5_F4 ZN Reheat Coil,       !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7ee5eecb-2a7b-4ab1-8249-98f95959b8ad}, !- Water Inlet Node Name
  {1496bd20-4a97-44c4-992c-2ad4b8f34c9a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {617cd535-cb4e-4ec4-b91e-371f00c93a66}, !- Handle
  CB_CLASSROOM_5_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {995927c7-37c5-4bb5-a003-3561ecc4af26}, !- Inlet Port
  {7ee5eecb-2a7b-4ab1-8249-98f95959b8ad}; !- Outlet Port

OS:Connection,
  {995927c7-37c5-4bb5-a003-3561ecc4af26}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  104,                                    !- Outlet Port
  {617cd535-cb4e-4ec4-b91e-371f00c93a66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ce30494-a057-4a04-9626-bbf41cfb121f}, !- Handle
  CB_CLASSROOM_5_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {1496bd20-4a97-44c4-992c-2ad4b8f34c9a}, !- Inlet Port
  {81819cbe-1e7c-4752-9fc6-128261b07539}; !- Outlet Port

OS:Connection,
  {7ee5eecb-2a7b-4ab1-8249-98f95959b8ad}, !- Handle
  {617cd535-cb4e-4ec4-b91e-371f00c93a66}, !- Source Object
  3,                                      !- Outlet Port
  {441c998d-94cb-492d-8bf9-b2a0aa39883f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1496bd20-4a97-44c4-992c-2ad4b8f34c9a}, !- Handle
  {441c998d-94cb-492d-8bf9-b2a0aa39883f}, !- Source Object
  6,                                      !- Outlet Port
  {2ce30494-a057-4a04-9626-bbf41cfb121f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81819cbe-1e7c-4752-9fc6-128261b07539}, !- Handle
  {2ce30494-a057-4a04-9626-bbf41cfb121f}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  104;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {764b2bfe-6a70-439a-bf50-3e3d7cfd0509}, !- Handle
  CB_CLASSROOM_5_F4 ZN Reheat Coil Controller, !- Name
  {441c998d-94cb-492d-8bf9-b2a0aa39883f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b8b7f1d4-0719-48bf-b138-f2a4a5a82a2f}, !- Handle
  CB_CLASSROOM_5_F4 ZN VAV Terminal,      !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {cdc7547a-31d5-45cb-9581-65503d5cc94b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.572378879634946,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {441c998d-94cb-492d-8bf9-b2a0aa39883f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3a054221-96ed-402b-86c4-9ad7b5a345c9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5a87d1e2-8990-4383-8358-7345f34678e6}, !- Handle
  CB_CLASSROOM_5_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {3a054221-96ed-402b-86c4-9ad7b5a345c9}, !- Inlet Port
  {42949f28-8560-477e-8eda-edcf019809f5}; !- Outlet Port

OS:Node,
  {84180548-de87-47e4-8558-f30e8bf37b86}, !- Handle
  CB_CLASSROOM_5_F4 ZN Return Air Node,   !- Name
  {2077591d-175e-4b20-8661-742f341ce798}, !- Inlet Port
  {354a2ea2-3444-4218-915e-41d13c9aaf50}; !- Outlet Port

OS:Connection,
  {42949f28-8560-477e-8eda-edcf019809f5}, !- Handle
  {5a87d1e2-8990-4383-8358-7345f34678e6}, !- Source Object
  3,                                      !- Outlet Port
  {f56fb6f2-4b05-4953-9b87-4a889aaf9bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2077591d-175e-4b20-8661-742f341ce798}, !- Handle
  {48a03e1b-567d-40fa-80ed-f795fd5aab5a}, !- Source Object
  2,                                      !- Outlet Port
  {84180548-de87-47e4-8558-f30e8bf37b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {354a2ea2-3444-4218-915e-41d13c9aaf50}, !- Handle
  {84180548-de87-47e4-8558-f30e8bf37b86}, !- Source Object
  3,                                      !- Outlet Port
  {901702ba-46ce-4c2a-863c-60484cd4471d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {272536aa-62e6-4677-8bfd-8466f91e7d6e}, !- Handle
  CB_CLASSROOM_5_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {c70faab2-dc6c-48e9-820d-7de3dcd14af8}, !- Inlet Port
  {cdc7547a-31d5-45cb-9581-65503d5cc94b}; !- Outlet Port

OS:Connection,
  {c70faab2-dc6c-48e9-820d-7de3dcd14af8}, !- Handle
  {25b7d0a9-a222-4b1f-b0c3-16a1bbd9278e}, !- Source Object
  15,                                     !- Outlet Port
  {272536aa-62e6-4677-8bfd-8466f91e7d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc7547a-31d5-45cb-9581-65503d5cc94b}, !- Handle
  {272536aa-62e6-4677-8bfd-8466f91e7d6e}, !- Source Object
  3,                                      !- Outlet Port
  {b8b7f1d4-0719-48bf-b138-f2a4a5a82a2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a054221-96ed-402b-86c4-9ad7b5a345c9}, !- Handle
  {b8b7f1d4-0719-48bf-b138-f2a4a5a82a2f}, !- Source Object
  12,                                     !- Outlet Port
  {5a87d1e2-8990-4383-8358-7345f34678e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0e3afd18-5f12-453e-926b-f4143716bd6c}, !- Handle
  CB_CLASSROOM_6_F4 ZN Reheat Coil,       !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4e9f42b5-6a6e-44bc-aa7e-5356e3099743}, !- Water Inlet Node Name
  {bacb6673-7d53-42ad-ab6e-8d32a7cd1404}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d90110c7-3aa8-437d-9809-d06e80de69e0}, !- Handle
  CB_CLASSROOM_6_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {982114df-863d-43b2-a932-a557c7f8b3c5}, !- Inlet Port
  {4e9f42b5-6a6e-44bc-aa7e-5356e3099743}; !- Outlet Port

OS:Connection,
  {982114df-863d-43b2-a932-a557c7f8b3c5}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  105,                                    !- Outlet Port
  {d90110c7-3aa8-437d-9809-d06e80de69e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3af877ff-8bcd-46fc-9f79-22bae14e7139}, !- Handle
  CB_CLASSROOM_6_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {bacb6673-7d53-42ad-ab6e-8d32a7cd1404}, !- Inlet Port
  {776dba58-2d07-4263-8659-2df5ff00a9b2}; !- Outlet Port

OS:Connection,
  {4e9f42b5-6a6e-44bc-aa7e-5356e3099743}, !- Handle
  {d90110c7-3aa8-437d-9809-d06e80de69e0}, !- Source Object
  3,                                      !- Outlet Port
  {0e3afd18-5f12-453e-926b-f4143716bd6c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bacb6673-7d53-42ad-ab6e-8d32a7cd1404}, !- Handle
  {0e3afd18-5f12-453e-926b-f4143716bd6c}, !- Source Object
  6,                                      !- Outlet Port
  {3af877ff-8bcd-46fc-9f79-22bae14e7139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {776dba58-2d07-4263-8659-2df5ff00a9b2}, !- Handle
  {3af877ff-8bcd-46fc-9f79-22bae14e7139}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  105;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {669bda5d-1117-4433-ad08-1bd7dbe578b8}, !- Handle
  CB_CLASSROOM_6_F4 ZN Reheat Coil Controller, !- Name
  {0e3afd18-5f12-453e-926b-f4143716bd6c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9a6f4ac6-c26a-4d97-b0d6-3f46f9853070}, !- Handle
  CB_CLASSROOM_6_F4 ZN VAV Terminal,      !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {2c946989-1021-422d-84d2-9e77d73480b2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.572378879634946,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0e3afd18-5f12-453e-926b-f4143716bd6c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {efd59c13-eedb-478e-8808-7d2ae0323148}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c0cbd00a-8c26-4fcd-ac50-00a00c0398c5}, !- Handle
  CB_CLASSROOM_6_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {efd59c13-eedb-478e-8808-7d2ae0323148}, !- Inlet Port
  {d3af9652-e4af-4699-bca1-2339f3303370}; !- Outlet Port

OS:Node,
  {0df6fb31-206d-4090-a484-6a63e2fa37f4}, !- Handle
  CB_CLASSROOM_6_F4 ZN Return Air Node,   !- Name
  {a6adf453-e910-4015-9da7-dad2baedba05}, !- Inlet Port
  {394eb584-97ef-4794-a434-5f5583579a40}; !- Outlet Port

OS:Connection,
  {d3af9652-e4af-4699-bca1-2339f3303370}, !- Handle
  {c0cbd00a-8c26-4fcd-ac50-00a00c0398c5}, !- Source Object
  3,                                      !- Outlet Port
  {9d2a26a7-f59d-4aff-8ddc-a0587e5e8105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6adf453-e910-4015-9da7-dad2baedba05}, !- Handle
  {dc68d964-40a6-4ab9-81c2-5621d3d6b050}, !- Source Object
  2,                                      !- Outlet Port
  {0df6fb31-206d-4090-a484-6a63e2fa37f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {394eb584-97ef-4794-a434-5f5583579a40}, !- Handle
  {0df6fb31-206d-4090-a484-6a63e2fa37f4}, !- Source Object
  3,                                      !- Outlet Port
  {901702ba-46ce-4c2a-863c-60484cd4471d}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {af97cea3-3f0c-4626-b1c4-a3a6f7b9ea91}, !- Handle
  CB_CLASSROOM_6_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {626a34bc-2c52-4609-9500-ed149b4fbd81}, !- Inlet Port
  {2c946989-1021-422d-84d2-9e77d73480b2}; !- Outlet Port

OS:Connection,
  {626a34bc-2c52-4609-9500-ed149b4fbd81}, !- Handle
  {25b7d0a9-a222-4b1f-b0c3-16a1bbd9278e}, !- Source Object
  16,                                     !- Outlet Port
  {af97cea3-3f0c-4626-b1c4-a3a6f7b9ea91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c946989-1021-422d-84d2-9e77d73480b2}, !- Handle
  {af97cea3-3f0c-4626-b1c4-a3a6f7b9ea91}, !- Source Object
  3,                                      !- Outlet Port
  {9a6f4ac6-c26a-4d97-b0d6-3f46f9853070}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efd59c13-eedb-478e-8808-7d2ae0323148}, !- Handle
  {9a6f4ac6-c26a-4d97-b0d6-3f46f9853070}, !- Source Object
  12,                                     !- Outlet Port
  {c0cbd00a-8c26-4fcd-ac50-00a00c0398c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {629080c4-78cd-4273-8919-17ee4393eddf}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN Reheat Coil,   !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {563a4c11-60a5-4a17-96cb-e60900ad5461}, !- Water Inlet Node Name
  {1180d06c-6eb9-4f67-8301-c9b3a01d51e2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f76d5fd2-87e6-4c15-afc6-8f13c4f89aac}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {63061e80-8dfd-4de3-a0e5-9885fc600c2c}, !- Inlet Port
  {563a4c11-60a5-4a17-96cb-e60900ad5461}; !- Outlet Port

OS:Connection,
  {63061e80-8dfd-4de3-a0e5-9885fc600c2c}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  106,                                    !- Outlet Port
  {f76d5fd2-87e6-4c15-afc6-8f13c4f89aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aeb60c1d-b081-4a6a-bf21-09c1e496414a}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {1180d06c-6eb9-4f67-8301-c9b3a01d51e2}, !- Inlet Port
  {edc4a0e4-9992-4bc4-b7c3-3c1df45f0f47}; !- Outlet Port

OS:Connection,
  {563a4c11-60a5-4a17-96cb-e60900ad5461}, !- Handle
  {f76d5fd2-87e6-4c15-afc6-8f13c4f89aac}, !- Source Object
  3,                                      !- Outlet Port
  {629080c4-78cd-4273-8919-17ee4393eddf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1180d06c-6eb9-4f67-8301-c9b3a01d51e2}, !- Handle
  {629080c4-78cd-4273-8919-17ee4393eddf}, !- Source Object
  6,                                      !- Outlet Port
  {aeb60c1d-b081-4a6a-bf21-09c1e496414a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edc4a0e4-9992-4bc4-b7c3-3c1df45f0f47}, !- Handle
  {aeb60c1d-b081-4a6a-bf21-09c1e496414a}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  106;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {85b08237-ff0e-4313-90e1-2897dc51861a}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN Reheat Coil Controller, !- Name
  {629080c4-78cd-4273-8919-17ee4393eddf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8858730f-2a2f-45a2-82c0-6dba35a78d99}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN VAV Terminal,  !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {df154dff-bc24-4a9d-9934-9df1b0f8304b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.572378879634946,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {629080c4-78cd-4273-8919-17ee4393eddf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6b2ed0f8-765f-42ee-be69-8e6e43f07ed8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e09fb703-7a6e-4078-aa0f-411b56bc2950}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {6b2ed0f8-765f-42ee-be69-8e6e43f07ed8}, !- Inlet Port
  {ced5550b-c17c-4c9e-bc61-00530d96a024}; !- Outlet Port

OS:Node,
  {e0ed2142-8c9b-4e42-86fa-4b600429d7de}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN Return Air Node, !- Name
  {ff4097cc-e99f-4fa7-9bd8-29bbcf8f0e6b}, !- Inlet Port
  {aa10d500-8fcb-450f-b977-7795cace933b}; !- Outlet Port

OS:Connection,
  {ced5550b-c17c-4c9e-bc61-00530d96a024}, !- Handle
  {e09fb703-7a6e-4078-aa0f-411b56bc2950}, !- Source Object
  3,                                      !- Outlet Port
  {8ebb88a1-0dcb-46b7-8164-c1b988220d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff4097cc-e99f-4fa7-9bd8-29bbcf8f0e6b}, !- Handle
  {d7840b78-ee9b-4ddc-9ff0-ef805f0c12fc}, !- Source Object
  2,                                      !- Outlet Port
  {e0ed2142-8c9b-4e42-86fa-4b600429d7de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa10d500-8fcb-450f-b977-7795cace933b}, !- Handle
  {e0ed2142-8c9b-4e42-86fa-4b600429d7de}, !- Source Object
  3,                                      !- Outlet Port
  {901702ba-46ce-4c2a-863c-60484cd4471d}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {b8d1c868-4beb-4a31-9e53-392757ae65e1}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {2110f5de-fc3a-4ba1-8d47-7b7934fd5fef}, !- Inlet Port
  {df154dff-bc24-4a9d-9934-9df1b0f8304b}; !- Outlet Port

OS:Connection,
  {2110f5de-fc3a-4ba1-8d47-7b7934fd5fef}, !- Handle
  {25b7d0a9-a222-4b1f-b0c3-16a1bbd9278e}, !- Source Object
  17,                                     !- Outlet Port
  {b8d1c868-4beb-4a31-9e53-392757ae65e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df154dff-bc24-4a9d-9934-9df1b0f8304b}, !- Handle
  {b8d1c868-4beb-4a31-9e53-392757ae65e1}, !- Source Object
  3,                                      !- Outlet Port
  {8858730f-2a2f-45a2-82c0-6dba35a78d99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b2ed0f8-765f-42ee-be69-8e6e43f07ed8}, !- Handle
  {8858730f-2a2f-45a2-82c0-6dba35a78d99}, !- Source Object
  12,                                     !- Outlet Port
  {e09fb703-7a6e-4078-aa0f-411b56bc2950}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {807d3ec2-2853-4314-81ff-435f103d7cf0}, !- Handle
  CB_CORRIDOR_F4 ZN Reheat Coil,          !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c2868dfa-1641-4aee-9d24-d07159aead96}, !- Water Inlet Node Name
  {3df31da0-7be9-4854-9465-eae8f0720f1a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c088c8ef-fa0c-43c0-8174-2e3d72a1ae1f}, !- Handle
  CB_CORRIDOR_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {bc95bd5a-435b-4c44-9aec-78cbe78b9435}, !- Inlet Port
  {c2868dfa-1641-4aee-9d24-d07159aead96}; !- Outlet Port

OS:Connection,
  {bc95bd5a-435b-4c44-9aec-78cbe78b9435}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  107,                                    !- Outlet Port
  {c088c8ef-fa0c-43c0-8174-2e3d72a1ae1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61ab927a-1c40-442a-9060-f606c480aab2}, !- Handle
  CB_CORRIDOR_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {3df31da0-7be9-4854-9465-eae8f0720f1a}, !- Inlet Port
  {43493333-9b65-49d6-98a4-3651706fc190}; !- Outlet Port

OS:Connection,
  {c2868dfa-1641-4aee-9d24-d07159aead96}, !- Handle
  {c088c8ef-fa0c-43c0-8174-2e3d72a1ae1f}, !- Source Object
  3,                                      !- Outlet Port
  {807d3ec2-2853-4314-81ff-435f103d7cf0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3df31da0-7be9-4854-9465-eae8f0720f1a}, !- Handle
  {807d3ec2-2853-4314-81ff-435f103d7cf0}, !- Source Object
  6,                                      !- Outlet Port
  {61ab927a-1c40-442a-9060-f606c480aab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43493333-9b65-49d6-98a4-3651706fc190}, !- Handle
  {61ab927a-1c40-442a-9060-f606c480aab2}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  107;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {4bc14650-de99-4464-b68f-eebdcadacf77}, !- Handle
  CB_CORRIDOR_F4 ZN Reheat Coil Controller, !- Name
  {807d3ec2-2853-4314-81ff-435f103d7cf0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3394de48-ff44-4ea5-9840-1be9f3f21d62}, !- Handle
  CB_CORRIDOR_F4 ZN VAV Terminal,         !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {41a4653d-2855-4fa5-9fef-bff3e876f20b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.572378879634946,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {807d3ec2-2853-4314-81ff-435f103d7cf0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cb5d8fdb-a62d-4eb3-a525-6ca4f687e7e6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3d210ea0-c72c-4f51-83d8-9a52f33d58a4}, !- Handle
  CB_CORRIDOR_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {cb5d8fdb-a62d-4eb3-a525-6ca4f687e7e6}, !- Inlet Port
  {62381a24-16e4-4802-b264-141472f1807d}; !- Outlet Port

OS:Node,
  {957c461e-40ee-413f-a70b-bcb0eba595cc}, !- Handle
  CB_CORRIDOR_F4 ZN Return Air Node,      !- Name
  {9769beeb-1fd8-4583-a291-e8a0c43986a1}, !- Inlet Port
  {0b1a8085-a777-43a0-9a5d-e2151c869596}; !- Outlet Port

OS:Connection,
  {62381a24-16e4-4802-b264-141472f1807d}, !- Handle
  {3d210ea0-c72c-4f51-83d8-9a52f33d58a4}, !- Source Object
  3,                                      !- Outlet Port
  {16a8f190-9661-478c-8611-f1efbbf5d168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9769beeb-1fd8-4583-a291-e8a0c43986a1}, !- Handle
  {58bab3b4-f458-43c4-97f4-5e619946aeca}, !- Source Object
  2,                                      !- Outlet Port
  {957c461e-40ee-413f-a70b-bcb0eba595cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b1a8085-a777-43a0-9a5d-e2151c869596}, !- Handle
  {957c461e-40ee-413f-a70b-bcb0eba595cc}, !- Source Object
  3,                                      !- Outlet Port
  {901702ba-46ce-4c2a-863c-60484cd4471d}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {1b25abbd-4b1d-4d89-9069-1e7f7d6ddacc}, !- Handle
  CB_CORRIDOR_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {6faf2a53-705f-4b9b-a2db-6aeeedf5623e}, !- Inlet Port
  {41a4653d-2855-4fa5-9fef-bff3e876f20b}; !- Outlet Port

OS:Connection,
  {6faf2a53-705f-4b9b-a2db-6aeeedf5623e}, !- Handle
  {25b7d0a9-a222-4b1f-b0c3-16a1bbd9278e}, !- Source Object
  18,                                     !- Outlet Port
  {1b25abbd-4b1d-4d89-9069-1e7f7d6ddacc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41a4653d-2855-4fa5-9fef-bff3e876f20b}, !- Handle
  {1b25abbd-4b1d-4d89-9069-1e7f7d6ddacc}, !- Source Object
  3,                                      !- Outlet Port
  {3394de48-ff44-4ea5-9840-1be9f3f21d62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb5d8fdb-a62d-4eb3-a525-6ca4f687e7e6}, !- Handle
  {3394de48-ff44-4ea5-9840-1be9f3f21d62}, !- Source Object
  12,                                     !- Outlet Port
  {3d210ea0-c72c-4f51-83d8-9a52f33d58a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {98b0adc2-3aff-4afc-b7f7-1294232fbcc6}, !- Handle
  CB_LAB_1_F4 ZN Reheat Coil,             !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a31b40a2-aa85-47c9-9977-9fdade493bee}, !- Water Inlet Node Name
  {50b92413-1a92-43ea-b9e7-f41bc7aeeb6a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8283b858-e73a-4428-b1a0-10f052d0f2be}, !- Handle
  CB_LAB_1_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {6158f5e3-b616-45ba-80e7-17e72ea86e57}, !- Inlet Port
  {a31b40a2-aa85-47c9-9977-9fdade493bee}; !- Outlet Port

OS:Connection,
  {6158f5e3-b616-45ba-80e7-17e72ea86e57}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  108,                                    !- Outlet Port
  {8283b858-e73a-4428-b1a0-10f052d0f2be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29427b62-878b-44a3-9f0c-289b7c94e169}, !- Handle
  CB_LAB_1_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {50b92413-1a92-43ea-b9e7-f41bc7aeeb6a}, !- Inlet Port
  {7851a09d-a6ee-4354-a244-dd71460d6be4}; !- Outlet Port

OS:Connection,
  {a31b40a2-aa85-47c9-9977-9fdade493bee}, !- Handle
  {8283b858-e73a-4428-b1a0-10f052d0f2be}, !- Source Object
  3,                                      !- Outlet Port
  {98b0adc2-3aff-4afc-b7f7-1294232fbcc6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {50b92413-1a92-43ea-b9e7-f41bc7aeeb6a}, !- Handle
  {98b0adc2-3aff-4afc-b7f7-1294232fbcc6}, !- Source Object
  6,                                      !- Outlet Port
  {29427b62-878b-44a3-9f0c-289b7c94e169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7851a09d-a6ee-4354-a244-dd71460d6be4}, !- Handle
  {29427b62-878b-44a3-9f0c-289b7c94e169}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  108;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {57844eee-86c2-4349-8007-f2ceca316851}, !- Handle
  CB_LAB_1_F4 ZN Reheat Coil Controller,  !- Name
  {98b0adc2-3aff-4afc-b7f7-1294232fbcc6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1c29ff42-e45b-47df-91f1-9c5a91969460}, !- Handle
  CB_LAB_1_F4 ZN VAV Terminal,            !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {e563d896-2e26-40ac-9a00-13782495b98f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.572378879634946,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {98b0adc2-3aff-4afc-b7f7-1294232fbcc6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {38d1463d-1b54-4db7-be85-945dc0f4da5c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d2979f60-4e5e-41fd-9aaa-b5ceebae1843}, !- Handle
  CB_LAB_1_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {38d1463d-1b54-4db7-be85-945dc0f4da5c}, !- Inlet Port
  {d6cb61e5-880d-4682-b45f-53877760afcf}; !- Outlet Port

OS:Node,
  {81177ef6-7afc-4f5c-bdfa-3f533500008b}, !- Handle
  CB_LAB_1_F4 ZN Return Air Node,         !- Name
  {4c621d5b-36fc-4593-9921-74ba2cf41419}, !- Inlet Port
  {0d956559-b3e7-4fc8-aad7-4548feac5e7e}; !- Outlet Port

OS:Connection,
  {d6cb61e5-880d-4682-b45f-53877760afcf}, !- Handle
  {d2979f60-4e5e-41fd-9aaa-b5ceebae1843}, !- Source Object
  3,                                      !- Outlet Port
  {fd9df5a3-f39e-4983-b1d7-73d08382ab4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c621d5b-36fc-4593-9921-74ba2cf41419}, !- Handle
  {94ccca79-8d55-429b-ad9b-7152f966121e}, !- Source Object
  2,                                      !- Outlet Port
  {81177ef6-7afc-4f5c-bdfa-3f533500008b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d956559-b3e7-4fc8-aad7-4548feac5e7e}, !- Handle
  {81177ef6-7afc-4f5c-bdfa-3f533500008b}, !- Source Object
  3,                                      !- Outlet Port
  {901702ba-46ce-4c2a-863c-60484cd4471d}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {d587a04e-c532-473a-94be-370c53b35647}, !- Handle
  CB_LAB_1_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {872d1806-7359-47a9-adbc-cb0796e76874}, !- Inlet Port
  {e563d896-2e26-40ac-9a00-13782495b98f}; !- Outlet Port

OS:Connection,
  {872d1806-7359-47a9-adbc-cb0796e76874}, !- Handle
  {25b7d0a9-a222-4b1f-b0c3-16a1bbd9278e}, !- Source Object
  19,                                     !- Outlet Port
  {d587a04e-c532-473a-94be-370c53b35647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e563d896-2e26-40ac-9a00-13782495b98f}, !- Handle
  {d587a04e-c532-473a-94be-370c53b35647}, !- Source Object
  3,                                      !- Outlet Port
  {1c29ff42-e45b-47df-91f1-9c5a91969460}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38d1463d-1b54-4db7-be85-945dc0f4da5c}, !- Handle
  {1c29ff42-e45b-47df-91f1-9c5a91969460}, !- Source Object
  12,                                     !- Outlet Port
  {d2979f60-4e5e-41fd-9aaa-b5ceebae1843}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3e238270-be3e-45d2-8247-bb9129641916}, !- Handle
  CB_LAB_2_F4 ZN Reheat Coil,             !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f319a327-4be0-4654-ae9f-e0dd97cea95b}, !- Water Inlet Node Name
  {f5ca4654-8a9b-457b-b9f6-daf4608c646e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {66ce8078-54ef-48a2-a4da-cc0cf839ee46}, !- Handle
  CB_LAB_2_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {35d88ea8-c9b8-44c2-8879-78816c0384d9}, !- Inlet Port
  {f319a327-4be0-4654-ae9f-e0dd97cea95b}; !- Outlet Port

OS:Connection,
  {35d88ea8-c9b8-44c2-8879-78816c0384d9}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  109,                                    !- Outlet Port
  {66ce8078-54ef-48a2-a4da-cc0cf839ee46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {486937fc-3b1e-43b9-a051-d5e79268d6d4}, !- Handle
  CB_LAB_2_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {f5ca4654-8a9b-457b-b9f6-daf4608c646e}, !- Inlet Port
  {0c06e623-d517-4f7c-9ec1-527a1b588b7a}; !- Outlet Port

OS:Connection,
  {f319a327-4be0-4654-ae9f-e0dd97cea95b}, !- Handle
  {66ce8078-54ef-48a2-a4da-cc0cf839ee46}, !- Source Object
  3,                                      !- Outlet Port
  {3e238270-be3e-45d2-8247-bb9129641916}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f5ca4654-8a9b-457b-b9f6-daf4608c646e}, !- Handle
  {3e238270-be3e-45d2-8247-bb9129641916}, !- Source Object
  6,                                      !- Outlet Port
  {486937fc-3b1e-43b9-a051-d5e79268d6d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c06e623-d517-4f7c-9ec1-527a1b588b7a}, !- Handle
  {486937fc-3b1e-43b9-a051-d5e79268d6d4}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  109;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {df4bc8fc-f71c-4e0f-b228-a7a3c88a8c6f}, !- Handle
  CB_LAB_2_F4 ZN Reheat Coil Controller,  !- Name
  {3e238270-be3e-45d2-8247-bb9129641916}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f169858f-5253-41cd-9d52-1430888326d9}, !- Handle
  CB_LAB_2_F4 ZN VAV Terminal,            !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {5cd98aa2-8da1-49fa-8c55-50b4c1016a12}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.572378879634946,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3e238270-be3e-45d2-8247-bb9129641916}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {caedd03d-6e5e-44e8-bf39-a080ab6c9fe9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {199570b6-1d53-46e1-8fb3-d7a9ee2136f0}, !- Handle
  CB_LAB_2_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {caedd03d-6e5e-44e8-bf39-a080ab6c9fe9}, !- Inlet Port
  {89a8e8ae-1c5b-4ac2-8cdf-7b93a6094b2d}; !- Outlet Port

OS:Node,
  {5eee60a7-4f57-4e6e-853b-e0d630d06208}, !- Handle
  CB_LAB_2_F4 ZN Return Air Node,         !- Name
  {111f7de3-3dba-4d63-b28e-8bd447f6e8f4}, !- Inlet Port
  {389b1d4c-fae7-4161-8b53-ef7aa43f5030}; !- Outlet Port

OS:Connection,
  {89a8e8ae-1c5b-4ac2-8cdf-7b93a6094b2d}, !- Handle
  {199570b6-1d53-46e1-8fb3-d7a9ee2136f0}, !- Source Object
  3,                                      !- Outlet Port
  {aa42677c-13d3-4300-8c2a-461a17a0dd98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {111f7de3-3dba-4d63-b28e-8bd447f6e8f4}, !- Handle
  {b8d3f274-5452-493c-bb01-663c18f96572}, !- Source Object
  2,                                      !- Outlet Port
  {5eee60a7-4f57-4e6e-853b-e0d630d06208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {389b1d4c-fae7-4161-8b53-ef7aa43f5030}, !- Handle
  {5eee60a7-4f57-4e6e-853b-e0d630d06208}, !- Source Object
  3,                                      !- Outlet Port
  {901702ba-46ce-4c2a-863c-60484cd4471d}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {650a904d-7929-439a-8364-5c035729a5c5}, !- Handle
  CB_LAB_2_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {e1e8ff0f-a658-476b-8596-1a93c5e4a845}, !- Inlet Port
  {5cd98aa2-8da1-49fa-8c55-50b4c1016a12}; !- Outlet Port

OS:Connection,
  {e1e8ff0f-a658-476b-8596-1a93c5e4a845}, !- Handle
  {25b7d0a9-a222-4b1f-b0c3-16a1bbd9278e}, !- Source Object
  20,                                     !- Outlet Port
  {650a904d-7929-439a-8364-5c035729a5c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cd98aa2-8da1-49fa-8c55-50b4c1016a12}, !- Handle
  {650a904d-7929-439a-8364-5c035729a5c5}, !- Source Object
  3,                                      !- Outlet Port
  {f169858f-5253-41cd-9d52-1430888326d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {caedd03d-6e5e-44e8-bf39-a080ab6c9fe9}, !- Handle
  {f169858f-5253-41cd-9d52-1430888326d9}, !- Source Object
  12,                                     !- Outlet Port
  {199570b6-1d53-46e1-8fb3-d7a9ee2136f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {373a24e0-8059-417e-af39-82bfb3b71e20}, !- Handle
  CB_LAB_3_F4 ZN Reheat Coil,             !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {64cbd6c4-5a5c-41f3-a532-fff30b80923c}, !- Water Inlet Node Name
  {bacca060-46ae-4ceb-bc4c-d4f3e3caeb0e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {36a3a970-4933-4056-825c-28920cb3ada8}, !- Handle
  CB_LAB_3_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {ba00a83f-83e2-4bfc-babd-c3d3eb74bdfe}, !- Inlet Port
  {64cbd6c4-5a5c-41f3-a532-fff30b80923c}; !- Outlet Port

OS:Connection,
  {ba00a83f-83e2-4bfc-babd-c3d3eb74bdfe}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  110,                                    !- Outlet Port
  {36a3a970-4933-4056-825c-28920cb3ada8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13d241a9-7f64-4bf8-b4df-fccf56e75a9e}, !- Handle
  CB_LAB_3_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {bacca060-46ae-4ceb-bc4c-d4f3e3caeb0e}, !- Inlet Port
  {d695a1d5-16f1-46ac-a4b7-e4d6aeb5f411}; !- Outlet Port

OS:Connection,
  {64cbd6c4-5a5c-41f3-a532-fff30b80923c}, !- Handle
  {36a3a970-4933-4056-825c-28920cb3ada8}, !- Source Object
  3,                                      !- Outlet Port
  {373a24e0-8059-417e-af39-82bfb3b71e20}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bacca060-46ae-4ceb-bc4c-d4f3e3caeb0e}, !- Handle
  {373a24e0-8059-417e-af39-82bfb3b71e20}, !- Source Object
  6,                                      !- Outlet Port
  {13d241a9-7f64-4bf8-b4df-fccf56e75a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d695a1d5-16f1-46ac-a4b7-e4d6aeb5f411}, !- Handle
  {13d241a9-7f64-4bf8-b4df-fccf56e75a9e}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  110;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {2fad257d-fac9-4a80-bd51-45f859befefe}, !- Handle
  CB_LAB_3_F4 ZN Reheat Coil Controller,  !- Name
  {373a24e0-8059-417e-af39-82bfb3b71e20}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {903f1978-7428-4df1-838b-00b488acc04a}, !- Handle
  CB_LAB_3_F4 ZN VAV Terminal,            !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {fe8d0315-2eb0-4ab0-bb08-0fde7368398d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.572378879634946,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {373a24e0-8059-417e-af39-82bfb3b71e20}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9c9ac884-8005-4b21-bfc2-4454a56781cc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2dfc7693-3793-4f90-bb91-d9be7565410b}, !- Handle
  CB_LAB_3_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {9c9ac884-8005-4b21-bfc2-4454a56781cc}, !- Inlet Port
  {fc99673f-9c01-4e55-b56a-8ca761cdd5ba}; !- Outlet Port

OS:Node,
  {b353ece0-06ad-4190-8b1f-6c7b31c296b0}, !- Handle
  CB_LAB_3_F4 ZN Return Air Node,         !- Name
  {f0946069-fa06-4796-b32d-dd5481db5359}, !- Inlet Port
  {42b6eaac-81d5-41be-bcd7-ad4163ef3abf}; !- Outlet Port

OS:Connection,
  {fc99673f-9c01-4e55-b56a-8ca761cdd5ba}, !- Handle
  {2dfc7693-3793-4f90-bb91-d9be7565410b}, !- Source Object
  3,                                      !- Outlet Port
  {5c49d68e-2cb7-469f-8b9e-896be4e9dc1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0946069-fa06-4796-b32d-dd5481db5359}, !- Handle
  {f06b77fe-581e-4d14-98d2-dc49ca8fb196}, !- Source Object
  2,                                      !- Outlet Port
  {b353ece0-06ad-4190-8b1f-6c7b31c296b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42b6eaac-81d5-41be-bcd7-ad4163ef3abf}, !- Handle
  {b353ece0-06ad-4190-8b1f-6c7b31c296b0}, !- Source Object
  3,                                      !- Outlet Port
  {901702ba-46ce-4c2a-863c-60484cd4471d}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {6b1de627-68b8-421c-8569-a20510f9b447}, !- Handle
  CB_LAB_3_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {3f55d30d-75f8-4781-8cff-8db4df7ca4e7}, !- Inlet Port
  {fe8d0315-2eb0-4ab0-bb08-0fde7368398d}; !- Outlet Port

OS:Connection,
  {3f55d30d-75f8-4781-8cff-8db4df7ca4e7}, !- Handle
  {25b7d0a9-a222-4b1f-b0c3-16a1bbd9278e}, !- Source Object
  21,                                     !- Outlet Port
  {6b1de627-68b8-421c-8569-a20510f9b447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe8d0315-2eb0-4ab0-bb08-0fde7368398d}, !- Handle
  {6b1de627-68b8-421c-8569-a20510f9b447}, !- Source Object
  3,                                      !- Outlet Port
  {903f1978-7428-4df1-838b-00b488acc04a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c9ac884-8005-4b21-bfc2-4454a56781cc}, !- Handle
  {903f1978-7428-4df1-838b-00b488acc04a}, !- Source Object
  12,                                     !- Outlet Port
  {2dfc7693-3793-4f90-bb91-d9be7565410b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {abe265e3-4611-453d-8c67-ff8f99463c5c}, !- Handle
  CB_LAB_4_F4 ZN Reheat Coil,             !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {70f68178-4472-43b6-a960-56b197bf7a20}, !- Water Inlet Node Name
  {95fe69fb-b742-4499-a384-d236a04aa280}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7e66a8b1-f4a8-40c9-b3d5-707e9ecf9f6c}, !- Handle
  CB_LAB_4_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {92e95402-4c1d-4d4b-90ad-eadf7bc955ef}, !- Inlet Port
  {70f68178-4472-43b6-a960-56b197bf7a20}; !- Outlet Port

OS:Connection,
  {92e95402-4c1d-4d4b-90ad-eadf7bc955ef}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  111,                                    !- Outlet Port
  {7e66a8b1-f4a8-40c9-b3d5-707e9ecf9f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3146b42-26bc-42fe-864b-ec49a155c74f}, !- Handle
  CB_LAB_4_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {95fe69fb-b742-4499-a384-d236a04aa280}, !- Inlet Port
  {1b6bba9e-2428-4b75-b930-e2b800b7e4c4}; !- Outlet Port

OS:Connection,
  {70f68178-4472-43b6-a960-56b197bf7a20}, !- Handle
  {7e66a8b1-f4a8-40c9-b3d5-707e9ecf9f6c}, !- Source Object
  3,                                      !- Outlet Port
  {abe265e3-4611-453d-8c67-ff8f99463c5c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {95fe69fb-b742-4499-a384-d236a04aa280}, !- Handle
  {abe265e3-4611-453d-8c67-ff8f99463c5c}, !- Source Object
  6,                                      !- Outlet Port
  {f3146b42-26bc-42fe-864b-ec49a155c74f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b6bba9e-2428-4b75-b930-e2b800b7e4c4}, !- Handle
  {f3146b42-26bc-42fe-864b-ec49a155c74f}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  111;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {e23bdb6c-b972-4a8f-91b7-059d02d9eb0f}, !- Handle
  CB_LAB_4_F4 ZN Reheat Coil Controller,  !- Name
  {abe265e3-4611-453d-8c67-ff8f99463c5c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8df68b33-470a-4d34-aeed-1b7a51bc6444}, !- Handle
  CB_LAB_4_F4 ZN VAV Terminal,            !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {005efc60-cdab-46a6-91b3-01777dd9121c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.572378879634946,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {abe265e3-4611-453d-8c67-ff8f99463c5c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {30d41d3c-3096-4319-bde7-dfbfc8baf077}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9e369218-7d1d-4d7a-9be7-e371b29e42cb}, !- Handle
  CB_LAB_4_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {30d41d3c-3096-4319-bde7-dfbfc8baf077}, !- Inlet Port
  {cf024ea5-b5e2-4fb9-be7c-6421d2e53037}; !- Outlet Port

OS:Node,
  {15d93ffe-fe3f-4918-9a27-5b624b05b8a7}, !- Handle
  CB_LAB_4_F4 ZN Return Air Node,         !- Name
  {0fc55cbb-0f90-4043-b629-90d6d33b0e4d}, !- Inlet Port
  {cc442c0b-117d-4cae-9dec-8f84072823c1}; !- Outlet Port

OS:Connection,
  {cf024ea5-b5e2-4fb9-be7c-6421d2e53037}, !- Handle
  {9e369218-7d1d-4d7a-9be7-e371b29e42cb}, !- Source Object
  3,                                      !- Outlet Port
  {2415f746-68f3-40c9-9b4a-2ab00448d601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fc55cbb-0f90-4043-b629-90d6d33b0e4d}, !- Handle
  {64a67aab-6af0-4e8c-9ef5-5251f77c2860}, !- Source Object
  2,                                      !- Outlet Port
  {15d93ffe-fe3f-4918-9a27-5b624b05b8a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc442c0b-117d-4cae-9dec-8f84072823c1}, !- Handle
  {15d93ffe-fe3f-4918-9a27-5b624b05b8a7}, !- Source Object
  3,                                      !- Outlet Port
  {901702ba-46ce-4c2a-863c-60484cd4471d}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {9be5b069-b6e6-43f1-b5ec-9cc98f63e444}, !- Handle
  CB_LAB_4_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {53b36b0a-0ac9-4548-97ab-1330ff5cba9a}, !- Inlet Port
  {005efc60-cdab-46a6-91b3-01777dd9121c}; !- Outlet Port

OS:Connection,
  {53b36b0a-0ac9-4548-97ab-1330ff5cba9a}, !- Handle
  {25b7d0a9-a222-4b1f-b0c3-16a1bbd9278e}, !- Source Object
  22,                                     !- Outlet Port
  {9be5b069-b6e6-43f1-b5ec-9cc98f63e444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {005efc60-cdab-46a6-91b3-01777dd9121c}, !- Handle
  {9be5b069-b6e6-43f1-b5ec-9cc98f63e444}, !- Source Object
  3,                                      !- Outlet Port
  {8df68b33-470a-4d34-aeed-1b7a51bc6444}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30d41d3c-3096-4319-bde7-dfbfc8baf077}, !- Handle
  {8df68b33-470a-4d34-aeed-1b7a51bc6444}, !- Source Object
  12,                                     !- Outlet Port
  {9e369218-7d1d-4d7a-9be7-e371b29e42cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0e0b610d-3fa8-4e2a-8407-92d62f46dcba}, !- Handle
  CB_MAIN_STAIRS_F4 ZN Reheat Coil,       !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2f93eb92-35aa-4ec3-82df-dbefc46d1938}, !- Water Inlet Node Name
  {9a57137c-9c08-4ea6-8784-e83fd90a77db}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2748c653-e074-4ce1-aa7b-5f12d8d50b87}, !- Handle
  CB_MAIN_STAIRS_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {02494c0e-e408-499e-b253-e30b542785b1}, !- Inlet Port
  {2f93eb92-35aa-4ec3-82df-dbefc46d1938}; !- Outlet Port

OS:Connection,
  {02494c0e-e408-499e-b253-e30b542785b1}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  112,                                    !- Outlet Port
  {2748c653-e074-4ce1-aa7b-5f12d8d50b87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6680f609-394a-4d66-b99d-bdf671530bed}, !- Handle
  CB_MAIN_STAIRS_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {9a57137c-9c08-4ea6-8784-e83fd90a77db}, !- Inlet Port
  {47c95895-2708-47b3-8cbb-29c25b1f43a1}; !- Outlet Port

OS:Connection,
  {2f93eb92-35aa-4ec3-82df-dbefc46d1938}, !- Handle
  {2748c653-e074-4ce1-aa7b-5f12d8d50b87}, !- Source Object
  3,                                      !- Outlet Port
  {0e0b610d-3fa8-4e2a-8407-92d62f46dcba}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9a57137c-9c08-4ea6-8784-e83fd90a77db}, !- Handle
  {0e0b610d-3fa8-4e2a-8407-92d62f46dcba}, !- Source Object
  6,                                      !- Outlet Port
  {6680f609-394a-4d66-b99d-bdf671530bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47c95895-2708-47b3-8cbb-29c25b1f43a1}, !- Handle
  {6680f609-394a-4d66-b99d-bdf671530bed}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  112;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {1dceff1f-c47b-4cec-a890-43d541d32d73}, !- Handle
  CB_MAIN_STAIRS_F4 ZN Reheat Coil Controller, !- Name
  {0e0b610d-3fa8-4e2a-8407-92d62f46dcba}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d6b75a42-eb18-4c8a-8bd7-260a0af79b23}, !- Handle
  CB_MAIN_STAIRS_F4 ZN VAV Terminal,      !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {d3b45181-2327-44e6-9812-2ee447b75f6e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.572378879634946,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0e0b610d-3fa8-4e2a-8407-92d62f46dcba}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {825e3423-4820-4ff4-b34e-7aa6f6a69c3f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7920107e-3115-42c0-bb3e-4af4b14edaf7}, !- Handle
  CB_MAIN_STAIRS_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {825e3423-4820-4ff4-b34e-7aa6f6a69c3f}, !- Inlet Port
  {978f7f3a-7be3-4702-8ef3-5c2a422623c9}; !- Outlet Port

OS:Node,
  {1a249459-5340-409d-9cfa-7aa20f216149}, !- Handle
  CB_MAIN_STAIRS_F4 ZN Return Air Node,   !- Name
  {4b4fc773-a620-4adc-a386-6e1d19a6fffb}, !- Inlet Port
  {0337cf43-9644-4479-b211-b2f1054cd33a}; !- Outlet Port

OS:Connection,
  {978f7f3a-7be3-4702-8ef3-5c2a422623c9}, !- Handle
  {7920107e-3115-42c0-bb3e-4af4b14edaf7}, !- Source Object
  3,                                      !- Outlet Port
  {984c16e3-04e6-4029-b1ee-72b93e9977f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b4fc773-a620-4adc-a386-6e1d19a6fffb}, !- Handle
  {02bec317-a575-49eb-9608-65a5aae6e79d}, !- Source Object
  2,                                      !- Outlet Port
  {1a249459-5340-409d-9cfa-7aa20f216149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0337cf43-9644-4479-b211-b2f1054cd33a}, !- Handle
  {1a249459-5340-409d-9cfa-7aa20f216149}, !- Source Object
  3,                                      !- Outlet Port
  {901702ba-46ce-4c2a-863c-60484cd4471d}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {b3bad93e-1b9b-42b5-8255-fea29e022dc4}, !- Handle
  CB_MAIN_STAIRS_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {87b52ba3-20fd-4e32-b95f-17c5aac705cb}, !- Inlet Port
  {d3b45181-2327-44e6-9812-2ee447b75f6e}; !- Outlet Port

OS:Connection,
  {87b52ba3-20fd-4e32-b95f-17c5aac705cb}, !- Handle
  {25b7d0a9-a222-4b1f-b0c3-16a1bbd9278e}, !- Source Object
  23,                                     !- Outlet Port
  {b3bad93e-1b9b-42b5-8255-fea29e022dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3b45181-2327-44e6-9812-2ee447b75f6e}, !- Handle
  {b3bad93e-1b9b-42b5-8255-fea29e022dc4}, !- Source Object
  3,                                      !- Outlet Port
  {d6b75a42-eb18-4c8a-8bd7-260a0af79b23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {825e3423-4820-4ff4-b34e-7aa6f6a69c3f}, !- Handle
  {d6b75a42-eb18-4c8a-8bd7-260a0af79b23}, !- Source Object
  12,                                     !- Outlet Port
  {7920107e-3115-42c0-bb3e-4af4b14edaf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {32ea1a67-5364-48cb-bf07-2ee8984ddcaf}, !- Handle
  CB_OFFICES_OPEN_F4 ZN Reheat Coil,      !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {77c73d6e-7a51-4921-b287-eb646ebf40b9}, !- Water Inlet Node Name
  {10d2c39f-e842-4307-b2c2-b2c5f0c43591}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7aa73ba8-f16f-4ff5-9986-1062a11ecf8c}, !- Handle
  CB_OFFICES_OPEN_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {c158120b-dd0e-4e19-89e9-aa9ce0f0f5ec}, !- Inlet Port
  {77c73d6e-7a51-4921-b287-eb646ebf40b9}; !- Outlet Port

OS:Connection,
  {c158120b-dd0e-4e19-89e9-aa9ce0f0f5ec}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  113,                                    !- Outlet Port
  {7aa73ba8-f16f-4ff5-9986-1062a11ecf8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7283233-2dc4-49f0-b8c8-dabb97fb4914}, !- Handle
  CB_OFFICES_OPEN_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {10d2c39f-e842-4307-b2c2-b2c5f0c43591}, !- Inlet Port
  {7d0ea146-d868-471d-9106-a235ff9edcde}; !- Outlet Port

OS:Connection,
  {77c73d6e-7a51-4921-b287-eb646ebf40b9}, !- Handle
  {7aa73ba8-f16f-4ff5-9986-1062a11ecf8c}, !- Source Object
  3,                                      !- Outlet Port
  {32ea1a67-5364-48cb-bf07-2ee8984ddcaf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {10d2c39f-e842-4307-b2c2-b2c5f0c43591}, !- Handle
  {32ea1a67-5364-48cb-bf07-2ee8984ddcaf}, !- Source Object
  6,                                      !- Outlet Port
  {a7283233-2dc4-49f0-b8c8-dabb97fb4914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d0ea146-d868-471d-9106-a235ff9edcde}, !- Handle
  {a7283233-2dc4-49f0-b8c8-dabb97fb4914}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  113;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {36ae1a17-983f-4c65-831a-20b1ba9a0484}, !- Handle
  CB_OFFICES_OPEN_F4 ZN Reheat Coil Controller, !- Name
  {32ea1a67-5364-48cb-bf07-2ee8984ddcaf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7c7f2393-25d7-4cb4-95a9-0284c67a6843}, !- Handle
  CB_OFFICES_OPEN_F4 ZN VAV Terminal,     !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {a1cb88c2-26b9-49d8-85ea-2566b2e8d066}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.572378879634946,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {32ea1a67-5364-48cb-bf07-2ee8984ddcaf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {777826eb-4122-413c-b300-73c3f20b35df}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d7f35a04-f180-494a-821b-08cad7763c0b}, !- Handle
  CB_OFFICES_OPEN_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {777826eb-4122-413c-b300-73c3f20b35df}, !- Inlet Port
  {1ae7c8c8-6776-4ea0-bf0e-9b63b3af6d87}; !- Outlet Port

OS:Node,
  {e7ed68d9-0e98-4bd2-b6b2-1c8c1e3999d0}, !- Handle
  CB_OFFICES_OPEN_F4 ZN Return Air Node,  !- Name
  {f6693ed7-9caf-4d4c-aad5-ed6f49d307aa}, !- Inlet Port
  {cc931d18-7c50-4f48-bac0-9b230813a53f}; !- Outlet Port

OS:Connection,
  {1ae7c8c8-6776-4ea0-bf0e-9b63b3af6d87}, !- Handle
  {d7f35a04-f180-494a-821b-08cad7763c0b}, !- Source Object
  3,                                      !- Outlet Port
  {45a6692f-067d-4758-9257-1074b4ea3407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6693ed7-9caf-4d4c-aad5-ed6f49d307aa}, !- Handle
  {9f58374f-8259-46c0-8e08-dfba61a4b0d1}, !- Source Object
  2,                                      !- Outlet Port
  {e7ed68d9-0e98-4bd2-b6b2-1c8c1e3999d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc931d18-7c50-4f48-bac0-9b230813a53f}, !- Handle
  {e7ed68d9-0e98-4bd2-b6b2-1c8c1e3999d0}, !- Source Object
  3,                                      !- Outlet Port
  {901702ba-46ce-4c2a-863c-60484cd4471d}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {5a32700d-5a0b-4f72-9e45-8aaac72ee558}, !- Handle
  CB_OFFICES_OPEN_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {bbefe2a3-f0e0-492f-96a0-5c4ac35df357}, !- Inlet Port
  {a1cb88c2-26b9-49d8-85ea-2566b2e8d066}; !- Outlet Port

OS:Connection,
  {bbefe2a3-f0e0-492f-96a0-5c4ac35df357}, !- Handle
  {25b7d0a9-a222-4b1f-b0c3-16a1bbd9278e}, !- Source Object
  24,                                     !- Outlet Port
  {5a32700d-5a0b-4f72-9e45-8aaac72ee558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1cb88c2-26b9-49d8-85ea-2566b2e8d066}, !- Handle
  {5a32700d-5a0b-4f72-9e45-8aaac72ee558}, !- Source Object
  3,                                      !- Outlet Port
  {7c7f2393-25d7-4cb4-95a9-0284c67a6843}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {777826eb-4122-413c-b300-73c3f20b35df}, !- Handle
  {7c7f2393-25d7-4cb4-95a9-0284c67a6843}, !- Source Object
  12,                                     !- Outlet Port
  {d7f35a04-f180-494a-821b-08cad7763c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1f5ce670-d7cc-409f-bc58-165062dcbbac}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dbda519f-124b-42fe-984c-dc009e5b435a}, !- Water Inlet Node Name
  {7cfd53ab-e3ef-43a6-ad6e-140e7899512f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {288b854c-1e26-4e36-a7b5-876ab828be18}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {1e7d7674-5ae5-43d4-8318-7f69b4eade53}, !- Inlet Port
  {dbda519f-124b-42fe-984c-dc009e5b435a}; !- Outlet Port

OS:Connection,
  {1e7d7674-5ae5-43d4-8318-7f69b4eade53}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  114,                                    !- Outlet Port
  {288b854c-1e26-4e36-a7b5-876ab828be18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f6f4964-85f0-4af3-929c-bea2974fb114}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {7cfd53ab-e3ef-43a6-ad6e-140e7899512f}, !- Inlet Port
  {5c862899-888f-42e5-9f3d-04511fb6da55}; !- Outlet Port

OS:Connection,
  {dbda519f-124b-42fe-984c-dc009e5b435a}, !- Handle
  {288b854c-1e26-4e36-a7b5-876ab828be18}, !- Source Object
  3,                                      !- Outlet Port
  {1f5ce670-d7cc-409f-bc58-165062dcbbac}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7cfd53ab-e3ef-43a6-ad6e-140e7899512f}, !- Handle
  {1f5ce670-d7cc-409f-bc58-165062dcbbac}, !- Source Object
  6,                                      !- Outlet Port
  {8f6f4964-85f0-4af3-929c-bea2974fb114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c862899-888f-42e5-9f3d-04511fb6da55}, !- Handle
  {8f6f4964-85f0-4af3-929c-bea2974fb114}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  114;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {12994db9-69cc-4c34-80da-415830b0f60c}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN Reheat Coil Controller, !- Name
  {1f5ce670-d7cc-409f-bc58-165062dcbbac}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c8d216ba-b4be-41b2-b507-740c8b775609}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {f0c4d94e-88a0-4aa5-9f30-5991828e4e91}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.572378879634946,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1f5ce670-d7cc-409f-bc58-165062dcbbac}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6f9ebd61-deeb-4335-a592-f761130e5729}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6f8dbdc9-9787-477f-af03-8c3d83bae407}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {6f9ebd61-deeb-4335-a592-f761130e5729}, !- Inlet Port
  {69d37048-81e9-415e-b779-32133724525a}; !- Outlet Port

OS:Node,
  {8396f21c-0459-4b05-a8aa-fcc87dbe5717}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN Return Air Node, !- Name
  {15e0dc70-6bf5-485d-98a2-40feba838fd9}, !- Inlet Port
  {2963d6ba-1efa-46e1-b909-738dca428b75}; !- Outlet Port

OS:Connection,
  {69d37048-81e9-415e-b779-32133724525a}, !- Handle
  {6f8dbdc9-9787-477f-af03-8c3d83bae407}, !- Source Object
  3,                                      !- Outlet Port
  {74330f71-4cf8-403a-b82d-1b859546930d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e0dc70-6bf5-485d-98a2-40feba838fd9}, !- Handle
  {f99033e7-7fa8-49d2-b3f8-405232a19462}, !- Source Object
  2,                                      !- Outlet Port
  {8396f21c-0459-4b05-a8aa-fcc87dbe5717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2963d6ba-1efa-46e1-b909-738dca428b75}, !- Handle
  {8396f21c-0459-4b05-a8aa-fcc87dbe5717}, !- Source Object
  3,                                      !- Outlet Port
  {901702ba-46ce-4c2a-863c-60484cd4471d}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {3ac039fb-6911-48c1-b076-494e2756189e}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {7ddf6966-7951-4649-9ce6-b66e2134585a}, !- Inlet Port
  {f0c4d94e-88a0-4aa5-9f30-5991828e4e91}; !- Outlet Port

OS:Connection,
  {7ddf6966-7951-4649-9ce6-b66e2134585a}, !- Handle
  {25b7d0a9-a222-4b1f-b0c3-16a1bbd9278e}, !- Source Object
  25,                                     !- Outlet Port
  {3ac039fb-6911-48c1-b076-494e2756189e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c4d94e-88a0-4aa5-9f30-5991828e4e91}, !- Handle
  {3ac039fb-6911-48c1-b076-494e2756189e}, !- Source Object
  3,                                      !- Outlet Port
  {c8d216ba-b4be-41b2-b507-740c8b775609}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f9ebd61-deeb-4335-a592-f761130e5729}, !- Handle
  {c8d216ba-b4be-41b2-b507-740c8b775609}, !- Source Object
  12,                                     !- Outlet Port
  {6f8dbdc9-9787-477f-af03-8c3d83bae407}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0bb3f741-84cb-4ccc-8790-eba41356ceff}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3acb25a0-b88c-47cf-af00-744c993d405d}, !- Water Inlet Node Name
  {1b135da3-5c85-47f9-aec2-0c01e3fbee58}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8f665b87-0a22-4fc4-a7fd-2df7c567f1a3}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {ec8921e8-6d48-4de2-828b-9b7f7ed8e8ed}, !- Inlet Port
  {3acb25a0-b88c-47cf-af00-744c993d405d}; !- Outlet Port

OS:Connection,
  {ec8921e8-6d48-4de2-828b-9b7f7ed8e8ed}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  115,                                    !- Outlet Port
  {8f665b87-0a22-4fc4-a7fd-2df7c567f1a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {313396be-38c9-4a12-a167-87326dc7061b}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {1b135da3-5c85-47f9-aec2-0c01e3fbee58}, !- Inlet Port
  {e9177f6e-3e1b-4746-94f0-05f525f78f7a}; !- Outlet Port

OS:Connection,
  {3acb25a0-b88c-47cf-af00-744c993d405d}, !- Handle
  {8f665b87-0a22-4fc4-a7fd-2df7c567f1a3}, !- Source Object
  3,                                      !- Outlet Port
  {0bb3f741-84cb-4ccc-8790-eba41356ceff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1b135da3-5c85-47f9-aec2-0c01e3fbee58}, !- Handle
  {0bb3f741-84cb-4ccc-8790-eba41356ceff}, !- Source Object
  6,                                      !- Outlet Port
  {313396be-38c9-4a12-a167-87326dc7061b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9177f6e-3e1b-4746-94f0-05f525f78f7a}, !- Handle
  {313396be-38c9-4a12-a167-87326dc7061b}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  115;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {11888c8d-5458-4b18-845c-e1da11caf5e1}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN Reheat Coil Controller, !- Name
  {0bb3f741-84cb-4ccc-8790-eba41356ceff}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a866125c-133c-49a7-9357-fdf2eb0367dc}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {be6db55a-ee9f-43c4-9bc7-997d3cf94ad9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.572378879634946,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0bb3f741-84cb-4ccc-8790-eba41356ceff}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a82f97e6-b3b2-48ab-afd1-b1415e4229f9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e0eb6427-4f3b-4486-966b-3ee6b84f0714}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {a82f97e6-b3b2-48ab-afd1-b1415e4229f9}, !- Inlet Port
  {d301ea5f-fce4-44e7-bfab-8e0c70a11270}; !- Outlet Port

OS:Node,
  {e4331500-ce5c-45d6-9b04-33dc83faeb47}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN Return Air Node, !- Name
  {29f752e9-dd8e-4f7a-93c1-80dd8537c3a4}, !- Inlet Port
  {92e9559e-e396-4101-af03-6b58ab4f3664}; !- Outlet Port

OS:Connection,
  {d301ea5f-fce4-44e7-bfab-8e0c70a11270}, !- Handle
  {e0eb6427-4f3b-4486-966b-3ee6b84f0714}, !- Source Object
  3,                                      !- Outlet Port
  {bdee810e-6fc5-40c6-a8b7-bfdfb3ac4776}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29f752e9-dd8e-4f7a-93c1-80dd8537c3a4}, !- Handle
  {9d8b929e-816d-434e-842e-25964329ff98}, !- Source Object
  2,                                      !- Outlet Port
  {e4331500-ce5c-45d6-9b04-33dc83faeb47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e9559e-e396-4101-af03-6b58ab4f3664}, !- Handle
  {e4331500-ce5c-45d6-9b04-33dc83faeb47}, !- Source Object
  3,                                      !- Outlet Port
  {901702ba-46ce-4c2a-863c-60484cd4471d}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {7c2f5d56-6f73-4b00-9a87-c89ae0b9c343}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {739b4cf5-52b7-4738-9df3-0e0acf0b379b}, !- Inlet Port
  {be6db55a-ee9f-43c4-9bc7-997d3cf94ad9}; !- Outlet Port

OS:Connection,
  {739b4cf5-52b7-4738-9df3-0e0acf0b379b}, !- Handle
  {25b7d0a9-a222-4b1f-b0c3-16a1bbd9278e}, !- Source Object
  26,                                     !- Outlet Port
  {7c2f5d56-6f73-4b00-9a87-c89ae0b9c343}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be6db55a-ee9f-43c4-9bc7-997d3cf94ad9}, !- Handle
  {7c2f5d56-6f73-4b00-9a87-c89ae0b9c343}, !- Source Object
  3,                                      !- Outlet Port
  {a866125c-133c-49a7-9357-fdf2eb0367dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a82f97e6-b3b2-48ab-afd1-b1415e4229f9}, !- Handle
  {a866125c-133c-49a7-9357-fdf2eb0367dc}, !- Source Object
  12,                                     !- Outlet Port
  {e0eb6427-4f3b-4486-966b-3ee6b84f0714}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {efcc76a1-01c9-4fcd-9efe-1fbe4f4e76eb}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {43f53715-6e4e-44a7-aeb1-2dbb540ac4d6}, !- Water Inlet Node Name
  {3598f377-dcbb-4ea7-893e-f76497ccd40e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0571d33b-fdfa-4d38-818f-aad618176550}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {3efd61d8-415d-4a94-ac8f-86bb2e2da540}, !- Inlet Port
  {43f53715-6e4e-44a7-aeb1-2dbb540ac4d6}; !- Outlet Port

OS:Connection,
  {3efd61d8-415d-4a94-ac8f-86bb2e2da540}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  116,                                    !- Outlet Port
  {0571d33b-fdfa-4d38-818f-aad618176550}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {503787b4-4355-4eba-96d5-1010a35f49a7}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {3598f377-dcbb-4ea7-893e-f76497ccd40e}, !- Inlet Port
  {87c0f928-1c7b-4dc3-8337-f5ca7021e22d}; !- Outlet Port

OS:Connection,
  {43f53715-6e4e-44a7-aeb1-2dbb540ac4d6}, !- Handle
  {0571d33b-fdfa-4d38-818f-aad618176550}, !- Source Object
  3,                                      !- Outlet Port
  {efcc76a1-01c9-4fcd-9efe-1fbe4f4e76eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3598f377-dcbb-4ea7-893e-f76497ccd40e}, !- Handle
  {efcc76a1-01c9-4fcd-9efe-1fbe4f4e76eb}, !- Source Object
  6,                                      !- Outlet Port
  {503787b4-4355-4eba-96d5-1010a35f49a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87c0f928-1c7b-4dc3-8337-f5ca7021e22d}, !- Handle
  {503787b4-4355-4eba-96d5-1010a35f49a7}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  116;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {7be86649-9468-4c1e-b425-0823ae028a9c}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN Reheat Coil Controller, !- Name
  {efcc76a1-01c9-4fcd-9efe-1fbe4f4e76eb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {36e1e4cc-2308-47ae-b2a2-410ea903e808}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {51e264e1-4470-465c-a80a-d7f32757c592}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.572378879634946,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {efcc76a1-01c9-4fcd-9efe-1fbe4f4e76eb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e16664d0-d568-4f77-bdbe-789e2e4921b2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0e1f2d7c-7f2b-4eab-9d6a-6c4fe864e777}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {e16664d0-d568-4f77-bdbe-789e2e4921b2}, !- Inlet Port
  {28690012-63ad-4fa1-b2ae-7ef36d2f4608}; !- Outlet Port

OS:Node,
  {fbf9536a-5c12-4e24-a9fb-a83a1adf35c2}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN Return Air Node, !- Name
  {ca467029-3314-4ec0-98b5-11808374fa0d}, !- Inlet Port
  {bb486fd0-d1cc-4e4b-8e18-5e637fe57830}; !- Outlet Port

OS:Connection,
  {28690012-63ad-4fa1-b2ae-7ef36d2f4608}, !- Handle
  {0e1f2d7c-7f2b-4eab-9d6a-6c4fe864e777}, !- Source Object
  3,                                      !- Outlet Port
  {77d6ea1c-c799-447a-85d8-80183a54b0bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca467029-3314-4ec0-98b5-11808374fa0d}, !- Handle
  {c4c19435-c649-45b1-b151-c349eccee735}, !- Source Object
  2,                                      !- Outlet Port
  {fbf9536a-5c12-4e24-a9fb-a83a1adf35c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb486fd0-d1cc-4e4b-8e18-5e637fe57830}, !- Handle
  {fbf9536a-5c12-4e24-a9fb-a83a1adf35c2}, !- Source Object
  3,                                      !- Outlet Port
  {901702ba-46ce-4c2a-863c-60484cd4471d}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {a661868e-faf1-44f5-abe1-8623217bd1b7}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {85218ca2-dfb5-45cc-8e18-42fa4a169c49}, !- Inlet Port
  {51e264e1-4470-465c-a80a-d7f32757c592}; !- Outlet Port

OS:Connection,
  {85218ca2-dfb5-45cc-8e18-42fa4a169c49}, !- Handle
  {25b7d0a9-a222-4b1f-b0c3-16a1bbd9278e}, !- Source Object
  27,                                     !- Outlet Port
  {a661868e-faf1-44f5-abe1-8623217bd1b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51e264e1-4470-465c-a80a-d7f32757c592}, !- Handle
  {a661868e-faf1-44f5-abe1-8623217bd1b7}, !- Source Object
  3,                                      !- Outlet Port
  {36e1e4cc-2308-47ae-b2a2-410ea903e808}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e16664d0-d568-4f77-bdbe-789e2e4921b2}, !- Handle
  {36e1e4cc-2308-47ae-b2a2-410ea903e808}, !- Source Object
  12,                                     !- Outlet Port
  {0e1f2d7c-7f2b-4eab-9d6a-6c4fe864e777}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {39f34ad8-c203-4ad1-88bd-40721e9ed9d4}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cb631f4b-0e64-40dc-9cc0-95f9b8663370}, !- Water Inlet Node Name
  {65454a06-3882-446b-806e-3938100b9a01}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e9f37f24-22d4-478e-8ab7-a58615349407}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {b3d0c587-97d4-4333-b58f-f43887cec1fa}, !- Inlet Port
  {cb631f4b-0e64-40dc-9cc0-95f9b8663370}; !- Outlet Port

OS:Connection,
  {b3d0c587-97d4-4333-b58f-f43887cec1fa}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  117,                                    !- Outlet Port
  {e9f37f24-22d4-478e-8ab7-a58615349407}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbe4551e-6d85-4758-b060-9b45a39413c5}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {65454a06-3882-446b-806e-3938100b9a01}, !- Inlet Port
  {54529f6e-5ae7-4338-9d2f-a2296f642302}; !- Outlet Port

OS:Connection,
  {cb631f4b-0e64-40dc-9cc0-95f9b8663370}, !- Handle
  {e9f37f24-22d4-478e-8ab7-a58615349407}, !- Source Object
  3,                                      !- Outlet Port
  {39f34ad8-c203-4ad1-88bd-40721e9ed9d4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {65454a06-3882-446b-806e-3938100b9a01}, !- Handle
  {39f34ad8-c203-4ad1-88bd-40721e9ed9d4}, !- Source Object
  6,                                      !- Outlet Port
  {bbe4551e-6d85-4758-b060-9b45a39413c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54529f6e-5ae7-4338-9d2f-a2296f642302}, !- Handle
  {bbe4551e-6d85-4758-b060-9b45a39413c5}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  117;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {93744a48-f9b1-4f4c-a46a-6ef922a2fce8}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN Reheat Coil Controller, !- Name
  {39f34ad8-c203-4ad1-88bd-40721e9ed9d4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5c80f65b-128a-4bbd-b0f4-d37941094008}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {1bce0dde-691e-42e8-893d-d2a6babdbd80}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.572378879634946,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {39f34ad8-c203-4ad1-88bd-40721e9ed9d4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b45ff6b3-714c-4d4f-9f09-fe74a2d55419}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {118d9a4e-8fd4-49e2-9c10-51e49bf4fef7}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {b45ff6b3-714c-4d4f-9f09-fe74a2d55419}, !- Inlet Port
  {677985f1-c1f4-4564-aaa5-fedd78c9f6d7}; !- Outlet Port

OS:Node,
  {cdde8a3a-d315-473b-ba73-8b657701e06c}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN Return Air Node, !- Name
  {be549c5c-d219-42df-b2f6-99ff437f1565}, !- Inlet Port
  {d412fb73-d3ad-4328-93e7-4629a7f26e3e}; !- Outlet Port

OS:Connection,
  {677985f1-c1f4-4564-aaa5-fedd78c9f6d7}, !- Handle
  {118d9a4e-8fd4-49e2-9c10-51e49bf4fef7}, !- Source Object
  3,                                      !- Outlet Port
  {0178de0b-7397-4e8e-8b8f-e12c7f017bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be549c5c-d219-42df-b2f6-99ff437f1565}, !- Handle
  {64b1316d-3849-4661-9782-624f78225e65}, !- Source Object
  2,                                      !- Outlet Port
  {cdde8a3a-d315-473b-ba73-8b657701e06c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d412fb73-d3ad-4328-93e7-4629a7f26e3e}, !- Handle
  {cdde8a3a-d315-473b-ba73-8b657701e06c}, !- Source Object
  3,                                      !- Outlet Port
  {901702ba-46ce-4c2a-863c-60484cd4471d}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {8f0c7a81-2aba-497f-b715-1db7cf6d7e05}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {c8962176-45e6-461c-a5f4-391a03266c58}, !- Inlet Port
  {1bce0dde-691e-42e8-893d-d2a6babdbd80}; !- Outlet Port

OS:Connection,
  {c8962176-45e6-461c-a5f4-391a03266c58}, !- Handle
  {25b7d0a9-a222-4b1f-b0c3-16a1bbd9278e}, !- Source Object
  28,                                     !- Outlet Port
  {8f0c7a81-2aba-497f-b715-1db7cf6d7e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bce0dde-691e-42e8-893d-d2a6babdbd80}, !- Handle
  {8f0c7a81-2aba-497f-b715-1db7cf6d7e05}, !- Source Object
  3,                                      !- Outlet Port
  {5c80f65b-128a-4bbd-b0f4-d37941094008}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b45ff6b3-714c-4d4f-9f09-fe74a2d55419}, !- Handle
  {5c80f65b-128a-4bbd-b0f4-d37941094008}, !- Source Object
  12,                                     !- Outlet Port
  {118d9a4e-8fd4-49e2-9c10-51e49bf4fef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {756d1938-0622-4ae8-b0b8-7647c49f0cc3}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a0cda913-a166-41fa-acac-651b11862b47}, !- Water Inlet Node Name
  {e41c857f-30ba-48d4-b234-0dc0dd4346fc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5e6ee43c-ffb1-4080-8816-3b51b2679611}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {1d1f77cf-ca4c-4ea8-b26f-aa3cadf87743}, !- Inlet Port
  {a0cda913-a166-41fa-acac-651b11862b47}; !- Outlet Port

OS:Connection,
  {1d1f77cf-ca4c-4ea8-b26f-aa3cadf87743}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  118,                                    !- Outlet Port
  {5e6ee43c-ffb1-4080-8816-3b51b2679611}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acfd2c24-602a-47a5-a23d-4501e27aff1b}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {e41c857f-30ba-48d4-b234-0dc0dd4346fc}, !- Inlet Port
  {16c6838b-797e-4b48-b5e9-1219e2a4a5eb}; !- Outlet Port

OS:Connection,
  {a0cda913-a166-41fa-acac-651b11862b47}, !- Handle
  {5e6ee43c-ffb1-4080-8816-3b51b2679611}, !- Source Object
  3,                                      !- Outlet Port
  {756d1938-0622-4ae8-b0b8-7647c49f0cc3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e41c857f-30ba-48d4-b234-0dc0dd4346fc}, !- Handle
  {756d1938-0622-4ae8-b0b8-7647c49f0cc3}, !- Source Object
  6,                                      !- Outlet Port
  {acfd2c24-602a-47a5-a23d-4501e27aff1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16c6838b-797e-4b48-b5e9-1219e2a4a5eb}, !- Handle
  {acfd2c24-602a-47a5-a23d-4501e27aff1b}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  118;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {861849a2-1df6-44b5-88c3-9b67b4e2150d}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN Reheat Coil Controller, !- Name
  {756d1938-0622-4ae8-b0b8-7647c49f0cc3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {99ce5105-bfb1-496a-a7df-09aba4b6a406}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {7f0b85b5-e85d-4947-a1fe-fd5a1f51d786}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.572378879634946,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {756d1938-0622-4ae8-b0b8-7647c49f0cc3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f5e16bad-6e8c-48c7-b2d6-a754082d35c6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {29356522-bc78-4d4c-b230-e652aa63e627}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {f5e16bad-6e8c-48c7-b2d6-a754082d35c6}, !- Inlet Port
  {96c15862-79b5-4772-8ff3-81816331bad3}; !- Outlet Port

OS:Node,
  {4fd84726-80ef-4088-ab22-d0a3cba62cf0}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN Return Air Node, !- Name
  {107b96ad-e076-4e72-9807-03252194efd6}, !- Inlet Port
  {8b229466-3248-46d5-a930-eeeb9b9900ad}; !- Outlet Port

OS:Connection,
  {96c15862-79b5-4772-8ff3-81816331bad3}, !- Handle
  {29356522-bc78-4d4c-b230-e652aa63e627}, !- Source Object
  3,                                      !- Outlet Port
  {73a8210c-f1dd-4ef5-9f3a-f1f8f916056c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {107b96ad-e076-4e72-9807-03252194efd6}, !- Handle
  {181af98b-e430-46c4-ac93-0f778c10895e}, !- Source Object
  2,                                      !- Outlet Port
  {4fd84726-80ef-4088-ab22-d0a3cba62cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b229466-3248-46d5-a930-eeeb9b9900ad}, !- Handle
  {4fd84726-80ef-4088-ab22-d0a3cba62cf0}, !- Source Object
  3,                                      !- Outlet Port
  {901702ba-46ce-4c2a-863c-60484cd4471d}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {ffedbb82-2da6-4e64-ae0e-03f88af80d8f}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {67dd19a6-31b0-486b-a34f-11ce39c28707}, !- Inlet Port
  {7f0b85b5-e85d-4947-a1fe-fd5a1f51d786}; !- Outlet Port

OS:Connection,
  {67dd19a6-31b0-486b-a34f-11ce39c28707}, !- Handle
  {25b7d0a9-a222-4b1f-b0c3-16a1bbd9278e}, !- Source Object
  29,                                     !- Outlet Port
  {ffedbb82-2da6-4e64-ae0e-03f88af80d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f0b85b5-e85d-4947-a1fe-fd5a1f51d786}, !- Handle
  {ffedbb82-2da6-4e64-ae0e-03f88af80d8f}, !- Source Object
  3,                                      !- Outlet Port
  {99ce5105-bfb1-496a-a7df-09aba4b6a406}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5e16bad-6e8c-48c7-b2d6-a754082d35c6}, !- Handle
  {99ce5105-bfb1-496a-a7df-09aba4b6a406}, !- Source Object
  12,                                     !- Outlet Port
  {29356522-bc78-4d4c-b230-e652aa63e627}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b162b689-f763-467e-a9f4-ac3744c4894c}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN Reheat Coil, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4a9e2fbe-698e-4576-aea0-d006f70143ee}, !- Water Inlet Node Name
  {ca566d15-0527-48c2-a992-881392b54e66}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1c29f3af-4028-4b30-9c65-320f541c767d}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {2f938ae6-b534-48d4-96a4-21426fb6d5e1}, !- Inlet Port
  {4a9e2fbe-698e-4576-aea0-d006f70143ee}; !- Outlet Port

OS:Connection,
  {2f938ae6-b534-48d4-96a4-21426fb6d5e1}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  119,                                    !- Outlet Port
  {1c29f3af-4028-4b30-9c65-320f541c767d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d812847f-dd37-48ca-8abd-ed3596bb975d}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {ca566d15-0527-48c2-a992-881392b54e66}, !- Inlet Port
  {517a4c3f-9994-485f-9c97-cbe12a294517}; !- Outlet Port

OS:Connection,
  {4a9e2fbe-698e-4576-aea0-d006f70143ee}, !- Handle
  {1c29f3af-4028-4b30-9c65-320f541c767d}, !- Source Object
  3,                                      !- Outlet Port
  {b162b689-f763-467e-a9f4-ac3744c4894c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca566d15-0527-48c2-a992-881392b54e66}, !- Handle
  {b162b689-f763-467e-a9f4-ac3744c4894c}, !- Source Object
  6,                                      !- Outlet Port
  {d812847f-dd37-48ca-8abd-ed3596bb975d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {517a4c3f-9994-485f-9c97-cbe12a294517}, !- Handle
  {d812847f-dd37-48ca-8abd-ed3596bb975d}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  119;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {4044da89-fae5-4773-8709-845f0f86c65d}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN Reheat Coil Controller, !- Name
  {b162b689-f763-467e-a9f4-ac3744c4894c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7c10f84f-3726-41a5-8044-d9bbc625db89}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN VAV Terminal, !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {68ba7e14-b6ae-4840-a8e8-4dc9d0e66e0b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.572378879634946,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b162b689-f763-467e-a9f4-ac3744c4894c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2ec082e1-d4a2-48f4-aea1-97e6b650c1c8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {23786990-6f6b-49c2-93ce-b7354dfc71e2}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {2ec082e1-d4a2-48f4-aea1-97e6b650c1c8}, !- Inlet Port
  {484fe267-47af-4f80-9fb9-36f8e6e15c53}; !- Outlet Port

OS:Node,
  {63972ef9-8e5d-4ec0-8397-0b733575b537}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN Return Air Node, !- Name
  {78eae523-862e-4f42-9084-7147385f8020}, !- Inlet Port
  {8975f43f-3bd8-4c50-bf13-7137f34d40a0}; !- Outlet Port

OS:Connection,
  {484fe267-47af-4f80-9fb9-36f8e6e15c53}, !- Handle
  {23786990-6f6b-49c2-93ce-b7354dfc71e2}, !- Source Object
  3,                                      !- Outlet Port
  {9beaa5f5-ae87-4c72-835a-bf7e7bee8e98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78eae523-862e-4f42-9084-7147385f8020}, !- Handle
  {7e06ca8e-1fae-4945-adf0-42bbc9cec3ee}, !- Source Object
  2,                                      !- Outlet Port
  {63972ef9-8e5d-4ec0-8397-0b733575b537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8975f43f-3bd8-4c50-bf13-7137f34d40a0}, !- Handle
  {63972ef9-8e5d-4ec0-8397-0b733575b537}, !- Source Object
  3,                                      !- Outlet Port
  {901702ba-46ce-4c2a-863c-60484cd4471d}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {0a01005c-7440-4476-9d3d-e5bd3e1c784d}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {44508b27-8948-47c4-8f18-9418c7f31b9d}, !- Inlet Port
  {68ba7e14-b6ae-4840-a8e8-4dc9d0e66e0b}; !- Outlet Port

OS:Connection,
  {44508b27-8948-47c4-8f18-9418c7f31b9d}, !- Handle
  {25b7d0a9-a222-4b1f-b0c3-16a1bbd9278e}, !- Source Object
  30,                                     !- Outlet Port
  {0a01005c-7440-4476-9d3d-e5bd3e1c784d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68ba7e14-b6ae-4840-a8e8-4dc9d0e66e0b}, !- Handle
  {0a01005c-7440-4476-9d3d-e5bd3e1c784d}, !- Source Object
  3,                                      !- Outlet Port
  {7c10f84f-3726-41a5-8044-d9bbc625db89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ec082e1-d4a2-48f4-aea1-97e6b650c1c8}, !- Handle
  {7c10f84f-3726-41a5-8044-d9bbc625db89}, !- Source Object
  12,                                     !- Outlet Port
  {23786990-6f6b-49c2-93ce-b7354dfc71e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f7e2fed9-5df4-4f2e-89d7-375bd4d063d9}, !- Handle
  CB_UTILITY_F4 ZN Reheat Coil,           !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2c186cec-ec7c-4f54-94b8-2161004f994d}, !- Water Inlet Node Name
  {cec0432a-cdeb-4033-81ad-96ab8800ce93}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b5a019d5-e172-439a-9206-43f708c18a26}, !- Handle
  CB_UTILITY_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {71e84bef-b2aa-4ccd-96be-01ff03dd5e5c}, !- Inlet Port
  {2c186cec-ec7c-4f54-94b8-2161004f994d}; !- Outlet Port

OS:Connection,
  {71e84bef-b2aa-4ccd-96be-01ff03dd5e5c}, !- Handle
  {4717cf91-c545-4c3f-9aa4-0fc1910224f0}, !- Source Object
  120,                                    !- Outlet Port
  {b5a019d5-e172-439a-9206-43f708c18a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb92fae4-462e-4789-a2f0-fcc93d2d78bb}, !- Handle
  CB_UTILITY_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {cec0432a-cdeb-4033-81ad-96ab8800ce93}, !- Inlet Port
  {4f0ca140-a0b1-4721-9a0b-8c52c0469122}; !- Outlet Port

OS:Connection,
  {2c186cec-ec7c-4f54-94b8-2161004f994d}, !- Handle
  {b5a019d5-e172-439a-9206-43f708c18a26}, !- Source Object
  3,                                      !- Outlet Port
  {f7e2fed9-5df4-4f2e-89d7-375bd4d063d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cec0432a-cdeb-4033-81ad-96ab8800ce93}, !- Handle
  {f7e2fed9-5df4-4f2e-89d7-375bd4d063d9}, !- Source Object
  6,                                      !- Outlet Port
  {cb92fae4-462e-4789-a2f0-fcc93d2d78bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f0ca140-a0b1-4721-9a0b-8c52c0469122}, !- Handle
  {cb92fae4-462e-4789-a2f0-fcc93d2d78bb}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8cf42-094b-4426-a801-17830e397b87}, !- Target Object
  120;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {3d1f9a65-62b5-4245-a4d7-a09c67af7d43}, !- Handle
  CB_UTILITY_F4 ZN Reheat Coil Controller, !- Name
  {f7e2fed9-5df4-4f2e-89d7-375bd4d063d9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5d340858-af63-4e47-94ff-2e683f05b7e7}, !- Handle
  CB_UTILITY_F4 ZN VAV Terminal,          !- Name
  {35e99548-e69d-44a2-919f-e82b4cb51612}, !- Availability Schedule Name
  {d625a346-dec5-4854-afbb-aa3c35dfbcc3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.572378879634946,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f7e2fed9-5df4-4f2e-89d7-375bd4d063d9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c9a12af9-90b3-4339-806a-78f2b42aee67}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ee54adb6-a3e2-43ef-bdfc-2b2b5b8519b4}, !- Handle
  CB_UTILITY_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {c9a12af9-90b3-4339-806a-78f2b42aee67}, !- Inlet Port
  {cb3a449a-9166-434a-afcc-63fd7ff5ad4c}; !- Outlet Port

OS:Node,
  {3bb44c1d-36d4-48c9-a524-3de70b6e05aa}, !- Handle
  CB_UTILITY_F4 ZN Return Air Node,       !- Name
  {f2dde67b-4ac2-4848-9eb9-32431c62445b}, !- Inlet Port
  {ced0e689-db69-461f-a8a7-61eaa00c96e5}; !- Outlet Port

OS:Connection,
  {cb3a449a-9166-434a-afcc-63fd7ff5ad4c}, !- Handle
  {ee54adb6-a3e2-43ef-bdfc-2b2b5b8519b4}, !- Source Object
  3,                                      !- Outlet Port
  {c58457e2-6329-4f45-b0f8-cf09643d5b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2dde67b-4ac2-4848-9eb9-32431c62445b}, !- Handle
  {627084fd-7972-4c4b-b84b-179ed6e5ebcf}, !- Source Object
  2,                                      !- Outlet Port
  {3bb44c1d-36d4-48c9-a524-3de70b6e05aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced0e689-db69-461f-a8a7-61eaa00c96e5}, !- Handle
  {3bb44c1d-36d4-48c9-a524-3de70b6e05aa}, !- Source Object
  3,                                      !- Outlet Port
  {901702ba-46ce-4c2a-863c-60484cd4471d}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {0e0f97de-2764-44fb-91f5-c1868f9e3dfa}, !- Handle
  CB_UTILITY_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {89535e5b-0bf3-4f9a-a4b5-4659c7667d30}, !- Inlet Port
  {d625a346-dec5-4854-afbb-aa3c35dfbcc3}; !- Outlet Port

OS:Connection,
  {89535e5b-0bf3-4f9a-a4b5-4659c7667d30}, !- Handle
  {25b7d0a9-a222-4b1f-b0c3-16a1bbd9278e}, !- Source Object
  31,                                     !- Outlet Port
  {0e0f97de-2764-44fb-91f5-c1868f9e3dfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d625a346-dec5-4854-afbb-aa3c35dfbcc3}, !- Handle
  {0e0f97de-2764-44fb-91f5-c1868f9e3dfa}, !- Source Object
  3,                                      !- Outlet Port
  {5d340858-af63-4e47-94ff-2e683f05b7e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9a12af9-90b3-4339-806a-78f2b42aee67}, !- Handle
  {5d340858-af63-4e47-94ff-2e683f05b7e7}, !- Source Object
  12,                                     !- Outlet Port
  {ee54adb6-a3e2-43ef-bdfc-2b2b5b8519b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {ba0104ae-25c4-4654-91eb-c6fb7357787c}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {13e43610-ea34-47e9-8ab6-de7c9fd4d091}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {fcc4c9d0-2a16-48ec-8b36-5ccdfc76f05f}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8eef7d18-4583-4cd1-81d8-a5e343c2d9a7}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {57c92a5c-aa45-4ff2-bae3-b903837c475e}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {21e1abd8-823b-437a-9dd1-8d1c8b58f67a}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {842f5ea5-3483-4009-8b0b-582c48f9ac3a}, !- Handle
  Foundation F 126 Perim 244 Area 1189,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.89158912,                            !- Area {m2}
  2.4384;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e3479e09-086c-43c6-a07e-02d0d5497119}, !- Handle
  Foundation F 126 Perim 0 Area 818,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  8.17546752,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ada90c54-b965-4e03-858a-4dc90ef006a7}, !- Handle
  Foundation F 126 Perim 335 Area 1226,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.26320128,                            !- Area {m2}
  3.3528;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bcfcd4e7-addd-45f4-8073-bc52d9074935}, !- Handle
  Foundation F 126 Perim 305 Area 12217,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  122.1674976,                            !- Area {m2}
  3.048;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d04714e0-be27-4e42-bea5-053803e613f5}, !- Handle
  Foundation F 126 Perim 914 Area 7525,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  75.2514624,                             !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9ed6acd3-8608-4cc3-9a54-f178d1969861}, !- Handle
  Foundation F 126 Perim 3307 Area 27035, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  270.3478464,                            !- Area {m2}
  33.0708;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8b7eb53c-9020-40ee-bc8f-2e7d184bd9a4}, !- Handle
  Foundation F 126 Perim 0 Area 1916,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  19.161252,                              !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {dee519ac-4011-47c2-8a1a-f231fa90d5bc}, !- Handle
  Foundation F 126 Perim 2652 Area 1505,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  150.5029248,                            !- Area {m2}
  26.5176;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e4eede9f-0ea6-464d-b914-2ee668d2588f}, !- Handle
  Foundation F 126 Perim 0 Area 996,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  9.96385104,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3a2f8b28-7459-4a90-a98f-bf16c82fddc8}, !- Handle
  Foundation F 126 Perim 305 Area 1858,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  18.580608,                              !- Area {m2}
  3.048;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a7183f87-c5bb-4d9d-ada8-a719617255fc}, !- Handle
  Foundation F 126 Perim 229 Area 1254,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.5419104,                             !- Area {m2}
  2.286;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bc669841-21d0-4431-87b0-7e0b8f391aad}, !- Handle
  Foundation F 126 Perim 0 Area 19417,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  194.1673536,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8e1eb55b-bdeb-486f-8f60-4464ba2397a2}, !- Handle
  Foundation F 126 Perim 0 Area 4599,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  45.9870048,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {40233840-fc08-48bd-b6aa-7019abb63332}, !- Handle
  Foundation F 126 Perim 2652 Area 17977, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  179.7673824,                            !- Area {m2}
  26.5176;                                !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {175877b0-cfe9-4f3e-8114-b85ab5a78336}, !- Handle
  90.1-2007 - College - ASHRAE 169-2013-3A, !- Name
  {f188a0da-a53e-4547-95c3-23d535b555cf}, !- Default Exterior Surface Constructions Name
  {220458aa-5919-4459-9615-a86594c70c57}, !- Default Interior Surface Constructions Name
  {7bea51d5-638b-4586-b11a-0db29de0ec17}, !- Default Ground Contact Surface Constructions Name
  {f3d7c646-392d-4e9f-83a2-daedd243f266}, !- Default Exterior SubSurface Constructions Name
  {a72f33d8-4e2f-4a40-8db8-c95a0bef9d59}, !- Default Interior SubSurface Constructions Name
  {6f8a92cd-c5ef-4608-b47c-d96baca15ea9}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f188a0da-a53e-4547-95c3-23d535b555cf}, !- Handle
  Default Surface Constructions 1,        !- Name
  {02ef414b-28d5-4a0e-8dcd-bfd43422dc2b}, !- Floor Construction Name
  {ad498246-8f6c-4742-88fd-a3f0c5d49947}, !- Wall Construction Name
  {29c8e6bf-f31a-4304-9302-560519af3ae5}; !- Roof Ceiling Construction Name

OS:Construction,
  {02ef414b-28d5-4a0e-8dcd-bfd43422dc2b}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {72e3287c-ee32-4404-8f2e-7de52d3a488c}, !- Layer 1
  {9a5b1dac-d352-4a31-aa66-cebc2feb5e9c}, !- Layer 2
  {1a23f9e4-2ad6-4446-ae9a-44c882d74bcd}; !- Layer 3

OS:Material:NoMass,
  {72e3287c-ee32-4404-8f2e-7de52d3a488c}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9a5b1dac-d352-4a31-aa66-cebc2feb5e9c}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1a23f9e4-2ad6-4446-ae9a-44c882d74bcd}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3d57ccff-52fb-427f-b38c-aec8d3a6159b}, !- Handle
  {02ef414b-28d5-4a0e-8dcd-bfd43422dc2b}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ad498246-8f6c-4742-88fd-a3f0c5d49947}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {c56d9a8c-6e43-41fd-a4e9-6aedf9715667}, !- Layer 1
  {b9c335cd-1433-409a-ba32-f340653169be}, !- Layer 2
  {0a8e0e1e-b184-4fcc-9186-fd84a88d2c60}, !- Layer 3
  {b9c335cd-1433-409a-ba32-f340653169be}; !- Layer 4

OS:Material,
  {c56d9a8c-6e43-41fd-a4e9-6aedf9715667}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b9c335cd-1433-409a-ba32-f340653169be}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0a8e0e1e-b184-4fcc-9186-fd84a88d2c60}, !- Handle
  Typical Insulation R-9.73,              !- Name
  Smooth,                                 !- Roughness
  1.712828371834,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5268bab3-41ca-4764-a2ac-6b3caf015f89}, !- Handle
  {ad498246-8f6c-4742-88fd-a3f0c5d49947}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {29c8e6bf-f31a-4304-9302-560519af3ae5}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {a44041b6-de3c-4d78-93d4-699a1f1ba00d}, !- Layer 1
  {f03161c8-e85c-4370-8e21-6261cb54694d}, !- Layer 2
  {31b45cc0-6a06-4546-bbd0-890507a334a1}; !- Layer 3

OS:Material,
  {a44041b6-de3c-4d78-93d4-699a1f1ba00d}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f03161c8-e85c-4370-8e21-6261cb54694d}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {31b45cc0-6a06-4546-bbd0-890507a334a1}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {825e4a10-8d07-4724-9d36-d4deb9fb15de}, !- Handle
  {29c8e6bf-f31a-4304-9302-560519af3ae5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {220458aa-5919-4459-9615-a86594c70c57}, !- Handle
  Default Surface Constructions 2,        !- Name
  {e0220190-c890-4843-8a29-e8bb80447a37}, !- Floor Construction Name
  {40045e50-e860-4b02-934a-a4e67bd188a7}, !- Wall Construction Name
  {405a0fcc-50c6-4647-8f2d-0838513f2a27}; !- Roof Ceiling Construction Name

OS:Construction,
  {e0220190-c890-4843-8a29-e8bb80447a37}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {13e43610-ea34-47e9-8ab6-de7c9fd4d091}, !- Layer 1
  {ba0104ae-25c4-4654-91eb-c6fb7357787c}; !- Layer 2

OS:StandardsInformation:Construction,
  {41e73c06-125f-40b6-af71-fb04f27a5fe2}, !- Handle
  {e0220190-c890-4843-8a29-e8bb80447a37}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {40045e50-e860-4b02-934a-a4e67bd188a7}, !- Handle
  Uninsulated Steel Stud Wall,            !- Name
  ,                                       !- Surface Rendering Name
  {7e88ff4d-8fa9-46e8-8152-d7282876cc46}; !- Layer 1

OS:Material:NoMass,
  {7e88ff4d-8fa9-46e8-8152-d7282876cc46}, !- Handle
  Metal Framed Wall - 24inOC - 2x4 - R0 ins., !- Name
  Smooth,                                 !- Roughness
  0.115880500862957,                      !- Thermal Resistance {m2-K/W}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e6e6a5e3-6306-4009-ba20-49343062d780}, !- Handle
  {40045e50-e860-4b02-934a-a4e67bd188a7}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {405a0fcc-50c6-4647-8f2d-0838513f2a27}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {ba0104ae-25c4-4654-91eb-c6fb7357787c}, !- Layer 1
  {13e43610-ea34-47e9-8ab6-de7c9fd4d091}; !- Layer 2

OS:StandardsInformation:Construction,
  {5a047ef7-5382-475e-877f-41564779e8b5}, !- Handle
  {405a0fcc-50c6-4647-8f2d-0838513f2a27}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {7bea51d5-638b-4586-b11a-0db29de0ec17}, !- Handle
  Default Surface Constructions 3,        !- Name
  {3ffb2e99-b15e-4ea6-85c1-96a7d1c61977}, !- Floor Construction Name
  {f3ae143e-4ac3-4cbc-b6a2-2f57054c33d9}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {3ffb2e99-b15e-4ea6-85c1-96a7d1c61977}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {f090219e-c98d-42ac-ac8c-d827adf2ab91}, !- Layer 1
  {1a23f9e4-2ad6-4446-ae9a-44c882d74bcd}; !- Layer 2

OS:Material:NoMass,
  {ff646c56-78e3-4416-8447-c85e4ee613f6}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f090219e-c98d-42ac-ac8c-d827adf2ab91}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b1c47300-d2c0-48b2-aec1-4e9c75a44d79}, !- Handle
  {3ffb2e99-b15e-4ea6-85c1-96a7d1c61977}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {f3ae143e-4ac3-4cbc-b6a2-2f57054c33d9}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {9d0c82a1-56b3-4d07-aaf5-e629ddc5b5ca}; !- Layer 1

OS:Material,
  {9d0c82a1-56b3-4d07-aaf5-e629ddc5b5ca}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ac33039b-0f10-4c61-a215-3fb18d4f3f92}, !- Handle
  {f3ae143e-4ac3-4cbc-b6a2-2f57054c33d9}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {f3d7c646-392d-4e9f-83a2-daedd243f266}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {b72879aa-a62d-41a9-b26d-0eb890f11f20}, !- Fixed Window Construction Name
  {b72879aa-a62d-41a9-b26d-0eb890f11f20}, !- Operable Window Construction Name
  {51768848-e0d4-4f71-9c63-f238079571ad}, !- Door Construction Name
  {048c8435-6eac-4ed0-a6d1-9a09947d2381}, !- Glass Door Construction Name
  {04e99886-e436-416e-8ad8-f379b79d61d2}, !- Overhead Door Construction Name
  {45f1b7c4-8a87-4da8-846b-d28d667c4bee}, !- Skylight Construction Name
  {e9ca6480-fbe3-4f45-b744-b23ad415c1f0}, !- Tubular Daylight Dome Construction Name
  {e9ca6480-fbe3-4f45-b744-b23ad415c1f0}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b72879aa-a62d-41a9-b26d-0eb890f11f20}, !- Handle
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {ec34512a-69cf-494e-8ff9-eb9b3d25a27e}, !- Layer 1
  {6c310508-777b-4f6c-ab39-c7ad35dc2b19}, !- Layer 2
  {988070ec-6347-4a88-b98c-2530c3e5817a}; !- Layer 3

OS:WindowMaterial:Glazing,
  {ec34512a-69cf-494e-8ff9-eb9b3d25a27e}, !- Handle
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.2,                                    !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.39,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.22,                                   !- Visible Transmittance at Normal Incidence
  0.17,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {6c310508-777b-4f6c-ab39-c7ad35dc2b19}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {988070ec-6347-4a88-b98c-2530c3e5817a}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c3c46c03-716b-480f-8a54-c7223f904208}, !- Handle
  {b72879aa-a62d-41a9-b26d-0eb890f11f20}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {51768848-e0d4-4f71-9c63-f238079571ad}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {3795b729-f11b-4a7e-adb9-2106377037df}, !- Layer 1
  {ff646c56-78e3-4416-8447-c85e4ee613f6}; !- Layer 2

OS:Material,
  {3795b729-f11b-4a7e-adb9-2106377037df}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {23579e71-7896-4f04-862e-8c3b1df3898e}, !- Handle
  {51768848-e0d4-4f71-9c63-f238079571ad}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {048c8435-6eac-4ed0-a6d1-9a09947d2381}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {42108f8d-7fb3-4e22-93a8-18255881c209}; !- Layer 1

OS:WindowMaterial:Glazing,
  {42108f8d-7fb3-4e22-93a8-18255881c209}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {3672380e-9e37-42b3-885c-839f9aacddfe}, !- Handle
  {048c8435-6eac-4ed0-a6d1-9a09947d2381}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {04e99886-e436-416e-8ad8-f379b79d61d2}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {b1c84f1d-fbb1-4c4e-97da-aea91f44ee0e}; !- Layer 1

OS:Material:NoMass,
  {b1c84f1d-fbb1-4c4e-97da-aea91f44ee0e}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bb34ec24-ac83-425d-91bb-e45717f424c0}, !- Handle
  {04e99886-e436-416e-8ad8-f379b79d61d2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {45f1b7c4-8a87-4da8-846b-d28d667c4bee}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  ,                                       !- Surface Rendering Name
  {01f9fb46-bcfb-4005-b6aa-644e625eb25f}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {01f9fb46-bcfb-4005-b6aa-644e625eb25f}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {37ad6805-728f-4a0b-83bf-c91fb6c942a9}, !- Handle
  {45f1b7c4-8a87-4da8-846b-d28d667c4bee}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e9ca6480-fbe3-4f45-b744-b23ad415c1f0}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {83367d86-bbe6-4400-b301-7c0fbc97a562}; !- Layer 1

OS:WindowMaterial:Glazing,
  {83367d86-bbe6-4400-b301-7c0fbc97a562}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {9dac1bee-a719-43fe-91a3-cf72031bb7fa}, !- Handle
  {e9ca6480-fbe3-4f45-b744-b23ad415c1f0}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {a72f33d8-4e2f-4a40-8db8-c95a0bef9d59}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e9ca6480-fbe3-4f45-b744-b23ad415c1f0}, !- Fixed Window Construction Name
  {e9ca6480-fbe3-4f45-b744-b23ad415c1f0}, !- Operable Window Construction Name
  {adec5538-fb5b-40b8-97d0-9173fc6c5584}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {adec5538-fb5b-40b8-97d0-9173fc6c5584}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b5b69b3f-9df2-4e4f-b286-59a2783208b5}; !- Layer 1

OS:Material,
  {b5b69b3f-9df2-4e4f-b286-59a2783208b5}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3ae24371-ca0a-4f2c-a977-a17de49d7570}, !- Handle
  {adec5538-fb5b-40b8-97d0-9173fc6c5584}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6f8a92cd-c5ef-4608-b47c-d96baca15ea9}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {b5b69b3f-9df2-4e4f-b286-59a2783208b5}; !- Layer 1

OS:StandardsInformation:Construction,
  {b6d4a39b-caf3-4007-932d-55786be077f6}, !- Handle
  {6f8a92cd-c5ef-4608-b47c-d96baca15ea9}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
  {68a4ab89-0575-4712-b823-7b1e8903ff0d}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3681f4b7-d4b3-4a39-ad51-310c478d30fa}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {68a4ab89-0575-4712-b823-7b1e8903ff0d}, !- Electric Equipment Definition Name
  {4f04ad36-7f5e-4e34-8cad-86d45ce06f24}, !- Space or SpaceType Name
  {db47e579-971a-4efe-a45f-3985ab077489}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {db47e579-971a-4efe-a45f-3985ab077489}, !- Handle
  College BLDG_ELEVATORS,                 !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  {56399afb-8794-4342-8de3-5c6779ff5ccb}, !- Default Day Schedule Name
  {c27d90e7-6ab6-4b00-aff3-43b668ee6f95}, !- Summer Design Day Schedule Name
  {6167abd4-c495-4354-a211-e62342c88f63}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56399afb-8794-4342-8de3-5c6779ff5ccb}, !- Handle
  Schedule Day 73,                        !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18630a6b-b87a-4dbe-bcd0-c7cea9af3365}, !- Handle
  Schedule Rule 74,                       !- Name
  {db47e579-971a-4efe-a45f-3985ab077489}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d15fc7d7-360c-4be8-9670-d06c621d0f28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d15fc7d7-360c-4be8-9670-d06c621d0f28}, !- Handle
  College BLDG_ELEVATORS Sat Day,         !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c27d90e7-6ab6-4b00-aff3-43b668ee6f95}, !- Handle
  College BLDG_ELEVATORS Summer Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {49855931-93ef-43be-a8de-69c3952b840c}, !- Handle
  Schedule Rule 75,                       !- Name
  {db47e579-971a-4efe-a45f-3985ab077489}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {073bb34a-0f96-4f46-9df4-9a77cdaaa9aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {073bb34a-0f96-4f46-9df4-9a77cdaaa9aa}, !- Handle
  College BLDG_ELEVATORS Sun Day,         !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e9e9f5e0-2d8f-4aa3-8438-0285f2b774dc}, !- Handle
  Schedule Rule 76,                       !- Name
  {db47e579-971a-4efe-a45f-3985ab077489}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1fec0ff8-66db-4078-9357-8aa297839772}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fec0ff8-66db-4078-9357-8aa297839772}, !- Handle
  College BLDG_ELEVATORS Wkdy Day,        !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {6167abd4-c495-4354-a211-e62342c88f63}, !- Handle
  College BLDG_ELEVATORS Winter Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {bcbd29b4-cb90-435d-b22a-a247ccbdafdc}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {23ae6999-5dac-4dad-ab55-bb9bbb8f4f9a}, !- Handle
  2 Elevator Fans,                        !- Name
  {bcbd29b4-cb90-435d-b22a-a247ccbdafdc}, !- Electric Equipment Definition Name
  {4f04ad36-7f5e-4e34-8cad-86d45ce06f24}, !- Space or SpaceType Name
  {85a3853a-e419-489d-a4af-53732e2a3e91}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d12669db-3f7e-40ea-9106-6bed1838d2d0}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6b9794f1-5460-4739-bad5-68f46c9ff427}, !- Handle
  2 Elevator Lights,                      !- Name
  {d12669db-3f7e-40ea-9106-6bed1838d2d0}, !- Electric Equipment Definition Name
  {4f04ad36-7f5e-4e34-8cad-86d45ce06f24}, !- Space or SpaceType Name
  {85a3853a-e419-489d-a4af-53732e2a3e91}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {07091887-9438-40a9-a9e6-16e5624ecce5}, !- Handle
  entry door Infiltration,                !- Name
  {1cba28fb-384c-42f5-b49a-7ec5b31fe96b}, !- Space or SpaceType Name
  {d743270d-ab2a-43d0-b2a8-81e6930fa462}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  4.566024,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {d743270d-ab2a-43d0-b2a8-81e6930fa462}, !- Handle
  College INFIL_Door_Opening_SCH,         !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  {ce5c2b73-869c-4d51-9778-ae308c4723dd}, !- Default Day Schedule Name
  {96ea9a1e-7ea2-4f37-8190-887576daa1df}, !- Summer Design Day Schedule Name
  {038672ff-8a02-431a-8be6-8dbc45545d92}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ce5c2b73-869c-4d51-9778-ae308c4723dd}, !- Handle
  College INFIL_Door_Opening_SCH Default, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {038672ff-8a02-431a-8be6-8dbc45545d92}, !- Handle
  College INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96ea9a1e-7ea2-4f37-8190-887576daa1df}, !- Handle
  College INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93ea1e07-edd9-434f-9d85-ee53e80d7d9a}, !- Handle
  Schedule Rule 77,                       !- Name
  {d743270d-ab2a-43d0-b2a8-81e6930fa462}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6d25b51a-4865-4ac6-b900-98594ffc6e30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d25b51a-4865-4ac6-b900-98594ffc6e30}, !- Handle
  College INFIL_Door_Opening_SCH Default|SmrDsn|WntrDsn|Wknd|Hol Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4d3aa2b-d2f9-4198-980d-27e8f72c9b70}, !- Handle
  Schedule Rule 78,                       !- Name
  {d743270d-ab2a-43d0-b2a8-81e6930fa462}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b4ae3d4-98d7-4fb8-9442-b5a6d03541db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b4ae3d4-98d7-4fb8-9442-b5a6d03541db}, !- Handle
  College INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.144,                                  !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.144,                                  !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Material,
  {87e139ed-c9c8-4f5a-bf3e-23612669c29f}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {12fddfca-7f1a-4b4b-9df0-2f5e1f64fe2b}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {87e139ed-c9c8-4f5a-bf3e-23612669c29f}; !- Layer 1

OS:InternalMass:Definition,
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Handle
  Internal Mass Definition 1,             !- Name
  {12fddfca-7f1a-4b4b-9df0-2f5e1f64fe2b}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1bafaafb-f151-406f-beb8-b5227adfab82}, !- Handle
  CB_FACULTY_OFFICE_4_F3 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {79f7d10d-9270-4dcd-9f7d-704a064e602e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7dc53b80-7571-4cdd-83a2-9cb0ceb8ac35}, !- Handle
  CB_FACULTY_OFFICE_7_F3 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {43e6045f-5c82-4cb3-89ca-d1ff46d9754b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6298c6fd-2ec8-4fd1-8a75-943c1844904d}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F3 Mass,        !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {92aa0c1d-066a-472b-8a78-92d95d617d0b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cc526873-2d5f-4bc9-a1b3-072e10fd2774}, !- Handle
  CB_FACULTY_OFFICE_1_F3 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {e59d5ae0-1f6a-45e7-ba72-d490252b927f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aea117ba-eee1-4486-a776-6312f2720d82}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F3 Mass,        !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {19738529-2bed-4bc6-ad77-cf0e0b4897d4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f47cf00f-4215-4914-8b81-ae8814dbaa51}, !- Handle
  CB_FACULTY_OFFICE_2_F3 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {44aaf03a-0ea6-467c-8c3d-6e74839eaa05}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2076988d-b121-4865-8289-7aa6cb39c536}, !- Handle
  CB_FACULTY_RESTROOMS_1_F3 Mass,         !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {95fdce12-0bcb-4e50-8e10-a1872bcf6f8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b2e7519f-f19b-4152-8cc8-a9672c2844e7}, !- Handle
  CB_SECONDARY_STAIRS_2_F3 Mass,          !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {8017400d-1a2e-44f8-97e0-4275628970e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5d9f3393-a936-40c2-a71c-88db0bb58757}, !- Handle
  CB_STUDIO_1_F3 Mass,                    !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {01dda4dc-9153-49d0-a803-4ca5a528ceac}, !- Handle
  CB_CORRIDOR_2_F3 Mass,                  !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {bf808b2e-53ab-40f2-8f1e-f978ef603329}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {26dd0bb3-cb7d-44d1-b163-733aa9e6d819}, !- Handle
  CB_CLASSROOM_1_F3 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {9a261abc-c184-4e58-a963-748985938a49}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cdef7f37-f554-4edb-9a8a-aca83b920fe3}, !- Handle
  CB_CLASSROOM_2_F3 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {2b3d8f9e-be32-46ee-ab50-dda28d10324b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5d7b5d97-64f5-484f-940b-73ba1097cc8d}, !- Handle
  CB_UTILITY_F3 Mass,                     !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {0f6112ed-7d45-43f6-aec9-5c75fbd595d6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {708a8411-d916-4460-b1fe-5dca8b0b7afd}, !- Handle
  CB_CLASSROOM_3_F3 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {1e5d0e28-7c6a-4732-a6a4-138861099dd6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {74c72132-1180-41f0-b0ae-9badd0fb3314}, !- Handle
  CB_FACULTY_OFFICE_5_F3 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {0338d866-251a-4a13-bab5-e8b5def93d29}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ec1382b5-2377-4e48-87df-47089df9f396}, !- Handle
  CB_CLASSROOM_5_F3 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {8dd05cba-5804-4534-942b-42ecd0be413a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cabda3ce-142b-4d8d-b7fd-28622c87e997}, !- Handle
  CB_CLASSROOM_7_F3 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {1e546b8f-c579-47a3-8707-e546b14d5dd8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0c382974-4570-4ae2-89dc-7929c6d39d3c}, !- Handle
  CB_FACULTY_OFFICE_3_F2 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {557af9f1-e83e-4aa4-9438-19dd86341bf0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c352597a-4148-4407-abd4-3ea5eb158b33}, !- Handle
  CB_FACULTY_OFFICE_6_F2 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {b3d881d2-7cf7-4aea-90c5-d3b01522c480}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a0e870ea-3fed-4045-ab98-4ca8b6c94d3b}, !- Handle
  CB_FACULTY_OFFICE_6_F3 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {43a9280d-9339-497a-96a0-d52d4fabf651}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4985063e-7a56-412e-b685-87283e2d6fdd}, !- Handle
  CB_CLASSROOM_8_F3 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {8fe5ce56-47e9-451b-95d8-dd049b4cdacd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fae7307f-5266-4e56-a244-ff0926c350ae}, !- Handle
  CB_FACULTY_OFFICE_7_F2 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {6fbc70c2-4734-41c2-9efd-b502d497fd14}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fe74bdcf-09f4-4a3b-b2e6-5b033ec74576}, !- Handle
  CB_CORRIDOR_1_F3 Mass,                  !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {028b4065-9198-4f60-bf67-9469f636d762}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ddfb2e24-c6a8-469e-a9c4-a9ff1bb65b13}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2 Mass,         !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {b250350e-b63a-4ae7-a2d9-9ee9b6aeb082}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8c7bae46-1608-4d32-a121-b7ed2f0396de}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F2 Mass,        !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {f0d3bcd1-c538-4572-ab2d-959d352437ae}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {059f8c2e-7683-4a55-b417-5a6d32483081}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 Mass,         !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {17d980f6-501b-48b1-a35b-50fb00c6fc11}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {49474abc-ca32-4e9d-b066-d33521bac621}, !- Handle
  CB_OFFICES_OPEN_F3 Mass,                !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {75078c35-8b9e-4dc9-8a0b-cc57c7a8b363}, !- Handle
  CB_SECONDARY_STAIRS_1_F3 Mass,          !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {0e341e1c-db07-4288-b0d5-5394cf39343e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {87ac09d7-5453-4ed5-8678-3b760201e06a}, !- Handle
  CB_FACULTY_OFFICE_4_F2 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {762f2e3a-a6ac-4c0b-b6f1-39f7cf0bf6b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bc95dc81-006b-49be-83d5-271e97568426}, !- Handle
  CB_OFFICES_OPEN_F2 Mass,                !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aca492f5-0383-44ed-96fc-d2cb588032fa}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 Mass,          !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {33417fc4-efaa-456f-bf0c-136d50dc881a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {96e01430-55f1-4b12-b518-b7d150b8bbce}, !- Handle
  CB_STUDIO_2_F2 Mass,                    !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {988cefa9-051a-4e59-a201-7377c3dbf6a6}, !- Handle
  CB_FACULTY_OFFICE_1_F2 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {88eacaea-436f-4bdc-9e07-ead28059ef9f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a3410e57-7481-40ff-b4f7-a3f2a21962a6}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 Mass,          !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {ada29205-fe26-4833-8b44-ef7cb8a8df65}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8e00fa78-c7f3-4356-af6f-6604c1c000e8}, !- Handle
  CB_UTILITY_F2 Mass,                     !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {14b527fb-ecb9-4b1a-858d-f027a6c5cc31}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {517b0934-f2ae-48d3-b024-ee9e707fc202}, !- Handle
  CB_CLASSROOM_3_F2 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {6ff192a0-4268-48c2-9488-94ab08314c35}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6cdbbd53-b18d-4b49-b66f-2e98e6f431b8}, !- Handle
  CB_CORRIDOR_F4 Mass,                    !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {98a3f342-c4e5-4ea7-a138-cbf0d8790631}, !- Handle
  CB_UTILITY_F1 Mass,                     !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {169528c9-1bb2-4726-b17e-66f058b8b165}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {38e6a045-ddb6-434e-ba3d-4db1b542ed4a}, !- Handle
  CB_FACULTY_OFFICE_3_F3 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {801094b0-eb5e-4f78-8450-6f85a109e640}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {55fa669c-1882-447b-8a4b-a3575a74c707}, !- Handle
  CB_OFFICES_ENCLOSED_2_F1 Mass,          !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {4051182c-2af6-4ee9-8296-b4e133a0cad1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1f751111-5146-42a1-8655-28d5fcc071f7}, !- Handle
  CB_CLASSROOM_4_F3 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {9a57bc48-2ef9-4c3f-8df2-4c12757d527b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5d81b6b4-724b-4b45-bdec-b34ab79b23aa}, !- Handle
  CB_OFFICES_ENCLOSED_1_F1 Mass,          !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {b5539ce9-e817-4f5b-8aa8-65510fdbc6fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b63b83b7-e3ca-4df9-922b-23045d495bd5}, !- Handle
  CB_FACULTY_RESTROOMS_2_F3 Mass,         !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {0ade4f95-287a-4a07-a472-4ce8e88bb918}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {34981f1d-b975-40c2-82af-0f1d3cd293ea}, !- Handle
  CB_OFFICES_ENCLOSED_3_F1 Mass,          !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {1bc58796-699f-480a-b0e0-39a8b886c26a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f3008538-0852-4cd0-a1bf-698b829daad8}, !- Handle
  CB_CORRIDOR_F1 Mass,                    !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {05caa100-ade9-4aaa-bbb8-ac1385b672d5}, !- Handle
  CB_OFFICES_ENCLOSED_5_F1 Mass,          !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {bbee8b96-3b88-4e03-aaa7-31124009c59b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fa1e368a-0ca4-4436-b198-a785b31644c4}, !- Handle
  CB_OFFICES_ENCLOSED_4_F1 Mass,          !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {99d8f43a-0253-46ab-9c61-4d0efd4a4de6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1a12bfd3-85db-483e-9372-038b0c9829e6}, !- Handle
  CB_OFFICES_ENCLOSED_7_F1 Mass,          !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {e6aabbc6-8779-49ff-82d3-0b5f93c48c67}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7a57fc61-2242-4c67-aa02-ccbd7006518b}, !- Handle
  CB_CONFERENCE_ROOM_F4 Mass,             !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {e71f7f7b-1c51-404b-a011-fac3685d4510}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2ea3b463-b862-463a-8f0e-dbcf9227e6ef}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 Mass,        !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e93d7603-a777-4d20-90c6-b4c7f1da376c}, !- Handle
  CB_ENTRANCE_LOBBY_F1 Mass,              !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {1cba28fb-384c-42f5-b49a-7ec5b31fe96b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ed003be6-32e4-461d-b6ab-b6d117768dd5}, !- Handle
  CB_LECTURE_ROOM_1_F1 Mass,              !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {712ff61e-5cc1-4ec8-8885-f28bc755f509}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a6e3a4d9-ab45-447d-91f4-29b8e7409aaf}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F2 Mass,        !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {d70d9ab3-743f-4668-9cfb-e3df29b88ee0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0b97520b-bf4e-43fe-adae-6d9f3d304f0a}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F1 Mass,        !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {8e4bdd95-95a7-47e8-a3e6-c2cc5c44076e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b1e39265-1bba-4787-86c2-be14b3400d99}, !- Handle
  CB_CLASSROOM_3_F4 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {37098c65-4714-44cb-b831-20680d5ee684}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {03d7bf18-15a6-4cd1-9bc4-8bb7286a7e7a}, !- Handle
  CB_CLASSROOM_5_F4 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {ad5b7792-6b76-4dd6-aaea-53072dce4401}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {260cc95b-3ce1-4de9-a0e1-f25b81b26d2f}, !- Handle
  CB_FACULTY_OFFICE_5_F2 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {449da338-9226-4f37-9e15-5c8504d74612}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e3c281a1-2844-4de2-85b3-96b5441d7393}, !- Handle
  CB_CLASSROOM_2_F2 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {b9df0b79-67fa-4eb3-84b3-e34b1cd4603f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c12e5291-eaac-4b5d-b03c-fd49e3afdb95}, !- Handle
  CB_LECTURE_ROOM_2_F1 Mass,              !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {b5c4c5f5-d5d2-470c-abe5-439952a5612a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {66f17a2a-9d3d-4b92-9e9f-924891f7e059}, !- Handle
  CB_CONFERENCE_ROOM_F2 Mass,             !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {fa1c47d5-196c-4cc2-84c1-da7afd34ee43}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5ab1bda1-7671-4ea7-a3e2-6c4a40ca0495}, !- Handle
  CB_STAFF_RESTROOMS_2_F1 Mass,           !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {f1408024-c657-49f0-88f8-4686cd840898}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4fdb1d73-5ce0-4039-bb68-189d9f96c89e}, !- Handle
  CB_STUDIO_2_F3 Mass,                    !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8a7c7426-0789-4461-964e-c3458e44d294}, !- Handle
  CB_CLASSROOM_1_F2 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {794b5c5b-9509-4576-9a46-c9d5d53cdddc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e7364f1e-d814-46a3-8997-5a9acc4e30d7}, !- Handle
  CB_MAIN_STAIRS_F1 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {28d3b0e2-4c00-436f-beb4-2416b6bbf1bf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0cff29db-4b2e-4c78-97f4-cca65ed4fa7d}, !- Handle
  CB_CLASSROOM_1_F4 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {9d7ede17-bd74-4aee-8b1f-50333ecafa6f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2ca7de29-ef2b-4f9f-8de2-a28cba4ab0bc}, !- Handle
  CB_CLASSROOM_2_F4 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {7c2a6da1-8571-4281-bc08-9a2b3a8198b2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad0dd49f-2871-48b3-ad19-8ff9425d3561}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1 Mass,        !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {477cb86c-8f97-4613-b1c9-3257ed2071e6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ebc915d7-bf52-48e4-a9a5-51308503a24b}, !- Handle
  CB_FACULTY_OFFICE_2_F2 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {9ee06114-07ee-432c-8a43-c7a6047dad80}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {de670b7a-6ab5-4669-a280-5f499a8f855c}, !- Handle
  CB_CLASSROOM_4_F2 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {83765fc2-770e-4e23-adf0-1d0512ff20c4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3a219565-d9ea-49bc-882a-4546d003ad96}, !- Handle
  CB_SECONDARY_STAIRS_1_F1 Mass,          !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {927f2a53-d672-460c-bb12-528d0edd2c71}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {433455c6-d085-4980-85c7-fa03c47259c5}, !- Handle
  CB_FACULTY_OFFICE_6_F4 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {14f1c59b-b06b-45c8-a2b5-d49d1544148e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7e32efb3-ba7e-44fa-8ad1-c3c026176a0c}, !- Handle
  CB_OFFICES_OPEN_F1 Mass,                !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9fef092c-d2c5-406b-9fa0-6f21c72024f6}, !- Handle
  CB_CLASSROOM_6_F4 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {8aee804a-7e17-4e4a-802d-85b3109619e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b9de9f54-fc51-4bdd-92d2-911da60080f3}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F1 Mass,        !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {48ec82f9-f6b4-4de5-bc78-b03cd6ea702f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2a78a0f7-089f-43f2-8796-81cf14af9912}, !- Handle
  CB_OFFICES_ENCLOSED_6_F1 Mass,          !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {5e731a0f-2724-41c0-befc-89af23317568}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7b0b79c1-3d17-4eda-a4d3-728a0baab08d}, !- Handle
  CB_OFFICES_OPEN_F4 Mass,                !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b8106442-21a0-4e25-aae4-a0555fbc9a5f}, !- Handle
  CB_STUDIO_1_F2 Mass,                    !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0c882a04-649c-4940-a534-0360d2395316}, !- Handle
  CB_CONFERENCE_ROOM_F1 Mass,             !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {5a23e925-4fd8-4dd8-942a-e62400695101}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {60aae354-cf6a-4a17-b37b-d31b4df69bfc}, !- Handle
  CB_STAFF_RESTROOMS_1_F1 Mass,           !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {6707f1d2-c751-4646-a744-0353a40b30fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e6f24443-0518-4650-8451-7557838ed573}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1 Mass,          !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {a1aa03a2-ccaf-4a98-a2b5-53addb7fd6fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e3af224e-d0d3-4ab0-9ae9-f01e4809abd8}, !- Handle
  CB_FACULTY_OFFICE_8_F2 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {054541ac-c902-4616-8142-6958780c63c6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {461577e7-d3be-4224-9009-af8a9737c60b}, !- Handle
  CB_FACULTY_OFFICE_7_F4 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {15cab53b-5739-4e30-a580-e172f398e260}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fb006f0e-d65c-479a-851b-2e966f2a9355}, !- Handle
  CB_STORAGE_F1 Mass,                     !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {008a0ca3-6e9d-4c07-8d4a-a7f6dfa83cce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a17b5a20-2710-4c5c-a4de-85b56dbfbc3f}, !- Handle
  CB_CLASSROOM_4_F4 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {fb3bfa45-02d7-4ce6-844a-c9278eaeea6b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1188f4e8-ae38-4913-b552-65bef7d72897}, !- Handle
  CB_MAIN_STAIRS_F4 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {3404940d-710b-4bca-8cf7-f35f089ac425}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2b83641f-0f94-4f20-bce7-bd88144206da}, !- Handle
  CB_UTILITY_F4 Mass,                     !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {502999a6-9be2-44f9-85c1-b4ec208a0f9e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c1b4d61f-b5ee-45ae-967d-ce682f2cb742}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 Mass,          !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {2b1396bc-486d-4763-9032-e4175a908b7f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d5d21ce1-40c3-4683-a223-08d45dd794ce}, !- Handle
  CB_FACULTY_OFFICE_8_F3 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {5c9e01a9-a6c6-40a3-855c-2d898a2512cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {59fc0307-1cb8-423f-b81b-87a5a3a9c3b3}, !- Handle
  CB_FACULTY_OFFICE_8_F4 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {4cbad09f-04c5-4c95-9656-ee3a4f64e6f9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {92816370-ae61-407e-a11b-7225e908e7ed}, !- Handle
  CB_CONFERENCE_ROOM_F3 Mass,             !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {26d49636-830c-428c-b4ac-fd89bd7945a8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ee1cb902-3f0d-4b30-bcec-dd106164c7e7}, !- Handle
  CB_LAB_2_F4 Mass,                       !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {401fa5ae-7997-4f7e-8d45-9b61b161d57a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7215a1fe-4512-4c33-a823-b4c7adc95ec7}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1 Mass,           !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {ccf9f6b7-4548-4c43-a4ff-29f83f176a6a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f7f6391a-d018-45f4-b081-0ac4f5d0d8f9}, !- Handle
  CB_CLASSROOM_7_F2 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {a5ac6b86-01b8-4360-93fc-016080a561fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cd62aa3e-bc71-4050-bcea-634fa55ff85b}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 Mass,         !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {131f73f5-95fa-4016-b1d9-c0e3d55a1ad4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6b1d0f67-4f56-4fff-904c-aa8114f8b4fa}, !- Handle
  CB_SECONDARY_STAIRS_2_F1 Mass,          !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {835cd3a8-4e92-41fc-ae0b-6747a9983a34}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fedb33a0-2dc8-4a07-ac09-724ec082e7bd}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 Mass,        !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {2778f146-4adb-4463-bf43-ec71721681d6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a4981551-a63d-4a98-bc2b-42eaab01e196}, !- Handle
  CB_LAB_3_F4 Mass,                       !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1eb3af21-fbb4-4b12-84f6-6dd61af8b794}, !- Handle
  CB_CORRIDOR_F2 Mass,                    !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {44a110ba-b2c3-4b00-bb23-e1dd8d2d83c2}, !- Handle
  CB_LAB_4_F4 Mass,                       !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0eb68ae4-7032-4206-893b-b6ccd619b9e3}, !- Handle
  CB_MAIN_STAIRS_F3 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {8d3dffda-77bb-47ab-9013-09fc9d3fd504}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d4671847-5f6a-46ef-a993-30c31fc201d1}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 Mass,         !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {a9a77643-60b7-46cf-b4a6-b32d688f31ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a02373de-3d24-4d41-a22d-7acb89693c7a}, !- Handle
  CB_FACULTY_OFFICE_5_F4 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {3767db3c-4954-42d2-a671-c6e1d90e633d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d523eb0e-ca5e-49eb-a478-60d3275361b7}, !- Handle
  CB_FACULTY_OFFICE_4_F4 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {bea7d9bb-5132-4efa-9814-e9473ae2ed39}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {77856000-688f-4c44-99eb-1d84e2bd7461}, !- Handle
  CB_CLASSROOM_6_F3 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {010a74ae-40c3-46ed-bee0-d2afca675b76}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c4dc5982-49b4-4dd9-8401-fae754e16a68}, !- Handle
  CB_CLASSROOM_8_F2 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {908b02f0-ca13-4389-873d-98667e9eeaa9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {72f0b7ac-ac60-4762-9d61-7634f1d74ffc}, !- Handle
  CB_CLASSROOM_5_F2 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {a5d32a0e-3f6c-49f4-a827-3e84e5731836}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b5116a65-0a8b-4b47-9a17-110bc9daacac}, !- Handle
  CB_FACULTY_OFFICE_3_F4 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {6952d1e6-970f-47be-bab5-e021d32e01e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f41ffb28-add6-4664-8fda-70ba257f4a1d}, !- Handle
  CB_FACULTY_OFFICE_2_F4 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {a6816508-437e-4b93-9627-28dcb8fb9569}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {096d3133-2610-430c-8c0d-d3ae3c2184f0}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 Mass,          !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {ff7c2462-96e5-40c9-b72c-457f88a95287}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {99bb657d-252c-4a13-a32a-f466c11db34b}, !- Handle
  CB_CLASSROOM_6_F2 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {17a2ef7b-83ad-48c7-a60b-fb6438d62647}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {63d00e15-b9ce-4fce-a121-a48653297b23}, !- Handle
  CB_LAB_1_F4 Mass,                       !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {265c62e3-192b-4174-a268-ca6d83c9c6eb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1de2d6de-99a9-4c61-a38b-992b2812ef51}, !- Handle
  CB_FACULTY_OFFICE_1_F4 Mass,            !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {e142e638-0c1a-4058-95cc-3a0dc018badf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d1e4a945-720b-497c-b4e8-bb20312be207}, !- Handle
  CB_MAIN_STAIRS_F2 Mass,                 !- Name
  {28422d5b-4a15-4c1a-9d44-09ace409aba8}, !- Internal Mass Definition Name
  {65b2dc79-cfd3-46fe-b963-99c135dd5afd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {00c1a4db-ae3d-402e-a107-040f86d00a3f}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d7d0d934-50d3-4cc6-aeb6-9d8d22dd92d2}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {41826ed5-1b75-4b8c-b7c4-d2595f919212}, !- Plant Side Inlet Node Name
  {c6d464f9-41c7-43e2-9202-a51785cffcf2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fbc90588-35ea-4cc6-a1cf-4cb421e5f527}, !- Demand Side Inlet Node Name
  {3d2028cd-f6aa-4fab-85f9-1fe9fb9cbcb0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {dcee8e54-7abe-4cf5-a5a5-824ff3b9d53d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {43e1ce05-9613-4df5-bf7d-127abc91c82a}, !- Demand Mixer Name
  {554ec4ca-6da3-4e5a-9fa3-bf7404deae95}, !- Demand Splitter Name
  {2c74d5a4-9db2-4c3d-9329-3441a756b3eb}, !- Supply Mixer Name
  {2ec1954a-2c21-42e2-9d66-f2c630163284}; !- Supply Splitter Name

OS:Node,
  {93d27e0f-29b1-467b-a3dd-a2a54fc5ece8}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {41826ed5-1b75-4b8c-b7c4-d2595f919212}, !- Inlet Port
  {3eca5500-ae26-426e-9442-6ae1b61e70c5}; !- Outlet Port

OS:Node,
  {d7d0d934-50d3-4cc6-aeb6-9d8d22dd92d2}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {dfa040b2-473d-48f0-b7b4-c11a9c8b65ef}, !- Inlet Port
  {c6d464f9-41c7-43e2-9202-a51785cffcf2}; !- Outlet Port

OS:Node,
  {0b6b563b-5e11-42a1-95d1-0fea2bd130bd}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {bdd70064-eadf-4887-9b0e-f9e7a18e98fd}, !- Inlet Port
  {e060af1c-1103-42c2-917f-75310625286e}; !- Outlet Port

OS:Connector:Mixer,
  {2c74d5a4-9db2-4c3d-9329-3441a756b3eb}, !- Handle
  Connector Mixer 7,                      !- Name
  {2d08c49f-80e5-482e-a40c-e7b93028f8b7}, !- Outlet Branch Name
  {3d338e4a-3d0e-4c31-a46a-8106962437fa}, !- Inlet Branch Name 1
  {6411b6e7-0b65-4a1d-890f-889b0231b29f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2ec1954a-2c21-42e2-9d66-f2c630163284}, !- Handle
  Connector Splitter 7,                   !- Name
  {1840b3cb-bf9f-439c-9042-4d287116471c}, !- Inlet Branch Name
  {bdd70064-eadf-4887-9b0e-f9e7a18e98fd}, !- Outlet Branch Name 1
  {dc39985f-06ab-465c-b03d-dac50221035d}; !- Outlet Branch Name 2

OS:Connection,
  {41826ed5-1b75-4b8c-b7c4-d2595f919212}, !- Handle
  {00c1a4db-ae3d-402e-a107-040f86d00a3f}, !- Source Object
  14,                                     !- Outlet Port
  {93d27e0f-29b1-467b-a3dd-a2a54fc5ece8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdd70064-eadf-4887-9b0e-f9e7a18e98fd}, !- Handle
  {2ec1954a-2c21-42e2-9d66-f2c630163284}, !- Source Object
  3,                                      !- Outlet Port
  {0b6b563b-5e11-42a1-95d1-0fea2bd130bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6d464f9-41c7-43e2-9202-a51785cffcf2}, !- Handle
  {d7d0d934-50d3-4cc6-aeb6-9d8d22dd92d2}, !- Source Object
  3,                                      !- Outlet Port
  {00c1a4db-ae3d-402e-a107-040f86d00a3f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {dd6df93c-7a1d-4382-ba04-2965cc797375}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {fbc90588-35ea-4cc6-a1cf-4cb421e5f527}, !- Inlet Port
  {88fff494-5f4e-4237-bea2-edb1ffb42fbc}; !- Outlet Port

OS:Node,
  {95120c4e-d02e-4564-8f50-dfec6a3a831f}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {6a152525-49f8-4884-80fe-8ed52a7fb108}, !- Inlet Port
  {3d2028cd-f6aa-4fab-85f9-1fe9fb9cbcb0}; !- Outlet Port

OS:Node,
  {0d2e45f3-7b6e-4159-8d90-a2a382b00177}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {dbb39d7a-6169-497b-b378-c7b174e7adf9}, !- Inlet Port
  {ee9657aa-3a2d-4ab5-b3ad-55f3d70e83f2}; !- Outlet Port

OS:Connector:Mixer,
  {43e1ce05-9613-4df5-bf7d-127abc91c82a}, !- Handle
  Connector Mixer 8,                      !- Name
  {164e62da-e167-409e-aac3-62faa9583ab9}, !- Outlet Branch Name
  {72b600d0-0054-4866-83cf-7add1e18369d}, !- Inlet Branch Name 1
  {9223de5e-be5e-4d8a-9007-2ea10389d60a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {554ec4ca-6da3-4e5a-9fa3-bf7404deae95}, !- Handle
  Connector Splitter 8,                   !- Name
  {88fff494-5f4e-4237-bea2-edb1ffb42fbc}, !- Inlet Branch Name
  {dbb39d7a-6169-497b-b378-c7b174e7adf9}, !- Outlet Branch Name 1
  {a0066d47-5c31-449b-b102-dcb03917bcf0}; !- Outlet Branch Name 2

OS:Connection,
  {fbc90588-35ea-4cc6-a1cf-4cb421e5f527}, !- Handle
  {00c1a4db-ae3d-402e-a107-040f86d00a3f}, !- Source Object
  17,                                     !- Outlet Port
  {dd6df93c-7a1d-4382-ba04-2965cc797375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88fff494-5f4e-4237-bea2-edb1ffb42fbc}, !- Handle
  {dd6df93c-7a1d-4382-ba04-2965cc797375}, !- Source Object
  3,                                      !- Outlet Port
  {554ec4ca-6da3-4e5a-9fa3-bf7404deae95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbb39d7a-6169-497b-b378-c7b174e7adf9}, !- Handle
  {554ec4ca-6da3-4e5a-9fa3-bf7404deae95}, !- Source Object
  3,                                      !- Outlet Port
  {0d2e45f3-7b6e-4159-8d90-a2a382b00177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d2028cd-f6aa-4fab-85f9-1fe9fb9cbcb0}, !- Handle
  {95120c4e-d02e-4564-8f50-dfec6a3a831f}, !- Source Object
  3,                                      !- Outlet Port
  {00c1a4db-ae3d-402e-a107-040f86d00a3f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {10ddccb7-0a29-4d41-b34d-9c1f6abb8b2a}, !- Handle
  {00c1a4db-ae3d-402e-a107-040f86d00a3f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {dcee8e54-7abe-4cf5-a5a5-824ff3b9d53d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {8bf77206-8524-48b5-8503-0b8c8061b604}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c9a74ba8-56e6-49d0-8f23-5da64afc6b6d}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {8bf77206-8524-48b5-8503-0b8c8061b604}, !- Schedule Type Limits Name
  {f00f0a46-3563-48b4-9694-27cc0f2261ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f00f0a46-3563-48b4-9694-27cc0f2261ad}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {8bf77206-8524-48b5-8503-0b8c8061b604}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {409167ec-61d0-4f4b-b6fc-0e46a2b07058}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c9a74ba8-56e6-49d0-8f23-5da64afc6b6d}, !- Schedule Name
  {d7d0d934-50d3-4cc6-aeb6-9d8d22dd92d2}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {27ed01b2-1c53-4334-9537-c94ad70aa938}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {3eca5500-ae26-426e-9442-6ae1b61e70c5}, !- Inlet Node Name
  {843ee653-893c-45c1-a3a7-2ee7482af044}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {d7e9bfcc-306d-4ce7-a0d5-2d11769fe1d7}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {843ee653-893c-45c1-a3a7-2ee7482af044}, !- Inlet Port
  {1840b3cb-bf9f-439c-9042-4d287116471c}; !- Outlet Port

OS:Connection,
  {3eca5500-ae26-426e-9442-6ae1b61e70c5}, !- Handle
  {93d27e0f-29b1-467b-a3dd-a2a54fc5ece8}, !- Source Object
  3,                                      !- Outlet Port
  {27ed01b2-1c53-4334-9537-c94ad70aa938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843ee653-893c-45c1-a3a7-2ee7482af044}, !- Handle
  {27ed01b2-1c53-4334-9537-c94ad70aa938}, !- Source Object
  3,                                      !- Outlet Port
  {d7e9bfcc-306d-4ce7-a0d5-2d11769fe1d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1840b3cb-bf9f-439c-9042-4d287116471c}, !- Handle
  {d7e9bfcc-306d-4ce7-a0d5-2d11769fe1d7}, !- Source Object
  3,                                      !- Outlet Port
  {2ec1954a-2c21-42e2-9d66-f2c630163284}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {d1b0fe5b-334c-43f8-b2b3-1ebb0fe400df}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {c9a74ba8-56e6-49d0-8f23-5da64afc6b6d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  8376.55732766246,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  8376.55732766246,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {dddd4710-4a0c-495c-accc-610b9ba273ba}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e060af1c-1103-42c2-917f-75310625286e}, !- Use Side Inlet Node Name
  {340ab5aa-d168-455a-87cf-59bbe0cab622}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {7a42697c-540c-49af-a17b-f6eda26d1ae1}, !- Handle
  Schedule Day 78,                        !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {100f5f4d-ee3f-4eab-b892-dcbbda8231ed}, !- Handle
  Schedule Day 79,                        !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {0e4b0f4c-1a29-4c70-a58f-0fe2031aee24}, !- Handle
  {d1b0fe5b-334c-43f8-b2b3-1ebb0fe400df}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {3061f704-0292-4c7c-b541-94ea9c577d76}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {340ab5aa-d168-455a-87cf-59bbe0cab622}, !- Inlet Port
  {3d338e4a-3d0e-4c31-a46a-8106962437fa}; !- Outlet Port

OS:Connection,
  {e060af1c-1103-42c2-917f-75310625286e}, !- Handle
  {0b6b563b-5e11-42a1-95d1-0fea2bd130bd}, !- Source Object
  3,                                      !- Outlet Port
  {d1b0fe5b-334c-43f8-b2b3-1ebb0fe400df}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {340ab5aa-d168-455a-87cf-59bbe0cab622}, !- Handle
  {d1b0fe5b-334c-43f8-b2b3-1ebb0fe400df}, !- Source Object
  32,                                     !- Outlet Port
  {3061f704-0292-4c7c-b541-94ea9c577d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d338e4a-3d0e-4c31-a46a-8106962437fa}, !- Handle
  {3061f704-0292-4c7c-b541-94ea9c577d76}, !- Source Object
  3,                                      !- Outlet Port
  {2c74d5a4-9db2-4c3d-9329-3441a756b3eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {48313eef-6a4c-4f0b-be40-879f26872683}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {f9a92d56-697e-48e9-afcd-6ad5315c94d9}, !- Inlet Node Name
  {43e06dcc-5300-45a2-be6d-9bad6acdf400}; !- Outlet Node Name

OS:Node,
  {8ddf0e75-5d97-4e7a-be9c-e686cdcd3a70}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {dc39985f-06ab-465c-b03d-dac50221035d}, !- Inlet Port
  {f9a92d56-697e-48e9-afcd-6ad5315c94d9}; !- Outlet Port

OS:Connection,
  {dc39985f-06ab-465c-b03d-dac50221035d}, !- Handle
  {2ec1954a-2c21-42e2-9d66-f2c630163284}, !- Source Object
  4,                                      !- Outlet Port
  {8ddf0e75-5d97-4e7a-be9c-e686cdcd3a70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8728a9e9-8b9c-47f2-a738-89eb56a1641c}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {43e06dcc-5300-45a2-be6d-9bad6acdf400}, !- Inlet Port
  {6411b6e7-0b65-4a1d-890f-889b0231b29f}; !- Outlet Port

OS:Connection,
  {f9a92d56-697e-48e9-afcd-6ad5315c94d9}, !- Handle
  {8ddf0e75-5d97-4e7a-be9c-e686cdcd3a70}, !- Source Object
  3,                                      !- Outlet Port
  {48313eef-6a4c-4f0b-be40-879f26872683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e06dcc-5300-45a2-be6d-9bad6acdf400}, !- Handle
  {48313eef-6a4c-4f0b-be40-879f26872683}, !- Source Object
  3,                                      !- Outlet Port
  {8728a9e9-8b9c-47f2-a738-89eb56a1641c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6411b6e7-0b65-4a1d-890f-889b0231b29f}, !- Handle
  {8728a9e9-8b9c-47f2-a738-89eb56a1641c}, !- Source Object
  3,                                      !- Outlet Port
  {2c74d5a4-9db2-4c3d-9329-3441a756b3eb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {52c6a939-6f80-4d3a-b352-c324197db392}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {ee9657aa-3a2d-4ab5-b3ad-55f3d70e83f2}, !- Inlet Node Name
  {8cdeeacb-1605-408d-88a9-51798e3fbce1}; !- Outlet Node Name

OS:Node,
  {cc392955-f59e-4a13-b6d8-7c0f9bad5590}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {8cdeeacb-1605-408d-88a9-51798e3fbce1}, !- Inlet Port
  {72b600d0-0054-4866-83cf-7add1e18369d}; !- Outlet Port

OS:Connection,
  {ee9657aa-3a2d-4ab5-b3ad-55f3d70e83f2}, !- Handle
  {0d2e45f3-7b6e-4159-8d90-a2a382b00177}, !- Source Object
  3,                                      !- Outlet Port
  {52c6a939-6f80-4d3a-b352-c324197db392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cdeeacb-1605-408d-88a9-51798e3fbce1}, !- Handle
  {52c6a939-6f80-4d3a-b352-c324197db392}, !- Source Object
  3,                                      !- Outlet Port
  {cc392955-f59e-4a13-b6d8-7c0f9bad5590}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72b600d0-0054-4866-83cf-7add1e18369d}, !- Handle
  {cc392955-f59e-4a13-b6d8-7c0f9bad5590}, !- Source Object
  3,                                      !- Outlet Port
  {43e1ce05-9613-4df5-bf7d-127abc91c82a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {920ef75c-0614-49db-8c84-1375352a1328}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {944208ab-2334-4e18-98bb-1f6166386edd}, !- Inlet Node Name
  {dfa040b2-473d-48f0-b7b4-c11a9c8b65ef}; !- Outlet Node Name

OS:Node,
  {23b1cc77-2890-451f-97a1-a96d047892b4}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {2d08c49f-80e5-482e-a40c-e7b93028f8b7}, !- Inlet Port
  {944208ab-2334-4e18-98bb-1f6166386edd}; !- Outlet Port

OS:Connection,
  {2d08c49f-80e5-482e-a40c-e7b93028f8b7}, !- Handle
  {2c74d5a4-9db2-4c3d-9329-3441a756b3eb}, !- Source Object
  2,                                      !- Outlet Port
  {23b1cc77-2890-451f-97a1-a96d047892b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {944208ab-2334-4e18-98bb-1f6166386edd}, !- Handle
  {23b1cc77-2890-451f-97a1-a96d047892b4}, !- Source Object
  3,                                      !- Outlet Port
  {920ef75c-0614-49db-8c84-1375352a1328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa040b2-473d-48f0-b7b4-c11a9c8b65ef}, !- Handle
  {920ef75c-0614-49db-8c84-1375352a1328}, !- Source Object
  3,                                      !- Outlet Port
  {d7d0d934-50d3-4cc6-aeb6-9d8d22dd92d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3c3e4224-5a2c-4bcc-ab49-0db5bfe592aa}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {841dc70a-5595-4297-8d52-734eef285bfd}, !- Inlet Node Name
  {6a152525-49f8-4884-80fe-8ed52a7fb108}; !- Outlet Node Name

OS:Node,
  {e6defda2-1b73-4e4e-84e8-4ebb2e6dbb8a}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {164e62da-e167-409e-aac3-62faa9583ab9}, !- Inlet Port
  {841dc70a-5595-4297-8d52-734eef285bfd}; !- Outlet Port

OS:Connection,
  {164e62da-e167-409e-aac3-62faa9583ab9}, !- Handle
  {43e1ce05-9613-4df5-bf7d-127abc91c82a}, !- Source Object
  2,                                      !- Outlet Port
  {e6defda2-1b73-4e4e-84e8-4ebb2e6dbb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {841dc70a-5595-4297-8d52-734eef285bfd}, !- Handle
  {e6defda2-1b73-4e4e-84e8-4ebb2e6dbb8a}, !- Source Object
  3,                                      !- Outlet Port
  {3c3e4224-5a2c-4bcc-ab49-0db5bfe592aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a152525-49f8-4884-80fe-8ed52a7fb108}, !- Handle
  {3c3e4224-5a2c-4bcc-ab49-0db5bfe592aa}, !- Source Object
  3,                                      !- Outlet Port
  {95120c4e-d02e-4564-8f50-dfec6a3a831f}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {fedb7115-4d23-40c0-8037-901d2157ef25}, !- Handle
  Main WUC 0.58gpm at 140F,               !- Name
  {9589aa1e-f3ce-4909-abad-8543423935f7}, !- Inlet Node Name
  {99eb5496-ea9f-4860-9586-2c6f4e875971}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {300f73f4-4d90-4e70-818d-4eafe1d7de03}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {652ba6bd-2b4d-4b84-a58f-752d48cc75f4}, !- Handle
  Main Service Water Use Def 0.58gpm,     !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-05,                   !- Peak Flow Rate {m3/s}
  {d9115c00-aa8b-44e2-a096-6b49319be516}, !- Target Temperature Schedule Name
  {132f5c1a-8bd4-4a90-95c6-163bb34edc62}, !- Sensible Fraction Schedule Name
  {397299c6-3f61-4732-bc8f-97c5f9d6de2e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {132f5c1a-8bd4-4a90-95c6-163bb34edc62}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  {22949962-e670-47a5-a423-76113887693b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22949962-e670-47a5-a423-76113887693b}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {397299c6-3f61-4732-bc8f-97c5f9d6de2e}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  {236ac7c1-8a72-4ddb-896a-0344aeb72b00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {236ac7c1-8a72-4ddb-896a-0344aeb72b00}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d9115c00-aa8b-44e2-a096-6b49319be516}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  {4af18e5a-c000-4f1e-83bd-c9123f9953f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4af18e5a-c000-4f1e-83bd-c9123f9953f2}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {3a2e610b-1a5a-4ecd-8e8a-5eba89cc3672}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {300f73f4-4d90-4e70-818d-4eafe1d7de03}, !- Handle
  Main Service Water Use 0.58gpm at 140F, !- Name
  {652ba6bd-2b4d-4b84-a58f-752d48cc75f4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {57aed37a-ce7a-43b3-87d6-09a77fdea9c4}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {57aed37a-ce7a-43b3-87d6-09a77fdea9c4}, !- Handle
  College BLDG_SWH_SCH,                   !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  {35837c5b-924f-4075-90a5-a01285f9a95b}, !- Default Day Schedule Name
  {d5fe0e3a-a1f3-4bf7-a754-263c3d338202}, !- Summer Design Day Schedule Name
  {a5ea36a1-c924-4f03-b474-ac3330750cfd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35837c5b-924f-4075-90a5-a01285f9a95b}, !- Handle
  College BLDG_SWH_SCH Default,           !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7758b75d-fd73-4ac4-9819-a9428a68b85f}, !- Handle
  Schedule Rule 79,                       !- Name
  {57aed37a-ce7a-43b3-87d6-09a77fdea9c4}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {f35151ce-ae8e-4e9b-80e2-aefe1b4674e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f35151ce-ae8e-4e9b-80e2-aefe1b4674e9}, !- Handle
  College BLDG_SWH_SCH Default|Sun|Hol Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec4f341d-b256-4e7b-a49c-f4a76bf54b09}, !- Handle
  Schedule Rule 80,                       !- Name
  {57aed37a-ce7a-43b3-87d6-09a77fdea9c4}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {dfb199d0-f44a-403f-84e0-3f09e5323941}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfb199d0-f44a-403f-84e0-3f09e5323941}, !- Handle
  College BLDG_SWH_SCH Default|Sun|Hol Day 1, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cebb4a05-7650-4ea6-ac9a-bfa37509a838}, !- Handle
  Schedule Rule 81,                       !- Name
  {57aed37a-ce7a-43b3-87d6-09a77fdea9c4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e763d3fd-73df-4906-adb2-98d7247c3a2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e763d3fd-73df-4906-adb2-98d7247c3a2f}, !- Handle
  College BLDG_SWH_SCH Default|Sun|Hol Day 2, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93fe4892-6b74-4509-83ef-4c14553b0595}, !- Handle
  Schedule Rule 82,                       !- Name
  {57aed37a-ce7a-43b3-87d6-09a77fdea9c4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9b8991d7-0b0b-4afb-8d9f-e4b83f45c883}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b8991d7-0b0b-4afb-8d9f-e4b83f45c883}, !- Handle
  College BLDG_SWH_SCH Sat Day,           !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc49dff7-28ed-4b19-b6a8-3c6d249c91b8}, !- Handle
  Schedule Rule 83,                       !- Name
  {57aed37a-ce7a-43b3-87d6-09a77fdea9c4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2bca6e6a-3396-4d01-9300-a5a1fe6fe7e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2bca6e6a-3396-4d01-9300-a5a1fe6fe7e5}, !- Handle
  College BLDG_SWH_SCH Sat Day 1,         !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {29c607a2-5db1-4a3d-827e-9c0852bc6eff}, !- Handle
  Schedule Rule 84,                       !- Name
  {57aed37a-ce7a-43b3-87d6-09a77fdea9c4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f1ad0f3b-4fb6-487e-b973-3068e5a76820}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1ad0f3b-4fb6-487e-b973-3068e5a76820}, !- Handle
  College BLDG_SWH_SCH Sat Day 2,         !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5fe0e3a-a1f3-4bf7-a754-263c3d338202}, !- Handle
  College BLDG_SWH_SCH Summer Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {9a7a98ad-db25-468d-b392-747a6adeaddf}, !- Handle
  Schedule Rule 85,                       !- Name
  {57aed37a-ce7a-43b3-87d6-09a77fdea9c4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3c633370-a01e-45c3-910a-265b33776d62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c633370-a01e-45c3-910a-265b33776d62}, !- Handle
  College BLDG_SWH_SCH Wkdy Day,          !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {00fb2db9-cb65-4c25-8287-4ce448e22a62}, !- Handle
  Schedule Rule 86,                       !- Name
  {57aed37a-ce7a-43b3-87d6-09a77fdea9c4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93aaed15-2a0e-4ce7-9081-3936162c1f25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93aaed15-2a0e-4ce7-9081-3936162c1f25}, !- Handle
  College BLDG_SWH_SCH Wkdy Day 1,        !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {78d8585f-cd23-41c8-a00f-aea356b1179b}, !- Handle
  Schedule Rule 87,                       !- Name
  {57aed37a-ce7a-43b3-87d6-09a77fdea9c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {334475cf-5c12-4010-8c66-ab7f2c3a2d98}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {334475cf-5c12-4010-8c66-ab7f2c3a2d98}, !- Handle
  College BLDG_SWH_SCH Wkdy Day 2,        !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {a5ea36a1-c924-4f03-b474-ac3330750cfd}, !- Handle
  College BLDG_SWH_SCH Winter Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Node,
  {328cf803-2c2a-4f58-a724-158fe413e69c}, !- Handle
  Main WUC 0.58gpm at 140F Inlet Water Node, !- Name
  {a0066d47-5c31-449b-b102-dcb03917bcf0}, !- Inlet Port
  {9589aa1e-f3ce-4909-abad-8543423935f7}; !- Outlet Port

OS:Connection,
  {a0066d47-5c31-449b-b102-dcb03917bcf0}, !- Handle
  {554ec4ca-6da3-4e5a-9fa3-bf7404deae95}, !- Source Object
  4,                                      !- Outlet Port
  {328cf803-2c2a-4f58-a724-158fe413e69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42c3340f-6230-47ec-9c85-c001a381f395}, !- Handle
  Main WUC 0.58gpm at 140F Outlet Water Node, !- Name
  {99eb5496-ea9f-4860-9586-2c6f4e875971}, !- Inlet Port
  {9223de5e-be5e-4d8a-9007-2ea10389d60a}; !- Outlet Port

OS:Connection,
  {9589aa1e-f3ce-4909-abad-8543423935f7}, !- Handle
  {328cf803-2c2a-4f58-a724-158fe413e69c}, !- Source Object
  3,                                      !- Outlet Port
  {fedb7115-4d23-40c0-8037-901d2157ef25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99eb5496-ea9f-4860-9586-2c6f4e875971}, !- Handle
  {fedb7115-4d23-40c0-8037-901d2157ef25}, !- Source Object
  3,                                      !- Outlet Port
  {42c3340f-6230-47ec-9c85-c001a381f395}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9223de5e-be5e-4d8a-9007-2ea10389d60a}, !- Handle
  {42c3340f-6230-47ec-9c85-c001a381f395}, !- Source Object
  3,                                      !- Outlet Port
  {43e1ce05-9613-4df5-bf7d-127abc91c82a}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {bdcd108b-3d6a-4a68-a51b-05520c9c3001}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  13795.252;                              !- Design Level {W}

OS:Schedule:Ruleset,
  {8c6d6460-793e-433b-877e-246f3ed2bcea}, !- Handle
  College EXTERIOR_LIGHT_SCH,             !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  {181360d1-54b3-44ce-9efd-1f2a6c6cca88}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  {6598920b-748e-429b-8b7f-107931737c83}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {181360d1-54b3-44ce-9efd-1f2a6c6cca88}, !- Handle
  College EXTERIOR_LIGHT_SCH Default,     !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {6598920b-748e-429b-8b7f-107931737c83}, !- Handle
  College EXTERIOR_LIGHT_SCH Winter Design Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {ccafd002-a7a0-4c78-b090-7dd179c2de78}, !- Handle
  Schedule Rule 88,                       !- Name
  {8c6d6460-793e-433b-877e-246f3ed2bcea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5f71cd1-69c8-4b38-a1db-ee349aa62e0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5f71cd1-69c8-4b38-a1db-ee349aa62e0d}, !- Handle
  College EXTERIOR_LIGHT_SCH Default|WntrDsn|Wknd|Hol Day, !- Name
  {1794fc85-dbfc-404e-8459-449e51f238ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {3d27c084-1981-4e04-9d4f-18dd2cc2242f}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {bdcd108b-3d6a-4a68-a51b-05520c9c3001}, !- Exterior Lights Definition Name
  {8c6d6460-793e-433b-877e-246f3ed2bcea}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {3a63a87e-f3f6-4002-b4bc-2a462d3bff98}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {ad9d598a-f0da-4a54-8068-2cb55b8e38ca}, !- Handle
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {a5e032ec-4add-4852-a835-ebb9a3c69fa9}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {38adfe5e-0ee0-4cc7-9521-2ac0b03da5d3}, !- Handle
  College - Lounge Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0018669,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e8f402bd-12e0-483a-a3a7-9d6dc7a33644}, !- Handle
  College - Conference Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0015748,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6d2cf31b-17af-4b0d-bee5-094d1125fd61}, !- Handle
  College - Corridor Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {334c08d4-c09a-47fe-a949-1ade4f1e95f4}, !- Handle
  College - Entrance Lobby Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000558799999999999,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f7df7c26-2524-4eb9-827c-17ff6a088b7d}, !- Handle
  College - Media Center Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000863599999999999,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0d0ea01e-ce29-4af8-8008-e35e16b70314}, !- Handle
  College - Stairs Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c2406c9a-4b04-4418-a463-cfee1d5f689e}, !- Handle
  College - Office Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8534bcdb-3b00-4f01-926c-630a03f8db1a}, !- Handle
  College - Restroom Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {78bac0c6-fa88-4ad3-a175-1984b5258c18}, !- Handle
  College - Storage Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1ee2dc5b-b4b6-4a14-b6cb-07f1c924210d}, !- Handle
  College - Utility Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:EnergyManagementSystem:Sensor,
  {3999e1aa-c9af-4a50-9694-ddcc98e7ae93}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {67bce020-1dc5-434e-b4b9-f91be8489d91}, !- Handle
  VAV1HtgSch0,                            !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {70511024-b8ea-4f5a-8f80-e57f5c73c085}, !- Handle
  VAV1ClgSch0,                            !- Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {14003686-9a4d-4eaa-ba5c-28098c47dc88}, !- Handle
  VAV1OptimumStartProg0,                  !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3999e1aa-c9af-4a50-9694-ddcc98e7ae93}<23.9 && {3999e1aa-c9af-4a50-9694-ddcc98e7ae93}>1.7, !- Program Line 1
  SET {70511024-b8ea-4f5a-8f80-e57f5c73c085} = 29.4, !- Program Line 2
  SET {67bce020-1dc5-434e-b4b9-f91be8489d91} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3999e1aa-c9af-4a50-9694-ddcc98e7ae93}<23.9 && {3999e1aa-c9af-4a50-9694-ddcc98e7ae93}>1.7, !- Program Line 4
  SET {70511024-b8ea-4f5a-8f80-e57f5c73c085} = 29.4, !- Program Line 5
  SET {67bce020-1dc5-434e-b4b9-f91be8489d91} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3999e1aa-c9af-4a50-9694-ddcc98e7ae93}<23.9 && {3999e1aa-c9af-4a50-9694-ddcc98e7ae93}>1.7, !- Program Line 7
  SET {70511024-b8ea-4f5a-8f80-e57f5c73c085} = 29.4, !- Program Line 8
  SET {67bce020-1dc5-434e-b4b9-f91be8489d91} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3999e1aa-c9af-4a50-9694-ddcc98e7ae93}<23.9 && {3999e1aa-c9af-4a50-9694-ddcc98e7ae93}>1.7, !- Program Line 10
  SET {70511024-b8ea-4f5a-8f80-e57f5c73c085} = 29.4, !- Program Line 11
  SET {67bce020-1dc5-434e-b4b9-f91be8489d91} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {70511024-b8ea-4f5a-8f80-e57f5c73c085} = NULL, !- Program Line 14
  SET {67bce020-1dc5-434e-b4b9-f91be8489d91} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {352db27a-5fc7-4c0c-95d6-d46a5476d827}, !- Handle
  VAV1OptimumStartCallingManager0,        !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {14003686-9a4d-4eaa-ba5c-28098c47dc88}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {00e83992-81e6-47d7-a8ec-ef72dc890b4f}, !- Handle
  VAV1HtgSch1,                            !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {2bcbe262-086c-4202-8854-0dceb1cf70af}, !- Handle
  VAV1ClgSch1,                            !- Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {775a6ca2-5dcc-4e3f-96ba-61ec1f351e77}, !- Handle
  VAV1OptimumStartProg1,                  !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3999e1aa-c9af-4a50-9694-ddcc98e7ae93}<23.9 && {3999e1aa-c9af-4a50-9694-ddcc98e7ae93}>1.7, !- Program Line 1
  SET {2bcbe262-086c-4202-8854-0dceb1cf70af} = 29.4, !- Program Line 2
  SET {00e83992-81e6-47d7-a8ec-ef72dc890b4f} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3999e1aa-c9af-4a50-9694-ddcc98e7ae93}<23.9 && {3999e1aa-c9af-4a50-9694-ddcc98e7ae93}>1.7, !- Program Line 4
  SET {2bcbe262-086c-4202-8854-0dceb1cf70af} = 29.4, !- Program Line 5
  SET {00e83992-81e6-47d7-a8ec-ef72dc890b4f} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3999e1aa-c9af-4a50-9694-ddcc98e7ae93}<23.9 && {3999e1aa-c9af-4a50-9694-ddcc98e7ae93}>1.7, !- Program Line 7
  SET {2bcbe262-086c-4202-8854-0dceb1cf70af} = 29.4, !- Program Line 8
  SET {00e83992-81e6-47d7-a8ec-ef72dc890b4f} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3999e1aa-c9af-4a50-9694-ddcc98e7ae93}<23.9 && {3999e1aa-c9af-4a50-9694-ddcc98e7ae93}>1.7, !- Program Line 10
  SET {2bcbe262-086c-4202-8854-0dceb1cf70af} = 29.4, !- Program Line 11
  SET {00e83992-81e6-47d7-a8ec-ef72dc890b4f} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {2bcbe262-086c-4202-8854-0dceb1cf70af} = NULL, !- Program Line 14
  SET {00e83992-81e6-47d7-a8ec-ef72dc890b4f} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {1e9b9d70-bcde-4b65-b910-32872a98bb65}, !- Handle
  VAV1OptimumStartCallingManager1,        !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {775a6ca2-5dcc-4e3f-96ba-61ec1f351e77}; !- Program Name 1

OS:DesignSpecification:OutdoorAir,
  {c7b95239-700f-47a1-96e6-8a3fc906d2ba}, !- Handle
  College - Art Classroom Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0019304,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:EnergyManagementSystem:Sensor,
  {e29a2ef0-135f-44e1-bfd6-1149a5cfebe6}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e44350f6-3cd2-4276-85b0-6ba5fb93c5bd}, !- Handle
  VAV2HtgSch0,                            !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {fc2f084a-9466-42cb-a474-0129d7c4a27c}, !- Handle
  VAV2ClgSch0,                            !- Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {8bdc5ce8-4a64-4366-8432-0b20938c8c68}, !- Handle
  VAV2OptimumStartProg0,                  !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e29a2ef0-135f-44e1-bfd6-1149a5cfebe6}<23.9 && {e29a2ef0-135f-44e1-bfd6-1149a5cfebe6}>1.7, !- Program Line 1
  SET {fc2f084a-9466-42cb-a474-0129d7c4a27c} = 29.4, !- Program Line 2
  SET {e44350f6-3cd2-4276-85b0-6ba5fb93c5bd} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e29a2ef0-135f-44e1-bfd6-1149a5cfebe6}<23.9 && {e29a2ef0-135f-44e1-bfd6-1149a5cfebe6}>1.7, !- Program Line 4
  SET {fc2f084a-9466-42cb-a474-0129d7c4a27c} = 29.4, !- Program Line 5
  SET {e44350f6-3cd2-4276-85b0-6ba5fb93c5bd} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e29a2ef0-135f-44e1-bfd6-1149a5cfebe6}<23.9 && {e29a2ef0-135f-44e1-bfd6-1149a5cfebe6}>1.7, !- Program Line 7
  SET {fc2f084a-9466-42cb-a474-0129d7c4a27c} = 29.4, !- Program Line 8
  SET {e44350f6-3cd2-4276-85b0-6ba5fb93c5bd} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e29a2ef0-135f-44e1-bfd6-1149a5cfebe6}<23.9 && {e29a2ef0-135f-44e1-bfd6-1149a5cfebe6}>1.7, !- Program Line 10
  SET {fc2f084a-9466-42cb-a474-0129d7c4a27c} = 29.4, !- Program Line 11
  SET {e44350f6-3cd2-4276-85b0-6ba5fb93c5bd} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {fc2f084a-9466-42cb-a474-0129d7c4a27c} = NULL, !- Program Line 14
  SET {e44350f6-3cd2-4276-85b0-6ba5fb93c5bd} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {53629677-16d7-42c4-8e97-90fc4fa7d174}, !- Handle
  VAV2OptimumStartCallingManager0,        !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8bdc5ce8-4a64-4366-8432-0b20938c8c68}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {138fe625-b469-4562-bcf7-e4e1c65ac507}, !- Handle
  VAV2HtgSch1,                            !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {f6cedfdc-3a6f-4d28-9924-246419a7a236}, !- Handle
  VAV2ClgSch1,                            !- Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {42861fb7-d38c-4849-b14f-c0e27a627dae}, !- Handle
  VAV2OptimumStartProg1,                  !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e29a2ef0-135f-44e1-bfd6-1149a5cfebe6}<23.9 && {e29a2ef0-135f-44e1-bfd6-1149a5cfebe6}>1.7, !- Program Line 1
  SET {f6cedfdc-3a6f-4d28-9924-246419a7a236} = 29.4, !- Program Line 2
  SET {138fe625-b469-4562-bcf7-e4e1c65ac507} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e29a2ef0-135f-44e1-bfd6-1149a5cfebe6}<23.9 && {e29a2ef0-135f-44e1-bfd6-1149a5cfebe6}>1.7, !- Program Line 4
  SET {f6cedfdc-3a6f-4d28-9924-246419a7a236} = 29.4, !- Program Line 5
  SET {138fe625-b469-4562-bcf7-e4e1c65ac507} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e29a2ef0-135f-44e1-bfd6-1149a5cfebe6}<23.9 && {e29a2ef0-135f-44e1-bfd6-1149a5cfebe6}>1.7, !- Program Line 7
  SET {f6cedfdc-3a6f-4d28-9924-246419a7a236} = 29.4, !- Program Line 8
  SET {138fe625-b469-4562-bcf7-e4e1c65ac507} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e29a2ef0-135f-44e1-bfd6-1149a5cfebe6}<23.9 && {e29a2ef0-135f-44e1-bfd6-1149a5cfebe6}>1.7, !- Program Line 10
  SET {f6cedfdc-3a6f-4d28-9924-246419a7a236} = 29.4, !- Program Line 11
  SET {138fe625-b469-4562-bcf7-e4e1c65ac507} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {f6cedfdc-3a6f-4d28-9924-246419a7a236} = NULL, !- Program Line 14
  SET {138fe625-b469-4562-bcf7-e4e1c65ac507} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {14b0cd34-d00b-423c-acea-a68e5932cc8d}, !- Handle
  VAV2OptimumStartCallingManager1,        !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {42861fb7-d38c-4849-b14f-c0e27a627dae}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {3c8ee3e2-b314-4517-a2e5-29cf025b0222}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {533135c1-8270-4739-bbca-a1b24cd2a9ea}, !- Handle
  VAV3HtgSch0,                            !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {0ef53e03-6ae2-4e89-93b1-2e0d95064050}, !- Handle
  VAV3ClgSch0,                            !- Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {959d3b98-dc74-452e-9d7c-b4175e2c504c}, !- Handle
  VAV3OptimumStartProg0,                  !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3c8ee3e2-b314-4517-a2e5-29cf025b0222}<23.9 && {3c8ee3e2-b314-4517-a2e5-29cf025b0222}>1.7, !- Program Line 1
  SET {0ef53e03-6ae2-4e89-93b1-2e0d95064050} = 29.4, !- Program Line 2
  SET {533135c1-8270-4739-bbca-a1b24cd2a9ea} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3c8ee3e2-b314-4517-a2e5-29cf025b0222}<23.9 && {3c8ee3e2-b314-4517-a2e5-29cf025b0222}>1.7, !- Program Line 4
  SET {0ef53e03-6ae2-4e89-93b1-2e0d95064050} = 29.4, !- Program Line 5
  SET {533135c1-8270-4739-bbca-a1b24cd2a9ea} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3c8ee3e2-b314-4517-a2e5-29cf025b0222}<23.9 && {3c8ee3e2-b314-4517-a2e5-29cf025b0222}>1.7, !- Program Line 7
  SET {0ef53e03-6ae2-4e89-93b1-2e0d95064050} = 29.4, !- Program Line 8
  SET {533135c1-8270-4739-bbca-a1b24cd2a9ea} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3c8ee3e2-b314-4517-a2e5-29cf025b0222}<23.9 && {3c8ee3e2-b314-4517-a2e5-29cf025b0222}>1.7, !- Program Line 10
  SET {0ef53e03-6ae2-4e89-93b1-2e0d95064050} = 29.4, !- Program Line 11
  SET {533135c1-8270-4739-bbca-a1b24cd2a9ea} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {0ef53e03-6ae2-4e89-93b1-2e0d95064050} = NULL, !- Program Line 14
  SET {533135c1-8270-4739-bbca-a1b24cd2a9ea} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {be70e3e6-7ee0-4b72-affc-ffd5475e49b3}, !- Handle
  VAV3OptimumStartCallingManager0,        !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {959d3b98-dc74-452e-9d7c-b4175e2c504c}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {16f12167-c04d-45f2-84d8-ae49effeea5f}, !- Handle
  VAV3HtgSch1,                            !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {ed94a667-4882-439d-a2e6-61dca30e49a9}, !- Handle
  VAV3ClgSch1,                            !- Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {cd46bfed-42d8-42d1-a993-5f900740a2f1}, !- Handle
  VAV3OptimumStartProg1,                  !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3c8ee3e2-b314-4517-a2e5-29cf025b0222}<23.9 && {3c8ee3e2-b314-4517-a2e5-29cf025b0222}>1.7, !- Program Line 1
  SET {ed94a667-4882-439d-a2e6-61dca30e49a9} = 29.4, !- Program Line 2
  SET {16f12167-c04d-45f2-84d8-ae49effeea5f} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3c8ee3e2-b314-4517-a2e5-29cf025b0222}<23.9 && {3c8ee3e2-b314-4517-a2e5-29cf025b0222}>1.7, !- Program Line 4
  SET {ed94a667-4882-439d-a2e6-61dca30e49a9} = 29.4, !- Program Line 5
  SET {16f12167-c04d-45f2-84d8-ae49effeea5f} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3c8ee3e2-b314-4517-a2e5-29cf025b0222}<23.9 && {3c8ee3e2-b314-4517-a2e5-29cf025b0222}>1.7, !- Program Line 7
  SET {ed94a667-4882-439d-a2e6-61dca30e49a9} = 29.4, !- Program Line 8
  SET {16f12167-c04d-45f2-84d8-ae49effeea5f} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3c8ee3e2-b314-4517-a2e5-29cf025b0222}<23.9 && {3c8ee3e2-b314-4517-a2e5-29cf025b0222}>1.7, !- Program Line 10
  SET {ed94a667-4882-439d-a2e6-61dca30e49a9} = 29.4, !- Program Line 11
  SET {16f12167-c04d-45f2-84d8-ae49effeea5f} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {ed94a667-4882-439d-a2e6-61dca30e49a9} = NULL, !- Program Line 14
  SET {16f12167-c04d-45f2-84d8-ae49effeea5f} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c401bcf7-f8f0-44c8-af7d-a3c6c7fb85b9}, !- Handle
  VAV3OptimumStartCallingManager1,        !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {cd46bfed-42d8-42d1-a993-5f900740a2f1}; !- Program Name 1

OS:DesignSpecification:OutdoorAir,
  {62ce750b-ebd2-4d3f-aec5-2584f0a3b043}, !- Handle
  College - Laboratory Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0021844,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:EnergyManagementSystem:Sensor,
  {8b563b73-40bd-4939-89d5-61cd84e179cf}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {56b67c18-6246-45fe-a50d-41c47a9a4e3a}, !- Handle
  VAV4HtgSch0,                            !- Name
  {1ddaf3f1-61c6-4bc4-9d03-ad5cefbd2967}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {efe65d3e-b8c8-49ea-a81e-1203516c1810}, !- Handle
  VAV4ClgSch0,                            !- Name
  {cc6be26f-e8a0-4916-b0b6-69e6134e7b3d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {9278a64d-6172-405b-8d91-bf73fe413775}, !- Handle
  VAV4OptimumStartProg0,                  !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {8b563b73-40bd-4939-89d5-61cd84e179cf}<23.9 && {8b563b73-40bd-4939-89d5-61cd84e179cf}>1.7, !- Program Line 1
  SET {efe65d3e-b8c8-49ea-a81e-1203516c1810} = 29.4, !- Program Line 2
  SET {56b67c18-6246-45fe-a50d-41c47a9a4e3a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {8b563b73-40bd-4939-89d5-61cd84e179cf}<23.9 && {8b563b73-40bd-4939-89d5-61cd84e179cf}>1.7, !- Program Line 4
  SET {efe65d3e-b8c8-49ea-a81e-1203516c1810} = 29.4, !- Program Line 5
  SET {56b67c18-6246-45fe-a50d-41c47a9a4e3a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {8b563b73-40bd-4939-89d5-61cd84e179cf}<23.9 && {8b563b73-40bd-4939-89d5-61cd84e179cf}>1.7, !- Program Line 7
  SET {efe65d3e-b8c8-49ea-a81e-1203516c1810} = 29.4, !- Program Line 8
  SET {56b67c18-6246-45fe-a50d-41c47a9a4e3a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {8b563b73-40bd-4939-89d5-61cd84e179cf}<23.9 && {8b563b73-40bd-4939-89d5-61cd84e179cf}>1.7, !- Program Line 10
  SET {efe65d3e-b8c8-49ea-a81e-1203516c1810} = 29.4, !- Program Line 11
  SET {56b67c18-6246-45fe-a50d-41c47a9a4e3a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {efe65d3e-b8c8-49ea-a81e-1203516c1810} = NULL, !- Program Line 14
  SET {56b67c18-6246-45fe-a50d-41c47a9a4e3a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {9453ab7c-90dd-43a9-ba05-7fa2d31e6241}, !- Handle
  VAV4OptimumStartCallingManager0,        !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {9278a64d-6172-405b-8d91-bf73fe413775}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {7ed90f84-e087-4402-8780-42b4e5f14a21}, !- Handle
  VAV4HtgSch1,                            !- Name
  {6b19db51-5577-4cba-b12f-600a046a0bdb}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {0d6d3471-741d-45a5-85a0-ffab5d5d0ee0}, !- Handle
  VAV4ClgSch1,                            !- Name
  {4b993870-a43e-4ff4-9f9e-931c9b74a341}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {f51103e1-e607-4f37-8e93-05732b61ecde}, !- Handle
  VAV4OptimumStartProg1,                  !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {8b563b73-40bd-4939-89d5-61cd84e179cf}<23.9 && {8b563b73-40bd-4939-89d5-61cd84e179cf}>1.7, !- Program Line 1
  SET {0d6d3471-741d-45a5-85a0-ffab5d5d0ee0} = 29.4, !- Program Line 2
  SET {7ed90f84-e087-4402-8780-42b4e5f14a21} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {8b563b73-40bd-4939-89d5-61cd84e179cf}<23.9 && {8b563b73-40bd-4939-89d5-61cd84e179cf}>1.7, !- Program Line 4
  SET {0d6d3471-741d-45a5-85a0-ffab5d5d0ee0} = 29.4, !- Program Line 5
  SET {7ed90f84-e087-4402-8780-42b4e5f14a21} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {8b563b73-40bd-4939-89d5-61cd84e179cf}<23.9 && {8b563b73-40bd-4939-89d5-61cd84e179cf}>1.7, !- Program Line 7
  SET {0d6d3471-741d-45a5-85a0-ffab5d5d0ee0} = 29.4, !- Program Line 8
  SET {7ed90f84-e087-4402-8780-42b4e5f14a21} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {8b563b73-40bd-4939-89d5-61cd84e179cf}<23.9 && {8b563b73-40bd-4939-89d5-61cd84e179cf}>1.7, !- Program Line 10
  SET {0d6d3471-741d-45a5-85a0-ffab5d5d0ee0} = 29.4, !- Program Line 11
  SET {7ed90f84-e087-4402-8780-42b4e5f14a21} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {0d6d3471-741d-45a5-85a0-ffab5d5d0ee0} = NULL, !- Program Line 14
  SET {7ed90f84-e087-4402-8780-42b4e5f14a21} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {2abda0cc-5a97-4ebc-8799-9d38c66c2609}, !- Handle
  VAV4OptimumStartCallingManager1,        !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f51103e1-e607-4f37-8e93-05732b61ecde}; !- Program Name 1

OS:AdditionalProperties,
  {428bd1d4-a985-43ff-a255-74fe9a814aee}, !- Handle
  {b22544ee-b670-4c0d-8e06-b0c752a24fb1}; !- Object Name

OS:Curve:Biquadratic,
  {5348d1a3-940e-44eb-9bb7-1fef16ad9024}, !- Handle
  WaterCooled_Centrifugal_Chiller_LT150_2004_CAPFT, !- Name
  0.7446451,                              !- Coefficient1 Constant
  0.0114858,                              !- Coefficient2 x
  1.48e-05,                               !- Coefficient3 x**2
  0.022401,                               !- Coefficient4 y
  -0.000688,                              !- Coefficient5 y**2
  0.0009839,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {961e951f-f47c-4636-8909-e1e8a674ab01}, !- Handle
  WaterCooled_Centrifugal_Chiller_LT150_2004_EIRFT, !- Name
  0.772877,                               !- Coefficient1 Constant
  0.022101,                               !- Coefficient2 x
  -7.99e-05,                              !- Coefficient3 x**2
  -0.0070045,                             !- Coefficient4 y
  0.0004763,                              !- Coefficient5 y**2
  -0.0010612,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {1c01d91b-24b5-4ac4-85d4-1e25504f74e3}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {beba5657-0d4e-453f-9e41-93725fcb769b}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {4551a8f5-c4cf-4979-9a67-7ac48f53b71a}, !- Handle
  {d1b0fe5b-334c-43f8-b2b3-1ebb0fe400df}; !- Object Name

