  -6.7056, 6.096, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbbc9cc4-5f58-4c36-b695-ae205cbb0886}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75f735c5-f9be-4725-8285-485e6340803e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f716423e-63ff-4fe9-a744-82c521a945b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -6.7055999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa65e8b6-0800-452c-aaa4-a4d64eef3319}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75f735c5-f9be-4725-8285-485e6340803e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10801842-e21c-44e4-8c7a-1fd0a210bda9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.70560000000009, 6.096, 6.096,        !- X,Y,Z Vertex 1 {m}
  -6.7056, 6.096, 7.2223207233536e-028,   !- X,Y,Z Vertex 2 {m}
  -6.7055999999999, -3.6111603616768e-028, -3.6111603616768e-028, !- X,Y,Z Vertex 3 {m}
  -6.7056, 7.2223207233536e-028, 6.096;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08aa6349-5023-405c-b114-30ce85ee47ab}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75f735c5-f9be-4725-8285-485e6340803e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.93034962750971e-014, 6.096, 6.096,   !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-014, 6.096, 0,         !- X,Y,Z Vertex 2 {m}
  -6.7056, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.70560000000009, 6.096, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf8d3c37-5595-407f-b150-b20ae237666c}, !- Handle
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75f735c5-f9be-4725-8285-485e6340803e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9718f8d0-2f93-454b-a1db-11355642829a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.37694325228237e-016, 5.03886149651577e-030, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.37694325228262e-016, -5.03886149651607e-030, 6.28531241263149e-032, !- X,Y,Z Vertex 2 {m}
  -7.06165792507818e-014, 6.096, -6.28531241263193e-032, !- X,Y,Z Vertex 3 {m}
  -6.97411906003253e-014, 6.096, 6.096;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a9157d-caf7-4664-be22-a0ee46ee6770}, !- Handle
  Surface 547,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75f735c5-f9be-4725-8285-485e6340803e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  -6.93034962750971e-014, 6.096, 6.096,   !- X,Y,Z Vertex 2 {m}
  -6.70560000000009, 6.096, 6.096,        !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3f0f1212-8d69-4c45-99e1-785e4368c4a5}, !- Handle
  JUDICIARY_STAFF_4_FLR_2,                !- Name
  {237db205-2ab9-4a5b-8332-4153d9fc2d4d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.6343999999999,                       !- X Origin {m}
  32.3088,                                !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {b970c7e5-9236-434a-9019-ec7ecb61c752}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {dec61f3e-4b89-4b6c-9778-444f53641e39}, !- Handle
  Surface 548,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f0f1212-8d69-4c45-99e1-785e4368c4a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f70fd79-88b0-4a1a-98d3-a428f6f4a2b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70559999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.70560000000007, -6.096, 0,            !- X,Y,Z Vertex 2 {m}
  9.9475983006414e-014, -6.096, 0,        !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7e12a63-3a59-4b5b-9eb2-5670efdf6b7a}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f0f1212-8d69-4c45-99e1-785e4368c4a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70559999999999, 0, 6.096,             !- X,Y,Z Vertex 1 {m}
  6.70559999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {635a88bf-b4e3-448f-8f0a-8ada68a42ab8}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f0f1212-8d69-4c45-99e1-785e4368c4a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c34fc2eb-7808-4c33-8ba1-a5e241ef2c1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70560000000007, -6.096, 6.096,        !- X,Y,Z Vertex 1 {m}
  6.70560000000007, -6.096, 0,            !- X,Y,Z Vertex 2 {m}
  6.70559999999999, -3.0093003013973e-028, 0, !- X,Y,Z Vertex 3 {m}
  6.70559999999999, -3.0093003013973e-028, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9a94d9-07a5-4cf6-b094-16fecb4c04f6}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f0f1212-8d69-4c45-99e1-785e4368c4a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec150657-874d-4894-9fa4-3faf5154b1f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.93034962750971e-014, -6.096, 6.096,   !- X,Y,Z Vertex 1 {m}
  9.9475983006414e-014, -6.096, 0,        !- X,Y,Z Vertex 2 {m}
  6.70560000000007, -6.096, 0,            !- X,Y,Z Vertex 3 {m}
  6.70560000000007, -6.096, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9718f8d0-2f93-454b-a1db-11355642829a}, !- Handle
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f0f1212-8d69-4c45-99e1-785e4368c4a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf8d3c37-5595-407f-b150-b20ae237666c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.54312168282924e-015, -1.04422912547982e-028, 6.096, !- X,Y,Z Vertex 1 {m}
  7.54312168282927e-015, 1.04422912547982e-028, 1.86675474809608e-029, !- X,Y,Z Vertex 2 {m}
  9.19328613235848e-014, -6.096, -1.86675474809608e-029, !- X,Y,Z Vertex 3 {m}
  7.68466179579263e-014, -6.096, 6.096;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40e4e367-b498-44aa-b7ee-cd12cfec8d14}, !- Handle
  Surface 553,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f0f1212-8d69-4c45-99e1-785e4368c4a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70560000000007, -6.096, 6.096,        !- X,Y,Z Vertex 1 {m}
  6.70559999999999, 0, 6.096,             !- X,Y,Z Vertex 2 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 3 {m}
  6.93034962750971e-014, -6.096, 6.096;   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ee2b748a-0b2d-40a1-bc97-b9a2f4901874}, !- Handle
  JUDGES_CHAMBER_4_FLR_2,                 !- Name
  {6342a835-52f7-4add-84fe-83b0700cdaca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.0456,                                !- X Origin {m}
  26.2128,                                !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {9a704084-1afc-4e15-912e-4bc7336bfb0f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {193e7b6f-3546-4a64-ad88-c6ba4eaa5e43}, !- Handle
  Surface 554,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ee2b748a-0b2d-40a1-bc97-b9a2f4901874}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77522eca-ac06-4190-a8f8-11ef4e7b3a21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.24046617001295e-014, 6.096, 0,       !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.70560000000008, 6.096, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81154edd-64db-48b3-898d-68bf661a82f4}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2b748a-0b2d-40a1-bc97-b9a2f4901874}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {619d32ec-973c-43ec-814d-fec69722083e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c34fc2eb-7808-4c33-8ba1-a5e241ef2c1c}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2b748a-0b2d-40a1-bc97-b9a2f4901874}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {635a88bf-b4e3-448f-8f0a-8ada68a42ab8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.70560000000008, 6.096, 6.096,        !- X,Y,Z Vertex 1 {m}
  -6.70560000000008, 6.096, 0,            !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bea6d76e-ffd3-4b47-a738-dca1f715b42b}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2b748a-0b2d-40a1-bc97-b9a2f4901874}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.24046617001295e-014, 6.096, 6.096,   !- X,Y,Z Vertex 1 {m}
  -9.24046617001295e-014, 6.096, 0,       !- X,Y,Z Vertex 2 {m}
  -6.70560000000008, 6.096, 0,            !- X,Y,Z Vertex 3 {m}
  -6.70560000000008, 6.096, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b760331-19d3-4f10-b5e9-938e296f9716}, !- Handle
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2b748a-0b2d-40a1-bc97-b9a2f4901874}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6ec09a8-aca4-4d9f-bd3c-1d16776fd07e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.24046617001295e-014, 3.6576, 6.096,  !- X,Y,Z Vertex 1 {m}
  -9.24046617001295e-014, 3.6576, 0,      !- X,Y,Z Vertex 2 {m}
  -9.24046617001295e-014, 6.096, 0,       !- X,Y,Z Vertex 3 {m}
  -9.24046617001295e-014, 6.096, 6.096;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db7d21d4-3dc1-4093-baa5-6665028a210e}, !- Handle
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2b748a-0b2d-40a1-bc97-b9a2f4901874}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e9ac74f-8ca4-4d4d-b4e7-7d445d7f8618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.24046617001295e-014, 3.6576, 0,      !- X,Y,Z Vertex 3 {m}
  -9.24046617001295e-014, 3.6576, 6.096;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc094e9e-cdc6-43c7-802e-84b926a2c2a9}, !- Handle
  Surface 560,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee2b748a-0b2d-40a1-bc97-b9a2f4901874}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  -9.24046617001295e-014, 6.096, 6.096,   !- X,Y,Z Vertex 2 {m}
  -6.70560000000008, 6.096, 6.096,        !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {90abb727-18a9-4759-941c-76e2701fee71}, !- Handle
  UTILITY_FLR_2,                          !- Name
  {a9294092-20aa-4438-9fec-3eb0a2809792}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.4463999999999,                       !- X Origin {m}
  29.8704,                                !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {60755392-9d13-41e6-8130-f59b03b4a7d7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {91872494-7841-4fac-9b69-1e4b2050082a}, !- Handle
  Surface 561,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90abb727-18a9-4759-941c-76e2701fee71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c66885a4-3671-4c57-be81-1421c3c244ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.572, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8beeb5b-6209-4689-8cb6-d803b71d67f1}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90abb727-18a9-4759-941c-76e2701fee71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {730a2c26-537c-4bf2-8950-0cbc078fe3d9}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90abb727-18a9-4759-941c-76e2701fee71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eabefbad-6e21-45de-bb52-cc0cc19ce8f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -2.4384, 6.096,                 !- X,Y,Z Vertex 1 {m}
  -4.572, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {674a5d47-9aca-42a7-8af9-058ead0d42a8}, !- Handle
  Surface 564,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90abb727-18a9-4759-941c-76e2701fee71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e8519a2-4b4d-47fc-832e-5659261bbcf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, -2.4384, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19c904ae-bccf-47c2-a0d2-e966b0d6ade8}, !- Handle
  Surface 565,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90abb727-18a9-4759-941c-76e2701fee71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f23af1ec-253a-4db7-a300-51aabc9956dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b414484a-f7ea-4732-87e1-dcb57b0412c0}, !- Handle
  Surface 566,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90abb727-18a9-4759-941c-76e2701fee71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 6.096,                       !- X,Y,Z Vertex 3 {m}
  -4.572, -2.4384, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0037fc59-37f7-4656-9747-157002a368e7}, !- Handle
  Rendering Color 60,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Surface,
  {248435b7-7ff0-449f-a081-cf3ff9f98ab2}, !- Handle
  Surface 323,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {315b8935-a4fa-400b-ad70-175954eab1f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.43839999999999, 14.6304,          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.6304,                          !- X,Y,Z Vertex 2 {m}
  -6.4008, 0, 14.6304,                    !- X,Y,Z Vertex 3 {m}
  -6.4008, -2.43840000000001, 14.6304;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c3581d0-07ee-4874-b498-f1030fd5be68}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {315b8935-a4fa-400b-ad70-175954eab1f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b51988f5-651c-47bc-9cce-5d1de0a289a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, -2.43840000000011, 8.5344,     !- X,Y,Z Vertex 1 {m}
  -6.4008, -2.43840000000009, 4.2672,     !- X,Y,Z Vertex 2 {m}
  -4.572, -2.43840000000009, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -4.572, -2.4384000000001, 8.5344;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8255763c-58b2-4b35-87d0-17607998ad2d}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a50f729-372a-4a9c-92ee-55402ec02ca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {710bbdf5-7b65-4fed-bb9b-11367508b4cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43840000000001, -2.43840000000012, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.43840000000001, -2.43840000000009, 4.2672, !- X,Y,Z Vertex 2 {m}
  6.40080000000001, -2.43840000000008, 4.2672, !- X,Y,Z Vertex 3 {m}
  6.40080000000001, -2.4384000000001, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4af3b545-73d1-4a9a-bcbc-26aede879065}, !- Handle
  Surface 568,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a50f729-372a-4a9c-92ee-55402ec02ca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4008, -2.43840000000001, 14.6304,     !- X,Y,Z Vertex 1 {m}
  6.4008, -8.33541986892728e-030, 14.6304, !- X,Y,Z Vertex 2 {m}
  -2.41217154769916e-060, -2.77847328964243e-030, 14.6304, !- X,Y,Z Vertex 3 {m}
  -4.71271815666276e-028, -2.4384, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {080e89cf-0098-4c1d-b675-b7c6221f3fdb}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d98942a-035c-4a05-adb3-14bfdb73d7af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2ec8fdb-65ee-4e6e-afe0-b4f70f373630}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -10.3631999999999, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -12.192, -10.3631999999999, 0,          !- X,Y,Z Vertex 2 {m}
  -12.192, -18.2879999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -12.192, -18.2879999999999, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a77418c8-79e3-43a4-bc83-8700802baaaa}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47e180e9-1f84-4933-8e90-542738f1d0dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb7361db-8df1-4d57-9424-7cdfa5afa3a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -2.4384, 4.2672,                !- X,Y,Z Vertex 1 {m}
  4.8768, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  4.8768, -5.32907051820075e-015, -1.33103639801071e-029, !- X,Y,Z Vertex 3 {m}
  4.8768, -1.59872115546023e-014, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64e9cb11-7514-4f97-8779-cc4a72c330dd}, !- Handle
  Surface 571,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d98942a-035c-4a05-adb3-14bfdb73d7af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fe7a050-a9dd-47bc-b497-23d71350a7bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.2399999999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -5.48639999999992, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -2.4384, -5.48639999999992, 4.2672,     !- X,Y,Z Vertex 3 {m}
  -2.4384, -15.2399999999999, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffaba318-3ad4-4e7c-baad-908d68d8ddae}, !- Handle
  Surface 572,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f63ef786-9bff-4541-9960-0d52d9fd0918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e79dc542-21c0-4b7c-88a3-e66168fdec76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-015, 0, 0,              !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.4384, -3.04800000000002, 0,          !- X,Y,Z Vertex 3 {m}
  -2.4384, -9.9475983006414e-014, 0;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2b32630-f0a5-4f96-8634-2dc23fae7280}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c84fcfc5-0399-49ea-87c8-b0dcb2761b86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b63d07b-e610-477f-bc24-33f9b2624b4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -7.9248, 4.2672,                !- X,Y,Z Vertex 1 {m}
  4.8768, -7.92479999999999, 0,           !- X,Y,Z Vertex 2 {m}
  4.8768, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.8768, -7.105427357601e-015, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cd89243-6fa8-494c-bbcc-f2931b296453}, !- Handle
  Surface 574,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d98942a-035c-4a05-adb3-14bfdb73d7af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bb9aa9e-8a07-47ed-b4a5-ca7b8bda7ada}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  -9.144, -3.0479999999999, 0,            !- X,Y,Z Vertex 2 {m}
  -2.4384, -3.04799999999992, 0,          !- X,Y,Z Vertex 3 {m}
  -2.4384, -5.48639999999992, 0,          !- X,Y,Z Vertex 4 {m}
  0, -5.48639999999992, 0,                !- X,Y,Z Vertex 5 {m}
  0, -7.9247999999999, 0,                 !- X,Y,Z Vertex 6 {m}
  -12.192, -7.9247999999999, 0,           !- X,Y,Z Vertex 7 {m}
  -12.192, 0, 0;                          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {adc87bf2-ee5e-4791-82db-07f250b6fc6b}, !- Handle
  Surface 576,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03a189c3-b9c2-4a22-8974-d4cd2534dfe9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9248, 7.9247999999999, 4.2672,        !- X,Y,Z Vertex 1 {m}
  7.9248, 9.7535999999999, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -12.192, 9.7535999999999, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -12.192, 7.9247999999999, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f1cfdf2-6bd9-478b-95ca-a997195dc1ea}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71a70195-b929-40ca-b3a5-d372932e56d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ec4e06d-e436-4d3a-8d63-dec9becc73fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.82328424129698e-030, -9.76996261670137e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  -8.41141057076221e-030, -4.44089209850062e-015, -5.54598499171126e-030, !- X,Y,Z Vertex 2 {m}
  -2.4384, 2.66453525910037e-015, 2.58812632946525e-030, !- X,Y,Z Vertex 3 {m}
  -2.4384, -2.66453525910037e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b0b2ec2-847f-4001-8d64-750560119cd8}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71a70195-b929-40ca-b3a5-d372932e56d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08f5a241-2fcb-4843-a7f0-ff97f6d3c059}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, -1.4210854715202e-014, 8.5344,       !- X,Y,Z Vertex 2 {m}
  -2.4384, -1.4210854715202e-014, 8.5344, !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 14.6304;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9fa1881-2293-4310-a336-8c65de67c838}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71a70195-b929-40ca-b3a5-d372932e56d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a420ac2-5cd3-4c40-acc5-096d190bfefd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -1.77635683940025e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.4384, 1.77635683940025e-015, 1.478929331123e-030, !- X,Y,Z Vertex 2 {m}
  -2.4384, -2.4384, 1.17550793023334e-029, !- X,Y,Z Vertex 3 {m}
  -2.4384, -2.43840000000002, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30a53d66-a251-4edc-bf88-919bb6c6b80c}, !- Handle
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71a70195-b929-40ca-b3a5-d372932e56d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79fc0c8a-e0be-41e9-9939-2a7322b3c5bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -2.43840000000002, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -2.4384, -2.4384, 3.86238319933814e-029, !- X,Y,Z Vertex 2 {m}
  -4.5292210765642e-030, -2.4384, 3.86238319933814e-029, !- X,Y,Z Vertex 3 {m}
  4.52922107656418e-030, -2.43840000000002, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {783e7708-2ed5-4629-8cf9-0388ab6e97d0}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71a70195-b929-40ca-b3a5-d372932e56d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6a83bb6-7a88-48d1-9343-b932545a2c46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -2.4384, 14.6304,              !- X,Y,Z Vertex 1 {m}
  -2.4384, -2.43840000000002, 8.5344,     !- X,Y,Z Vertex 2 {m}
  0, -2.43840000000002, 8.5344,           !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 14.6304;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96fecfa7-e983-4671-a822-d9a81f2b807d}, !- Handle
  Surface 582,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8bd20e3-a60e-4ac3-a5c8-9afe90e77341}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f2a4ae4-d491-4e61-bc2e-17029c860dd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.9248000000001, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, -6.0960000000001, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -9.144, -6.0960000000001, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -9.144, -7.9248000000001, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1d22371-54e2-45e2-b7a7-06284ce04777}, !- Handle
  Surface 583,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d98942a-035c-4a05-adb3-14bfdb73d7af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e4c7883-16fe-4355-b154-0b013d41b8ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -18.2879999999999, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -2.4384, 9.9475983006414e-014, 4.2672,  !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  -12.192, -18.2879999999999, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b70a1ea-48b0-40c1-8154-a1992217d3c2}, !- Handle
  Surface 584,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2096e5a0-2f97-4e0b-833f-5bb4e6819f5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7656753-a115-4fff-be06-052bca3b2124}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -12.192, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {376f4c45-abbd-4054-a46e-fda66dcb6b55}, !- Handle
  Surface 585,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d98942a-035c-4a05-adb3-14bfdb73d7af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eee5b733-116e-452e-b063-1342e1d8aa24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.2879999999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -15.2399999999999, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -2.4384, -15.2399999999999, 4.2672,     !- X,Y,Z Vertex 3 {m}
  -2.4384, -18.2879999999999, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {200e2c1b-cd81-4f00-a910-ced0c1d4555e}, !- Handle
  Surface 586,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c14e2c2-6591-45b9-9b1c-d2f2be218ec5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a25fd7be-87d6-41eb-84da-e941ecf75665}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 3.048, 0,                       !- X,Y,Z Vertex 1 {m}
  4.8768, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.4384, 3.04799999999999, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0f2fb9-5239-4942-9ab3-25b2ae357bcb}, !- Handle
  Surface 587,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69a987b7-153e-4088-92b6-cb0024c49e64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -26.2128, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -7.9248000000001, 4.2672, !- X,Y,Z Vertex 2 {m}
  -12.192, -7.9248000000001, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -12.192, -26.2128, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eab81be7-785c-43d8-bd3b-5fc43f169920}, !- Handle
  Surface 588,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d62a6741-f2b6-4f78-839b-25ba9e171d74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -7.9248000000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.73258740687743e-014, -6.0960000000001, 4.2672, !- X,Y,Z Vertex 2 {m}
  -12.192, -6.0960000000001, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -12.192, -7.9248000000001, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8588d668-6297-42de-9d3a-db2079cf490f}, !- Handle
  Surface 589,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b91dba19-8811-4033-a4b3-f3c6e38be576}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c850e765-d92a-45fa-bf4c-0fdda0646133}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -18.2879999999999, 4.2672,      !- X,Y,Z Vertex 1 {m}
  12.192, -15.2399999999999, 4.2672,      !- X,Y,Z Vertex 2 {m}
  9.75359999999999, -15.2399999999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  9.75359999999999, -18.2879999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3db6584-b7b5-408d-a51c-4db7fcb05aea}, !- Handle
  Surface 590,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {731aa3a5-4a33-47b1-a87f-02c2589724f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {305b2da3-074c-4186-88bc-bcf743fcb542}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.43839999999999, -3.048, 0,           !- X,Y,Z Vertex 3 {m}
  -2.43839999999999, -9.9475983006414e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9692bc92-0106-456e-9abb-086df3104590}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38053f2a-857f-44a1-b2e8-8496744ababc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed5e5c31-4f41-4714-88d4-b6559472bdb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 2.43839999999999, 14.6304,     !- X,Y,Z Vertex 1 {m}
  -2.43839999999999, 2.43839999999998, 8.5344, !- X,Y,Z Vertex 2 {m}
  -2.43839999999999, -2.1316282072803e-014, 8.5344, !- X,Y,Z Vertex 3 {m}
  -2.4384, 1.71867764066053e-031, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b2f181b-6a5e-4720-bd3a-d093e0b24f67}, !- Handle
  Surface 592,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b91dba19-8811-4033-a4b3-f3c6e38be576}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10647c11-975f-414d-85f8-87b5392816be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.75359999999999, -18.2879999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.75359999999999, 9.9475983006414e-014, 4.2672, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-016, 0, 4.2672,       !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-016, -18.2879999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1e08d66-d79f-47cf-923a-c35c6e44a40b}, !- Handle
  Surface 593,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12bf2ab6-427a-436e-a3cc-7afec3f61391}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55230c7d-bbc6-4d2b-ba16-b3d4a0e60d70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 3.048, 0,                       !- X,Y,Z Vertex 1 {m}
  4.8768, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.43840000000001, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81f5206b-a15c-4d90-8492-3c7801f90e9c}, !- Handle
  Surface 594,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b91dba19-8811-4033-a4b3-f3c6e38be576}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8a79f9b-465c-4b48-8127-d500bcc2a6fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -15.2399999999999, 4.2672,      !- X,Y,Z Vertex 1 {m}
  12.192, -3.0479999999999, 4.2672,       !- X,Y,Z Vertex 2 {m}
  9.75359999999999, -3.0479999999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  9.75359999999999, -15.2399999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3b7c500-3a12-4465-be01-0f6633d170c3}, !- Handle
  Surface 595,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab7a6b9d-d050-4225-b630-d2ddc7765776}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cc4e950-a728-4026-807c-48dd6276e062}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, -9.7536, 0,       !- X,Y,Z Vertex 2 {m}
  -2.43839999999999, -9.7536, 0,          !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e79dc542-21c0-4b7c-88a3-e66168fdec76}, !- Handle
  Surface 596,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {093871bf-1a91-4ea4-976e-7fd1c3e45439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffaba318-3ad4-4e7c-baad-908d68d8ddae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.7536, 15.24, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -9.75359999999999, 18.288, 4.2672,      !- X,Y,Z Vertex 2 {m}
  -12.192, 18.2879999999999, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2983816f-a0d3-4a82-9f54-12a6b30d2f99}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81de70d-69e9-4a2b-9a45-97e9550bd660}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99360577730112e-015, -2.4384, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-015, -2.4384, -3.32759099502676e-030, !- X,Y,Z Vertex 2 {m}
  4.8768, -2.4384, 3.46798642194848e-030, !- X,Y,Z Vertex 3 {m}
  4.87680000000001, -2.4384, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c09fa91a-daf4-48b6-95a1-c4a2aaba6f36}, !- Handle
  Surface 598,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ac4b15d2-ccaf-48d7-b0aa-7fa43c724ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa208f5f-8a37-45db-9b44-783ece047561}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 2 {m}
  -12.192, -1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e71b80c6-f1f8-4b22-b2ee-c27fcaf02093}, !- Handle
  Surface 599,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1994abb6-0095-4d97-ac24-5d83771bd389}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-015, -32.3088, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -26.2128, 4.2672, !- X,Y,Z Vertex 2 {m}
  -18.5928, -26.2128, 4.2672,             !- X,Y,Z Vertex 3 {m}
  -18.5928, -32.3088, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a189c3-b9c2-4a22-8974-d4cd2534dfe9}, !- Handle
  Surface 600,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ac4b15d2-ccaf-48d7-b0aa-7fa43c724ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adc87bf2-ee5e-4791-82db-07f250b6fc6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -21.336, -1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  -41.4528, -1.8288, 0,                   !- X,Y,Z Vertex 3 {m}
  -41.4528, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc637d86-9193-457d-87a8-e075bee200d2}, !- Handle
  Surface 601,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5048fa2d-f8e6-4727-81fa-e0109908d33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f6c9a63-c4e1-4972-9b1e-28ed10db895b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.1167999999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 26.2127999999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -12.192, 26.2128, 4.2672,               !- X,Y,Z Vertex 3 {m}
  -12.192, 20.1167999999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36c4a3d2-db0b-49ad-96d4-281d55b992d8}, !- Handle
  Surface 602,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5048fa2d-f8e6-4727-81fa-e0109908d33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {522febea-4ac2-4982-a633-c3c3edf72200}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 18.2879999999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -12.192, 18.2879999999999, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f2a4ae4-d491-4e61-bc2e-17029c860dd8}, !- Handle
  Surface 603,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ac4b15d2-ccaf-48d7-b0aa-7fa43c724ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96fecfa7-e983-4671-a822-d9a81f2b807d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -12.192, -1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  -21.336, -1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -21.336, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9621d506-c31b-4877-98c0-da74167ff8d6}, !- Handle
  Surface 604,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26220e2a-7e13-46b7-8ca3-44267b71259c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 7.9247999999999, 4.2672,             !- X,Y,Z Vertex 2 {m}
  -12.192, 7.9247999999999, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -12.192, 4.8768, 4.2672,                !- X,Y,Z Vertex 4 {m}
  -9.7536, 4.8768, 4.2672,                !- X,Y,Z Vertex 5 {m}
  -9.7536, 2.4384, 4.2672,                !- X,Y,Z Vertex 6 {m}
  -12.192, 2.4384, 4.2672,                !- X,Y,Z Vertex 7 {m}
  -12.192, 0, 4.2672;                     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {f2296297-bc4d-4d45-bbf7-caaee47b8528}, !- Handle
  Surface 605,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ca3324c-17c3-414b-9291-c7348704ccdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9248, 9.7535999999999, 4.2672,        !- X,Y,Z Vertex 1 {m}
  7.9248, 15.8496, 4.2672,                !- X,Y,Z Vertex 2 {m}
  -12.192, 15.8496, 4.2672,               !- X,Y,Z Vertex 3 {m}
  -12.192, 9.7535999999999, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4c1bd5d-20bd-4079-ba98-8ada61dcbd5a}, !- Handle
  Surface 606,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8bd20e3-a60e-4ac3-a5c8-9afe90e77341}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6447db69-6cac-4f6b-808f-f6d7f0b7ca8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.0960000000001, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  -9.144, -6.0960000000001, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c1eee4d-0f53-43e0-ad00-5d8938e83575}, !- Handle
  Surface 607,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d2f6029d-9baf-4735-b349-5bd0eb7fc572}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f08d9032-c70c-4baf-bbc6-5c820bd848b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  12.192, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, -6.096, 0,        !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-014, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec26f516-87cb-43cc-8705-13e7dc716698}, !- Handle
  Surface 608,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60756c5c-144b-4b5f-ba3f-ee92fce2b551}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -26.2128, 4.2672,              !- X,Y,Z Vertex 1 {m}
  -12.192, -2.4384, 4.2672,               !- X,Y,Z Vertex 2 {m}
  -16.1544, -2.4384, 4.2672,              !- X,Y,Z Vertex 3 {m}
  -16.1544, -4.8768, 4.2672,              !- X,Y,Z Vertex 4 {m}
  -14.0208, -4.8768000000001, 4.2672,     !- X,Y,Z Vertex 5 {m}
  -14.0208, -26.2128, 4.2672;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ee4f80c4-5acc-4a34-b552-63df1776b56e}, !- Handle
  Surface 609,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d2f6029d-9baf-4735-b349-5bd0eb7fc572}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf90342-2fae-4581-85b8-75842ed47a8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.0208, -6.096, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -14.0208, 0, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  -18.5928, 0, 4.2672,                    !- X,Y,Z Vertex 3 {m}
  -18.5928, -6.096, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a71eb37-a974-43ce-898e-d35f460d66e6}, !- Handle
  Surface 610,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9e03b8a-4ecd-49f2-99a9-deba04668fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c74a3439-cd04-468c-b6da-a576f3096019}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 16.4592, 4.2672,                     !- X,Y,Z Vertex 2 {m}
  -12.192, 16.4592, 4.2672,               !- X,Y,Z Vertex 3 {m}
  -12.192, 6.096, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eee640bf-c85b-48fb-8625-d4790e53ada4}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81de70d-69e9-4a2b-9a45-97e9550bd660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e55fb0a-fb33-4c71-a9f9-e3146aa2560b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.32986979603811e-015, -9.37184807583708e-030, 14.6304, !- X,Y,Z Vertex 1 {m}
  1.69864122767649e-014, -9.43689570931371e-016, 8.5344, !- X,Y,Z Vertex 2 {m}
  1.23234755733392e-014, -2.4384, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.33066907387589e-016, -2.4384, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6748dcc7-3bde-4d17-afe4-fb01f70df40f}, !- Handle
  Surface 612,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7127a6b0-3d2d-48fd-a3b1-2eb4c466a69f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b2d1414-dbb4-48be-bc2c-cbf904d20960}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2127999999999, 3.6576, -2.83430890592399e-033, !- X,Y,Z Vertex 1 {m}
  26.2128, 1.8288, 2.83430890592398e-033, !- X,Y,Z Vertex 2 {m}
  6.12930093252149e-067, 1.8288, -2.83430890592398e-033, !- X,Y,Z Vertex 3 {m}
  7.02229385751707e-015, 3.6576, -8.50292671777192e-033; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7151ddad-e30f-487f-b6af-b7a950064649}, !- Handle
  Surface 613,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81de70d-69e9-4a2b-9a45-97e9550bd660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7686bae6-d27a-422d-b914-a10cf1a4f472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87680000000001, -2.4384, 4.2672,      !- X,Y,Z Vertex 1 {m}
  4.8768, -2.4384, -3.70183386556981e-029, !- X,Y,Z Vertex 2 {m}
  4.8768, -9.16896185582002e-029, 4.89260813255941e-029, !- X,Y,Z Vertex 3 {m}
  4.8768, -9.43689570931283e-016, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cb07e9c-c1bf-46cb-be3f-54c9b79d38e4}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81de70d-69e9-4a2b-9a45-97e9550bd660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {862fd2ba-1fd9-4134-844c-2d0e686ba95f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -2.4384, 14.6304,               !- X,Y,Z Vertex 1 {m}
  4.87680000000001, -2.4384, 8.5344,      !- X,Y,Z Vertex 2 {m}
  4.8768, 9.43689570931471e-016, 8.5344,  !- X,Y,Z Vertex 3 {m}
  4.8768, -1.22252824744268e-028, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48f8b737-0880-46cf-9b3c-2de9314b429f}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81de70d-69e9-4a2b-9a45-97e9550bd660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2510ca0-90d6-4652-8f49-ed5a2ddc7b52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -8.18789480661022e-016, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.8768, -1.2490009027035e-016, 8.41944624431596e-030, !- X,Y,Z Vertex 2 {m}
  -2.66453525910037e-015, -3.20576898360516e-015, 1.38369798076076e-030, !- X,Y,Z Vertex 3 {m}
  2.66453525910037e-015, -3.89965837399583e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93368d81-2ef2-4957-8850-f96994f2064a}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81de70d-69e9-4a2b-9a45-97e9550bd660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf5bf42f-2ba1-4966-b122-f45ab83701d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 4.7184478546567e-016, 14.6304,  !- X,Y,Z Vertex 1 {m}
  4.8768, 4.71844785465704e-016, 8.5344,  !- X,Y,Z Vertex 2 {m}
  1.69864122767649e-014, -4.71844785465672e-016, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.3298697960381e-015, -4.71844785465707e-016, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {500f3cac-9f9a-42e5-b758-e305f0717687}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c84fcfc5-0399-49ea-87c8-b0dcb2761b86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {120137ec-d5e3-4392-a2c7-f2f69651b90b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.3667904034177e-061, -7.9248, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.36679040341771e-061, -7.92479999999999, 8.20718264017463e-029, !- X,Y,Z Vertex 2 {m}
  4.8768, -7.92479999999999, 5.81342103679036e-029, !- X,Y,Z Vertex 3 {m}
  4.8768, -7.9248, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93b9cf27-64bb-4e42-b5b1-5a0325dafd59}, !- Handle
  Surface 618,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c84fcfc5-0399-49ea-87c8-b0dcb2761b86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8b65a01-7ba1-4cf2-aca4-24e6f72beb0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.36260483097358e-121, -7.92479999999999, 14.6304, !- X,Y,Z Vertex 1 {m}
  -1.36260483097358e-121, -7.9248, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.8768, -7.9248, 8.5344,                !- X,Y,Z Vertex 3 {m}
  4.8768, -7.92479999999999, 14.6304;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c14231a-5ec6-46ae-956f-7e8586f4f565}, !- Handle
  Surface 619,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d46e41d1-cdc2-4e49-b1f5-16f00a926648}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.0208, -14.0208, 4.2672,             !- X,Y,Z Vertex 1 {m}
  -14.0208, -4.8768000000001, 4.2672,     !- X,Y,Z Vertex 2 {m}
  -18.5928, -4.8768, 4.2672,              !- X,Y,Z Vertex 3 {m}
  -18.5928, -14.0208, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73b5c1e6-5384-405c-b664-3af6829064bd}, !- Handle
  Surface 620,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15a58544-f289-4313-9e26-10a794573307}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.73258740687743e-014, -6.0960000000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-015, 0, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  -12.192, -6.0960000000001, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20c53502-7c36-4d3f-9a3b-04a2983e0bad}, !- Handle
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdb5b639-82fb-4dcc-990c-182bb832bd60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {134eab17-b944-4839-9a7a-2550048b752f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384000000001, 8.5344,            !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 4.2672,                     !- X,Y,Z Vertex 2 {m}
  2.4384, -2.4384, 4.2672,                !- X,Y,Z Vertex 3 {m}
  2.4384, -2.4384000000001, 8.5344;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a45bbda2-89d7-4797-9ee6-2c6960984a47}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdb5b639-82fb-4dcc-990c-182bb832bd60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {966d4145-1b04-4480-8a3d-2f71916c0b9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -2.4384000000001, 8.5344,       !- X,Y,Z Vertex 1 {m}
  2.4384, -2.4384, 4.2672,                !- X,Y,Z Vertex 2 {m}
  2.43840000000001, -9.6561647566773e-014, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.43840000000001, -9.9475983006414e-014, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f6c9a63-c4e1-4972-9b1e-28ed10db895b}, !- Handle
  Surface 623,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc637d86-9193-457d-87a8-e075bee200d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 2.4384000000001, 0,            !- X,Y,Z Vertex 1 {m}
  0, 2.4384, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  -12.192, -3.6576, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {581a2df2-8a5f-48a5-82ce-19937a5cc2c2}, !- Handle
  Surface 624,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a50f729-372a-4a9c-92ee-55402ec02ca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30115db8-c15a-42e5-ab22-bd14349c5b6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.40080000000001, -2.4384000000001, 8.5344, !- X,Y,Z Vertex 1 {m}
  6.40080000000001, -2.43840000000009, 4.2672, !- X,Y,Z Vertex 2 {m}
  6.4008, -9.9475983006414e-014, 4.2672,  !- X,Y,Z Vertex 3 {m}
  6.4008, -9.9475983006414e-014, 8.5344;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {165a00f5-99c6-4740-8934-43eed76308b0}, !- Handle
  Surface 625,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38053f2a-857f-44a1-b2e8-8496744ababc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ae4fe42-8417-4aa2-9abc-678c3e0411f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.55111512313456e-017, 2.43839999999999, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.94209101525666e-015, 2.43839999999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.4384, 2.43839999999999, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -2.43839999999999, 2.43839999999998, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55230c7d-bbc6-4d2b-ba16-b3d4a0e60d70}, !- Handle
  Surface 626,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bcc3da41-eef8-490e-8d4d-8133774cdc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1e08d66-d79f-47cf-923a-c35c6e44a40b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 3.048, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-015, 3.048, 4.2672,     !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b97ef37-e7a2-4d97-b22f-7df7df9b18ed}, !- Handle
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdb5b639-82fb-4dcc-990c-182bb832bd60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc90ee13-33e9-4c70-bd2a-670d798eab0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -2.4384, 14.6304,               !- X,Y,Z Vertex 1 {m}
  2.4384, -2.4384000000001, 8.5344,       !- X,Y,Z Vertex 2 {m}
  2.43840000000001, -9.9475983006414e-014, 8.5344, !- X,Y,Z Vertex 3 {m}
  2.4384, -1.15413505877455e-028, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d28516-99dd-4a9e-a11f-c7263be4fbbe}, !- Handle
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a50f729-372a-4a9c-92ee-55402ec02ca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60c58ce2-513e-468b-8142-c50856567ca3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0717823971704e-028, -2.4384, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.8813302335378e-028, -2.43840000000006, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.43840000000001, -2.43840000000009, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.4384, -2.43840000000004, 14.6304;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {657347e3-bfd2-4bfc-a0f3-688f1bbeb963}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38053f2a-857f-44a1-b2e8-8496744ababc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6623524d-3bbd-4b6d-b431-2ebc3eac937d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.94209101525666e-015, 2.43839999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.55865229778196e-127, 2.43839999999999, -8.94220827394205e-064, !- X,Y,Z Vertex 2 {m}
  -2.4384, 2.43839999999999, 0,           !- X,Y,Z Vertex 3 {m}
  -2.4384, 2.43839999999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e47304be-5fb4-41ec-bd8c-78f28141ab5b}, !- Handle
  Surface 630,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38053f2a-857f-44a1-b2e8-8496744ababc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c73966d6-ab20-495e-add0-58a997229513}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.40005801291452e-015, 5.32907051820075e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.5265566588595e-016, 1.90981734150604e-031, -1.16173220773632e-031, !- X,Y,Z Vertex 2 {m}
  -1.52655665885952e-016, 2.43839999999999, 1.16173220773633e-031, !- X,Y,Z Vertex 3 {m}
  3.09474668114262e-015, 2.43839999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae6a8bde-b6d9-4349-bd68-9be982d76131}, !- Handle
  Surface 631,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38053f2a-857f-44a1-b2e8-8496744ababc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e1f69cb-fb7b-479b-abd3-d90c2b414b09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.12410081243297e-015, 6.90472423467583e-031, 14.6304, !- X,Y,Z Vertex 1 {m}
  2.37310171513629e-015, -9.15416997024614e-031, 8.5344, !- X,Y,Z Vertex 2 {m}
  6.93889390390878e-017, 2.43839999999999, 8.5344, !- X,Y,Z Vertex 3 {m}
  -1.17961196366423e-015, 2.43839999999999, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a90834b5-90ba-41b0-a8ae-51bcb288511b}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38053f2a-857f-44a1-b2e8-8496744ababc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -5.32907051820074e-015, 14.6304, !- X,Y,Z Vertex 1 {m}
  -2.43839999999999, -1.59872115546022e-014, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.38697950294412e-015, -5.32907051820077e-015, 8.5344, !- X,Y,Z Vertex 3 {m}
  1.11022302462514e-015, 5.32907051820074e-015, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {887b5b34-5c12-45bb-a616-a0b49b03b3c0}, !- Handle
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38053f2a-857f-44a1-b2e8-8496744ababc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc8ad818-1c5d-4c8b-b4be-ffbcbb9fd3e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 2.43839999999999, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -2.4384, 2.43839999999999, 0,           !- X,Y,Z Vertex 2 {m}
  -2.4384, -1.61757895591579e-031, 3.57688330957682e-063, !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34aeefe9-d83c-4a59-8f94-efeaeb68a3ab}, !- Handle
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcc3da41-eef8-490e-8d4d-8133774cdc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eea154b8-e4b3-4934-8921-b8e8366741ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  12.192, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  12.192, 7.9248, 0,                      !- X,Y,Z Vertex 3 {m}
  12.192, 7.9248, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {527d5351-8274-4b48-adbc-a8e9d3495a4b}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47e180e9-1f84-4933-8e90-542738f1d0dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04d858ff-b647-4206-a0b4-6cb73ec1496b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.82328424129684e-030, -5.32907051820075e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.82328424129686e-030, 5.32907051820075e-015, 1.33103639801071e-029, !- X,Y,Z Vertex 2 {m}
  5.82328424129684e-030, -2.4384, 1.58936254944395e-059, !- X,Y,Z Vertex 3 {m}
  -5.82328424129686e-030, -2.4384, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f11b59-3550-46c3-b628-a102fe04fbc4}, !- Handle
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47e180e9-1f84-4933-8e90-542738f1d0dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4360a19-1830-4002-a432-279752ecfefd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.82328424129686e-030, 5.32907051820075e-015, 14.6304, !- X,Y,Z Vertex 1 {m}
  -5.82328424129684e-030, -5.32907051820075e-015, 8.5344, !- X,Y,Z Vertex 2 {m}
  -5.82328424129686e-030, -2.4384, 8.5344, !- X,Y,Z Vertex 3 {m}
  5.82328424129684e-030, -2.4384, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cc4e950-a728-4026-807c-48dd6276e062}, !- Handle
  Surface 637,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bcc3da41-eef8-490e-8d4d-8133774cdc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3b7c500-3a12-4465-be01-0f6633d170c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 3.048, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  2.4384, 12.8016, 4.2672,                !- X,Y,Z Vertex 2 {m}
  0, 12.8016, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  7.105427357601e-015, 3.048, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26220e2a-7e13-46b7-8ca3-44267b71259c}, !- Handle
  Surface 638,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcc3da41-eef8-490e-8d4d-8133774cdc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9621d506-c31b-4877-98c0-da74167ff8d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 18.2879999999999, 1.37159300807422e-031, !- X,Y,Z Vertex 1 {m}
  12.192, 10.3632, -1.73114054372995e-031, !- X,Y,Z Vertex 2 {m}
  -2.87000212849566e-064, 10.3632, -2.3366740272272e-032, !- X,Y,Z Vertex 3 {m}
  8.85587147721995e-064, 12.8016, 7.21019843986267e-032, !- X,Y,Z Vertex 4 {m}
  2.4384, 12.8016, 4.21525215784821e-032, !- X,Y,Z Vertex 5 {m}
  2.4384, 15.24, 1.37621246249381e-031,   !- X,Y,Z Vertex 6 {m}
  2.05817450829367e-063, 15.24, 1.67570709069525e-031, !- X,Y,Z Vertex 7 {m}
  1.33226762955019e-015, 18.2879999999999, 2.86906614908145e-031; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {617be962-c1f1-4816-8af8-c98bc35b0bfe}, !- Handle
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c84fcfc5-0399-49ea-87c8-b0dcb2761b86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a10a00ca-d317-4c77-8a10-3026d0bd855e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.81003712102531e-060, -1.32853971019924e-120, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.68339520170885e-060, 4.61134296783641e-060, 4.2745742917576e-030, !- X,Y,Z Vertex 2 {m}
  9.36679040341773e-061, -7.92479999999999, 2.39376160338426e-029, !- X,Y,Z Vertex 3 {m}
  -9.36679040341771e-061, -7.9248, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ae06532-7cb2-4be3-876a-444b07df1120}, !- Handle
  Surface 640,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02ed547c-96e1-4185-b476-b3ce9d3872e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  4.8768, 7.9247999999999, 4.2672,        !- X,Y,Z Vertex 2 {m}
  0, 7.9247999999999, 4.2672,             !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34d2566c-88f3-4d92-9766-68f8fe61af83}, !- Handle
  Surface 641,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bcc3da41-eef8-490e-8d4d-8133774cdc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b76c67e-b115-4b37-a775-6f50072e630b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  12.192, 18.2879999999999, 4.2672,       !- X,Y,Z Vertex 2 {m}
  2.4384, 18.288, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064d0161-4e51-46ec-b15f-33546986a161}, !- Handle
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdb5b639-82fb-4dcc-990c-182bb832bd60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ed3e4f7-a1bf-4c1e-bc0e-e4de8fdc70f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 14.6304,                    !- X,Y,Z Vertex 1 {m}
  0, -2.4384000000001, 8.5344,            !- X,Y,Z Vertex 2 {m}
  2.4384, -2.4384000000001, 8.5344,       !- X,Y,Z Vertex 3 {m}
  2.4384, -2.4384, 14.6304;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f819fef-8fed-4e09-aa4d-82cc5670d694}, !- Handle
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdb5b639-82fb-4dcc-990c-182bb832bd60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ae61d9a-791b-41f9-98aa-dbce80b7f0f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43840000000001, -9.6561647566773e-014, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.4384, -1.45716771982052e-014, -2.64057127217659e-028, !- X,Y,Z Vertex 2 {m}
  1.46292956159533e-028, 1.45716771982052e-014, 2.64057127217663e-028, !- X,Y,Z Vertex 3 {m}
  -1.08157710847004e-027, -6.74182931703624e-014, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24674ebb-9653-4179-865b-4a51d6225645}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a50f729-372a-4a9c-92ee-55402ec02ca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e01ec633-08e0-4238-9a6f-ccee259f1414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -2.43840000000004, 14.6304,     !- X,Y,Z Vertex 1 {m}
  2.43840000000001, -2.43840000000012, 8.5344, !- X,Y,Z Vertex 2 {m}
  6.40080000000001, -2.4384000000001, 8.5344, !- X,Y,Z Vertex 3 {m}
  6.4008, -2.43840000000001, 14.6304;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ca3324c-17c3-414b-9291-c7348704ccdb}, !- Handle
  Surface 645,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2296297-bc4d-4d45-bbf7-caaee47b8528}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 2.4384000000001, 0,            !- X,Y,Z Vertex 1 {m}
  -21.336, -3.6576, 0,                    !- X,Y,Z Vertex 2 {m}
  -41.4528, -3.6576, 0,                   !- X,Y,Z Vertex 3 {m}
  -41.4528, 2.4384000000001, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6447db69-6cac-4f6b-808f-f6d7f0b7ca8a}, !- Handle
  Surface 646,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4c1bd5d-20bd-4079-ba98-8ada61dcbd5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 2.4384000000001, 0,            !- X,Y,Z Vertex 1 {m}
  -12.192, -3.6576, 0,                    !- X,Y,Z Vertex 2 {m}
  -21.336, -3.6576, 0,                    !- X,Y,Z Vertex 3 {m}
  -21.336, 2.4384000000001, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00b77026-b91e-4745-900f-2cf147d24628}, !- Handle
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a50f729-372a-4a9c-92ee-55402ec02ca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fc0679a-64af-456a-9016-a6133361fba4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4008, -2.43840000000001, 14.6304,     !- X,Y,Z Vertex 1 {m}
  6.40080000000001, -2.4384000000001, 8.5344, !- X,Y,Z Vertex 2 {m}
  6.4008, -9.9475983006414e-014, 8.5344,  !- X,Y,Z Vertex 3 {m}
  6.4008, -1.38923664482121e-029, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {826a3cfe-d514-400a-bccc-baf1d28305f6}, !- Handle
  Surface 648,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {315b8935-a4fa-400b-ad70-175954eab1f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf7568db-1ede-4e08-b149-6745a950a47e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -6.4008, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.4008, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -6.4008, -2.43840000000009, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dcd6873-dfaa-491f-84f4-396dd8d04ed2}, !- Handle
  Surface 649,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e296f1f2-8edd-4bf2-bf61-5fb9aae997d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.2336, -3.6575999999999, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -40.2336, 2.4384000000001, 4.2672,      !- X,Y,Z Vertex 2 {m}
  -46.9392, 2.4384000000001, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -46.9392, -3.6575999999999, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a6f56f4-5d85-4668-bc86-01b95ba5127d}, !- Handle
  Surface 650,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c593d3c-747e-4a27-87b7-45a0e545da1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.528, -3.6575999999999, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -33.528, 2.4384000000001, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -40.2336, 2.4384000000001, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -40.2336, -3.6575999999999, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40ab3c88-a65c-4712-894e-a61eca05de0e}, !- Handle
  Surface 651,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99e31ecd-93cd-4f20-b751-6e1df7fc181d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8224, -3.6575999999999, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -26.8224000000001, 2.4384000000001, 4.2672, !- X,Y,Z Vertex 2 {m}
  -33.528, 2.4384000000001, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -33.528, -3.6575999999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a3f7730-9bab-4d54-8f2e-24d04a193182}, !- Handle
  Surface 652,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b61d6479-93a9-4894-8b81-6a626c3e737e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1167999999999, -3.6575999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -20.1168, 2.4384000000001, 4.2672,      !- X,Y,Z Vertex 2 {m}
  -26.8224000000001, 2.4384000000001, 4.2672, !- X,Y,Z Vertex 3 {m}
  -26.8224, -3.6575999999999, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0260bb39-6c4a-4d3a-9265-0837b88ff4e7}, !- Handle
  Surface 653,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65abd46c-764e-42d9-b762-09dd47cbc848}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.4112, -3.6575999999999, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -13.4112000000001, 2.4384000000001, 4.2672, !- X,Y,Z Vertex 2 {m}
  -20.1168, 2.4384000000001, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -20.1167999999999, -3.6575999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f70fd79-88b0-4a1a-98d3-a428f6f4a2b1}, !- Handle
  Surface 654,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dec61f3e-4b89-4b6c-9778-444f53641e39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.70560000000003, -3.6575999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.70560000000011, 2.4384000000001, 4.2672, !- X,Y,Z Vertex 2 {m}
  -13.4112000000001, 2.4384000000001, 4.2672, !- X,Y,Z Vertex 3 {m}
  -13.4112, -3.6575999999999, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77522eca-ac06-4190-a8f8-11ef4e7b3a21}, !- Handle
  Surface 655,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {193e7b6f-3546-4a64-ad88-c6ba4eaa5e43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 2.4384, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  -6.70560000000011, 2.4384000000001, 4.2672, !- X,Y,Z Vertex 3 {m}
  -6.70560000000003, -3.6575999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7656753-a115-4fff-be06-052bca3b2124}, !- Handle
  Surface 656,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {093871bf-1a91-4ea4-976e-7fd1c3e45439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b70a1ea-48b0-40c1-8154-a1992217d3c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.7536, 3.04799999999999, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -9.7536, 15.24, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 3.04799999999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a1a2a73-f31f-42de-970b-381480304fbc}, !- Handle
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71a70195-b929-40ca-b3a5-d372932e56d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5685f61-fb8c-46d8-be6f-fdf304e5fd90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.52922107656418e-030, -2.43840000000002, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.5292210765642e-030, -2.4384, 1.17550793023334e-029, !- X,Y,Z Vertex 2 {m}
  -5.8232842412968e-030, -3.5527136788005e-015, -4.43678799336901e-030, !- X,Y,Z Vertex 3 {m}
  3.23515791183157e-030, -1.06581410364015e-014, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a25fd7be-87d6-41eb-84da-e941ecf75665}, !- Handle
  Surface 658,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {093871bf-1a91-4ea4-976e-7fd1c3e45439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {200e2c1b-cd81-4f00-a910-ced0c1d4555e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75359999999999, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -9.7536, 3.04799999999999, 4.2672,      !- X,Y,Z Vertex 2 {m}
  -12.192, 3.04799999999999, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f9bc420-00d5-40f9-935f-167d7c0b741d}, !- Handle
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81de70d-69e9-4a2b-9a45-97e9550bd660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23d7e397-bb7f-4b19-9054-041ca8a44c70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910037e-015, -3.7747582837255e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.66453525910037e-015, -3.33066907387549e-015, 1.36338797712901e-030, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-015, -2.4384, -3.32759099502676e-030, !- X,Y,Z Vertex 3 {m}
  7.99360577730112e-015, -2.4384, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d74d32d2-90d0-4433-9e55-b83b250d54a5}, !- Handle
  Surface 660,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {315b8935-a4fa-400b-ad70-175954eab1f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77bbc1fc-4c79-4cc5-a1cd-9ddfa0729a92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -2.43840000000011, 8.5344,      !- X,Y,Z Vertex 1 {m}
  -4.572, -2.43840000000009, 4.2672,      !- X,Y,Z Vertex 2 {m}
  4.40851095289933e-029, -2.43840000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.09361731340652e-029, -2.43840000000007, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1613423b-b9da-4b6b-9cdc-d1fbefe5d3e7}, !- Handle
  Surface 661,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8cfb92f3-b288-455e-8c13-3e726774dca4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f75d176-f4a1-41fe-9077-cf3127fd4601}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77cb4ca6-699c-4256-bf1d-bc24082ec5fb}, !- Handle
  Surface 662,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f033b954-d16f-4c4c-86ab-2f760c57a64d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ac14292-7243-4b59-ae5e-4f80d6db9576}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.5824, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -2.4384000000001, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -4.572, -2.4384000000001, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -4.572, -11.5824, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abfe6668-1898-4bba-b443-dda97578f281}, !- Handle
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47e180e9-1f84-4933-8e90-542738f1d0dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d42e3af4-b202-4c90-8933-d3b4c5dfb27a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -1.59872115546023e-014, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.8768, -5.32907051820076e-015, -1.33103639801071e-029, !- X,Y,Z Vertex 2 {m}
  1.16465684825937e-029, 5.32907051820076e-015, 1.33103639801071e-029, !- X,Y,Z Vertex 3 {m}
  -1.16465684825937e-029, -5.32907051820077e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a7dbeb5-f5fe-423d-84a9-f81cfb0cd1d3}, !- Handle
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47e180e9-1f84-4933-8e90-542738f1d0dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4ce5c31-9014-4f87-9c6c-55dd678a7922}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -2.66453525910037e-015, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.8768, -1.86517468137026e-014, 8.5344, !- X,Y,Z Vertex 2 {m}
  -1.74698527238905e-029, -7.99360577730112e-015, 8.5344, !- X,Y,Z Vertex 3 {m}
  1.74698527238905e-029, 7.99360577730112e-015, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab8d8857-190c-4476-a956-f9fccc8472b1}, !- Handle
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47e180e9-1f84-4933-8e90-542738f1d0dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dabf4611-ebdb-4da1-a690-b952fecc94f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -2.4384, 14.6304,               !- X,Y,Z Vertex 1 {m}
  4.8768, -2.4384, 8.5344,                !- X,Y,Z Vertex 2 {m}
  4.8768, -2.1316282072803e-014, 8.5344,  !- X,Y,Z Vertex 3 {m}
  4.8768, 0, 14.6304;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5eec52d-1421-4807-b4f9-e11c8ecc587a}, !- Handle
  Surface 666,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec651b38-65f9-4194-8f62-a03035531887}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85cc0eee-a7e4-4c22-a037-672b65ed4136}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -18.288, 6.096, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -18.288, 0,     !- X,Y,Z Vertex 2 {m}
  -3.84711686258184e-030, -10.3632, 0,    !- X,Y,Z Vertex 3 {m}
  -3.84711686258184e-030, -10.3632, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bdb02bf-ad8e-4ddd-b2b9-c5bf4ac2e822}, !- Handle
  Surface 667,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037eba5d-111f-4594-bd13-711e380afd6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6e64b09-6d7f-4155-8102-098898882a0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.7536, 7.9248, 6.096,                 !- X,Y,Z Vertex 1 {m}
  -9.7536, 7.9248, 0,                     !- X,Y,Z Vertex 2 {m}
  -9.7536, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -9.7536, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6597f66-97c6-4f1f-8ea6-72a26e32b508}, !- Handle
  Surface 668,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f033b954-d16f-4c4c-86ab-2f760c57a64d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dd6759d-3059-462f-b9f8-47559e9b746d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384000000001, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -2.4384000000001, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dd2cec5-c023-4620-9e78-443e60fb9aca}, !- Handle
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {315b8935-a4fa-400b-ad70-175954eab1f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68904894-014e-49d7-89e4-0d09f4fdd06c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, -2.43840000000001, 14.6304,    !- X,Y,Z Vertex 1 {m}
  -6.4008, -2.43840000000011, 8.5344,     !- X,Y,Z Vertex 2 {m}
  -4.572, -2.4384000000001, 8.5344,       !- X,Y,Z Vertex 3 {m}
  -4.5720000000001, -2.43840000000001, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85cc0eee-a7e4-4c22-a037-672b65ed4136}, !- Handle
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c84fcfc5-0399-49ea-87c8-b0dcb2761b86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5eec52d-1421-4807-b4f9-e11c8ecc587a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.08781449292075e-121, 1.1528357419591e-060, 14.6304, !- X,Y,Z Vertex 1 {m}
  1.36260483097358e-121, -7.105427357601e-015, 8.5344, !- X,Y,Z Vertex 2 {m}
  -1.36260483097358e-121, -7.9248, 8.5344, !- X,Y,Z Vertex 3 {m}
  1.36260483097358e-121, -7.92479999999999, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6e64b09-6d7f-4155-8102-098898882a0d}, !- Handle
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c84fcfc5-0399-49ea-87c8-b0dcb2761b86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bdb02bf-ad8e-4ddd-b2b9-c5bf4ac2e822}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -7.92479999999999, 14.6304,     !- X,Y,Z Vertex 1 {m}
  4.8768, -7.9248, 8.5344,                !- X,Y,Z Vertex 2 {m}
  4.8768, -7.105427357601e-015, 8.5344,   !- X,Y,Z Vertex 3 {m}
  4.8768, -1.1528357419591e-060, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aaba02b-0ac5-4070-9d26-a8830ede48a4}, !- Handle
  Surface 672,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71a70195-b929-40ca-b3a5-d372932e56d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {466afe71-4f4b-4be4-a068-a0904d8ce664}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 14.6304,                    !- X,Y,Z Vertex 1 {m}
  0, -2.43840000000002, 8.5344,           !- X,Y,Z Vertex 2 {m}
  0, -1.4210854715202e-014, 8.5344,       !- X,Y,Z Vertex 3 {m}
  0, 0, 14.6304;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6ec09a8-aca4-4d9f-bd3c-1d16776fd07e}, !- Handle
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {315b8935-a4fa-400b-ad70-175954eab1f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b760331-19d3-4f10-b5e9-938e296f9716}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, 0, 14.6304,                    !- X,Y,Z Vertex 1 {m}
  -6.4008, -9.81799530563876e-014, 8.5344, !- X,Y,Z Vertex 2 {m}
  -6.4008, -2.43840000000011, 8.5344,     !- X,Y,Z Vertex 3 {m}
  -6.4008, -2.43840000000001, 14.6304;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {918dd81b-75fd-4978-b21d-b1da4099cc0f}, !- Handle
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71a70195-b929-40ca-b3a5-d372932e56d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ead5018-0207-4a0c-959b-0c308e2ef7b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 14.6304,                    !- X,Y,Z Vertex 1 {m}
  -2.4384, -1.4210854715202e-014, 8.5344, !- X,Y,Z Vertex 2 {m}
  -2.4384, -2.43840000000002, 8.5344,     !- X,Y,Z Vertex 3 {m}
  -2.4384, -2.4384, 14.6304;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f23af1ec-253a-4db7-a300-51aabc9956dc}, !- Handle
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {315b8935-a4fa-400b-ad70-175954eab1f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19c904ae-bccf-47c2-a0d2-e966b0d6ade8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5720000000001, -2.43840000000001, 14.6304, !- X,Y,Z Vertex 1 {m}
  -4.572, -2.4384000000001, 8.5344,       !- X,Y,Z Vertex 2 {m}
  1.18833165310859e-029, -2.43840000000007, 8.5344, !- X,Y,Z Vertex 3 {m}
  -1.38638692862669e-029, -2.43839999999999, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95902136-5f27-4ec6-b71c-e0d903e31eb3}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81de70d-69e9-4a2b-9a45-97e9550bd660}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387569e-016, -2.4384, 14.6304, !- X,Y,Z Vertex 1 {m}
  1.23234755733392e-014, -2.4384, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.87680000000001, -2.4384, 8.5344,      !- X,Y,Z Vertex 3 {m}
  4.8768, -2.4384, 14.6304;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a5da2e9-e30e-4ecd-80c9-cd0f3406bcd7}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {910fc2b8-17c4-4ed9-b03f-329008eaf0b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.48639999999999, -2.4384, 3.048,       !- X,Y,Z Vertex 1 {m}
  5.48639999999999, -2.4384, 0.9144,      !- X,Y,Z Vertex 2 {m}
  25.0952, -2.4384, 0.9144,               !- X,Y,Z Vertex 3 {m}
  25.0952, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e6c7040-20c2-4ca8-8692-d3c2b463838b}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3aab601-b9c4-407e-90ff-d4680036ab82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.11759999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.11759999999999, 0, 0.9144,            !- X,Y,Z Vertex 2 {m}
  20.7264, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  20.7264, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e94e0860-dc98-4a2c-83ae-3e1e0a704fab}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {636d50e7-4957-46dc-b26c-f58e0edab88b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.9032, -6.096, 3.048,                !- X,Y,Z Vertex 1 {m}
  -12.9032, -6.096, 0.914399999999999,    !- X,Y,Z Vertex 2 {m}
  6.70559999999999, -6.096, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  6.70559999999999, -6.096, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8194def-3b68-4782-b379-a195c2b6a97a}, !- Handle
  Sub Surface 4,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {28a9f0cc-2edf-4e47-a59b-869870e38fb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.16559999999999, -6.096, 3.048,        !- X,Y,Z Vertex 1 {m}
  4.16559999999999, -6.096, 0,            !- X,Y,Z Vertex 2 {m}
  6.29919999999999, -6.096, 0,            !- X,Y,Z Vertex 3 {m}
  6.29919999999999, -6.096, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4cba77a-5b30-4900-bd1d-9d9ca3182d09}, !- Handle
  Sub Surface 5,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {28a9f0cc-2edf-4e47-a59b-869870e38fb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.01599999999999, -6.096, 3.048,        !- X,Y,Z Vertex 1 {m}
  1.01599999999999, -6.096, 0,            !- X,Y,Z Vertex 2 {m}
  3.14959999999999, -6.096, -7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  3.14959999999999, -6.096, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcaf0c2e-56b7-4706-8d38-bf363ce19e15}, !- Handle
  Sub Surface 6,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {28a9f0cc-2edf-4e47-a59b-869870e38fb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4648, -6.096, 3.048,                 !- X,Y,Z Vertex 1 {m}
  10.4648, -6.096, 0,                     !- X,Y,Z Vertex 2 {m}
  12.5984, -6.096, 0,                     !- X,Y,Z Vertex 3 {m}
  12.5984, -6.096, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d929ae0-7526-4da0-8b09-c111272193fb}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02e813a5-e747-4cce-9a17-2a4bfa09f683}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.65199999999998, -2.4384, 3.048,       !- X,Y,Z Vertex 1 {m}
  9.65199999999998, -2.4384, 1.2192,      !- X,Y,Z Vertex 2 {m}
  11.7856, -2.4384, 1.2192,               !- X,Y,Z Vertex 3 {m}
  11.7856, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7b1b394-54be-49bf-9da1-e7175318a901}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02e813a5-e747-4cce-9a17-2a4bfa09f683}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.0208, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  14.0208, -2.4384, 1.2192,               !- X,Y,Z Vertex 2 {m}
  16.1544, -2.4384, 1.2192,               !- X,Y,Z Vertex 3 {m}
  16.1544, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ba4c555-35f5-4b9f-ac70-b4125fd3dc68}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02e813a5-e747-4cce-9a17-2a4bfa09f683}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.3896, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  18.3896, -2.4384, 1.2192,               !- X,Y,Z Vertex 2 {m}
  20.5232, -2.4384, 1.2192,               !- X,Y,Z Vertex 3 {m}
  20.5232, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52ed4c86-07d4-4cf2-87af-0aab0f5560b2}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02e813a5-e747-4cce-9a17-2a4bfa09f683}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.28319999999998, -2.4384, 3.048,       !- X,Y,Z Vertex 1 {m}
  5.28319999999998, -2.4384, 1.2192,      !- X,Y,Z Vertex 2 {m}
  7.41679999999998, -2.4384, 1.2192,      !- X,Y,Z Vertex 3 {m}
  7.41679999999998, -2.4384, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b096d729-704a-4810-a57f-d5ee48a7da45}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {452a0210-4728-46b3-b0d5-f9a8cd2e08d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9248, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -7.9248, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  0, -5.7912, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, -5.7912, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb0f94f8-6ea1-4b2c-91d5-3d3b90d6ebaa}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {452a0210-4728-46b3-b0d5-f9a8cd2e08d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.3528, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -3.3528, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  0, -1.2192, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, -1.2192, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd87a5e3-b9eb-4904-a4ee-230d25c66de2}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bcc5a66b-7aa5-40cb-9208-4b43f5ec0eb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 7.0104, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 7.0104, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  4.572, 11.2776, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  4.572, 11.2776, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad56d683-cf22-4267-8186-aa68d2548441}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bcc5a66b-7aa5-40cb-9208-4b43f5ec0eb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.9144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 0.9144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  4.572, 5.1816, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  4.572, 5.1816, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40d0088f-e1c8-4bf6-9047-247d927f83c3}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56760a8d-5a31-4119-bca1-3bb9cf9f7e4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.9906, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 0.9906, 1.2192,                  !- X,Y,Z Vertex 2 {m}
  4.572, 2.0574, 1.2192,                  !- X,Y,Z Vertex 3 {m}
  4.572, 2.0574, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc865e38-ecb8-4231-9cef-a86ab007fd9e}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56760a8d-5a31-4119-bca1-3bb9cf9f7e4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 4.0386, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.0386, 1.2192,                  !- X,Y,Z Vertex 2 {m}
  4.572, 5.1054, 1.2192,                  !- X,Y,Z Vertex 3 {m}
  4.572, 5.1054, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86d9bc86-46ad-46e4-afbb-454df004cdf1}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {307b7182-13ac-4c5b-bb65-f5734a370cf7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.3527999999999, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, -3.3527999999999, 1.2192,            !- X,Y,Z Vertex 2 {m}
  0, -1.2191999999999, 1.2192,            !- X,Y,Z Vertex 3 {m}
  0, -1.2191999999999, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c210e724-d6ff-4c72-aa1c-951094457486}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {307b7182-13ac-4c5b-bb65-f5734a370cf7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9247999999999, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, -7.9247999999999, 1.2192,            !- X,Y,Z Vertex 2 {m}
  0, -5.7911999999999, 1.2192,            !- X,Y,Z Vertex 3 {m}
  0, -5.7911999999999, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a590dc24-1f3a-4872-98ac-803240c1323a}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {908346b1-3442-41ce-96b0-56df9d510454}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.2776, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -11.2776, 2.4384,                    !- X,Y,Z Vertex 2 {m}
  0, -7.0104, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  0, -7.0104, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8cd06bb-798b-4ca5-a595-73fcbda9a055}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {908346b1-3442-41ce-96b0-56df9d510454}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.1816, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -5.1816, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  0, -0.9144, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  0, -0.9144, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0837722-6a5b-4d66-a866-eea488c450f2}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7eb4c177-f935-46f2-a073-3c4fbf0ad71b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, -0.2286, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.572, -0.2286, 1.2192,                 !- X,Y,Z Vertex 2 {m}
  4.572, 0.8382, 1.2192,                  !- X,Y,Z Vertex 3 {m}
  4.572, 0.8382, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {839c3142-5878-46f6-9f51-d87aa7cd78bd}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7eb4c177-f935-46f2-a073-3c4fbf0ad71b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, -3.2766, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.572, -3.2766, 1.2192,                 !- X,Y,Z Vertex 2 {m}
  4.572, -2.2098, 1.2192,                 !- X,Y,Z Vertex 3 {m}
  4.572, -2.2098, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {749abee6-343c-4c82-ac4f-140b8abb35c4}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {864039e5-1160-4445-8e97-fbe4586bf84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.432, 2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -27.432, 2.4384, 1.2192,                !- X,Y,Z Vertex 2 {m}
  -29.5656, 2.4384, 1.2192,               !- X,Y,Z Vertex 3 {m}
  -29.5656, 2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9257f13d-6d65-4cff-b044-04ac9d7f72f2}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {864039e5-1160-4445-8e97-fbe4586bf84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.6096, 2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -0.6096, 2.4384, 1.2192,                !- X,Y,Z Vertex 2 {m}
  -2.7432, 2.4384, 1.2192,                !- X,Y,Z Vertex 3 {m}
  -2.7432, 2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d263b9f4-ba21-4b91-8fea-08a11a20c5af}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {864039e5-1160-4445-8e97-fbe4586bf84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.0208, 2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -14.0208, 2.4384, 1.2192,               !- X,Y,Z Vertex 2 {m}
  -16.1544, 2.4384, 1.2192,               !- X,Y,Z Vertex 3 {m}
  -16.1544, 2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db5b95ba-66f3-419e-9698-6a3f6a973bc5}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {864039e5-1160-4445-8e97-fbe4586bf84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -40.8432, 2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -40.8432, 2.4384, 1.2192,               !- X,Y,Z Vertex 2 {m}
  -42.9768, 2.4384, 1.2192,               !- X,Y,Z Vertex 3 {m}
  -42.9768, 2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {954d4aca-ea42-4c6f-9f46-bdc439f6ad24}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {864039e5-1160-4445-8e97-fbe4586bf84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.0792, 2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -24.0792, 2.4384, 1.2192,               !- X,Y,Z Vertex 2 {m}
  -26.2128, 2.4384, 1.2192,               !- X,Y,Z Vertex 3 {m}
  -26.2128, 2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22dbb72f-d4bf-4094-8369-f995758b1d18}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {864039e5-1160-4445-8e97-fbe4586bf84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.9016, 2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -50.9016, 2.4384, 1.2192,               !- X,Y,Z Vertex 2 {m}
  -53.0352, 2.4384, 1.2192,               !- X,Y,Z Vertex 3 {m}
  -53.0352, 2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a407fcf5-d6ab-4801-b155-a88024a2f930}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {864039e5-1160-4445-8e97-fbe4586bf84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.7848, 2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -30.7848, 2.4384, 1.2192,               !- X,Y,Z Vertex 2 {m}
  -32.9184, 2.4384, 1.2192,               !- X,Y,Z Vertex 3 {m}
  -32.9184, 2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {decc1148-2cb8-48c1-9017-e5455cecd66b}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {864039e5-1160-4445-8e97-fbe4586bf84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.4904, 2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -37.4904, 2.4384, 1.2192,               !- X,Y,Z Vertex 2 {m}
  -39.624, 2.4384, 1.2192,                !- X,Y,Z Vertex 3 {m}
  -39.624, 2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62b99f2a-b677-4a33-b120-16102be7ae87}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {864039e5-1160-4445-8e97-fbe4586bf84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.1376, 2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -34.1376, 2.4384, 1.2192,               !- X,Y,Z Vertex 2 {m}
  -36.2712, 2.4384, 1.2192,               !- X,Y,Z Vertex 3 {m}
  -36.2712, 2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {193c766d-dc15-4659-9e92-a9d771336495}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {864039e5-1160-4445-8e97-fbe4586bf84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.9624, 2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -3.9624, 2.4384, 1.2192,                !- X,Y,Z Vertex 2 {m}
  -6.096, 2.4384, 1.2192,                 !- X,Y,Z Vertex 3 {m}
  -6.096, 2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a04a6cec-0401-466a-9957-dbef9d1d8f95}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {864039e5-1160-4445-8e97-fbe4586bf84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -44.196, 2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -44.196, 2.4384, 1.2192,                !- X,Y,Z Vertex 2 {m}
  -46.3296, 2.4384, 1.2192,               !- X,Y,Z Vertex 3 {m}
  -46.3296, 2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfc16c9a-84c8-43a7-a22a-36c3c68ac0fa}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {864039e5-1160-4445-8e97-fbe4586bf84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.3152, 2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -7.3152, 2.4384, 1.2192,                !- X,Y,Z Vertex 2 {m}
  -9.4488, 2.4384, 1.2192,                !- X,Y,Z Vertex 3 {m}
  -9.4488, 2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fdd6b15-878b-45b6-97fa-e934d0a7ae48}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {864039e5-1160-4445-8e97-fbe4586bf84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -10.668, 2.4384, 1.2192,                !- X,Y,Z Vertex 2 {m}
  -12.8016, 2.4384, 1.2192,               !- X,Y,Z Vertex 3 {m}
  -12.8016, 2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1eb4f09-d87e-436d-9845-04efb45fa0ae}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {864039e5-1160-4445-8e97-fbe4586bf84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.3736, 2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -17.3736, 2.4384, 1.2192,               !- X,Y,Z Vertex 2 {m}
  -19.5072, 2.4384, 1.2192,               !- X,Y,Z Vertex 3 {m}
  -19.5072, 2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57faa7e3-4c53-493a-af61-b12084b52dea}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {864039e5-1160-4445-8e97-fbe4586bf84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.7264, 2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -20.7264, 2.4384, 1.2192,               !- X,Y,Z Vertex 2 {m}
  -22.86, 2.4384, 1.2192,                 !- X,Y,Z Vertex 3 {m}
  -22.86, 2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fc333b7-e2b3-440b-93da-ffde373bcc3f}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {864039e5-1160-4445-8e97-fbe4586bf84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -47.5488, 2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -47.5488, 2.4384, 1.2192,               !- X,Y,Z Vertex 2 {m}
  -49.6824, 2.4384, 1.2192,               !- X,Y,Z Vertex 3 {m}
  -49.6824, 2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2458c383-41f6-4e1b-be37-ea4453ec671b}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08aa6349-5023-405c-b114-30ce85ee47ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.6096, 6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -0.6096, 6.096, 1.2192,                 !- X,Y,Z Vertex 2 {m}
  -2.74319999999999, 6.096, 1.2192,       !- X,Y,Z Vertex 3 {m}
  -2.74319999999999, 6.096, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c534c53e-1f31-4f9b-b9b7-e12c2ce5a6af}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08aa6349-5023-405c-b114-30ce85ee47ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.9624, 6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -3.9624, 6.096, 1.2192,                 !- X,Y,Z Vertex 2 {m}
  -6.09600000000001, 6.096, 1.2192,       !- X,Y,Z Vertex 3 {m}
  -6.09600000000001, 6.096, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01538c3b-7b94-41e0-88b9-e2e12bb55c47}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a18bb260-2112-42ce-82fa-1a53322207c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.09599999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.09599999999999, 0, 1.2192,            !- X,Y,Z Vertex 2 {m}
  3.96239999999999, 0, 1.2192,            !- X,Y,Z Vertex 3 {m}
  3.96239999999999, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00d7b6b7-989d-42a7-a8f9-4360d9285a94}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a18bb260-2112-42ce-82fa-1a53322207c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.74319999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.74319999999999, 0, 1.2192,            !- X,Y,Z Vertex 2 {m}
  0.609599999999988, 0, 1.2192,           !- X,Y,Z Vertex 3 {m}
  0.609599999999988, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e4725e4-98ac-430b-9da5-e9355e0dbd78}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be373c39-9543-46a7-9fec-67d8d5becd56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.609600000000012, 6.096, 3.048,       !- X,Y,Z Vertex 1 {m}
  -0.609600000000012, 6.096, 1.2192,      !- X,Y,Z Vertex 2 {m}
  -2.74320000000001, 6.096, 1.2192,       !- X,Y,Z Vertex 3 {m}
  -2.74320000000001, 6.096, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78deae8f-3f66-46f8-be10-7a4ddefda84e}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be373c39-9543-46a7-9fec-67d8d5becd56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.96240000000001, 6.096, 3.048,        !- X,Y,Z Vertex 1 {m}
  -3.96240000000001, 6.096, 1.2192,       !- X,Y,Z Vertex 2 {m}
  -6.09600000000001, 6.096, 1.2192,       !- X,Y,Z Vertex 3 {m}
  -6.09600000000001, 6.096, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9d41588-6db7-48e6-ae1b-81e867865a12}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c026f11b-0431-4bea-8562-1d0caf5b4e8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad0b4ca-1125-419c-8150-1ca3274ea395}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c026f11b-0431-4bea-8562-1d0caf5b4e8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.096, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.096, 0, 1.2192,                       !- X,Y,Z Vertex 2 {m}
  3.9624, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  3.9624, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15602887-39e1-4794-9818-05bda050c9bd}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {702b6533-38fc-443f-ab4f-5e00c45faaf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.6096, 6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -0.6096, 6.096, 1.2192,                 !- X,Y,Z Vertex 2 {m}
  -2.74320000000001, 6.096, 1.2192,       !- X,Y,Z Vertex 3 {m}
  -2.74320000000001, 6.096, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d5580b3-7d42-476a-953a-36eba2abb104}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {702b6533-38fc-443f-ab4f-5e00c45faaf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.9624, 6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -3.9624, 6.096, 1.2192,                 !- X,Y,Z Vertex 2 {m}
  -6.096, 6.096, 1.2192,                  !- X,Y,Z Vertex 3 {m}
  -6.096, 6.096, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a23c75bc-74c3-4e09-afe5-11f001d60247}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3fa5734-545a-4eb1-9d3f-76b5005b31cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.09599999999997, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.09599999999997, 0, 1.2192,            !- X,Y,Z Vertex 2 {m}
  3.96239999999997, 0, 1.2192,            !- X,Y,Z Vertex 3 {m}
  3.96239999999997, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff2c3a62-1d31-42e5-8584-e354abc10606}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3fa5734-545a-4eb1-9d3f-76b5005b31cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.74319999999997, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.74319999999997, 0, 1.2192,            !- X,Y,Z Vertex 2 {m}
  0.609599999999982, 0, 1.2192,           !- X,Y,Z Vertex 3 {m}
  0.609599999999982, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02b0ff28-3f11-415b-892b-67cd05f41fd5}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bea6d76e-ffd3-4b47-a738-dca1f715b42b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.6096, 6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -0.6096, 6.096, 1.2192,                 !- X,Y,Z Vertex 2 {m}
  -2.7432, 6.096, 1.2192,                 !- X,Y,Z Vertex 3 {m}
  -2.7432, 6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5fb16eb-01c7-4327-802a-c7869602a196}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bea6d76e-ffd3-4b47-a738-dca1f715b42b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.9624, 6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -3.9624, 6.096, 1.2192,                 !- X,Y,Z Vertex 2 {m}
  -6.096, 6.096, 1.2192,                  !- X,Y,Z Vertex 3 {m}
  -6.096, 6.096, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87a7de3d-d24e-4311-bf52-4fbfe036204d}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c21ad374-6845-4ac6-8b07-6ba274f4007d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.953, 0, 11.5824,                     !- X,Y,Z Vertex 1 {m}
  -4.953, 0, 9.7536,                      !- X,Y,Z Vertex 2 {m}
  -6.0198, 0, 9.7536,                     !- X,Y,Z Vertex 3 {m}
  -6.0198, 0, 11.5824;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {981e511f-dd35-4186-aa81-18167d0279e8}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c21ad374-6845-4ac6-8b07-6ba274f4007d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.953, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  -4.953, 0, 5.4864,                      !- X,Y,Z Vertex 2 {m}
  -6.0198, 0, 5.4864,                     !- X,Y,Z Vertex 3 {m}
  -6.0198, 0, 7.3152;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17e36217-f36e-4393-b457-1cc1c6c99f3a}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {317ea9d6-4363-4bdf-858a-82b1d5664361}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0198, 0, 11.5824,                     !- X,Y,Z Vertex 1 {m}
  6.0198, 0, 9.7536,                      !- X,Y,Z Vertex 2 {m}
  4.953, 0, 9.7536,                       !- X,Y,Z Vertex 3 {m}
  4.953, 0, 11.5824;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e455701f-0ec7-45f7-b59b-f23a9360ba2b}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {317ea9d6-4363-4bdf-858a-82b1d5664361}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0198, 0, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  6.0198, 0, 5.4864,                      !- X,Y,Z Vertex 2 {m}
  4.953, 0, 5.4864,                       !- X,Y,Z Vertex 3 {m}
  4.953, 0, 7.3152;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4a7f442-8972-4496-88d6-b98dcf5ad092}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e12a63-3a59-4b5b-9eb2-5670efdf6b7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.7432000000001, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  2.7432000000001, 0, 1.2192,             !- X,Y,Z Vertex 2 {m}
  0.609600000000098, 0, 1.2192,           !- X,Y,Z Vertex 3 {m}
  0.609600000000098, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d208423d-1b65-401d-b1df-911cf2563852}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e12a63-3a59-4b5b-9eb2-5670efdf6b7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0960000000001, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  6.0960000000001, 0, 1.2192,             !- X,Y,Z Vertex 2 {m}
  3.9624000000001, 0, 1.2192,             !- X,Y,Z Vertex 3 {m}
  3.9624000000001, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7fe56dc-d3aa-4e7c-b3cb-2c706fbe1201}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99cce4b4-c2ce-47df-b6d2-d5e25ca23440}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.2192, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -1.2192, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  0, -3.3528, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, -3.3528, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c916e96e-5cfe-4f86-ad31-33010edbbfd2}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99cce4b4-c2ce-47df-b6d2-d5e25ca23440}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.7912, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -5.7912, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  0, -7.9248, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, -7.9248, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {635ad84a-e068-4e75-9b5c-48d118cd556a}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ccbe67b2-1650-4df1-98bc-3ca7d3705648}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.0104, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -7.0104, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  0, -11.2776, 2.4384,                    !- X,Y,Z Vertex 3 {m}
  0, -11.2776, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {003ef275-1db7-4270-9781-23eac43a0c05}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ccbe67b2-1650-4df1-98bc-3ca7d3705648}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.9144, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -0.9144, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  0, -5.1816, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  0, -5.1816, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f1ff230-5324-4a68-b2f5-45ad17db3502}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a8e63322-1ce3-4a4e-a4ad-67239d099221}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.9906, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -0.9906, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  0, -2.0574, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, -2.0574, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a69e5422-acdc-49f2-b9cb-df1b85ac4184}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a8e63322-1ce3-4a4e-a4ad-67239d099221}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.0386, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -4.0386, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  0, -5.1054, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, -5.1054, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82654ad3-2a78-476c-86a7-6706fcad22bf}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2eefd8e-3d31-4047-9880-e87e8ee8a869}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.7911999999999, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, -5.7911999999999, 1.2192,            !- X,Y,Z Vertex 2 {m}
  0, -7.9247999999999, 1.2192,            !- X,Y,Z Vertex 3 {m}
  0, -7.9247999999999, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4209db1-29c6-406e-9e77-957b99e81095}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2eefd8e-3d31-4047-9880-e87e8ee8a869}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.2191999999999, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, -1.2191999999999, 1.2192,            !- X,Y,Z Vertex 2 {m}
  0, -3.3527999999999, 1.2192,            !- X,Y,Z Vertex 3 {m}
  0, -3.3527999999999, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5e7fa2a-e2c7-4f9c-bb52-9702e27f0461}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb8d1c83-3916-49b7-bf2d-85931d41b12a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.0104, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -7.0104, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  0, -11.2776, 2.4384,                    !- X,Y,Z Vertex 3 {m}
  0, -11.2776, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {344e192f-936c-4ee2-9e82-f13462d87f61}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb8d1c83-3916-49b7-bf2d-85931d41b12a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.9144, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -0.9144, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  0, -5.1816, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  0, -5.1816, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40331b71-a94d-41da-83ca-714220cdc871}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7426c370-e6f2-4d33-8644-04ef66b3cda0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.5928, -0.6096, 3.048,               !- X,Y,Z Vertex 1 {m}
  -18.5928, -0.6096, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -18.5928, -5.4864, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -18.5928, -5.4864, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3f396e8-393b-4597-8415-10b878819c1e}, !- Handle
  Sub Surface 71,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {28a9f0cc-2edf-4e47-a59b-869870e38fb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3152, -6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  7.3152, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  9.4488, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  9.4488, -6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {ea8a8211-112c-4dc5-9c2f-1deac239d3ce}, !- Handle
  Break Room,                             !- Name
  ,                                       !- Default Construction Set Name
  {d3e490c5-8362-474e-80cf-f21ede9d1451}, !- Default Schedule Set Name
  {9c0bfdca-0496-42c4-8c4c-7ea26a16635a}, !- Group Rendering Name
  {5c5bb52c-6876-450d-94aa-5c1ec3638cfe}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Break Room;                !- Standards Space Type

OS:SpaceType,
  {e0673769-e221-490f-8aed-4eeae8ff8c70}, !- Handle
  Cell,                                   !- Name
  ,                                       !- Default Construction Set Name
  {cd40f3d5-0b35-465d-ba96-4cfeeaae45c5}, !- Default Schedule Set Name
  {310db0d2-9381-473e-9810-0d8daec63e4d}, !- Group Rendering Name
  {c01b3cc4-b0f3-44d6-8274-5cd240e8b7c3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Cell;                      !- Standards Space Type

OS:SpaceType,
  {ac1a1f89-96c2-4dbb-9186-0fee05b37218}, !- Handle
  Conference,                             !- Name
  ,                                       !- Default Construction Set Name
  {1d7e4e77-7e70-4c0f-b67f-3fac1f1cf95e}, !- Default Schedule Set Name
  {f32245f4-bba4-46b1-9cad-47efe511f0a2}, !- Group Rendering Name
  {76c0ab3c-8546-458e-a9ea-cd8b5d06f65c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Conference;                !- Standards Space Type

OS:SpaceType,
  {b82cbc04-9007-4472-abc6-9bed4280ef20}, !- Handle
  Corridor,                               !- Name
  ,                                       !- Default Construction Set Name
  {e5eebfe0-b19e-40a1-89e5-7f19f842578f}, !- Default Schedule Set Name
  {5b4fcab8-b712-49a6-ac43-54b674dd2071}, !- Group Rendering Name
  {5f85b771-e64e-4e30-bc56-e4ff90eebc29}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Corridor;                  !- Standards Space Type

OS:SpaceType,
  {c2e9bd4c-459a-4a6a-a621-1ed4990644f4}, !- Handle
  Courtroom,                              !- Name
  ,                                       !- Default Construction Set Name
  {4262666e-52be-4b6b-820c-95f2c425ca34}, !- Default Schedule Set Name
  {26c292a1-ad2b-4c84-83e8-fd4a77070819}, !- Group Rendering Name
  {10f06dbc-c9b9-4957-a9b2-f18d4256fdd6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Courtroom;                 !- Standards Space Type

OS:SpaceType,
  {e50f7af3-abf5-43a0-85c2-26b0b896be7a}, !- Handle
  Courtroom Waiting,                      !- Name
  ,                                       !- Default Construction Set Name
  {504d6384-2fea-466c-832f-5b2a9992a2bf}, !- Default Schedule Set Name
  {c40e297b-3dac-4459-94dd-f529e25f7ec5}, !- Group Rendering Name
  {8123a8e0-5c6f-4eaa-a809-bcc4de765720}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Courtroom Waiting;         !- Standards Space Type

OS:SpaceType,
  {d87f18bf-336a-468a-85a9-01ddfc613926}, !- Handle
  Elevator Lobby,                         !- Name
  ,                                       !- Default Construction Set Name
  {b01833ce-7f7c-49ac-af8b-ab8e698c096d}, !- Default Schedule Set Name
  {2009b706-1e7a-4b42-bc7c-e00fb68c62da}, !- Group Rendering Name
  {6979b787-4178-4bd4-9c19-9d305b667206}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Elevator Lobby;            !- Standards Space Type

OS:SpaceType,
  {7314f1d3-d10b-44d8-897e-8f50c5abf229}, !- Handle
  Elevator Shaft,                         !- Name
  ,                                       !- Default Construction Set Name
  {356e4223-edf4-472f-ade7-6d17c1d1f5e1}, !- Default Schedule Set Name
  {edfa5318-5798-4c85-829f-6b2c41fbf208}, !- Group Rendering Name
  {43738174-6f4b-45b2-8714-9982868239db}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Elevator Shaft;            !- Standards Space Type

OS:SpaceType,
  {26ebc2ce-47e1-40b6-857e-4f11cefecfdd}, !- Handle
  Entrance Lobby,                         !- Name
  ,                                       !- Default Construction Set Name
  {0a635102-90cc-455d-a7b7-48e00a5ea67a}, !- Default Schedule Set Name
  {e3360a98-917f-4205-851d-cf6526208499}, !- Group Rendering Name
  {73092a0e-2d9c-4a86-8d55-301a2c10dc29}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Entrance Lobby;            !- Standards Space Type

OS:SpaceType,
  {6342a835-52f7-4add-84fe-83b0700cdaca}, !- Handle
  Judges Chamber,                         !- Name
  ,                                       !- Default Construction Set Name
  {fa83dc20-384f-4e0a-a4ac-75117ff1254d}, !- Default Schedule Set Name
  {84da42e8-b1a9-4421-b976-9efb011bf763}, !- Group Rendering Name
  {6d87d5c9-50bd-40eb-a1d2-25e192304055}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Judges Chamber;            !- Standards Space Type

OS:SpaceType,
  {48bd2931-1634-47dd-b9d7-892dce6dc75c}, !- Handle
  Jury Assembly,                          !- Name
  ,                                       !- Default Construction Set Name
  {bb99a51b-42ea-4590-b3d5-4e39c8eecfba}, !- Default Schedule Set Name
  {af26c1a4-be93-4b72-ae45-958d1b00b7a5}, !- Group Rendering Name
  {13349175-d1dc-4e74-a230-919eeaba4fcb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Jury Assembly;             !- Standards Space Type

OS:SpaceType,
  {b17f4921-05e9-4f3c-8320-86ea7a6f84d1}, !- Handle
  Jury Deliberation,                      !- Name
  ,                                       !- Default Construction Set Name
  {0e5cdf13-5f86-47dc-abbd-88a685b30961}, !- Default Schedule Set Name
  {3e41946a-d64d-45ad-90e5-cc277301311f}, !- Group Rendering Name
  {d5f4e719-6447-4846-9f52-0de6d17f1405}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Jury Deliberation;         !- Standards Space Type

OS:SpaceType,
  {e6f9420d-cece-46a8-a601-61cc6aac8ad2}, !- Handle
  Library,                                !- Name
  ,                                       !- Default Construction Set Name
  {511ab78e-e483-4a08-aece-aa74d18f7393}, !- Default Schedule Set Name
  {c37600d0-8619-4615-9e3f-2c8d7f2b8336}, !- Group Rendering Name
  {60e8b7a6-cdbc-4781-852f-95d66db32ae8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Library;                   !- Standards Space Type

OS:SpaceType,
  {237db205-2ab9-4a5b-8332-4153d9fc2d4d}, !- Handle
  Office,                                 !- Name
  ,                                       !- Default Construction Set Name
  {41f83b01-23ab-4833-8a92-4a257552e5ff}, !- Default Schedule Set Name
  {680ff8a8-c722-4c78-9b5c-954e2b7d0f9f}, !- Group Rendering Name
  {c3917754-4130-4618-9cfa-61ffcb2907e0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Office;                    !- Standards Space Type

OS:SpaceType,
  {5179852c-1e3f-47be-a58b-b2190ece1412}, !- Handle
  Parking,                                !- Name
  ,                                       !- Default Construction Set Name
  {fad6a5f6-da7e-49aa-8462-3d93d3cd298a}, !- Default Schedule Set Name
  {43a05e49-7b52-49d7-a534-a37be3eb7ae2}, !- Group Rendering Name
  {734bbf1e-fa23-4765-8fad-ca5d61e45359}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Parking;                   !- Standards Space Type

OS:SpaceType,
  {889e3cd2-9751-4a09-8609-cb3e3651bcd2}, !- Handle
  Restrooms,                              !- Name
  ,                                       !- Default Construction Set Name
  {a3db3fef-3bab-41d4-af45-7842e499c962}, !- Default Schedule Set Name
  {5adffdc5-ed18-42fd-b62d-9feb1fee396d}, !- Group Rendering Name
  {d970da54-2b43-499e-97b8-27d4f1b52ca7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Restrooms;                 !- Standards Space Type

OS:SpaceType,
  {a1d072bd-77de-4f05-b64a-a1ccf6b6b431}, !- Handle
  Security Screening,                     !- Name
  ,                                       !- Default Construction Set Name
  {cb78a4de-4c9a-40f5-b0fa-4d438029aaaa}, !- Default Schedule Set Name
  {a92139a0-2682-4440-a083-f54c2edabf4f}, !- Group Rendering Name
  {5f11bee0-0fd0-4ec9-96a3-31c3baf0be67}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Security Screening;        !- Standards Space Type

OS:SpaceType,
  {e5664848-3fa3-4e7d-9512-38e4260c82a6}, !- Handle
  Service Shaft,                          !- Name
  ,                                       !- Default Construction Set Name
  {410b3090-046c-4ca0-be48-7186cc732b68}, !- Default Schedule Set Name
  {ad5da3b0-d704-43f7-a1d3-ad42cd36e6ed}, !- Group Rendering Name
  {25537ab9-d0fe-4f80-8e93-14b0b59689bc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Service Shaft;             !- Standards Space Type

OS:SpaceType,
  {136bc1ef-6b41-4b23-a1c3-cd521504763b}, !- Handle
  Stairs,                                 !- Name
  ,                                       !- Default Construction Set Name
  {0685a81d-5eda-40d3-88ed-350f6b6364e0}, !- Default Schedule Set Name
  {d0c2b2d5-54b6-4897-921c-99bf2a986ef8}, !- Group Rendering Name
  {672b3ba0-f5f5-4b31-83de-1cea49f544ea}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Stairs;                    !- Standards Space Type

OS:SpaceType,
  {6c65ae75-3584-4503-8186-fe9d1b7e8314}, !- Handle
  Storage,                                !- Name
  ,                                       !- Default Construction Set Name
  {c5cf6c5d-6751-403e-8398-ca6e9b1f7845}, !- Default Schedule Set Name
  {f285eb2a-0993-4915-8cf8-4aa36668d103}, !- Group Rendering Name
  {b572c865-640c-4a43-9e3e-b541e43f816f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Storage;                   !- Standards Space Type

OS:SpaceType,
  {a9294092-20aa-4438-9fec-3eb0a2809792}, !- Handle
  Utility,                                !- Name
  ,                                       !- Default Construction Set Name
  {6edffc85-61c3-484a-89a9-7cf894733247}, !- Default Schedule Set Name
  {ba1b31e6-e1c1-434e-be86-e82caddb5732}, !- Group Rendering Name
  {03f1a084-5d73-403d-a5fd-72834e0f811c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Courthouse,                             !- Standards Building Type
  Courthouse - Utility;                   !- Standards Space Type

OS:BuildingStory,
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Handle
  Building Story 0,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {63b1f7bc-ff5f-4ce9-bb91-dd1f792a0ceb}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {63b1f7bc-ff5f-4ce9-bb91-dd1f792a0ceb}, !- Handle
  Rendering Color 156,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:SubSurface,
  {36b66951-21de-4448-a0c7-1da4d6c9e87f}, !- Handle
  Sub Surface 57,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {49218072-12f7-4e5a-9ad6-1905cab066ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.87680000000001, 26.2128, 3.048,      !- X,Y,Z Vertex 1 {m}
  -4.87680000000001, 26.2128, 0,          !- X,Y,Z Vertex 2 {m}
  -7.31520000000001, 26.2128, 0,          !- X,Y,Z Vertex 3 {m}
  -7.31520000000001, 26.2128, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db9bd0f5-6e55-4e62-88e8-34c003920380}, !- Handle
  Sub Surface 73,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8fde0222-81d3-441c-a049-8beeebf337d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.914400000000012, 0, 3.048,           !- X,Y,Z Vertex 1 {m}
  -0.914400000000012, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -6.40080000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.40080000000001, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a74e19b4-8e78-40a7-83b0-532f66a0886a}, !- Handle
  Sub Surface 74,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8fde0222-81d3-441c-a049-8beeebf337d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.16280000000001, 0, 2.1336,           !- X,Y,Z Vertex 1 {m}
  -7.16280000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -8.22960000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.22960000000001, 0, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e48e74d-580c-4642-85dd-a25b381d0741}, !- Handle
  Sub Surface 75,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {44bfa2d9-ae5e-4d60-846e-ce4b22031881}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.5532, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -6.5532, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -12.0396, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -12.0396, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {baecc895-2494-44dc-8a6d-d6bf6c74bcaa}, !- Handle
  Sub Surface 72,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c21ad374-6845-4ac6-8b07-6ba274f4007d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000001, 0, 2.1336,           !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.01980000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.01980000000001, 0, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9c0bfdca-0496-42c4-8c4c-7ea26a16635a}, !- Handle
  Break Room,                             !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {2bb7efc6-a1dc-4f65-88a9-c1785579064c}, !- Handle
  Break Room People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a5705096-4b48-45dd-b4eb-f224297ff72e}, !- Handle
  Break Room People,                      !- Name
  {2bb7efc6-a1dc-4f65-88a9-c1785579064c}, !- People Definition Name
  {ea8a8211-112c-4dc5-9c2f-1deac239d3ce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2669281-d4a2-44cf-a3ad-fd0855b1dc06}, !- Work Efficiency Schedule Name
  {fc49ba93-9649-4e04-b1f6-0cb5283852a3}, !- Clothing Insulation Schedule Name
  {8d57ee12-b77b-4be4-bad0-9c5c2395f9fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {fc49ba93-9649-4e04-b1f6-0cb5283852a3}, !- Handle
  Clothing Schedule,                      !- Name
  {711d42a8-73c1-428d-a460-ed0c912e770f}, !- Schedule Type Limits Name
  {7d2ed3fe-e3dd-4e54-a2c8-33213e9acdd0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d2ed3fe-e3dd-4e54-a2c8-33213e9acdd0}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {711d42a8-73c1-428d-a460-ed0c912e770f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94f11456-d376-4795-8022-6c4c4e02f46e}, !- Handle
  Schedule Rule 1,                        !- Name
  {fc49ba93-9649-4e04-b1f6-0cb5283852a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {82e42002-caad-406b-89af-4fb52cd6afb3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {82e42002-caad-406b-89af-4fb52cd6afb3}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {711d42a8-73c1-428d-a460-ed0c912e770f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {711d42a8-73c1-428d-a460-ed0c912e770f}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {8d57ee12-b77b-4be4-bad0-9c5c2395f9fc}, !- Handle
  Air Velocity Schedule,                  !- Name
  {eb94f919-4755-4f21-a4e7-3499cf149e53}, !- Schedule Type Limits Name
  {8543cd8d-0faa-4048-a85d-89add3241986}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8543cd8d-0faa-4048-a85d-89add3241986}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {eb94f919-4755-4f21-a4e7-3499cf149e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {eb94f919-4755-4f21-a4e7-3499cf149e53}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {a2669281-d4a2-44cf-a3ad-fd0855b1dc06}, !- Handle
  Work Efficiency Schedule,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {9b73e105-2f99-48e7-868f-ad4df3d28394}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b73e105-2f99-48e7-868f-ad4df3d28394}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {d355e737-6658-4881-810d-c0fb978bcc91}, !- Handle
  Break Room Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.2792072250811,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {870b3f70-3271-4d00-b5e1-330eea976957}, !- Handle
  Break Room Lights,                      !- Name
  {d355e737-6658-4881-810d-c0fb978bcc91}, !- Lights Definition Name
  {ea8a8211-112c-4dc5-9c2f-1deac239d3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {067240ab-b2db-4402-be0a-bd97163a2de2}, !- Handle
  {d355e737-6658-4881-810d-c0fb978bcc91}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {c679066b-8481-4ecf-b571-a6b70155b1ad}, !- Handle
  Break Room Elec Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  60.6008156460757,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7dae72e8-c895-486d-aa22-48d39b3dfddd}, !- Handle
  Break Room Elec Equip,                  !- Name
  {c679066b-8481-4ecf-b571-a6b70155b1ad}, !- Electric Equipment Definition Name
  {ea8a8211-112c-4dc5-9c2f-1deac239d3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5c5bb52c-6876-450d-94aa-5c1ec3638cfe}, !- Handle
  Break Room Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f8d213b5-3d7b-489e-b9cf-4ce9491aebed}, !- Handle
  Break Room Infiltration,                !- Name
  {ea8a8211-112c-4dc5-9c2f-1deac239d3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {d3e490c5-8362-474e-80cf-f21ede9d1451}, !- Handle
  Break Room Schedule Set,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1f2c6e97-f8d3-4377-bb8b-1950eed24d65}, !- Number of People Schedule Name
  {5e0998a5-45aa-483d-9232-4c049a4bdd6a}, !- People Activity Level Schedule Name
  {1743e2cf-2483-4d51-8863-7dcd0163c4ca}, !- Lighting Schedule Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1f2c6e97-f8d3-4377-bb8b-1950eed24d65}, !- Handle
  Courthouse OFFICE_OCC_SCH,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {b7f08eee-a1fe-495d-b67b-f0dae29c59f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7f08eee-a1fe-495d-b67b-f0dae29c59f5}, !- Handle
  Schedule Day 1,                         !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cce677b0-9a74-4ee9-b8ee-61c20f490dc5}, !- Handle
  Schedule Rule 2,                        !- Name
  {1f2c6e97-f8d3-4377-bb8b-1950eed24d65}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4c352fb7-3bdc-440f-9ded-43fddf0398ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c352fb7-3bdc-440f-9ded-43fddf0398ff}, !- Handle
  Courthouse OFFICE_OCC_SCH Sat|Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c606ba8a-6b66-4608-95ef-a896b454cd0c}, !- Handle
  Schedule Rule 3,                        !- Name
  {1f2c6e97-f8d3-4377-bb8b-1950eed24d65}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a2ea34d1-90ff-4ce4-9a5d-603d1a2ab689}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2ea34d1-90ff-4ce4-9a5d-603d1a2ab689}, !- Handle
  Courthouse OFFICE_OCC_SCH Wkdy Day,     !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.75,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {5e0998a5-45aa-483d-9232-4c049a4bdd6a}, !- Handle
  Courthouse ACTIVITY_SCH,                !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {d59b7a18-b749-4db5-990c-df377f9b5215}, !- Default Day Schedule Name
  {1afbd8ed-b429-49f2-9a78-1cabff0ec28e}, !- Summer Design Day Schedule Name
  {aff0d987-fcf7-4c03-a10f-dbcf2f41e498}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d59b7a18-b749-4db5-990c-df377f9b5215}, !- Handle
  Courthouse ACTIVITY_SCH Default,        !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {aff0d987-fcf7-4c03-a10f-dbcf2f41e498}, !- Handle
  Courthouse ACTIVITY_SCH Winter Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1afbd8ed-b429-49f2-9a78-1cabff0ec28e}, !- Handle
  Courthouse ACTIVITY_SCH Summer Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1743e2cf-2483-4d51-8863-7dcd0163c4ca}, !- Handle
  Courthouse GENERAL_LIGHT_SCH,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {1462e0a2-7410-4511-9161-15431aaca53d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1462e0a2-7410-4511-9161-15431aaca53d}, !- Handle
  Schedule Day 4,                         !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b193dc56-52c7-4943-a3b0-4d2f14b7c7c8}, !- Handle
  Schedule Rule 4,                        !- Name
  {1743e2cf-2483-4d51-8863-7dcd0163c4ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {89db3e1f-0c15-4073-b517-c4c8e8148e31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89db3e1f-0c15-4073-b517-c4c8e8148e31}, !- Handle
  Courthouse GENERAL_LIGHT_SCH Sat|Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {3f145ae0-0165-449f-86e7-62fc6c9a4807}, !- Handle
  Schedule Rule 5,                        !- Name
  {1743e2cf-2483-4d51-8863-7dcd0163c4ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {84fc8bf8-1db8-414f-b64f-66cea1b019d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84fc8bf8-1db8-414f-b64f-66cea1b019d1}, !- Handle
  Courthouse GENERAL_LIGHT_SCH Wkdy Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Handle
  Courthouse BLDG_EQUIP_SCH,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {4a5b710a-5488-4bfc-b8ce-80ed5b69fdb7}, !- Default Day Schedule Name
  {4c1dcff1-9ed6-4f05-8686-e5174523ab1c}, !- Summer Design Day Schedule Name
  {e352d87c-38d7-4c73-a166-3c1d5f1d4fe8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a5b710a-5488-4bfc-b8ce-80ed5b69fdb7}, !- Handle
  Schedule Day 5,                         !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {641bf6a0-af16-4dfc-9dc8-2bbb388fb6fe}, !- Handle
  Schedule Rule 6,                        !- Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fe787fa1-b7f9-411d-b675-bddc064b1da8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe787fa1-b7f9-411d-b675-bddc064b1da8}, !- Handle
  Courthouse BLDG_EQUIP_SCH Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.238136,                               !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.384143,                               !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.480179,                               !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.336125,                               !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.288107,                               !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.238136;                               !- Value Until Time 6

OS:Schedule:Day,
  {4c1dcff1-9ed6-4f05-8686-e5174523ab1c}, !- Handle
  Courthouse BLDG_EQUIP_SCH Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c3444999-2858-4269-898b-4fc5f067979c}, !- Handle
  Schedule Rule 7,                        !- Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {79adaa48-4fe9-4cb2-97aa-8c6d26f1f43d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79adaa48-4fe9-4cb2-97aa-8c6d26f1f43d}, !- Handle
  Courthouse BLDG_EQUIP_SCH Sun Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.238136,                               !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.238136;                               !- Value Until Time 3

OS:Schedule:Rule,
  {8730ea0e-dd60-4208-852b-e6490838f0eb}, !- Handle
  Schedule Rule 8,                        !- Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45ae7701-334e-4c85-ac1c-9dfcb2848655}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45ae7701-334e-4c85-ac1c-9dfcb2848655}, !- Handle
  Courthouse BLDG_EQUIP_SCH Wkdy Day,     !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.317515,                               !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.384143,                               !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.864322,                               !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.768286,                               !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.864322,                               !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.480179,                               !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.384143;                               !- Value Until Time 7

OS:Schedule:Day,
  {e352d87c-38d7-4c73-a166-3c1d5f1d4fe8}, !- Handle
  Courthouse BLDG_EQUIP_SCH Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Handle
  Courthouse_INFIL_QUARTER_ON_SCH,        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {887c03c0-e257-4b70-b7a1-b17ebf852ce3}, !- Default Day Schedule Name
  {405d0d64-37b0-42f9-9ad6-64aa39a969d2}, !- Summer Design Day Schedule Name
  {2250bb55-8a4d-46a1-aa41-448ebb964565}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {887c03c0-e257-4b70-b7a1-b17ebf852ce3}, !- Handle
  Courthouse_INFIL_QUARTER_ON_SCH Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {405d0d64-37b0-42f9-9ad6-64aa39a969d2}, !- Handle
  Courthouse_INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d2198c6e-e051-467c-81e5-63124b9846a7}, !- Handle
  Schedule Rule 9,                        !- Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {326841cb-a91a-4835-bb42-1ecbe82041d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {326841cb-a91a-4835-bb42-1ecbe82041d9}, !- Handle
  Courthouse_INFIL_QUARTER_ON_SCH Sun Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2250bb55-8a4d-46a1-aa41-448ebb964565}, !- Handle
  Courthouse_INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8749476e-8ab9-4440-a979-04b33f241138}, !- Handle
  Schedule Rule 10,                       !- Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8281a4b-0efe-4c1d-a8ae-fa49c9f51c7f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8281a4b-0efe-4c1d-a8ae-fa49c9f51c7f}, !- Handle
  Courthouse_INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {450732b0-1d58-42eb-80cd-ea03ffdecb40}, !- Handle
  Break Room Thermostat,                  !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Handle
  Courthouse HTGSETP,                     !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  {0f8ae0d7-53ac-4d1d-a765-091ed734ddf5}, !- Default Day Schedule Name
  {7b51b949-1489-4375-91e7-c94ba1bd336c}, !- Summer Design Day Schedule Name
  {cad9737c-7cfc-4129-90cd-cfa91faf7670}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f8ae0d7-53ac-4d1d-a765-091ed734ddf5}, !- Handle
  Courthouse HTGSETP Default,             !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7b51b949-1489-4375-91e7-c94ba1bd336c}, !- Handle
  Courthouse HTGSETP Summer Design Day,   !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {59f9c48a-262d-4fdd-9c87-61e358053b76}, !- Handle
  Schedule Rule 11,                       !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b3f0de0-d90e-4d65-93cc-626c965f25a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b3f0de0-d90e-4d65-93cc-626c965f25a7}, !- Handle
  Courthouse HTGSETP SmrDsn|Sun Day,      !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cad9737c-7cfc-4129-90cd-cfa91faf7670}, !- Handle
  Courthouse HTGSETP Winter Design Day,   !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}, !- Handle
  Courthouse CLGSETP,                     !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  {767bfa47-7861-4495-8be6-7ffce9c46f98}, !- Default Day Schedule Name
  {de7ff59c-304f-4225-9137-5fab49e43f6a}, !- Summer Design Day Schedule Name
  {52af1d2a-c2b0-4f0c-9b7c-531b1a93d9e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {767bfa47-7861-4495-8be6-7ffce9c46f98}, !- Handle
  Courthouse CLGSETP Default,             !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {de7ff59c-304f-4225-9137-5fab49e43f6a}, !- Handle
  Courthouse CLGSETP Summer Design Day,   !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {f0043e6d-0280-49a6-8468-481e85ffeaf9}, !- Handle
  Schedule Rule 12,                       !- Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dacf44d5-843e-487b-9853-a0bb5f55250a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dacf44d5-843e-487b-9853-a0bb5f55250a}, !- Handle
  Courthouse CLGSETP Sat Day,             !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {52af1d2a-c2b0-4f0c-9b7c-531b1a93d9e2}, !- Handle
  Courthouse CLGSETP Winter Design Day,   !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f142b1fa-bd26-48f2-84e9-d8ced129603d}, !- Handle
  Schedule Rule 13,                       !- Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb949a76-2a96-4962-ae90-b9517d8a3f14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb949a76-2a96-4962-ae90-b9517d8a3f14}, !- Handle
  Courthouse CLGSETP WntrDsn|Sun Day,     !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Rendering:Color,
  {310db0d2-9381-473e-9810-0d8daec63e4d}, !- Handle
  Cell,                                   !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {0de93332-5945-4450-86aa-bfc863866e9b}, !- Handle
  Cell People Definition,                 !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7ab99ded-467e-498a-8045-8d0aed8f875d}, !- Handle
  Cell People,                            !- Name
  {0de93332-5945-4450-86aa-bfc863866e9b}, !- People Definition Name
  {e0673769-e221-490f-8aed-4eeae8ff8c70}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2669281-d4a2-44cf-a3ad-fd0855b1dc06}, !- Work Efficiency Schedule Name
  {fc49ba93-9649-4e04-b1f6-0cb5283852a3}, !- Clothing Insulation Schedule Name
  {8d57ee12-b77b-4be4-bad0-9c5c2395f9fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {c01b3cc4-b0f3-44d6-8274-5cd240e8b7c3}, !- Handle
  Cell Ventilation,                       !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {dd0c8383-1d72-46ae-9edf-e3ea8de30c03}, !- Handle
  Cell Infiltration,                      !- Name
  {e0673769-e221-490f-8aed-4eeae8ff8c70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {cd40f3d5-0b35-465d-ba96-4cfeeaae45c5}, !- Handle
  Cell Schedule Set,                      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9e5b6b36-04a4-4d34-b441-195e741f9999}, !- Number of People Schedule Name
  {5e0998a5-45aa-483d-9232-4c049a4bdd6a}, !- People Activity Level Schedule Name
  {1743e2cf-2483-4d51-8863-7dcd0163c4ca}, !- Lighting Schedule Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9e5b6b36-04a4-4d34-b441-195e741f9999}, !- Handle
  Courthouse CELL_OCC_SCH,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e63b5778-e788-4902-bb47-3b8561ee1571}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e63b5778-e788-4902-bb47-3b8561ee1571}, !- Handle
  Schedule Day 14,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a199c553-ed42-46ae-8be1-c0f3e333dfb9}, !- Handle
  Schedule Rule 14,                       !- Name
  {9e5b6b36-04a4-4d34-b441-195e741f9999}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {302f7ee5-85e8-4d4e-a125-478e0d6c8872}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {302f7ee5-85e8-4d4e-a125-478e0d6c8872}, !- Handle
  Courthouse CELL_OCC_SCH Sat|Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6351b6ec-a127-49d2-b499-6456c81f8972}, !- Handle
  Schedule Rule 15,                       !- Name
  {9e5b6b36-04a4-4d34-b441-195e741f9999}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {808b7e83-cfda-4147-ac7a-9c73c3e18a3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {808b7e83-cfda-4147-ac7a-9c73c3e18a3d}, !- Handle
  Courthouse CELL_OCC_SCH Wkdy Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {7b0d8bdd-c91c-4a54-9aed-3972f1152ea7}, !- Handle
  Cell Thermostat,                        !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f32245f4-bba4-46b1-9cad-47efe511f0a2}, !- Handle
  Conference,                             !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {cebfca1a-07dc-4151-81b1-2062aee7f59c}, !- Handle
  Conference People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d908ae64-acc2-476c-a60c-59ab52457290}, !- Handle
  Conference People,                      !- Name
  {cebfca1a-07dc-4151-81b1-2062aee7f59c}, !- People Definition Name
  {ac1a1f89-96c2-4dbb-9186-0fee05b37218}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2669281-d4a2-44cf-a3ad-fd0855b1dc06}, !- Work Efficiency Schedule Name
  {fc49ba93-9649-4e04-b1f6-0cb5283852a3}, !- Clothing Insulation Schedule Name
  {8d57ee12-b77b-4be4-bad0-9c5c2395f9fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {731f17d5-5b18-48d5-b310-336ef2f6093c}, !- Handle
  Conference Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.8055951667459,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3e83aa69-c86b-4e1e-95d4-cdb8867e87bc}, !- Handle
  Conference Lights,                      !- Name
  {731f17d5-5b18-48d5-b310-336ef2f6093c}, !- Lights Definition Name
  {ac1a1f89-96c2-4dbb-9186-0fee05b37218}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {9594e73f-71aa-46c3-ae4d-28018fc277e3}, !- Handle
  {731f17d5-5b18-48d5-b310-336ef2f6093c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {6f17ccce-a914-4116-a515-d30451b4edc7}, !- Handle
  Conference Elec Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e75b1a6c-4516-417f-90bc-eadf6b4f8e4e}, !- Handle
  Conference Elec Equip,                  !- Name
  {6f17ccce-a914-4116-a515-d30451b4edc7}, !- Electric Equipment Definition Name
  {ac1a1f89-96c2-4dbb-9186-0fee05b37218}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {76c0ab3c-8546-458e-a9ea-cd8b5d06f65c}, !- Handle
  Conference Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {064c2ae0-fc2e-444a-a9fb-4b5615459b0c}, !- Handle
  Conference Infiltration,                !- Name
  {ac1a1f89-96c2-4dbb-9186-0fee05b37218}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {1d7e4e77-7e70-4c0f-b67f-3fac1f1cf95e}, !- Handle
  Conference Schedule Set,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1f2c6e97-f8d3-4377-bb8b-1950eed24d65}, !- Number of People Schedule Name
  {5e0998a5-45aa-483d-9232-4c049a4bdd6a}, !- People Activity Level Schedule Name
  {1743e2cf-2483-4d51-8863-7dcd0163c4ca}, !- Lighting Schedule Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f1fd945-fc4b-4634-81a8-a3ffe9815f8f}, !- Handle
  Conference Thermostat,                  !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5b4fcab8-b712-49a6-ac43-54b674dd2071}, !- Handle
  Corridor,                               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {14104dfe-cc11-43e2-849f-6b19dcb4e652}, !- Handle
  Corridor Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.44966967711713,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {cc9f46e3-5e7c-4f42-ae24-a490afb17bf4}, !- Handle
  Corridor Lights,                        !- Name
  {14104dfe-cc11-43e2-849f-6b19dcb4e652}, !- Lights Definition Name
  {b82cbc04-9007-4472-abc6-9bed4280ef20}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {20164db5-fa5c-4dcf-b2f8-9a1d10efb711}, !- Handle
  {14104dfe-cc11-43e2-849f-6b19dcb4e652}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d36121bc-dbec-4f07-96ce-18ad8d56db30}, !- Handle
  Corridor Elec Equip Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.12153402084582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c4ffadb6-b93b-4275-8418-421ba127d957}, !- Handle
  Corridor Elec Equip,                    !- Name
  {d36121bc-dbec-4f07-96ce-18ad8d56db30}, !- Electric Equipment Definition Name
  {b82cbc04-9007-4472-abc6-9bed4280ef20}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5f85b771-e64e-4e30-bc56-e4ff90eebc29}, !- Handle
  Corridor Ventilation,                   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d3726257-5499-4365-8ec2-982351851989}, !- Handle
  Corridor Infiltration,                  !- Name
  {b82cbc04-9007-4472-abc6-9bed4280ef20}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e5eebfe0-b19e-40a1-89e5-7f19f842578f}, !- Handle
  Corridor Schedule Set,                  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1f2c6e97-f8d3-4377-bb8b-1950eed24d65}, !- Number of People Schedule Name
  {5e0998a5-45aa-483d-9232-4c049a4bdd6a}, !- People Activity Level Schedule Name
  {1743e2cf-2483-4d51-8863-7dcd0163c4ca}, !- Lighting Schedule Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73f8ad05-3729-4197-83aa-a495eef75d32}, !- Handle
  Corridor Thermostat,                    !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {26c292a1-ad2b-4c84-83e8-fd4a77070819}, !- Handle
  Courtroom,                              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {4b71d0f1-91fd-47e0-9ad8-01f2448a66ff}, !- Handle
  Courtroom People Definition,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f82ffcd3-182d-4f09-9f13-4d4420ba9b30}, !- Handle
  Courtroom People,                       !- Name
  {4b71d0f1-91fd-47e0-9ad8-01f2448a66ff}, !- People Definition Name
  {c2e9bd4c-459a-4a6a-a621-1ed4990644f4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2669281-d4a2-44cf-a3ad-fd0855b1dc06}, !- Work Efficiency Schedule Name
  {fc49ba93-9649-4e04-b1f6-0cb5283852a3}, !- Clothing Insulation Schedule Name
  {8d57ee12-b77b-4be4-bad0-9c5c2395f9fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {10f06dbc-c9b9-4957-a9b2-f18d4256fdd6}, !- Handle
  Courtroom Ventilation,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0.00799950916224,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {7ec5e252-097f-4b9e-8394-c289a140e7d6}, !- Handle
  Courtroom Infiltration,                 !- Name
  {c2e9bd4c-459a-4a6a-a621-1ed4990644f4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {4262666e-52be-4b6b-820c-95f2c425ca34}, !- Handle
  Courtroom Schedule Set,                 !- Name
  ,                                       !- Hours of Operation Schedule Name
  {35a4c1f0-9063-404c-87a0-11725a638a51}, !- Number of People Schedule Name
  {5e0998a5-45aa-483d-9232-4c049a4bdd6a}, !- People Activity Level Schedule Name
  {91eaaf86-0f1c-4577-9d7d-91e25d6c776d}, !- Lighting Schedule Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {35a4c1f0-9063-404c-87a0-11725a638a51}, !- Handle
  Courthouse COURTROOM_OCC_SCH,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f67a5a24-0291-4a4c-afea-f09452c7440a}, !- Default Day Schedule Name
  {a93eddb8-dc0d-412e-a5b9-ff13abb663af}, !- Summer Design Day Schedule Name
  {3c88293c-2cd4-43e9-a08a-b2157620e8fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f67a5a24-0291-4a4c-afea-f09452c7440a}, !- Handle
  Schedule Day 15,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {73b12730-8296-4156-ad48-30ddb26465f3}, !- Handle
  Schedule Rule 16,                       !- Name
  {35a4c1f0-9063-404c-87a0-11725a638a51}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c10e8c65-a20e-43e3-9486-ee9e69883beb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c10e8c65-a20e-43e3-9486-ee9e69883beb}, !- Handle
  Courthouse COURTROOM_OCC_SCH Mon|Fri Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.391,                                  !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.391,                                  !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.293,                                  !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {5efbe7a8-e4ca-461b-a39d-e3636b6ac548}, !- Handle
  Schedule Rule 17,                       !- Name
  {35a4c1f0-9063-404c-87a0-11725a638a51}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8b983e13-eec4-4ecb-a68f-ffbb9db7d7e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b983e13-eec4-4ecb-a68f-ffbb9db7d7e4}, !- Handle
  Courthouse COURTROOM_OCC_SCH Sat|Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da66dbbb-456e-4198-b41a-d8759a541417}, !- Handle
  Schedule Rule 18,                       !- Name
  {35a4c1f0-9063-404c-87a0-11725a638a51}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ca5c3a3f-0885-4ac9-8352-8f51f80e50f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca5c3a3f-0885-4ac9-8352-8f51f80e50f5}, !- Handle
  Courthouse COURTROOM_OCC_SCH Thu Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.434,                                  !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.391,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {80e5d28a-7391-4864-a46d-ae0c67a96308}, !- Handle
  Schedule Rule 19,                       !- Name
  {35a4c1f0-9063-404c-87a0-11725a638a51}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {201e8fba-d883-41d5-8514-4cf66ea5a7be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {201e8fba-d883-41d5-8514-4cf66ea5a7be}, !- Handle
  Courthouse COURTROOM_OCC_SCH Tue Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.458,                                  !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.417,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {303887d2-0e10-4d26-b6e1-0217401b7f2f}, !- Handle
  Schedule Rule 20,                       !- Name
  {35a4c1f0-9063-404c-87a0-11725a638a51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11d4f34a-dc28-4ea1-aad7-1cc7e734a5d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11d4f34a-dc28-4ea1-aad7-1cc7e734a5d5}, !- Handle
  Courthouse COURTROOM_OCC_SCH Wed Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.356,                                  !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.417,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {3c88293c-2cd4-43e9-a08a-b2157620e8fb}, !- Handle
  Courthouse COURTROOM_OCC_SCH Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {a93eddb8-dc0d-412e-a5b9-ff13abb663af}, !- Handle
  Courthouse COURTROOM_OCC_SCH Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {91eaaf86-0f1c-4577-9d7d-91e25d6c776d}, !- Handle
  Courthouse COURTROOM_LIGHT_SCH,         !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {3082f78b-e5ea-4d5d-8b75-1b128d3ac677}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3082f78b-e5ea-4d5d-8b75-1b128d3ac677}, !- Handle
  Schedule Day 18,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f1c8f0e-835e-4394-aa8b-6f57cbfbc935}, !- Handle
  Schedule Rule 21,                       !- Name
  {91eaaf86-0f1c-4577-9d7d-91e25d6c776d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b8183a39-e241-4760-8632-6ff28d6f55aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8183a39-e241-4760-8632-6ff28d6f55aa}, !- Handle
  Courthouse COURTROOM_LIGHT_SCH Sat|Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {403425e5-1b13-4f8d-aa5d-84d8ca67b591}, !- Handle
  Schedule Rule 22,                       !- Name
  {91eaaf86-0f1c-4577-9d7d-91e25d6c776d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc0a59d8-37fd-427b-bb61-6c89144c112f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc0a59d8-37fd-427b-bb61-6c89144c112f}, !- Handle
  Courthouse COURTROOM_LIGHT_SCH Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {a0bef743-c13c-441f-9ad7-5b135c747508}, !- Handle
  Courtroom Thermostat,                   !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c40e297b-3dac-4459-94dd-f529e25f7ec5}, !- Handle
  Courtroom Waiting,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {1f06b4a4-e95a-4ec4-9f4a-32f17cbc83d8}, !- Handle
  Courtroom Waiting People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b470e9d5-92bc-4331-800b-9536adb93470}, !- Handle
  Courtroom Waiting People,               !- Name
  {1f06b4a4-e95a-4ec4-9f4a-32f17cbc83d8}, !- People Definition Name
  {e50f7af3-abf5-43a0-85c2-26b0b896be7a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2669281-d4a2-44cf-a3ad-fd0855b1dc06}, !- Work Efficiency Schedule Name
  {fc49ba93-9649-4e04-b1f6-0cb5283852a3}, !- Clothing Insulation Schedule Name
  {8d57ee12-b77b-4be4-bad0-9c5c2395f9fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d080b253-8a36-4f7a-b6f3-1147270e567a}, !- Handle
  Courtroom Waiting Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.9583772500878,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c225aee5-5776-4c98-a419-0aadf7f8775b}, !- Handle
  Courtroom Waiting Lights,               !- Name
  {d080b253-8a36-4f7a-b6f3-1147270e567a}, !- Lights Definition Name
  {e50f7af3-abf5-43a0-85c2-26b0b896be7a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {a842d111-e4e1-45bd-8e88-ad7b24ee6a25}, !- Handle
  {d080b253-8a36-4f7a-b6f3-1147270e567a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {5ab0e611-cb30-48b0-9961-31935a032bc1}, !- Handle
  Courtroom Waiting Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {59401af5-5e05-47e9-a905-db54d82a051c}, !- Handle
  Courtroom Waiting Elec Equip,           !- Name
  {5ab0e611-cb30-48b0-9961-31935a032bc1}, !- Electric Equipment Definition Name
  {e50f7af3-abf5-43a0-85c2-26b0b896be7a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8123a8e0-5c6f-4eaa-a809-bcc4de765720}, !- Handle
  Courtroom Waiting Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9cfebf35-c111-4049-82dc-fa14c4309270}, !- Handle
  Courtroom Waiting Infiltration,         !- Name
  {e50f7af3-abf5-43a0-85c2-26b0b896be7a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {504d6384-2fea-466c-832f-5b2a9992a2bf}, !- Handle
  Courtroom Waiting Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {35a4c1f0-9063-404c-87a0-11725a638a51}, !- Number of People Schedule Name
  {5e0998a5-45aa-483d-9232-4c049a4bdd6a}, !- People Activity Level Schedule Name
  {91eaaf86-0f1c-4577-9d7d-91e25d6c776d}, !- Lighting Schedule Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38cd7739-68cc-4e60-88ce-f082f33820e8}, !- Handle
  Courtroom Waiting Thermostat,           !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2009b706-1e7a-4b42-bc7c-e00fb68c62da}, !- Handle
  Elevator Lobby,                         !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {e86e0efe-f557-425b-969a-2a5dce19a6fb}, !- Handle
  Elevator Lobby People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9d37451f-4cc7-41b3-abb0-39781a5e79d4}, !- Handle
  Elevator Lobby People,                  !- Name
  {e86e0efe-f557-425b-969a-2a5dce19a6fb}, !- People Definition Name
  {d87f18bf-336a-468a-85a9-01ddfc613926}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2669281-d4a2-44cf-a3ad-fd0855b1dc06}, !- Work Efficiency Schedule Name
  {fc49ba93-9649-4e04-b1f6-0cb5283852a3}, !- Clothing Insulation Schedule Name
  {8d57ee12-b77b-4be4-bad0-9c5c2395f9fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {230958fe-3c30-4e87-8006-c511755fb3d2}, !- Handle
  Elevator Lobby Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.9583772500878,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a1bfb4b0-1cc3-4209-94e2-56360e44a793}, !- Handle
  Elevator Lobby Lights,                  !- Name
  {230958fe-3c30-4e87-8006-c511755fb3d2}, !- Lights Definition Name
  {d87f18bf-336a-468a-85a9-01ddfc613926}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {6318ac76-398e-4efe-b397-def9dc6d5100}, !- Handle
  {230958fe-3c30-4e87-8006-c511755fb3d2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {9742e622-6fe7-4b7d-9853-420fb2de98d9}, !- Handle
  Elevator Lobby Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6e057440-d5ee-48d3-8838-e25f13ce47b3}, !- Handle
  Elevator Lobby Elec Equip,              !- Name
  {9742e622-6fe7-4b7d-9853-420fb2de98d9}, !- Electric Equipment Definition Name
  {d87f18bf-336a-468a-85a9-01ddfc613926}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6979b787-4178-4bd4-9c19-9d305b667206}, !- Handle
  Elevator Lobby Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {33b6f033-9588-47b5-99df-c9fce7655ac1}, !- Handle
  Elevator Lobby Infiltration,            !- Name
  {d87f18bf-336a-468a-85a9-01ddfc613926}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {b01833ce-7f7c-49ac-af8b-ab8e698c096d}, !- Handle
  Elevator Lobby Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1f2c6e97-f8d3-4377-bb8b-1950eed24d65}, !- Number of People Schedule Name
  {5e0998a5-45aa-483d-9232-4c049a4bdd6a}, !- People Activity Level Schedule Name
  {1743e2cf-2483-4d51-8863-7dcd0163c4ca}, !- Lighting Schedule Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a92d5bed-ce44-4158-bd37-33e661909b46}, !- Handle
  Elevator Lobby Thermostat,              !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {edfa5318-5798-4c85-829f-6b2c41fbf208}, !- Handle
  Elevator Shaft,                         !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {43738174-6f4b-45b2-8714-9982868239db}, !- Handle
  Elevator Shaft Ventilation,             !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2b2ed9d9-4d0c-4811-81b0-d87e0e69c4b1}, !- Handle
  Elevator Shaft Infiltration,            !- Name
  {7314f1d3-d10b-44d8-897e-8f50c5abf229}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {356e4223-edf4-472f-ade7-6d17c1d1f5e1}, !- Handle
  Elevator Shaft Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e17e4b66-7179-45b9-ad97-facdc8998a4a}, !- Handle
  Elevator Shaft Thermostat;              !- Name

OS:Rendering:Color,
  {e3360a98-917f-4205-851d-cf6526208499}, !- Handle
  Entrance Lobby,                         !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {9a6c3c5b-df80-417f-9b47-1390d7239d63}, !- Handle
  Entrance Lobby People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a7df9daa-2837-4dcc-9851-b4bc3af3a6ef}, !- Handle
  Entrance Lobby People,                  !- Name
  {9a6c3c5b-df80-417f-9b47-1390d7239d63}, !- People Definition Name
  {26ebc2ce-47e1-40b6-857e-4f11cefecfdd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2669281-d4a2-44cf-a3ad-fd0855b1dc06}, !- Work Efficiency Schedule Name
  {fc49ba93-9649-4e04-b1f6-0cb5283852a3}, !- Clothing Insulation Schedule Name
  {8d57ee12-b77b-4be4-bad0-9c5c2395f9fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6350dcba-e5a1-4767-b42b-7269d30813e5}, !- Handle
  Entrance Lobby Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.9583772500878,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {73dbb4e7-7305-4288-b2fc-f9bd37a97c5e}, !- Handle
  Entrance Lobby Lights,                  !- Name
  {6350dcba-e5a1-4767-b42b-7269d30813e5}, !- Lights Definition Name
  {26ebc2ce-47e1-40b6-857e-4f11cefecfdd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {d39f890c-4bd6-48da-9e6e-a25209e438d2}, !- Handle
  {6350dcba-e5a1-4767-b42b-7269d30813e5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {ceceb98d-2355-448c-b6f6-fb4264db1def}, !- Handle
  Entrance Lobby Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6a73343c-a162-464a-a9e9-a6691890cb4f}, !- Handle
  Entrance Lobby Elec Equip,              !- Name
  {ceceb98d-2355-448c-b6f6-fb4264db1def}, !- Electric Equipment Definition Name
  {26ebc2ce-47e1-40b6-857e-4f11cefecfdd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {73092a0e-2d9c-4a86-8d55-301a2c10dc29}, !- Handle
  Entrance Lobby Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {59a62124-9de3-4ba0-8fd4-340ea7728795}, !- Handle
  Entrance Lobby Infiltration,            !- Name
  {26ebc2ce-47e1-40b6-857e-4f11cefecfdd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {0a635102-90cc-455d-a7b7-48e00a5ea67a}, !- Handle
  Entrance Lobby Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1f2c6e97-f8d3-4377-bb8b-1950eed24d65}, !- Number of People Schedule Name
  {5e0998a5-45aa-483d-9232-4c049a4bdd6a}, !- People Activity Level Schedule Name
  {1743e2cf-2483-4d51-8863-7dcd0163c4ca}, !- Lighting Schedule Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3fa0efa-2527-46c4-ad57-912ce4c77498}, !- Handle
  Entrance Lobby Thermostat,              !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {84da42e8-b1a9-4421-b976-9efb011bf763}, !- Handle
  Judges Chamber,                         !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {df9fca4d-9334-4e03-915b-aaddfccb672b}, !- Handle
  Judges Chamber People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {54404dbd-308b-4b71-b0c7-e0166f7d4c4e}, !- Handle
  Judges Chamber People,                  !- Name
  {df9fca4d-9334-4e03-915b-aaddfccb672b}, !- People Definition Name
  {6342a835-52f7-4add-84fe-83b0700cdaca}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2669281-d4a2-44cf-a3ad-fd0855b1dc06}, !- Work Efficiency Schedule Name
  {fc49ba93-9649-4e04-b1f6-0cb5283852a3}, !- Clothing Insulation Schedule Name
  {8d57ee12-b77b-4be4-bad0-9c5c2395f9fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {eac1dc4f-a06a-4cd4-af87-a127b962d590}, !- Handle
  Judges Chamber Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.5892732896577,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f47f188f-5472-476f-9685-1064c1330900}, !- Handle
  Judges Chamber Lights,                  !- Name
  {eac1dc4f-a06a-4cd4-af87-a127b962d590}, !- Lights Definition Name
  {6342a835-52f7-4add-84fe-83b0700cdaca}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {6a37dec4-378b-4c63-9339-ba12ae164cd4}, !- Handle
  {eac1dc4f-a06a-4cd4-af87-a127b962d590}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {ba914099-a705-4bef-a565-0fdcac66c3cf}, !- Handle
  Judges Chamber Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.36460206253746,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ba72be25-7f93-42aa-bf71-b8df58901250}, !- Handle
  Judges Chamber Elec Equip,              !- Name
  {ba914099-a705-4bef-a565-0fdcac66c3cf}, !- Electric Equipment Definition Name
  {6342a835-52f7-4add-84fe-83b0700cdaca}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6d87d5c9-50bd-40eb-a1d2-25e192304055}, !- Handle
  Judges Chamber Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {aefafada-15a2-4c32-9a95-1cc1c9a18815}, !- Handle
  Judges Chamber Infiltration,            !- Name
  {6342a835-52f7-4add-84fe-83b0700cdaca}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {fa83dc20-384f-4e0a-a4ac-75117ff1254d}, !- Handle
  Judges Chamber Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f6cf1dac-4d0d-4abf-9e93-73597b996841}, !- Number of People Schedule Name
  {5e0998a5-45aa-483d-9232-4c049a4bdd6a}, !- People Activity Level Schedule Name
  {751354ae-ed55-41b7-a614-33f1c05fd93e}, !- Lighting Schedule Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f6cf1dac-4d0d-4abf-9e93-73597b996841}, !- Handle
  Courthouse JUDGES_CHAMBER_OCC_SCH,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {4292caa3-07e4-4331-b002-33ee74ba4198}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4292caa3-07e4-4331-b002-33ee74ba4198}, !- Handle
  Schedule Day 19,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c894f5e8-080d-48d0-aae0-f02bf6b42571}, !- Handle
  Schedule Rule 23,                       !- Name
  {f6cf1dac-4d0d-4abf-9e93-73597b996841}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {02ca1778-edb1-4cde-a3cb-af114838030e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02ca1778-edb1-4cde-a3cb-af114838030e}, !- Handle
  Courthouse JUDGES_CHAMBER_OCC_SCH Sat|Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8fcb4e2d-94e9-4358-974a-b691c970d12b}, !- Handle
  Schedule Rule 24,                       !- Name
  {f6cf1dac-4d0d-4abf-9e93-73597b996841}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2515e09-9b03-4683-8b4e-f20443c08192}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2515e09-9b03-4683-8b4e-f20443c08192}, !- Handle
  Courthouse JUDGES_CHAMBER_OCC_SCH Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {751354ae-ed55-41b7-a614-33f1c05fd93e}, !- Handle
  Courthouse JUDGES_CHAMBER_LIGHT_SCH,    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {df72ec4a-6e23-4559-bf33-fe2a2a8ac761}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df72ec4a-6e23-4559-bf33-fe2a2a8ac761}, !- Handle
  Schedule Day 20,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b2ca541-7af5-40ef-8f49-327898240e00}, !- Handle
  Schedule Rule 25,                       !- Name
  {751354ae-ed55-41b7-a614-33f1c05fd93e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {034a80e9-5894-42ea-a3e9-3e7c0e494852}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {034a80e9-5894-42ea-a3e9-3e7c0e494852}, !- Handle
  Courthouse JUDGES_CHAMBER_LIGHT_SCH Sat|Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ae0e9e20-08eb-4a45-8100-3c6a23c31670}, !- Handle
  Schedule Rule 26,                       !- Name
  {751354ae-ed55-41b7-a614-33f1c05fd93e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d9788af4-648a-415d-97da-e203de79a37b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9788af4-648a-415d-97da-e203de79a37b}, !- Handle
  Courthouse JUDGES_CHAMBER_LIGHT_SCH Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {aa1acb28-9a06-4d71-8057-5750576ac453}, !- Handle
  Judges Chamber Thermostat,              !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {af26c1a4-be93-4b72-ae45-958d1b00b7a5}, !- Handle
  Jury Assembly,                          !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {426617f8-0aa0-40e7-91bf-274afc196a50}, !- Handle
  Jury Assembly People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.29166925000517,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d9dcbcd6-3b24-493f-9cec-6e34585dfc97}, !- Handle
  Jury Assembly People,                   !- Name
  {426617f8-0aa0-40e7-91bf-274afc196a50}, !- People Definition Name
  {48bd2931-1634-47dd-b9d7-892dce6dc75c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2669281-d4a2-44cf-a3ad-fd0855b1dc06}, !- Work Efficiency Schedule Name
  {fc49ba93-9649-4e04-b1f6-0cb5283852a3}, !- Clothing Insulation Schedule Name
  {8d57ee12-b77b-4be4-bad0-9c5c2395f9fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {eb551c18-2461-47eb-8805-8a5e1941963a}, !- Handle
  Jury Assembly Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0665a977-6a18-4178-a585-54cad675c7c0}, !- Handle
  Jury Assembly Lights,                   !- Name
  {eb551c18-2461-47eb-8805-8a5e1941963a}, !- Lights Definition Name
  {48bd2931-1634-47dd-b9d7-892dce6dc75c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {f5bf0412-15d7-49fd-bef1-d02c6d126bff}, !- Handle
  {eb551c18-2461-47eb-8805-8a5e1941963a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {13349175-d1dc-4e74-a230-919eeaba4fcb}, !- Handle
  Jury Assembly Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a76efcf8-6566-4707-8a82-48cdf7a4b3d3}, !- Handle
  Jury Assembly Infiltration,             !- Name
  {48bd2931-1634-47dd-b9d7-892dce6dc75c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {bb99a51b-42ea-4590-b3d5-4e39c8eecfba}, !- Handle
  Jury Assembly Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {68cd32ac-4519-4882-9b97-901fb264a85f}, !- Number of People Schedule Name
  {5e0998a5-45aa-483d-9232-4c049a4bdd6a}, !- People Activity Level Schedule Name
  {3509aeb7-2dae-4fd1-bb22-c2ba5a4b4a57}, !- Lighting Schedule Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {68cd32ac-4519-4882-9b97-901fb264a85f}, !- Handle
  Courthouse JURY_ASSEMBLY_OCC_SCH,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e9ad2211-5db0-4f20-a225-da1e5cff98cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9ad2211-5db0-4f20-a225-da1e5cff98cb}, !- Handle
  Schedule Day 21,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {81927ce4-74dc-43e2-a8de-900b7f00b2ec}, !- Handle
  Schedule Rule 27,                       !- Name
  {68cd32ac-4519-4882-9b97-901fb264a85f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9f651078-4d42-4019-a2a6-f3212373c771}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f651078-4d42-4019-a2a6-f3212373c771}, !- Handle
  Courthouse JURY_ASSEMBLY_OCC_SCH Mon Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.46,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.12,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {49517112-5c7c-4086-bcce-b21ae75f3626}, !- Handle
  Schedule Rule 28,                       !- Name
  {68cd32ac-4519-4882-9b97-901fb264a85f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00fcbbf0-593f-44d2-810d-66731a414018}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00fcbbf0-593f-44d2-810d-66731a414018}, !- Handle
  Courthouse JURY_ASSEMBLY_OCC_SCH Sat|Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe70de89-1894-41d0-8bbb-fa415bb7514c}, !- Handle
  Schedule Rule 29,                       !- Name
  {68cd32ac-4519-4882-9b97-901fb264a85f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b1ff71e-9e90-4044-8a29-2395ef134bbf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b1ff71e-9e90-4044-8a29-2395ef134bbf}, !- Handle
  Courthouse JURY_ASSEMBLY_OCC_SCH Tue|Wed|Thu|Fri Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3509aeb7-2dae-4fd1-bb22-c2ba5a4b4a57}, !- Handle
  Courthouse JURY_ASSEMBLY_LIGHT_SCH,     !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {46b20b08-4c39-41ab-a4a8-0b64bb01ddd9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46b20b08-4c39-41ab-a4a8-0b64bb01ddd9}, !- Handle
  Schedule Day 22,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {57f56148-ebf8-4619-baca-24b5b83b6ad9}, !- Handle
  Schedule Rule 30,                       !- Name
  {3509aeb7-2dae-4fd1-bb22-c2ba5a4b4a57}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {22e8cd90-de24-4889-89f4-94d4835f6c64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22e8cd90-de24-4889-89f4-94d4835f6c64}, !- Handle
  Courthouse JURY_ASSEMBLY_LIGHT_SCH Mon Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {3a76fd9b-0ce2-4ba7-98ef-4ca02823b6d5}, !- Handle
  Schedule Rule 31,                       !- Name
  {3509aeb7-2dae-4fd1-bb22-c2ba5a4b4a57}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b436664e-4b52-4d1c-b28f-ad8bc905193d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b436664e-4b52-4d1c-b28f-ad8bc905193d}, !- Handle
  Courthouse JURY_ASSEMBLY_LIGHT_SCH Sat|Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {4a7692af-6d83-4ebb-b2d0-c03f60b78f2c}, !- Handle
  Schedule Rule 32,                       !- Name
  {3509aeb7-2dae-4fd1-bb22-c2ba5a4b4a57}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3665204c-7877-4ff0-a64a-5a93debc4cb4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3665204c-7877-4ff0-a64a-5a93debc4cb4}, !- Handle
  Courthouse JURY_ASSEMBLY_LIGHT_SCH Tue|Wed|Thu|Fri Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {df4a4374-34c5-4978-8676-c404948ff303}, !- Handle
  Jury Assembly Thermostat,               !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3e41946a-d64d-45ad-90e5-cc277301311f}, !- Handle
  Jury Deliberation,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {71d28903-a6de-4d6a-93c3-d092c448a4d9}, !- Handle
  Jury Deliberation People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d0de084b-3c71-4ba1-845b-58d0c04fc306}, !- Handle
  Jury Deliberation People,               !- Name
  {71d28903-a6de-4d6a-93c3-d092c448a4d9}, !- People Definition Name
  {b17f4921-05e9-4f3c-8320-86ea7a6f84d1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2669281-d4a2-44cf-a3ad-fd0855b1dc06}, !- Work Efficiency Schedule Name
  {fc49ba93-9649-4e04-b1f6-0cb5283852a3}, !- Clothing Insulation Schedule Name
  {8d57ee12-b77b-4be4-bad0-9c5c2395f9fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b366d0e7-1648-417c-923f-abd1ded06d33}, !- Handle
  Jury Deliberation Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.8055951667459,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {64c2e7a7-2054-4d7d-ae76-b3e1126f70e6}, !- Handle
  Jury Deliberation Lights,               !- Name
  {b366d0e7-1648-417c-923f-abd1ded06d33}, !- Lights Definition Name
  {b17f4921-05e9-4f3c-8320-86ea7a6f84d1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7430dccb-c522-47e6-8cb8-cab1c0387aa6}, !- Handle
  {b366d0e7-1648-417c-923f-abd1ded06d33}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {08e5095d-96ac-4cc3-9adc-1c27dfbe51ab}, !- Handle
  Jury Deliberation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7444b5f1-70b3-472c-9262-56cd62e40caf}, !- Handle
  Jury Deliberation Elec Equip,           !- Name
  {08e5095d-96ac-4cc3-9adc-1c27dfbe51ab}, !- Electric Equipment Definition Name
  {b17f4921-05e9-4f3c-8320-86ea7a6f84d1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d5f4e719-6447-4846-9f52-0de6d17f1405}, !- Handle
  Jury Deliberation Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {06f5a2ec-2996-4453-9723-b16cc52a6805}, !- Handle
  Jury Deliberation Infiltration,         !- Name
  {b17f4921-05e9-4f3c-8320-86ea7a6f84d1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {0e5cdf13-5f86-47dc-abbd-88a685b30961}, !- Handle
  Jury Deliberation Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6f6f1b4d-3b02-43d7-8351-b4cbc4c8c1bb}, !- Number of People Schedule Name
  {5e0998a5-45aa-483d-9232-4c049a4bdd6a}, !- People Activity Level Schedule Name
  {19f474fb-7bb4-4064-994c-c8587e9a4412}, !- Lighting Schedule Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6f6f1b4d-3b02-43d7-8351-b4cbc4c8c1bb}, !- Handle
  Courthouse JURY_DELIBERATION_OCC_SCH,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {74eab51e-ef11-4866-8d29-5bec5e215164}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74eab51e-ef11-4866-8d29-5bec5e215164}, !- Handle
  Schedule Day 23,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ab2040a-4052-4c72-b67c-ba3e69b55d73}, !- Handle
  Schedule Rule 33,                       !- Name
  {6f6f1b4d-3b02-43d7-8351-b4cbc4c8c1bb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0b588a12-73c7-45c9-b8b2-6cd7b0179562}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b588a12-73c7-45c9-b8b2-6cd7b0179562}, !- Handle
  Courthouse JURY_DELIBERATION_OCC_SCH Fri|Sat|Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f6b0c4a-b44d-4980-a0e7-d8f1a4a9f1e0}, !- Handle
  Schedule Rule 34,                       !- Name
  {6f6f1b4d-3b02-43d7-8351-b4cbc4c8c1bb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9fd46121-2779-401f-a180-8cb05d59ae64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fd46121-2779-401f-a180-8cb05d59ae64}, !- Handle
  Courthouse JURY_DELIBERATION_OCC_SCH Mon Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a9af1e31-b4fc-46e2-a093-663b6b2089af}, !- Handle
  Schedule Rule 35,                       !- Name
  {6f6f1b4d-3b02-43d7-8351-b4cbc4c8c1bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23366f71-c0f7-4736-9c0f-e9f2a5c67671}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23366f71-c0f7-4736-9c0f-e9f2a5c67671}, !- Handle
  Courthouse JURY_DELIBERATION_OCC_SCH Tue Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.52,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.373,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ceb819b4-0f70-4147-b28e-91f4cb6e6c29}, !- Handle
  Schedule Rule 36,                       !- Name
  {6f6f1b4d-3b02-43d7-8351-b4cbc4c8c1bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4844e2c7-0cb2-4c44-a42f-1532b73ad184}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4844e2c7-0cb2-4c44-a42f-1532b73ad184}, !- Handle
  Courthouse JURY_DELIBERATION_OCC_SCH Wed|Thu Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.52,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {19f474fb-7bb4-4064-994c-c8587e9a4412}, !- Handle
  Courthouse JURY_DELIBERATION_LIGHT_SCH, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {77d2e657-0bd0-4962-a087-969c40cd3121}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77d2e657-0bd0-4962-a087-969c40cd3121}, !- Handle
  Schedule Day 24,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bf55bdcb-51ed-4055-b203-207d7856d8e4}, !- Handle
  Schedule Rule 37,                       !- Name
  {19f474fb-7bb4-4064-994c-c8587e9a4412}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {52d7a3ad-adfc-4388-820c-a891c17a7c11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52d7a3ad-adfc-4388-820c-a891c17a7c11}, !- Handle
  Courthouse JURY_DELIBERATION_LIGHT_SCH Fri|Sat|Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {aa6f5e33-c1d2-4ef9-b412-e2bc2b439c7d}, !- Handle
  Schedule Rule 38,                       !- Name
  {19f474fb-7bb4-4064-994c-c8587e9a4412}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {147e1d98-8f73-405e-986f-6282c8e4373a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {147e1d98-8f73-405e-986f-6282c8e4373a}, !- Handle
  Courthouse JURY_DELIBERATION_LIGHT_SCH Mon Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {125d89e7-c205-4027-9db2-96737498a519}, !- Handle
  Schedule Rule 39,                       !- Name
  {19f474fb-7bb4-4064-994c-c8587e9a4412}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af24b998-5a32-4219-b45b-c8239525d7c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af24b998-5a32-4219-b45b-c8239525d7c3}, !- Handle
  Courthouse JURY_DELIBERATION_LIGHT_SCH Tue Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {1ad41b0c-0229-4e81-a9f1-bd06fcb1839c}, !- Handle
  Schedule Rule 40,                       !- Name
  {19f474fb-7bb4-4064-994c-c8587e9a4412}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3440d4f3-4c67-4b62-8b31-3e680e479c06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3440d4f3-4c67-4b62-8b31-3e680e479c06}, !- Handle
  Courthouse JURY_DELIBERATION_LIGHT_SCH Wed|Thu Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {84ff73c4-2b53-4aa0-bd57-568d4827ce31}, !- Handle
  Jury Deliberation Thermostat,           !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c37600d0-8619-4615-9e3f-2c8d7f2b8336}, !- Handle
  Library,                                !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {c5409ec3-f218-4863-99e6-5bbcc3933a77}, !- Handle
  Library People Definition,              !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4636adb8-4bd6-49c8-aac0-854eebc43f01}, !- Handle
  Library People,                         !- Name
  {c5409ec3-f218-4863-99e6-5bbcc3933a77}, !- People Definition Name
  {e6f9420d-cece-46a8-a601-61cc6aac8ad2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2669281-d4a2-44cf-a3ad-fd0855b1dc06}, !- Work Efficiency Schedule Name
  {fc49ba93-9649-4e04-b1f6-0cb5283852a3}, !- Clothing Insulation Schedule Name
  {8d57ee12-b77b-4be4-bad0-9c5c2395f9fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {23c2a1f6-b461-441e-915f-c663d12aff95}, !- Handle
  Library Lights Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.7118509792575,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c5ab0937-a208-412d-a7aa-e3af9369cc8a}, !- Handle
  Library Lights,                         !- Name
  {23c2a1f6-b461-441e-915f-c663d12aff95}, !- Lights Definition Name
  {e6f9420d-cece-46a8-a601-61cc6aac8ad2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {15746028-e57e-4c43-9a53-3011fabd2c62}, !- Handle
  {23c2a1f6-b461-441e-915f-c663d12aff95}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {60e8b7a6-cdbc-4781-852f-95d66db32ae8}, !- Handle
  Library Ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0.00799950916224,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3a5f11ca-3d1d-4e58-9d2a-2f5fc74ebc91}, !- Handle
  Library Infiltration,                   !- Name
  {e6f9420d-cece-46a8-a601-61cc6aac8ad2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {511ab78e-e483-4a08-aece-aa74d18f7393}, !- Handle
  Library Schedule Set,                   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1f2c6e97-f8d3-4377-bb8b-1950eed24d65}, !- Number of People Schedule Name
  {5e0998a5-45aa-483d-9232-4c049a4bdd6a}, !- People Activity Level Schedule Name
  {1743e2cf-2483-4d51-8863-7dcd0163c4ca}, !- Lighting Schedule Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ddc95ee-0711-4c50-a6f4-4c49b509af61}, !- Handle
  Library Thermostat,                     !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {680ff8a8-c722-4c78-9b5c-954e2b7d0f9f}, !- Handle
  Office,                                 !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {b21ec9b5-8736-41e9-8906-13e6356fc0fb}, !- Handle
  Office People Definition,               !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4a0cb633-5d10-4103-984e-57cb99d592df}, !- Handle
  Office People,                          !- Name
  {b21ec9b5-8736-41e9-8906-13e6356fc0fb}, !- People Definition Name
  {237db205-2ab9-4a5b-8332-4153d9fc2d4d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2669281-d4a2-44cf-a3ad-fd0855b1dc06}, !- Work Efficiency Schedule Name
  {fc49ba93-9649-4e04-b1f6-0cb5283852a3}, !- Clothing Insulation Schedule Name
  {8d57ee12-b77b-4be4-bad0-9c5c2395f9fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fa993bd6-ca59-4d0a-9277-2091387d45ce}, !- Handle
  Office Lights Definition,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.5892732896577,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c92b751e-59cb-4234-8076-5b515fd4a14c}, !- Handle
  Office Lights,                          !- Name
  {fa993bd6-ca59-4d0a-9277-2091387d45ce}, !- Lights Definition Name
  {237db205-2ab9-4a5b-8332-4153d9fc2d4d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {8c963bd8-8b49-414c-88e4-a3b795245d56}, !- Handle
  {fa993bd6-ca59-4d0a-9277-2091387d45ce}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {f1aa983b-f54f-429b-992e-a3db48326b26}, !- Handle
  Office Elec Equip Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.36460206253746,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b7f1d932-d884-482c-b76e-e4322147878f}, !- Handle
  Office Elec Equip,                      !- Name
  {f1aa983b-f54f-429b-992e-a3db48326b26}, !- Electric Equipment Definition Name
  {237db205-2ab9-4a5b-8332-4153d9fc2d4d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c3917754-4130-4618-9cfa-61ffcb2907e0}, !- Handle
  Office Ventilation,                     !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e6d3e3ac-f351-4990-921a-b2714444b7a0}, !- Handle
  Office Infiltration,                    !- Name
  {237db205-2ab9-4a5b-8332-4153d9fc2d4d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {41f83b01-23ab-4833-8a92-4a257552e5ff}, !- Handle
  Office Schedule Set,                    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1f2c6e97-f8d3-4377-bb8b-1950eed24d65}, !- Number of People Schedule Name
  {5e0998a5-45aa-483d-9232-4c049a4bdd6a}, !- People Activity Level Schedule Name
  {1743e2cf-2483-4d51-8863-7dcd0163c4ca}, !- Lighting Schedule Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e585fdb-c0c9-439f-aba4-13e11a6219b0}, !- Handle
  Office Thermostat,                      !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {43a05e49-7b52-49d7-a534-a37be3eb7ae2}, !- Handle
  Parking,                                !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {734bbf1e-fa23-4765-8fad-ca5d61e45359}, !- Handle
  Parking Ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9c44fe72-4834-4451-88e0-bc7322002d60}, !- Handle
  Parking Infiltration,                   !- Name
  {5179852c-1e3f-47be-a58b-b2190ece1412}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {fad6a5f6-da7e-49aa-8462-3d93d3cd298a}, !- Handle
  Parking Schedule Set,                   !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {1743e2cf-2483-4d51-8863-7dcd0163c4ca}, !- Lighting Schedule Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f937eef-9e4d-453e-82cd-448dde52e2f9}, !- Handle
  Parking Thermostat,                     !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5c89c2a4-4360-4912-abb1-ab097b4cb4d3}, !- Handle
  Plenum,                                 !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a509bab0-3312-40e7-b8e7-ec6a23d97328}, !- Handle
  Plenum Schedule Set,                    !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {770ed6c1-d205-4c6a-8558-7dd24764c238}, !- Handle
  Plenum Thermostat;                      !- Name

OS:Rendering:Color,
  {5adffdc5-ed18-42fd-b62d-9feb1fee396d}, !- Handle
  Restrooms,                              !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {67bdaf8d-d8b7-4f8d-9b29-62d83d9c4160}, !- Handle
  Restrooms Lights Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.1771136875607,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0076ab04-f36d-4e09-b486-c5c26fe16824}, !- Handle
  Restrooms Lights,                       !- Name
  {67bdaf8d-d8b7-4f8d-9b29-62d83d9c4160}, !- Lights Definition Name
  {889e3cd2-9751-4a09-8609-cb3e3651bcd2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {9c99f522-b9e4-46ca-b464-636b2951fe22}, !- Handle
  {67bdaf8d-d8b7-4f8d-9b29-62d83d9c4160}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {9a8cd75e-47c4-4b29-82e3-748638be4a66}, !- Handle
  Restrooms Elec Equip Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a1d36933-1908-46d8-837f-9aa014a4d4be}, !- Handle
  Restrooms Elec Equip,                   !- Name
  {9a8cd75e-47c4-4b29-82e3-748638be4a66}, !- Electric Equipment Definition Name
  {889e3cd2-9751-4a09-8609-cb3e3651bcd2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

