OS:DesignSpecification:OutdoorAir,
  {d970da54-2b43-499e-97b8-27d4f1b52ca7}, !- Handle
  Restrooms Ventilation,                  !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3d3815d4-411b-4b6d-a475-8418a6e435cb}, !- Handle
  Restrooms Infiltration,                 !- Name
  {889e3cd2-9751-4a09-8609-cb3e3651bcd2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {a3db3fef-3bab-41d4-af45-7842e499c962}, !- Handle
  Restrooms Schedule Set,                 !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1f2c6e97-f8d3-4377-bb8b-1950eed24d65}, !- Number of People Schedule Name
  {5e0998a5-45aa-483d-9232-4c049a4bdd6a}, !- People Activity Level Schedule Name
  {1743e2cf-2483-4d51-8863-7dcd0163c4ca}, !- Lighting Schedule Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {577023c3-19be-41d2-b3ae-bab7bb046f94}, !- Handle
  Restrooms Thermostat,                   !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a92139a0-2682-4440-a083-f54c2edabf4f}, !- Handle
  Security Screening,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {955a1190-9795-46f0-b457-95940c1eb79d}, !- Handle
  Security Screening People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {15cc2c43-01f4-49ea-a5c6-2320c2167970}, !- Handle
  Security Screening People,              !- Name
  {955a1190-9795-46f0-b457-95940c1eb79d}, !- People Definition Name
  {a1d072bd-77de-4f05-b64a-a1ccf6b6b431}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2669281-d4a2-44cf-a3ad-fd0855b1dc06}, !- Work Efficiency Schedule Name
  {fc49ba93-9649-4e04-b1f6-0cb5283852a3}, !- Clothing Insulation Schedule Name
  {8d57ee12-b77b-4be4-bad0-9c5c2395f9fc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {62e65364-5cb8-4ac7-b0b3-c050ec78897e}, !- Handle
  Security Screening Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.9583772500878,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a3c3f460-3061-4ce1-bc5f-2002445bbca7}, !- Handle
  Security Screening Lights,              !- Name
  {62e65364-5cb8-4ac7-b0b3-c050ec78897e}, !- Lights Definition Name
  {a1d072bd-77de-4f05-b64a-a1ccf6b6b431}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ce160c00-e54c-4a72-a630-67a9b34969d2}, !- Handle
  {62e65364-5cb8-4ac7-b0b3-c050ec78897e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {5f11bee0-0fd0-4ec9-96a3-31c3baf0be67}, !- Handle
  Security Screening Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9bc07125-22d0-4927-a025-09d4fffd69b6}, !- Handle
  Security Screening Infiltration,        !- Name
  {a1d072bd-77de-4f05-b64a-a1ccf6b6b431}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {cb78a4de-4c9a-40f5-b0fa-4d438029aaaa}, !- Handle
  Security Screening Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1f2c6e97-f8d3-4377-bb8b-1950eed24d65}, !- Number of People Schedule Name
  {5e0998a5-45aa-483d-9232-4c049a4bdd6a}, !- People Activity Level Schedule Name
  {1743e2cf-2483-4d51-8863-7dcd0163c4ca}, !- Lighting Schedule Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a9d5361-a64f-4253-b1ce-434551450d9c}, !- Handle
  Security Screening Thermostat,          !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ad5da3b0-d704-43f7-a1d3-ad42cd36e6ed}, !- Handle
  Service Shaft,                          !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {25537ab9-d0fe-4f80-8e93-14b0b59689bc}, !- Handle
  Service Shaft Ventilation,              !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b853c7f9-f852-49eb-b05d-223d50a94232}, !- Handle
  Service Shaft Infiltration,             !- Name
  {e5664848-3fa3-4e7d-9512-38e4260c82a6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {410b3090-046c-4ca0-be48-7186cc732b68}, !- Handle
  Service Shaft Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c552d3c-0080-410b-be66-af800daa99d6}, !- Handle
  Service Shaft Thermostat;               !- Name

OS:Rendering:Color,
  {d0c2b2d5-54b6-4897-921c-99bf2a986ef8}, !- Handle
  Stairs,                                 !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {df8564e3-116b-4c3a-9fc6-9ed81db386d7}, !- Handle
  Stairs Lights Definition,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.1396036125406,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {576b4be4-0278-4536-9e50-85da55b42576}, !- Handle
  Stairs Lights,                          !- Name
  {df8564e3-116b-4c3a-9fc6-9ed81db386d7}, !- Lights Definition Name
  {136bc1ef-6b41-4b23-a1c3-cd521504763b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {28ac53fd-849d-4d5c-8ac0-ade46a08bbe3}, !- Handle
  {df8564e3-116b-4c3a-9fc6-9ed81db386d7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {672b3ba0-f5f5-4b31-83de-1cea49f544ea}, !- Handle
  Stairs Ventilation,                     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d69e95f9-4971-4cb0-bee6-45c0346d6db5}, !- Handle
  Stairs Infiltration,                    !- Name
  {136bc1ef-6b41-4b23-a1c3-cd521504763b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {0685a81d-5eda-40d3-88ed-350f6b6364e0}, !- Handle
  Stairs Schedule Set,                    !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {1743e2cf-2483-4d51-8863-7dcd0163c4ca}, !- Lighting Schedule Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f572f710-1218-4c16-97da-bff06e9151f1}, !- Handle
  Stairs Thermostat,                      !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f285eb2a-0993-4915-8cf8-4aa36668d103}, !- Handle
  Storage,                                !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {a3f71891-afe1-4c72-ac9f-ee28ccaed79e}, !- Handle
  Storage Lights Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6701662292213,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {bfcada9e-f5b7-4080-bbb4-b52077a7d13f}, !- Handle
  Storage Lights,                         !- Name
  {a3f71891-afe1-4c72-ac9f-ee28ccaed79e}, !- Lights Definition Name
  {6c65ae75-3584-4503-8186-fe9d1b7e8314}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4da1ef81-c024-4da9-b136-04987024b251}, !- Handle
  {a3f71891-afe1-4c72-ac9f-ee28ccaed79e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {b572c865-640c-4a43-9e3e-b541e43f816f}, !- Handle
  Storage Ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1e1869c6-23e2-4080-b5af-804d0e62ea0e}, !- Handle
  Storage Infiltration,                   !- Name
  {6c65ae75-3584-4503-8186-fe9d1b7e8314}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {c5cf6c5d-6751-403e-8398-ca6e9b1f7845}, !- Handle
  Storage Schedule Set,                   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1f2c6e97-f8d3-4377-bb8b-1950eed24d65}, !- Number of People Schedule Name
  {5e0998a5-45aa-483d-9232-4c049a4bdd6a}, !- People Activity Level Schedule Name
  {1743e2cf-2483-4d51-8863-7dcd0163c4ca}, !- Lighting Schedule Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c331554c-bfac-479c-84a3-d59530ad06af}, !- Handle
  Storage Thermostat,                     !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ba1b31e6-e1c1-434e-be86-e82caddb5732}, !- Handle
  Utility,                                !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {2a210047-2789-46db-ab47-34612eee4f13}, !- Handle
  Utility Lights Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  25.3490090313514,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b797f66c-79ed-46fa-aad5-fbdf7db6a0ca}, !- Handle
  Utility Lights,                         !- Name
  {2a210047-2789-46db-ab47-34612eee4f13}, !- Lights Definition Name
  {a9294092-20aa-4438-9fec-3eb0a2809792}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7fdc60ab-0249-4350-a1e4-c56cdc7e6740}, !- Handle
  {2a210047-2789-46db-ab47-34612eee4f13}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {be03c9dd-ba9e-4088-911f-8efcf6d28ce7}, !- Handle
  Utility Elec Equip Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {69fcdd65-cac5-4d8f-b2d7-110647e5221d}, !- Handle
  Utility Elec Equip,                     !- Name
  {be03c9dd-ba9e-4088-911f-8efcf6d28ce7}, !- Electric Equipment Definition Name
  {a9294092-20aa-4438-9fec-3eb0a2809792}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {03f1a084-5d73-403d-a5fd-72834e0f811c}, !- Handle
  Utility Ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3107de3e-4b8d-4d5f-aa3d-d354ce3a0df6}, !- Handle
  Utility Infiltration,                   !- Name
  {a9294092-20aa-4438-9fec-3eb0a2809792}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {6edffc85-61c3-484a-89a9-7cf894733247}, !- Handle
  Utility Schedule Set,                   !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {1743e2cf-2483-4d51-8863-7dcd0163c4ca}, !- Lighting Schedule Name
  {20b286c6-6e7a-43b6-a5a9-9de4e4c08953}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ca7061d-5632-49d8-a41b-da8861faf4c3}, !- Handle
  Utility Thermostat,                     !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {18aea00b-2e3c-4852-b72d-7d7144e40cab}, !- Handle
  BREAK_ROOM_FLR_1 Infiltration,          !- Name
  {ca27bd97-a754-4922-97a9-ae3dd4df2cde}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {70d14701-5bf1-4419-8127-b6c28c2a52fb}, !- Handle
  CENTRAL_HOLDING_FLR_0 Infiltration,     !- Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {882954ce-efc2-4e5a-b8bb-479582deeb75}, !- Handle
  CONFERENCE_FLR_1 Infiltration,          !- Name
  {22b367b3-505e-4056-9399-c5cd2a7e3408}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {290f2258-c2d1-4373-8535-b92550a46234}, !- Handle
  COURTFLOOR_HOLDING_1_FLR_2 Infiltration, !- Name
  {ab7a6b9d-d050-4225-b630-d2ddc7765776}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002228765438,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dedee6a7-5391-4ca5-8f3f-5fdf499a31b4}, !- Handle
  COURTROOM_WAITING_1_FLR2 Infiltration,  !- Name
  {fc2f899f-13c1-425f-9296-3efae82d6821}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005126160506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9581f554-8ffc-4fc3-8d5a-efacc57b9f61}, !- Handle
  COURTROOM_WAITING_2_FLR2 Infiltration,  !- Name
  {7127a6b0-3d2d-48fd-a3b1-2eb4c466a69f}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005126160506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62a99191-e3e1-4a91-b04c-79c9732e0fc6}, !- Handle
  COURT_ADMIN_FLR_1 Infiltration,         !- Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a66462b8-f7ab-4f97-9284-25bd43d5b043}, !- Handle
  DETENTION_ELEVATOR_1 Infiltration,      !- Name
  {38053f2a-857f-44a1-b2e8-8496744ababc}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007323086438,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef901ab4-72ac-4d5a-a745-28db433d4f3c}, !- Handle
  ELEC/MECH_FLR_0 Infiltration,           !- Name
  {d9e03b8a-4ecd-49f2-99a9-deba04668fd7}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {47c6baa9-22a7-4f76-b8c7-80454f99a83f}, !- Handle
  ENTRANCE_LOBBY_FLR_1 Infiltration,      !- Name
  {d2f6029d-9baf-4735-b349-5bd0eb7fc572}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {72958997-b797-4e54-8bda-4ec1ae14d69e}, !- Handle
  JUDGES_CHAMBER_1_FLR_2 Infiltration,    !- Name
  {cd002128-807d-484e-8739-eed7bd7df5f2}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005126160506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f93fc02-7cca-4628-80e5-e809a285a86a}, !- Handle
  JUDGES_CHAMBER_2_FLR_2 Infiltration,    !- Name
  {3edaa658-5613-4caa-beca-3bc096c2265c}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005126160506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a7fba63-0502-4020-89e2-1b0ba545e3a1}, !- Handle
  JUDGES_CHAMBER_3_FLR_2 Infiltration,    !- Name
  {5cf49165-8aec-4ea9-96f2-9b392fe61359}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005126160506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {58b70e02-feab-4aab-b187-a16d535f2ae7}, !- Handle
  JUDGES_CHAMBER_4_FLR_2 Infiltration,    !- Name
  {ee2b748a-0b2d-40a1-bc97-b9a2f4901874}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005126160506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec2017f8-cd54-44b4-8a12-3f41a3c9dc9a}, !- Handle
  JUDGES_ELEVATOR Infiltration,           !- Name
  {bdb5b639-82fb-4dcc-990c-182bb832bd60}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0008787703725,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6080c1b-3217-4a69-85e0-0a90f783d26a}, !- Handle
  JUDGES_STAIRS_FLR_0 Infiltration,       !- Name
  {1a50f729-372a-4a9c-92ee-55402ec02ca5}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0009148224904,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad51ce55-0e56-432a-863f-43ef4af56a44}, !- Handle
  JUDICIARY_STAFF_1_FLR_2 Infiltration,   !- Name
  {5b459aa3-0bf6-4d5d-942e-32482bbfb697}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005126160506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {646a06a9-b68f-4edd-be79-a00a1b3000a9}, !- Handle
  JUDICIARY_STAFF_2_FLR_2 Infiltration,   !- Name
  {1e8cfca4-d700-43bb-8560-0a08ff244cdc}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005126160506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {632995f4-b7a5-4ca6-a1b6-41a1cd2e9529}, !- Handle
  JUDICIARY_STAFF_3_FLR_2 Infiltration,   !- Name
  {75f735c5-f9be-4725-8285-485e6340803e}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005126160506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b0afd28-365e-4415-8e9c-d778e2553cb3}, !- Handle
  JUDICIARY_STAFF_4_FLR_2 Infiltration,   !- Name
  {3f0f1212-8d69-4c45-99e1-785e4368c4a5}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005126160506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {59cb63b2-2cdc-49dd-befb-3af68c85ffca}, !- Handle
  JURY_DELIBERATION_1_FLOOR_2 Infiltration, !- Name
  {8392cb66-0656-489e-9763-53b8542ebc5b}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d56622c-b31b-4135-bbfa-f1d0fd1f89a9}, !- Handle
  JURY_DELIBERATION_2_FLOOR_2 Infiltration, !- Name
  {bba4730f-81e7-4252-8eae-cc15a8669521}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6426263e-7a15-4c60-995a-afd32bd90991}, !- Handle
  MEETING_ROOMS_1_FLR_2 Infiltration,     !- Name
  {43d34c4d-6687-4547-ba01-e46cb1847e0b}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007176624709,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {21af0910-f7fe-4554-8b50-50bec0c35f5c}, !- Handle
  MEETING_ROOMS_4_FLR_2 Infiltration,     !- Name
  {72716372-f6e4-42aa-8a96-673bbb4b12fd}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007176624709,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {271a961c-ec94-4cce-9cc1-781b2cd7185b}, !- Handle
  OFFICES_CORNER_FLR_0 Infiltration,      !- Name
  {196d4ab8-62cb-462e-ac2c-8c48571a27dd}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c2d204eb-e6bf-4272-9a79-44aec6509af1}, !- Handle
  OFFICES_FRONT_FLR_0 Infiltration,       !- Name
  {d5e82f94-a3b2-440e-9026-484cec398f70}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc725bf8-c6a1-4847-9bd1-c8844278d6b2}, !- Handle
  OFFICE_1_FLR_1 Infiltration,            !- Name
  {17cbffd0-97d3-4ca2-8e47-8a800d93636d}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e46d3f8-f4ef-4c03-a5e5-422155b19105}, !- Handle
  OFFICE_2_FLR_1 Infiltration,            !- Name
  {37b4c313-056f-4be2-944e-810c18f51f53}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3d32792b-58d9-43cb-a78d-5937cb3a2bc6}, !- Handle
  PUBLIC_ELEVATORS Infiltration,          !- Name
  {e81de70d-69e9-4a2b-9a45-97e9550bd660}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0008299497963,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {675590ef-54ee-4a23-a69b-b6fbc46134b2}, !- Handle
  RESTROOMS_1_FLR_1 Infiltration,         !- Name
  {7f397fb6-586e-46c9-b0e1-65d0c10d2e22}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e08f086-88f8-4ce1-be36-26538f39f602}, !- Handle
  RESTROOMS_1_FLR_2 Infiltration,         !- Name
  {a8dcd770-831f-4fbd-944e-61a7743461be}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6bcb51bf-aa21-408c-87aa-c7ab61e00b5a}, !- Handle
  RESTROOMS_2_FLR_1 Infiltration,         !- Name
  {8cfb92f3-b288-455e-8c13-3e726774dca4}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cb993266-aaae-427e-b2fe-f7f394af6708}, !- Handle
  RESTROOMS_2_FLR_2 Infiltration,         !- Name
  {069ca41c-507b-4394-a14b-004ba25deb9e}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6354946d-a2a3-482c-9064-437d78bb4577}, !- Handle
  RESTROOMS_FLR_0 Infiltration,           !- Name
  {00281747-8760-4fdd-84a1-9a04c4013904}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe0c6874-7513-421b-9d0b-6589627e72d1}, !- Handle
  SALLY_PORT_FLR_0 Infiltration,          !- Name
  {f8bd20e3-a60e-4ac3-a5c8-9afe90e77341}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005980520591,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8915e16-5af6-4eb2-9337-a59b7e7b1fb9}, !- Handle
  SECONDARY_STAIRS_FLR_0 Infiltration,    !- Name
  {315b8935-a4fa-400b-ad70-175954eab1f8}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0009148224904,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5d2dd56-6c82-4061-88b3-be4f6d01ebc5}, !- Handle
  SECURE_PARKING_FLR_0 Infiltration,      !- Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {05ae1722-6c2b-46b4-a9fc-33be0aa27f9e}, !- Handle
  SECURITY_SCREENING_FLR_1 Infiltration,  !- Name
  {4d70b02a-51c9-4ca7-9e60-b8faf142e38a}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005846256177,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3231b119-60e3-4d57-b7e9-9aa7ccc30aae}, !- Handle
  STORAGE_FLR_0 Infiltration,             !- Name
  {5048fa2d-f8e6-4727-81fa-e0109908d33f}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6689f23e-1e0f-453f-833f-287c691acb36}, !- Handle
  UTILITY_FLR_0 Infiltration,             !- Name
  {f033b954-d16f-4c4c-86ab-2f760c57a64d}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efa33079-6eac-4a34-91eb-c537a142de22}, !- Handle
  UTILITY_FLR_1 Infiltration,             !- Name
  {9fb222f7-d9ff-4a14-beb2-7a6e9c7c7546}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a704614d-ad28-4436-aa3d-b059be985b1c}, !- Handle
  UTILITY_FLR_2 Infiltration,             !- Name
  {90abb727-18a9-4759-941c-76e2701fee71}, !- Space or SpaceType Name
  {168dee4a-e6c1-428c-b185-b5a7c835df6e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {9c977e17-981c-443c-a140-dea4b644f753}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {f9887571-da84-4f44-a294-b8c170c32922}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ThermalZone,
  {afd533fd-594c-451d-b136-87661011f5e4}, !- Handle
  A/V_EVIDENCE_STORAGE_1_FLR_2 ZN,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ebfb8333-49ea-48af-9a80-7a6a14a66ca3}, !- Zone Air Inlet Port List
  {1cc96d8d-86e9-4a99-beb1-6bf9879e9d06}, !- Zone Air Exhaust Port List
  {090b3a6f-4452-489b-9282-401216ef594e}, !- Zone Air Node Name
  {cd27b89a-61b7-44bf-a5c7-e5668a9df765}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ac854e8-6658-414b-98aa-30d28745a6d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {177b1cf3-9749-4ef4-8ae2-2736ae21ccf8}, !- Handle
  A/V_EVIDENCE_STORAGE_1_FLR_2 ZN Zone Air Node, !- Name
  {090b3a6f-4452-489b-9282-401216ef594e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {090b3a6f-4452-489b-9282-401216ef594e}, !- Handle
  {afd533fd-594c-451d-b136-87661011f5e4}, !- Source Object
  11,                                     !- Outlet Port
  {177b1cf3-9749-4ef4-8ae2-2736ae21ccf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebfb8333-49ea-48af-9a80-7a6a14a66ca3}, !- Handle
  {afd533fd-594c-451d-b136-87661011f5e4}, !- HVAC Component
  {71276386-c0ad-4a1a-bbc9-7fc9b7e1ed71}; !- Port 1

OS:PortList,
  {1cc96d8d-86e9-4a99-beb1-6bf9879e9d06}, !- Handle
  {afd533fd-594c-451d-b136-87661011f5e4}; !- HVAC Component

OS:PortList,
  {cd27b89a-61b7-44bf-a5c7-e5668a9df765}, !- Handle
  {afd533fd-594c-451d-b136-87661011f5e4}, !- HVAC Component
  {7fbc14ff-a955-420f-9d60-d4c8e62fc1de}; !- Port 1

OS:Sizing:Zone,
  {4370d126-d971-4cba-8d0d-b88abe9815c9}, !- Handle
  {afd533fd-594c-451d-b136-87661011f5e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {908c56b0-8c59-4367-88e3-ad31bbccf3c1}, !- Handle
  A/V_EVIDENCE_STORAGE_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {afd533fd-594c-451d-b136-87661011f5e4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {03d49237-d30f-4b02-868a-b94adbfcec4c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5ac854e8-6658-414b-98aa-30d28745a6d8}, !- Handle
  Storage Thermostat 1,                   !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9c2b5b77-9432-41c9-a867-13304ef40e5f}, !- Handle
  A/V_EVIDENCE_STORAGE_2_FLR_2 ZN,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad31c169-6b3d-4911-ac37-aaf90e40000e}, !- Zone Air Inlet Port List
  {ecba1b58-6937-4784-9db7-44d1ae9a7b34}, !- Zone Air Exhaust Port List
  {5b941258-4bf3-4562-bed1-63bb4a2ab970}, !- Zone Air Node Name
  {bfa01efe-d7fa-4b6d-bb29-65b814e01bd7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84b16344-3fc0-42c9-8dbf-75c82fdd5c19}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3df4cdb6-ae9c-49b4-ad3c-0202c5232afa}, !- Handle
  A/V_EVIDENCE_STORAGE_2_FLR_2 ZN Zone Air Node, !- Name
  {5b941258-4bf3-4562-bed1-63bb4a2ab970}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b941258-4bf3-4562-bed1-63bb4a2ab970}, !- Handle
  {9c2b5b77-9432-41c9-a867-13304ef40e5f}, !- Source Object
  11,                                     !- Outlet Port
  {3df4cdb6-ae9c-49b4-ad3c-0202c5232afa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad31c169-6b3d-4911-ac37-aaf90e40000e}, !- Handle
  {9c2b5b77-9432-41c9-a867-13304ef40e5f}, !- HVAC Component
  {ca280d4a-a660-48da-8c2f-38e5016ef375}; !- Port 1

OS:PortList,
  {ecba1b58-6937-4784-9db7-44d1ae9a7b34}, !- Handle
  {9c2b5b77-9432-41c9-a867-13304ef40e5f}; !- HVAC Component

OS:PortList,
  {bfa01efe-d7fa-4b6d-bb29-65b814e01bd7}, !- Handle
  {9c2b5b77-9432-41c9-a867-13304ef40e5f}, !- HVAC Component
  {ed2e5df6-84bf-41d8-9451-b91a9ba35b32}; !- Port 1

OS:Sizing:Zone,
  {9cc926db-bfe5-4431-a25a-fdd27d6a79b9}, !- Handle
  {9c2b5b77-9432-41c9-a867-13304ef40e5f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {13124c8b-b289-457d-842b-bab22ab180dc}, !- Handle
  A/V_EVIDENCE_STORAGE_2_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {9c2b5b77-9432-41c9-a867-13304ef40e5f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a81c3423-e399-4752-b32f-2261cb70547e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {84b16344-3fc0-42c9-8dbf-75c82fdd5c19}, !- Handle
  Storage Thermostat 2,                   !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {950f72af-712f-4eca-a5a9-d9da0d315586}, !- Handle
  BREAK_ROOM_FLR_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7619937-7891-424b-8238-7f70324c6e83}, !- Zone Air Inlet Port List
  {dd3c581e-71ec-4779-a953-7f5f0936cfe1}, !- Zone Air Exhaust Port List
  {4636c651-b729-4fb9-b9c6-aa9c6073186a}, !- Zone Air Node Name
  {8424597e-c5e1-4185-b0a5-c2ab805d7da8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a685bf2c-4393-4732-93f7-294cb4716588}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f0c93c0-06e5-45ff-81d1-2302f0b0bcd9}, !- Handle
  BREAK_ROOM_FLR_1 ZN Zone Air Node,      !- Name
  {4636c651-b729-4fb9-b9c6-aa9c6073186a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4636c651-b729-4fb9-b9c6-aa9c6073186a}, !- Handle
  {950f72af-712f-4eca-a5a9-d9da0d315586}, !- Source Object
  11,                                     !- Outlet Port
  {4f0c93c0-06e5-45ff-81d1-2302f0b0bcd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7619937-7891-424b-8238-7f70324c6e83}, !- Handle
  {950f72af-712f-4eca-a5a9-d9da0d315586}, !- HVAC Component
  {b3fb5833-e81d-4200-b659-15154698ec7b}; !- Port 1

OS:PortList,
  {dd3c581e-71ec-4779-a953-7f5f0936cfe1}, !- Handle
  {950f72af-712f-4eca-a5a9-d9da0d315586}; !- HVAC Component

OS:PortList,
  {8424597e-c5e1-4185-b0a5-c2ab805d7da8}, !- Handle
  {950f72af-712f-4eca-a5a9-d9da0d315586}, !- HVAC Component
  {405be836-281f-4315-91e4-bfeb180ab87e}; !- Port 1

OS:Sizing:Zone,
  {d6eba33c-c359-4d14-8f2f-7924596fb24b}, !- Handle
  {950f72af-712f-4eca-a5a9-d9da0d315586}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ee11d0c7-78ff-438b-ad2c-9ad8bcf0163e}, !- Handle
  BREAK_ROOM_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {950f72af-712f-4eca-a5a9-d9da0d315586}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {97549f6d-2b8d-4d22-ba54-3da7e2ecfae0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a685bf2c-4393-4732-93f7-294cb4716588}, !- Handle
  Break Room Thermostat 1,                !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bf47b1ea-3934-40e4-8a95-412974598639}, !- Handle
  CENTRAL_HOLDING_FLR_0 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0421b4cd-ecc6-45bc-a449-865ceb566134}, !- Zone Air Inlet Port List
  {2f74d4fd-e0dd-45bc-a2ff-524bf0e87416}, !- Zone Air Exhaust Port List
  {e4488bff-8a7c-46db-9212-7c1b96b9c4b6}, !- Zone Air Node Name
  {b4442b2e-e002-4658-9a01-c8729215f8ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bbe5e99c-e25d-4384-a0a7-03fe1fe4a0f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c7894ba-0ca6-469c-a285-fbc52980c6df}, !- Handle
  CENTRAL_HOLDING_FLR_0 ZN Zone Air Node, !- Name
  {e4488bff-8a7c-46db-9212-7c1b96b9c4b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4488bff-8a7c-46db-9212-7c1b96b9c4b6}, !- Handle
  {bf47b1ea-3934-40e4-8a95-412974598639}, !- Source Object
  11,                                     !- Outlet Port
  {0c7894ba-0ca6-469c-a285-fbc52980c6df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0421b4cd-ecc6-45bc-a449-865ceb566134}, !- Handle
  {bf47b1ea-3934-40e4-8a95-412974598639}, !- HVAC Component
  {1447a377-33a7-43f8-a25d-0ac4a5e9899e}; !- Port 1

OS:PortList,
  {2f74d4fd-e0dd-45bc-a2ff-524bf0e87416}, !- Handle
  {bf47b1ea-3934-40e4-8a95-412974598639}; !- HVAC Component

OS:PortList,
  {b4442b2e-e002-4658-9a01-c8729215f8ca}, !- Handle
  {bf47b1ea-3934-40e4-8a95-412974598639}, !- HVAC Component
  {5555b0d8-4c04-41ac-b0c5-1c04c62105c9}; !- Port 1

OS:Sizing:Zone,
  {04a5d017-3cde-441d-9138-2b00fa0203ad}, !- Handle
  {bf47b1ea-3934-40e4-8a95-412974598639}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {94e68e04-f3d0-424e-8a00-b4d7213effb5}, !- Handle
  CENTRAL_HOLDING_FLR_0 ZN Zone HVAC Equipment List, !- Name
  {bf47b1ea-3934-40e4-8a95-412974598639}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6278aff2-9698-4b81-ac46-dbe9b4841b9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bbe5e99c-e25d-4384-a0a7-03fe1fe4a0f2}, !- Handle
  Cell Thermostat 1,                      !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {275e0fa0-c2d6-4674-8ff9-c42ab80a063f}, !- Handle
  CLERK_1_FLR_1 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b78ddc38-b366-4be6-b633-5c53bf0f824c}, !- Zone Air Inlet Port List
  {d599cd6f-b4b9-4f43-bdd5-61b7e45cace7}, !- Zone Air Exhaust Port List
  {71128f3f-1c2b-42da-b640-bd1d558efde3}, !- Zone Air Node Name
  {d63d14f2-660b-4d78-8b01-079f47ccf298}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {06038494-7a8b-49e7-9630-b1b3302f8de1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {647d1f99-a822-4267-8425-4a7546ac1c8a}, !- Handle
  CLERK_1_FLR_1 ZN Zone Air Node,         !- Name
  {71128f3f-1c2b-42da-b640-bd1d558efde3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71128f3f-1c2b-42da-b640-bd1d558efde3}, !- Handle
  {275e0fa0-c2d6-4674-8ff9-c42ab80a063f}, !- Source Object
  11,                                     !- Outlet Port
  {647d1f99-a822-4267-8425-4a7546ac1c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b78ddc38-b366-4be6-b633-5c53bf0f824c}, !- Handle
  {275e0fa0-c2d6-4674-8ff9-c42ab80a063f}, !- HVAC Component
  {db3dbd70-c55b-40ac-a6c7-4c90108cbfbb}; !- Port 1

OS:PortList,
  {d599cd6f-b4b9-4f43-bdd5-61b7e45cace7}, !- Handle
  {275e0fa0-c2d6-4674-8ff9-c42ab80a063f}; !- HVAC Component

OS:PortList,
  {d63d14f2-660b-4d78-8b01-079f47ccf298}, !- Handle
  {275e0fa0-c2d6-4674-8ff9-c42ab80a063f}, !- HVAC Component
  {37e8d507-5a70-4a43-ad16-51ba057a9271}; !- Port 1

OS:Sizing:Zone,
  {00d326b6-4e7f-4422-b1c5-53851d3f8e60}, !- Handle
  {275e0fa0-c2d6-4674-8ff9-c42ab80a063f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6c409d5a-fb3c-4394-bd5a-8fd396af9e00}, !- Handle
  CLERK_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {275e0fa0-c2d6-4674-8ff9-c42ab80a063f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a568b33-f194-40cf-8c95-492d46bd6b30}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {06038494-7a8b-49e7-9630-b1b3302f8de1}, !- Handle
  Office Thermostat 1,                    !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a7437561-5fcc-4752-947c-0a804e94b073}, !- Handle
  CLERK_2_FLR_1 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc68efb5-75a5-485d-9bc7-6bd346543290}, !- Zone Air Inlet Port List
  {9c0d84bc-e1a7-426d-bf96-64f3237c4df1}, !- Zone Air Exhaust Port List
  {98053a7f-5fe5-412e-a157-88e32ddfcbac}, !- Zone Air Node Name
  {6dd42ade-073a-4b15-b9dc-0ecfa4eb8f67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {636a1cb8-3e26-439b-82a9-015a7c27be42}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ef5dcc6-cd62-4ba5-90eb-533b3370f70f}, !- Handle
  CLERK_2_FLR_1 ZN Zone Air Node,         !- Name
  {98053a7f-5fe5-412e-a157-88e32ddfcbac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98053a7f-5fe5-412e-a157-88e32ddfcbac}, !- Handle
  {a7437561-5fcc-4752-947c-0a804e94b073}, !- Source Object
  11,                                     !- Outlet Port
  {6ef5dcc6-cd62-4ba5-90eb-533b3370f70f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc68efb5-75a5-485d-9bc7-6bd346543290}, !- Handle
  {a7437561-5fcc-4752-947c-0a804e94b073}, !- HVAC Component
  {4b13760c-f61b-4d69-bb1d-525d779ec9c8}; !- Port 1

OS:PortList,
  {9c0d84bc-e1a7-426d-bf96-64f3237c4df1}, !- Handle
  {a7437561-5fcc-4752-947c-0a804e94b073}; !- HVAC Component

OS:PortList,
  {6dd42ade-073a-4b15-b9dc-0ecfa4eb8f67}, !- Handle
  {a7437561-5fcc-4752-947c-0a804e94b073}, !- HVAC Component
  {470e66ed-36b5-4bf5-9c78-fbb8602c5749}; !- Port 1

OS:Sizing:Zone,
  {719d34dc-73be-48f8-bd03-619438f82f5a}, !- Handle
  {a7437561-5fcc-4752-947c-0a804e94b073}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {09f7c8ba-2cf7-49cd-b2b1-d1c16c5ceb1c}, !- Handle
  CLERK_2_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {a7437561-5fcc-4752-947c-0a804e94b073}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc1da6a0-0fc0-4405-a9a8-081b40576357}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {636a1cb8-3e26-439b-82a9-015a7c27be42}, !- Handle
  Office Thermostat 2,                    !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {28cedf24-647c-48a7-b43b-c486f21a7e67}, !- Handle
  CONFERENCE_FLR_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ab298e1-a261-4361-b81c-fca5582247e1}, !- Zone Air Inlet Port List
  {55153630-2d17-4d03-915a-c8f6ab6dce24}, !- Zone Air Exhaust Port List
  {4321a4ba-8218-4a7f-b47c-8108e7338e40}, !- Zone Air Node Name
  {2c9f0c87-5e98-4526-ac6a-26caa2bc679e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {02158039-e85c-4701-a891-b6463d352079}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ad7fb9a-bdcb-4a56-a2a6-acf427c948a9}, !- Handle
  CONFERENCE_FLR_1 ZN Zone Air Node,      !- Name
  {4321a4ba-8218-4a7f-b47c-8108e7338e40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4321a4ba-8218-4a7f-b47c-8108e7338e40}, !- Handle
  {28cedf24-647c-48a7-b43b-c486f21a7e67}, !- Source Object
  11,                                     !- Outlet Port
  {3ad7fb9a-bdcb-4a56-a2a6-acf427c948a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ab298e1-a261-4361-b81c-fca5582247e1}, !- Handle
  {28cedf24-647c-48a7-b43b-c486f21a7e67}, !- HVAC Component
  {6008bf9e-1b72-4252-9946-21e89804dd15}; !- Port 1

OS:PortList,
  {55153630-2d17-4d03-915a-c8f6ab6dce24}, !- Handle
  {28cedf24-647c-48a7-b43b-c486f21a7e67}; !- HVAC Component

OS:PortList,
  {2c9f0c87-5e98-4526-ac6a-26caa2bc679e}, !- Handle
  {28cedf24-647c-48a7-b43b-c486f21a7e67}, !- HVAC Component
  {35ddea8c-9ad6-49d2-a96e-5da736cc91b4}; !- Port 1

OS:Sizing:Zone,
  {89cc57c7-51a9-4aae-93ab-49ba61790823}, !- Handle
  {28cedf24-647c-48a7-b43b-c486f21a7e67}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5105a7fd-fdfc-4df0-a141-f5622df3098d}, !- Handle
  CONFERENCE_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {28cedf24-647c-48a7-b43b-c486f21a7e67}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43be4bb5-c71a-4dbd-a059-c86427a2f713}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {02158039-e85c-4701-a891-b6463d352079}, !- Handle
  Conference Thermostat 1,                !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6767c4fb-f434-4d1a-8631-efc76dbc7220}, !- Handle
  CORRIDOR_1_FLR_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52cf95c6-70a3-400d-9f17-794a3f78b297}, !- Zone Air Inlet Port List
  {6c9c9c62-50d9-493a-ada8-8b49b47e9544}, !- Zone Air Exhaust Port List
  {99a88ba2-071c-43fd-88c7-d1f96028bc22}, !- Zone Air Node Name
  {344fb9c9-19d7-4e1d-af9c-af25ea7e7405}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d890adc-1b40-4f8b-bfe3-13645e5da8ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89517195-b69d-4714-9c9e-b320397a94aa}, !- Handle
  CORRIDOR_1_FLR_1 ZN Zone Air Node,      !- Name
  {99a88ba2-071c-43fd-88c7-d1f96028bc22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99a88ba2-071c-43fd-88c7-d1f96028bc22}, !- Handle
  {6767c4fb-f434-4d1a-8631-efc76dbc7220}, !- Source Object
  11,                                     !- Outlet Port
  {89517195-b69d-4714-9c9e-b320397a94aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52cf95c6-70a3-400d-9f17-794a3f78b297}, !- Handle
  {6767c4fb-f434-4d1a-8631-efc76dbc7220}, !- HVAC Component
  {d58f5ba2-97bc-42bb-b12c-2a749091e35b}; !- Port 1

OS:PortList,
  {6c9c9c62-50d9-493a-ada8-8b49b47e9544}, !- Handle
  {6767c4fb-f434-4d1a-8631-efc76dbc7220}; !- HVAC Component

OS:PortList,
  {344fb9c9-19d7-4e1d-af9c-af25ea7e7405}, !- Handle
  {6767c4fb-f434-4d1a-8631-efc76dbc7220}, !- HVAC Component
  {929f8ce4-a647-4287-b26c-b36edd7932d0}; !- Port 1

OS:Sizing:Zone,
  {2975b126-512b-4336-8bab-e354c9935c45}, !- Handle
  {6767c4fb-f434-4d1a-8631-efc76dbc7220}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0761b02c-4adc-42d7-b28e-6d9fe2e5eb2c}, !- Handle
  CORRIDOR_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {6767c4fb-f434-4d1a-8631-efc76dbc7220}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {87067945-2932-406a-9c67-3a57a823abd0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2d890adc-1b40-4f8b-bfe3-13645e5da8ce}, !- Handle
  Corridor Thermostat 1,                  !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b6525323-a7ec-40d7-a3fc-5a13359ae446}, !- Handle
  CORRIDOR_1_FLR_2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {943edb76-168e-4929-9913-24f44d4cbc55}, !- Zone Air Inlet Port List
  {1b3c96bc-a5f3-4672-a8b1-5dbf7e4d74db}, !- Zone Air Exhaust Port List
  {47385dd1-274a-4a0c-aba2-0fefabfc2ebf}, !- Zone Air Node Name
  {59d46a44-7c2d-4331-af60-7708a6cd07dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a5235d9a-2b9e-4a55-8f45-04423fba217f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd3a5f98-9d16-41f2-85d0-e0820c1aeb8e}, !- Handle
  CORRIDOR_1_FLR_2 ZN Zone Air Node,      !- Name
  {47385dd1-274a-4a0c-aba2-0fefabfc2ebf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47385dd1-274a-4a0c-aba2-0fefabfc2ebf}, !- Handle
  {b6525323-a7ec-40d7-a3fc-5a13359ae446}, !- Source Object
  11,                                     !- Outlet Port
  {fd3a5f98-9d16-41f2-85d0-e0820c1aeb8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {943edb76-168e-4929-9913-24f44d4cbc55}, !- Handle
  {b6525323-a7ec-40d7-a3fc-5a13359ae446}, !- HVAC Component
  {fd1dd432-33b3-46ff-b92b-bb8aacfc40d9}; !- Port 1

OS:PortList,
  {1b3c96bc-a5f3-4672-a8b1-5dbf7e4d74db}, !- Handle
  {b6525323-a7ec-40d7-a3fc-5a13359ae446}; !- HVAC Component

OS:PortList,
  {59d46a44-7c2d-4331-af60-7708a6cd07dc}, !- Handle
  {b6525323-a7ec-40d7-a3fc-5a13359ae446}, !- HVAC Component
  {fec80c6b-d09a-47b1-ae8a-9edb7d691ecc}; !- Port 1

OS:Sizing:Zone,
  {5030b7d7-7fe2-4c2c-8af8-fb975690ce17}, !- Handle
  {b6525323-a7ec-40d7-a3fc-5a13359ae446}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f71dbc5d-2d9e-4cb1-a73f-a4bda41026d9}, !- Handle
  CORRIDOR_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {b6525323-a7ec-40d7-a3fc-5a13359ae446}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {611d91f6-6661-408d-b923-d21be206d5ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a5235d9a-2b9e-4a55-8f45-04423fba217f}, !- Handle
  Corridor Thermostat 2,                  !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8d4d9484-ea4c-47f8-98ab-9a9ad9b018ba}, !- Handle
  CORRIDOR_2_FLR_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91549d66-6b02-4d25-bf56-f9ec9ebf59de}, !- Zone Air Inlet Port List
  {e8a8a27a-12b5-4be3-93c3-98f87c2b45c2}, !- Zone Air Exhaust Port List
  {c53f8a13-d881-49f5-b4d7-0921fd91f124}, !- Zone Air Node Name
  {b2aa5bdf-b068-42b0-aecb-b2fca7110326}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69caa783-4ee7-4b6e-a0ec-26b937a492b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {352d4fb2-0bea-4eaa-826d-e33f86e956e9}, !- Handle
  CORRIDOR_2_FLR_1 ZN Zone Air Node,      !- Name
  {c53f8a13-d881-49f5-b4d7-0921fd91f124}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c53f8a13-d881-49f5-b4d7-0921fd91f124}, !- Handle
  {8d4d9484-ea4c-47f8-98ab-9a9ad9b018ba}, !- Source Object
  11,                                     !- Outlet Port
  {352d4fb2-0bea-4eaa-826d-e33f86e956e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91549d66-6b02-4d25-bf56-f9ec9ebf59de}, !- Handle
  {8d4d9484-ea4c-47f8-98ab-9a9ad9b018ba}, !- HVAC Component
  {d7564194-9813-4dd3-97b4-043c155c0a5f}; !- Port 1

OS:PortList,
  {e8a8a27a-12b5-4be3-93c3-98f87c2b45c2}, !- Handle
  {8d4d9484-ea4c-47f8-98ab-9a9ad9b018ba}; !- HVAC Component

OS:PortList,
  {b2aa5bdf-b068-42b0-aecb-b2fca7110326}, !- Handle
  {8d4d9484-ea4c-47f8-98ab-9a9ad9b018ba}, !- HVAC Component
  {f77e85ae-cda8-403c-a743-f823ab43a9ce}; !- Port 1

OS:Sizing:Zone,
  {c9d882e7-ebb6-4f46-b643-afcfa2fdeb51}, !- Handle
  {8d4d9484-ea4c-47f8-98ab-9a9ad9b018ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {706d8232-aa46-4118-8bf3-78604b0d9ce6}, !- Handle
  CORRIDOR_2_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {8d4d9484-ea4c-47f8-98ab-9a9ad9b018ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b4411ea-0b67-45fb-9998-313d0a6f06e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {69caa783-4ee7-4b6e-a0ec-26b937a492b1}, !- Handle
  Corridor Thermostat 3,                  !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f0a47945-4e20-4a18-a549-689f053ede21}, !- Handle
  CORRIDOR_2_FLR_2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfac14a5-95f8-439c-823c-09d472b00772}, !- Zone Air Inlet Port List
  {abf8599c-de81-44e9-87c1-0fbb6b2d7b45}, !- Zone Air Exhaust Port List
  {4e3697ba-576f-49cb-ae41-48bc5ce409cf}, !- Zone Air Node Name
  {0b5173f8-0ef1-419d-af8e-c24aba83757b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40eec682-2814-4166-a671-89a2ac52073c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19f6f27b-99c4-4718-b6a2-7f3ef3d65ef1}, !- Handle
  CORRIDOR_2_FLR_2 ZN Zone Air Node,      !- Name
  {4e3697ba-576f-49cb-ae41-48bc5ce409cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e3697ba-576f-49cb-ae41-48bc5ce409cf}, !- Handle
  {f0a47945-4e20-4a18-a549-689f053ede21}, !- Source Object
  11,                                     !- Outlet Port
  {19f6f27b-99c4-4718-b6a2-7f3ef3d65ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfac14a5-95f8-439c-823c-09d472b00772}, !- Handle
  {f0a47945-4e20-4a18-a549-689f053ede21}, !- HVAC Component
  {9191ee7d-cb6a-4055-8065-f2a331af6a37}; !- Port 1

OS:PortList,
  {abf8599c-de81-44e9-87c1-0fbb6b2d7b45}, !- Handle
  {f0a47945-4e20-4a18-a549-689f053ede21}; !- HVAC Component

OS:PortList,
  {0b5173f8-0ef1-419d-af8e-c24aba83757b}, !- Handle
  {f0a47945-4e20-4a18-a549-689f053ede21}, !- HVAC Component
  {ead950f1-8ed7-47f7-8a86-52605438161e}; !- Port 1

OS:Sizing:Zone,
  {2d0bce87-a940-419f-a033-f4e76c4431ab}, !- Handle
  {f0a47945-4e20-4a18-a549-689f053ede21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1e6d5d1a-b953-4167-ae71-fae8711448c0}, !- Handle
  CORRIDOR_2_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {f0a47945-4e20-4a18-a549-689f053ede21}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ff69d93-cf18-4bf9-b02b-fd8153bacb27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {40eec682-2814-4166-a671-89a2ac52073c}, !- Handle
  Corridor Thermostat 4,                  !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8e2e0655-24a4-40b8-acd1-15487e2aecb3}, !- Handle
  CORRIDOR_3_FLR_0 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84072775-9e9f-462e-9f7b-7f9c3f90cc92}, !- Zone Air Inlet Port List
  {1304cc4e-a15b-4a2e-a559-4eac9ad94e51}, !- Zone Air Exhaust Port List
  {96c51297-a779-4b94-8ec2-85ebd77eebc4}, !- Zone Air Node Name
  {e5939fe5-f229-4090-ad02-1216ed7c0db9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf6fbbca-b0f2-484e-8653-91e7d69d627b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e9866e8-f86d-43bd-b8a9-fa442f59546d}, !- Handle
  CORRIDOR_3_FLR_0 ZN Zone Air Node,      !- Name
  {96c51297-a779-4b94-8ec2-85ebd77eebc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96c51297-a779-4b94-8ec2-85ebd77eebc4}, !- Handle
  {8e2e0655-24a4-40b8-acd1-15487e2aecb3}, !- Source Object
  11,                                     !- Outlet Port
  {7e9866e8-f86d-43bd-b8a9-fa442f59546d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84072775-9e9f-462e-9f7b-7f9c3f90cc92}, !- Handle
  {8e2e0655-24a4-40b8-acd1-15487e2aecb3}, !- HVAC Component
  {9e42abe4-48f5-4f6c-8d0d-f1e3850876b0}; !- Port 1

OS:PortList,
  {1304cc4e-a15b-4a2e-a559-4eac9ad94e51}, !- Handle
  {8e2e0655-24a4-40b8-acd1-15487e2aecb3}; !- HVAC Component

OS:PortList,
  {e5939fe5-f229-4090-ad02-1216ed7c0db9}, !- Handle
  {8e2e0655-24a4-40b8-acd1-15487e2aecb3}, !- HVAC Component
  {20b9cd5d-7670-4474-94de-1826ddf0e855}; !- Port 1

OS:Sizing:Zone,
  {491edf84-0a61-441d-bf2b-fb06ce6bb233}, !- Handle
  {8e2e0655-24a4-40b8-acd1-15487e2aecb3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f657fbb5-6862-4c08-955f-3a9f081df522}, !- Handle
  CORRIDOR_3_FLR_0 ZN Zone HVAC Equipment List, !- Name
  {8e2e0655-24a4-40b8-acd1-15487e2aecb3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60913872-db30-43f4-a4e4-263be5261cf9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cf6fbbca-b0f2-484e-8653-91e7d69d627b}, !- Handle
  Corridor Thermostat 5,                  !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {05f8977b-fc31-4a6c-8986-77f16dda22bc}, !- Handle
  CORRIDOR_3_FLR_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c601ae7d-5318-4168-9bba-de2e4b4e4d12}, !- Zone Air Inlet Port List
  {b7b14a2a-216b-45ec-83ab-98f2104df2fd}, !- Zone Air Exhaust Port List
  {609ca870-7c53-43e9-8a79-10e40ec51fb6}, !- Zone Air Node Name
  {0475f63d-7ab2-43de-b3af-6c2909209494}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {60ca85fb-8897-4b74-bc25-8ec70dca18d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec6c3b8c-88a0-4f24-abcc-330b38e489c4}, !- Handle
  CORRIDOR_3_FLR_1 ZN Zone Air Node,      !- Name
  {609ca870-7c53-43e9-8a79-10e40ec51fb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {609ca870-7c53-43e9-8a79-10e40ec51fb6}, !- Handle
  {05f8977b-fc31-4a6c-8986-77f16dda22bc}, !- Source Object
  11,                                     !- Outlet Port
  {ec6c3b8c-88a0-4f24-abcc-330b38e489c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c601ae7d-5318-4168-9bba-de2e4b4e4d12}, !- Handle
  {05f8977b-fc31-4a6c-8986-77f16dda22bc}, !- HVAC Component
  {dc6d0681-6778-404d-a9a5-d57c55f0976a}; !- Port 1

OS:PortList,
  {b7b14a2a-216b-45ec-83ab-98f2104df2fd}, !- Handle
  {05f8977b-fc31-4a6c-8986-77f16dda22bc}; !- HVAC Component

OS:PortList,
  {0475f63d-7ab2-43de-b3af-6c2909209494}, !- Handle
  {05f8977b-fc31-4a6c-8986-77f16dda22bc}, !- HVAC Component
  {d471f8f3-ed1f-47ad-baa1-6bab52cedd4c}; !- Port 1

OS:Sizing:Zone,
  {4089edff-cd33-49a8-8a46-3fc9bea69cc6}, !- Handle
  {05f8977b-fc31-4a6c-8986-77f16dda22bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {4905adfe-c5cc-4946-8ac4-2743ce8eff5b}, !- Handle
  CORRIDOR_3_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {05f8977b-fc31-4a6c-8986-77f16dda22bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e12f4ef8-f968-4b9c-a295-088cb93bbe6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {60ca85fb-8897-4b74-bc25-8ec70dca18d9}, !- Handle
  Corridor Thermostat 6,                  !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {649b4087-3513-4eaa-8df4-1075db6bd3e3}, !- Handle
  CORRIDOR_3_FLR_2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79580ef4-cd76-4114-8ddb-9902ca862d03}, !- Zone Air Inlet Port List
  {d8fab95e-3234-4623-9f74-f2ae9a7a668e}, !- Zone Air Exhaust Port List
  {e734f6e8-110b-412b-babd-8d0e808f2126}, !- Zone Air Node Name
  {755828a9-ad10-419d-a87c-f4ee97b465c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f74a2665-b28f-4fb6-836e-4ad4a821eaac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {059db5c9-da55-4c0d-94be-f2010f7ab6ab}, !- Handle
  CORRIDOR_3_FLR_2 ZN Zone Air Node,      !- Name
  {e734f6e8-110b-412b-babd-8d0e808f2126}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e734f6e8-110b-412b-babd-8d0e808f2126}, !- Handle
  {649b4087-3513-4eaa-8df4-1075db6bd3e3}, !- Source Object
  11,                                     !- Outlet Port
  {059db5c9-da55-4c0d-94be-f2010f7ab6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79580ef4-cd76-4114-8ddb-9902ca862d03}, !- Handle
  {649b4087-3513-4eaa-8df4-1075db6bd3e3}, !- HVAC Component
  {9d91ca01-30cf-402f-a8a1-ce1cee756d9d}; !- Port 1

OS:PortList,
  {d8fab95e-3234-4623-9f74-f2ae9a7a668e}, !- Handle
  {649b4087-3513-4eaa-8df4-1075db6bd3e3}; !- HVAC Component

OS:PortList,
  {755828a9-ad10-419d-a87c-f4ee97b465c5}, !- Handle
  {649b4087-3513-4eaa-8df4-1075db6bd3e3}, !- HVAC Component
  {6928ba0d-e84e-48c3-9644-82c0f00bcde5}; !- Port 1

OS:Sizing:Zone,
  {2a3bf9f4-154c-49a1-a57d-8e693cc5194a}, !- Handle
  {649b4087-3513-4eaa-8df4-1075db6bd3e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {402beef0-50bc-47a1-8a13-666fc3064287}, !- Handle
  CORRIDOR_3_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {649b4087-3513-4eaa-8df4-1075db6bd3e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a7d1bf3-87ce-4cf2-8d75-b53cc732daab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f74a2665-b28f-4fb6-836e-4ad4a821eaac}, !- Handle
  Corridor Thermostat 7,                  !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b485eabe-d121-4c55-9d7d-8690882ee6e1}, !- Handle
  CORRIDOR_4_FLR_0 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77ab00a3-e309-450b-98cd-454c49c205ea}, !- Zone Air Inlet Port List
  {f1b2a3af-ec08-4343-971f-50b1abe2fc4c}, !- Zone Air Exhaust Port List
  {0f81d77d-2684-4637-bd49-2c476507e1d2}, !- Zone Air Node Name
  {4d45434e-3c26-43f9-a4cb-c6bf3420c9df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ea757878-3054-4b3c-a28f-892dc5a0f8dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a73b6ba8-baba-4d20-b04f-6e401d987fc0}, !- Handle
  CORRIDOR_4_FLR_0 ZN Zone Air Node,      !- Name
  {0f81d77d-2684-4637-bd49-2c476507e1d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f81d77d-2684-4637-bd49-2c476507e1d2}, !- Handle
  {b485eabe-d121-4c55-9d7d-8690882ee6e1}, !- Source Object
  11,                                     !- Outlet Port
  {a73b6ba8-baba-4d20-b04f-6e401d987fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77ab00a3-e309-450b-98cd-454c49c205ea}, !- Handle
  {b485eabe-d121-4c55-9d7d-8690882ee6e1}, !- HVAC Component
  {775ae675-f64d-420f-a854-1241e4c4f363}; !- Port 1

OS:PortList,
  {f1b2a3af-ec08-4343-971f-50b1abe2fc4c}, !- Handle
  {b485eabe-d121-4c55-9d7d-8690882ee6e1}; !- HVAC Component

OS:PortList,
  {4d45434e-3c26-43f9-a4cb-c6bf3420c9df}, !- Handle
  {b485eabe-d121-4c55-9d7d-8690882ee6e1}, !- HVAC Component
  {fcfc3296-84d8-44d4-93c4-028d2ead366e}; !- Port 1

OS:Sizing:Zone,
  {a830ff4c-d09f-452d-9d39-df9b641aa8be}, !- Handle
  {b485eabe-d121-4c55-9d7d-8690882ee6e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f4bedd9a-d2f9-4bbb-b313-da01abc33e40}, !- Handle
  CORRIDOR_4_FLR_0 ZN Zone HVAC Equipment List, !- Name
  {b485eabe-d121-4c55-9d7d-8690882ee6e1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab67f6d3-5d8d-46df-85ba-24a39316f167}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ea757878-3054-4b3c-a28f-892dc5a0f8dc}, !- Handle
  Corridor Thermostat 8,                  !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b90ae8e9-2037-432a-9a65-dacb0d2237a4}, !- Handle
  CORRIDOR_4_FLR_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44d8a836-ae35-430a-b82a-a17fd1f83a83}, !- Zone Air Inlet Port List
  {f3db0be5-157f-462a-94ea-63b7410aa6c0}, !- Zone Air Exhaust Port List
  {39008920-9166-418b-953b-b09b7d24ebf4}, !- Zone Air Node Name
  {994a65b8-3d1c-4d59-b882-c79da0c8cf9e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ab02066c-e934-41f3-88f7-49526c8dd661}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56e54e04-5cba-4c32-8c32-7c768cac87f2}, !- Handle
  CORRIDOR_4_FLR_1 ZN Zone Air Node,      !- Name
  {39008920-9166-418b-953b-b09b7d24ebf4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39008920-9166-418b-953b-b09b7d24ebf4}, !- Handle
  {b90ae8e9-2037-432a-9a65-dacb0d2237a4}, !- Source Object
  11,                                     !- Outlet Port
  {56e54e04-5cba-4c32-8c32-7c768cac87f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44d8a836-ae35-430a-b82a-a17fd1f83a83}, !- Handle
  {b90ae8e9-2037-432a-9a65-dacb0d2237a4}, !- HVAC Component
  {01632575-8285-46f0-86ba-b406034b4b84}; !- Port 1

OS:PortList,
  {f3db0be5-157f-462a-94ea-63b7410aa6c0}, !- Handle
  {b90ae8e9-2037-432a-9a65-dacb0d2237a4}; !- HVAC Component

OS:PortList,
  {994a65b8-3d1c-4d59-b882-c79da0c8cf9e}, !- Handle
  {b90ae8e9-2037-432a-9a65-dacb0d2237a4}, !- HVAC Component
  {7b055061-f8c7-4219-aa17-539bd404f018}; !- Port 1

OS:Sizing:Zone,
  {9994d1ed-db76-4034-9388-769f9030ab9f}, !- Handle
  {b90ae8e9-2037-432a-9a65-dacb0d2237a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {9eb8d2f1-b92b-41b9-ab79-48f0dae1e402}, !- Handle
  CORRIDOR_4_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {b90ae8e9-2037-432a-9a65-dacb0d2237a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb4dce1a-7272-49e6-862c-f9cf9319448d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ab02066c-e934-41f3-88f7-49526c8dd661}, !- Handle
  Corridor Thermostat 9,                  !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d39ab6d8-0e0f-4420-a630-61f456e28141}, !- Handle
  COURTFLOOR_HOLDING_1_FLR_2 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f921e064-6ff4-437c-bc69-27fa7bf953d4}, !- Zone Air Inlet Port List
  {30055772-9cf2-4b6f-8c9b-1478f93d9943}, !- Zone Air Exhaust Port List
  {85d0afaf-5030-41a8-912d-496ab8d9ad93}, !- Zone Air Node Name
  {78cb78cc-b9a4-4d10-82e8-bb6fc78b6ab9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {02317907-ef59-420f-a388-f729ea81684e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eaab5b5e-c055-4ac6-a4c1-c52a205613e3}, !- Handle
  COURTFLOOR_HOLDING_1_FLR_2 ZN Zone Air Node, !- Name
  {85d0afaf-5030-41a8-912d-496ab8d9ad93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85d0afaf-5030-41a8-912d-496ab8d9ad93}, !- Handle
  {d39ab6d8-0e0f-4420-a630-61f456e28141}, !- Source Object
  11,                                     !- Outlet Port
  {eaab5b5e-c055-4ac6-a4c1-c52a205613e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f921e064-6ff4-437c-bc69-27fa7bf953d4}, !- Handle
  {d39ab6d8-0e0f-4420-a630-61f456e28141}, !- HVAC Component
  {0fc642e5-ccf8-47d6-a569-9a9a8f7650a3}; !- Port 1

OS:PortList,
  {30055772-9cf2-4b6f-8c9b-1478f93d9943}, !- Handle
  {d39ab6d8-0e0f-4420-a630-61f456e28141}; !- HVAC Component

OS:PortList,
  {78cb78cc-b9a4-4d10-82e8-bb6fc78b6ab9}, !- Handle
  {d39ab6d8-0e0f-4420-a630-61f456e28141}, !- HVAC Component
  {27e8b1fb-5951-4fcc-8833-41be3e47bd14}; !- Port 1

OS:Sizing:Zone,
  {bcc32ca2-12d4-4171-a6b7-c11eb3336188}, !- Handle
  {d39ab6d8-0e0f-4420-a630-61f456e28141}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {196feab4-03e8-41f5-80f0-5e135ff46da3}, !- Handle
  COURTFLOOR_HOLDING_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {d39ab6d8-0e0f-4420-a630-61f456e28141}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d0b3f7e-6ed9-48bf-8277-5d3e8b1b4ef3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {02317907-ef59-420f-a388-f729ea81684e}, !- Handle
  Cell Thermostat 2,                      !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4c98b254-0d84-44a5-9979-408264db3f5b}, !- Handle
  COURTFLOOR_HOLDING_2_FLR_2 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fbeb251-5202-4617-ae7a-d75cc929f14c}, !- Zone Air Inlet Port List
  {6af39cbb-bbfc-44cf-8374-38d1e1762b2b}, !- Zone Air Exhaust Port List
  {169c4436-8fdd-49f7-8653-61ec9c2555ec}, !- Zone Air Node Name
  {8ab5ede1-91df-488b-90e5-4ea423fb1ed2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16ff47ea-f894-4a90-9f52-e3e0969b20fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b418925-54ca-4dca-bf34-88d182627d4b}, !- Handle
  COURTFLOOR_HOLDING_2_FLR_2 ZN Zone Air Node, !- Name
  {169c4436-8fdd-49f7-8653-61ec9c2555ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {169c4436-8fdd-49f7-8653-61ec9c2555ec}, !- Handle
  {4c98b254-0d84-44a5-9979-408264db3f5b}, !- Source Object
  11,                                     !- Outlet Port
  {2b418925-54ca-4dca-bf34-88d182627d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fbeb251-5202-4617-ae7a-d75cc929f14c}, !- Handle
  {4c98b254-0d84-44a5-9979-408264db3f5b}, !- HVAC Component
  {3ff94af0-607e-4f31-bdd1-2851b01e3e98}; !- Port 1

OS:PortList,
  {6af39cbb-bbfc-44cf-8374-38d1e1762b2b}, !- Handle
  {4c98b254-0d84-44a5-9979-408264db3f5b}; !- HVAC Component

OS:PortList,
  {8ab5ede1-91df-488b-90e5-4ea423fb1ed2}, !- Handle
  {4c98b254-0d84-44a5-9979-408264db3f5b}, !- HVAC Component
  {00673e66-8fc8-4ea0-837c-00d37d824710}; !- Port 1

OS:Sizing:Zone,
  {cc0db2bc-bbde-43b7-88dc-861c68456762}, !- Handle
  {4c98b254-0d84-44a5-9979-408264db3f5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {626e0316-d4c5-43eb-9146-535452772757}, !- Handle
  COURTFLOOR_HOLDING_2_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {4c98b254-0d84-44a5-9979-408264db3f5b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d28f29d-acf6-47e0-9db0-245fec1b6418}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {16ff47ea-f894-4a90-9f52-e3e0969b20fc}, !- Handle
  Cell Thermostat 3,                      !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8e68e5f7-02ab-4b63-b938-bd7d19d4bbfc}, !- Handle
  COURTROOM_1_FLR_2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9dca34ac-93b4-4ed4-b650-6f2695038466}, !- Zone Air Inlet Port List
  {d7bb945c-dfb2-4756-944e-d589ada891de}, !- Zone Air Exhaust Port List
  {6a5e05cf-7d2d-4d8a-945b-8091224e7716}, !- Zone Air Node Name
  {eb7825f1-be08-4a39-9762-29207c212198}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b2a3f353-5add-47fa-8346-02a61fcd784d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d0bdab9-8a96-4eed-bbff-f525a38ae666}, !- Handle
  COURTROOM_1_FLR_2 ZN Zone Air Node,     !- Name
  {6a5e05cf-7d2d-4d8a-945b-8091224e7716}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a5e05cf-7d2d-4d8a-945b-8091224e7716}, !- Handle
  {8e68e5f7-02ab-4b63-b938-bd7d19d4bbfc}, !- Source Object
  11,                                     !- Outlet Port
  {7d0bdab9-8a96-4eed-bbff-f525a38ae666}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9dca34ac-93b4-4ed4-b650-6f2695038466}, !- Handle
  {8e68e5f7-02ab-4b63-b938-bd7d19d4bbfc}, !- HVAC Component
  {0e18a8f0-cfc3-4a7a-936f-b9f695e2c1fd}; !- Port 1

OS:PortList,
  {d7bb945c-dfb2-4756-944e-d589ada891de}, !- Handle
  {8e68e5f7-02ab-4b63-b938-bd7d19d4bbfc}; !- HVAC Component

OS:PortList,
  {eb7825f1-be08-4a39-9762-29207c212198}, !- Handle
  {8e68e5f7-02ab-4b63-b938-bd7d19d4bbfc}, !- HVAC Component
  {b71e2174-69c7-444d-bccf-d3bbb1e9a47a}; !- Port 1

OS:Sizing:Zone,
  {0a0bf57f-bd1c-4892-be74-5c704494001a}, !- Handle
  {8e68e5f7-02ab-4b63-b938-bd7d19d4bbfc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {759be5db-7fe2-4bda-8b37-46180688fb3b}, !- Handle
  COURTROOM_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {8e68e5f7-02ab-4b63-b938-bd7d19d4bbfc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb2d7072-7f73-4389-9617-a30a67648183}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b2a3f353-5add-47fa-8346-02a61fcd784d}, !- Handle
  Courtroom Thermostat 1,                 !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {67122d4f-8dab-4033-95f9-cc3450ef47e9}, !- Handle
  COURTROOM_2_FLR_2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {246dc94a-c4dc-4b0b-88f2-b4efdf6fd3ff}, !- Zone Air Inlet Port List
  {f99d2628-a816-4b35-abbd-a6774d3fa12a}, !- Zone Air Exhaust Port List
  {dcb83a02-d23a-42af-96be-4739986b5598}, !- Zone Air Node Name
  {c7b2ca50-ebac-4a71-887c-1ace6088f09c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7ad3a18-6228-45bc-9f0b-25a330148d27}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84ba2ded-e715-44f7-a446-a3bc799f2ad6}, !- Handle
  COURTROOM_2_FLR_2 ZN Zone Air Node,     !- Name
  {dcb83a02-d23a-42af-96be-4739986b5598}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcb83a02-d23a-42af-96be-4739986b5598}, !- Handle
  {67122d4f-8dab-4033-95f9-cc3450ef47e9}, !- Source Object
  11,                                     !- Outlet Port
  {84ba2ded-e715-44f7-a446-a3bc799f2ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {246dc94a-c4dc-4b0b-88f2-b4efdf6fd3ff}, !- Handle
  {67122d4f-8dab-4033-95f9-cc3450ef47e9}, !- HVAC Component
  {8cce6235-a4fb-492d-9ab6-f8aa2b0faeb0}; !- Port 1

OS:PortList,
  {f99d2628-a816-4b35-abbd-a6774d3fa12a}, !- Handle
  {67122d4f-8dab-4033-95f9-cc3450ef47e9}; !- HVAC Component

OS:PortList,
  {c7b2ca50-ebac-4a71-887c-1ace6088f09c}, !- Handle
  {67122d4f-8dab-4033-95f9-cc3450ef47e9}, !- HVAC Component
  {a4da0288-4b26-4c3e-a1c3-f36a95788d97}; !- Port 1

OS:Sizing:Zone,
  {5a8996cd-3134-4ea0-b49f-683bdee4d2e5}, !- Handle
  {67122d4f-8dab-4033-95f9-cc3450ef47e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b568c7a6-36d0-4217-8f10-1d89bf5b5f4f}, !- Handle
  COURTROOM_2_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {67122d4f-8dab-4033-95f9-cc3450ef47e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9652a3d5-08ba-47f7-83c1-1ab46b43936d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f7ad3a18-6228-45bc-9f0b-25a330148d27}, !- Handle
  Courtroom Thermostat 2,                 !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c223346b-4e02-412b-8ab2-22727798447e}, !- Handle
  COURTROOM_3_FLR_2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7b6aaa8-e272-4e91-a138-ea737a88fbd9}, !- Zone Air Inlet Port List
  {dd5b0a70-3f0f-4f90-8f17-4eb7f69a0797}, !- Zone Air Exhaust Port List
  {e40a269c-ab01-4bfc-91fa-8ac8d0e75ecd}, !- Zone Air Node Name
  {97e05a38-fdd4-4d24-be68-5dcb9dabd3eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9d8ea5db-4f21-482c-881c-9c975abc42b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89df4634-56a8-4abd-80ff-7634a679ed3e}, !- Handle
  COURTROOM_3_FLR_2 ZN Zone Air Node,     !- Name
  {e40a269c-ab01-4bfc-91fa-8ac8d0e75ecd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e40a269c-ab01-4bfc-91fa-8ac8d0e75ecd}, !- Handle
  {c223346b-4e02-412b-8ab2-22727798447e}, !- Source Object
  11,                                     !- Outlet Port
  {89df4634-56a8-4abd-80ff-7634a679ed3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7b6aaa8-e272-4e91-a138-ea737a88fbd9}, !- Handle
  {c223346b-4e02-412b-8ab2-22727798447e}, !- HVAC Component
  {5e1a4183-b625-48eb-abe5-3d61d334e3da}; !- Port 1

OS:PortList,
  {dd5b0a70-3f0f-4f90-8f17-4eb7f69a0797}, !- Handle
  {c223346b-4e02-412b-8ab2-22727798447e}; !- HVAC Component

OS:PortList,
  {97e05a38-fdd4-4d24-be68-5dcb9dabd3eb}, !- Handle
  {c223346b-4e02-412b-8ab2-22727798447e}, !- HVAC Component
  {e70c530c-f83e-4c81-b1f3-4bebc88ef3e6}; !- Port 1

OS:Sizing:Zone,
  {427f8b0f-acfc-4219-bf39-822bb63e9ab4}, !- Handle
  {c223346b-4e02-412b-8ab2-22727798447e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c5a2dd2b-65d2-4896-81e7-b630efceb823}, !- Handle
  COURTROOM_3_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {c223346b-4e02-412b-8ab2-22727798447e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5b10cf37-3a98-4938-bbe7-ed7521a55c91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9d8ea5db-4f21-482c-881c-9c975abc42b6}, !- Handle
  Courtroom Thermostat 3,                 !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {da33b8ff-729e-4a6d-8c97-cf3d62279455}, !- Handle
  COURTROOM_4_FLR_2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {979bbf08-f431-4a8c-b64d-2a881db89cc7}, !- Zone Air Inlet Port List
  {a4e670ed-74a1-410f-bde9-0c8beebd5209}, !- Zone Air Exhaust Port List
  {e8e0366e-bc9a-40ff-9f0e-57583fc81eaf}, !- Zone Air Node Name
  {b923f809-728e-400c-912e-f03abdf0cae9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff6cda67-8f7b-44f0-a16e-c214714760c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65d3d24b-1a3f-4242-a59c-45d48423f26d}, !- Handle
  COURTROOM_4_FLR_2 ZN Zone Air Node,     !- Name
  {e8e0366e-bc9a-40ff-9f0e-57583fc81eaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8e0366e-bc9a-40ff-9f0e-57583fc81eaf}, !- Handle
  {da33b8ff-729e-4a6d-8c97-cf3d62279455}, !- Source Object
  11,                                     !- Outlet Port
  {65d3d24b-1a3f-4242-a59c-45d48423f26d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {979bbf08-f431-4a8c-b64d-2a881db89cc7}, !- Handle
  {da33b8ff-729e-4a6d-8c97-cf3d62279455}, !- HVAC Component
  {5a79cd66-4a36-43ff-9368-fdb29e4c910d}; !- Port 1

OS:PortList,
  {a4e670ed-74a1-410f-bde9-0c8beebd5209}, !- Handle
  {da33b8ff-729e-4a6d-8c97-cf3d62279455}; !- HVAC Component

OS:PortList,
  {b923f809-728e-400c-912e-f03abdf0cae9}, !- Handle
  {da33b8ff-729e-4a6d-8c97-cf3d62279455}, !- HVAC Component
  {097e5110-b09c-46a3-af32-9216e6082de5}; !- Port 1

OS:Sizing:Zone,
  {2e9ff161-7f59-47ac-bc3d-e6ff119bf8c3}, !- Handle
  {da33b8ff-729e-4a6d-8c97-cf3d62279455}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {57430cb6-81b8-4a25-a50a-ff3a0e23ea6f}, !- Handle
  COURTROOM_4_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {da33b8ff-729e-4a6d-8c97-cf3d62279455}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c4ee2a85-e1ca-458a-9a7b-a0b9c52b34a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ff6cda67-8f7b-44f0-a16e-c214714760c1}, !- Handle
  Courtroom Thermostat 4,                 !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8e2f3c95-6797-4b21-a6f1-4504024fc31c}, !- Handle
  COURTROOM_WAITING_1_FLR2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46fb4739-e4f4-493d-a886-3dc3b0a9d2dc}, !- Zone Air Inlet Port List
  {b02860df-7148-4d45-9680-7fb5b8b4e68c}, !- Zone Air Exhaust Port List
  {76daac21-2a68-4d02-8300-ebdbbc4bea7e}, !- Zone Air Node Name
  {f696aede-c844-40a4-b543-dc33dc186122}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bed77d3f-dcef-43b9-b791-d29c6baf937b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c8fa9bf-deb3-486b-a63d-964db44914a7}, !- Handle
  COURTROOM_WAITING_1_FLR2 ZN Zone Air Node, !- Name
  {76daac21-2a68-4d02-8300-ebdbbc4bea7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76daac21-2a68-4d02-8300-ebdbbc4bea7e}, !- Handle
  {8e2f3c95-6797-4b21-a6f1-4504024fc31c}, !- Source Object
  11,                                     !- Outlet Port
  {8c8fa9bf-deb3-486b-a63d-964db44914a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46fb4739-e4f4-493d-a886-3dc3b0a9d2dc}, !- Handle
  {8e2f3c95-6797-4b21-a6f1-4504024fc31c}, !- HVAC Component
  {a159aa69-6750-45a1-9e6b-95c2f15df6ec}; !- Port 1

OS:PortList,
  {b02860df-7148-4d45-9680-7fb5b8b4e68c}, !- Handle
  {8e2f3c95-6797-4b21-a6f1-4504024fc31c}; !- HVAC Component

OS:PortList,
  {f696aede-c844-40a4-b543-dc33dc186122}, !- Handle
  {8e2f3c95-6797-4b21-a6f1-4504024fc31c}, !- HVAC Component
  {f7835005-c310-46f1-9c4c-a473089a80e1}; !- Port 1

OS:Sizing:Zone,
  {7cd1f30d-99ec-48ba-ad85-4e7746d6ed35}, !- Handle
  {8e2f3c95-6797-4b21-a6f1-4504024fc31c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0d55ad8f-d69e-4ae5-be51-1c4d97b615bd}, !- Handle
  COURTROOM_WAITING_1_FLR2 ZN Zone HVAC Equipment List, !- Name
  {8e2f3c95-6797-4b21-a6f1-4504024fc31c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {836af5a1-14f6-4019-8832-d801fe8998e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bed77d3f-dcef-43b9-b791-d29c6baf937b}, !- Handle
  Courtroom Waiting Thermostat 1,         !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {33b498e3-4cf2-4e9e-9844-4b1ac0c24281}, !- Handle
  COURTROOM_WAITING_2_FLR2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {345901cd-df59-42bf-8ad8-81a632c5a61d}, !- Zone Air Inlet Port List
  {836e0d08-a215-46f8-8c5e-7d7e2d5d2a2a}, !- Zone Air Exhaust Port List
  {a04258c5-ea9a-430f-b6c5-0cac87b30b31}, !- Zone Air Node Name
  {ce417670-7cd5-4dc6-ae61-09519e81dcfa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8830db0d-29a4-4194-a015-ad1306c02734}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e6b3472-9608-4d2a-8398-7cc4cc481df6}, !- Handle
  COURTROOM_WAITING_2_FLR2 ZN Zone Air Node, !- Name
  {a04258c5-ea9a-430f-b6c5-0cac87b30b31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a04258c5-ea9a-430f-b6c5-0cac87b30b31}, !- Handle
  {33b498e3-4cf2-4e9e-9844-4b1ac0c24281}, !- Source Object
  11,                                     !- Outlet Port
  {6e6b3472-9608-4d2a-8398-7cc4cc481df6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {345901cd-df59-42bf-8ad8-81a632c5a61d}, !- Handle
  {33b498e3-4cf2-4e9e-9844-4b1ac0c24281}, !- HVAC Component
  {157f04f2-6d24-4d6f-bda5-758930033a09}; !- Port 1

OS:PortList,
  {836e0d08-a215-46f8-8c5e-7d7e2d5d2a2a}, !- Handle
  {33b498e3-4cf2-4e9e-9844-4b1ac0c24281}; !- HVAC Component

OS:PortList,
  {ce417670-7cd5-4dc6-ae61-09519e81dcfa}, !- Handle
  {33b498e3-4cf2-4e9e-9844-4b1ac0c24281}, !- HVAC Component
  {caf96206-9f19-4924-a7d2-15c2fe5e4d49}; !- Port 1

OS:Sizing:Zone,
  {ad041502-f076-41f1-a737-e1cdc3e5ac7e}, !- Handle
  {33b498e3-4cf2-4e9e-9844-4b1ac0c24281}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e3acd47b-b34c-4838-a5ef-caedbfd95114}, !- Handle
  COURTROOM_WAITING_2_FLR2 ZN Zone HVAC Equipment List, !- Name
  {33b498e3-4cf2-4e9e-9844-4b1ac0c24281}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {44746718-38c0-4b0f-ba61-da35bf494737}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8830db0d-29a4-4194-a015-ad1306c02734}, !- Handle
  Courtroom Waiting Thermostat 2,         !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0782e15f-488a-44f6-afcb-3357c78fbcce}, !- Handle
  COURT_ADMIN_FLR_1 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e6711aa-8585-483b-b8b8-aedc0672ce8a}, !- Zone Air Inlet Port List
  {46938e7f-bd85-4745-9f03-1be1d1156aea}, !- Zone Air Exhaust Port List
  {d4f5a1fa-eefe-4fb3-b5e5-90aae624129d}, !- Zone Air Node Name
  {27db19d8-94bb-4c20-a21d-6d8d55633b05}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f64ca10f-61dd-4c15-8430-e8c765c1f470}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33c98ce1-ba18-4a24-8109-64e56f671c7d}, !- Handle
  COURT_ADMIN_FLR_1 ZN Zone Air Node,     !- Name
  {d4f5a1fa-eefe-4fb3-b5e5-90aae624129d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4f5a1fa-eefe-4fb3-b5e5-90aae624129d}, !- Handle
  {0782e15f-488a-44f6-afcb-3357c78fbcce}, !- Source Object
  11,                                     !- Outlet Port
  {33c98ce1-ba18-4a24-8109-64e56f671c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e6711aa-8585-483b-b8b8-aedc0672ce8a}, !- Handle
  {0782e15f-488a-44f6-afcb-3357c78fbcce}, !- HVAC Component
  {4a580569-4944-4862-b0a4-d90015be0286}; !- Port 1

OS:PortList,
  {46938e7f-bd85-4745-9f03-1be1d1156aea}, !- Handle
  {0782e15f-488a-44f6-afcb-3357c78fbcce}; !- HVAC Component

OS:PortList,
  {27db19d8-94bb-4c20-a21d-6d8d55633b05}, !- Handle
  {0782e15f-488a-44f6-afcb-3357c78fbcce}, !- HVAC Component
  {6aee52f7-9ecc-4c36-8d7e-0f718dbad953}; !- Port 1

OS:Sizing:Zone,
  {9d842c91-cc95-45b8-bbef-970fab1c75f8}, !- Handle
  {0782e15f-488a-44f6-afcb-3357c78fbcce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e227beaf-53e6-41b2-8b1c-62a4388b56a6}, !- Handle
  COURT_ADMIN_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {0782e15f-488a-44f6-afcb-3357c78fbcce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eeb7ede0-8a7e-4988-b835-d20a524eb0f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f64ca10f-61dd-4c15-8430-e8c765c1f470}, !- Handle
  Office Thermostat 3,                    !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {14456c35-2489-4127-901b-ecd751379b2e}, !- Handle
  DETENTION_ELEVATOR_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b286dad-060d-42fc-b064-79849515a7fc}, !- Zone Air Inlet Port List
  {600546a3-06b0-4ae8-b66a-93e0216aaf60}, !- Zone Air Exhaust Port List
  {8e12b131-72e1-4e9d-bf18-4533975b5fa4}, !- Zone Air Node Name
  {c30f1518-814f-458b-a1d1-bee1fa9dfa4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3714ac83-99e5-4ccc-9497-d342f5786df1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2641f8ee-d26e-47a0-86ae-20fef1186c98}, !- Handle
  DETENTION_ELEVATOR_1 ZN Zone Air Node,  !- Name
  {8e12b131-72e1-4e9d-bf18-4533975b5fa4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e12b131-72e1-4e9d-bf18-4533975b5fa4}, !- Handle
  {14456c35-2489-4127-901b-ecd751379b2e}, !- Source Object
  11,                                     !- Outlet Port
  {2641f8ee-d26e-47a0-86ae-20fef1186c98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b286dad-060d-42fc-b064-79849515a7fc}, !- Handle
  {14456c35-2489-4127-901b-ecd751379b2e}; !- HVAC Component

OS:PortList,
  {600546a3-06b0-4ae8-b66a-93e0216aaf60}, !- Handle
  {14456c35-2489-4127-901b-ecd751379b2e}; !- HVAC Component

OS:PortList,
  {c30f1518-814f-458b-a1d1-bee1fa9dfa4b}, !- Handle
  {14456c35-2489-4127-901b-ecd751379b2e}; !- HVAC Component

OS:Sizing:Zone,
  {a38ef82c-cfaa-4cdd-a955-5d0fd27219a2}, !- Handle
  {14456c35-2489-4127-901b-ecd751379b2e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6e4a58f7-d4a9-4100-a938-455d5f3fa494}, !- Handle
  DETENTION_ELEVATOR_1 ZN Zone HVAC Equipment List, !- Name
  {14456c35-2489-4127-901b-ecd751379b2e}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {3714ac83-99e5-4ccc-9497-d342f5786df1}, !- Handle
  Elevator Shaft Thermostat 1;            !- Name

OS:ThermalZone,
  {47500451-7d98-4864-8941-bdb2bb7dbb50}, !- Handle
  DETENTION_ELEVATOR_2 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce6e7989-cc9f-490d-9156-0df272827ec7}, !- Zone Air Inlet Port List
  {ddcc1256-8fdb-4754-af8f-d389a4b4bc22}, !- Zone Air Exhaust Port List
  {1cfca639-c464-4542-9c07-2d5defdadd6a}, !- Zone Air Node Name
  {29671127-eb7d-40c7-9157-686ce07b438e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4102671c-86bd-4276-843c-f4534b4a8872}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81b7cbb3-1781-4a6e-b1b9-1656bade20c3}, !- Handle
  DETENTION_ELEVATOR_2 ZN Zone Air Node,  !- Name
  {1cfca639-c464-4542-9c07-2d5defdadd6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cfca639-c464-4542-9c07-2d5defdadd6a}, !- Handle
  {47500451-7d98-4864-8941-bdb2bb7dbb50}, !- Source Object
  11,                                     !- Outlet Port
  {81b7cbb3-1781-4a6e-b1b9-1656bade20c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce6e7989-cc9f-490d-9156-0df272827ec7}, !- Handle
  {47500451-7d98-4864-8941-bdb2bb7dbb50}; !- HVAC Component

OS:PortList,
  {ddcc1256-8fdb-4754-af8f-d389a4b4bc22}, !- Handle
  {47500451-7d98-4864-8941-bdb2bb7dbb50}; !- HVAC Component

OS:PortList,
  {29671127-eb7d-40c7-9157-686ce07b438e}, !- Handle
  {47500451-7d98-4864-8941-bdb2bb7dbb50}; !- HVAC Component

OS:Sizing:Zone,
  {9e32c52b-f91c-4367-aeac-3938a8035b48}, !- Handle
  {47500451-7d98-4864-8941-bdb2bb7dbb50}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1a003674-262d-4122-b7e6-b86c84274bad}, !- Handle
  DETENTION_ELEVATOR_2 ZN Zone HVAC Equipment List, !- Name
  {47500451-7d98-4864-8941-bdb2bb7dbb50}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {4102671c-86bd-4276-843c-f4534b4a8872}, !- Handle
  Elevator Shaft Thermostat 2;            !- Name

OS:ThermalZone,
  {edb04a42-21c8-4edc-93b7-3dc3ab68be47}, !- Handle
  ELEC/MECH_FLR_0 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {386dfd08-64e8-4a8b-b119-f5f9b8fd3cea}, !- Zone Air Inlet Port List
  {bb9c74bd-73e5-4215-9832-79548f97a987}, !- Zone Air Exhaust Port List
  {28a89d1a-a8a3-4f14-a08e-e117ea1c4517}, !- Zone Air Node Name
  {50a81d76-1968-4ff9-ade3-11002ba536ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {61595bae-490a-4832-990c-43c0f17ded6b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c5b901e-8d17-49e1-9b5f-9060db23e36d}, !- Handle
  ELEC/MECH_FLR_0 ZN Zone Air Node,       !- Name
  {28a89d1a-a8a3-4f14-a08e-e117ea1c4517}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28a89d1a-a8a3-4f14-a08e-e117ea1c4517}, !- Handle
  {edb04a42-21c8-4edc-93b7-3dc3ab68be47}, !- Source Object
  11,                                     !- Outlet Port
  {7c5b901e-8d17-49e1-9b5f-9060db23e36d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {386dfd08-64e8-4a8b-b119-f5f9b8fd3cea}, !- Handle
  {edb04a42-21c8-4edc-93b7-3dc3ab68be47}, !- HVAC Component
  {63cfd8ba-de7d-40cb-ba89-4f06145bef11}; !- Port 1

OS:PortList,
  {bb9c74bd-73e5-4215-9832-79548f97a987}, !- Handle
  {edb04a42-21c8-4edc-93b7-3dc3ab68be47}; !- HVAC Component

OS:PortList,
  {50a81d76-1968-4ff9-ade3-11002ba536ff}, !- Handle
  {edb04a42-21c8-4edc-93b7-3dc3ab68be47}, !- HVAC Component
  {04c31254-3fba-4885-b539-7b5b2daa4e7f}; !- Port 1

OS:Sizing:Zone,
  {d22943a0-dc24-49cd-bc67-b4541741b7c2}, !- Handle
  {edb04a42-21c8-4edc-93b7-3dc3ab68be47}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6feb0c53-e0e7-4d67-aa3f-7bde869c6362}, !- Handle
  ELEC/MECH_FLR_0 ZN Zone HVAC Equipment List, !- Name
  {edb04a42-21c8-4edc-93b7-3dc3ab68be47}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9057d148-a567-418b-84ca-d089edbc77fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {61595bae-490a-4832-990c-43c0f17ded6b}, !- Handle
  Utility Thermostat 1,                   !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {699af112-0424-4998-b2a9-f869992798cd}, !- Handle
  ELEVATOR_LOBBY_FLR_0 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2287eaa8-74ad-4388-9ebb-055ad273d890}, !- Zone Air Inlet Port List
  {b0b2fe4f-00fa-44a7-8a36-c261add36ca3}, !- Zone Air Exhaust Port List
  {7b76481e-0771-47b0-aea6-539f2fd0214e}, !- Zone Air Node Name
  {b3e8ee00-e671-4390-a4de-2a365b0bed91}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {065a8249-3a3a-41b2-9580-1bf568704f0b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96a58ba8-72f4-4b69-a70b-88da82d6b33c}, !- Handle
  ELEVATOR_LOBBY_FLR_0 ZN Zone Air Node,  !- Name
  {7b76481e-0771-47b0-aea6-539f2fd0214e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b76481e-0771-47b0-aea6-539f2fd0214e}, !- Handle
  {699af112-0424-4998-b2a9-f869992798cd}, !- Source Object
  11,                                     !- Outlet Port
  {96a58ba8-72f4-4b69-a70b-88da82d6b33c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2287eaa8-74ad-4388-9ebb-055ad273d890}, !- Handle
  {699af112-0424-4998-b2a9-f869992798cd}, !- HVAC Component
  {e879421a-b420-4c0b-b687-81f18f922f23}; !- Port 1

OS:PortList,
  {b0b2fe4f-00fa-44a7-8a36-c261add36ca3}, !- Handle
  {699af112-0424-4998-b2a9-f869992798cd}; !- HVAC Component

OS:PortList,
  {b3e8ee00-e671-4390-a4de-2a365b0bed91}, !- Handle
  {699af112-0424-4998-b2a9-f869992798cd}, !- HVAC Component
  {e7902e13-6a0c-4aa4-ba0d-af11db16e568}; !- Port 1

OS:Sizing:Zone,
  {059d103d-5a20-4424-8fc1-1fe419c9a9cb}, !- Handle
  {699af112-0424-4998-b2a9-f869992798cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {74940bf9-ec18-4da5-9236-92354950a1b1}, !- Handle
  ELEVATOR_LOBBY_FLR_0 ZN Zone HVAC Equipment List, !- Name
  {699af112-0424-4998-b2a9-f869992798cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39380d98-d7b0-491e-a2e8-23c49b6c5e8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {065a8249-3a3a-41b2-9580-1bf568704f0b}, !- Handle
  Elevator Lobby Thermostat 1,            !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1ae3d459-618b-42e6-bfa0-2ce8228ba69c}, !- Handle
  ELEVATOR_LOBBY_FLR_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8906c266-dcfb-488e-b5c3-9c6b6bdf8d65}, !- Zone Air Inlet Port List
  {8e6de99e-2022-49fe-935c-d799b273b7d3}, !- Zone Air Exhaust Port List
  {ec917b3e-138e-48f7-9278-3f254405db25}, !- Zone Air Node Name
  {01ed902a-a03c-4c32-88fb-38b866f31c62}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8c2c2a1b-9625-4585-b31d-076840e2891c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfa24c0d-bbcc-4386-acac-e7c30e75f719}, !- Handle
  ELEVATOR_LOBBY_FLR_1 ZN Zone Air Node,  !- Name
  {ec917b3e-138e-48f7-9278-3f254405db25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec917b3e-138e-48f7-9278-3f254405db25}, !- Handle
  {1ae3d459-618b-42e6-bfa0-2ce8228ba69c}, !- Source Object
  11,                                     !- Outlet Port
  {dfa24c0d-bbcc-4386-acac-e7c30e75f719}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8906c266-dcfb-488e-b5c3-9c6b6bdf8d65}, !- Handle
  {1ae3d459-618b-42e6-bfa0-2ce8228ba69c}, !- HVAC Component
  {f15fd9f2-a6c7-4728-8fdd-4a0d8f319b0b}; !- Port 1

OS:PortList,
  {8e6de99e-2022-49fe-935c-d799b273b7d3}, !- Handle
  {1ae3d459-618b-42e6-bfa0-2ce8228ba69c}; !- HVAC Component

OS:PortList,
  {01ed902a-a03c-4c32-88fb-38b866f31c62}, !- Handle
  {1ae3d459-618b-42e6-bfa0-2ce8228ba69c}, !- HVAC Component
  {50dc80c4-e49a-4002-8e99-9cd65c6c65c4}; !- Port 1

OS:Sizing:Zone,
  {3ff052a6-e763-4dbb-b2a8-1a925cb2d085}, !- Handle
  {1ae3d459-618b-42e6-bfa0-2ce8228ba69c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8ff47863-9ebf-4bc8-b380-ea45aab19c6a}, !- Handle
  ELEVATOR_LOBBY_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {1ae3d459-618b-42e6-bfa0-2ce8228ba69c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a89e6afd-a1d5-454e-bdba-52bdd702cdb3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8c2c2a1b-9625-4585-b31d-076840e2891c}, !- Handle
  Elevator Lobby Thermostat 2,            !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {80dc8cd7-374d-4b81-bfdf-1f8b2a6259a3}, !- Handle
  ELEVATOR_LOBBY_FLR_2 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d91122ae-b5b0-485a-9b4f-307147573848}, !- Zone Air Inlet Port List
  {de16cb3e-345d-4e44-8797-0ec3b208689a}, !- Zone Air Exhaust Port List
  {6366b8b8-7dea-4ed6-833e-ef55955c59ac}, !- Zone Air Node Name
  {909866eb-c4f7-464f-ba4a-6c40dd38c69b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56b0b971-07da-4917-8864-7cbffd0158b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e5a1ce1-5cb6-4df8-b8a5-75816f451be8}, !- Handle
  ELEVATOR_LOBBY_FLR_2 ZN Zone Air Node,  !- Name
  {6366b8b8-7dea-4ed6-833e-ef55955c59ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6366b8b8-7dea-4ed6-833e-ef55955c59ac}, !- Handle
  {80dc8cd7-374d-4b81-bfdf-1f8b2a6259a3}, !- Source Object
  11,                                     !- Outlet Port
  {9e5a1ce1-5cb6-4df8-b8a5-75816f451be8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d91122ae-b5b0-485a-9b4f-307147573848}, !- Handle
  {80dc8cd7-374d-4b81-bfdf-1f8b2a6259a3}, !- HVAC Component
  {81b0e7c7-c36d-46b0-bc79-f21e29e95983}; !- Port 1

OS:PortList,
  {de16cb3e-345d-4e44-8797-0ec3b208689a}, !- Handle
  {80dc8cd7-374d-4b81-bfdf-1f8b2a6259a3}; !- HVAC Component

OS:PortList,
  {909866eb-c4f7-464f-ba4a-6c40dd38c69b}, !- Handle
  {80dc8cd7-374d-4b81-bfdf-1f8b2a6259a3}, !- HVAC Component
  {7052752a-ec05-45ac-80e2-91bfb58425d0}; !- Port 1

OS:Sizing:Zone,
  {1292f010-ca82-4997-8016-2787a2b445ee}, !- Handle
  {80dc8cd7-374d-4b81-bfdf-1f8b2a6259a3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {04be196c-d94f-431c-836e-212f06a0d12d}, !- Handle
  ELEVATOR_LOBBY_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {80dc8cd7-374d-4b81-bfdf-1f8b2a6259a3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f01d2fd-bb61-4312-810e-7e83966378a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {56b0b971-07da-4917-8864-7cbffd0158b4}, !- Handle
  Elevator Lobby Thermostat 3,            !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cd76e83f-44bf-49f4-866f-56650b8ed13c}, !- Handle
  ENTRANCE_LOBBY_FLR_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9fe6345-a2f6-4b4c-89f9-8daafa8883db}, !- Zone Air Inlet Port List
  {a3ed4610-c1a7-4107-b5be-593b697befd0}, !- Zone Air Exhaust Port List
  {d65a8aca-1b2a-47ca-925f-1f6d59520147}, !- Zone Air Node Name
  {12c325f4-0af0-451b-a9a5-024714d698b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {34abe37b-76a3-43e7-aea4-1d94a006327c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56701a83-9d3e-4940-a633-f532ad6091e8}, !- Handle
  ENTRANCE_LOBBY_FLR_1 ZN Zone Air Node,  !- Name
  {d65a8aca-1b2a-47ca-925f-1f6d59520147}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d65a8aca-1b2a-47ca-925f-1f6d59520147}, !- Handle
  {cd76e83f-44bf-49f4-866f-56650b8ed13c}, !- Source Object
  11,                                     !- Outlet Port
  {56701a83-9d3e-4940-a633-f532ad6091e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9fe6345-a2f6-4b4c-89f9-8daafa8883db}, !- Handle
  {cd76e83f-44bf-49f4-866f-56650b8ed13c}, !- HVAC Component
  {73b11514-06e2-4a85-ac14-602573ca6156}; !- Port 1

OS:PortList,
  {a3ed4610-c1a7-4107-b5be-593b697befd0}, !- Handle
  {cd76e83f-44bf-49f4-866f-56650b8ed13c}; !- HVAC Component

OS:PortList,
  {12c325f4-0af0-451b-a9a5-024714d698b6}, !- Handle
  {cd76e83f-44bf-49f4-866f-56650b8ed13c}, !- HVAC Component
  {40f94a2a-0837-4d2a-a083-39194197841a}; !- Port 1

OS:Sizing:Zone,
  {0eca600a-89c0-4076-996a-cb745d83d2df}, !- Handle
  {cd76e83f-44bf-49f4-866f-56650b8ed13c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ed450fe9-a8b6-4f21-9c05-f450babe3764}, !- Handle
  ENTRANCE_LOBBY_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {cd76e83f-44bf-49f4-866f-56650b8ed13c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {483cf1c2-671f-49b9-bf09-553a2ee7e47a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {34abe37b-76a3-43e7-aea4-1d94a006327c}, !- Handle
  Entrance Lobby Thermostat 1,            !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {14a989fc-e7af-4eff-8678-33acfe60c22a}, !- Handle
  JUDGES_CHAMBER_1_FLR_2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e1fada0-6cd6-43ca-9e5a-75c30f8d6dc3}, !- Zone Air Inlet Port List
  {5f5673b9-bd58-4625-aa26-640567add734}, !- Zone Air Exhaust Port List
  {1f8ef985-48d8-4efb-9318-014bba60c875}, !- Zone Air Node Name
  {2651ffae-3fa1-4b58-adea-9ec3f6559829}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24b76f9c-1e3b-419c-952e-0cc89e39eb1c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26924976-2a54-411c-8b68-46aa28b3d32b}, !- Handle
  JUDGES_CHAMBER_1_FLR_2 ZN Zone Air Node, !- Name
  {1f8ef985-48d8-4efb-9318-014bba60c875}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f8ef985-48d8-4efb-9318-014bba60c875}, !- Handle
  {14a989fc-e7af-4eff-8678-33acfe60c22a}, !- Source Object
  11,                                     !- Outlet Port
  {26924976-2a54-411c-8b68-46aa28b3d32b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e1fada0-6cd6-43ca-9e5a-75c30f8d6dc3}, !- Handle
  {14a989fc-e7af-4eff-8678-33acfe60c22a}, !- HVAC Component
  {0633d47c-d8a5-4a00-84ac-73d4665e8ac0}; !- Port 1

OS:PortList,
  {5f5673b9-bd58-4625-aa26-640567add734}, !- Handle
  {14a989fc-e7af-4eff-8678-33acfe60c22a}; !- HVAC Component

OS:PortList,
  {2651ffae-3fa1-4b58-adea-9ec3f6559829}, !- Handle
  {14a989fc-e7af-4eff-8678-33acfe60c22a}, !- HVAC Component
  {1a2e9cc7-73dd-4d78-9891-652ea98779c5}; !- Port 1

OS:Sizing:Zone,
  {325e47d2-c55e-439b-932a-15bf24838ca1}, !- Handle
  {14a989fc-e7af-4eff-8678-33acfe60c22a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0d7854d0-17d7-4c57-9cab-6ae1aa99afd4}, !- Handle
  JUDGES_CHAMBER_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {14a989fc-e7af-4eff-8678-33acfe60c22a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8dd45f23-f938-4bd3-8839-3615347ef173}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {24b76f9c-1e3b-419c-952e-0cc89e39eb1c}, !- Handle
  Judges Chamber Thermostat 1,            !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d016b2f8-a63b-445d-8538-b9988ccac9f1}, !- Handle
  JUDGES_CHAMBER_2_FLR_2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5de69a7-ec98-4dd3-b326-4275c3f1b73c}, !- Zone Air Inlet Port List
  {2524e542-6659-4e16-9dda-cec1a70f2b2d}, !- Zone Air Exhaust Port List
  {b1a7f642-762c-4d02-8fe4-210a7741d84c}, !- Zone Air Node Name
  {7002dfd7-3b8a-47a8-b5f9-80d20baa27e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37b61534-f850-4a66-8bf4-95d47ba86fa5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc7e4538-b8a6-4f60-8748-98d17d1e791f}, !- Handle
  JUDGES_CHAMBER_2_FLR_2 ZN Zone Air Node, !- Name
  {b1a7f642-762c-4d02-8fe4-210a7741d84c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1a7f642-762c-4d02-8fe4-210a7741d84c}, !- Handle
  {d016b2f8-a63b-445d-8538-b9988ccac9f1}, !- Source Object
  11,                                     !- Outlet Port
  {cc7e4538-b8a6-4f60-8748-98d17d1e791f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5de69a7-ec98-4dd3-b326-4275c3f1b73c}, !- Handle
  {d016b2f8-a63b-445d-8538-b9988ccac9f1}, !- HVAC Component
  {aceaa096-5a2c-4ad4-845a-b2e31a989664}; !- Port 1

OS:PortList,
  {2524e542-6659-4e16-9dda-cec1a70f2b2d}, !- Handle
  {d016b2f8-a63b-445d-8538-b9988ccac9f1}; !- HVAC Component

OS:PortList,
  {7002dfd7-3b8a-47a8-b5f9-80d20baa27e4}, !- Handle
  {d016b2f8-a63b-445d-8538-b9988ccac9f1}, !- HVAC Component
  {26194a2e-5777-4128-b51c-7c8cb09b527a}; !- Port 1

OS:Sizing:Zone,
  {ea0a4fdd-556f-4b04-b4d9-207c29f89adc}, !- Handle
  {d016b2f8-a63b-445d-8538-b9988ccac9f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {37453f2a-37af-4c3d-9fb1-3b270f081f74}, !- Handle
  JUDGES_CHAMBER_2_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {d016b2f8-a63b-445d-8538-b9988ccac9f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5b72e5d6-efde-4cbe-a08a-93cd93b27131}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {37b61534-f850-4a66-8bf4-95d47ba86fa5}, !- Handle
  Judges Chamber Thermostat 2,            !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {79d03a11-1d6c-450c-8dde-52870c38650a}, !- Handle
  JUDGES_CHAMBER_3_FLR_2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2391fa4f-8486-4a28-bc0a-22f0cabb7352}, !- Zone Air Inlet Port List
  {7f178829-9e5c-4bc8-bdac-8e55a1077854}, !- Zone Air Exhaust Port List
  {9613f7ca-1440-4028-b143-d3fd09cbccee}, !- Zone Air Node Name
  {45caf580-632e-4fba-b91a-8f89337a5cb1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c096459b-cde8-4bcb-a680-94923c2693c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3043fd2a-57a0-42ef-b5b6-76ac94b52bc6}, !- Handle
  JUDGES_CHAMBER_3_FLR_2 ZN Zone Air Node, !- Name
  {9613f7ca-1440-4028-b143-d3fd09cbccee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9613f7ca-1440-4028-b143-d3fd09cbccee}, !- Handle
  {79d03a11-1d6c-450c-8dde-52870c38650a}, !- Source Object
  11,                                     !- Outlet Port
  {3043fd2a-57a0-42ef-b5b6-76ac94b52bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2391fa4f-8486-4a28-bc0a-22f0cabb7352}, !- Handle
  {79d03a11-1d6c-450c-8dde-52870c38650a}, !- HVAC Component
  {cbf28f7a-1ae7-422e-b425-6a694155f891}; !- Port 1

OS:PortList,
  {7f178829-9e5c-4bc8-bdac-8e55a1077854}, !- Handle
  {79d03a11-1d6c-450c-8dde-52870c38650a}; !- HVAC Component

OS:PortList,
  {45caf580-632e-4fba-b91a-8f89337a5cb1}, !- Handle
  {79d03a11-1d6c-450c-8dde-52870c38650a}, !- HVAC Component
  {5d4c9af1-a006-4c44-bcef-168174e2bf8a}; !- Port 1

OS:Sizing:Zone,
  {b2b81efc-df09-4125-ae88-64de9a50faaf}, !- Handle
  {79d03a11-1d6c-450c-8dde-52870c38650a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c68fc01f-b369-4db7-afa6-de5109693fd7}, !- Handle
  JUDGES_CHAMBER_3_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {79d03a11-1d6c-450c-8dde-52870c38650a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e9b5bd95-e29b-4be2-8245-7d82f1bc6ff8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c096459b-cde8-4bcb-a680-94923c2693c9}, !- Handle
  Judges Chamber Thermostat 3,            !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9a704084-1afc-4e15-912e-4bc7336bfb0f}, !- Handle
  JUDGES_CHAMBER_4_FLR_2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c263f4e-a19e-4026-969f-8fc9dcfd73f3}, !- Zone Air Inlet Port List
  {7d2fa088-9b8f-401a-8684-6b97c37d9cde}, !- Zone Air Exhaust Port List
  {3c6dda9e-5dfc-41b0-a422-cfc3cc76a25d}, !- Zone Air Node Name
  {df2bdbb8-6dc6-40c6-9372-cc90e8006760}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd37788a-e020-4a4a-8946-dd792969fcbc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {baddc404-13d3-463c-a75d-18866bec180d}, !- Handle
  JUDGES_CHAMBER_4_FLR_2 ZN Zone Air Node, !- Name
  {3c6dda9e-5dfc-41b0-a422-cfc3cc76a25d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c6dda9e-5dfc-41b0-a422-cfc3cc76a25d}, !- Handle
  {9a704084-1afc-4e15-912e-4bc7336bfb0f}, !- Source Object
  11,                                     !- Outlet Port
  {baddc404-13d3-463c-a75d-18866bec180d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c263f4e-a19e-4026-969f-8fc9dcfd73f3}, !- Handle
  {9a704084-1afc-4e15-912e-4bc7336bfb0f}, !- HVAC Component
  {4e53592f-54a0-4d8f-9f8d-a98fab7f3cb7}; !- Port 1

OS:PortList,
  {7d2fa088-9b8f-401a-8684-6b97c37d9cde}, !- Handle
  {9a704084-1afc-4e15-912e-4bc7336bfb0f}; !- HVAC Component

OS:PortList,
  {df2bdbb8-6dc6-40c6-9372-cc90e8006760}, !- Handle
  {9a704084-1afc-4e15-912e-4bc7336bfb0f}, !- HVAC Component
  {6e66ef88-c201-4902-b260-c47fd3feb528}; !- Port 1

OS:Sizing:Zone,
  {5742e5bb-a006-4504-9bfa-769407464c60}, !- Handle
  {9a704084-1afc-4e15-912e-4bc7336bfb0f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {99993b14-bf33-48d3-b219-5968627a5513}, !- Handle
  JUDGES_CHAMBER_4_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {9a704084-1afc-4e15-912e-4bc7336bfb0f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4c1971a7-84d7-442f-b959-a1277b63e509}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {dd37788a-e020-4a4a-8946-dd792969fcbc}, !- Handle
  Judges Chamber Thermostat 4,            !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ccc6eb47-bc69-4f0c-a8ef-039d59ca9e9d}, !- Handle
  JUDGES_ELEVATOR ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ef160c0-2f1f-4f9e-bb9d-dcb439725855}, !- Zone Air Inlet Port List
  {a80b6564-401e-4175-b0b1-441527b9b3f0}, !- Zone Air Exhaust Port List
  {48b5dc8f-cec6-4925-8a42-7ac955ad394f}, !- Zone Air Node Name
  {ae0dba60-231c-4753-a9e3-580aea5555ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3feda22-33f4-475e-be5e-3f43407138ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58bf8bf1-911f-45f9-90c0-9de3dd848f9c}, !- Handle
  JUDGES_ELEVATOR ZN Zone Air Node,       !- Name
  {48b5dc8f-cec6-4925-8a42-7ac955ad394f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48b5dc8f-cec6-4925-8a42-7ac955ad394f}, !- Handle
  {ccc6eb47-bc69-4f0c-a8ef-039d59ca9e9d}, !- Source Object
  11,                                     !- Outlet Port
  {58bf8bf1-911f-45f9-90c0-9de3dd848f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ef160c0-2f1f-4f9e-bb9d-dcb439725855}, !- Handle
  {ccc6eb47-bc69-4f0c-a8ef-039d59ca9e9d}; !- HVAC Component

OS:PortList,
  {a80b6564-401e-4175-b0b1-441527b9b3f0}, !- Handle
  {ccc6eb47-bc69-4f0c-a8ef-039d59ca9e9d}; !- HVAC Component

OS:PortList,
  {ae0dba60-231c-4753-a9e3-580aea5555ea}, !- Handle
  {ccc6eb47-bc69-4f0c-a8ef-039d59ca9e9d}; !- HVAC Component

OS:Sizing:Zone,
  {210efa58-5c67-4600-9885-1d9d55af3f69}, !- Handle
  {ccc6eb47-bc69-4f0c-a8ef-039d59ca9e9d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1404e9a7-25fe-4ff8-bc7e-5ddfc55d90a8}, !- Handle
  JUDGES_ELEVATOR ZN Zone HVAC Equipment List, !- Name
  {ccc6eb47-bc69-4f0c-a8ef-039d59ca9e9d}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {c3feda22-33f4-475e-be5e-3f43407138ba}, !- Handle
  Elevator Shaft Thermostat 3;            !- Name

OS:ThermalZone,
  {226c3cd0-d9c5-459e-b7a9-f22672b44093}, !- Handle
  JUDGES_STAIRS_FLR_0 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bfe59503-8c11-4cba-b44c-583e3db43b28}, !- Zone Air Inlet Port List
  {ebddc287-9095-4c95-adfb-e744bd943599}, !- Zone Air Exhaust Port List
  {2444204a-4416-4310-b740-e4320bae0f79}, !- Zone Air Node Name
  {106e25d9-634f-43c1-a323-0326ea5f4708}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eefbd95e-566a-4f42-80d7-340a3c823166}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f2dd332-93fb-4297-af3b-124073b02ce0}, !- Handle
  JUDGES_STAIRS_FLR_0 ZN Zone Air Node,   !- Name
  {2444204a-4416-4310-b740-e4320bae0f79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2444204a-4416-4310-b740-e4320bae0f79}, !- Handle
  {226c3cd0-d9c5-459e-b7a9-f22672b44093}, !- Source Object
  11,                                     !- Outlet Port
  {5f2dd332-93fb-4297-af3b-124073b02ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bfe59503-8c11-4cba-b44c-583e3db43b28}, !- Handle
  {226c3cd0-d9c5-459e-b7a9-f22672b44093}, !- HVAC Component
  {2aae36cc-9e22-4e6d-8536-56df6ff4b8fe}; !- Port 1

OS:PortList,
  {ebddc287-9095-4c95-adfb-e744bd943599}, !- Handle
  {226c3cd0-d9c5-459e-b7a9-f22672b44093}; !- HVAC Component

OS:PortList,
  {106e25d9-634f-43c1-a323-0326ea5f4708}, !- Handle
  {226c3cd0-d9c5-459e-b7a9-f22672b44093}, !- HVAC Component
  {fb554d6b-b40d-4aeb-ba05-92e5b549cabe}; !- Port 1

OS:Sizing:Zone,
  {5180c2d8-7c79-4f4f-bbe8-3e6c2984228f}, !- Handle
  {226c3cd0-d9c5-459e-b7a9-f22672b44093}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2b8d8fd7-4a25-4d33-a9f8-49cf1550766d}, !- Handle
  JUDGES_STAIRS_FLR_0 ZN Zone HVAC Equipment List, !- Name
  {226c3cd0-d9c5-459e-b7a9-f22672b44093}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bad332bb-dd05-4da3-9525-6d5c1371ae4a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {eefbd95e-566a-4f42-80d7-340a3c823166}, !- Handle
  Stairs Thermostat 1,                    !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9425a2dd-c879-4a1e-9a42-68dafb464749}, !- Handle
  JUDICIARY_STAFF_1_FLR_2 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c5290b8-e2da-413a-b262-ea1ddf67be4b}, !- Zone Air Inlet Port List
  {99ef1815-608b-4c41-b471-418b77d0c97d}, !- Zone Air Exhaust Port List
  {a8fdc7ed-7848-4c04-8d63-107762df4323}, !- Zone Air Node Name
  {8370c3e3-c19b-45fb-ba28-7924d67a8ed9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8278e4f1-d1f0-4fff-bb2a-e9d0b3c30393}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {085f611e-60fa-411c-bf99-d91208a6c1d6}, !- Handle
  JUDICIARY_STAFF_1_FLR_2 ZN Zone Air Node, !- Name
  {a8fdc7ed-7848-4c04-8d63-107762df4323}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8fdc7ed-7848-4c04-8d63-107762df4323}, !- Handle
  {9425a2dd-c879-4a1e-9a42-68dafb464749}, !- Source Object
  11,                                     !- Outlet Port
  {085f611e-60fa-411c-bf99-d91208a6c1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c5290b8-e2da-413a-b262-ea1ddf67be4b}, !- Handle
  {9425a2dd-c879-4a1e-9a42-68dafb464749}, !- HVAC Component
  {b133d410-2ac8-4fe2-8806-7ab4b3d2300e}; !- Port 1

OS:PortList,
  {99ef1815-608b-4c41-b471-418b77d0c97d}, !- Handle
  {9425a2dd-c879-4a1e-9a42-68dafb464749}; !- HVAC Component

OS:PortList,
  {8370c3e3-c19b-45fb-ba28-7924d67a8ed9}, !- Handle
  {9425a2dd-c879-4a1e-9a42-68dafb464749}, !- HVAC Component
  {a84a0aa5-02e2-47fd-b3ae-fd7b079120f7}; !- Port 1

OS:Sizing:Zone,
  {55cd7560-4df2-4195-8087-60acd1620cc2}, !- Handle
  {9425a2dd-c879-4a1e-9a42-68dafb464749}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3f25927f-d5c1-414e-9d76-e444b44ccf9d}, !- Handle
  JUDICIARY_STAFF_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {9425a2dd-c879-4a1e-9a42-68dafb464749}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a2acb62-03b7-48d7-b3fd-2b0b68ada30e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8278e4f1-d1f0-4fff-bb2a-e9d0b3c30393}, !- Handle
  Office Thermostat 4,                    !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c8c131e4-4196-4f95-9334-9889e6858baf}, !- Handle
  JUDICIARY_STAFF_2_FLR_2 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83ce3c5d-b0a7-4780-81eb-fdd194d0d1b7}, !- Zone Air Inlet Port List
  {d0957b0b-53fa-4d2a-890d-16bf4a1732bb}, !- Zone Air Exhaust Port List
  {55ae3234-3654-4e11-ba6e-b9b0135259e1}, !- Zone Air Node Name
  {a72d1c51-9d48-408a-8ba5-79d41ff7f267}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {64796287-19dc-489a-a2ba-08da93a59765}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8700513a-3115-4b1f-8064-43cc41f728e0}, !- Handle
  JUDICIARY_STAFF_2_FLR_2 ZN Zone Air Node, !- Name
  {55ae3234-3654-4e11-ba6e-b9b0135259e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55ae3234-3654-4e11-ba6e-b9b0135259e1}, !- Handle
  {c8c131e4-4196-4f95-9334-9889e6858baf}, !- Source Object
  11,                                     !- Outlet Port
  {8700513a-3115-4b1f-8064-43cc41f728e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83ce3c5d-b0a7-4780-81eb-fdd194d0d1b7}, !- Handle
  {c8c131e4-4196-4f95-9334-9889e6858baf}, !- HVAC Component
  {9b20266f-8601-48af-8dc8-814f5cfd42c6}; !- Port 1

OS:PortList,
  {d0957b0b-53fa-4d2a-890d-16bf4a1732bb}, !- Handle
  {c8c131e4-4196-4f95-9334-9889e6858baf}; !- HVAC Component

OS:PortList,
  {a72d1c51-9d48-408a-8ba5-79d41ff7f267}, !- Handle
  {c8c131e4-4196-4f95-9334-9889e6858baf}, !- HVAC Component
  {54527725-c077-44ed-8937-a1931bdaa579}; !- Port 1

OS:Sizing:Zone,
  {3bdd2c7b-b0f4-4288-9132-5a2212edd81c}, !- Handle
  {c8c131e4-4196-4f95-9334-9889e6858baf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {40bf34e0-8195-4f9f-b56c-b0adf93d6737}, !- Handle
  JUDICIARY_STAFF_2_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {c8c131e4-4196-4f95-9334-9889e6858baf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b15df23a-4d9c-4219-be2c-177f7fb14b3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {64796287-19dc-489a-a2ba-08da93a59765}, !- Handle
  Office Thermostat 5,                    !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {35916e43-40ac-490c-a096-f4a3e7c71a68}, !- Handle
  JUDICIARY_STAFF_3_FLR_2 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea57d0d0-a8f2-493f-8db8-75fc83cebc8e}, !- Zone Air Inlet Port List
  {90a2fff7-350f-4c46-bf87-94ec06987d77}, !- Zone Air Exhaust Port List
  {fd0fc0a2-0b7f-4736-ac96-09968928ddb3}, !- Zone Air Node Name
  {fdef5af1-1a11-4bb0-b50f-cb57f5f55c72}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e56a396a-a10e-4ec6-ac77-ab6199b024ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35bd5d86-4703-4cb6-ba5a-f5d2b3469e87}, !- Handle
  JUDICIARY_STAFF_3_FLR_2 ZN Zone Air Node, !- Name
  {fd0fc0a2-0b7f-4736-ac96-09968928ddb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd0fc0a2-0b7f-4736-ac96-09968928ddb3}, !- Handle
  {35916e43-40ac-490c-a096-f4a3e7c71a68}, !- Source Object
  11,                                     !- Outlet Port
  {35bd5d86-4703-4cb6-ba5a-f5d2b3469e87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea57d0d0-a8f2-493f-8db8-75fc83cebc8e}, !- Handle
  {35916e43-40ac-490c-a096-f4a3e7c71a68}, !- HVAC Component
  {faa49cf8-86c1-4c28-ac77-434da9fc733d}; !- Port 1

OS:PortList,
  {90a2fff7-350f-4c46-bf87-94ec06987d77}, !- Handle
  {35916e43-40ac-490c-a096-f4a3e7c71a68}; !- HVAC Component

OS:PortList,
  {fdef5af1-1a11-4bb0-b50f-cb57f5f55c72}, !- Handle
  {35916e43-40ac-490c-a096-f4a3e7c71a68}, !- HVAC Component
  {fac0dd09-b2cc-4812-95db-3c3d8857cd82}; !- Port 1

OS:Sizing:Zone,
  {43850571-101c-42ba-9b32-c1598ecc9718}, !- Handle
  {35916e43-40ac-490c-a096-f4a3e7c71a68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {9b72b0f0-4f4f-4e0c-b972-edc29ea42866}, !- Handle
  JUDICIARY_STAFF_3_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {35916e43-40ac-490c-a096-f4a3e7c71a68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e6dbd25-5e97-4b4f-9e75-bc74e7808866}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e56a396a-a10e-4ec6-ac77-ab6199b024ba}, !- Handle
  Office Thermostat 6,                    !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b970c7e5-9236-434a-9019-ec7ecb61c752}, !- Handle
  JUDICIARY_STAFF_4_FLR_2 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {873a0df5-f6ac-4718-9862-c30458f9e4d1}, !- Zone Air Inlet Port List
  {44b03181-b599-4cf9-9ba7-0a5cb17518df}, !- Zone Air Exhaust Port List
  {799fd1ab-28a0-46bc-b533-7641528e9c7d}, !- Zone Air Node Name
  {55e38071-1ca9-469e-9de1-7986b74d3449}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9f7e104b-e355-48ba-aa27-4750da61fda5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {465b22d8-0c4c-43d2-8dfd-9bf6940703e0}, !- Handle
  JUDICIARY_STAFF_4_FLR_2 ZN Zone Air Node, !- Name
  {799fd1ab-28a0-46bc-b533-7641528e9c7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {799fd1ab-28a0-46bc-b533-7641528e9c7d}, !- Handle
  {b970c7e5-9236-434a-9019-ec7ecb61c752}, !- Source Object
  11,                                     !- Outlet Port
  {465b22d8-0c4c-43d2-8dfd-9bf6940703e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {873a0df5-f6ac-4718-9862-c30458f9e4d1}, !- Handle
  {b970c7e5-9236-434a-9019-ec7ecb61c752}, !- HVAC Component
  {365d6285-e103-485d-9c2a-a6b8a04aebd6}; !- Port 1

OS:PortList,
  {44b03181-b599-4cf9-9ba7-0a5cb17518df}, !- Handle
  {b970c7e5-9236-434a-9019-ec7ecb61c752}; !- HVAC Component

OS:PortList,
  {55e38071-1ca9-469e-9de1-7986b74d3449}, !- Handle
  {b970c7e5-9236-434a-9019-ec7ecb61c752}, !- HVAC Component
  {a00cb87a-911b-4ae9-9b1a-54ccfc76866c}; !- Port 1

OS:Sizing:Zone,
  {4306119e-58c0-4577-93ed-452ba4b759e4}, !- Handle
  {b970c7e5-9236-434a-9019-ec7ecb61c752}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {fec11b07-6af1-4daf-9555-ff440c6221a3}, !- Handle
  JUDICIARY_STAFF_4_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {b970c7e5-9236-434a-9019-ec7ecb61c752}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d592908-fcd3-40c9-9d71-9936eaeef810}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9f7e104b-e355-48ba-aa27-4750da61fda5}, !- Handle
  Office Thermostat 7,                    !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {168fb1d9-7c87-44e8-803e-5f5a6a774bc0}, !- Handle
  JURY_ASSEMBLY_FLR_1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77ff7462-7d55-43a9-b52c-fdef15cf6e82}, !- Zone Air Inlet Port List
  {b246dba0-f695-4acb-a083-9f486689efca}, !- Zone Air Exhaust Port List
  {65d391f9-c6d5-4196-b1be-b7dc17da0e7c}, !- Zone Air Node Name
  {cab64e9e-74be-4391-a82e-fc40ed2c99c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2520b0e6-9aa8-4d20-82e0-d1ccc325826b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0be88ab5-70ce-4a29-82d5-22feaab68cd0}, !- Handle
  JURY_ASSEMBLY_FLR_1 ZN Zone Air Node,   !- Name
  {65d391f9-c6d5-4196-b1be-b7dc17da0e7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65d391f9-c6d5-4196-b1be-b7dc17da0e7c}, !- Handle
  {168fb1d9-7c87-44e8-803e-5f5a6a774bc0}, !- Source Object
  11,                                     !- Outlet Port
  {0be88ab5-70ce-4a29-82d5-22feaab68cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77ff7462-7d55-43a9-b52c-fdef15cf6e82}, !- Handle
  {168fb1d9-7c87-44e8-803e-5f5a6a774bc0}, !- HVAC Component
  {f52240fe-39c8-4960-b745-49c18e57bd90}; !- Port 1

OS:PortList,
  {b246dba0-f695-4acb-a083-9f486689efca}, !- Handle
  {168fb1d9-7c87-44e8-803e-5f5a6a774bc0}; !- HVAC Component

OS:PortList,
  {cab64e9e-74be-4391-a82e-fc40ed2c99c8}, !- Handle
  {168fb1d9-7c87-44e8-803e-5f5a6a774bc0}, !- HVAC Component
  {c37c38f8-8cf0-41c9-a568-15e41b01b968}; !- Port 1

OS:Sizing:Zone,
  {ceddd176-68f9-4f1e-918b-95913f22c25b}, !- Handle
  {168fb1d9-7c87-44e8-803e-5f5a6a774bc0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {957c5e17-284f-4a43-ac93-152d8e8e86ea}, !- Handle
  JURY_ASSEMBLY_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {168fb1d9-7c87-44e8-803e-5f5a6a774bc0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6984b82d-1b98-4990-96cf-e9286b9ceb80}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2520b0e6-9aa8-4d20-82e0-d1ccc325826b}, !- Handle
  Jury Assembly Thermostat 1,             !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dcecdf8a-177a-478a-8548-9a036970e47d}, !- Handle
  JURY_DELIBERATION_1_FLOOR_2 ZN,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14df2f67-7d9e-47a7-812f-a127468cb63f}, !- Zone Air Inlet Port List
  {949367b2-659a-4441-aa65-9402b3265fe5}, !- Zone Air Exhaust Port List
  {fa2c4b5d-d609-44ac-b751-3df3946a6219}, !- Zone Air Node Name
  {0cdfb1cf-07a1-4970-920e-241472f4d7cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a705c84b-bff3-4d39-904f-c34cc41088fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f49e8e6-4940-4a63-a2a2-16275e3f2ddb}, !- Handle
  JURY_DELIBERATION_1_FLOOR_2 ZN Zone Air Node, !- Name
  {fa2c4b5d-d609-44ac-b751-3df3946a6219}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa2c4b5d-d609-44ac-b751-3df3946a6219}, !- Handle
  {dcecdf8a-177a-478a-8548-9a036970e47d}, !- Source Object
  11,                                     !- Outlet Port
  {0f49e8e6-4940-4a63-a2a2-16275e3f2ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14df2f67-7d9e-47a7-812f-a127468cb63f}, !- Handle
  {dcecdf8a-177a-478a-8548-9a036970e47d}, !- HVAC Component
  {f550eb90-8847-4c81-9fe1-1ace7a9e5ac5}; !- Port 1

OS:PortList,
  {949367b2-659a-4441-aa65-9402b3265fe5}, !- Handle
  {dcecdf8a-177a-478a-8548-9a036970e47d}; !- HVAC Component

OS:PortList,
  {0cdfb1cf-07a1-4970-920e-241472f4d7cd}, !- Handle
  {dcecdf8a-177a-478a-8548-9a036970e47d}, !- HVAC Component
  {52130c3f-98bd-4df0-bf2d-885a2587cc5a}; !- Port 1

OS:Sizing:Zone,
  {aa7f70fe-7848-4299-8738-d297bb1cca82}, !- Handle
  {dcecdf8a-177a-478a-8548-9a036970e47d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ae3e0bf7-82dc-4b2d-b398-98cb7a9a2bd4}, !- Handle
  JURY_DELIBERATION_1_FLOOR_2 ZN Zone HVAC Equipment List, !- Name
  {dcecdf8a-177a-478a-8548-9a036970e47d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7adee43-c0d2-4cee-bf42-d7a7b2d4e111}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a705c84b-bff3-4d39-904f-c34cc41088fa}, !- Handle
  Jury Deliberation Thermostat 1,         !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a7c46efc-8c6b-44b6-8ef8-0d32a8ff7144}, !- Handle
  JURY_DELIBERATION_2_FLOOR_2 ZN,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1863e56d-6980-4b27-81ed-53e21794b076}, !- Zone Air Inlet Port List
  {7b091f20-813a-4c07-84ee-3f65aded3767}, !- Zone Air Exhaust Port List
  {5a064724-b54f-4445-99f6-30d6c5f2441a}, !- Zone Air Node Name
  {40664c26-d1f0-4160-b9df-4a1bb6275ed3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {708818f1-b225-41c1-b916-44d25e280a3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9832d710-ab6a-4f86-a46a-53909e489fa9}, !- Handle
  JURY_DELIBERATION_2_FLOOR_2 ZN Zone Air Node, !- Name
  {5a064724-b54f-4445-99f6-30d6c5f2441a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a064724-b54f-4445-99f6-30d6c5f2441a}, !- Handle
  {a7c46efc-8c6b-44b6-8ef8-0d32a8ff7144}, !- Source Object
  11,                                     !- Outlet Port
  {9832d710-ab6a-4f86-a46a-53909e489fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1863e56d-6980-4b27-81ed-53e21794b076}, !- Handle
  {a7c46efc-8c6b-44b6-8ef8-0d32a8ff7144}, !- HVAC Component
  {d00d9faf-424f-4f55-83df-1404d08c01a6}; !- Port 1

OS:PortList,
  {7b091f20-813a-4c07-84ee-3f65aded3767}, !- Handle
  {a7c46efc-8c6b-44b6-8ef8-0d32a8ff7144}; !- HVAC Component

OS:PortList,
  {40664c26-d1f0-4160-b9df-4a1bb6275ed3}, !- Handle
  {a7c46efc-8c6b-44b6-8ef8-0d32a8ff7144}, !- HVAC Component
  {f8b8ec2c-c9ad-45a6-9273-196abf17c56b}; !- Port 1

OS:Sizing:Zone,
  {530e7a11-5b53-409e-8b9c-da6abd4123a6}, !- Handle
  {a7c46efc-8c6b-44b6-8ef8-0d32a8ff7144}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7e65153b-8b85-47d7-9457-e69d7f32e269}, !- Handle
  JURY_DELIBERATION_2_FLOOR_2 ZN Zone HVAC Equipment List, !- Name
  {a7c46efc-8c6b-44b6-8ef8-0d32a8ff7144}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2312f4cd-1dd6-4b14-b9be-c2783f15dfca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {708818f1-b225-41c1-b916-44d25e280a3d}, !- Handle
  Jury Deliberation Thermostat 2,         !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b07cadf0-9a72-4f56-ad4e-d34b3075711b}, !- Handle
  LAW_LIBRARY_FLR_1 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a8f03a3-4322-4f1d-8e43-88cc4eb05f55}, !- Zone Air Inlet Port List
  {51bed03d-c5f8-49c9-9826-62173365e099}, !- Zone Air Exhaust Port List
  {a56de587-f0fa-4cc2-aaa5-8be2475ac382}, !- Zone Air Node Name
  {d84f8fab-c225-4a39-bc34-6181988a26bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be5fe187-b8d4-4ddb-a30d-97a27d25be62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25611042-a588-4667-9c18-5a269d22557b}, !- Handle
  LAW_LIBRARY_FLR_1 ZN Zone Air Node,     !- Name
  {a56de587-f0fa-4cc2-aaa5-8be2475ac382}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a56de587-f0fa-4cc2-aaa5-8be2475ac382}, !- Handle
  {b07cadf0-9a72-4f56-ad4e-d34b3075711b}, !- Source Object
  11,                                     !- Outlet Port
  {25611042-a588-4667-9c18-5a269d22557b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a8f03a3-4322-4f1d-8e43-88cc4eb05f55}, !- Handle
  {b07cadf0-9a72-4f56-ad4e-d34b3075711b}, !- HVAC Component
  {f4e9bf67-47a1-4a6e-a4f8-a380c211c754}; !- Port 1

OS:PortList,
  {51bed03d-c5f8-49c9-9826-62173365e099}, !- Handle
  {b07cadf0-9a72-4f56-ad4e-d34b3075711b}; !- HVAC Component

OS:PortList,
  {d84f8fab-c225-4a39-bc34-6181988a26bb}, !- Handle
  {b07cadf0-9a72-4f56-ad4e-d34b3075711b}, !- HVAC Component
  {a659fe4e-5238-4031-9593-89da191e336a}; !- Port 1

OS:Sizing:Zone,
  {2ff68927-fd0f-44e7-9a62-8c4e17a3eee3}, !- Handle
  {b07cadf0-9a72-4f56-ad4e-d34b3075711b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1b09a921-46c0-48d5-8e0d-6b33caab5ea3}, !- Handle
  LAW_LIBRARY_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {b07cadf0-9a72-4f56-ad4e-d34b3075711b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c96e00d4-7f38-4a49-af96-22418de9d02b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {be5fe187-b8d4-4ddb-a30d-97a27d25be62}, !- Handle
  Library Thermostat 1,                   !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {45f8603d-0fe1-4649-a40d-8acdc42926bd}, !- Handle
  MAINTENANCE_FLR_0 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {670c8408-f284-4212-87df-dca177ebed24}, !- Zone Air Inlet Port List
  {01b2bdf2-a26c-4d6c-af94-7eb01549ea57}, !- Zone Air Exhaust Port List
  {5de10bc4-238b-400e-989b-d753dc47f93f}, !- Zone Air Node Name
  {8c323f3d-ec26-4e5e-a2ac-f2c170633ea3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2cfab24f-b46b-45d9-a425-fb24acd3a5d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5532340-5d2e-4cda-a60b-fc6ff45d68de}, !- Handle
  MAINTENANCE_FLR_0 ZN Zone Air Node,     !- Name
  {5de10bc4-238b-400e-989b-d753dc47f93f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5de10bc4-238b-400e-989b-d753dc47f93f}, !- Handle
  {45f8603d-0fe1-4649-a40d-8acdc42926bd}, !- Source Object
  11,                                     !- Outlet Port
  {c5532340-5d2e-4cda-a60b-fc6ff45d68de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {670c8408-f284-4212-87df-dca177ebed24}, !- Handle
  {45f8603d-0fe1-4649-a40d-8acdc42926bd}, !- HVAC Component
  {b758b77b-b666-42a9-bbf2-ffef0a9772fa}; !- Port 1

OS:PortList,
  {01b2bdf2-a26c-4d6c-af94-7eb01549ea57}, !- Handle
  {45f8603d-0fe1-4649-a40d-8acdc42926bd}; !- HVAC Component

OS:PortList,
  {8c323f3d-ec26-4e5e-a2ac-f2c170633ea3}, !- Handle
  {45f8603d-0fe1-4649-a40d-8acdc42926bd}, !- HVAC Component
  {aa9a01f3-b39b-419e-8a27-73758edcbde0}; !- Port 1

OS:Sizing:Zone,
  {20940980-0328-4e1a-b93a-408438c6ca12}, !- Handle
  {45f8603d-0fe1-4649-a40d-8acdc42926bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
