  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0398636f-4f71-4553-9914-6796491def08}, !- Handle
  MAINTENANCE_FLR_0 ZN Zone HVAC Equipment List, !- Name
  {45f8603d-0fe1-4649-a40d-8acdc42926bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {973ed8b1-d234-4433-ae3d-24e3a685b3e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2cfab24f-b46b-45d9-a425-fb24acd3a5d9}, !- Handle
  Storage Thermostat 3,                   !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d41795ab-5ace-4d7a-b5e8-5c1227d6f98a}, !- Handle
  MEETING_ROOMS_1_FLR_2 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66e8178d-4ebb-4408-9324-338e3c7bfb57}, !- Zone Air Inlet Port List
  {deb7dcd1-a6a6-43e0-ab00-3a9e17f01c05}, !- Zone Air Exhaust Port List
  {4cf6aa2a-22e0-4f20-99b8-907ba218f400}, !- Zone Air Node Name
  {d4c84720-c5fc-40e2-a2a6-1df3edc8eba7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6fc94bc1-cf11-437b-ad4d-6639e4eac53c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c879017-0d96-484a-8976-a79424486dd8}, !- Handle
  MEETING_ROOMS_1_FLR_2 ZN Zone Air Node, !- Name
  {4cf6aa2a-22e0-4f20-99b8-907ba218f400}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cf6aa2a-22e0-4f20-99b8-907ba218f400}, !- Handle
  {d41795ab-5ace-4d7a-b5e8-5c1227d6f98a}, !- Source Object
  11,                                     !- Outlet Port
  {9c879017-0d96-484a-8976-a79424486dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66e8178d-4ebb-4408-9324-338e3c7bfb57}, !- Handle
  {d41795ab-5ace-4d7a-b5e8-5c1227d6f98a}, !- HVAC Component
  {514418c3-9412-4f73-b6c9-6ad59e59c2fb}; !- Port 1

OS:PortList,
  {deb7dcd1-a6a6-43e0-ab00-3a9e17f01c05}, !- Handle
  {d41795ab-5ace-4d7a-b5e8-5c1227d6f98a}; !- HVAC Component

OS:PortList,
  {d4c84720-c5fc-40e2-a2a6-1df3edc8eba7}, !- Handle
  {d41795ab-5ace-4d7a-b5e8-5c1227d6f98a}, !- HVAC Component
  {275a6eb2-aad0-4b53-9824-3a7b9a7f6e4c}; !- Port 1

OS:Sizing:Zone,
  {f4ecaa96-500c-40e9-a240-71201228039d}, !- Handle
  {d41795ab-5ace-4d7a-b5e8-5c1227d6f98a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {777c5894-4522-4c93-85fc-5f0c2b504d8a}, !- Handle
  MEETING_ROOMS_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {d41795ab-5ace-4d7a-b5e8-5c1227d6f98a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {915a549e-34c2-42ed-8eb0-ab3eb9b4a7db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6fc94bc1-cf11-437b-ad4d-6639e4eac53c}, !- Handle
  Conference Thermostat 2,                !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a36e0eb0-f710-4b68-ab8b-d26d6c7bce28}, !- Handle
  MEETING_ROOMS_2_FLR_2 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ae382c9-c4b5-4685-86bf-14ae7ce7396b}, !- Zone Air Inlet Port List
  {bc8b5584-2c3c-4918-99de-9114f57d35ec}, !- Zone Air Exhaust Port List
  {084afbd9-5bdc-4f05-ae0b-df269b41a6da}, !- Zone Air Node Name
  {81892b25-47f4-423d-8bb5-a0e8d7f85da5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2ea1385d-b850-498a-8c5f-6dc1200642a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7cec3d13-ee26-45cb-b0df-d28bf955f9bc}, !- Handle
  MEETING_ROOMS_2_FLR_2 ZN Zone Air Node, !- Name
  {084afbd9-5bdc-4f05-ae0b-df269b41a6da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {084afbd9-5bdc-4f05-ae0b-df269b41a6da}, !- Handle
  {a36e0eb0-f710-4b68-ab8b-d26d6c7bce28}, !- Source Object
  11,                                     !- Outlet Port
  {7cec3d13-ee26-45cb-b0df-d28bf955f9bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ae382c9-c4b5-4685-86bf-14ae7ce7396b}, !- Handle
  {a36e0eb0-f710-4b68-ab8b-d26d6c7bce28}, !- HVAC Component
  {4dcc483a-f0aa-4cb5-a171-0f39e2e47bf6}; !- Port 1

OS:PortList,
  {bc8b5584-2c3c-4918-99de-9114f57d35ec}, !- Handle
  {a36e0eb0-f710-4b68-ab8b-d26d6c7bce28}; !- HVAC Component

OS:PortList,
  {81892b25-47f4-423d-8bb5-a0e8d7f85da5}, !- Handle
  {a36e0eb0-f710-4b68-ab8b-d26d6c7bce28}, !- HVAC Component
  {b364999a-e148-4ccc-92de-f08768954c70}; !- Port 1

OS:Sizing:Zone,
  {5f5a47b0-fd8c-4728-b388-1bec69e25c87}, !- Handle
  {a36e0eb0-f710-4b68-ab8b-d26d6c7bce28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f1b02492-4a1a-4e2c-bd14-27bb051ceaee}, !- Handle
  MEETING_ROOMS_2_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {a36e0eb0-f710-4b68-ab8b-d26d6c7bce28}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af210439-bdfa-4b77-9f7c-7e1bb6695651}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2ea1385d-b850-498a-8c5f-6dc1200642a0}, !- Handle
  Conference Thermostat 3,                !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8bce856c-7edc-47ba-b2d1-05d347f95b04}, !- Handle
  MEETING_ROOMS_3_FLR_2 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0940d73-33d9-49a5-b32a-01b691e25009}, !- Zone Air Inlet Port List
  {fc135bb3-4161-4a5a-a08d-49d79a0c65f4}, !- Zone Air Exhaust Port List
  {7f259cfa-c847-4027-ac38-83dfd74cf8ae}, !- Zone Air Node Name
  {c5004d43-4878-4886-b198-986684995b03}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f54ab418-fddf-4566-832d-c3b12444a722}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14f83b7d-867a-4fd9-8b7f-621fd3ce3067}, !- Handle
  MEETING_ROOMS_3_FLR_2 ZN Zone Air Node, !- Name
  {7f259cfa-c847-4027-ac38-83dfd74cf8ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f259cfa-c847-4027-ac38-83dfd74cf8ae}, !- Handle
  {8bce856c-7edc-47ba-b2d1-05d347f95b04}, !- Source Object
  11,                                     !- Outlet Port
  {14f83b7d-867a-4fd9-8b7f-621fd3ce3067}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0940d73-33d9-49a5-b32a-01b691e25009}, !- Handle
  {8bce856c-7edc-47ba-b2d1-05d347f95b04}, !- HVAC Component
  {d673d381-1094-412c-8e62-d418bc62b95e}; !- Port 1

OS:PortList,
  {fc135bb3-4161-4a5a-a08d-49d79a0c65f4}, !- Handle
  {8bce856c-7edc-47ba-b2d1-05d347f95b04}; !- HVAC Component

OS:PortList,
  {c5004d43-4878-4886-b198-986684995b03}, !- Handle
  {8bce856c-7edc-47ba-b2d1-05d347f95b04}, !- HVAC Component
  {4e1fbf5b-872d-4ae5-837b-41bcad136086}; !- Port 1

OS:Sizing:Zone,
  {1e40f9a2-8d4c-418b-8461-b2f8a221e668}, !- Handle
  {8bce856c-7edc-47ba-b2d1-05d347f95b04}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a62e3433-d672-4ce0-ba63-0e51f0efd445}, !- Handle
  MEETING_ROOMS_3_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {8bce856c-7edc-47ba-b2d1-05d347f95b04}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77de1f38-4527-4634-855b-397c0acdc9cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f54ab418-fddf-4566-832d-c3b12444a722}, !- Handle
  Conference Thermostat 4,                !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {44a3c3fe-8378-4aaf-885a-2044c766219a}, !- Handle
  MEETING_ROOMS_4_FLR_2 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80ab242e-d817-43bc-b6f5-dd5b9d371639}, !- Zone Air Inlet Port List
  {87acc516-2d19-40cb-afb0-06fefb075dde}, !- Zone Air Exhaust Port List
  {f3cc9c43-97d9-4183-91ad-1fde682c96c3}, !- Zone Air Node Name
  {13fcaea1-761c-4c95-8a52-32ec17b94bf6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6090c0d0-7083-4cd8-9d52-f22080c27ed7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84d0bc6f-a9c7-4e2c-aa05-e785ca55078e}, !- Handle
  MEETING_ROOMS_4_FLR_2 ZN Zone Air Node, !- Name
  {f3cc9c43-97d9-4183-91ad-1fde682c96c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3cc9c43-97d9-4183-91ad-1fde682c96c3}, !- Handle
  {44a3c3fe-8378-4aaf-885a-2044c766219a}, !- Source Object
  11,                                     !- Outlet Port
  {84d0bc6f-a9c7-4e2c-aa05-e785ca55078e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80ab242e-d817-43bc-b6f5-dd5b9d371639}, !- Handle
  {44a3c3fe-8378-4aaf-885a-2044c766219a}, !- HVAC Component
  {02316123-e108-4897-a1cd-ef713d21d5b9}; !- Port 1

OS:PortList,
  {87acc516-2d19-40cb-afb0-06fefb075dde}, !- Handle
  {44a3c3fe-8378-4aaf-885a-2044c766219a}; !- HVAC Component

OS:PortList,
  {13fcaea1-761c-4c95-8a52-32ec17b94bf6}, !- Handle
  {44a3c3fe-8378-4aaf-885a-2044c766219a}, !- HVAC Component
  {0f40cd77-9d87-4dad-a292-c8d7d0b1ada4}; !- Port 1

OS:Sizing:Zone,
  {1660311d-ae92-4b73-b193-23cb09bb7bf6}, !- Handle
  {44a3c3fe-8378-4aaf-885a-2044c766219a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e60a1c0b-f7c6-4dea-8552-1e0d1b92b737}, !- Handle
  MEETING_ROOMS_4_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {44a3c3fe-8378-4aaf-885a-2044c766219a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39c15e79-548b-43a4-83b7-8ca9ff90dc1f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6090c0d0-7083-4cd8-9d52-f22080c27ed7}, !- Handle
  Conference Thermostat 5,                !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0e37d48f-0248-463e-a8ec-d5bd4a8f2fcf}, !- Handle
  OFFICES_CORNER_FLR_0 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94adce2e-dff4-4432-b7a4-09a853c18575}, !- Zone Air Inlet Port List
  {c7ead20e-0966-4975-87aa-85518db6a627}, !- Zone Air Exhaust Port List
  {69dc4389-4140-4823-8469-b45b80799b6a}, !- Zone Air Node Name
  {08c9bb1f-2f1a-48a1-ac8e-e292784a22a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b61126ce-876e-4448-b5d4-e596baa35fab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {831ba859-a0ec-49cb-b5af-d696899257e7}, !- Handle
  OFFICES_CORNER_FLR_0 ZN Zone Air Node,  !- Name
  {69dc4389-4140-4823-8469-b45b80799b6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69dc4389-4140-4823-8469-b45b80799b6a}, !- Handle
  {0e37d48f-0248-463e-a8ec-d5bd4a8f2fcf}, !- Source Object
  11,                                     !- Outlet Port
  {831ba859-a0ec-49cb-b5af-d696899257e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94adce2e-dff4-4432-b7a4-09a853c18575}, !- Handle
  {0e37d48f-0248-463e-a8ec-d5bd4a8f2fcf}, !- HVAC Component
  {96d2de15-bf29-4572-a557-76ef872fee3b}; !- Port 1

OS:PortList,
  {c7ead20e-0966-4975-87aa-85518db6a627}, !- Handle
  {0e37d48f-0248-463e-a8ec-d5bd4a8f2fcf}; !- HVAC Component

OS:PortList,
  {08c9bb1f-2f1a-48a1-ac8e-e292784a22a2}, !- Handle
  {0e37d48f-0248-463e-a8ec-d5bd4a8f2fcf}, !- HVAC Component
  {3fe6c61c-b613-43e2-a4b4-195a800b5d84}; !- Port 1

OS:Sizing:Zone,
  {5327cbe5-4ded-45c4-a7d8-09dd0f0619ab}, !- Handle
  {0e37d48f-0248-463e-a8ec-d5bd4a8f2fcf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f4900cf2-1c6e-45a5-bc71-d6e7dd4e788f}, !- Handle
  OFFICES_CORNER_FLR_0 ZN Zone HVAC Equipment List, !- Name
  {0e37d48f-0248-463e-a8ec-d5bd4a8f2fcf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea607038-9747-4ae9-848b-a94fa61129a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b61126ce-876e-4448-b5d4-e596baa35fab}, !- Handle
  Office Thermostat 8,                    !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {db39b516-21be-47fa-ace0-16f58e74915d}, !- Handle
  OFFICES_FRONT_FLR_0 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62967956-8b9c-42f4-82b8-7bf0dec59eb0}, !- Zone Air Inlet Port List
  {dcd57c68-10c9-4792-9223-3091baeb4590}, !- Zone Air Exhaust Port List
  {da2b39ef-61be-4921-9bf1-70d42aa14843}, !- Zone Air Node Name
  {00b0e029-2a74-4a82-b018-aa3b0574a377}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {00274957-0b39-4f5e-8e26-39cd0d98ed76}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca409c35-24cf-4126-ac4e-3da8d6f868ef}, !- Handle
  OFFICES_FRONT_FLR_0 ZN Zone Air Node,   !- Name
  {da2b39ef-61be-4921-9bf1-70d42aa14843}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da2b39ef-61be-4921-9bf1-70d42aa14843}, !- Handle
  {db39b516-21be-47fa-ace0-16f58e74915d}, !- Source Object
  11,                                     !- Outlet Port
  {ca409c35-24cf-4126-ac4e-3da8d6f868ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62967956-8b9c-42f4-82b8-7bf0dec59eb0}, !- Handle
  {db39b516-21be-47fa-ace0-16f58e74915d}, !- HVAC Component
  {14c71884-5682-4bed-8710-ebf32300f2c6}; !- Port 1

OS:PortList,
  {dcd57c68-10c9-4792-9223-3091baeb4590}, !- Handle
  {db39b516-21be-47fa-ace0-16f58e74915d}; !- HVAC Component

OS:PortList,
  {00b0e029-2a74-4a82-b018-aa3b0574a377}, !- Handle
  {db39b516-21be-47fa-ace0-16f58e74915d}, !- HVAC Component
  {9fe15ee2-c521-4775-9d13-972bbb7629b8}; !- Port 1

OS:Sizing:Zone,
  {550a6633-49cd-4a07-995b-4f1cbdd8d4b3}, !- Handle
  {db39b516-21be-47fa-ace0-16f58e74915d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1fbc5306-d773-48d2-94ec-2d0510ec8d64}, !- Handle
  OFFICES_FRONT_FLR_0 ZN Zone HVAC Equipment List, !- Name
  {db39b516-21be-47fa-ace0-16f58e74915d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e8aabe4-c3c7-4d71-8994-e0479266c0f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {00274957-0b39-4f5e-8e26-39cd0d98ed76}, !- Handle
  Office Thermostat 9,                    !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b280c562-6012-4aaf-bda7-82bcac0e6730}, !- Handle
  OFFICE_1_FLR_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27d52855-3cf9-4764-b444-8e6d3d24af83}, !- Zone Air Inlet Port List
  {51816e1a-3085-4d31-ba06-6c02fa4531e9}, !- Zone Air Exhaust Port List
  {2e1a94f1-b9f0-4639-b93e-4c1937ac777e}, !- Zone Air Node Name
  {7b46b714-17d2-4951-8899-e421c9561f62}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {42a0e40c-ac36-48f3-813b-c426df67d9cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {678205a9-27e2-4479-a627-8e450ce59fd6}, !- Handle
  OFFICE_1_FLR_1 ZN Zone Air Node,        !- Name
  {2e1a94f1-b9f0-4639-b93e-4c1937ac777e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e1a94f1-b9f0-4639-b93e-4c1937ac777e}, !- Handle
  {b280c562-6012-4aaf-bda7-82bcac0e6730}, !- Source Object
  11,                                     !- Outlet Port
  {678205a9-27e2-4479-a627-8e450ce59fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27d52855-3cf9-4764-b444-8e6d3d24af83}, !- Handle
  {b280c562-6012-4aaf-bda7-82bcac0e6730}, !- HVAC Component
  {917cc228-3208-4aba-9893-6d54710fba7f}; !- Port 1

OS:PortList,
  {51816e1a-3085-4d31-ba06-6c02fa4531e9}, !- Handle
  {b280c562-6012-4aaf-bda7-82bcac0e6730}; !- HVAC Component

OS:PortList,
  {7b46b714-17d2-4951-8899-e421c9561f62}, !- Handle
  {b280c562-6012-4aaf-bda7-82bcac0e6730}, !- HVAC Component
  {e2018256-e498-4e26-8d44-697abc76307d}; !- Port 1

OS:Sizing:Zone,
  {7b3c20bd-9dff-41ef-b43f-08687c0f935d}, !- Handle
  {b280c562-6012-4aaf-bda7-82bcac0e6730}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0d355662-18e7-4b14-8504-656d76c4cec9}, !- Handle
  OFFICE_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {b280c562-6012-4aaf-bda7-82bcac0e6730}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {669618cf-498e-4f77-9011-6125b55d45dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {42a0e40c-ac36-48f3-813b-c426df67d9cb}, !- Handle
  Office Thermostat 10,                   !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b1eb4c08-a55f-46a5-8d3b-c01bc2b8d842}, !- Handle
  OFFICE_2_FLR_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eded3475-b1ba-4544-9b43-a9e4f7b5a09d}, !- Zone Air Inlet Port List
  {835d9057-b2e5-4f6a-9f1a-e6d1e050a23b}, !- Zone Air Exhaust Port List
  {07951506-ec9f-43f7-a9ac-1b7a78aa5ff0}, !- Zone Air Node Name
  {52eb38c0-6824-4124-b081-064a4a814e27}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6b90047f-8932-4543-940b-828271b8143b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {915e174d-4c53-450b-9445-92ca5351eb07}, !- Handle
  OFFICE_2_FLR_1 ZN Zone Air Node,        !- Name
  {07951506-ec9f-43f7-a9ac-1b7a78aa5ff0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07951506-ec9f-43f7-a9ac-1b7a78aa5ff0}, !- Handle
  {b1eb4c08-a55f-46a5-8d3b-c01bc2b8d842}, !- Source Object
  11,                                     !- Outlet Port
  {915e174d-4c53-450b-9445-92ca5351eb07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eded3475-b1ba-4544-9b43-a9e4f7b5a09d}, !- Handle
  {b1eb4c08-a55f-46a5-8d3b-c01bc2b8d842}, !- HVAC Component
  {5ece7d12-4379-4165-a952-658146ab133b}; !- Port 1

OS:PortList,
  {835d9057-b2e5-4f6a-9f1a-e6d1e050a23b}, !- Handle
  {b1eb4c08-a55f-46a5-8d3b-c01bc2b8d842}; !- HVAC Component

OS:PortList,
  {52eb38c0-6824-4124-b081-064a4a814e27}, !- Handle
  {b1eb4c08-a55f-46a5-8d3b-c01bc2b8d842}, !- HVAC Component
  {fc4c082e-7eb7-4054-acfe-56527027c2b9}; !- Port 1

OS:Sizing:Zone,
  {47c59c17-9d86-4431-a054-7be7ace66cfe}, !- Handle
  {b1eb4c08-a55f-46a5-8d3b-c01bc2b8d842}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {766ca5b0-f041-49c5-afd8-addb1dbe2408}, !- Handle
  OFFICE_2_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {b1eb4c08-a55f-46a5-8d3b-c01bc2b8d842}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6978787-f885-4639-a0a5-4a1404290850}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6b90047f-8932-4543-940b-828271b8143b}, !- Handle
  Office Thermostat 11,                   !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {43d54780-8562-4a80-9ff4-531e92c67981}, !- Handle
  PUBLIC_ELEVATORS ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37dcb946-2f7a-4313-b998-8ba5a9dbe418}, !- Zone Air Inlet Port List
  {c3eabb34-bdd6-4b6b-84dd-acddad49cdc5}, !- Zone Air Exhaust Port List
  {fe246070-fcc5-432a-be2e-707a8b50ce78}, !- Zone Air Node Name
  {fbc83af9-f3bd-429b-b5aa-fccc2e26a0ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b827b350-6b7a-48ba-9322-c82195ef60fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4391e31b-b5af-495a-aeff-6cd25614ac9a}, !- Handle
  PUBLIC_ELEVATORS ZN Zone Air Node,      !- Name
  {fe246070-fcc5-432a-be2e-707a8b50ce78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe246070-fcc5-432a-be2e-707a8b50ce78}, !- Handle
  {43d54780-8562-4a80-9ff4-531e92c67981}, !- Source Object
  11,                                     !- Outlet Port
  {4391e31b-b5af-495a-aeff-6cd25614ac9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37dcb946-2f7a-4313-b998-8ba5a9dbe418}, !- Handle
  {43d54780-8562-4a80-9ff4-531e92c67981}; !- HVAC Component

OS:PortList,
  {c3eabb34-bdd6-4b6b-84dd-acddad49cdc5}, !- Handle
  {43d54780-8562-4a80-9ff4-531e92c67981}; !- HVAC Component

OS:PortList,
  {fbc83af9-f3bd-429b-b5aa-fccc2e26a0ff}, !- Handle
  {43d54780-8562-4a80-9ff4-531e92c67981}; !- HVAC Component

OS:Sizing:Zone,
  {82665ce3-9ed5-40ec-b8c7-0ef902860150}, !- Handle
  {43d54780-8562-4a80-9ff4-531e92c67981}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {07e8c47e-bdf1-4a64-9743-3d2447c69368}, !- Handle
  PUBLIC_ELEVATORS ZN Zone HVAC Equipment List, !- Name
  {43d54780-8562-4a80-9ff4-531e92c67981}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {b827b350-6b7a-48ba-9322-c82195ef60fe}, !- Handle
  Elevator Shaft Thermostat 4;            !- Name

OS:ThermalZone,
  {df693b8b-0bcc-4d5c-808f-7f4b529396c9}, !- Handle
  PUBLIC_STAIRS_FLR_0 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0fbc2b1-fec1-490e-bf07-bf842cb8d653}, !- Zone Air Inlet Port List
  {ddcd2370-9712-47c7-adc7-7d4e5358d095}, !- Zone Air Exhaust Port List
  {125709f9-a0e0-4516-a893-b1a0e7c11df1}, !- Zone Air Node Name
  {14ba4034-be46-47ab-a148-db113f2e3f07}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c160c6a-89c5-4ae5-b1f8-c30936c07bc7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bdd198f8-719f-4718-bec7-33ee451decd9}, !- Handle
  PUBLIC_STAIRS_FLR_0 ZN Zone Air Node,   !- Name
  {125709f9-a0e0-4516-a893-b1a0e7c11df1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {125709f9-a0e0-4516-a893-b1a0e7c11df1}, !- Handle
  {df693b8b-0bcc-4d5c-808f-7f4b529396c9}, !- Source Object
  11,                                     !- Outlet Port
  {bdd198f8-719f-4718-bec7-33ee451decd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0fbc2b1-fec1-490e-bf07-bf842cb8d653}, !- Handle
  {df693b8b-0bcc-4d5c-808f-7f4b529396c9}, !- HVAC Component
  {a322a8f8-8be9-4c34-87ed-de3f030f4280}; !- Port 1

OS:PortList,
  {ddcd2370-9712-47c7-adc7-7d4e5358d095}, !- Handle
  {df693b8b-0bcc-4d5c-808f-7f4b529396c9}; !- HVAC Component

OS:PortList,
  {14ba4034-be46-47ab-a148-db113f2e3f07}, !- Handle
  {df693b8b-0bcc-4d5c-808f-7f4b529396c9}, !- HVAC Component
  {b50dc89c-9bf1-4ef5-9532-8e637eb38015}; !- Port 1

OS:Sizing:Zone,
  {626dcaf2-5744-43d5-b196-01323065ef17}, !- Handle
  {df693b8b-0bcc-4d5c-808f-7f4b529396c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {420feeaf-bacc-47b1-b855-e05e14137918}, !- Handle
  PUBLIC_STAIRS_FLR_0 ZN Zone HVAC Equipment List, !- Name
  {df693b8b-0bcc-4d5c-808f-7f4b529396c9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e02521d0-7b20-42c3-9fcf-e185c85289b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5c160c6a-89c5-4ae5-b1f8-c30936c07bc7}, !- Handle
  Stairs Thermostat 2,                    !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b5a2ef97-b8db-4906-aaa1-50fec7a666c0}, !- Handle
  RESTROOMS_1_FLR_1 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {575503bb-8a3a-43e8-91f4-d47b3508415c}, !- Zone Air Inlet Port List
  {1386fae3-0009-4b29-a883-5e319b543318}, !- Zone Air Exhaust Port List
  {a48487b4-648d-4932-a895-aeb4a6c5a011}, !- Zone Air Node Name
  {094f2a33-e897-4505-93c2-0249a7ed16e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec691a8a-ae24-41ed-98a5-327fd3ebc65c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1439a3dc-5d82-4126-94cc-12f845ef08a0}, !- Handle
  RESTROOMS_1_FLR_1 ZN Zone Air Node,     !- Name
  {a48487b4-648d-4932-a895-aeb4a6c5a011}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a48487b4-648d-4932-a895-aeb4a6c5a011}, !- Handle
  {b5a2ef97-b8db-4906-aaa1-50fec7a666c0}, !- Source Object
  11,                                     !- Outlet Port
  {1439a3dc-5d82-4126-94cc-12f845ef08a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {575503bb-8a3a-43e8-91f4-d47b3508415c}, !- Handle
  {b5a2ef97-b8db-4906-aaa1-50fec7a666c0}, !- HVAC Component
  {fdd059a9-db9c-48c3-b5c8-ed28c1f7215d}; !- Port 1

OS:PortList,
  {1386fae3-0009-4b29-a883-5e319b543318}, !- Handle
  {b5a2ef97-b8db-4906-aaa1-50fec7a666c0}; !- HVAC Component

OS:PortList,
  {094f2a33-e897-4505-93c2-0249a7ed16e0}, !- Handle
  {b5a2ef97-b8db-4906-aaa1-50fec7a666c0}, !- HVAC Component
  {b87672a4-17c0-4227-8198-f1353575ec44}; !- Port 1

OS:Sizing:Zone,
  {2ffdf1c2-14e3-404b-b6d9-e6af105e79f3}, !- Handle
  {b5a2ef97-b8db-4906-aaa1-50fec7a666c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d27fc6c4-b249-476b-ba39-c321bcb18291}, !- Handle
  RESTROOMS_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {b5a2ef97-b8db-4906-aaa1-50fec7a666c0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b4aea3e7-3ef8-4edd-9bed-d6f5b0eaef9c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ec691a8a-ae24-41ed-98a5-327fd3ebc65c}, !- Handle
  Restrooms Thermostat 1,                 !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {21386e24-05cf-4237-8778-ac991960fe98}, !- Handle
  RESTROOMS_1_FLR_2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1165e8e-a6cc-466f-ac8f-b0f0073252f8}, !- Zone Air Inlet Port List
  {55815cce-4816-4931-9b0b-b58c501652b1}, !- Zone Air Exhaust Port List
  {d3717139-2d74-422a-a507-a3f7c1bf4b0a}, !- Zone Air Node Name
  {08d6750a-880e-490e-938a-009e4f60732f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0bd6f0a8-e802-462a-9ff0-09006d705a1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72f2ffe0-a4fb-48e3-9e79-2005e78e08ce}, !- Handle
  RESTROOMS_1_FLR_2 ZN Zone Air Node,     !- Name
  {d3717139-2d74-422a-a507-a3f7c1bf4b0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3717139-2d74-422a-a507-a3f7c1bf4b0a}, !- Handle
  {21386e24-05cf-4237-8778-ac991960fe98}, !- Source Object
  11,                                     !- Outlet Port
  {72f2ffe0-a4fb-48e3-9e79-2005e78e08ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1165e8e-a6cc-466f-ac8f-b0f0073252f8}, !- Handle
  {21386e24-05cf-4237-8778-ac991960fe98}, !- HVAC Component
  {297b98a6-4cd0-4b86-88cc-17f6a7723e8e}; !- Port 1

OS:PortList,
  {55815cce-4816-4931-9b0b-b58c501652b1}, !- Handle
  {21386e24-05cf-4237-8778-ac991960fe98}; !- HVAC Component

OS:PortList,
  {08d6750a-880e-490e-938a-009e4f60732f}, !- Handle
  {21386e24-05cf-4237-8778-ac991960fe98}, !- HVAC Component
  {0ae8fb19-3d2b-41aa-89e1-d3674cc5fd59}; !- Port 1

OS:Sizing:Zone,
  {8fbd6c06-cc79-448b-b1b6-42e4ca28b247}, !- Handle
  {21386e24-05cf-4237-8778-ac991960fe98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ac28d4d2-4e26-48be-8ac2-ad8159068cc0}, !- Handle
  RESTROOMS_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {21386e24-05cf-4237-8778-ac991960fe98}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f343d335-b899-40c1-a6e6-ebfae0e18132}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0bd6f0a8-e802-462a-9ff0-09006d705a1f}, !- Handle
  Restrooms Thermostat 2,                 !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4fbba0d8-785f-4366-be65-0627311fe0bc}, !- Handle
  RESTROOMS_2_FLR_1 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c9bc9b6-0839-45e7-9986-c61d1da30307}, !- Zone Air Inlet Port List
  {1dc5097e-c1c2-4472-ba18-00ea161868b8}, !- Zone Air Exhaust Port List
  {3aa871ad-be96-4dc1-a5ad-465703c36ca3}, !- Zone Air Node Name
  {6145548e-67f9-4b7b-8bfb-91376e9be927}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0211ebd0-bb16-4da6-a347-b04e2af15f90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3f4e785-daa5-460a-b30a-3b2b5807c3f6}, !- Handle
  RESTROOMS_2_FLR_1 ZN Zone Air Node,     !- Name
  {3aa871ad-be96-4dc1-a5ad-465703c36ca3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3aa871ad-be96-4dc1-a5ad-465703c36ca3}, !- Handle
  {4fbba0d8-785f-4366-be65-0627311fe0bc}, !- Source Object
  11,                                     !- Outlet Port
  {c3f4e785-daa5-460a-b30a-3b2b5807c3f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c9bc9b6-0839-45e7-9986-c61d1da30307}, !- Handle
  {4fbba0d8-785f-4366-be65-0627311fe0bc}, !- HVAC Component
  {2461cadf-934d-43cb-98d8-9e892757b489}; !- Port 1

OS:PortList,
  {1dc5097e-c1c2-4472-ba18-00ea161868b8}, !- Handle
  {4fbba0d8-785f-4366-be65-0627311fe0bc}; !- HVAC Component

OS:PortList,
  {6145548e-67f9-4b7b-8bfb-91376e9be927}, !- Handle
  {4fbba0d8-785f-4366-be65-0627311fe0bc}, !- HVAC Component
  {3971bfe1-f00f-46dd-9c4b-77ae2ffb08b3}; !- Port 1

OS:Sizing:Zone,
  {7f948c2e-acfb-4f3b-99b1-523c4ddb6527}, !- Handle
  {4fbba0d8-785f-4366-be65-0627311fe0bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {bb7b676b-6b66-468b-a5a6-632de15967ed}, !- Handle
  RESTROOMS_2_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {4fbba0d8-785f-4366-be65-0627311fe0bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {63a28ba0-38ec-4075-82ee-891b6a22a0bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0211ebd0-bb16-4da6-a347-b04e2af15f90}, !- Handle
  Restrooms Thermostat 3,                 !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {20b5b719-216d-4a1a-90c4-8f8ba2c163a1}, !- Handle
  RESTROOMS_2_FLR_2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98bce795-7d23-4bd7-b08a-8265df968e68}, !- Zone Air Inlet Port List
  {f415cc6f-5389-45c5-bbfe-d0fcd1e1fcc1}, !- Zone Air Exhaust Port List
  {4c7c835a-c016-4ef7-aa49-528b70dd8036}, !- Zone Air Node Name
  {f33138f1-99f3-4216-8c0b-7e83bb2bb2eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5cd3eba1-71fa-41a4-a2c8-6b8783963af5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df1ad7f2-caca-404c-ad91-7d1fc36aa60d}, !- Handle
  RESTROOMS_2_FLR_2 ZN Zone Air Node,     !- Name
  {4c7c835a-c016-4ef7-aa49-528b70dd8036}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c7c835a-c016-4ef7-aa49-528b70dd8036}, !- Handle
  {20b5b719-216d-4a1a-90c4-8f8ba2c163a1}, !- Source Object
  11,                                     !- Outlet Port
  {df1ad7f2-caca-404c-ad91-7d1fc36aa60d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98bce795-7d23-4bd7-b08a-8265df968e68}, !- Handle
  {20b5b719-216d-4a1a-90c4-8f8ba2c163a1}, !- HVAC Component
  {3d5cb1b1-6b5f-406c-9312-605d8bf08912}; !- Port 1

OS:PortList,
  {f415cc6f-5389-45c5-bbfe-d0fcd1e1fcc1}, !- Handle
  {20b5b719-216d-4a1a-90c4-8f8ba2c163a1}; !- HVAC Component

OS:PortList,
  {f33138f1-99f3-4216-8c0b-7e83bb2bb2eb}, !- Handle
  {20b5b719-216d-4a1a-90c4-8f8ba2c163a1}, !- HVAC Component
  {926bd0c8-b8aa-4bbe-b230-82682dceb9a9}; !- Port 1

OS:Sizing:Zone,
  {0fe98f25-772d-4d2a-9abb-e014e98c7e48}, !- Handle
  {20b5b719-216d-4a1a-90c4-8f8ba2c163a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0c24fceb-0fde-44a9-a026-f93f9e508aab}, !- Handle
  RESTROOMS_2_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {20b5b719-216d-4a1a-90c4-8f8ba2c163a1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {444b4b17-9189-462c-843e-13cfa602d7f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5cd3eba1-71fa-41a4-a2c8-6b8783963af5}, !- Handle
  Restrooms Thermostat 4,                 !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {76eff429-75bf-4ab5-ac4a-bde463e65a17}, !- Handle
  RESTROOMS_FLR_0 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54d0415e-2c65-42d4-9fe6-f72877368882}, !- Zone Air Inlet Port List
  {6e57cf8b-e07d-497a-a7e8-84d17cb0f4dc}, !- Zone Air Exhaust Port List
  {66c5c669-a922-46dd-86ed-593e8890782a}, !- Zone Air Node Name
  {48f28783-2787-4305-bcf8-dbbe0a7874ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e7a65f87-ccf4-447a-880f-7abcbfad5723}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f606f93-a334-4c93-9941-8a2aa94669eb}, !- Handle
  RESTROOMS_FLR_0 ZN Zone Air Node,       !- Name
  {66c5c669-a922-46dd-86ed-593e8890782a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66c5c669-a922-46dd-86ed-593e8890782a}, !- Handle
  {76eff429-75bf-4ab5-ac4a-bde463e65a17}, !- Source Object
  11,                                     !- Outlet Port
  {1f606f93-a334-4c93-9941-8a2aa94669eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54d0415e-2c65-42d4-9fe6-f72877368882}, !- Handle
  {76eff429-75bf-4ab5-ac4a-bde463e65a17}, !- HVAC Component
  {10f76dbd-3dfa-486e-a7e6-d04df3665893}; !- Port 1

OS:PortList,
  {6e57cf8b-e07d-497a-a7e8-84d17cb0f4dc}, !- Handle
  {76eff429-75bf-4ab5-ac4a-bde463e65a17}; !- HVAC Component

OS:PortList,
  {48f28783-2787-4305-bcf8-dbbe0a7874ff}, !- Handle
  {76eff429-75bf-4ab5-ac4a-bde463e65a17}, !- HVAC Component
  {8da937fe-e97b-4a05-b9b9-a3f0135f1096}; !- Port 1

OS:Sizing:Zone,
  {e3b11f9d-6a3b-4c7f-afe3-104c8dd768b7}, !- Handle
  {76eff429-75bf-4ab5-ac4a-bde463e65a17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5070d1b6-99de-4dc2-98cc-50e9156bb7e1}, !- Handle
  RESTROOMS_FLR_0 ZN Zone HVAC Equipment List, !- Name
  {76eff429-75bf-4ab5-ac4a-bde463e65a17}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb94d3ed-9497-41af-a500-8e190070f2b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e7a65f87-ccf4-447a-880f-7abcbfad5723}, !- Handle
  Restrooms Thermostat 5,                 !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c29ed6ce-a87f-42c3-aa67-9a19ff1d23d7}, !- Handle
  SALLY_PORT_FLR_0 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9af4a75d-6b31-4d2e-afd2-1bb72396dcb9}, !- Zone Air Inlet Port List
  {04217d58-170c-4711-916c-20306d070b42}, !- Zone Air Exhaust Port List
  {b4f1310f-9ca7-46e0-880c-dadd73169f84}, !- Zone Air Node Name
  {bfc7ddbb-b3d7-4fcb-b1e4-c89bcdd15bde}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8b37a5e-8dc2-4ca5-b32d-f5ce64c42955}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {602ec2ca-9fe3-4512-9093-7af111133e4c}, !- Handle
  SALLY_PORT_FLR_0 ZN Zone Air Node,      !- Name
  {b4f1310f-9ca7-46e0-880c-dadd73169f84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4f1310f-9ca7-46e0-880c-dadd73169f84}, !- Handle
  {c29ed6ce-a87f-42c3-aa67-9a19ff1d23d7}, !- Source Object
  11,                                     !- Outlet Port
  {602ec2ca-9fe3-4512-9093-7af111133e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9af4a75d-6b31-4d2e-afd2-1bb72396dcb9}, !- Handle
  {c29ed6ce-a87f-42c3-aa67-9a19ff1d23d7}; !- HVAC Component

OS:PortList,
  {04217d58-170c-4711-916c-20306d070b42}, !- Handle
  {c29ed6ce-a87f-42c3-aa67-9a19ff1d23d7}; !- HVAC Component

OS:PortList,
  {bfc7ddbb-b3d7-4fcb-b1e4-c89bcdd15bde}, !- Handle
  {c29ed6ce-a87f-42c3-aa67-9a19ff1d23d7}; !- HVAC Component

OS:Sizing:Zone,
  {a5ac54c6-321c-478a-89c7-edf4c5477532}, !- Handle
  {c29ed6ce-a87f-42c3-aa67-9a19ff1d23d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2b6de9a8-c853-477f-ab29-6ec1575accbf}, !- Handle
  SALLY_PORT_FLR_0 ZN Zone HVAC Equipment List, !- Name
  {c29ed6ce-a87f-42c3-aa67-9a19ff1d23d7}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {a8b37a5e-8dc2-4ca5-b32d-f5ce64c42955}, !- Handle
  Parking Thermostat 1,                   !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4d3e80b1-c2ba-4e8d-896f-ca55bc64be8f}, !- Handle
  SECONDARY_STAIRS_FLR_0 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cee772e4-9400-4fda-9d4c-107898c334c1}, !- Zone Air Inlet Port List
  {dff34ca0-2b01-4c44-a2a2-b0ca4dbf1514}, !- Zone Air Exhaust Port List
  {7ae102a2-6f90-414a-b64f-19a6ba135ab2}, !- Zone Air Node Name
  {2ce40a6a-6988-4e39-879b-6dbd2ce2165c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94814c07-8537-4749-97a9-3ee00a3406ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5274543f-151c-4124-91f8-afb531aa2269}, !- Handle
  SECONDARY_STAIRS_FLR_0 ZN Zone Air Node, !- Name
  {7ae102a2-6f90-414a-b64f-19a6ba135ab2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ae102a2-6f90-414a-b64f-19a6ba135ab2}, !- Handle
  {4d3e80b1-c2ba-4e8d-896f-ca55bc64be8f}, !- Source Object
  11,                                     !- Outlet Port
  {5274543f-151c-4124-91f8-afb531aa2269}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cee772e4-9400-4fda-9d4c-107898c334c1}, !- Handle
  {4d3e80b1-c2ba-4e8d-896f-ca55bc64be8f}, !- HVAC Component
  {beb69ec4-3a3e-415b-a646-6c7da2883a64}; !- Port 1

OS:PortList,
  {dff34ca0-2b01-4c44-a2a2-b0ca4dbf1514}, !- Handle
  {4d3e80b1-c2ba-4e8d-896f-ca55bc64be8f}; !- HVAC Component

OS:PortList,
  {2ce40a6a-6988-4e39-879b-6dbd2ce2165c}, !- Handle
  {4d3e80b1-c2ba-4e8d-896f-ca55bc64be8f}, !- HVAC Component
  {2e190fcb-e656-4608-b443-679017b9a666}; !- Port 1

OS:Sizing:Zone,
  {5094acb2-e27b-4462-a19d-229fef866cfd}, !- Handle
  {4d3e80b1-c2ba-4e8d-896f-ca55bc64be8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {53707074-11ce-46f8-a2a5-9bc5f0f9e3f4}, !- Handle
  SECONDARY_STAIRS_FLR_0 ZN Zone HVAC Equipment List, !- Name
  {4d3e80b1-c2ba-4e8d-896f-ca55bc64be8f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8281727a-adc1-4725-8d0d-41642a5b7b09}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {94814c07-8537-4749-97a9-3ee00a3406ce}, !- Handle
  Stairs Thermostat 3,                    !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bd85698c-8cb0-4afe-a691-c887b2153cc9}, !- Handle
  SECURE_PARKING_FLR_0 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67619f31-eb0b-4aaa-965c-d9bb16ea6f5e}, !- Zone Air Inlet Port List
  {8c2a0b27-f1c4-40cf-b0bf-1f70a1a550df}, !- Zone Air Exhaust Port List
  {64748d88-7cab-465e-a792-4d8f7dbd07c2}, !- Zone Air Node Name
  {80c2e86b-d62d-45bf-859c-a982635c9e07}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {05b2b70e-0d39-4150-814a-eed90cba7c53}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d145545-4995-4ba4-bf9e-5c3407236d91}, !- Handle
  SECURE_PARKING_FLR_0 ZN Zone Air Node,  !- Name
  {64748d88-7cab-465e-a792-4d8f7dbd07c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64748d88-7cab-465e-a792-4d8f7dbd07c2}, !- Handle
  {bd85698c-8cb0-4afe-a691-c887b2153cc9}, !- Source Object
  11,                                     !- Outlet Port
  {6d145545-4995-4ba4-bf9e-5c3407236d91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67619f31-eb0b-4aaa-965c-d9bb16ea6f5e}, !- Handle
  {bd85698c-8cb0-4afe-a691-c887b2153cc9}; !- HVAC Component

OS:PortList,
  {8c2a0b27-f1c4-40cf-b0bf-1f70a1a550df}, !- Handle
  {bd85698c-8cb0-4afe-a691-c887b2153cc9}; !- HVAC Component

OS:PortList,
  {80c2e86b-d62d-45bf-859c-a982635c9e07}, !- Handle
  {bd85698c-8cb0-4afe-a691-c887b2153cc9}; !- HVAC Component

OS:Sizing:Zone,
  {dbde7e4e-d6db-4efc-a3fd-0f310aa21275}, !- Handle
  {bd85698c-8cb0-4afe-a691-c887b2153cc9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8236f034-2a14-4efe-82e3-5cf76e389922}, !- Handle
  SECURE_PARKING_FLR_0 ZN Zone HVAC Equipment List, !- Name
  {bd85698c-8cb0-4afe-a691-c887b2153cc9}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {05b2b70e-0d39-4150-814a-eed90cba7c53}, !- Handle
  Parking Thermostat 2,                   !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9a7cd688-09ea-4e48-805e-976454b68696}, !- Handle
  SECURITY_SCREENING_FLR_1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13611cc1-a5db-4bd8-ba39-7c6744522743}, !- Zone Air Inlet Port List
  {017e70c1-27d9-445b-80a4-4dd9ce1e37e9}, !- Zone Air Exhaust Port List
  {313fab9d-3efa-4bae-8218-909e9daf31a0}, !- Zone Air Node Name
  {b35fe885-976a-470d-b46d-f8b3ca04f567}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b91cbcbb-f6f7-4947-852f-5e0f1f3c5bf0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ca15953-4569-49aa-9051-ca01d50df48f}, !- Handle
  SECURITY_SCREENING_FLR_1 ZN Zone Air Node, !- Name
  {313fab9d-3efa-4bae-8218-909e9daf31a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {313fab9d-3efa-4bae-8218-909e9daf31a0}, !- Handle
  {9a7cd688-09ea-4e48-805e-976454b68696}, !- Source Object
  11,                                     !- Outlet Port
  {5ca15953-4569-49aa-9051-ca01d50df48f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13611cc1-a5db-4bd8-ba39-7c6744522743}, !- Handle
  {9a7cd688-09ea-4e48-805e-976454b68696}, !- HVAC Component
  {0e777441-3e90-42cf-a20f-cbcbb94c170c}; !- Port 1

OS:PortList,
  {017e70c1-27d9-445b-80a4-4dd9ce1e37e9}, !- Handle
  {9a7cd688-09ea-4e48-805e-976454b68696}; !- HVAC Component

OS:PortList,
  {b35fe885-976a-470d-b46d-f8b3ca04f567}, !- Handle
  {9a7cd688-09ea-4e48-805e-976454b68696}, !- HVAC Component
  {2223dd2f-ba71-495f-8ffa-5076c5e6af00}; !- Port 1

OS:Sizing:Zone,
  {bcfd34e0-0665-4a57-812d-e7bf4ace0b73}, !- Handle
  {9a7cd688-09ea-4e48-805e-976454b68696}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {94acd7ba-3278-44a6-9894-05cbdb5b25d4}, !- Handle
  SECURITY_SCREENING_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {9a7cd688-09ea-4e48-805e-976454b68696}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a618ed74-42ae-45e9-8740-7fa1992e289b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b91cbcbb-f6f7-4947-852f-5e0f1f3c5bf0}, !- Handle
  Security Screening Thermostat 1,        !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7b321b28-86a6-486d-b02d-faa42fb16175}, !- Handle
  SERVICE_SHAFT ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ab54b94-25fd-43f6-989d-6becbff34e68}, !- Zone Air Inlet Port List
  {5831b5dd-6493-4492-87d9-a041ed02fecc}, !- Zone Air Exhaust Port List
  {3fef13f4-9094-4d8c-b86c-e638dbe470a4}, !- Zone Air Node Name
  {d6a07f9b-61e5-472d-b8aa-20cc8da37790}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8a05d97d-f559-4b04-bee4-47265d14d1e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89fa71a6-20e9-4cd2-b630-e8eca6d7ceec}, !- Handle
  SERVICE_SHAFT ZN Zone Air Node,         !- Name
  {3fef13f4-9094-4d8c-b86c-e638dbe470a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fef13f4-9094-4d8c-b86c-e638dbe470a4}, !- Handle
  {7b321b28-86a6-486d-b02d-faa42fb16175}, !- Source Object
  11,                                     !- Outlet Port
  {89fa71a6-20e9-4cd2-b630-e8eca6d7ceec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ab54b94-25fd-43f6-989d-6becbff34e68}, !- Handle
  {7b321b28-86a6-486d-b02d-faa42fb16175}; !- HVAC Component

OS:PortList,
  {5831b5dd-6493-4492-87d9-a041ed02fecc}, !- Handle
  {7b321b28-86a6-486d-b02d-faa42fb16175}; !- HVAC Component

OS:PortList,
  {d6a07f9b-61e5-472d-b8aa-20cc8da37790}, !- Handle
  {7b321b28-86a6-486d-b02d-faa42fb16175}; !- HVAC Component

OS:Sizing:Zone,
  {678ddc16-cb7d-46a0-83dd-27776f7f968e}, !- Handle
  {7b321b28-86a6-486d-b02d-faa42fb16175}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0098b69d-8a1c-4aad-90be-1cc243595a4c}, !- Handle
  SERVICE_SHAFT ZN Zone HVAC Equipment List, !- Name
  {7b321b28-86a6-486d-b02d-faa42fb16175}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {8a05d97d-f559-4b04-bee4-47265d14d1e3}, !- Handle
  Service Shaft Thermostat 1;             !- Name

OS:ThermalZone,
  {0af1159a-150b-41dc-abcc-c7ead05d57ad}, !- Handle
  STORAGE_FLR_0 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15098530-6e5f-46c4-a1da-169e2dc3ae14}, !- Zone Air Inlet Port List
  {608c7e11-903b-4ace-8968-a01902cc0399}, !- Zone Air Exhaust Port List
  {b3863076-8dc3-4ffb-8b6a-fc0eeec823e8}, !- Zone Air Node Name
  {222d9b3f-2373-4017-ac6c-72b01c54d3ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1dd86cd8-bf45-43ff-bede-b2632799d660}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e20f48a-4801-41ef-bfe8-4fc90a76e605}, !- Handle
  STORAGE_FLR_0 ZN Zone Air Node,         !- Name
  {b3863076-8dc3-4ffb-8b6a-fc0eeec823e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3863076-8dc3-4ffb-8b6a-fc0eeec823e8}, !- Handle
  {0af1159a-150b-41dc-abcc-c7ead05d57ad}, !- Source Object
  11,                                     !- Outlet Port
  {7e20f48a-4801-41ef-bfe8-4fc90a76e605}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15098530-6e5f-46c4-a1da-169e2dc3ae14}, !- Handle
  {0af1159a-150b-41dc-abcc-c7ead05d57ad}, !- HVAC Component
  {015c84ae-5aa3-4684-8d03-e35c952e9565}; !- Port 1

OS:PortList,
  {608c7e11-903b-4ace-8968-a01902cc0399}, !- Handle
  {0af1159a-150b-41dc-abcc-c7ead05d57ad}; !- HVAC Component

OS:PortList,
  {222d9b3f-2373-4017-ac6c-72b01c54d3ac}, !- Handle
  {0af1159a-150b-41dc-abcc-c7ead05d57ad}, !- HVAC Component
  {a975bc78-15e3-45c7-9362-ccfcc847793a}; !- Port 1

OS:Sizing:Zone,
  {96c052e8-6411-468f-8442-c264b5e12d01}, !- Handle
  {0af1159a-150b-41dc-abcc-c7ead05d57ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a9c62f9b-3203-48b5-9012-6f7a58349b8a}, !- Handle
  STORAGE_FLR_0 ZN Zone HVAC Equipment List, !- Name
  {0af1159a-150b-41dc-abcc-c7ead05d57ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02072594-540f-4b57-8608-30b6c34b211e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1dd86cd8-bf45-43ff-bede-b2632799d660}, !- Handle
  Storage Thermostat 4,                   !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b403a23a-f819-4b5d-9250-8a3b5b0568fc}, !- Handle
  STORAGE_FLR_1 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2765e4d7-2ba6-4cd6-a848-4701c578030b}, !- Zone Air Inlet Port List
  {6024aa86-4943-4f06-8557-030500fadef7}, !- Zone Air Exhaust Port List
  {c45929cf-721b-466e-8025-c3ab513b7e65}, !- Zone Air Node Name
  {a34ab840-4d41-4169-8ed0-2aa087954005}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d6bbaa9-c807-4cad-a267-10baf9cf10e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05364ae4-ff90-4da8-b602-9812f0cd5ee7}, !- Handle
  STORAGE_FLR_1 ZN Zone Air Node,         !- Name
  {c45929cf-721b-466e-8025-c3ab513b7e65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c45929cf-721b-466e-8025-c3ab513b7e65}, !- Handle
  {b403a23a-f819-4b5d-9250-8a3b5b0568fc}, !- Source Object
  11,                                     !- Outlet Port
  {05364ae4-ff90-4da8-b602-9812f0cd5ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2765e4d7-2ba6-4cd6-a848-4701c578030b}, !- Handle
  {b403a23a-f819-4b5d-9250-8a3b5b0568fc}, !- HVAC Component
  {6cfd59de-650b-40e0-9b74-b0319beda863}; !- Port 1

OS:PortList,
  {6024aa86-4943-4f06-8557-030500fadef7}, !- Handle
  {b403a23a-f819-4b5d-9250-8a3b5b0568fc}; !- HVAC Component

OS:PortList,
  {a34ab840-4d41-4169-8ed0-2aa087954005}, !- Handle
  {b403a23a-f819-4b5d-9250-8a3b5b0568fc}, !- HVAC Component
  {cbeb258d-cde0-49ed-84cd-993f20eb2590}; !- Port 1

OS:Sizing:Zone,
  {cce9dec6-a873-46b9-8d2c-8a035f0b1271}, !- Handle
  {b403a23a-f819-4b5d-9250-8a3b5b0568fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {33a9f0a3-048b-4f21-bae8-3ed62b83cfdd}, !- Handle
  STORAGE_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {b403a23a-f819-4b5d-9250-8a3b5b0568fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8633f90a-b75a-447c-8d41-3dc3d20da35e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0d6bbaa9-c807-4cad-a267-10baf9cf10e2}, !- Handle
  Storage Thermostat 5,                   !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {77d3a716-b8e1-4a34-a732-1da851d52472}, !- Handle
  STORAGE_FLR_2 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f9bcd6b-8ab0-40ed-99c4-65d97ca6f216}, !- Zone Air Inlet Port List
  {077a5cce-0d75-4906-9447-9a798abdb822}, !- Zone Air Exhaust Port List
  {3916420b-442e-4635-92c5-588c870661ff}, !- Zone Air Node Name
  {2cc68332-eb18-45e7-a1b1-5cc67805d83e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9368cc75-a759-4cc6-8daa-5c456f021479}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d8808e7-27d2-4948-a218-4ad99250a7cb}, !- Handle
  STORAGE_FLR_2 ZN Zone Air Node,         !- Name
  {3916420b-442e-4635-92c5-588c870661ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3916420b-442e-4635-92c5-588c870661ff}, !- Handle
  {77d3a716-b8e1-4a34-a732-1da851d52472}, !- Source Object
  11,                                     !- Outlet Port
  {3d8808e7-27d2-4948-a218-4ad99250a7cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f9bcd6b-8ab0-40ed-99c4-65d97ca6f216}, !- Handle
  {77d3a716-b8e1-4a34-a732-1da851d52472}, !- HVAC Component
  {612dd187-1828-4901-94dd-2c47f24b613e}; !- Port 1

OS:PortList,
  {077a5cce-0d75-4906-9447-9a798abdb822}, !- Handle
  {77d3a716-b8e1-4a34-a732-1da851d52472}; !- HVAC Component

OS:PortList,
  {2cc68332-eb18-45e7-a1b1-5cc67805d83e}, !- Handle
  {77d3a716-b8e1-4a34-a732-1da851d52472}, !- HVAC Component
  {2081cf49-9018-48d5-96f8-64e1be1d0586}; !- Port 1

OS:Sizing:Zone,
  {a5bb121c-4f03-45ba-8ef4-d1c1be17e57d}, !- Handle
  {77d3a716-b8e1-4a34-a732-1da851d52472}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {af500d7f-a0d9-4b7b-944b-cde816adc101}, !- Handle
  STORAGE_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {77d3a716-b8e1-4a34-a732-1da851d52472}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f3adba0-804d-458d-834a-86e89f092cea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9368cc75-a759-4cc6-8daa-5c456f021479}, !- Handle
  Storage Thermostat 6,                   !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {96c7dfe9-efd4-4e06-9c1b-67f3f9abd4fa}, !- Handle
  UTILITY_FLR_0 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08644523-d99b-409d-b551-18b6687e07ba}, !- Zone Air Inlet Port List
  {0986a35d-3428-4b44-a7cb-bccc94d9d5ea}, !- Zone Air Exhaust Port List
  {2e153b23-ab93-409c-a690-db0e6930a90e}, !- Zone Air Node Name
  {7c09a52e-15a8-4650-8592-8a82898012c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56dcaff3-7a05-413c-ace7-38a74f639fe2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8cf4a217-7579-410f-a065-4653623d2ee7}, !- Handle
  UTILITY_FLR_0 ZN Zone Air Node,         !- Name
  {2e153b23-ab93-409c-a690-db0e6930a90e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e153b23-ab93-409c-a690-db0e6930a90e}, !- Handle
  {96c7dfe9-efd4-4e06-9c1b-67f3f9abd4fa}, !- Source Object
  11,                                     !- Outlet Port
  {8cf4a217-7579-410f-a065-4653623d2ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08644523-d99b-409d-b551-18b6687e07ba}, !- Handle
  {96c7dfe9-efd4-4e06-9c1b-67f3f9abd4fa}, !- HVAC Component
  {e18d4a2f-a9cc-426f-ab4b-c95b66c9ce35}; !- Port 1

OS:PortList,
  {0986a35d-3428-4b44-a7cb-bccc94d9d5ea}, !- Handle
  {96c7dfe9-efd4-4e06-9c1b-67f3f9abd4fa}; !- HVAC Component

OS:PortList,
  {7c09a52e-15a8-4650-8592-8a82898012c8}, !- Handle
  {96c7dfe9-efd4-4e06-9c1b-67f3f9abd4fa}, !- HVAC Component
  {d9c68c7e-9af9-4689-a0a8-4a0de68db1af}; !- Port 1

OS:Sizing:Zone,
  {7d05d4e5-4e0d-4ee6-8008-f3d9474c0ec0}, !- Handle
  {96c7dfe9-efd4-4e06-9c1b-67f3f9abd4fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {cbdf72d0-778d-42d7-b36d-8051eaa13be7}, !- Handle
  UTILITY_FLR_0 ZN Zone HVAC Equipment List, !- Name
  {96c7dfe9-efd4-4e06-9c1b-67f3f9abd4fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8cb576f2-2877-4a33-935e-60fc9b22e7b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {56dcaff3-7a05-413c-ace7-38a74f639fe2}, !- Handle
  Utility Thermostat 2,                   !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {435333f0-e00e-46ab-b949-67636ba53d53}, !- Handle
  UTILITY_FLR_1 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b776f13-091c-429d-8419-044f9392c6f7}, !- Zone Air Inlet Port List
  {324f9176-3085-489a-88e5-462e1b51eada}, !- Zone Air Exhaust Port List
  {6bbcafc2-d888-43a0-91be-a9fabf34d522}, !- Zone Air Node Name
  {23334b2b-0c9a-45b2-bcf9-1fbc0bcdc019}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {79a63d71-5717-42ce-b571-a97f0fe0015d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {feb84472-d8fe-4c0e-9e5c-2f0178d81d57}, !- Handle
  UTILITY_FLR_1 ZN Zone Air Node,         !- Name
  {6bbcafc2-d888-43a0-91be-a9fabf34d522}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bbcafc2-d888-43a0-91be-a9fabf34d522}, !- Handle
  {435333f0-e00e-46ab-b949-67636ba53d53}, !- Source Object
  11,                                     !- Outlet Port
  {feb84472-d8fe-4c0e-9e5c-2f0178d81d57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b776f13-091c-429d-8419-044f9392c6f7}, !- Handle
  {435333f0-e00e-46ab-b949-67636ba53d53}, !- HVAC Component
  {ef679b6f-8cfa-466f-912e-2de24eec7c36}; !- Port 1

OS:PortList,
  {324f9176-3085-489a-88e5-462e1b51eada}, !- Handle
  {435333f0-e00e-46ab-b949-67636ba53d53}; !- HVAC Component

OS:PortList,
  {23334b2b-0c9a-45b2-bcf9-1fbc0bcdc019}, !- Handle
  {435333f0-e00e-46ab-b949-67636ba53d53}, !- HVAC Component
  {0d26ca6b-9846-4556-92f6-4c215ea7e631}; !- Port 1

OS:Sizing:Zone,
  {c8137ee4-be0a-4313-bb9d-56e9b1ed3c1c}, !- Handle
  {435333f0-e00e-46ab-b949-67636ba53d53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {31b7f3ef-464b-4596-9074-e10fa3fdb90d}, !- Handle
  UTILITY_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {435333f0-e00e-46ab-b949-67636ba53d53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {19f21890-438a-444d-8a0c-8beb5c500437}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {79a63d71-5717-42ce-b571-a97f0fe0015d}, !- Handle
  Utility Thermostat 3,                   !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {60755392-9d13-41e6-8130-f59b03b4a7d7}, !- Handle
  UTILITY_FLR_2 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b056faf0-2435-49f0-b04d-220f264d9bd2}, !- Zone Air Inlet Port List
  {dd76e2ed-1960-4564-a729-b5fdd0c3c624}, !- Zone Air Exhaust Port List
  {f47a7d3a-de2e-4775-b2e5-bbd85dcd5222}, !- Zone Air Node Name
  {ecef2e59-edc4-48b7-a774-2a2c1f1bffc3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {59d62f2b-b9e8-4e91-9f7a-44ccc7132acd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9691866-daa6-43a4-bc14-5234e97d70f8}, !- Handle
  UTILITY_FLR_2 ZN Zone Air Node,         !- Name
  {f47a7d3a-de2e-4775-b2e5-bbd85dcd5222}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f47a7d3a-de2e-4775-b2e5-bbd85dcd5222}, !- Handle
  {60755392-9d13-41e6-8130-f59b03b4a7d7}, !- Source Object
  11,                                     !- Outlet Port
  {c9691866-daa6-43a4-bc14-5234e97d70f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b056faf0-2435-49f0-b04d-220f264d9bd2}, !- Handle
  {60755392-9d13-41e6-8130-f59b03b4a7d7}, !- HVAC Component
  {08e84b19-eb15-442c-8728-8ef4b1aced36}; !- Port 1

OS:PortList,
  {dd76e2ed-1960-4564-a729-b5fdd0c3c624}, !- Handle
  {60755392-9d13-41e6-8130-f59b03b4a7d7}; !- HVAC Component

OS:PortList,
  {ecef2e59-edc4-48b7-a774-2a2c1f1bffc3}, !- Handle
  {60755392-9d13-41e6-8130-f59b03b4a7d7}, !- HVAC Component
  {62796bb1-d2d5-4101-ae44-808f1c0a67cc}; !- Port 1

OS:Sizing:Zone,
  {ddeefcb9-2e9f-45c0-8a62-29906074fc43}, !- Handle
  {60755392-9d13-41e6-8130-f59b03b4a7d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3f7948a3-c4a8-4aa9-b381-64d50a3e610a}, !- Handle
  UTILITY_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {60755392-9d13-41e6-8130-f59b03b4a7d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0001f3f-7a48-4700-bd94-98a7793e449b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {59d62f2b-b9e8-4e91-9f7a-44ccc7132acd}, !- Handle
  Utility Thermostat 4,                   !- Name
  {5bcd98c2-71ed-4435-99df-14ad1b088226}, !- Heating Setpoint Temperature Schedule Name
  {f3f4b6b8-b415-478b-ba2f-0bb25d013149}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {d38fe469-5950-447b-8c9d-2de81e2628f6}, !- Handle
  Denver-Aurora-Buckley AFB,              !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724695,                                 !- WMO Number
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726,                                   !- Elevation {m}
  /home/jason/Projects/s4b-prototypes/prototypes/5B/post1980/Courthouse/run/000_create_doe_prototype_building/extracted_files/weather/USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.epw, !- Url
  A0C64037,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {13b97053-cd68-4829-baad-b252de18098a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.95,                                   !- Annual Average Outdoor Air Temperature {C}
  23.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {9693acd0-afa8-43cd-b4b8-d72b4ee2c15d}, !- Handle
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.423,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.02;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {72976248-36fa-4027-a838-f454d482c389}, !- Handle
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB, !- Name
  -17.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:PlantLoop,
  {5ba6cd45-0a5f-4426-a0d2-c149ed75ecd0}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5de12305-97d8-47e4-88cd-cf79d322db4a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {567ca72d-8e70-4067-8605-a7e852317f4d}, !- Plant Side Inlet Node Name
  {7be4ea98-1305-47b8-b09e-44483e4a31a8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5087728b-3ba5-4a1f-99fc-f2494809be74}, !- Demand Side Inlet Node Name
  {b8c04f94-9828-4232-b4a1-d094926955c8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {35990607-365e-40c5-98af-8039edfab495}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Demand Mixer Name
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Demand Splitter Name
  {73d2f01d-9322-4a73-99bc-d803572dbd06}, !- Supply Mixer Name
  {44d59277-dc9d-48da-8670-af3c61b84af8}; !- Supply Splitter Name

OS:Node,
  {2e3094c0-a1f0-4c9b-818d-f7a1b49f6dde}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {567ca72d-8e70-4067-8605-a7e852317f4d}, !- Inlet Port
  {30bc1c20-5898-4a2d-84c9-96884507a296}; !- Outlet Port

OS:Node,
  {5de12305-97d8-47e4-88cd-cf79d322db4a}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {b211e45b-14af-4d25-a8f1-17a9cce92b8d}, !- Inlet Port
  {7be4ea98-1305-47b8-b09e-44483e4a31a8}; !- Outlet Port

OS:Node,
  {a2ffdab4-fa09-4bcb-9067-060fe02b4eca}, !- Handle
  Boiler 3360kBtu/hr 0.8 Combustion Eff Inlet Water Node, !- Name
  {8e9c92f0-2b16-46aa-8da0-17841e501777}, !- Inlet Port
  {863784c8-ef32-4ba6-905f-93d2a0b2a863}; !- Outlet Port

OS:Connector:Mixer,
  {73d2f01d-9322-4a73-99bc-d803572dbd06}, !- Handle
  Connector Mixer 1,                      !- Name
  {9cb524db-dddd-4107-b70e-d51638904437}, !- Outlet Branch Name
  {80ade345-e856-4595-b349-1b0a735252ff}, !- Inlet Branch Name 1
  {35f6523a-9c15-4a56-af42-03b047296ab6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {44d59277-dc9d-48da-8670-af3c61b84af8}, !- Handle
  Connector Splitter 1,                   !- Name
  {877a37a7-a6c2-44ee-a40d-d1d0ff0acac5}, !- Inlet Branch Name
  {8e9c92f0-2b16-46aa-8da0-17841e501777}, !- Outlet Branch Name 1
  {d0b98a38-b714-4413-a04f-12e3204bac67}; !- Outlet Branch Name 2

OS:Connection,
  {567ca72d-8e70-4067-8605-a7e852317f4d}, !- Handle
  {5ba6cd45-0a5f-4426-a0d2-c149ed75ecd0}, !- Source Object
  14,                                     !- Outlet Port
  {2e3094c0-a1f0-4c9b-818d-f7a1b49f6dde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e9c92f0-2b16-46aa-8da0-17841e501777}, !- Handle
  {44d59277-dc9d-48da-8670-af3c61b84af8}, !- Source Object
  3,                                      !- Outlet Port
  {a2ffdab4-fa09-4bcb-9067-060fe02b4eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be4ea98-1305-47b8-b09e-44483e4a31a8}, !- Handle
  {5de12305-97d8-47e4-88cd-cf79d322db4a}, !- Source Object
  3,                                      !- Outlet Port
  {5ba6cd45-0a5f-4426-a0d2-c149ed75ecd0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {db653b8e-3c00-42ef-91f7-1308fe5f8032}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {5087728b-3ba5-4a1f-99fc-f2494809be74}, !- Inlet Port
  {01a626bf-da08-4133-930d-06278c1cce27}; !- Outlet Port

OS:Node,
  {f50d3654-ec1f-4734-99be-acb12006c3be}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {6de4195c-c2cb-4769-b2ae-52cd48d11a62}, !- Inlet Port
  {b8c04f94-9828-4232-b4a1-d094926955c8}; !- Outlet Port

OS:Node,
  {a820e2b2-181a-4d3e-b18d-4de9970c5732}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {a71a9bd9-525b-4c0f-8883-a4fd472786b1}, !- Inlet Port
  {14cedfc4-cbdc-4cec-9e25-f00aff9ecf34}; !- Outlet Port

OS:Connector:Mixer,
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Handle
  Connector Mixer 2,                      !- Name
  {dbc8e2bd-7910-4eb1-942d-710641b7fe2d}, !- Outlet Branch Name
  {f051fab3-c90e-47cc-a91d-d000eb282e56}, !- Inlet Branch Name 1
  {ef5928bd-355d-4a8d-8bee-14f10fbed740}, !- Inlet Branch Name 2
  {37d0d108-6aed-4f4f-b32c-56988d3d42ff}, !- Inlet Branch Name 3
  {de437a9d-6a25-4c20-9bd3-5be23f66d223}, !- Inlet Branch Name 4
  {05f7aa96-6d88-4ca9-8813-f843b54742b0}, !- Inlet Branch Name 5
  {ec0f3cc9-c063-4bdf-8a4e-800393cc2b76}, !- Inlet Branch Name 6
  {e0a27f51-00ad-42fe-a527-fe7374821ff8}, !- Inlet Branch Name 7
  {2ebd2a24-90df-424e-9bdb-a5238cb8c2bc}, !- Inlet Branch Name 8
  {b2da9bec-5f70-4a6c-9c2c-647afa0ebb3e}, !- Inlet Branch Name 9
  {e5722a1d-c1e8-4aac-8ed2-d83f14897472}, !- Inlet Branch Name 10
  {287b78f7-fc85-4abd-b95d-676bbac2473e}, !- Inlet Branch Name 11
  {a863af74-b599-4cfb-980d-a08d03c00a8f}, !- Inlet Branch Name 12
  {8793c9e4-833b-49ab-9002-3fe3cad253dc}, !- Inlet Branch Name 13
  {31a75b16-252e-4996-be07-31c5d36b4e7b}, !- Inlet Branch Name 14
  {9d680f40-d84c-4a31-8a44-4ec96f3dcd94}, !- Inlet Branch Name 15
  {b9b04309-5d93-48ca-8078-02d68be3d2b0}, !- Inlet Branch Name 16
  {1d7c4a70-1593-4d4f-af90-3a5cf8c78e96}, !- Inlet Branch Name 17
  {9000d17e-9077-4fe0-82bd-e3a98b3a0111}, !- Inlet Branch Name 18
  {0789b915-1d46-4693-b9cf-3c93ed047469}, !- Inlet Branch Name 19
  {931902a9-61f7-4048-bb18-376fd79b85b1}, !- Inlet Branch Name 20
  {cc534d91-43f6-45b6-95f0-54e9c1b8817b}, !- Inlet Branch Name 21
  {9f2db072-58fc-4996-99fe-ced82fab288f}, !- Inlet Branch Name 22
  {f640e6ce-da46-462a-b386-3b5ff56c0b36}, !- Inlet Branch Name 23
  {ee8032f0-b756-4784-8a14-c7a03e914f6f}, !- Inlet Branch Name 24
  {66b02fac-a48e-4651-ab84-9fc5b5c5b1d6}, !- Inlet Branch Name 25
  {e360e067-a56a-4515-a0bd-caee12c2c3dc}, !- Inlet Branch Name 26
  {aafeea7c-9684-40c5-9e4d-40b6392c1df5}, !- Inlet Branch Name 27
  {f3ef3c30-e549-4d15-9f96-d5ff6911cf5f}, !- Inlet Branch Name 28
  {6b616499-1e3b-4960-99b8-5a8759166617}, !- Inlet Branch Name 29
  {474d025b-9292-4a72-b453-0f777718b58e}, !- Inlet Branch Name 30
  {4c0bfca0-07b2-4659-949b-cc770464b9b3}, !- Inlet Branch Name 31
  {01e97dd9-63bf-4323-ac88-4a4acde768ec}, !- Inlet Branch Name 32
  {b93da8b4-3890-4d4e-b47c-593fe21a57be}, !- Inlet Branch Name 33
  {802ea22a-8f16-450e-8933-db864ec4ca7c}, !- Inlet Branch Name 34
  {59d43a21-561b-4a8d-9b24-a228ad40b921}, !- Inlet Branch Name 35
  {a411e418-5358-474a-bb5d-3c7192a3ed53}, !- Inlet Branch Name 36
  {c7759213-86e3-424d-ad00-95955d1d8ea7}, !- Inlet Branch Name 37
  {57d4d431-2756-4358-8fe5-b77c72c46278}, !- Inlet Branch Name 38
  {af6646fa-c7ed-40a8-90aa-78c5537b0f67}, !- Inlet Branch Name 39
  {461f2c5f-6c58-4fac-9ce4-2a5f9938af04}, !- Inlet Branch Name 40
  {423caeae-d17f-4416-b417-b8f6502c6fc5}, !- Inlet Branch Name 41
  {72467df3-7fb7-4c77-a712-3157f10c5827}, !- Inlet Branch Name 42
  {a4b5710b-a2d0-46f2-85ec-2d71ef47ef36}, !- Inlet Branch Name 43
  {53071f7e-e320-44a8-8712-bb31201231ab}, !- Inlet Branch Name 44
  {4e40b85d-d6ff-4fe8-b331-026baf997bfc}, !- Inlet Branch Name 45
  {5bb45dde-14cc-4d68-9a28-ea83c762d6cb}, !- Inlet Branch Name 46
  {be961133-00d2-4222-b37c-fefeaa8ad984}, !- Inlet Branch Name 47
  {49ce6bf4-135c-4c61-b674-3e89bda64d37}, !- Inlet Branch Name 48
  {95522768-fa25-437a-b633-3b68de7edbce}, !- Inlet Branch Name 49
  {e44834df-9bdb-4392-8489-369fdd0d0db8}, !- Inlet Branch Name 50
  {a6aac497-6796-4886-bfc3-e8f18272f91b}, !- Inlet Branch Name 51
  {0d29f935-30e7-4c40-8c43-d4856efd5a2d}, !- Inlet Branch Name 52
  {5c536c28-3a1d-44f8-a2b5-e1133199712a}, !- Inlet Branch Name 53
  {bac966df-a306-4e48-a4af-80fdf1a50386}, !- Inlet Branch Name 54
  {ec24536f-8d42-41f5-a95c-8e5ab276a262}, !- Inlet Branch Name 55
  {569d1ee4-24b1-4609-a61f-c711526d081b}, !- Inlet Branch Name 56
  {0b25b0fe-a9f9-4da9-808a-8db16c799067}, !- Inlet Branch Name 57
  {fe8d98fd-563f-4b4a-9334-f79613857c05}, !- Inlet Branch Name 58
  {c14b5be1-ec26-47d1-8c68-f02f1aa43606}, !- Inlet Branch Name 59
  {afcd8cb8-1517-421c-9b1c-9ced91a378d4}, !- Inlet Branch Name 60
  {b7bfc004-eb3a-4111-9d5d-1d9350acd447}, !- Inlet Branch Name 61
  {61da6a49-fe8d-4f77-8ac1-93460c44e751}, !- Inlet Branch Name 62
  {5cba8234-79e7-4e94-81c9-2c3916eb6ec8}, !- Inlet Branch Name 63
  {ad16a5f8-be84-44f2-b843-581462e81b42}, !- Inlet Branch Name 64
  {ec9be6db-0009-4eaf-9fcb-ff85ee9c48d1}, !- Inlet Branch Name 65
  {76f9a784-4ba4-4ca2-a38f-302e4fa15fe5}, !- Inlet Branch Name 66
  {6b1b40f9-5ac7-4764-8a05-4c6aba1f3980}, !- Inlet Branch Name 67
  {8fa5d510-5e0a-41df-ac42-c66414547455}, !- Inlet Branch Name 68
  {f34adc57-828b-4ae0-be0e-16311b7c2c86}, !- Inlet Branch Name 69
  {568f08c5-0e7b-4225-b07c-7ffb7b059635}; !- Inlet Branch Name 70

OS:Connector:Splitter,
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Handle
  Connector Splitter 2,                   !- Name
  {639754ed-bbdb-4ffc-829e-93fa2fe589b6}, !- Inlet Branch Name
  {a71a9bd9-525b-4c0f-8883-a4fd472786b1}, !- Outlet Branch Name 1
  {ed626f69-da30-4a17-937f-824986a27edb}, !- Outlet Branch Name 2
  {228aeb96-b2ef-4b79-90bb-99b3a9d8f8d7}, !- Outlet Branch Name 3
  {3aec481c-9177-4873-a78d-28445c190e01}, !- Outlet Branch Name 4
  {cae6196a-ce4c-49c7-a7b2-e520c94567f8}, !- Outlet Branch Name 5
  {dff56083-544b-47a4-b35e-c918667c8fcc}, !- Outlet Branch Name 6
  {9795b1d8-9c0b-4579-8311-2399740e0bb9}, !- Outlet Branch Name 7
  {d32f2ecc-54a1-4533-ba25-5e2338093751}, !- Outlet Branch Name 8
  {465e4e51-3024-4682-8d7e-4e2031012eb6}, !- Outlet Branch Name 9
  {d244ed6f-14ce-4731-85b1-3d1750d3bcf2}, !- Outlet Branch Name 10
  {eac05d79-e0a4-441c-9d71-5ed297d4ae0b}, !- Outlet Branch Name 11
  {044b16df-6ca4-44ea-80ea-2712761b9020}, !- Outlet Branch Name 12
  {f8370faf-d4e8-4e5f-9403-30f48acd5dee}, !- Outlet Branch Name 13
  {e5d6b582-125f-4ac7-a228-3407583bec43}, !- Outlet Branch Name 14
  {d5a87171-5619-4d8e-9b86-6640e734c107}, !- Outlet Branch Name 15
  {513172db-49cd-46de-a877-e0a62f9f2d38}, !- Outlet Branch Name 16
  {482b3eaf-9c34-4c28-83b2-faadb88a157c}, !- Outlet Branch Name 17
  {eddc5f0c-1192-43ea-bba4-989d1917a673}, !- Outlet Branch Name 18
  {77999aff-a75e-4cd4-8352-d248a9849713}, !- Outlet Branch Name 19
  {d4b762e8-ad24-4b86-828b-73166a668a61}, !- Outlet Branch Name 20
  {eaf6692a-d157-4367-9baf-2bed9af16e73}, !- Outlet Branch Name 21
  {a461ed44-f9fb-48b1-85dc-8e7d53e02f2f}, !- Outlet Branch Name 22
  {ad189838-0584-4a0b-9508-5493a3454a85}, !- Outlet Branch Name 23
  {fd54bfa6-57e5-4ce0-aa32-2cdf63d9f76f}, !- Outlet Branch Name 24
  {fe9a2bb0-c3dd-4c9d-b2b5-7eb99eeb756d}, !- Outlet Branch Name 25
  {6c66e863-80db-49b3-851f-d689374afb59}, !- Outlet Branch Name 26
  {55b53e74-ea9f-47f9-80ad-3935803b1a20}, !- Outlet Branch Name 27
  {eac0f706-2da5-4e16-9c5e-c83e517ba762}, !- Outlet Branch Name 28
  {3ab342d9-7759-4332-8dc6-05f7b62f82e3}, !- Outlet Branch Name 29
  {6da79602-c8c3-4f5d-b05c-9bc8c8041c89}, !- Outlet Branch Name 30
  {3a015098-3b0b-4d9f-b904-3344f59a074c}, !- Outlet Branch Name 31
  {156e9de9-767b-4476-874b-3965ccde0d5d}, !- Outlet Branch Name 32
  {1ef7e30c-43aa-41f7-9072-16d4eac019bb}, !- Outlet Branch Name 33
  {0bf5481c-55d7-4058-b561-0c9f05ec2eab}, !- Outlet Branch Name 34
  {ebd5682e-3608-45c9-b535-dd169e235efe}, !- Outlet Branch Name 35
  {148e24c1-bcef-430a-94ae-44b953035c25}, !- Outlet Branch Name 36
  {bb6defaf-cc5b-4c0f-b1f4-24f07b8935cf}, !- Outlet Branch Name 37
  {3e8ed3d8-2559-42d6-a605-68c360551161}, !- Outlet Branch Name 38
  {38a08be0-fd89-4b6a-879a-68ab51e95d9e}, !- Outlet Branch Name 39
  {3c732c99-6027-47bc-aa22-2ff774870623}, !- Outlet Branch Name 40
  {0defe4ea-e536-4a21-acec-b38f92a4104d}, !- Outlet Branch Name 41
  {a8bf16df-4081-4b3d-9f06-5aebc03182fd}, !- Outlet Branch Name 42
  {6c6a3fea-93f8-4e92-b79e-60e154376318}, !- Outlet Branch Name 43
  {b975a410-a2fb-479e-a0a1-0a6291ede6ac}, !- Outlet Branch Name 44
  {99cfd4eb-30f0-4171-abe0-a90824eec9f7}, !- Outlet Branch Name 45
  {38840e36-4832-4c69-a1af-28a6cb608cbd}, !- Outlet Branch Name 46
  {5ba68889-081a-40dd-8431-f22b437889e8}, !- Outlet Branch Name 47
  {e17a0586-8b96-496a-a36b-4a4e4647fac5}, !- Outlet Branch Name 48
  {ab2447fc-2fb0-4f46-92a2-9d3f4656f453}, !- Outlet Branch Name 49
  {316028f0-f863-4a23-9d0d-85a88586fc6d}, !- Outlet Branch Name 50
  {09f160c5-fd55-41db-a6a1-6443d6ffa4f8}, !- Outlet Branch Name 51
  {e8855756-60db-4d73-9d22-c9990c6c476d}, !- Outlet Branch Name 52
  {b35393df-e1dc-4992-819a-dd8cea10ed44}, !- Outlet Branch Name 53
  {89e32ae0-7e73-43f3-b61f-26787e604354}, !- Outlet Branch Name 54
  {107ae986-a660-4357-8e84-c2dc5bded675}, !- Outlet Branch Name 55
  {c6e9960d-f4f1-4b4b-91ae-3033dbe01c77}, !- Outlet Branch Name 56
  {3631ebdd-9e18-46f8-b0ef-e82c675ad35b}, !- Outlet Branch Name 57
  {9b9efb16-3bfe-4157-8bbd-05958888f863}, !- Outlet Branch Name 58
  {339c9026-0a7a-4973-840a-1603b2c0b729}, !- Outlet Branch Name 59
  {ae488d4b-a96f-477f-b6eb-9cd4d9cf4048}, !- Outlet Branch Name 60
  {d02f2a5c-db62-4379-b9e8-6e40fe64f274}, !- Outlet Branch Name 61
  {b513ca84-a013-453d-9739-745a499fa19f}, !- Outlet Branch Name 62
  {4116dd7b-5b09-4532-aa93-16e06c97b2ba}, !- Outlet Branch Name 63
  {dd513b64-7c57-4c0a-bc95-e32d4d53c570}, !- Outlet Branch Name 64
  {7f240c03-08b8-431e-ba22-15bacf5e9d8a}, !- Outlet Branch Name 65
  {9e4529c7-2c9b-489b-aa91-8fe0f8affb07}, !- Outlet Branch Name 66
  {33779f01-fa93-46c1-99ae-110878bfbfc6}, !- Outlet Branch Name 67
  {ebd3b415-762b-42c6-bd18-e09e0b50fd65}, !- Outlet Branch Name 68
  {8a13f78b-670f-4cc1-9177-dd96d2cbf22d}, !- Outlet Branch Name 69
  {6a566772-c7af-4c44-9e7e-18882f42a8a7}; !- Outlet Branch Name 70

OS:Connection,
  {5087728b-3ba5-4a1f-99fc-f2494809be74}, !- Handle
  {5ba6cd45-0a5f-4426-a0d2-c149ed75ecd0}, !- Source Object
  17,                                     !- Outlet Port
  {db653b8e-3c00-42ef-91f7-1308fe5f8032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a71a9bd9-525b-4c0f-8883-a4fd472786b1}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  3,                                      !- Outlet Port
  {a820e2b2-181a-4d3e-b18d-4de9970c5732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8c04f94-9828-4232-b4a1-d094926955c8}, !- Handle
  {f50d3654-ec1f-4734-99be-acb12006c3be}, !- Source Object
  3,                                      !- Outlet Port
  {5ba6cd45-0a5f-4426-a0d2-c149ed75ecd0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8bd93224-b883-4ac4-b724-25882126d233}, !- Handle
  {5ba6cd45-0a5f-4426-a0d2-c149ed75ecd0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {35990607-365e-40c5-98af-8039edfab495}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {8d669146-5654-42a6-9704-43f5420bd416}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {e4cd79d9-801d-4374-b194-add3f654a58d}, !- Schedule Type Limits Name
  {f4dc2af8-169f-48e8-b79f-068373fe4f27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4dc2af8-169f-48e8-b79f-068373fe4f27}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {e4cd79d9-801d-4374-b194-add3f654a58d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e4cd79d9-801d-4374-b194-add3f654a58d}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {be4b75a1-46c1-48b7-b377-49e98522597b}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {8d669146-5654-42a6-9704-43f5420bd416}, !- Schedule Name
  {5de12305-97d8-47e4-88cd-cf79d322db4a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7484c2c8-4ca8-4392-805b-61e795d20bec}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {30bc1c20-5898-4a2d-84c9-96884507a296}, !- Inlet Node Name
  {3c88f739-5278-4a1c-bdb7-496267967aa0}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d4d25b8b-8667-4005-a519-e3ab65ff324f}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {3c88f739-5278-4a1c-bdb7-496267967aa0}, !- Inlet Port
  {877a37a7-a6c2-44ee-a40d-d1d0ff0acac5}; !- Outlet Port

OS:Connection,
  {30bc1c20-5898-4a2d-84c9-96884507a296}, !- Handle
  {2e3094c0-a1f0-4c9b-818d-f7a1b49f6dde}, !- Source Object
  3,                                      !- Outlet Port
  {7484c2c8-4ca8-4392-805b-61e795d20bec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c88f739-5278-4a1c-bdb7-496267967aa0}, !- Handle
  {7484c2c8-4ca8-4392-805b-61e795d20bec}, !- Source Object
  3,                                      !- Outlet Port
  {d4d25b8b-8667-4005-a519-e3ab65ff324f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {877a37a7-a6c2-44ee-a40d-d1d0ff0acac5}, !- Handle
  {d4d25b8b-8667-4005-a519-e3ab65ff324f}, !- Source Object
  3,                                      !- Outlet Port
  {44d59277-dc9d-48da-8670-af3c61b84af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {e3c55439-ca53-4ae6-bf41-882413cc5b25}, !- Handle
  Boiler 3360kBtu/hr 0.8 Combustion Eff,  !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {c6f62767-6652-45aa-b2e5-17aadd3e4c05}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {863784c8-ef32-4ba6-905f-93d2a0b2a863}, !- Boiler Water Inlet Node Name
  {9148b8d1-32a6-461d-8243-819b19b4cfa2}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {1ab5dd3a-f3e1-47f8-9c7c-c160a61b4568}, !- Handle
  Boiler 3360kBtu/hr 0.8 Combustion Eff Outlet Water Node, !- Name
  {9148b8d1-32a6-461d-8243-819b19b4cfa2}, !- Inlet Port
  {80ade345-e856-4595-b349-1b0a735252ff}; !- Outlet Port

OS:Connection,
  {863784c8-ef32-4ba6-905f-93d2a0b2a863}, !- Handle
  {a2ffdab4-fa09-4bcb-9067-060fe02b4eca}, !- Source Object
  3,                                      !- Outlet Port
  {e3c55439-ca53-4ae6-bf41-882413cc5b25}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {9148b8d1-32a6-461d-8243-819b19b4cfa2}, !- Handle
  {e3c55439-ca53-4ae6-bf41-882413cc5b25}, !- Source Object
  12,                                     !- Outlet Port
  {1ab5dd3a-f3e1-47f8-9c7c-c160a61b4568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80ade345-e856-4595-b349-1b0a735252ff}, !- Handle
  {1ab5dd3a-f3e1-47f8-9c7c-c160a61b4568}, !- Source Object
  3,                                      !- Outlet Port
  {73d2f01d-9322-4a73-99bc-d803572dbd06}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0e8f6167-f8d9-4671-833c-a0c6d4ddb8c9}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {ea22a099-85fd-41b4-98b0-2fa7e7c0deb2}, !- Inlet Node Name
  {5835c3d9-e9a4-4401-9c57-bc112d341e56}; !- Outlet Node Name

OS:Node,
  {b0ebd9e1-b4d6-4f84-9964-8406673f04cc}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {d0b98a38-b714-4413-a04f-12e3204bac67}, !- Inlet Port
  {ea22a099-85fd-41b4-98b0-2fa7e7c0deb2}; !- Outlet Port

OS:Connection,
  {d0b98a38-b714-4413-a04f-12e3204bac67}, !- Handle
  {44d59277-dc9d-48da-8670-af3c61b84af8}, !- Source Object
  4,                                      !- Outlet Port
  {b0ebd9e1-b4d6-4f84-9964-8406673f04cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58d4a944-6a54-45e6-9050-f078596bf9bd}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {5835c3d9-e9a4-4401-9c57-bc112d341e56}, !- Inlet Port
  {35f6523a-9c15-4a56-af42-03b047296ab6}; !- Outlet Port

OS:Connection,
  {ea22a099-85fd-41b4-98b0-2fa7e7c0deb2}, !- Handle
  {b0ebd9e1-b4d6-4f84-9964-8406673f04cc}, !- Source Object
  3,                                      !- Outlet Port
  {0e8f6167-f8d9-4671-833c-a0c6d4ddb8c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5835c3d9-e9a4-4401-9c57-bc112d341e56}, !- Handle
  {0e8f6167-f8d9-4671-833c-a0c6d4ddb8c9}, !- Source Object
  3,                                      !- Outlet Port
  {58d4a944-6a54-45e6-9050-f078596bf9bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35f6523a-9c15-4a56-af42-03b047296ab6}, !- Handle
  {58d4a944-6a54-45e6-9050-f078596bf9bd}, !- Source Object
  3,                                      !- Outlet Port
  {73d2f01d-9322-4a73-99bc-d803572dbd06}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a6765321-7b5c-47d7-8791-6ba0f3031127}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {14cedfc4-cbdc-4cec-9e25-f00aff9ecf34}, !- Inlet Node Name
  {9b4b63cd-50a9-4063-9e86-d32b632c615e}; !- Outlet Node Name

OS:Node,
  {7bdd6d76-ac58-49e8-9fe3-c79449bdc7fc}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {9b4b63cd-50a9-4063-9e86-d32b632c615e}, !- Inlet Port
  {f051fab3-c90e-47cc-a91d-d000eb282e56}; !- Outlet Port

OS:Connection,
  {14cedfc4-cbdc-4cec-9e25-f00aff9ecf34}, !- Handle
  {a820e2b2-181a-4d3e-b18d-4de9970c5732}, !- Source Object
  3,                                      !- Outlet Port
  {a6765321-7b5c-47d7-8791-6ba0f3031127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b4b63cd-50a9-4063-9e86-d32b632c615e}, !- Handle
  {a6765321-7b5c-47d7-8791-6ba0f3031127}, !- Source Object
  3,                                      !- Outlet Port
  {7bdd6d76-ac58-49e8-9fe3-c79449bdc7fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f051fab3-c90e-47cc-a91d-d000eb282e56}, !- Handle
  {7bdd6d76-ac58-49e8-9fe3-c79449bdc7fc}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c1ba22bf-9838-4609-ac6f-285a8b5b07c5}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {e329f5e7-f692-4fce-9741-9e2d4f766d74}, !- Inlet Node Name
  {b211e45b-14af-4d25-a8f1-17a9cce92b8d}; !- Outlet Node Name

OS:Node,
  {bf1ab1f0-086a-406e-a054-8d8f3c694e0b}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {9cb524db-dddd-4107-b70e-d51638904437}, !- Inlet Port
  {e329f5e7-f692-4fce-9741-9e2d4f766d74}; !- Outlet Port

OS:Connection,
  {9cb524db-dddd-4107-b70e-d51638904437}, !- Handle
  {73d2f01d-9322-4a73-99bc-d803572dbd06}, !- Source Object
  2,                                      !- Outlet Port
  {bf1ab1f0-086a-406e-a054-8d8f3c694e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e329f5e7-f692-4fce-9741-9e2d4f766d74}, !- Handle
  {bf1ab1f0-086a-406e-a054-8d8f3c694e0b}, !- Source Object
  3,                                      !- Outlet Port
  {c1ba22bf-9838-4609-ac6f-285a8b5b07c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b211e45b-14af-4d25-a8f1-17a9cce92b8d}, !- Handle
  {c1ba22bf-9838-4609-ac6f-285a8b5b07c5}, !- Source Object
  3,                                      !- Outlet Port
  {5de12305-97d8-47e4-88cd-cf79d322db4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {945ce0c4-6197-4942-beb8-23cec016ab67}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {01a626bf-da08-4133-930d-06278c1cce27}, !- Inlet Node Name
  {158c21d0-790f-4d06-9bff-cb94d21c1380}; !- Outlet Node Name

OS:Node,
  {e6a4bdad-fd0b-4eb9-ac1a-b7c87e366c7f}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {158c21d0-790f-4d06-9bff-cb94d21c1380}, !- Inlet Port
  {639754ed-bbdb-4ffc-829e-93fa2fe589b6}; !- Outlet Port

OS:Connection,
  {01a626bf-da08-4133-930d-06278c1cce27}, !- Handle
  {db653b8e-3c00-42ef-91f7-1308fe5f8032}, !- Source Object
  3,                                      !- Outlet Port
  {945ce0c4-6197-4942-beb8-23cec016ab67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {158c21d0-790f-4d06-9bff-cb94d21c1380}, !- Handle
  {945ce0c4-6197-4942-beb8-23cec016ab67}, !- Source Object
  3,                                      !- Outlet Port
  {e6a4bdad-fd0b-4eb9-ac1a-b7c87e366c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {639754ed-bbdb-4ffc-829e-93fa2fe589b6}, !- Handle
  {e6a4bdad-fd0b-4eb9-ac1a-b7c87e366c7f}, !- Source Object
  3,                                      !- Outlet Port
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0606c5d9-0527-4281-9671-428fe89dd837}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {2c85815e-503b-49fc-9dcf-6c9c2d0446ea}, !- Inlet Node Name
  {6de4195c-c2cb-4769-b2ae-52cd48d11a62}; !- Outlet Node Name

OS:Node,
  {7d5ef134-04bf-49bf-a181-f05bc2c2a197}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {dbc8e2bd-7910-4eb1-942d-710641b7fe2d}, !- Inlet Port
  {2c85815e-503b-49fc-9dcf-6c9c2d0446ea}; !- Outlet Port

OS:Connection,
  {dbc8e2bd-7910-4eb1-942d-710641b7fe2d}, !- Handle
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Source Object
  2,                                      !- Outlet Port
  {7d5ef134-04bf-49bf-a181-f05bc2c2a197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c85815e-503b-49fc-9dcf-6c9c2d0446ea}, !- Handle
  {7d5ef134-04bf-49bf-a181-f05bc2c2a197}, !- Source Object
  3,                                      !- Outlet Port
  {0606c5d9-0527-4281-9671-428fe89dd837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6de4195c-c2cb-4769-b2ae-52cd48d11a62}, !- Handle
  {0606c5d9-0527-4281-9671-428fe89dd837}, !- Source Object
  3,                                      !- Outlet Port
  {f50d3654-ec1f-4734-99be-acb12006c3be}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {d577257e-7f64-4613-9614-8a368149ab37}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a1b098ee-b1c9-4118-a171-b36f34b7d03e}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {14ea56f8-5003-40e8-b96c-323a694bf053}, !- Plant Side Inlet Node Name
  {ae3c88ec-b835-40bc-9e3d-7da9da256b42}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f6d2eca6-c16b-49bb-9fe8-d3de52e4efac}, !- Demand Side Inlet Node Name
  {9d6b444b-a958-40ad-9515-daecf39813d1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {64a53bad-373f-4e24-93bb-8fe3b22397c7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7fe46084-9188-46af-bc32-1518ddb3168c}, !- Demand Mixer Name
  {ae158ab5-5a4b-49c3-a69c-8084ee47e8f1}, !- Demand Splitter Name
  {caae5142-2e79-4b33-9959-bbaaad68b34f}, !- Supply Mixer Name
  {8ad2ddc6-f212-452d-9ee6-0c1fa072fcf5}; !- Supply Splitter Name

OS:Node,
  {bddfb6cd-b745-45c6-8a94-1092174fb5b6}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {14ea56f8-5003-40e8-b96c-323a694bf053}, !- Inlet Port
  {187fb1ad-d232-47b0-a6f6-521be4262027}; !- Outlet Port

OS:Node,
  {a1b098ee-b1c9-4118-a171-b36f34b7d03e}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {81662e82-08d2-48ae-9a71-b44ac922cd19}, !- Inlet Port
  {ae3c88ec-b835-40bc-9e3d-7da9da256b42}; !- Outlet Port

OS:Node,
  {ed05149b-28cf-4ef8-baba-8b6f27f7abb7}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp Inlet Water Node, !- Name
  {698ba055-ecf0-46c8-88c7-8b8c1f289a5e}, !- Inlet Port
  {15c825e1-c3cb-45d8-a868-e25a8df208e0}; !- Outlet Port

OS:Connector:Mixer,
  {caae5142-2e79-4b33-9959-bbaaad68b34f}, !- Handle
  Connector Mixer 3,                      !- Name
  {ed361979-5f03-4466-a1e6-82df7295f689}, !- Outlet Branch Name
  {b0262324-a214-4ae3-bfd0-cbb9a9392760}, !- Inlet Branch Name 1
  {40a3419a-c170-47b4-9c45-b581a6e0dbf0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8ad2ddc6-f212-452d-9ee6-0c1fa072fcf5}, !- Handle
  Connector Splitter 3,                   !- Name
  {f3a9463e-07b1-4ff9-81c1-05be02bb3f06}, !- Inlet Branch Name
  {698ba055-ecf0-46c8-88c7-8b8c1f289a5e}, !- Outlet Branch Name 1
  {66521f53-28d9-4b06-9a60-07d6fb206ff0}; !- Outlet Branch Name 2

OS:Connection,
  {14ea56f8-5003-40e8-b96c-323a694bf053}, !- Handle
  {d577257e-7f64-4613-9614-8a368149ab37}, !- Source Object
  14,                                     !- Outlet Port
  {bddfb6cd-b745-45c6-8a94-1092174fb5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {698ba055-ecf0-46c8-88c7-8b8c1f289a5e}, !- Handle
  {8ad2ddc6-f212-452d-9ee6-0c1fa072fcf5}, !- Source Object
  3,                                      !- Outlet Port
  {ed05149b-28cf-4ef8-baba-8b6f27f7abb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae3c88ec-b835-40bc-9e3d-7da9da256b42}, !- Handle
  {a1b098ee-b1c9-4118-a171-b36f34b7d03e}, !- Source Object
  3,                                      !- Outlet Port
  {d577257e-7f64-4613-9614-8a368149ab37}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1eb97ba5-e199-486f-9976-843fd93db108}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {f6d2eca6-c16b-49bb-9fe8-d3de52e4efac}, !- Inlet Port
  {c8accd31-1e71-43ae-aecf-905eea08e495}; !- Outlet Port

OS:Node,
  {c24a0d30-eaac-4f3b-9580-b23f091306ae}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {d53b53b9-fb46-48f8-baf4-b5a9a9acdd1e}, !- Inlet Port
  {9d6b444b-a958-40ad-9515-daecf39813d1}; !- Outlet Port

OS:Node,
  {150875cf-b7d5-4b10-a914-037711078fec}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {0daffa15-6ee7-489e-bdc9-3e3f5fb0985a}, !- Inlet Port
  {e6ed2f36-a3ec-4389-bc51-328c5c054448}; !- Outlet Port

OS:Connector:Mixer,
  {7fe46084-9188-46af-bc32-1518ddb3168c}, !- Handle
  Connector Mixer 4,                      !- Name
  {c2b7fa47-3bd7-4c69-81ea-6363e52f364d}, !- Outlet Branch Name
  {18e34862-ea61-48a8-b599-47fda4ca5db8}, !- Inlet Branch Name 1
  {27b6e502-2062-4640-98bc-a5be75b8fc68}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ae158ab5-5a4b-49c3-a69c-8084ee47e8f1}, !- Handle
  Connector Splitter 4,                   !- Name
  {e5f0cd66-86e7-4ec7-bdfc-1481bdbae22a}, !- Inlet Branch Name
  {0daffa15-6ee7-489e-bdc9-3e3f5fb0985a}, !- Outlet Branch Name 1
  {40163acb-5c3c-4285-b9e9-15ae2d593ca8}; !- Outlet Branch Name 2

OS:Connection,
  {f6d2eca6-c16b-49bb-9fe8-d3de52e4efac}, !- Handle
  {d577257e-7f64-4613-9614-8a368149ab37}, !- Source Object
  17,                                     !- Outlet Port
  {1eb97ba5-e199-486f-9976-843fd93db108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0daffa15-6ee7-489e-bdc9-3e3f5fb0985a}, !- Handle
  {ae158ab5-5a4b-49c3-a69c-8084ee47e8f1}, !- Source Object
  3,                                      !- Outlet Port
  {150875cf-b7d5-4b10-a914-037711078fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d6b444b-a958-40ad-9515-daecf39813d1}, !- Handle
  {c24a0d30-eaac-4f3b-9580-b23f091306ae}, !- Source Object
  3,                                      !- Outlet Port
  {d577257e-7f64-4613-9614-8a368149ab37}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f837af2f-88eb-47fe-88b5-1621db5e9db3}, !- Handle
  {d577257e-7f64-4613-9614-8a368149ab37}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {64a53bad-373f-4e24-93bb-8fe3b22397c7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {f4712421-c261-4f3c-a49a-8da3e1e8cd75}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  5.55555555555556,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {a1b098ee-b1c9-4118-a171-b36f34b7d03e}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {08bd3eef-7f96-4363-80d9-e64faa5085f4}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {187fb1ad-d232-47b0-a6f6-521be4262027}, !- Inlet Node Name
  {d506aa84-7353-4b1c-87d9-5a49e91f9c1e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {19800ace-89d3-4161-b686-24dbf170ddf1}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {d506aa84-7353-4b1c-87d9-5a49e91f9c1e}, !- Inlet Port
  {f3a9463e-07b1-4ff9-81c1-05be02bb3f06}; !- Outlet Port

OS:Connection,
  {187fb1ad-d232-47b0-a6f6-521be4262027}, !- Handle
  {bddfb6cd-b745-45c6-8a94-1092174fb5b6}, !- Source Object
  3,                                      !- Outlet Port
  {08bd3eef-7f96-4363-80d9-e64faa5085f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d506aa84-7353-4b1c-87d9-5a49e91f9c1e}, !- Handle
  {08bd3eef-7f96-4363-80d9-e64faa5085f4}, !- Source Object
  3,                                      !- Outlet Port
  {19800ace-89d3-4161-b686-24dbf170ddf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3a9463e-07b1-4ff9-81c1-05be02bb3f06}, !- Handle
  {19800ace-89d3-4161-b686-24dbf170ddf1}, !- Source Object
  3,                                      !- Outlet Port
  {8ad2ddc6-f212-452d-9ee6-0c1fa072fcf5}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {1fa7ec27-0ded-4029-a176-4ddfd63bf651}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp, !- Name
  {15c825e1-c3cb-45d8-a868-e25a8df208e0}, !- Water Inlet Node
  {bdf67c81-10f2-401a-9b64-9135452adc5a}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  20.0000000000001,                       !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  19347.1786147821,                       !- Design Fan Power {W}
  {6f0ba036-ea02-48f3-a3f7-f9688359a713}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  2,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {6f0ba036-ea02-48f3-a3f7-f9688359a713}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {a96c479e-1dc8-4022-8c97-29b5cdce0666}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp Outlet Water Node, !- Name
  {bdf67c81-10f2-401a-9b64-9135452adc5a}, !- Inlet Port
  {b0262324-a214-4ae3-bfd0-cbb9a9392760}; !- Outlet Port

OS:Connection,
  {15c825e1-c3cb-45d8-a868-e25a8df208e0}, !- Handle
  {ed05149b-28cf-4ef8-baba-8b6f27f7abb7}, !- Source Object
  3,                                      !- Outlet Port
  {1fa7ec27-0ded-4029-a176-4ddfd63bf651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdf67c81-10f2-401a-9b64-9135452adc5a}, !- Handle
  {1fa7ec27-0ded-4029-a176-4ddfd63bf651}, !- Source Object
  3,                                      !- Outlet Port
  {a96c479e-1dc8-4022-8c97-29b5cdce0666}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0262324-a214-4ae3-bfd0-cbb9a9392760}, !- Handle
  {a96c479e-1dc8-4022-8c97-29b5cdce0666}, !- Source Object
  3,                                      !- Outlet Port
  {caae5142-2e79-4b33-9959-bbaaad68b34f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e26416ef-82bd-4839-b4f8-dea009832f0f}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {8b076071-990b-4517-b14c-809e3c86d030}, !- Inlet Node Name
  {b0661713-52fd-434e-93da-a73de88d479e}; !- Outlet Node Name

OS:Node,
  {a5e11db6-8421-4834-bd66-348a0e05e08f}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {66521f53-28d9-4b06-9a60-07d6fb206ff0}, !- Inlet Port
  {8b076071-990b-4517-b14c-809e3c86d030}; !- Outlet Port

OS:Connection,
  {66521f53-28d9-4b06-9a60-07d6fb206ff0}, !- Handle
  {8ad2ddc6-f212-452d-9ee6-0c1fa072fcf5}, !- Source Object
  4,                                      !- Outlet Port
  {a5e11db6-8421-4834-bd66-348a0e05e08f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65fccf0b-5b0f-4ee9-adbb-f04cf0d7a675}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {b0661713-52fd-434e-93da-a73de88d479e}, !- Inlet Port
  {40a3419a-c170-47b4-9c45-b581a6e0dbf0}; !- Outlet Port

OS:Connection,
  {8b076071-990b-4517-b14c-809e3c86d030}, !- Handle
  {a5e11db6-8421-4834-bd66-348a0e05e08f}, !- Source Object
  3,                                      !- Outlet Port
  {e26416ef-82bd-4839-b4f8-dea009832f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0661713-52fd-434e-93da-a73de88d479e}, !- Handle
  {e26416ef-82bd-4839-b4f8-dea009832f0f}, !- Source Object
  3,                                      !- Outlet Port
  {65fccf0b-5b0f-4ee9-adbb-f04cf0d7a675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40a3419a-c170-47b4-9c45-b581a6e0dbf0}, !- Handle
  {65fccf0b-5b0f-4ee9-adbb-f04cf0d7a675}, !- Source Object
  3,                                      !- Outlet Port
  {caae5142-2e79-4b33-9959-bbaaad68b34f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0c05e0d8-3f41-4981-86ae-5c760fa9aed7}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {e6ed2f36-a3ec-4389-bc51-328c5c054448}, !- Inlet Node Name
  {5c777c67-af83-4f52-a65a-8ff2dc0d3d0c}; !- Outlet Node Name

OS:Node,
  {b7b05a27-e977-4aa7-8112-0f416b203b46}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {5c777c67-af83-4f52-a65a-8ff2dc0d3d0c}, !- Inlet Port
  {18e34862-ea61-48a8-b599-47fda4ca5db8}; !- Outlet Port

OS:Connection,
  {e6ed2f36-a3ec-4389-bc51-328c5c054448}, !- Handle
  {150875cf-b7d5-4b10-a914-037711078fec}, !- Source Object
  3,                                      !- Outlet Port
  {0c05e0d8-3f41-4981-86ae-5c760fa9aed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c777c67-af83-4f52-a65a-8ff2dc0d3d0c}, !- Handle
  {0c05e0d8-3f41-4981-86ae-5c760fa9aed7}, !- Source Object
  3,                                      !- Outlet Port
  {b7b05a27-e977-4aa7-8112-0f416b203b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18e34862-ea61-48a8-b599-47fda4ca5db8}, !- Handle
  {b7b05a27-e977-4aa7-8112-0f416b203b46}, !- Source Object
  3,                                      !- Outlet Port
  {7fe46084-9188-46af-bc32-1518ddb3168c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b2772dee-2657-4ab6-a5d4-6ca5e7bf4f0c}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {0c8ac9ac-90bd-464c-b32e-e6cb1367b11a}, !- Inlet Node Name
  {81662e82-08d2-48ae-9a71-b44ac922cd19}; !- Outlet Node Name

OS:Node,
  {b2674cbb-704d-4d41-84b5-bcaab8f9a744}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {ed361979-5f03-4466-a1e6-82df7295f689}, !- Inlet Port
  {0c8ac9ac-90bd-464c-b32e-e6cb1367b11a}; !- Outlet Port

OS:Connection,
  {ed361979-5f03-4466-a1e6-82df7295f689}, !- Handle
  {caae5142-2e79-4b33-9959-bbaaad68b34f}, !- Source Object
  2,                                      !- Outlet Port
  {b2674cbb-704d-4d41-84b5-bcaab8f9a744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c8ac9ac-90bd-464c-b32e-e6cb1367b11a}, !- Handle
  {b2674cbb-704d-4d41-84b5-bcaab8f9a744}, !- Source Object
  3,                                      !- Outlet Port
  {b2772dee-2657-4ab6-a5d4-6ca5e7bf4f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81662e82-08d2-48ae-9a71-b44ac922cd19}, !- Handle
  {b2772dee-2657-4ab6-a5d4-6ca5e7bf4f0c}, !- Source Object
  3,                                      !- Outlet Port
  {a1b098ee-b1c9-4118-a171-b36f34b7d03e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {77f873ea-575a-49f3-8f4d-d68ef2ffd772}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {c8accd31-1e71-43ae-aecf-905eea08e495}, !- Inlet Node Name
  {6567233f-1792-4bb6-ae88-66a10d11b857}; !- Outlet Node Name

OS:Node,
  {d8ad0fbf-3689-4955-a639-cb49029bbfe3}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {6567233f-1792-4bb6-ae88-66a10d11b857}, !- Inlet Port
  {e5f0cd66-86e7-4ec7-bdfc-1481bdbae22a}; !- Outlet Port

OS:Connection,
  {c8accd31-1e71-43ae-aecf-905eea08e495}, !- Handle
  {1eb97ba5-e199-486f-9976-843fd93db108}, !- Source Object
  3,                                      !- Outlet Port
  {77f873ea-575a-49f3-8f4d-d68ef2ffd772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6567233f-1792-4bb6-ae88-66a10d11b857}, !- Handle
  {77f873ea-575a-49f3-8f4d-d68ef2ffd772}, !- Source Object
  3,                                      !- Outlet Port
  {d8ad0fbf-3689-4955-a639-cb49029bbfe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5f0cd66-86e7-4ec7-bdfc-1481bdbae22a}, !- Handle
  {d8ad0fbf-3689-4955-a639-cb49029bbfe3}, !- Source Object
  3,                                      !- Outlet Port
  {ae158ab5-5a4b-49c3-a69c-8084ee47e8f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {14587124-3db2-43a2-b6a3-6860ca5b33b3}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {d593ddb8-4f71-4139-ab83-1989a6524e42}, !- Inlet Node Name
  {d53b53b9-fb46-48f8-baf4-b5a9a9acdd1e}; !- Outlet Node Name

OS:Node,
  {843c7308-eb3e-4e44-896c-41f14799c4cc}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {c2b7fa47-3bd7-4c69-81ea-6363e52f364d}, !- Inlet Port
  {d593ddb8-4f71-4139-ab83-1989a6524e42}; !- Outlet Port

OS:Connection,
  {c2b7fa47-3bd7-4c69-81ea-6363e52f364d}, !- Handle
  {7fe46084-9188-46af-bc32-1518ddb3168c}, !- Source Object
  2,                                      !- Outlet Port
  {843c7308-eb3e-4e44-896c-41f14799c4cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d593ddb8-4f71-4139-ab83-1989a6524e42}, !- Handle
  {843c7308-eb3e-4e44-896c-41f14799c4cc}, !- Source Object
  3,                                      !- Outlet Port
  {14587124-3db2-43a2-b6a3-6860ca5b33b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d53b53b9-fb46-48f8-baf4-b5a9a9acdd1e}, !- Handle
  {14587124-3db2-43a2-b6a3-6860ca5b33b3}, !- Source Object
  3,                                      !- Outlet Port
  {c24a0d30-eaac-4f3b-9580-b23f091306ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {a464f006-d57c-4e1e-ad1c-fd4d4fb9b79a}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {56de7983-0142-455c-bc81-5e87e4bd7cda}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f935aaf8-7f53-4704-8ec2-8e74c794681b}, !- Plant Side Inlet Node Name
  {381cda08-be5b-4d4e-b4b0-c02bcdb415eb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a03a7327-be14-4e87-9129-5c367868cf08}, !- Demand Side Inlet Node Name
  {848599e0-c737-4913-9726-c6f1d58d8286}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d6996bcd-d961-4127-a166-c1ec5f07f595}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d5b9d105-9a28-4334-a56f-a3e577f71fc2}, !- Demand Mixer Name
  {cd0fb7e7-6494-4d3e-989d-21e63f44f355}, !- Demand Splitter Name
  {55c39985-1a12-4d8a-b673-72d98bbad1a9}, !- Supply Mixer Name
  {66e2de43-4602-4458-be6c-f116520a08b1}; !- Supply Splitter Name

OS:Node,
  {956e1699-6215-4b5c-81e5-3bad2db9b94b}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {f935aaf8-7f53-4704-8ec2-8e74c794681b}, !- Inlet Port
  {3217cd07-0390-47f8-9b75-86c99e4fb314}; !- Outlet Port

OS:Node,
  {56de7983-0142-455c-bc81-5e87e4bd7cda}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {b28abd08-e8e8-40a7-aabe-ea2ad22cf0e9}, !- Inlet Port
  {381cda08-be5b-4d4e-b4b0-c02bcdb415eb}; !- Outlet Port

OS:Node,
  {1b71d9d2-7c01-465b-a509-6a65b581788e}, !- Handle
  DOE Ref 1980-2004 WaterCooled  Centrifugal Chiller 0 156tons 0.8kW/ton Supply Inlet Water Node, !- Name
  {707f3643-b191-4007-b6b0-2a3c92e0daac}, !- Inlet Port
  {d8237fa6-6bf8-46c7-8605-13b7b5927a73}; !- Outlet Port

OS:Connector:Mixer,
  {55c39985-1a12-4d8a-b673-72d98bbad1a9}, !- Handle
  Connector Mixer 5,                      !- Name
  {86242260-9f99-4b2f-a9aa-a8be7fa183f0}, !- Outlet Branch Name
  {8b72e8fd-d79b-4328-93e5-03b64f356fd6}, !- Inlet Branch Name 1
  {3e1af553-a564-425d-8550-f5a11b19fdb8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {66e2de43-4602-4458-be6c-f116520a08b1}, !- Handle
  Connector Splitter 5,                   !- Name
  {540684a0-52f5-40d4-95b4-7631910e6a19}, !- Inlet Branch Name
  {707f3643-b191-4007-b6b0-2a3c92e0daac}, !- Outlet Branch Name 1
  {493ff0b7-f0ee-4c3a-839d-c02b5cb42fa5}; !- Outlet Branch Name 2

OS:Connection,
  {f935aaf8-7f53-4704-8ec2-8e74c794681b}, !- Handle
  {a464f006-d57c-4e1e-ad1c-fd4d4fb9b79a}, !- Source Object
  14,                                     !- Outlet Port
  {956e1699-6215-4b5c-81e5-3bad2db9b94b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {707f3643-b191-4007-b6b0-2a3c92e0daac}, !- Handle
  {66e2de43-4602-4458-be6c-f116520a08b1}, !- Source Object
  3,                                      !- Outlet Port
  {1b71d9d2-7c01-465b-a509-6a65b581788e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {381cda08-be5b-4d4e-b4b0-c02bcdb415eb}, !- Handle
  {56de7983-0142-455c-bc81-5e87e4bd7cda}, !- Source Object
  3,                                      !- Outlet Port
  {a464f006-d57c-4e1e-ad1c-fd4d4fb9b79a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {885adae3-f333-4b0d-b729-ebc60d65d6b3}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {a03a7327-be14-4e87-9129-5c367868cf08}, !- Inlet Port
  {b7481fcf-6fda-4a2f-b310-ce17b3966c92}; !- Outlet Port

OS:Node,
  {97ac40d7-e0d8-4771-bdce-3cbb67a60bda}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {db7ef9e2-8a2f-417a-83a6-b2a558c827f9}, !- Inlet Port
  {848599e0-c737-4913-9726-c6f1d58d8286}; !- Outlet Port

OS:Node,
  {e9f67388-eac9-44e4-b284-7064ae841e0c}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {84d44a74-6bea-4a87-8286-d6508982ae2e}, !- Inlet Port
  {89ade758-1be2-4eaf-b09e-e1d55fc3a5a2}; !- Outlet Port

OS:Connector:Mixer,
  {d5b9d105-9a28-4334-a56f-a3e577f71fc2}, !- Handle
  Connector Mixer 6,                      !- Name
  {89881e4f-9cfb-48d1-bf71-32ccc05272b4}, !- Outlet Branch Name
  {65578924-8fcb-449e-8027-69a37fef060f}, !- Inlet Branch Name 1
  {4f0578a4-e832-45d0-8afe-98576a3d8cd6}, !- Inlet Branch Name 2
  {a27c73fc-8609-4f7d-9a8e-216dc33f23f2}, !- Inlet Branch Name 3
  {9159f062-ccfb-4d00-9a99-451bcacf9bca}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {cd0fb7e7-6494-4d3e-989d-21e63f44f355}, !- Handle
  Connector Splitter 6,                   !- Name
  {141b6970-4efa-4c44-ad00-f6eb3108be06}, !- Inlet Branch Name
  {84d44a74-6bea-4a87-8286-d6508982ae2e}, !- Outlet Branch Name 1
  {54cf91e1-a99c-4af5-979a-aeec32824d70}, !- Outlet Branch Name 2
  {ee68738b-9e3b-468b-9570-ffba21dda51a}, !- Outlet Branch Name 3
  {a2d91120-cfb6-41ba-819d-90ef59b220a5}; !- Outlet Branch Name 4

OS:Connection,
  {a03a7327-be14-4e87-9129-5c367868cf08}, !- Handle
  {a464f006-d57c-4e1e-ad1c-fd4d4fb9b79a}, !- Source Object
  17,                                     !- Outlet Port
  {885adae3-f333-4b0d-b729-ebc60d65d6b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84d44a74-6bea-4a87-8286-d6508982ae2e}, !- Handle
  {cd0fb7e7-6494-4d3e-989d-21e63f44f355}, !- Source Object
  3,                                      !- Outlet Port
  {e9f67388-eac9-44e4-b284-7064ae841e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {848599e0-c737-4913-9726-c6f1d58d8286}, !- Handle
  {97ac40d7-e0d8-4771-bdce-3cbb67a60bda}, !- Source Object
  3,                                      !- Outlet Port
  {a464f006-d57c-4e1e-ad1c-fd4d4fb9b79a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ceb955cf-fe76-48f6-9718-12f229851e14}, !- Handle
  {a464f006-d57c-4e1e-ad1c-fd4d4fb9b79a}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  6.66666666666667,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d6996bcd-d961-4127-a166-c1ec5f07f595}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {7e564595-fab5-4126-aa66-fa4211b27bde}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {e4cd79d9-801d-4374-b194-add3f654a58d}, !- Schedule Type Limits Name
  {d2ae2f78-e515-4348-97c1-6f2f01cbf84c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2ae2f78-e515-4348-97c1-6f2f01cbf84c}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {e4cd79d9-801d-4374-b194-add3f654a58d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cb1cd843-6354-4fcc-b2a4-7d9189c43695}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {7e564595-fab5-4126-aa66-fa4211b27bde}, !- Schedule Name
  {56de7983-0142-455c-bc81-5e87e4bd7cda}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {c72ac255-e87d-41b3-8fb4-915fb4bb2a4e}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {3217cd07-0390-47f8-9b75-86c99e4fb314}, !- Inlet Node Name
  {378e725c-19c4-4609-b554-b981259f6399}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {2b7d0662-bd12-4a27-a914-92c2bd8a598d}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {378e725c-19c4-4609-b554-b981259f6399}, !- Inlet Port
  {540684a0-52f5-40d4-95b4-7631910e6a19}; !- Outlet Port

OS:Connection,
  {3217cd07-0390-47f8-9b75-86c99e4fb314}, !- Handle
  {956e1699-6215-4b5c-81e5-3bad2db9b94b}, !- Source Object
  3,                                      !- Outlet Port
  {c72ac255-e87d-41b3-8fb4-915fb4bb2a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {378e725c-19c4-4609-b554-b981259f6399}, !- Handle
  {c72ac255-e87d-41b3-8fb4-915fb4bb2a4e}, !- Source Object
  3,                                      !- Outlet Port
  {2b7d0662-bd12-4a27-a914-92c2bd8a598d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {540684a0-52f5-40d4-95b4-7631910e6a19}, !- Handle
  {2b7d0662-bd12-4a27-a914-92c2bd8a598d}, !- Source Object
  3,                                      !- Outlet Port
  {66e2de43-4602-4458-be6c-f116520a08b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {d86ce8af-016a-40d7-acfa-42e07eccef48}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {4404a37b-9790-4962-b143-f15d1e9f9140}, !- Inlet Node Name
  {39285ccd-17d5-466e-9d4c-5b13ed43d16e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {db068b30-f06b-4407-a2b9-2a1e1bd4d08c}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {39285ccd-17d5-466e-9d4c-5b13ed43d16e}, !- Inlet Port
  {141b6970-4efa-4c44-ad00-f6eb3108be06}; !- Outlet Port

OS:Connection,
  {39285ccd-17d5-466e-9d4c-5b13ed43d16e}, !- Handle
  {d86ce8af-016a-40d7-acfa-42e07eccef48}, !- Source Object
  3,                                      !- Outlet Port
  {db068b30-f06b-4407-a2b9-2a1e1bd4d08c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {141b6970-4efa-4c44-ad00-f6eb3108be06}, !- Handle
  {db068b30-f06b-4407-a2b9-2a1e1bd4d08c}, !- Source Object
  3,                                      !- Outlet Port
  {cd0fb7e7-6494-4d3e-989d-21e63f44f355}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {380f96d8-63c6-45e6-bb97-dd0959c49923}, !- Handle
  DOE Ref 1980-2004 WaterCooled  Centrifugal Chiller 0 156tons 0.8kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  4.20191158900836,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {38be5b21-426c-44a2-8dfe-049d5d2b1237}, !- Cooling Capacity Function of Temperature Curve Name
  {3f28eddd-837b-449c-9fca-ebcb2d722e3e}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {54cfc4fd-068d-4c38-b2bc-bb3b53713ec6}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {d8237fa6-6bf8-46c7-8605-13b7b5927a73}, !- Chilled Water Inlet Node Name
  {841d57f8-f089-4883-97a0-bd4932e8d3e4}, !- Chilled Water Outlet Node Name
  {972660c5-cd87-4007-983a-608e937284db}, !- Condenser Inlet Node Name
  {04142195-8393-4f47-a8ec-798fbe17f3a7}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {a7bf2d22-c09c-4368-be48-6df2a5355f73}, !- Handle
  DOE Ref 1980-2004 WaterCooled  Centrifugal Chiller 0 156tons 0.8kW/ton Supply Outlet Water Node, !- Name
  {841d57f8-f089-4883-97a0-bd4932e8d3e4}, !- Inlet Port
  {8b72e8fd-d79b-4328-93e5-03b64f356fd6}; !- Outlet Port

OS:Connection,
  {d8237fa6-6bf8-46c7-8605-13b7b5927a73}, !- Handle
  {1b71d9d2-7c01-465b-a509-6a65b581788e}, !- Source Object
  3,                                      !- Outlet Port
  {380f96d8-63c6-45e6-bb97-dd0959c49923}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {841d57f8-f089-4883-97a0-bd4932e8d3e4}, !- Handle
  {380f96d8-63c6-45e6-bb97-dd0959c49923}, !- Source Object
  16,                                     !- Outlet Port
  {a7bf2d22-c09c-4368-be48-6df2a5355f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b72e8fd-d79b-4328-93e5-03b64f356fd6}, !- Handle
  {a7bf2d22-c09c-4368-be48-6df2a5355f73}, !- Source Object
  3,                                      !- Outlet Port
  {55c39985-1a12-4d8a-b673-72d98bbad1a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0477d1ce-ca5a-4ef6-94ba-91cdb251f400}, !- Handle
  DOE Ref 1980-2004 WaterCooled  Centrifugal Chiller 0 156tons 0.8kW/ton Demand Inlet Water Node, !- Name
  {40163acb-5c3c-4285-b9e9-15ae2d593ca8}, !- Inlet Port
  {972660c5-cd87-4007-983a-608e937284db}; !- Outlet Port

OS:Connection,
  {40163acb-5c3c-4285-b9e9-15ae2d593ca8}, !- Handle
  {ae158ab5-5a4b-49c3-a69c-8084ee47e8f1}, !- Source Object
  4,                                      !- Outlet Port
  {0477d1ce-ca5a-4ef6-94ba-91cdb251f400}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be2f5d13-5dea-4984-a231-d619555baa53}, !- Handle
  DOE Ref 1980-2004 WaterCooled  Centrifugal Chiller 0 156tons 0.8kW/ton Demand Outlet Water Node, !- Name
  {04142195-8393-4f47-a8ec-798fbe17f3a7}, !- Inlet Port
  {27b6e502-2062-4640-98bc-a5be75b8fc68}; !- Outlet Port

OS:Connection,
  {972660c5-cd87-4007-983a-608e937284db}, !- Handle
  {0477d1ce-ca5a-4ef6-94ba-91cdb251f400}, !- Source Object
  3,                                      !- Outlet Port
  {380f96d8-63c6-45e6-bb97-dd0959c49923}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {04142195-8393-4f47-a8ec-798fbe17f3a7}, !- Handle
  {380f96d8-63c6-45e6-bb97-dd0959c49923}, !- Source Object
  18,                                     !- Outlet Port
  {be2f5d13-5dea-4984-a231-d619555baa53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27b6e502-2062-4640-98bc-a5be75b8fc68}, !- Handle
  {be2f5d13-5dea-4984-a231-d619555baa53}, !- Source Object
  3,                                      !- Outlet Port
  {7fe46084-9188-46af-bc32-1518ddb3168c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {884a1311-5d9f-43e0-837d-db0b0ece929b}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {498a9939-437e-4546-b48b-4ce4282b59ff}, !- Inlet Node Name
  {549f83a8-fd2f-44a0-8e4d-f9e7b5ee7c23}; !- Outlet Node Name

OS:Node,
  {498478e9-ebd0-4aeb-9006-68df8371d942}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {493ff0b7-f0ee-4c3a-839d-c02b5cb42fa5}, !- Inlet Port
  {498a9939-437e-4546-b48b-4ce4282b59ff}; !- Outlet Port

OS:Connection,
  {493ff0b7-f0ee-4c3a-839d-c02b5cb42fa5}, !- Handle
  {66e2de43-4602-4458-be6c-f116520a08b1}, !- Source Object
  4,                                      !- Outlet Port
  {498478e9-ebd0-4aeb-9006-68df8371d942}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2389ea3-14c3-4bbb-9f90-4c601eac59bf}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {549f83a8-fd2f-44a0-8e4d-f9e7b5ee7c23}, !- Inlet Port
  {3e1af553-a564-425d-8550-f5a11b19fdb8}; !- Outlet Port

OS:Connection,
  {498a9939-437e-4546-b48b-4ce4282b59ff}, !- Handle
  {498478e9-ebd0-4aeb-9006-68df8371d942}, !- Source Object
  3,                                      !- Outlet Port
  {884a1311-5d9f-43e0-837d-db0b0ece929b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {549f83a8-fd2f-44a0-8e4d-f9e7b5ee7c23}, !- Handle
  {884a1311-5d9f-43e0-837d-db0b0ece929b}, !- Source Object
  3,                                      !- Outlet Port
  {f2389ea3-14c3-4bbb-9f90-4c601eac59bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e1af553-a564-425d-8550-f5a11b19fdb8}, !- Handle
  {f2389ea3-14c3-4bbb-9f90-4c601eac59bf}, !- Source Object
  3,                                      !- Outlet Port
  {55c39985-1a12-4d8a-b673-72d98bbad1a9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c301e61a-6809-4ad8-8b76-65c7ee479b7e}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {89ade758-1be2-4eaf-b09e-e1d55fc3a5a2}, !- Inlet Node Name
  {3bceee3c-3c1e-4aa2-919c-104b7402a253}; !- Outlet Node Name

OS:Node,
  {508073a9-2ece-488b-8e9f-02c96e62415c}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {3bceee3c-3c1e-4aa2-919c-104b7402a253}, !- Inlet Port
  {65578924-8fcb-449e-8027-69a37fef060f}; !- Outlet Port

OS:Connection,
  {89ade758-1be2-4eaf-b09e-e1d55fc3a5a2}, !- Handle
  {e9f67388-eac9-44e4-b284-7064ae841e0c}, !- Source Object
  3,                                      !- Outlet Port
  {c301e61a-6809-4ad8-8b76-65c7ee479b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bceee3c-3c1e-4aa2-919c-104b7402a253}, !- Handle
  {c301e61a-6809-4ad8-8b76-65c7ee479b7e}, !- Source Object
  3,                                      !- Outlet Port
  {508073a9-2ece-488b-8e9f-02c96e62415c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65578924-8fcb-449e-8027-69a37fef060f}, !- Handle
  {508073a9-2ece-488b-8e9f-02c96e62415c}, !- Source Object
  3,                                      !- Outlet Port
  {d5b9d105-9a28-4334-a56f-a3e577f71fc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0eede7b9-a99e-4d67-88fb-89ea3d493570}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {f8b1e076-e63e-4783-9ff0-f6aadaf5aa23}, !- Inlet Node Name
  {b28abd08-e8e8-40a7-aabe-ea2ad22cf0e9}; !- Outlet Node Name

OS:Node,
  {bc240a4c-5a8a-4af9-a7ca-a2cfdc048ac9}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {86242260-9f99-4b2f-a9aa-a8be7fa183f0}, !- Inlet Port
  {f8b1e076-e63e-4783-9ff0-f6aadaf5aa23}; !- Outlet Port

OS:Connection,
  {86242260-9f99-4b2f-a9aa-a8be7fa183f0}, !- Handle
  {55c39985-1a12-4d8a-b673-72d98bbad1a9}, !- Source Object
  2,                                      !- Outlet Port
  {bc240a4c-5a8a-4af9-a7ca-a2cfdc048ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b1e076-e63e-4783-9ff0-f6aadaf5aa23}, !- Handle
  {bc240a4c-5a8a-4af9-a7ca-a2cfdc048ac9}, !- Source Object
  3,                                      !- Outlet Port
  {0eede7b9-a99e-4d67-88fb-89ea3d493570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b28abd08-e8e8-40a7-aabe-ea2ad22cf0e9}, !- Handle
  {0eede7b9-a99e-4d67-88fb-89ea3d493570}, !- Source Object
  3,                                      !- Outlet Port
  {56de7983-0142-455c-bc81-5e87e4bd7cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9aa3e8e1-8d38-494b-87db-d9ff20686de0}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {b7481fcf-6fda-4a2f-b310-ce17b3966c92}, !- Inlet Node Name
  {4ce5e382-725b-42e3-9ebf-5dda1e0f5a07}; !- Outlet Node Name

OS:Node,
  {5bf4ce3c-af63-4b53-b4e3-b0d9d75d92e9}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {4ce5e382-725b-42e3-9ebf-5dda1e0f5a07}, !- Inlet Port
  {4404a37b-9790-4962-b143-f15d1e9f9140}; !- Outlet Port

OS:Connection,
  {b7481fcf-6fda-4a2f-b310-ce17b3966c92}, !- Handle
  {885adae3-f333-4b0d-b729-ebc60d65d6b3}, !- Source Object
  3,                                      !- Outlet Port
  {9aa3e8e1-8d38-494b-87db-d9ff20686de0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce5e382-725b-42e3-9ebf-5dda1e0f5a07}, !- Handle
  {9aa3e8e1-8d38-494b-87db-d9ff20686de0}, !- Source Object
  3,                                      !- Outlet Port
  {5bf4ce3c-af63-4b53-b4e3-b0d9d75d92e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4404a37b-9790-4962-b143-f15d1e9f9140}, !- Handle
  {5bf4ce3c-af63-4b53-b4e3-b0d9d75d92e9}, !- Source Object
  3,                                      !- Outlet Port
  {d86ce8af-016a-40d7-acfa-42e07eccef48}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {96c8a220-37a5-4958-8d75-dad0cda92f53}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {d2b33268-803b-4494-b58e-d7f4df145f78}, !- Inlet Node Name
  {db7ef9e2-8a2f-417a-83a6-b2a558c827f9}; !- Outlet Node Name

OS:Node,
  {8c40f37a-c037-4fc3-bb40-04857c249d78}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {89881e4f-9cfb-48d1-bf71-32ccc05272b4}, !- Inlet Port
  {d2b33268-803b-4494-b58e-d7f4df145f78}; !- Outlet Port

OS:Connection,
  {89881e4f-9cfb-48d1-bf71-32ccc05272b4}, !- Handle
  {d5b9d105-9a28-4334-a56f-a3e577f71fc2}, !- Source Object
  2,                                      !- Outlet Port
  {8c40f37a-c037-4fc3-bb40-04857c249d78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b33268-803b-4494-b58e-d7f4df145f78}, !- Handle
  {8c40f37a-c037-4fc3-bb40-04857c249d78}, !- Source Object
  3,                                      !- Outlet Port
  {96c8a220-37a5-4958-8d75-dad0cda92f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db7ef9e2-8a2f-417a-83a6-b2a558c827f9}, !- Handle
  {96c8a220-37a5-4958-8d75-dad0cda92f53}, !- Source Object
  3,                                      !- Outlet Port
  {97ac40d7-e0d8-4771-bdce-3cbb67a60bda}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a8c15384-5b27-4b71-bdb4-65c3595e59fa}, !- Handle
  VAV_0,                                  !- Name
  ,                                       !- Controller List Name
  {7e7722b8-4516-4aa3-bdf9-a3ffe4cf0549}, !- Availability Schedule
  {1e3c172d-00cd-4aee-922c-8dd6cb722dea}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {91b4ebf5-a9f8-4908-9240-13e1b107c466}, !- Supply Side Inlet Node Name
  {e9cb308a-0fbf-4ef8-a408-512075ff4773}, !- Demand Side Outlet Node Name
  {b213db51-258c-4af8-8572-5c977dd53e90}, !- Demand Side Inlet Node A
  {2c35d72b-aae2-4cf8-b0a0-924f57ff9b65}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d477eca1-2aa4-42fa-917c-f9c8494dbc5d}, !- Demand Mixer Name
  {906cef6c-9c81-4908-a4f8-d4a3a26df9b8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6431c870-2cde-4c54-89bd-1035ca87d555}, !- Handle
  VAV_0 Supply Inlet Node,                !- Name
  {91b4ebf5-a9f8-4908-9240-13e1b107c466}, !- Inlet Port
  {13e89abf-9163-45d6-ba31-87d6bb93e506}; !- Outlet Port

OS:Node,
  {9ff4c95d-cec2-47dc-96a9-09ded40a56bb}, !- Handle
  VAV_0 Supply Outlet Node,               !- Name
  {22ffee2d-9c51-403b-bf76-95d6e86225d3}, !- Inlet Port
  {2c35d72b-aae2-4cf8-b0a0-924f57ff9b65}; !- Outlet Port

OS:Connection,
  {91b4ebf5-a9f8-4908-9240-13e1b107c466}, !- Handle
  {a8c15384-5b27-4b71-bdb4-65c3595e59fa}, !- Source Object
  9,                                      !- Outlet Port
  {6431c870-2cde-4c54-89bd-1035ca87d555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c35d72b-aae2-4cf8-b0a0-924f57ff9b65}, !- Handle
  {9ff4c95d-cec2-47dc-96a9-09ded40a56bb}, !- Source Object
  3,                                      !- Outlet Port
  {a8c15384-5b27-4b71-bdb4-65c3595e59fa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {650f477e-2917-4a11-9a41-0a5f581802ad}, !- Handle
  VAV_0 Demand Inlet Node,                !- Name
  {b213db51-258c-4af8-8572-5c977dd53e90}, !- Inlet Port
  {ce142ddb-151c-43cf-8500-a87729501bc3}; !- Outlet Port

OS:Node,
  {261d1b90-f346-4d8f-84c3-19cc36226953}, !- Handle
  VAV_0 Demand Outlet Node,               !- Name
  {1d839c15-3e39-4dd0-8baa-af297055e691}, !- Inlet Port
  {e9cb308a-0fbf-4ef8-a408-512075ff4773}; !- Outlet Port

OS:Node,
  {7c057982-9071-48dd-892b-d530d711e1d3}, !- Handle
  ELEC/MECH_FLR_0 ZN VAV Terminal Outlet Air Node, !- Name
  {5506b033-3591-405d-98ac-83f25b5d8656}, !- Inlet Port
  {63cfd8ba-de7d-40cb-ba89-4f06145bef11}; !- Outlet Port

OS:Connection,
  {b213db51-258c-4af8-8572-5c977dd53e90}, !- Handle
  {a8c15384-5b27-4b71-bdb4-65c3595e59fa}, !- Source Object
  11,                                     !- Outlet Port
  {650f477e-2917-4a11-9a41-0a5f581802ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9cb308a-0fbf-4ef8-a408-512075ff4773}, !- Handle
  {261d1b90-f346-4d8f-84c3-19cc36226953}, !- Source Object
  3,                                      !- Outlet Port
  {a8c15384-5b27-4b71-bdb4-65c3595e59fa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {906cef6c-9c81-4908-a4f8-d4a3a26df9b8}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {ce142ddb-151c-43cf-8500-a87729501bc3}, !- Inlet Node Name
  {57d80e7e-dc89-4b5c-8b2b-f5b62f310ef7}, !- Outlet Node Name 1
  {61432b30-390b-4dbb-8685-921d9fe38204}, !- Outlet Node Name 2
  {10a1f93d-e290-4afa-892e-7c274219daed}, !- Outlet Node Name 3
  {ed62679b-d138-49e0-97ac-1351c78b1849}, !- Outlet Node Name 4
  {f0b704a6-9b05-4b67-aab8-1b3a2f25616d}, !- Outlet Node Name 5
  {ff1562cd-5ff7-4548-a8af-414df5c14d60}, !- Outlet Node Name 6
  {63c10ed2-6b9e-4b2d-a90a-db15761674c8}, !- Outlet Node Name 7
  {c8a9c88b-f861-444a-be17-9bc284825317}, !- Outlet Node Name 8
  {709580f2-69f7-4124-b6d2-7e875602f0bf}, !- Outlet Node Name 9
  {8298ffd9-8c44-43d4-856c-7306c3f676cd}, !- Outlet Node Name 10
  {20941482-6b72-4893-9cff-66330d9f9d84}, !- Outlet Node Name 11
  {c3ab7121-2820-462f-9489-c23c6cdcb5df}, !- Outlet Node Name 12
  {2b49cc61-7657-4ee2-89eb-c840b8f83f5c}, !- Outlet Node Name 13
  {98460db3-16fc-424e-9fb5-fe77b0f58d95}; !- Outlet Node Name 14

OS:AirLoopHVAC:ZoneMixer,
  {d477eca1-2aa4-42fa-917c-f9c8494dbc5d}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {1d839c15-3e39-4dd0-8baa-af297055e691}, !- Outlet Node Name
  {9379584c-45bf-440a-818a-ede593189417}, !- Inlet Node Name 1
  {61e3f4df-fffa-4a91-a0ea-c70cc6732c25}, !- Inlet Node Name 2
  {0b05a19d-e16e-41c2-b538-65f0c3a9f49d}, !- Inlet Node Name 3
  {3bb4f916-bbda-410c-a9b4-f4285831c5e5}, !- Inlet Node Name 4
  {9f91e1a5-cc50-4d2f-b0df-443e9126a3f3}, !- Inlet Node Name 5
  {8146a7e3-7c02-42c1-89c1-04c29505d8cb}, !- Inlet Node Name 6
  {487bad90-0cbc-4794-8941-5637bb976d48}, !- Inlet Node Name 7
  {63cf3990-052a-4363-a9a4-11b658152d33}, !- Inlet Node Name 8
  {e3d33f98-b28a-4886-b417-c954a9ff50c1}, !- Inlet Node Name 9
  {5bf0d6ff-7da0-4694-a759-856dd4111a2a}, !- Inlet Node Name 10
  {43228946-08bb-4887-bef7-eb121a566fd5}, !- Inlet Node Name 11
  {382b41bf-7f40-48a6-8278-de393f1f66e8}, !- Inlet Node Name 12
  {72f7addb-8c04-4dca-9f34-47d357bb3d0b}, !- Inlet Node Name 13
  {0f31106a-b10b-42f4-a651-19620f0891cb}; !- Inlet Node Name 14

OS:Connection,
  {ce142ddb-151c-43cf-8500-a87729501bc3}, !- Handle
  {650f477e-2917-4a11-9a41-0a5f581802ad}, !- Source Object
  3,                                      !- Outlet Port
  {906cef6c-9c81-4908-a4f8-d4a3a26df9b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d839c15-3e39-4dd0-8baa-af297055e691}, !- Handle
  {d477eca1-2aa4-42fa-917c-f9c8494dbc5d}, !- Source Object
  2,                                      !- Outlet Port
  {261d1b90-f346-4d8f-84c3-19cc36226953}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {542c385e-263c-4b69-a18c-ccfc9871b104}, !- Handle
  {a8c15384-5b27-4b71-bdb4-65c3595e59fa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1e3c172d-00cd-4aee-922c-8dd6cb722dea}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {7ac754df-376d-4d0d-90ec-d80f6607b089}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {7e7722b8-4516-4aa3-bdf9-a3ffe4cf0549}, !- Handle
  Courthouse HVACOperationSched,          !- Name
  ,                                       !- Schedule Type Limits Name
  {8d567e29-10e5-474c-93cc-c2dd17f65791}, !- Default Day Schedule Name
  {b4a302ce-84e3-48a6-8f08-17e64b5ec392}, !- Summer Design Day Schedule Name
  {52707716-5b78-44c5-b62e-fc1a105d655a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d567e29-10e5-474c-93cc-c2dd17f65791}, !- Handle
  Courthouse HVACOperationSched Default,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4a302ce-84e3-48a6-8f08-17e64b5ec392}, !- Handle
  Courthouse HVACOperationSched Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1877fdf2-c30a-4f67-aba5-01446c1074b2}, !- Handle
  Schedule Rule 41,                       !- Name
  {7e7722b8-4516-4aa3-bdf9-a3ffe4cf0549}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {81d0456f-5bfc-475e-ae8e-f39cc2845179}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81d0456f-5bfc-475e-ae8e-f39cc2845179}, !- Handle
  Courthouse HVACOperationSched SmrDsn|Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {52707716-5b78-44c5-b62e-fc1a105d655a}, !- Handle
  Courthouse HVACOperationSched Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2383f44e-455e-4f02-a38e-b22db073d6f9}, !- Handle
  Schedule Rule 42,                       !- Name
  {7e7722b8-4516-4aa3-bdf9-a3ffe4cf0549}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1a0c11f-38b7-4464-a712-ab5b45390969}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1a0c11f-38b7-4464-a712-ab5b45390969}, !- Handle
  Courthouse HVACOperationSched WntrDsn|Sat Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f879e8ca-9846-46c2-9343-3b6ca9bcba07}, !- Handle
  Courthouse_MinOA_MotorizedDamper_Sched, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {7f277104-601c-4edf-843f-06e3b8babc55}, !- Default Day Schedule Name
  {4a31fd82-cf63-4a81-86e1-3af98f14575c}, !- Summer Design Day Schedule Name
  {a510a4da-3060-47bd-8bd4-70cf29035d81}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7f277104-601c-4edf-843f-06e3b8babc55}, !- Handle
  Courthouse_MinOA_MotorizedDamper_Sched Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a31fd82-cf63-4a81-86e1-3af98f14575c}, !- Handle
  Courthouse_MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f455dcab-f536-46ee-848d-bac13920afe2}, !- Handle
  Schedule Rule 43,                       !- Name
  {f879e8ca-9846-46c2-9343-3b6ca9bcba07}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83319190-ed4d-42c1-9632-11a170324767}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83319190-ed4d-42c1-9632-11a170324767}, !- Handle
  Courthouse_MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a510a4da-3060-47bd-8bd4-70cf29035d81}, !- Handle
  Courthouse_MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b3dc665c-adcf-4cd1-8032-a116cb503224}, !- Handle
  Schedule Rule 44,                       !- Name
  {f879e8ca-9846-46c2-9343-3b6ca9bcba07}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f0d4903-b8ec-45ef-b53d-d085ad6bb038}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f0d4903-b8ec-45ef-b53d-d085ad6bb038}, !- Handle
  Courthouse_MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d1ab38d0-1579-49fb-b292-529ccfc52ad2}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {e4cd79d9-801d-4374-b194-add3f654a58d}, !- Schedule Type Limits Name
  {18257a67-e3fb-4ca3-a2cb-b13771f464e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18257a67-e3fb-4ca3-a2cb-b13771f464e4}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {e4cd79d9-801d-4374-b194-add3f654a58d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a4c1d8ca-95d3-4eb3-a83b-d7af3f9d3429}, !- Handle
  VAV_0 Supply Air Setpoint Manager,      !- Name
  Temperature,                            !- Control Variable
  {d1ab38d0-1579-49fb-b292-529ccfc52ad2}, !- Schedule Name
  {9ff4c95d-cec2-47dc-96a9-09ded40a56bb}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {653fe9fd-67be-4f85-8800-4bca96cae7f0}, !- Handle
  VAV_0 Fan,                              !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {7d7563eb-d800-439b-bea7-91923ee44ef2}, !- Air Inlet Node Name
  {22ffee2d-9c51-403b-bf76-95d6e86225d3}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {22ffee2d-9c51-403b-bf76-95d6e86225d3}, !- Handle
  {653fe9fd-67be-4f85-8800-4bca96cae7f0}, !- Source Object
  17,                                     !- Outlet Port
  {9ff4c95d-cec2-47dc-96a9-09ded40a56bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {af8e5f62-523c-4a63-99e6-abc4540fd899}, !- Handle
  VAV_0 Main Htg Coil,                    !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {99fa2fa5-2396-4a4d-9262-c0b864a58a3d}, !- Water Inlet Node Name
  {f405c0cb-4810-49f7-8541-990411f76665}, !- Water Outlet Node Name
  {119b08df-91e3-4b6a-87a0-98fa858eba52}, !- Air Inlet Node Name
  {620b5070-c907-4b1a-9c00-63f71d2634bd}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f5cd7eeb-39d3-43ea-83b4-d49860bbb79e}, !- Handle
  VAV_0 Main Htg Coil Inlet Water Node,   !- Name
  {ed626f69-da30-4a17-937f-824986a27edb}, !- Inlet Port
  {99fa2fa5-2396-4a4d-9262-c0b864a58a3d}; !- Outlet Port

OS:Connection,
  {ed626f69-da30-4a17-937f-824986a27edb}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  4,                                      !- Outlet Port
  {f5cd7eeb-39d3-43ea-83b4-d49860bbb79e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d38cd6f-e5c0-46af-9cb1-16edd7184247}, !- Handle
  VAV_0 Main Htg Coil Outlet Water Node,  !- Name
  {f405c0cb-4810-49f7-8541-990411f76665}, !- Inlet Port
  {ef5928bd-355d-4a8d-8bee-14f10fbed740}; !- Outlet Port

OS:Connection,
  {99fa2fa5-2396-4a4d-9262-c0b864a58a3d}, !- Handle
  {f5cd7eeb-39d3-43ea-83b4-d49860bbb79e}, !- Source Object
  3,                                      !- Outlet Port
  {af8e5f62-523c-4a63-99e6-abc4540fd899}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f405c0cb-4810-49f7-8541-990411f76665}, !- Handle
  {af8e5f62-523c-4a63-99e6-abc4540fd899}, !- Source Object
  6,                                      !- Outlet Port
  {6d38cd6f-e5c0-46af-9cb1-16edd7184247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef5928bd-355d-4a8d-8bee-14f10fbed740}, !- Handle
  {6d38cd6f-e5c0-46af-9cb1-16edd7184247}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ea7ed705-bdc8-4274-970e-0af8faf12915}, !- Handle
  VAV_0 Main Htg Coil Controller,         !- Name
  {af8e5f62-523c-4a63-99e6-abc4540fd899}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ffc2faf1-a3ce-44ce-a11f-a750172df877}, !- Handle
  VAV_0 Main Htg Coil Outlet Air Node,    !- Name
  {620b5070-c907-4b1a-9c00-63f71d2634bd}, !- Inlet Port
  {7d7563eb-d800-439b-bea7-91923ee44ef2}; !- Outlet Port

OS:Connection,
  {620b5070-c907-4b1a-9c00-63f71d2634bd}, !- Handle
  {af8e5f62-523c-4a63-99e6-abc4540fd899}, !- Source Object
  8,                                      !- Outlet Port
  {ffc2faf1-a3ce-44ce-a11f-a750172df877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d7563eb-d800-439b-bea7-91923ee44ef2}, !- Handle
  {ffc2faf1-a3ce-44ce-a11f-a750172df877}, !- Source Object
  3,                                      !- Outlet Port
  {653fe9fd-67be-4f85-8800-4bca96cae7f0}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {83413854-96cb-4da4-bba6-fce96e22f68c}, !- Handle
  VAV_0 Clg Coil,                         !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3be4553d-c9e8-4569-8acf-62dc8aaa0527}, !- Water Inlet Node Name
  {9e692eab-c47e-4cc7-9f6b-500dfe4176df}, !- Water Outlet Node Name
  {fcf92073-2d61-4642-905e-7bde676a1d85}, !- Air Inlet Node Name
  {5531d0c7-3d52-4805-beaf-a5bec3d00d98}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {89cb644b-00df-4905-bff3-038b5ffc977b}, !- Handle
  VAV_0 Clg Coil Inlet Water Node,        !- Name
  {54cf91e1-a99c-4af5-979a-aeec32824d70}, !- Inlet Port
  {3be4553d-c9e8-4569-8acf-62dc8aaa0527}; !- Outlet Port

OS:Connection,
  {54cf91e1-a99c-4af5-979a-aeec32824d70}, !- Handle
  {cd0fb7e7-6494-4d3e-989d-21e63f44f355}, !- Source Object
  4,                                      !- Outlet Port
  {89cb644b-00df-4905-bff3-038b5ffc977b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {777f8bcb-b27a-4104-a69c-4251985562ef}, !- Handle
  VAV_0 Clg Coil Outlet Water Node,       !- Name
  {9e692eab-c47e-4cc7-9f6b-500dfe4176df}, !- Inlet Port
  {4f0578a4-e832-45d0-8afe-98576a3d8cd6}; !- Outlet Port

OS:Connection,
  {3be4553d-c9e8-4569-8acf-62dc8aaa0527}, !- Handle
  {89cb644b-00df-4905-bff3-038b5ffc977b}, !- Source Object
  3,                                      !- Outlet Port
  {83413854-96cb-4da4-bba6-fce96e22f68c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9e692eab-c47e-4cc7-9f6b-500dfe4176df}, !- Handle
  {83413854-96cb-4da4-bba6-fce96e22f68c}, !- Source Object
  11,                                     !- Outlet Port
  {777f8bcb-b27a-4104-a69c-4251985562ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f0578a4-e832-45d0-8afe-98576a3d8cd6}, !- Handle
  {777f8bcb-b27a-4104-a69c-4251985562ef}, !- Source Object
  3,                                      !- Outlet Port
  {d5b9d105-9a28-4334-a56f-a3e577f71fc2}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f149d61a-293c-4b11-931b-3e6b532dce63}, !- Handle
  VAV_0 Clg Coil Controller,              !- Name
  {83413854-96cb-4da4-bba6-fce96e22f68c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {f80b9f0e-374f-4a2f-9e11-a4ad66b9c8dc}, !- Handle
  VAV_0 Clg Coil Outlet Air Node,         !- Name
  {5531d0c7-3d52-4805-beaf-a5bec3d00d98}, !- Inlet Port
  {119b08df-91e3-4b6a-87a0-98fa858eba52}; !- Outlet Port

OS:Connection,
  {5531d0c7-3d52-4805-beaf-a5bec3d00d98}, !- Handle
  {83413854-96cb-4da4-bba6-fce96e22f68c}, !- Source Object
  13,                                     !- Outlet Port
  {f80b9f0e-374f-4a2f-9e11-a4ad66b9c8dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {119b08df-91e3-4b6a-87a0-98fa858eba52}, !- Handle
  {f80b9f0e-374f-4a2f-9e11-a4ad66b9c8dc}, !- Source Object
  3,                                      !- Outlet Port
  {af8e5f62-523c-4a63-99e6-abc4540fd899}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {03900b5f-dc39-4f3e-a228-21a3f8733d65}, !- Handle
  VAV_0 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f879e8ca-9846-46c2-9343-3b6ca9bcba07}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {815c2fe3-e8ec-4179-b090-d84cf8bc8266}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {815c2fe3-e8ec-4179-b090-d84cf8bc8266}, !- Handle
  VAV_0 Vent Controller,                  !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3380469d-721b-4293-8bde-d0670766c1b8}, !- Handle
  VAV_0 OA System,                        !- Name
  {03900b5f-dc39-4f3e-a228-21a3f8733d65}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e051fab4-0954-42da-9bbf-31caa1ad0233}, !- Mixed Air Node Name
  {33e1b858-6cde-4c87-b7fe-a5cdec0471ae}, !- Outdoor Air Stream Node Name
  {7b9a3603-107d-41c9-ae3d-009da12759ce}, !- Relief Air Stream Node Name
  {13e89abf-9163-45d6-ba31-87d6bb93e506}; !- Return Air Stream Node Name

OS:Node,
  {04dbac13-7eb5-4d56-a3c0-5c3395274b16}, !- Handle
  VAV_0 Outdoor Air Node,                 !- Name
  ,                                       !- Inlet Port
  {33e1b858-6cde-4c87-b7fe-a5cdec0471ae}; !- Outlet Port

OS:Connection,
  {33e1b858-6cde-4c87-b7fe-a5cdec0471ae}, !- Handle
  {04dbac13-7eb5-4d56-a3c0-5c3395274b16}, !- Source Object
  3,                                      !- Outlet Port
  {3380469d-721b-4293-8bde-d0670766c1b8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6337f883-936c-4dcd-a1f5-367bb93d496f}, !- Handle
  VAV_0 Relief Air Node,                  !- Name
  {7b9a3603-107d-41c9-ae3d-009da12759ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b9a3603-107d-41c9-ae3d-009da12759ce}, !- Handle
  {3380469d-721b-4293-8bde-d0670766c1b8}, !- Source Object
  7,                                      !- Outlet Port
  {6337f883-936c-4dcd-a1f5-367bb93d496f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6447f586-8e56-4fa3-a28b-797b94b14786}, !- Handle
  VAV_0 Mixed Air Node,                   !- Name
  {e051fab4-0954-42da-9bbf-31caa1ad0233}, !- Inlet Port
  {fcf92073-2d61-4642-905e-7bde676a1d85}; !- Outlet Port

OS:Connection,
  {13e89abf-9163-45d6-ba31-87d6bb93e506}, !- Handle
  {6431c870-2cde-4c54-89bd-1035ca87d555}, !- Source Object
  3,                                      !- Outlet Port
  {3380469d-721b-4293-8bde-d0670766c1b8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e051fab4-0954-42da-9bbf-31caa1ad0233}, !- Handle
  {3380469d-721b-4293-8bde-d0670766c1b8}, !- Source Object
  5,                                      !- Outlet Port
  {6447f586-8e56-4fa3-a28b-797b94b14786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf92073-2d61-4642-905e-7bde676a1d85}, !- Handle
  {6447f586-8e56-4fa3-a28b-797b94b14786}, !- Source Object
  3,                                      !- Outlet Port
  {83413854-96cb-4da4-bba6-fce96e22f68c}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7ac754df-376d-4d0d-90ec-d80f6607b089}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {86939ead-8541-4561-9639-eefe3a1db490}, !- Control Zone or Zone List Name
  {570298bc-fd46-4bac-a29b-caa8581be5a7}, !- Cooling Control Zone or Zone List Name
  {98364e78-301e-45af-976d-af09a1dd0f9b}, !- Heating Control Zone or Zone List Name
  {646ae7ae-964e-4eab-91e3-42dfef67e3b3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {86939ead-8541-4561-9639-eefe3a1db490}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {570298bc-fd46-4bac-a29b-caa8581be5a7}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {98364e78-301e-45af-976d-af09a1dd0f9b}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {646ae7ae-964e-4eab-91e3-42dfef67e3b3}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {1012f1ac-3dd9-4b64-a85d-fa439bf94852}, !- Handle
  ELEC/MECH_FLR_0 ZN Reheat Coil,         !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a3fbe51a-7afa-4272-ab02-035ff0a0f599}, !- Water Inlet Node Name
  {ffd3a4fa-c596-4570-8583-96f4a088145a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d7e57a0a-79da-4106-b914-09fa3d605325}, !- Handle
  ELEC/MECH_FLR_0 ZN Reheat Coil Inlet Water Node, !- Name
  {228aeb96-b2ef-4b79-90bb-99b3a9d8f8d7}, !- Inlet Port
  {a3fbe51a-7afa-4272-ab02-035ff0a0f599}; !- Outlet Port

OS:Connection,
  {228aeb96-b2ef-4b79-90bb-99b3a9d8f8d7}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  5,                                      !- Outlet Port
  {d7e57a0a-79da-4106-b914-09fa3d605325}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c44278a-012d-4f21-b313-ee612b9685eb}, !- Handle
  ELEC/MECH_FLR_0 ZN Reheat Coil Outlet Water Node, !- Name
  {ffd3a4fa-c596-4570-8583-96f4a088145a}, !- Inlet Port
  {37d0d108-6aed-4f4f-b32c-56988d3d42ff}; !- Outlet Port

OS:Connection,
  {a3fbe51a-7afa-4272-ab02-035ff0a0f599}, !- Handle
  {d7e57a0a-79da-4106-b914-09fa3d605325}, !- Source Object
  3,                                      !- Outlet Port
  {1012f1ac-3dd9-4b64-a85d-fa439bf94852}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ffd3a4fa-c596-4570-8583-96f4a088145a}, !- Handle
  {1012f1ac-3dd9-4b64-a85d-fa439bf94852}, !- Source Object
  6,                                      !- Outlet Port
  {6c44278a-012d-4f21-b313-ee612b9685eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d0d108-6aed-4f4f-b32c-56988d3d42ff}, !- Handle
  {6c44278a-012d-4f21-b313-ee612b9685eb}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {dd4e66f9-2846-4cd3-9845-f6a2adb688c3}, !- Handle
  ELEC/MECH_FLR_0 ZN Reheat Coil Controller, !- Name
  {1012f1ac-3dd9-4b64-a85d-fa439bf94852}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9057d148-a567-418b-84ca-d089edbc77fe}, !- Handle
  ELEC/MECH_FLR_0 ZN VAV Terminal,        !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {f2a77f87-ec13-4b8b-82b4-d1ac40371da3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1012f1ac-3dd9-4b64-a85d-fa439bf94852}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5506b033-3591-405d-98ac-83f25b5d8656}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bda3b574-c9c7-49fd-a784-2da59394ac0c}, !- Handle
  ELEC/MECH_FLR_0 ZN Return Air Node,     !- Name
  {04c31254-3fba-4885-b539-7b5b2daa4e7f}, !- Inlet Port
  {9379584c-45bf-440a-818a-ede593189417}; !- Outlet Port

OS:Connection,
  {63cfd8ba-de7d-40cb-ba89-4f06145bef11}, !- Handle
  {7c057982-9071-48dd-892b-d530d711e1d3}, !- Source Object
  3,                                      !- Outlet Port
  {386dfd08-64e8-4a8b-b119-f5f9b8fd3cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04c31254-3fba-4885-b539-7b5b2daa4e7f}, !- Handle
  {50a81d76-1968-4ff9-ade3-11002ba536ff}, !- Source Object
  2,                                      !- Outlet Port
  {bda3b574-c9c7-49fd-a784-2da59394ac0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9379584c-45bf-440a-818a-ede593189417}, !- Handle
  {bda3b574-c9c7-49fd-a784-2da59394ac0c}, !- Source Object
  3,                                      !- Outlet Port
  {d477eca1-2aa4-42fa-917c-f9c8494dbc5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f4c86b2c-34c2-4600-8526-5c1bc2f4e82f}, !- Handle
  ELEC/MECH_FLR_0 ZN VAV Terminal Inlet Air Node, !- Name
  {57d80e7e-dc89-4b5c-8b2b-f5b62f310ef7}, !- Inlet Port
  {f2a77f87-ec13-4b8b-82b4-d1ac40371da3}; !- Outlet Port

OS:Connection,
  {57d80e7e-dc89-4b5c-8b2b-f5b62f310ef7}, !- Handle
  {906cef6c-9c81-4908-a4f8-d4a3a26df9b8}, !- Source Object
  3,                                      !- Outlet Port
  {f4c86b2c-34c2-4600-8526-5c1bc2f4e82f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2a77f87-ec13-4b8b-82b4-d1ac40371da3}, !- Handle
  {f4c86b2c-34c2-4600-8526-5c1bc2f4e82f}, !- Source Object
  3,                                      !- Outlet Port
  {9057d148-a567-418b-84ca-d089edbc77fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5506b033-3591-405d-98ac-83f25b5d8656}, !- Handle
  {9057d148-a567-418b-84ca-d089edbc77fe}, !- Source Object
  12,                                     !- Outlet Port
  {7c057982-9071-48dd-892b-d530d711e1d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {503a7101-7b68-46be-b71a-a09ec224b0e1}, !- Handle
  UTILITY_FLR_0 ZN Reheat Coil,           !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fbc774e9-12de-450e-b6f5-17155c8b57de}, !- Water Inlet Node Name
  {b6a7eea3-2bea-41b8-a584-0378ef3bb4e3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8fb27718-0af3-4b86-90b5-ace2a69d43e3}, !- Handle
  UTILITY_FLR_0 ZN Reheat Coil Inlet Water Node, !- Name
  {3aec481c-9177-4873-a78d-28445c190e01}, !- Inlet Port
  {fbc774e9-12de-450e-b6f5-17155c8b57de}; !- Outlet Port

OS:Connection,
  {3aec481c-9177-4873-a78d-28445c190e01}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  6,                                      !- Outlet Port
  {8fb27718-0af3-4b86-90b5-ace2a69d43e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82a505db-c1fb-478b-82b2-6b2e4696f7a6}, !- Handle
  UTILITY_FLR_0 ZN Reheat Coil Outlet Water Node, !- Name
  {b6a7eea3-2bea-41b8-a584-0378ef3bb4e3}, !- Inlet Port
  {de437a9d-6a25-4c20-9bd3-5be23f66d223}; !- Outlet Port

OS:Connection,
  {fbc774e9-12de-450e-b6f5-17155c8b57de}, !- Handle
  {8fb27718-0af3-4b86-90b5-ace2a69d43e3}, !- Source Object
  3,                                      !- Outlet Port
  {503a7101-7b68-46be-b71a-a09ec224b0e1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b6a7eea3-2bea-41b8-a584-0378ef3bb4e3}, !- Handle
  {503a7101-7b68-46be-b71a-a09ec224b0e1}, !- Source Object
  6,                                      !- Outlet Port
  {82a505db-c1fb-478b-82b2-6b2e4696f7a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de437a9d-6a25-4c20-9bd3-5be23f66d223}, !- Handle
  {82a505db-c1fb-478b-82b2-6b2e4696f7a6}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c6c504e1-d6cd-4416-885f-0741c0962cf2}, !- Handle
  UTILITY_FLR_0 ZN Reheat Coil Controller, !- Name
  {503a7101-7b68-46be-b71a-a09ec224b0e1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8cb576f2-2877-4a33-935e-60fc9b22e7b6}, !- Handle
  UTILITY_FLR_0 ZN VAV Terminal,          !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {ae9c4bc1-6da8-497f-a718-3e653d49d933}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {503a7101-7b68-46be-b71a-a09ec224b0e1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a3cc4027-f685-43d5-8e9a-a589f07dd5ee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5578d1a0-1a63-4cfc-9121-651f651c0ff2}, !- Handle
  UTILITY_FLR_0 ZN VAV Terminal Outlet Air Node, !- Name
  {a3cc4027-f685-43d5-8e9a-a589f07dd5ee}, !- Inlet Port
  {e18d4a2f-a9cc-426f-ab4b-c95b66c9ce35}; !- Outlet Port

OS:Node,
  {aa648133-1471-45d6-9b69-0956443c5254}, !- Handle
  UTILITY_FLR_0 ZN Return Air Node,       !- Name
  {d9c68c7e-9af9-4689-a0a8-4a0de68db1af}, !- Inlet Port
  {61e3f4df-fffa-4a91-a0ea-c70cc6732c25}; !- Outlet Port

OS:Connection,
  {e18d4a2f-a9cc-426f-ab4b-c95b66c9ce35}, !- Handle
  {5578d1a0-1a63-4cfc-9121-651f651c0ff2}, !- Source Object
  3,                                      !- Outlet Port
  {08644523-d99b-409d-b551-18b6687e07ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9c68c7e-9af9-4689-a0a8-4a0de68db1af}, !- Handle
  {7c09a52e-15a8-4650-8592-8a82898012c8}, !- Source Object
  2,                                      !- Outlet Port
  {aa648133-1471-45d6-9b69-0956443c5254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61e3f4df-fffa-4a91-a0ea-c70cc6732c25}, !- Handle
  {aa648133-1471-45d6-9b69-0956443c5254}, !- Source Object
  3,                                      !- Outlet Port
  {d477eca1-2aa4-42fa-917c-f9c8494dbc5d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f6737bc3-30a3-4c5b-804f-f8e238d6095a}, !- Handle
  UTILITY_FLR_0 ZN VAV Terminal Inlet Air Node, !- Name
  {61432b30-390b-4dbb-8685-921d9fe38204}, !- Inlet Port
  {ae9c4bc1-6da8-497f-a718-3e653d49d933}; !- Outlet Port

OS:Connection,
  {61432b30-390b-4dbb-8685-921d9fe38204}, !- Handle
  {906cef6c-9c81-4908-a4f8-d4a3a26df9b8}, !- Source Object
  4,                                      !- Outlet Port
  {f6737bc3-30a3-4c5b-804f-f8e238d6095a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae9c4bc1-6da8-497f-a718-3e653d49d933}, !- Handle
  {f6737bc3-30a3-4c5b-804f-f8e238d6095a}, !- Source Object
  3,                                      !- Outlet Port
  {8cb576f2-2877-4a33-935e-60fc9b22e7b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3cc4027-f685-43d5-8e9a-a589f07dd5ee}, !- Handle
  {8cb576f2-2877-4a33-935e-60fc9b22e7b6}, !- Source Object
  12,                                     !- Outlet Port
  {5578d1a0-1a63-4cfc-9121-651f651c0ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {15f50990-95c2-4885-85e5-9215b8d1d9ee}, !- Handle
  MAINTENANCE_FLR_0 ZN Reheat Coil,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c0008ba0-7f5e-486a-b7d6-5e124c2ecc90}, !- Water Inlet Node Name
  {0ee8999e-37d7-464d-a651-5f4186bc3fdb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2b04683d-ab62-4b6a-b765-674293c4a161}, !- Handle
  MAINTENANCE_FLR_0 ZN Reheat Coil Inlet Water Node, !- Name
  {cae6196a-ce4c-49c7-a7b2-e520c94567f8}, !- Inlet Port
  {c0008ba0-7f5e-486a-b7d6-5e124c2ecc90}; !- Outlet Port

OS:Connection,
  {cae6196a-ce4c-49c7-a7b2-e520c94567f8}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  7,                                      !- Outlet Port
  {2b04683d-ab62-4b6a-b765-674293c4a161}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea00ff0f-cea9-4d20-bcd9-b42d52040dcd}, !- Handle
  MAINTENANCE_FLR_0 ZN Reheat Coil Outlet Water Node, !- Name
  {0ee8999e-37d7-464d-a651-5f4186bc3fdb}, !- Inlet Port
  {05f7aa96-6d88-4ca9-8813-f843b54742b0}; !- Outlet Port

OS:Connection,
  {c0008ba0-7f5e-486a-b7d6-5e124c2ecc90}, !- Handle
  {2b04683d-ab62-4b6a-b765-674293c4a161}, !- Source Object
  3,                                      !- Outlet Port
  {15f50990-95c2-4885-85e5-9215b8d1d9ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0ee8999e-37d7-464d-a651-5f4186bc3fdb}, !- Handle
  {15f50990-95c2-4885-85e5-9215b8d1d9ee}, !- Source Object
  6,                                      !- Outlet Port
  {ea00ff0f-cea9-4d20-bcd9-b42d52040dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05f7aa96-6d88-4ca9-8813-f843b54742b0}, !- Handle
  {ea00ff0f-cea9-4d20-bcd9-b42d52040dcd}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4a281875-e4a7-4d82-81a5-538bd494f76e}, !- Handle
  MAINTENANCE_FLR_0 ZN Reheat Coil Controller, !- Name
  {15f50990-95c2-4885-85e5-9215b8d1d9ee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {973ed8b1-d234-4433-ae3d-24e3a685b3e9}, !- Handle
  MAINTENANCE_FLR_0 ZN VAV Terminal,      !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {6767b155-2d3c-4be3-8945-f25d9889a685}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {15f50990-95c2-4885-85e5-9215b8d1d9ee}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e0bbf2d2-a959-4ba7-b6ac-1a55ca03bbb7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {28588e21-d04b-48fb-9ab8-24ed2203e33b}, !- Handle
  MAINTENANCE_FLR_0 ZN VAV Terminal Outlet Air Node, !- Name
  {e0bbf2d2-a959-4ba7-b6ac-1a55ca03bbb7}, !- Inlet Port
  {b758b77b-b666-42a9-bbf2-ffef0a9772fa}; !- Outlet Port

OS:Node,
  {f1a6411e-cbc2-42e3-b3db-3a38872e77b6}, !- Handle
  MAINTENANCE_FLR_0 ZN Return Air Node,   !- Name
  {aa9a01f3-b39b-419e-8a27-73758edcbde0}, !- Inlet Port
  {0b05a19d-e16e-41c2-b538-65f0c3a9f49d}; !- Outlet Port

OS:Connection,
  {b758b77b-b666-42a9-bbf2-ffef0a9772fa}, !- Handle
  {28588e21-d04b-48fb-9ab8-24ed2203e33b}, !- Source Object
  3,                                      !- Outlet Port
  {670c8408-f284-4212-87df-dca177ebed24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa9a01f3-b39b-419e-8a27-73758edcbde0}, !- Handle
  {8c323f3d-ec26-4e5e-a2ac-f2c170633ea3}, !- Source Object
  2,                                      !- Outlet Port
  {f1a6411e-cbc2-42e3-b3db-3a38872e77b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b05a19d-e16e-41c2-b538-65f0c3a9f49d}, !- Handle
  {f1a6411e-cbc2-42e3-b3db-3a38872e77b6}, !- Source Object
  3,                                      !- Outlet Port
  {d477eca1-2aa4-42fa-917c-f9c8494dbc5d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {51c44bf4-8500-41f0-8389-69df685c987c}, !- Handle
  MAINTENANCE_FLR_0 ZN VAV Terminal Inlet Air Node, !- Name
  {10a1f93d-e290-4afa-892e-7c274219daed}, !- Inlet Port
  {6767b155-2d3c-4be3-8945-f25d9889a685}; !- Outlet Port

OS:Connection,
  {10a1f93d-e290-4afa-892e-7c274219daed}, !- Handle
  {906cef6c-9c81-4908-a4f8-d4a3a26df9b8}, !- Source Object
  5,                                      !- Outlet Port
  {51c44bf4-8500-41f0-8389-69df685c987c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6767b155-2d3c-4be3-8945-f25d9889a685}, !- Handle
  {51c44bf4-8500-41f0-8389-69df685c987c}, !- Source Object
  3,                                      !- Outlet Port
  {973ed8b1-d234-4433-ae3d-24e3a685b3e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0bbf2d2-a959-4ba7-b6ac-1a55ca03bbb7}, !- Handle
  {973ed8b1-d234-4433-ae3d-24e3a685b3e9}, !- Source Object
  12,                                     !- Outlet Port
  {28588e21-d04b-48fb-9ab8-24ed2203e33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {08960a15-bf85-4b19-a623-958178de3293}, !- Handle
  STORAGE_FLR_0 ZN Reheat Coil,           !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9c1c4edc-aaff-450d-81d6-1ee920cd995d}, !- Water Inlet Node Name
  {e00def18-2ad9-4716-9887-f5944874cedc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c3778c72-17a2-4220-b568-9288ea271055}, !- Handle
  STORAGE_FLR_0 ZN Reheat Coil Inlet Water Node, !- Name
  {dff56083-544b-47a4-b35e-c918667c8fcc}, !- Inlet Port
  {9c1c4edc-aaff-450d-81d6-1ee920cd995d}; !- Outlet Port

OS:Connection,
  {dff56083-544b-47a4-b35e-c918667c8fcc}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  8,                                      !- Outlet Port
  {c3778c72-17a2-4220-b568-9288ea271055}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acbedb26-abc4-49a6-bc23-c8add04a0f10}, !- Handle
  STORAGE_FLR_0 ZN Reheat Coil Outlet Water Node, !- Name
  {e00def18-2ad9-4716-9887-f5944874cedc}, !- Inlet Port
  {ec0f3cc9-c063-4bdf-8a4e-800393cc2b76}; !- Outlet Port

OS:Connection,
  {9c1c4edc-aaff-450d-81d6-1ee920cd995d}, !- Handle
  {c3778c72-17a2-4220-b568-9288ea271055}, !- Source Object
  3,                                      !- Outlet Port
  {08960a15-bf85-4b19-a623-958178de3293}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e00def18-2ad9-4716-9887-f5944874cedc}, !- Handle
  {08960a15-bf85-4b19-a623-958178de3293}, !- Source Object
  6,                                      !- Outlet Port
  {acbedb26-abc4-49a6-bc23-c8add04a0f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec0f3cc9-c063-4bdf-8a4e-800393cc2b76}, !- Handle
  {acbedb26-abc4-49a6-bc23-c8add04a0f10}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f2d23973-10b6-46a0-a99d-7d9f3d3d63de}, !- Handle
  STORAGE_FLR_0 ZN Reheat Coil Controller, !- Name
  {08960a15-bf85-4b19-a623-958178de3293}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {02072594-540f-4b57-8608-30b6c34b211e}, !- Handle
  STORAGE_FLR_0 ZN VAV Terminal,          !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {56a63bf2-b8a3-474b-8d49-80cf69e9fa63}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {08960a15-bf85-4b19-a623-958178de3293}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7415ffcc-f136-4520-8669-3044a5a7002f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5a2ecda1-dc74-4731-932c-817a05788124}, !- Handle
  STORAGE_FLR_0 ZN VAV Terminal Outlet Air Node, !- Name
  {7415ffcc-f136-4520-8669-3044a5a7002f}, !- Inlet Port
  {015c84ae-5aa3-4684-8d03-e35c952e9565}; !- Outlet Port

OS:Node,
  {64d87e8f-64ae-452b-b308-1ac5d9132b3e}, !- Handle
  STORAGE_FLR_0 ZN Return Air Node,       !- Name
  {a975bc78-15e3-45c7-9362-ccfcc847793a}, !- Inlet Port
  {3bb4f916-bbda-410c-a9b4-f4285831c5e5}; !- Outlet Port

OS:Connection,
  {015c84ae-5aa3-4684-8d03-e35c952e9565}, !- Handle
  {5a2ecda1-dc74-4731-932c-817a05788124}, !- Source Object
  3,                                      !- Outlet Port
  {15098530-6e5f-46c4-a1da-169e2dc3ae14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a975bc78-15e3-45c7-9362-ccfcc847793a}, !- Handle
  {222d9b3f-2373-4017-ac6c-72b01c54d3ac}, !- Source Object
  2,                                      !- Outlet Port
  {64d87e8f-64ae-452b-b308-1ac5d9132b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bb4f916-bbda-410c-a9b4-f4285831c5e5}, !- Handle
  {64d87e8f-64ae-452b-b308-1ac5d9132b3e}, !- Source Object
  3,                                      !- Outlet Port
  {d477eca1-2aa4-42fa-917c-f9c8494dbc5d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d367e9b9-6720-477e-98c3-4f85e2c40c0b}, !- Handle
  STORAGE_FLR_0 ZN VAV Terminal Inlet Air Node, !- Name
  {ed62679b-d138-49e0-97ac-1351c78b1849}, !- Inlet Port
  {56a63bf2-b8a3-474b-8d49-80cf69e9fa63}; !- Outlet Port

OS:Connection,
  {ed62679b-d138-49e0-97ac-1351c78b1849}, !- Handle
  {906cef6c-9c81-4908-a4f8-d4a3a26df9b8}, !- Source Object
  6,                                      !- Outlet Port
  {d367e9b9-6720-477e-98c3-4f85e2c40c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56a63bf2-b8a3-474b-8d49-80cf69e9fa63}, !- Handle
  {d367e9b9-6720-477e-98c3-4f85e2c40c0b}, !- Source Object
  3,                                      !- Outlet Port
  {02072594-540f-4b57-8608-30b6c34b211e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7415ffcc-f136-4520-8669-3044a5a7002f}, !- Handle
  {02072594-540f-4b57-8608-30b6c34b211e}, !- Source Object
  12,                                     !- Outlet Port
  {5a2ecda1-dc74-4731-932c-817a05788124}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f2549c36-a2e1-47c4-8144-d3ecfa865fa4}, !- Handle
  RESTROOMS_FLR_0 ZN Reheat Coil,         !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e0e1ead1-2195-46e1-b66e-5e26bbdcd5a8}, !- Water Inlet Node Name
  {409e0a59-4a5f-4ec7-967b-43d6bdfa16a8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {84e43fb1-84d3-455e-b30f-a3a7128f683b}, !- Handle
  RESTROOMS_FLR_0 ZN Reheat Coil Inlet Water Node, !- Name
  {9795b1d8-9c0b-4579-8311-2399740e0bb9}, !- Inlet Port
  {e0e1ead1-2195-46e1-b66e-5e26bbdcd5a8}; !- Outlet Port

OS:Connection,
  {9795b1d8-9c0b-4579-8311-2399740e0bb9}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  9,                                      !- Outlet Port
  {84e43fb1-84d3-455e-b30f-a3a7128f683b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fcbb26f-28fb-40b7-83ac-9cf7b1becc3b}, !- Handle
  RESTROOMS_FLR_0 ZN Reheat Coil Outlet Water Node, !- Name
  {409e0a59-4a5f-4ec7-967b-43d6bdfa16a8}, !- Inlet Port
  {e0a27f51-00ad-42fe-a527-fe7374821ff8}; !- Outlet Port

OS:Connection,
  {e0e1ead1-2195-46e1-b66e-5e26bbdcd5a8}, !- Handle
  {84e43fb1-84d3-455e-b30f-a3a7128f683b}, !- Source Object
  3,                                      !- Outlet Port
  {f2549c36-a2e1-47c4-8144-d3ecfa865fa4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {409e0a59-4a5f-4ec7-967b-43d6bdfa16a8}, !- Handle
  {f2549c36-a2e1-47c4-8144-d3ecfa865fa4}, !- Source Object
  6,                                      !- Outlet Port
  {6fcbb26f-28fb-40b7-83ac-9cf7b1becc3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0a27f51-00ad-42fe-a527-fe7374821ff8}, !- Handle
  {6fcbb26f-28fb-40b7-83ac-9cf7b1becc3b}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {40218324-42cf-40db-aea2-2bfc46090971}, !- Handle
  RESTROOMS_FLR_0 ZN Reheat Coil Controller, !- Name
  {f2549c36-a2e1-47c4-8144-d3ecfa865fa4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cb94d3ed-9497-41af-a500-8e190070f2b7}, !- Handle
  RESTROOMS_FLR_0 ZN VAV Terminal,        !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {56f8eb66-d2e4-43f6-b1ee-ebac24ea0f80}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f2549c36-a2e1-47c4-8144-d3ecfa865fa4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8da9c65f-95ba-4b9d-9cc6-f2064e2079cc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8a39fa08-dec6-4dec-a510-bf7db744afb3}, !- Handle
  RESTROOMS_FLR_0 ZN VAV Terminal Outlet Air Node, !- Name
  {8da9c65f-95ba-4b9d-9cc6-f2064e2079cc}, !- Inlet Port
  {10f76dbd-3dfa-486e-a7e6-d04df3665893}; !- Outlet Port

OS:Node,
  {5f4bb3ef-1d0c-4988-b3ed-1f19268098c9}, !- Handle
  RESTROOMS_FLR_0 ZN Return Air Node,     !- Name
  {8da937fe-e97b-4a05-b9b9-a3f0135f1096}, !- Inlet Port
  {9f91e1a5-cc50-4d2f-b0df-443e9126a3f3}; !- Outlet Port

OS:Connection,
  {10f76dbd-3dfa-486e-a7e6-d04df3665893}, !- Handle
  {8a39fa08-dec6-4dec-a510-bf7db744afb3}, !- Source Object
  3,                                      !- Outlet Port
  {54d0415e-2c65-42d4-9fe6-f72877368882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8da937fe-e97b-4a05-b9b9-a3f0135f1096}, !- Handle
  {48f28783-2787-4305-bcf8-dbbe0a7874ff}, !- Source Object
  2,                                      !- Outlet Port
  {5f4bb3ef-1d0c-4988-b3ed-1f19268098c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f91e1a5-cc50-4d2f-b0df-443e9126a3f3}, !- Handle
  {5f4bb3ef-1d0c-4988-b3ed-1f19268098c9}, !- Source Object
  3,                                      !- Outlet Port
  {d477eca1-2aa4-42fa-917c-f9c8494dbc5d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {dcd1203f-33ab-4fb6-a755-2af49c0fd491}, !- Handle
  RESTROOMS_FLR_0 ZN VAV Terminal Inlet Air Node, !- Name
  {f0b704a6-9b05-4b67-aab8-1b3a2f25616d}, !- Inlet Port
  {56f8eb66-d2e4-43f6-b1ee-ebac24ea0f80}; !- Outlet Port

OS:Connection,
  {f0b704a6-9b05-4b67-aab8-1b3a2f25616d}, !- Handle
  {906cef6c-9c81-4908-a4f8-d4a3a26df9b8}, !- Source Object
  7,                                      !- Outlet Port
  {dcd1203f-33ab-4fb6-a755-2af49c0fd491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56f8eb66-d2e4-43f6-b1ee-ebac24ea0f80}, !- Handle
  {dcd1203f-33ab-4fb6-a755-2af49c0fd491}, !- Source Object
  3,                                      !- Outlet Port
  {cb94d3ed-9497-41af-a500-8e190070f2b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8da9c65f-95ba-4b9d-9cc6-f2064e2079cc}, !- Handle
  {cb94d3ed-9497-41af-a500-8e190070f2b7}, !- Source Object
  12,                                     !- Outlet Port
  {8a39fa08-dec6-4dec-a510-bf7db744afb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8655b96f-1034-4fd8-8d33-6091fd8f47eb}, !- Handle
  OFFICES_FRONT_FLR_0 ZN Reheat Coil,     !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7b188286-df9f-43dd-8f2a-6697b39c274c}, !- Water Inlet Node Name
  {7e780df7-d8ed-4af6-9a10-1a3d997aea07}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2f1725f3-0ea4-4df0-aec4-61cc3f6ee32d}, !- Handle
  OFFICES_FRONT_FLR_0 ZN Reheat Coil Inlet Water Node, !- Name
  {d32f2ecc-54a1-4533-ba25-5e2338093751}, !- Inlet Port
  {7b188286-df9f-43dd-8f2a-6697b39c274c}; !- Outlet Port

OS:Connection,
  {d32f2ecc-54a1-4533-ba25-5e2338093751}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  10,                                     !- Outlet Port
  {2f1725f3-0ea4-4df0-aec4-61cc3f6ee32d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {525a7f4b-8b43-4f11-9438-8d52d5863ea3}, !- Handle
  OFFICES_FRONT_FLR_0 ZN Reheat Coil Outlet Water Node, !- Name
  {7e780df7-d8ed-4af6-9a10-1a3d997aea07}, !- Inlet Port
  {2ebd2a24-90df-424e-9bdb-a5238cb8c2bc}; !- Outlet Port

OS:Connection,
  {7b188286-df9f-43dd-8f2a-6697b39c274c}, !- Handle
  {2f1725f3-0ea4-4df0-aec4-61cc3f6ee32d}, !- Source Object
  3,                                      !- Outlet Port
  {8655b96f-1034-4fd8-8d33-6091fd8f47eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7e780df7-d8ed-4af6-9a10-1a3d997aea07}, !- Handle
  {8655b96f-1034-4fd8-8d33-6091fd8f47eb}, !- Source Object
  6,                                      !- Outlet Port
  {525a7f4b-8b43-4f11-9438-8d52d5863ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ebd2a24-90df-424e-9bdb-a5238cb8c2bc}, !- Handle
  {525a7f4b-8b43-4f11-9438-8d52d5863ea3}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9ea84a16-bc8d-482f-a191-185eb4c16c11}, !- Handle
  OFFICES_FRONT_FLR_0 ZN Reheat Coil Controller, !- Name
  {8655b96f-1034-4fd8-8d33-6091fd8f47eb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4e8aabe4-c3c7-4d71-8994-e0479266c0f5}, !- Handle
  OFFICES_FRONT_FLR_0 ZN VAV Terminal,    !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {7d9dbd78-2d48-4738-bbcf-a89d2f580be4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8655b96f-1034-4fd8-8d33-6091fd8f47eb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a31b807c-6d9b-4b00-9b07-86757cce5308}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5720ff54-c5d6-4c3c-8fcd-1c65287a7b17}, !- Handle
  OFFICES_FRONT_FLR_0 ZN VAV Terminal Outlet Air Node, !- Name
  {a31b807c-6d9b-4b00-9b07-86757cce5308}, !- Inlet Port
  {14c71884-5682-4bed-8710-ebf32300f2c6}; !- Outlet Port

OS:Node,
  {c31bc5ed-d6ce-4707-a803-608022df17d2}, !- Handle
  OFFICES_FRONT_FLR_0 ZN Return Air Node, !- Name
  {9fe15ee2-c521-4775-9d13-972bbb7629b8}, !- Inlet Port
  {8146a7e3-7c02-42c1-89c1-04c29505d8cb}; !- Outlet Port

OS:Connection,
  {14c71884-5682-4bed-8710-ebf32300f2c6}, !- Handle
  {5720ff54-c5d6-4c3c-8fcd-1c65287a7b17}, !- Source Object
  3,                                      !- Outlet Port
  {62967956-8b9c-42f4-82b8-7bf0dec59eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe15ee2-c521-4775-9d13-972bbb7629b8}, !- Handle
  {00b0e029-2a74-4a82-b018-aa3b0574a377}, !- Source Object
  2,                                      !- Outlet Port
  {c31bc5ed-d6ce-4707-a803-608022df17d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8146a7e3-7c02-42c1-89c1-04c29505d8cb}, !- Handle
  {c31bc5ed-d6ce-4707-a803-608022df17d2}, !- Source Object
  3,                                      !- Outlet Port
  {d477eca1-2aa4-42fa-917c-f9c8494dbc5d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {46855ef0-e4c2-4952-b5a1-101ac180c546}, !- Handle
  OFFICES_FRONT_FLR_0 ZN VAV Terminal Inlet Air Node, !- Name
  {ff1562cd-5ff7-4548-a8af-414df5c14d60}, !- Inlet Port
  {7d9dbd78-2d48-4738-bbcf-a89d2f580be4}; !- Outlet Port

OS:Connection,
  {ff1562cd-5ff7-4548-a8af-414df5c14d60}, !- Handle
  {906cef6c-9c81-4908-a4f8-d4a3a26df9b8}, !- Source Object
  8,                                      !- Outlet Port
  {46855ef0-e4c2-4952-b5a1-101ac180c546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d9dbd78-2d48-4738-bbcf-a89d2f580be4}, !- Handle
  {46855ef0-e4c2-4952-b5a1-101ac180c546}, !- Source Object
  3,                                      !- Outlet Port
  {4e8aabe4-c3c7-4d71-8994-e0479266c0f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a31b807c-6d9b-4b00-9b07-86757cce5308}, !- Handle
  {4e8aabe4-c3c7-4d71-8994-e0479266c0f5}, !- Source Object
  12,                                     !- Outlet Port
  {5720ff54-c5d6-4c3c-8fcd-1c65287a7b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a0edc75c-a1a0-4d62-9a15-0114e079fca8}, !- Handle
  OFFICES_CORNER_FLR_0 ZN Reheat Coil,    !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {92829822-62f4-4928-99d9-ff6ca2f3d685}, !- Water Inlet Node Name
  {ac83f1bd-6738-4101-9402-c3729c943bd4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cde6eda7-fb16-48e8-a012-a38cb64c3951}, !- Handle
  OFFICES_CORNER_FLR_0 ZN Reheat Coil Inlet Water Node, !- Name
  {465e4e51-3024-4682-8d7e-4e2031012eb6}, !- Inlet Port
  {92829822-62f4-4928-99d9-ff6ca2f3d685}; !- Outlet Port

OS:Connection,
  {465e4e51-3024-4682-8d7e-4e2031012eb6}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  11,                                     !- Outlet Port
  {cde6eda7-fb16-48e8-a012-a38cb64c3951}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50251c04-609e-4632-ba28-81fb6f4a200a}, !- Handle
  OFFICES_CORNER_FLR_0 ZN Reheat Coil Outlet Water Node, !- Name
  {ac83f1bd-6738-4101-9402-c3729c943bd4}, !- Inlet Port
  {b2da9bec-5f70-4a6c-9c2c-647afa0ebb3e}; !- Outlet Port

OS:Connection,
  {92829822-62f4-4928-99d9-ff6ca2f3d685}, !- Handle
  {cde6eda7-fb16-48e8-a012-a38cb64c3951}, !- Source Object
  3,                                      !- Outlet Port
  {a0edc75c-a1a0-4d62-9a15-0114e079fca8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ac83f1bd-6738-4101-9402-c3729c943bd4}, !- Handle
  {a0edc75c-a1a0-4d62-9a15-0114e079fca8}, !- Source Object
  6,                                      !- Outlet Port
  {50251c04-609e-4632-ba28-81fb6f4a200a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2da9bec-5f70-4a6c-9c2c-647afa0ebb3e}, !- Handle
  {50251c04-609e-4632-ba28-81fb6f4a200a}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6e4f43b3-4ac5-4fb5-9773-4d3fa485db05}, !- Handle
  OFFICES_CORNER_FLR_0 ZN Reheat Coil Controller, !- Name
  {a0edc75c-a1a0-4d62-9a15-0114e079fca8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ea607038-9747-4ae9-848b-a94fa61129a4}, !- Handle
  OFFICES_CORNER_FLR_0 ZN VAV Terminal,   !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {dc9f3c44-e703-4cc4-8640-76c91f2bd4df}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a0edc75c-a1a0-4d62-9a15-0114e079fca8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {58386671-e715-40c7-bd02-ba6e759f85ca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bb8c10dd-7edc-418d-8ee7-0b6ff0526bbf}, !- Handle
  OFFICES_CORNER_FLR_0 ZN VAV Terminal Outlet Air Node, !- Name
  {58386671-e715-40c7-bd02-ba6e759f85ca}, !- Inlet Port
  {96d2de15-bf29-4572-a557-76ef872fee3b}; !- Outlet Port

OS:Node,
  {c4bede98-dcff-4d8f-aeb8-dbff4c901923}, !- Handle
  OFFICES_CORNER_FLR_0 ZN Return Air Node, !- Name
  {3fe6c61c-b613-43e2-a4b4-195a800b5d84}, !- Inlet Port
  {487bad90-0cbc-4794-8941-5637bb976d48}; !- Outlet Port

OS:Connection,
  {96d2de15-bf29-4572-a557-76ef872fee3b}, !- Handle
  {bb8c10dd-7edc-418d-8ee7-0b6ff0526bbf}, !- Source Object
  3,                                      !- Outlet Port
  {94adce2e-dff4-4432-b7a4-09a853c18575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fe6c61c-b613-43e2-a4b4-195a800b5d84}, !- Handle
  {08c9bb1f-2f1a-48a1-ac8e-e292784a22a2}, !- Source Object
  2,                                      !- Outlet Port
  {c4bede98-dcff-4d8f-aeb8-dbff4c901923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {487bad90-0cbc-4794-8941-5637bb976d48}, !- Handle
  {c4bede98-dcff-4d8f-aeb8-dbff4c901923}, !- Source Object
  3,                                      !- Outlet Port
  {d477eca1-2aa4-42fa-917c-f9c8494dbc5d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4d39be63-0cbf-40dd-afcd-f9dfa07da552}, !- Handle
  OFFICES_CORNER_FLR_0 ZN VAV Terminal Inlet Air Node, !- Name
  {63c10ed2-6b9e-4b2d-a90a-db15761674c8}, !- Inlet Port
  {dc9f3c44-e703-4cc4-8640-76c91f2bd4df}; !- Outlet Port

OS:Connection,
  {63c10ed2-6b9e-4b2d-a90a-db15761674c8}, !- Handle
  {906cef6c-9c81-4908-a4f8-d4a3a26df9b8}, !- Source Object
  9,                                      !- Outlet Port
  {4d39be63-0cbf-40dd-afcd-f9dfa07da552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc9f3c44-e703-4cc4-8640-76c91f2bd4df}, !- Handle
  {4d39be63-0cbf-40dd-afcd-f9dfa07da552}, !- Source Object
  3,                                      !- Outlet Port
  {ea607038-9747-4ae9-848b-a94fa61129a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58386671-e715-40c7-bd02-ba6e759f85ca}, !- Handle
  {ea607038-9747-4ae9-848b-a94fa61129a4}, !- Source Object
  12,                                     !- Outlet Port
  {bb8c10dd-7edc-418d-8ee7-0b6ff0526bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1b1a1a2d-7121-439f-bdfe-8e1b7ec44a6f}, !- Handle
  CENTRAL_HOLDING_FLR_0 ZN Reheat Coil,   !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0f8b6e26-d93b-4726-9301-cf4e46124a89}, !- Water Inlet Node Name
  {af242e4e-edee-4324-b00a-2b00db3f1b56}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fa8d0ec2-e175-45b0-8be1-f59586a8ce64}, !- Handle
  CENTRAL_HOLDING_FLR_0 ZN Reheat Coil Inlet Water Node, !- Name
  {d244ed6f-14ce-4731-85b1-3d1750d3bcf2}, !- Inlet Port
  {0f8b6e26-d93b-4726-9301-cf4e46124a89}; !- Outlet Port

OS:Connection,
  {d244ed6f-14ce-4731-85b1-3d1750d3bcf2}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  12,                                     !- Outlet Port
  {fa8d0ec2-e175-45b0-8be1-f59586a8ce64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8445b68b-4973-4294-9581-20c3014b98d2}, !- Handle
  CENTRAL_HOLDING_FLR_0 ZN Reheat Coil Outlet Water Node, !- Name
  {af242e4e-edee-4324-b00a-2b00db3f1b56}, !- Inlet Port
  {e5722a1d-c1e8-4aac-8ed2-d83f14897472}; !- Outlet Port

OS:Connection,
  {0f8b6e26-d93b-4726-9301-cf4e46124a89}, !- Handle
  {fa8d0ec2-e175-45b0-8be1-f59586a8ce64}, !- Source Object
  3,                                      !- Outlet Port
  {1b1a1a2d-7121-439f-bdfe-8e1b7ec44a6f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {af242e4e-edee-4324-b00a-2b00db3f1b56}, !- Handle
  {1b1a1a2d-7121-439f-bdfe-8e1b7ec44a6f}, !- Source Object
  6,                                      !- Outlet Port
  {8445b68b-4973-4294-9581-20c3014b98d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5722a1d-c1e8-4aac-8ed2-d83f14897472}, !- Handle
  {8445b68b-4973-4294-9581-20c3014b98d2}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {092125b9-792c-4936-92b6-575a748e514a}, !- Handle
  CENTRAL_HOLDING_FLR_0 ZN Reheat Coil Controller, !- Name
  {1b1a1a2d-7121-439f-bdfe-8e1b7ec44a6f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6278aff2-9698-4b81-ac46-dbe9b4841b9e}, !- Handle
  CENTRAL_HOLDING_FLR_0 ZN VAV Terminal,  !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {bf8d0568-3120-4361-b2d6-e8fbc71cd724}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1b1a1a2d-7121-439f-bdfe-8e1b7ec44a6f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7e6f38af-4a72-447a-a307-5b531c4eb351}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7f75b24d-408d-4c71-83ba-737aac515055}, !- Handle
  CENTRAL_HOLDING_FLR_0 ZN VAV Terminal Outlet Air Node, !- Name
  {7e6f38af-4a72-447a-a307-5b531c4eb351}, !- Inlet Port
  {1447a377-33a7-43f8-a25d-0ac4a5e9899e}; !- Outlet Port

OS:Node,
  {736e6479-22d1-4b1a-b47c-f83aeccdb3d8}, !- Handle
  CENTRAL_HOLDING_FLR_0 ZN Return Air Node, !- Name
  {5555b0d8-4c04-41ac-b0c5-1c04c62105c9}, !- Inlet Port
  {63cf3990-052a-4363-a9a4-11b658152d33}; !- Outlet Port

OS:Connection,
  {1447a377-33a7-43f8-a25d-0ac4a5e9899e}, !- Handle
  {7f75b24d-408d-4c71-83ba-737aac515055}, !- Source Object
  3,                                      !- Outlet Port
  {0421b4cd-ecc6-45bc-a449-865ceb566134}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5555b0d8-4c04-41ac-b0c5-1c04c62105c9}, !- Handle
  {b4442b2e-e002-4658-9a01-c8729215f8ca}, !- Source Object
  2,                                      !- Outlet Port
  {736e6479-22d1-4b1a-b47c-f83aeccdb3d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63cf3990-052a-4363-a9a4-11b658152d33}, !- Handle
  {736e6479-22d1-4b1a-b47c-f83aeccdb3d8}, !- Source Object
  3,                                      !- Outlet Port
  {d477eca1-2aa4-42fa-917c-f9c8494dbc5d}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {e1e1bd77-81ca-45a8-a9eb-31ef91a0e7cb}, !- Handle
  CENTRAL_HOLDING_FLR_0 ZN VAV Terminal Inlet Air Node, !- Name
  {c8a9c88b-f861-444a-be17-9bc284825317}, !- Inlet Port
  {bf8d0568-3120-4361-b2d6-e8fbc71cd724}; !- Outlet Port

OS:Connection,
  {c8a9c88b-f861-444a-be17-9bc284825317}, !- Handle
  {906cef6c-9c81-4908-a4f8-d4a3a26df9b8}, !- Source Object
  10,                                     !- Outlet Port
  {e1e1bd77-81ca-45a8-a9eb-31ef91a0e7cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf8d0568-3120-4361-b2d6-e8fbc71cd724}, !- Handle
  {e1e1bd77-81ca-45a8-a9eb-31ef91a0e7cb}, !- Source Object
  3,                                      !- Outlet Port
  {6278aff2-9698-4b81-ac46-dbe9b4841b9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e6f38af-4a72-447a-a307-5b531c4eb351}, !- Handle
  {6278aff2-9698-4b81-ac46-dbe9b4841b9e}, !- Source Object
  12,                                     !- Outlet Port
  {7f75b24d-408d-4c71-83ba-737aac515055}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d04b251c-5214-4ac2-8900-90f27b959082}, !- Handle
  PUBLIC_STAIRS_FLR_0 ZN Reheat Coil,     !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {39934fa0-dd74-48a3-83df-e390760ecfad}, !- Water Inlet Node Name
  {bbb91706-aee9-4c9a-bd1e-887681e59927}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {02a18ffc-7da2-4189-a0b4-827b036cf8ba}, !- Handle
  PUBLIC_STAIRS_FLR_0 ZN Reheat Coil Inlet Water Node, !- Name
  {eac05d79-e0a4-441c-9d71-5ed297d4ae0b}, !- Inlet Port
  {39934fa0-dd74-48a3-83df-e390760ecfad}; !- Outlet Port

OS:Connection,
  {eac05d79-e0a4-441c-9d71-5ed297d4ae0b}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  13,                                     !- Outlet Port
  {02a18ffc-7da2-4189-a0b4-827b036cf8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b1d58e6-bca4-44af-bd4d-5b6fc1bc89ce}, !- Handle
  PUBLIC_STAIRS_FLR_0 ZN Reheat Coil Outlet Water Node, !- Name
  {bbb91706-aee9-4c9a-bd1e-887681e59927}, !- Inlet Port
  {287b78f7-fc85-4abd-b95d-676bbac2473e}; !- Outlet Port

OS:Connection,
  {39934fa0-dd74-48a3-83df-e390760ecfad}, !- Handle
  {02a18ffc-7da2-4189-a0b4-827b036cf8ba}, !- Source Object
  3,                                      !- Outlet Port
  {d04b251c-5214-4ac2-8900-90f27b959082}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bbb91706-aee9-4c9a-bd1e-887681e59927}, !- Handle
  {d04b251c-5214-4ac2-8900-90f27b959082}, !- Source Object
  6,                                      !- Outlet Port
  {3b1d58e6-bca4-44af-bd4d-5b6fc1bc89ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {287b78f7-fc85-4abd-b95d-676bbac2473e}, !- Handle
  {3b1d58e6-bca4-44af-bd4d-5b6fc1bc89ce}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {13109532-01f7-4139-aadc-b435cd18d14d}, !- Handle
  PUBLIC_STAIRS_FLR_0 ZN Reheat Coil Controller, !- Name
  {d04b251c-5214-4ac2-8900-90f27b959082}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e02521d0-7b20-42c3-9fcf-e185c85289b5}, !- Handle
  PUBLIC_STAIRS_FLR_0 ZN VAV Terminal,    !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {07a5f3fa-b868-4cbd-bb9d-e16f33d189ed}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d04b251c-5214-4ac2-8900-90f27b959082}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {21f3c2b3-ed0a-4a63-b953-dda6fd376571}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b88f91d8-29e4-4dd8-aa42-448f6e43eb8b}, !- Handle
  PUBLIC_STAIRS_FLR_0 ZN VAV Terminal Outlet Air Node, !- Name
  {21f3c2b3-ed0a-4a63-b953-dda6fd376571}, !- Inlet Port
  {a322a8f8-8be9-4c34-87ed-de3f030f4280}; !- Outlet Port

OS:Node,
  {924e6c98-bd66-4e64-84ce-382f98fa6532}, !- Handle
  PUBLIC_STAIRS_FLR_0 ZN Return Air Node, !- Name
  {b50dc89c-9bf1-4ef5-9532-8e637eb38015}, !- Inlet Port
  {e3d33f98-b28a-4886-b417-c954a9ff50c1}; !- Outlet Port

OS:Connection,
  {a322a8f8-8be9-4c34-87ed-de3f030f4280}, !- Handle
  {b88f91d8-29e4-4dd8-aa42-448f6e43eb8b}, !- Source Object
  3,                                      !- Outlet Port
  {b0fbc2b1-fec1-490e-bf07-bf842cb8d653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b50dc89c-9bf1-4ef5-9532-8e637eb38015}, !- Handle
  {14ba4034-be46-47ab-a148-db113f2e3f07}, !- Source Object
  2,                                      !- Outlet Port
  {924e6c98-bd66-4e64-84ce-382f98fa6532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d33f98-b28a-4886-b417-c954a9ff50c1}, !- Handle
  {924e6c98-bd66-4e64-84ce-382f98fa6532}, !- Source Object
  3,                                      !- Outlet Port
  {d477eca1-2aa4-42fa-917c-f9c8494dbc5d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c1046b36-f35e-4609-80ae-b78af5c0d456}, !- Handle
  PUBLIC_STAIRS_FLR_0 ZN VAV Terminal Inlet Air Node, !- Name
  {709580f2-69f7-4124-b6d2-7e875602f0bf}, !- Inlet Port
  {07a5f3fa-b868-4cbd-bb9d-e16f33d189ed}; !- Outlet Port

OS:Connection,
  {709580f2-69f7-4124-b6d2-7e875602f0bf}, !- Handle
  {906cef6c-9c81-4908-a4f8-d4a3a26df9b8}, !- Source Object
  11,                                     !- Outlet Port
  {c1046b36-f35e-4609-80ae-b78af5c0d456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a5f3fa-b868-4cbd-bb9d-e16f33d189ed}, !- Handle
  {c1046b36-f35e-4609-80ae-b78af5c0d456}, !- Source Object
  3,                                      !- Outlet Port
  {e02521d0-7b20-42c3-9fcf-e185c85289b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21f3c2b3-ed0a-4a63-b953-dda6fd376571}, !- Handle
  {e02521d0-7b20-42c3-9fcf-e185c85289b5}, !- Source Object
  12,                                     !- Outlet Port
  {b88f91d8-29e4-4dd8-aa42-448f6e43eb8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {65177ebb-d4fb-488d-bee8-947d300c65a1}, !- Handle
  JUDGES_STAIRS_FLR_0 ZN Reheat Coil,     !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {172dd3b5-ce0f-4be8-ba88-5af426015f18}, !- Water Inlet Node Name
  {bc7d0cc4-113d-4fb8-8239-9c943c9feb4d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c83bf507-6570-44a4-b986-80540a62fec4}, !- Handle
  JUDGES_STAIRS_FLR_0 ZN Reheat Coil Inlet Water Node, !- Name
  {044b16df-6ca4-44ea-80ea-2712761b9020}, !- Inlet Port
  {172dd3b5-ce0f-4be8-ba88-5af426015f18}; !- Outlet Port

OS:Connection,
  {044b16df-6ca4-44ea-80ea-2712761b9020}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  14,                                     !- Outlet Port
  {c83bf507-6570-44a4-b986-80540a62fec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfa35ddf-8de1-408d-a2d3-8384d40c8935}, !- Handle
  JUDGES_STAIRS_FLR_0 ZN Reheat Coil Outlet Water Node, !- Name
  {bc7d0cc4-113d-4fb8-8239-9c943c9feb4d}, !- Inlet Port
  {a863af74-b599-4cfb-980d-a08d03c00a8f}; !- Outlet Port

OS:Connection,
  {172dd3b5-ce0f-4be8-ba88-5af426015f18}, !- Handle
  {c83bf507-6570-44a4-b986-80540a62fec4}, !- Source Object
  3,                                      !- Outlet Port
  {65177ebb-d4fb-488d-bee8-947d300c65a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bc7d0cc4-113d-4fb8-8239-9c943c9feb4d}, !- Handle
  {65177ebb-d4fb-488d-bee8-947d300c65a1}, !- Source Object
  6,                                      !- Outlet Port
  {bfa35ddf-8de1-408d-a2d3-8384d40c8935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a863af74-b599-4cfb-980d-a08d03c00a8f}, !- Handle
  {bfa35ddf-8de1-408d-a2d3-8384d40c8935}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {94f4cd43-a48a-4390-9bbc-c8c7177d6e48}, !- Handle
  JUDGES_STAIRS_FLR_0 ZN Reheat Coil Controller, !- Name
  {65177ebb-d4fb-488d-bee8-947d300c65a1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bad332bb-dd05-4da3-9525-6d5c1371ae4a}, !- Handle
  JUDGES_STAIRS_FLR_0 ZN VAV Terminal,    !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {5f538964-88aa-4878-a5a4-bd825e7d8020}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {65177ebb-d4fb-488d-bee8-947d300c65a1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ae166be2-4cc8-440d-885b-ab0160d082e5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {79d0fbd2-d76f-48fd-9099-76ec57640cf9}, !- Handle
  JUDGES_STAIRS_FLR_0 ZN VAV Terminal Outlet Air Node, !- Name
  {ae166be2-4cc8-440d-885b-ab0160d082e5}, !- Inlet Port
  {2aae36cc-9e22-4e6d-8536-56df6ff4b8fe}; !- Outlet Port

OS:Node,
  {e033e693-d10c-4d02-bd38-c9c7e487c06a}, !- Handle
  JUDGES_STAIRS_FLR_0 ZN Return Air Node, !- Name
  {fb554d6b-b40d-4aeb-ba05-92e5b549cabe}, !- Inlet Port
  {5bf0d6ff-7da0-4694-a759-856dd4111a2a}; !- Outlet Port

OS:Connection,
  {2aae36cc-9e22-4e6d-8536-56df6ff4b8fe}, !- Handle
  {79d0fbd2-d76f-48fd-9099-76ec57640cf9}, !- Source Object
  3,                                      !- Outlet Port
  {bfe59503-8c11-4cba-b44c-583e3db43b28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb554d6b-b40d-4aeb-ba05-92e5b549cabe}, !- Handle
  {106e25d9-634f-43c1-a323-0326ea5f4708}, !- Source Object
  2,                                      !- Outlet Port
  {e033e693-d10c-4d02-bd38-c9c7e487c06a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bf0d6ff-7da0-4694-a759-856dd4111a2a}, !- Handle
  {e033e693-d10c-4d02-bd38-c9c7e487c06a}, !- Source Object
  3,                                      !- Outlet Port
  {d477eca1-2aa4-42fa-917c-f9c8494dbc5d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {23928ed7-a1fb-460a-9d7f-03f973fc9c59}, !- Handle
  JUDGES_STAIRS_FLR_0 ZN VAV Terminal Inlet Air Node, !- Name
  {8298ffd9-8c44-43d4-856c-7306c3f676cd}, !- Inlet Port
  {5f538964-88aa-4878-a5a4-bd825e7d8020}; !- Outlet Port

OS:Connection,
  {8298ffd9-8c44-43d4-856c-7306c3f676cd}, !- Handle
  {906cef6c-9c81-4908-a4f8-d4a3a26df9b8}, !- Source Object
  12,                                     !- Outlet Port
  {23928ed7-a1fb-460a-9d7f-03f973fc9c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f538964-88aa-4878-a5a4-bd825e7d8020}, !- Handle
  {23928ed7-a1fb-460a-9d7f-03f973fc9c59}, !- Source Object
  3,                                      !- Outlet Port
  {bad332bb-dd05-4da3-9525-6d5c1371ae4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae166be2-4cc8-440d-885b-ab0160d082e5}, !- Handle
  {bad332bb-dd05-4da3-9525-6d5c1371ae4a}, !- Source Object
  12,                                     !- Outlet Port
  {79d0fbd2-d76f-48fd-9099-76ec57640cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c44b13be-f23e-4df0-99bd-d41c04453377}, !- Handle
  SECONDARY_STAIRS_FLR_0 ZN Reheat Coil,  !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bf4b8f13-4caf-4fe0-8dc3-70f0d65c41cb}, !- Water Inlet Node Name
  {2602eec4-ef0a-4c4c-ae6f-47e1bca5eb65}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {62a8ae87-8d7f-4da6-80af-3c46a58d7af5}, !- Handle
  SECONDARY_STAIRS_FLR_0 ZN Reheat Coil Inlet Water Node, !- Name
  {f8370faf-d4e8-4e5f-9403-30f48acd5dee}, !- Inlet Port
  {bf4b8f13-4caf-4fe0-8dc3-70f0d65c41cb}; !- Outlet Port

OS:Connection,
  {f8370faf-d4e8-4e5f-9403-30f48acd5dee}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  15,                                     !- Outlet Port
  {62a8ae87-8d7f-4da6-80af-3c46a58d7af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5693d2f4-39d5-47f6-ade4-91412766bdcc}, !- Handle
  SECONDARY_STAIRS_FLR_0 ZN Reheat Coil Outlet Water Node, !- Name
  {2602eec4-ef0a-4c4c-ae6f-47e1bca5eb65}, !- Inlet Port
  {8793c9e4-833b-49ab-9002-3fe3cad253dc}; !- Outlet Port

OS:Connection,
  {bf4b8f13-4caf-4fe0-8dc3-70f0d65c41cb}, !- Handle
  {62a8ae87-8d7f-4da6-80af-3c46a58d7af5}, !- Source Object
  3,                                      !- Outlet Port
  {c44b13be-f23e-4df0-99bd-d41c04453377}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2602eec4-ef0a-4c4c-ae6f-47e1bca5eb65}, !- Handle
  {c44b13be-f23e-4df0-99bd-d41c04453377}, !- Source Object
  6,                                      !- Outlet Port
  {5693d2f4-39d5-47f6-ade4-91412766bdcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8793c9e4-833b-49ab-9002-3fe3cad253dc}, !- Handle
  {5693d2f4-39d5-47f6-ade4-91412766bdcc}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3c039a82-b7bc-43b7-ba28-bc318a9663c2}, !- Handle
  SECONDARY_STAIRS_FLR_0 ZN Reheat Coil Controller, !- Name
  {c44b13be-f23e-4df0-99bd-d41c04453377}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8281727a-adc1-4725-8d0d-41642a5b7b09}, !- Handle
  SECONDARY_STAIRS_FLR_0 ZN VAV Terminal, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {7298c4fc-f9e6-433d-b803-733b9f63a37d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c44b13be-f23e-4df0-99bd-d41c04453377}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3f7f23bb-3f62-44e9-af9b-15b345c00eb9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5375adee-28a4-4566-b710-ee279a99ef80}, !- Handle
  SECONDARY_STAIRS_FLR_0 ZN VAV Terminal Outlet Air Node, !- Name
  {3f7f23bb-3f62-44e9-af9b-15b345c00eb9}, !- Inlet Port
  {beb69ec4-3a3e-415b-a646-6c7da2883a64}; !- Outlet Port

OS:Node,
  {409ff82b-bf84-47a9-9885-cc8fc6222bfc}, !- Handle
  SECONDARY_STAIRS_FLR_0 ZN Return Air Node, !- Name
  {2e190fcb-e656-4608-b443-679017b9a666}, !- Inlet Port
  {43228946-08bb-4887-bef7-eb121a566fd5}; !- Outlet Port

OS:Connection,
  {beb69ec4-3a3e-415b-a646-6c7da2883a64}, !- Handle
  {5375adee-28a4-4566-b710-ee279a99ef80}, !- Source Object
  3,                                      !- Outlet Port
  {cee772e4-9400-4fda-9d4c-107898c334c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e190fcb-e656-4608-b443-679017b9a666}, !- Handle
  {2ce40a6a-6988-4e39-879b-6dbd2ce2165c}, !- Source Object
  2,                                      !- Outlet Port
  {409ff82b-bf84-47a9-9885-cc8fc6222bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43228946-08bb-4887-bef7-eb121a566fd5}, !- Handle
  {409ff82b-bf84-47a9-9885-cc8fc6222bfc}, !- Source Object
  3,                                      !- Outlet Port
  {d477eca1-2aa4-42fa-917c-f9c8494dbc5d}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {4b89c815-27aa-4ddd-b7da-ce0fb6fade80}, !- Handle
  SECONDARY_STAIRS_FLR_0 ZN VAV Terminal Inlet Air Node, !- Name
  {20941482-6b72-4893-9cff-66330d9f9d84}, !- Inlet Port
  {7298c4fc-f9e6-433d-b803-733b9f63a37d}; !- Outlet Port

OS:Connection,
  {20941482-6b72-4893-9cff-66330d9f9d84}, !- Handle
  {906cef6c-9c81-4908-a4f8-d4a3a26df9b8}, !- Source Object
  13,                                     !- Outlet Port
  {4b89c815-27aa-4ddd-b7da-ce0fb6fade80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7298c4fc-f9e6-433d-b803-733b9f63a37d}, !- Handle
  {4b89c815-27aa-4ddd-b7da-ce0fb6fade80}, !- Source Object
  3,                                      !- Outlet Port
  {8281727a-adc1-4725-8d0d-41642a5b7b09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f7f23bb-3f62-44e9-af9b-15b345c00eb9}, !- Handle
  {8281727a-adc1-4725-8d0d-41642a5b7b09}, !- Source Object
  12,                                     !- Outlet Port
  {5375adee-28a4-4566-b710-ee279a99ef80}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4ab012c3-5378-451b-9314-b23161ca161b}, !- Handle
  CORRIDOR_4_FLR_0 ZN Reheat Coil,        !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b270da44-dc50-4c0c-8936-294b13f9e9ad}, !- Water Inlet Node Name
  {703a55b6-cf04-4d48-b211-6f76b366512e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4503a437-319b-4296-82a1-2265c77d2056}, !- Handle
  CORRIDOR_4_FLR_0 ZN Reheat Coil Inlet Water Node, !- Name
  {e5d6b582-125f-4ac7-a228-3407583bec43}, !- Inlet Port
  {b270da44-dc50-4c0c-8936-294b13f9e9ad}; !- Outlet Port

OS:Connection,
  {e5d6b582-125f-4ac7-a228-3407583bec43}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  16,                                     !- Outlet Port
  {4503a437-319b-4296-82a1-2265c77d2056}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8eea5cd-8b3a-470a-a760-2a10b55de80b}, !- Handle
  CORRIDOR_4_FLR_0 ZN Reheat Coil Outlet Water Node, !- Name
  {703a55b6-cf04-4d48-b211-6f76b366512e}, !- Inlet Port
  {31a75b16-252e-4996-be07-31c5d36b4e7b}; !- Outlet Port

OS:Connection,
  {b270da44-dc50-4c0c-8936-294b13f9e9ad}, !- Handle
  {4503a437-319b-4296-82a1-2265c77d2056}, !- Source Object
  3,                                      !- Outlet Port
  {4ab012c3-5378-451b-9314-b23161ca161b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {703a55b6-cf04-4d48-b211-6f76b366512e}, !- Handle
  {4ab012c3-5378-451b-9314-b23161ca161b}, !- Source Object
  6,                                      !- Outlet Port
  {f8eea5cd-8b3a-470a-a760-2a10b55de80b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a75b16-252e-4996-be07-31c5d36b4e7b}, !- Handle
  {f8eea5cd-8b3a-470a-a760-2a10b55de80b}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0b60a89b-89c3-4bc1-9d6a-71eeba7f619d}, !- Handle
  CORRIDOR_4_FLR_0 ZN Reheat Coil Controller, !- Name
  {4ab012c3-5378-451b-9314-b23161ca161b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ab67f6d3-5d8d-46df-85ba-24a39316f167}, !- Handle
  CORRIDOR_4_FLR_0 ZN VAV Terminal,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {6a56b7d6-066a-4117-9780-73f652c8e9a4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4ab012c3-5378-451b-9314-b23161ca161b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6afe65cf-44de-4dea-a573-e65acfdbab8a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {721180b2-f830-4d14-8847-d51c6fb3a62a}, !- Handle
  CORRIDOR_4_FLR_0 ZN VAV Terminal Outlet Air Node, !- Name
  {6afe65cf-44de-4dea-a573-e65acfdbab8a}, !- Inlet Port
  {775ae675-f64d-420f-a854-1241e4c4f363}; !- Outlet Port

OS:Node,
  {b76b68cf-ba25-4727-a072-1193c821de06}, !- Handle
  CORRIDOR_4_FLR_0 ZN Return Air Node,    !- Name
  {fcfc3296-84d8-44d4-93c4-028d2ead366e}, !- Inlet Port
