
OS:Version,
  {5aa600ee-de8e-49cf-b4e9-7048b6a7f805}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {a63c3735-9a21-4b29-99ca-e453fae7c23a}, !- Handle
  Always On Discrete,                     !- Name
  {19d6dec9-34c1-4ca3-accc-ee1ac3bc5d03}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {19d6dec9-34c1-4ca3-accc-ee1ac3bc5d03}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {0277831f-1ff0-4f5f-82b3-445fc27031d0}, !- Handle
  Atlanta-Hartsfield Jackson Intl AP_GA_USA, !- Name
  33.63,                                  !- Latitude {deg}
  -84.43,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  308,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {97e02133-04ed-4304-8e05-41cfbcc4cab2}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:SubSurface,
  {c26de9ca-13a8-4869-8b8c-b1d65599f5c6}, !- Handle
  Dining_Wall_West_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5e7f0616-5474-46af-af96-1e076aa43f52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.8398, 1.9817,                     !- X,Y,Z Vertex 1 {m}
  0, 15.8398, 1.0671,                     !- X,Y,Z Vertex 2 {m}
  0, 0.6029, 1.0671,                      !- X,Y,Z Vertex 3 {m}
  0, 0.6029, 1.9817;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e7f0616-5474-46af-af96-1e076aa43f52}, !- Handle
  Dining_Wall_West,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5627a4a8-f62f-4e17-b20b-2775ee12c03b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5627a4a8-f62f-4e17-b20b-2775ee12c03b}, !- Handle
  Dining,                                 !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8969cba9-114d-42b7-9850-e8dcac2bf1b3}, !- Building Story Name
  {0ad66b9b-5fdc-48c5-a7de-7f008f1a7923}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {0498416c-26c9-40b9-8088-de3a00444809}, !- Handle
  Dining_Wall_South_Window,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3e3526f4-a16e-4bad-bd7b-3571a03ba5c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.754, 0, 1.9817,                       !- X,Y,Z Vertex 1 {m}
  0.754, 0, 1.0671,                       !- X,Y,Z Vertex 2 {m}
  21.855, 0, 1.0671,                      !- X,Y,Z Vertex 3 {m}
  21.855, 0, 1.9817;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e3526f4-a16e-4bad-bd7b-3571a03ba5c2}, !- Handle
  Dining_Wall_South,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5627a4a8-f62f-4e17-b20b-2775ee12c03b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0488,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  22.6087, 0, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f04a8563-f3e2-4750-bcd9-70bc46a71c76}, !- Handle
  Kitchen,                                !- Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8969cba9-114d-42b7-9850-e8dcac2bf1b3}, !- Building Story Name
  {9d1679ac-9157-4e52-b987-695438af4212}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7c150a56-8c29-40d8-9e0d-b5a33f96300a}, !- Handle
  Kitchen_Wall_North,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f04a8563-f3e2-4750-bcd9-70bc46a71c76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {b2e799ef-f3de-4d09-b3ca-011331f3a5bb}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {3ed670a8-04f1-49aa-8912-79cada3df6ab}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {3bb4250e-630b-479a-b18c-0ecdcbf8ff53}, !- Handle
  Dining_Wall_North-PPAutoCreateOther,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f04a8563-f3e2-4750-bcd9-70bc46a71c76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb929672-5d75-4323-91c7-baa1022c6545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 16.4427, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ce4ea24-306a-490b-a7e0-003306fd3448}, !- Handle
  Dining_Wall_East_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44554ede-a105-4a91-b71a-03fc0c0ed406}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.6087, 0.6029, 1.9817,                !- X,Y,Z Vertex 1 {m}
  22.6087, 0.6029, 1.0671,                !- X,Y,Z Vertex 2 {m}
  22.6087, 15.8398, 1.0671,               !- X,Y,Z Vertex 3 {m}
  22.6087, 15.8398, 1.9817;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44554ede-a105-4a91-b71a-03fc0c0ed406}, !- Handle
  Dining_Wall_East,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5627a4a8-f62f-4e17-b20b-2775ee12c03b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 16.4427, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b3f1ac2-4438-4694-b9f8-a30f4252a6a8}, !- Handle
  Kitchen_Roof,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f04a8563-f3e2-4750-bcd9-70bc46a71c76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 3.0488,               !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 3.0488,                     !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2136532d-b34a-46be-986d-2cfa89c77a08}, !- Handle
  Dining_Floor,                           !- Name
  Floor,                                  !- Surface Type
  {4034cb6d-1013-4c8d-952c-d8bb43a0b853}, !- Construction Name
  {5627a4a8-f62f-4e17-b20b-2775ee12c03b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {25bf8ba2-9586-4807-834d-23ad63d9a414}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {da2639de-4f37-4a5a-ba66-4cb740156c7c}, !- Handle
  NaturalGas:Facility,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {86409c19-059a-4a5f-9e19-e6a02c88409f}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ConvergenceLimits,
  {703094c3-793f-44d0-91ac-e2c0ec147696}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Output:Meter,
  {126868cc-ddc5-4c63-8432-c117ed325e88}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {ee61dca3-deec-4936-a719-e059e91b06ff}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {bdd76c37-86cb-446f-93d2-3bb3ba0fa6c3}, !- Handle
  Kitchen_Wall_East,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f04a8563-f3e2-4750-bcd9-70bc46a71c76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 22.6087, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9b77b55-2da8-42d4-962f-e88f427dcd57}, !- Handle
  Dining_Roof,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5627a4a8-f62f-4e17-b20b-2775ee12c03b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {25ec1b64-fd35-448e-88bd-d319d73a22f1}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:HeatBalanceAlgorithm,
  {a3420631-a086-4a1b-bc5e-23be9696ac5d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Output:Meter,
  {c32be841-73f4-48c9-8c78-e0fac384b2cc}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {489cb871-d1bf-498a-8f38-af708dabbb01}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {cb929672-5d75-4323-91c7-baa1022c6545}, !- Handle
  Dining_Wall_North,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5627a4a8-f62f-4e17-b20b-2775ee12c03b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bb4250e-630b-479a-b18c-0ecdcbf8ff53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {b1913c2b-90a1-41ff-9691-024499ff0918}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ShadowCalculation,
  {66e9f561-c9fd-4f44-8291-88d5df8da4d0}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  15000,                                  !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Building,
  {da272729-2073-4482-8418-900630e6237a}, !- Handle
  -FullServiceRestaurant-ASHRAE 169-2013-3A created: 2026-01-23 11:01:27 -0500, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {a4a50b8d-38aa-4fc6-b7cd-c49410b4fb0b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  FullServiceRestaurant;                  !- Standards Building Type

OS:Output:Meter,
  {344a2cf0-f97e-4754-84bd-7f9035a0c805}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {443da591-7e3d-4977-bf71-bc209de8fff1}, !- Handle
  Kitchen_Floor,                          !- Name
  Floor,                                  !- Surface Type
  {b65c3eea-1e35-492f-9f61-6a1306bfb207}, !- Construction Name
  {f04a8563-f3e2-4750-bcd9-70bc46a71c76}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {14c12bbc-b71d-4a9a-92c2-63150ad658e9}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Timestep,
  {35d24c78-530a-4d7b-8de3-ad0dad0d234d}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {debedf2f-b052-4a7c-a609-3cc9b05301e9}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {5de3d491-e64e-46e4-ba26-a4937033ef45}, !- Handle
  Kitchen_Wall_West,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f04a8563-f3e2-4750-bcd9-70bc46a71c76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.6087, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 22.6087, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {3dcc26ac-d2cf-4760-9227-25a49ca09260}, !- Handle
  Heating:NaturalGas,                     !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:RunPeriod,
  {bc6c41e0-0178-46ef-a395-a65789881fee}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {0c6daf17-fd40-4abd-87b1-d81d919449a5}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Output:Meter,
  {53664c2d-62f2-4340-ace8-bba73e6726c0}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {658ed3fb-b109-4b16-9ab4-47948c47cf91}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Facility,
  {60f599de-a886-4be9-a4a5-ff3415f92116}; !- Handle

OS:BuildingStory,
  {8969cba9-114d-42b7-9850-e8dcac2bf1b3}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  ,                                       !- Default Construction Set Name
  {e1833a67-25c1-4497-a6ae-1c00badb9cc6}, !- Default Schedule Set Name
  {0cb3acd2-b0d6-46e8-b33d-41218a2c5037}, !- Group Rendering Name
  {4cbbb0a6-1edc-46fb-8943-57c9c2af121f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:SpaceType,
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  ,                                       !- Default Construction Set Name
  {d94f0a6e-de96-49e7-865d-7aeb9323e017}, !- Default Schedule Set Name
  {a99ba9be-1f61-4be9-8e3d-17a97ea5c0a9}, !- Group Rendering Name
  {bc994590-aa71-4de8-9739-c737fbb3e645}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {0cb3acd2-b0d6-46e8-b33d-41218a2c5037}, !- Handle
  FullServiceRestaurant Dining 1,         !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {61d0f350-0b87-4ed1-b20e-d9c86cc4d9ba}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d61b7a9e-387f-4ea7-94ea-2181c3feb035}, !- Handle
  FullServiceRestaurant Dining People,    !- Name
  {61d0f350-0b87-4ed1-b20e-d9c86cc4d9ba}, !- People Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {28fecfda-8048-4bb1-b25b-f974f6d8b6cf}, !- Work Efficiency Schedule Name
  {6811b2a1-6e75-4b43-b7ed-e9308d96c9f1}, !- Clothing Insulation Schedule Name
  {f083b635-d3b2-45b9-a087-5d3a41505514}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6811b2a1-6e75-4b43-b7ed-e9308d96c9f1}, !- Handle
  Clothing Schedule,                      !- Name
  {6e12bc6a-5fd4-45a9-9869-bcf935a50dd5}, !- Schedule Type Limits Name
  {d488158a-1f1a-41f9-a5ea-41643f93288c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d488158a-1f1a-41f9-a5ea-41643f93288c}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {6e12bc6a-5fd4-45a9-9869-bcf935a50dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {813f1d80-ba19-4065-bb4b-882cfd1bb101}, !- Handle
  Schedule Rule 1,                        !- Name
  {6811b2a1-6e75-4b43-b7ed-e9308d96c9f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2309428-f585-4ace-a635-99e0c6c6045b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e2309428-f585-4ace-a635-99e0c6c6045b}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {6e12bc6a-5fd4-45a9-9869-bcf935a50dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6e12bc6a-5fd4-45a9-9869-bcf935a50dd5}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {f083b635-d3b2-45b9-a087-5d3a41505514}, !- Handle
  Air Velocity Schedule,                  !- Name
  {877b97a1-b09b-411d-9604-cfeceaab3952}, !- Schedule Type Limits Name
  {10c35e9e-a16e-468e-8b81-6755c8a66cdf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10c35e9e-a16e-468e-8b81-6755c8a66cdf}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {877b97a1-b09b-411d-9604-cfeceaab3952}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {877b97a1-b09b-411d-9604-cfeceaab3952}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {28fecfda-8048-4bb1-b25b-f974f6d8b6cf}, !- Handle
  Work Efficiency Schedule,               !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  {8ad520b8-ddcd-4ca0-a6ce-2c27912f44d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ad520b8-ddcd-4ca0-a6ce-2c27912f44d4}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {f376e6e0-99d7-4251-be99-ad189dc67066}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  27.3403324584427,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f05a7748-07b2-49f6-b608-16387273b516}, !- Handle
  FullServiceRestaurant Dining Lights,    !- Name
  {f376e6e0-99d7-4251-be99-ad189dc67066}, !- Lights Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {1c4b5bd7-b0ce-4d34-8ac7-d0ec5122274a}, !- Handle
  {f376e6e0-99d7-4251-be99-ad189dc67066}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4570bc7b-2396-4276-a060-f9782deaff82}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  60.2778983335744,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {446da36f-7a7a-4442-9c5e-9b26d30ca020}, !- Handle
  FullServiceRestaurant Dining Elec Equip, !- Name
  {4570bc7b-2396-4276-a060-f9782deaff82}, !- Electric Equipment Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4cbbb0a6-1edc-46fb-8943-57c9c2af121f}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ClimateZones,
  {71a733be-acd0-46e2-b6f1-f80f95b2f246}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  3A;                                     !- Climate Zone Value 1

OS:SpaceInfiltration:DesignFlowRate,
  {8d20f509-fb1a-4998-a7b7-d367287090f1}, !- Handle
  FullServiceRestaurant Dining Infiltration, !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00113284,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e1833a67-25c1-4497-a6ae-1c00badb9cc6}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4ee2526e-052c-464a-b9f7-c051a7bb2da7}, !- Number of People Schedule Name
  {cbc7f94c-fa9f-46ee-894a-e6635b982ca7}, !- People Activity Level Schedule Name
  {4263a4a3-b282-4659-b722-c148afa4680d}, !- Lighting Schedule Name
  {187c86f7-5032-4824-83d0-2c6374970c27}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9b951259-a0bb-4cbc-8bf2-855912dc7917}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4ee2526e-052c-464a-b9f7-c051a7bb2da7}, !- Handle
  FullServiceRestaurant Bldg Occ,         !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  {b1fe0555-963e-45af-9759-f54fa2a9010e}, !- Default Day Schedule Name
  {9dce2934-4cf6-47f9-b564-19d803c38b13}, !- Summer Design Day Schedule Name
  {ed19a5e3-ef0d-44b3-9e46-b90dca0f5602}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b1fe0555-963e-45af-9759-f54fa2a9010e}, !- Handle
  FullServiceRestaurant Bldg Occ Default, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2;                                    !- Value Until Time 17

OS:Schedule:Rule,
  {67c2ecab-48fd-4788-b3dd-3366c9e4230e}, !- Handle
  Schedule Rule 2,                        !- Name
  {4ee2526e-052c-464a-b9f7-c051a7bb2da7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2de2c50-05c5-468d-8adf-ce7cc6544865}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2de2c50-05c5-468d-8adf-ce7cc6544865}, !- Handle
  FullServiceRestaurant Bldg Occ Sat Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {9dce2934-4cf6-47f9-b564-19d803c38b13}, !- Handle
  FullServiceRestaurant Bldg Occ Summer Design Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c73a5558-6dea-4bbe-a143-937d8bb1612d}, !- Handle
  Schedule Rule 3,                        !- Name
  {4ee2526e-052c-464a-b9f7-c051a7bb2da7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47453c99-9da1-4cee-ac34-c3c487140f63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47453c99-9da1-4cee-ac34-c3c487140f63}, !- Handle
  FullServiceRestaurant Bldg Occ Sun Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2;                                    !- Value Until Time 16

OS:Schedule:Day,
  {ed19a5e3-ef0d-44b3-9e46-b90dca0f5602}, !- Handle
  FullServiceRestaurant Bldg Occ Winter Design Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cbc7f94c-fa9f-46ee-894a-e6635b982ca7}, !- Handle
  FullServiceRestaurant Activity,         !- Name
  {7eafe6bc-82aa-402c-9f32-5611297048e5}, !- Schedule Type Limits Name
  {d693638c-5f8a-4f05-94b5-90dffafe9357}, !- Default Day Schedule Name
  {dc6bee00-cd87-4f99-a917-7b83df30dd0a}, !- Summer Design Day Schedule Name
  {b6a10dd2-0a47-4040-8fe9-25bf4209dd62}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d693638c-5f8a-4f05-94b5-90dffafe9357}, !- Handle
  FullServiceRestaurant Activity Default, !- Name
  {7eafe6bc-82aa-402c-9f32-5611297048e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b6a10dd2-0a47-4040-8fe9-25bf4209dd62}, !- Handle
  FullServiceRestaurant Activity Winter Design Day, !- Name
  {7eafe6bc-82aa-402c-9f32-5611297048e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {dc6bee00-cd87-4f99-a917-7b83df30dd0a}, !- Handle
  FullServiceRestaurant Activity Summer Design Day, !- Name
  {7eafe6bc-82aa-402c-9f32-5611297048e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7eafe6bc-82aa-402c-9f32-5611297048e5}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {4263a4a3-b282-4659-b722-c148afa4680d}, !- Handle
  FullServiceRestaurant Bldg Light,       !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  {3cd6e089-e37a-4562-b6a8-3e3966d0a5ce}, !- Default Day Schedule Name
  {f908d277-503a-424b-93da-c5e4d6fefe4d}, !- Summer Design Day Schedule Name
  {c907e7f8-e5db-4815-8355-82c4760f096d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3cd6e089-e37a-4562-b6a8-3e3966d0a5ce}, !- Handle
  FullServiceRestaurant Bldg Light Default, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9;                                    !- Value Until Time 4

OS:Schedule:Day,
  {f908d277-503a-424b-93da-c5e4d6fefe4d}, !- Handle
  FullServiceRestaurant Bldg Light Summer Design Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c907e7f8-e5db-4815-8355-82c4760f096d}, !- Handle
  FullServiceRestaurant Bldg Light Winter Design Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {187c86f7-5032-4824-83d0-2c6374970c27}, !- Handle
  FullServiceRestaurant Bldg Equip,       !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  {79560766-2810-4fd9-823c-349b3c1b4de4}, !- Default Day Schedule Name
  {52c54c0a-6b1e-4715-b63b-bdfbc41c8fe1}, !- Summer Design Day Schedule Name
  {5cffd65f-a5cb-4437-a29d-326d7ae722fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {79560766-2810-4fd9-823c-349b3c1b4de4}, !- Handle
  FullServiceRestaurant Bldg Equip Default, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {7b29ea2b-21e8-4895-80e6-c0873e6ea0dc}, !- Handle
  Schedule Rule 4,                        !- Name
  {187c86f7-5032-4824-83d0-2c6374970c27}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b6b99e45-4991-4215-806a-ae60e40f83b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6b99e45-4991-4215-806a-ae60e40f83b5}, !- Handle
  FullServiceRestaurant Bldg Equip Default|Sun|Wkdy Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Day,
  {52c54c0a-6b1e-4715-b63b-bdfbc41c8fe1}, !- Handle
  FullServiceRestaurant Bldg Equip Summer Design Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5cffd65f-a5cb-4437-a29d-326d7ae722fc}, !- Handle
  FullServiceRestaurant Bldg Equip Winter Design Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b951259-a0bb-4cbc-8bf2-855912dc7917}, !- Handle
  FullServiceRestaurant Infil Half On,    !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  {23071261-9a4c-49a4-87cc-f22ea60dbef2}, !- Default Day Schedule Name
  {c93cb556-f40a-4166-83e4-afd63a3bf935}, !- Summer Design Day Schedule Name
  {78aeb2e9-8e8b-4628-aa2f-37550eae5c64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23071261-9a4c-49a4-87cc-f22ea60dbef2}, !- Handle
  FullServiceRestaurant Infil Half On Default, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {78aeb2e9-8e8b-4628-aa2f-37550eae5c64}, !- Handle
  FullServiceRestaurant Infil Half On Winter Design Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {c93cb556-f40a-4166-83e4-afd63a3bf935}, !- Handle
  FullServiceRestaurant Infil Half On Summer Design Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {f3b8e407-ca01-4200-9610-7c02223d7e9c}, !- Handle
  Schedule Rule 5,                        !- Name
  {9b951259-a0bb-4cbc-8bf2-855912dc7917}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {605e92f0-a9a6-4c31-b9c4-254cda6a8ed4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {605e92f0-a9a6-4c31-b9c4-254cda6a8ed4}, !- Handle
  FullServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {331c2b2a-9133-4a79-b0e4-3585c3bba38c}, !- Handle
  FullServiceRestaurant Dining Thermostat, !- Name
  {e3ceb608-28d3-4079-b703-cb91283f3cc3}, !- Heating Setpoint Temperature Schedule Name
  {94932fbf-8879-44cd-b96e-90507fb64099}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e3ceb608-28d3-4079-b703-cb91283f3cc3}, !- Handle
  FullServiceRestaurant HtgSetp,          !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  {8f93ab45-b87e-4e01-9262-504f6100671f}, !- Default Day Schedule Name
  {a344066b-72ff-4131-b7c5-a8f74fe3ba2b}, !- Summer Design Day Schedule Name
  {f43ccd08-fc50-4997-9e95-a8ced42fd4fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f93ab45-b87e-4e01-9262-504f6100671f}, !- Handle
  FullServiceRestaurant HtgSetp Default,  !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21;                                     !- Value Until Time 3

OS:Schedule:Day,
  {a344066b-72ff-4131-b7c5-a8f74fe3ba2b}, !- Handle
  FullServiceRestaurant HtgSetp Summer Design Day, !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f43ccd08-fc50-4997-9e95-a8ced42fd4fa}, !- Handle
  FullServiceRestaurant HtgSetp Winter Design Day, !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {94932fbf-8879-44cd-b96e-90507fb64099}, !- Handle
  FullServiceRestaurant ClgSetp,          !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  {d96ac2e5-3e61-4597-bb0d-053a8e0e8668}, !- Default Day Schedule Name
  {2d9cf5b5-82f8-47d2-b06c-cd67bbe60568}, !- Summer Design Day Schedule Name
  {f5ce4fc1-2b9f-422c-8d50-ee596318335e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d96ac2e5-3e61-4597-bb0d-053a8e0e8668}, !- Handle
  FullServiceRestaurant ClgSetp Default,  !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {2d9cf5b5-82f8-47d2-b06c-cd67bbe60568}, !- Handle
  FullServiceRestaurant ClgSetp Summer Design Day, !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {f5ce4fc1-2b9f-422c-8d50-ee596318335e}, !- Handle
  FullServiceRestaurant ClgSetp Winter Design Day, !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Rendering:Color,
  {a99ba9be-1f61-4be9-8e3d-17a97ea5c0a9}, !- Handle
  FullServiceRestaurant Kitchen 1,        !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {d4e45166-f018-4f93-b871-af8f6792d9fb}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ffaecc3c-8458-4ef9-a42e-0e26215f8f66}, !- Handle
  FullServiceRestaurant Kitchen People,   !- Name
  {d4e45166-f018-4f93-b871-af8f6792d9fb}, !- People Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {28fecfda-8048-4bb1-b25b-f974f6d8b6cf}, !- Work Efficiency Schedule Name
  {6811b2a1-6e75-4b43-b7ed-e9308d96c9f1}, !- Clothing Insulation Schedule Name
  {f083b635-d3b2-45b9-a087-5d3a41505514}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5fda182d-347f-445d-a126-4beeedfedf03}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.3611438333988,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {37772f46-d5f6-4b01-b5c4-ee2c89c320b6}, !- Handle
  FullServiceRestaurant Kitchen Lights,   !- Name
  {5fda182d-347f-445d-a126-4beeedfedf03}, !- Lights Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {52373a6f-229c-403f-b55e-10fda75d2fd2}, !- Handle
  {5fda182d-347f-445d-a126-4beeedfedf03}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {296803da-96bd-4f0f-b276-79597c785d2c}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  376.73686458484,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {43873933-1ba1-4209-82d9-cbb1a7720475}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip, !- Name
  {296803da-96bd-4f0f-b276-79597c785d2c}, !- Electric Equipment Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {18388375-a39b-4ff8-b66d-767c6be55f54}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1194.80124469263,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {c8afbd46-a3f4-4450-a718-6dffe1b2c8f8}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip, !- Name
  {18388375-a39b-4ff8-b66d-767c6be55f54}, !- Gas Equipment Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bc994590-aa71-4de8-9739-c737fbb3e645}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {52014058-a435-42b9-a00e-f2ef13928aad}, !- Handle
  FullServiceRestaurant Kitchen Infiltration, !- Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00113284,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {d94f0a6e-de96-49e7-865d-7aeb9323e017}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4ee2526e-052c-464a-b9f7-c051a7bb2da7}, !- Number of People Schedule Name
  {cbc7f94c-fa9f-46ee-894a-e6635b982ca7}, !- People Activity Level Schedule Name
  {4263a4a3-b282-4659-b722-c148afa4680d}, !- Lighting Schedule Name
  {187c86f7-5032-4824-83d0-2c6374970c27}, !- Electric Equipment Schedule Name
  {fc626c4f-2977-4a51-92fc-f7ca3a634f76}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9b951259-a0bb-4cbc-8bf2-855912dc7917}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fc626c4f-2977-4a51-92fc-f7ca3a634f76}, !- Handle
  FullServiceRestaurant Gas Equip,        !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  {b3143c54-ec31-4cb1-8b86-310fe8944028}, !- Default Day Schedule Name
  {7758adb7-8cec-4e65-99d8-edafcabe16a2}, !- Summer Design Day Schedule Name
  {4f7d01dc-a63e-46b7-a605-587a13a7b7d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3143c54-ec31-4cb1-8b86-310fe8944028}, !- Handle
  FullServiceRestaurant Gas Equip Default, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {61ace9fa-0527-472e-a194-ac5cc3a9586c}, !- Handle
  Schedule Rule 6,                        !- Name
  {fc626c4f-2977-4a51-92fc-f7ca3a634f76}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2ee67257-96c3-4292-b24c-a7852d5b00dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ee67257-96c3-4292-b24c-a7852d5b00dc}, !- Handle
  FullServiceRestaurant Gas Equip Default|Sun Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {7758adb7-8cec-4e65-99d8-edafcabe16a2}, !- Handle
  FullServiceRestaurant Gas Equip Summer Design Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4f7d01dc-a63e-46b7-a605-587a13a7b7d8}, !- Handle
  FullServiceRestaurant Gas Equip Winter Design Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {6e21d1c4-75aa-4e9f-8094-ceb414410496}, !- Handle
  FullServiceRestaurant Kitchen Thermostat, !- Name
  {5e154e93-b888-4500-8491-3e3dc55177c0}, !- Heating Setpoint Temperature Schedule Name
  {2cd33c56-243e-4d94-8e71-23f80526a786}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5e154e93-b888-4500-8491-3e3dc55177c0}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen,  !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  {928c9fde-1ebb-4812-ab10-e8bfe6e44fbf}, !- Default Day Schedule Name
  {880da4c0-cd34-4016-8afe-c9e8aaeaa91e}, !- Summer Design Day Schedule Name
  {93546275-6fac-416d-a429-effb8be6115f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {928c9fde-1ebb-4812-ab10-e8bfe6e44fbf}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default, !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Day,
  {880da4c0-cd34-4016-8afe-c9e8aaeaa91e}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Summer Design Day, !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {93546275-6fac-416d-a429-effb8be6115f}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Winter Design Day, !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {2cd33c56-243e-4d94-8e71-23f80526a786}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen,  !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  {cf100714-5e39-480d-8b93-20818f13e1a1}, !- Default Day Schedule Name
  {986fd61d-c10a-4a22-b409-5fe9f9b8e0c0}, !- Summer Design Day Schedule Name
  {72fd2f61-4523-4337-8894-ef5651b46a7b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf100714-5e39-480d-8b93-20818f13e1a1}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default, !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {986fd61d-c10a-4a22-b409-5fe9f9b8e0c0}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Summer Design Day, !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {72fd2f61-4523-4337-8894-ef5651b46a7b}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Winter Design Day, !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {06153083-13f8-4e3c-bdf6-71b3f1799ce8}, !- Handle
  Dining Infiltration,                    !- Name
  {5627a4a8-f62f-4e17-b20b-2775ee12c03b}, !- Space or SpaceType Name
  {9b951259-a0bb-4cbc-8bf2-855912dc7917}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003206638961,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f15e7aa-7ed5-471e-9f50-4f53247ab5d8}, !- Handle
  Kitchen Infiltration,                   !- Name
  {f04a8563-f3e2-4750-bcd9-70bc46a71c76}, !- Space or SpaceType Name
  {9b951259-a0bb-4cbc-8bf2-855912dc7917}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00044408581,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {6de0d997-2bc7-4f8c-bebb-6c3d09828808}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {d0450095-cdf0-49e1-aeaa-00e9f6d172c6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ThermalZone,
  {0ad66b9b-5fdc-48c5-a7de-7f008f1a7923}, !- Handle
  Dining ZN,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15ecf08c-ee69-4398-8134-6998f0d5dc85}, !- Zone Air Inlet Port List
  {57ab9480-174d-4c7f-a58a-e5aea7da2674}, !- Zone Air Exhaust Port List
  {7863c957-87c9-4b3a-b631-2c2b840f0eb9}, !- Zone Air Node Name
  {0ae1e00d-fe0d-4f80-af97-87bab5b76551}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb607f7d-93e4-4d16-bf42-89dd0e180f23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5163eaed-d7ca-4e45-aa29-0e270e5632b5}, !- Handle
  Dining ZN Zone Air Node,                !- Name
  {7863c957-87c9-4b3a-b631-2c2b840f0eb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7863c957-87c9-4b3a-b631-2c2b840f0eb9}, !- Handle
  {0ad66b9b-5fdc-48c5-a7de-7f008f1a7923}, !- Source Object
  11,                                     !- Outlet Port
  {5163eaed-d7ca-4e45-aa29-0e270e5632b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15ecf08c-ee69-4398-8134-6998f0d5dc85}, !- Handle
  {0ad66b9b-5fdc-48c5-a7de-7f008f1a7923}, !- HVAC Component
  {d4f2b587-eefd-401e-8ece-74ab20f9c9e0}; !- Port 1

OS:PortList,
  {57ab9480-174d-4c7f-a58a-e5aea7da2674}, !- Handle
  {0ad66b9b-5fdc-48c5-a7de-7f008f1a7923}, !- HVAC Component
  {d5208a2b-fe7a-48de-854e-bbba54b8b466}; !- Port 1

OS:PortList,
  {0ae1e00d-fe0d-4f80-af97-87bab5b76551}, !- Handle
  {0ad66b9b-5fdc-48c5-a7de-7f008f1a7923}, !- HVAC Component
  {cc976546-3023-43b4-953c-5b085326763e}; !- Port 1

OS:Sizing:Zone,
  {3dc20170-16a9-42a5-b7bb-1e8bbd1adaa1}, !- Handle
  {0ad66b9b-5fdc-48c5-a7de-7f008f1a7923}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {95986701-91ad-451b-96dd-4694e740f022}, !- Handle
  Dining ZN Zone HVAC Equipment List,     !- Name
  {0ad66b9b-5fdc-48c5-a7de-7f008f1a7923}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a9564e94-8a50-45bc-ae08-b44801f4aed6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {95aa9aed-cd04-42bd-8519-4d87456fddab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fb607f7d-93e4-4d16-bf42-89dd0e180f23}, !- Handle
  FullServiceRestaurant Dining Thermostat 1, !- Name
  {e3ceb608-28d3-4079-b703-cb91283f3cc3}, !- Heating Setpoint Temperature Schedule Name
  {94932fbf-8879-44cd-b96e-90507fb64099}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9d1679ac-9157-4e52-b987-695438af4212}, !- Handle
  Kitchen ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca35d031-d9f5-4f13-b101-e53f14c6e03f}, !- Zone Air Inlet Port List
  {ba039d60-83ca-4f7e-bf65-d2202af106a1}, !- Zone Air Exhaust Port List
  {3bd6bb36-7969-4531-ad30-a86683592b43}, !- Zone Air Node Name
  {4ed0eb66-58e2-41e2-9d32-346453d48f53}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c050c05-9a20-4863-885a-b36463105eb6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0cc3145-75c2-4819-9569-dfb34ee2c74d}, !- Handle
  Kitchen ZN Zone Air Node,               !- Name
  {3bd6bb36-7969-4531-ad30-a86683592b43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bd6bb36-7969-4531-ad30-a86683592b43}, !- Handle
  {9d1679ac-9157-4e52-b987-695438af4212}, !- Source Object
  11,                                     !- Outlet Port
  {b0cc3145-75c2-4819-9569-dfb34ee2c74d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca35d031-d9f5-4f13-b101-e53f14c6e03f}, !- Handle
  {9d1679ac-9157-4e52-b987-695438af4212}, !- HVAC Component
  {2a712a5c-2a64-4fdb-b5c4-b0001ecb1ced}; !- Port 1

OS:PortList,
  {ba039d60-83ca-4f7e-bf65-d2202af106a1}, !- Handle
  {9d1679ac-9157-4e52-b987-695438af4212}, !- HVAC Component
  {5f28563c-bc63-47b7-b4cb-a1816b7650e6}; !- Port 1

OS:PortList,
  {4ed0eb66-58e2-41e2-9d32-346453d48f53}, !- Handle
  {9d1679ac-9157-4e52-b987-695438af4212}, !- HVAC Component
  {7d9d0bc4-c1a6-4f7d-a272-8844c7dff808}; !- Port 1

OS:Sizing:Zone,
  {be21aee8-0b86-4bf0-89ee-750fac2226f4}, !- Handle
  {9d1679ac-9157-4e52-b987-695438af4212}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c3f699a1-9f69-4dc8-85d3-034b63b12f61}, !- Handle
  Kitchen ZN Zone HVAC Equipment List,    !- Name
  {9d1679ac-9157-4e52-b987-695438af4212}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f02ed65d-10c4-41c1-9dad-598d6e7cb985}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a3f31a8b-b2ef-4f59-8813-fffe51fdcd41}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2c050c05-9a20-4863-885a-b36463105eb6}, !- Handle
  FullServiceRestaurant Kitchen Thermostat 1, !- Name
  {5e154e93-b888-4500-8491-3e3dc55177c0}, !- Heating Setpoint Temperature Schedule Name
  {2cd33c56-243e-4d94-8e71-23f80526a786}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {97f056d1-acc6-468d-8765-bf6d8b11f952}, !- Handle
  Atlanta-Hartsfield Jackson Intl AP,     !- City
  GA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722190,                                 !- WMO Number
  33.63,                                  !- Latitude {deg}
  -84.43,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  308,                                    !- Elevation {m}
  /home/jason/Projects/s4b-prototypes/prototypes/3A/pre1980/FullServiceRestaurant/run/000_create_doe_prototype_building/extracted_files/weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw, !- Url
  1BEF8431,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {e2cb3027-c107-4e06-9ed0-f20d886ccbc0}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  16.6,                                   !- Annual Average Outdoor Air Temperature {C}
  22.5;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {8c06be3a-25c7-4674-8800-f5e1908c6f89}, !- Handle
  Atlanta-Hartsfield.Jackson.Intl.AP_GA_USA Ann Clg .4% Condns DB=>MWB, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  97621,                                  !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.556,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.779;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e184e25e-2e22-4a79-9980-abddc5579923}, !- Handle
  Atlanta-Hartsfield.Jackson.Intl.AP_GA_USA Ann Htg 99.6% Condns DB, !- Name
  -6.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  97621,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -6.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Schedule:Ruleset,
  {f52c02f7-28af-4d8a-9ed6-14d1f95e17de}, !- Handle
  RestaurantSitDown HVACOperationSchd,    !- Name
  {7e84d536-746d-40de-8528-60814cfb10ca}, !- Schedule Type Limits Name
  {6073978e-d7fb-4a90-aa39-84efa6e5dfa3}, !- Default Day Schedule Name
  {1a2e6090-66a1-454c-a7ce-8b2e28850318}, !- Summer Design Day Schedule Name
  {9f7f132a-e2be-4052-b14c-728421881382}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6073978e-d7fb-4a90-aa39-84efa6e5dfa3}, !- Handle
  RestaurantSitDown HVACOperationSchd Default, !- Name
  {7e84d536-746d-40de-8528-60814cfb10ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9f7f132a-e2be-4052-b14c-728421881382}, !- Handle
  RestaurantSitDown HVACOperationSchd Winter Design Day, !- Name
  {7e84d536-746d-40de-8528-60814cfb10ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1a2e6090-66a1-454c-a7ce-8b2e28850318}, !- Handle
  RestaurantSitDown HVACOperationSchd Summer Design Day, !- Name
  {7e84d536-746d-40de-8528-60814cfb10ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a42fa262-1f38-49e5-9991-6794edc183a6}, !- Handle
  Schedule Rule 7,                        !- Name
  {f52c02f7-28af-4d8a-9ed6-14d1f95e17de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03c02279-f1e2-48eb-88c6-1e573f24a484}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03c02279-f1e2-48eb-88c6-1e573f24a484}, !- Handle
  RestaurantSitDown HVACOperationSchd Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {7e84d536-746d-40de-8528-60814cfb10ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {226283fe-2864-4f27-8457-51d7cc536f67}, !- Handle
  RestaurantSitDown MinOA_MotorizedDamper_Sched, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  {2f8014db-904d-43a3-927e-eb801b21e318}, !- Default Day Schedule Name
  {aa0486e8-0f1e-4dcc-8e0d-a3c9c9701a8b}, !- Summer Design Day Schedule Name
  {5dd4c0bf-789f-4e6e-9afd-4acfd46d9b6d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f8014db-904d-43a3-927e-eb801b21e318}, !- Handle
  RestaurantSitDown MinOA_MotorizedDamper_Sched Default, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aa0486e8-0f1e-4dcc-8e0d-a3c9c9701a8b}, !- Handle
  RestaurantSitDown MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a220bf48-5a39-4e2d-b6c0-037a4a1db0ac}, !- Handle
  Schedule Rule 8,                        !- Name
  {226283fe-2864-4f27-8457-51d7cc536f67}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6643b6c-aefb-463b-8571-7b516057e133}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6643b6c-aefb-463b-8571-7b516057e133}, !- Handle
  RestaurantSitDown MinOA_MotorizedDamper_Sched Default|SmrDsn|Sat|Wkdy Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5dd4c0bf-789f-4e6e-9afd-4acfd46d9b6d}, !- Handle
  RestaurantSitDown MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {e534170e-9ad7-45a4-a732-938bdbae3fb2}, !- Handle
  Dining ZN PSZ-AC,                       !- Name
  ,                                       !- Controller List Name
  {f52c02f7-28af-4d8a-9ed6-14d1f95e17de}, !- Availability Schedule
  {64faa014-bda0-4451-94f8-fe83a8277f0b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {42ac7976-3444-48d2-bc00-c64b27023436}, !- Supply Side Inlet Node Name
  {6de9dda8-cd34-4606-b15a-6d79552a3574}, !- Demand Side Outlet Node Name
  {218ac9fb-02a8-4a5b-9571-2b7d4317d458}, !- Demand Side Inlet Node A
  {fe1241c6-888c-497e-91a9-feedb0fbcbb2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3d553cf7-871f-4097-be00-7de1c9887b7b}, !- Demand Mixer Name
  {ed651e11-49ee-4258-9cd6-c543c3ccb4a8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e301c6a2-5781-4059-8b3d-3d7f062aab17}, !- Handle
  Dining ZN PSZ-AC Supply Inlet Node,     !- Name
  {42ac7976-3444-48d2-bc00-c64b27023436}, !- Inlet Port
  {153096db-15d1-4248-a4ed-65019abd4a0b}; !- Outlet Port

OS:Node,
  {c60d1d03-4255-44ae-ad33-dd7ac07539e4}, !- Handle
  Dining ZN PSZ-AC Supply Outlet Node,    !- Name
  {0d6ed9b8-7123-4eac-b164-5111ba0a84b5}, !- Inlet Port
  {fe1241c6-888c-497e-91a9-feedb0fbcbb2}; !- Outlet Port

OS:Connection,
  {42ac7976-3444-48d2-bc00-c64b27023436}, !- Handle
  {e534170e-9ad7-45a4-a732-938bdbae3fb2}, !- Source Object
  9,                                      !- Outlet Port
  {e301c6a2-5781-4059-8b3d-3d7f062aab17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe1241c6-888c-497e-91a9-feedb0fbcbb2}, !- Handle
  {c60d1d03-4255-44ae-ad33-dd7ac07539e4}, !- Source Object
  3,                                      !- Outlet Port
  {e534170e-9ad7-45a4-a732-938bdbae3fb2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {70b160b9-ab52-4dcc-81f1-24bd369134d3}, !- Handle
  Dining ZN PSZ-AC Demand Inlet Node,     !- Name
  {218ac9fb-02a8-4a5b-9571-2b7d4317d458}, !- Inlet Port
  {be6d083a-e103-4314-be14-2b422b4f42c5}; !- Outlet Port

OS:Node,
  {26478716-0a1b-4802-9079-2451a3606bbb}, !- Handle
  Dining ZN PSZ-AC Demand Outlet Node,    !- Name
  {d9495d9c-dde2-43a8-9c61-ec619bd7a173}, !- Inlet Port
  {6de9dda8-cd34-4606-b15a-6d79552a3574}; !- Outlet Port

OS:Node,
  {63614c89-cb8d-49f3-ab81-f9f1a9f0817b}, !- Handle
  Dining ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {d45ab694-4cfe-4ac9-b884-62de5a200213}, !- Inlet Port
  {d4f2b587-eefd-401e-8ece-74ab20f9c9e0}; !- Outlet Port

OS:Connection,
  {218ac9fb-02a8-4a5b-9571-2b7d4317d458}, !- Handle
  {e534170e-9ad7-45a4-a732-938bdbae3fb2}, !- Source Object
  11,                                     !- Outlet Port
  {70b160b9-ab52-4dcc-81f1-24bd369134d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6de9dda8-cd34-4606-b15a-6d79552a3574}, !- Handle
  {26478716-0a1b-4802-9079-2451a3606bbb}, !- Source Object
  3,                                      !- Outlet Port
  {e534170e-9ad7-45a4-a732-938bdbae3fb2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ed651e11-49ee-4258-9cd6-c543c3ccb4a8}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {be6d083a-e103-4314-be14-2b422b4f42c5}, !- Inlet Node Name
  {d503b094-96e3-4bee-86f3-d7d428e61741}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3d553cf7-871f-4097-be00-7de1c9887b7b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {d9495d9c-dde2-43a8-9c61-ec619bd7a173}, !- Outlet Node Name
  {ce1517c5-92cd-4692-a9f1-a8f5b7ff9a32}; !- Inlet Node Name 1

OS:Connection,
  {be6d083a-e103-4314-be14-2b422b4f42c5}, !- Handle
  {70b160b9-ab52-4dcc-81f1-24bd369134d3}, !- Source Object
  3,                                      !- Outlet Port
  {ed651e11-49ee-4258-9cd6-c543c3ccb4a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9495d9c-dde2-43a8-9c61-ec619bd7a173}, !- Handle
  {3d553cf7-871f-4097-be00-7de1c9887b7b}, !- Source Object
  2,                                      !- Outlet Port
  {26478716-0a1b-4802-9079-2451a3606bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {710b2923-cd98-4cb6-9935-65b8e57b878d}, !- Handle
  {e534170e-9ad7-45a4-a732-938bdbae3fb2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {64faa014-bda0-4451-94f8-fe83a8277f0b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {8ccd4e72-d178-4336-84a1-47874aa13d8a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e1d38316-b3e8-410d-9eb6-9702d57e5633}, !- Handle
  Dining ZN Setpoint Manager SZ Reheat,   !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0ad66b9b-5fdc-48c5-a7de-7f008f1a7923}, !- Control Zone Name
  {c60d1d03-4255-44ae-ad33-dd7ac07539e4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {cbe29c6d-0b2b-428c-89df-7e41235b7b35}, !- Handle
  Dining ZN PSZ-AC Gas Htg Coil 828kBtu/hr 0.8 Thermal Eff, !- Name
  {a63c3735-9a21-4b29-99ca-e453fae7c23a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Schedule:Constant,
  {077a95e1-f363-46ce-932e-4d39b3005fb3}, !- Handle
  Always Off Discrete,                    !- Name
  {7e84d536-746d-40de-8528-60814cfb10ca}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {7e84d536-746d-40de-8528-60814cfb10ca}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {7aa44252-f910-49ab-b767-ad529d2a3caf}, !- Handle
  Dining ZN PSZ-AC No Heat,               !- Name
  {077a95e1-f363-46ce-932e-4d39b3005fb3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {77bca524-fe0a-4c7b-800a-428ab73b28c8}, !- Handle
  Dining ZN PSZ-AC 1spd DX AC Clg Coil 406kBtu/hr 8.92EER, !- Name
  {a63c3735-9a21-4b29-99ca-e453fae7c23a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.10629145246784,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {801a4470-f5c9-4c12-b6e5-955408124202}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30c537d1-1853-4304-91c0-2cc5860340e9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {efd80023-8d76-4b58-bec0-2b882febe294}, !- Energy Input Ratio Function of Temperature Curve Name
  {512af529-a9a3-412b-87f1-46f7fb251540}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6e2233cf-eb21-4ba6-817a-3237373bd65d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d2e3d00d-5cc4-44bb-84b7-d4b33c4aa23d}, !- Handle
  Dining ZN PSZ-AC Fan,                   !- Name
  {a63c3735-9a21-4b29-99ca-e453fae7c23a}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76151ed9-8f24-4d9a-9acd-15cba0d5bdc3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {05885af8-ee46-4a2e-94b6-31226c64f26e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {76151ed9-8f24-4d9a-9acd-15cba0d5bdc3}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {05885af8-ee46-4a2e-94b6-31226c64f26e}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ae92d5da-0fde-4848-b965-33f8dc43342f}, !- Handle
  Dining ZN PSZ-AC Unitary AC,            !- Name
  Load,                                   !- Control Type
  {0ad66b9b-5fdc-48c5-a7de-7f008f1a7923}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {f52c02f7-28af-4d8a-9ed6-14d1f95e17de}, !- Availability Schedule Name
  {c5c703a1-6949-4060-84f3-d12dfffdd23e}, !- Air Inlet Node Name
  {0d6ed9b8-7123-4eac-b164-5111ba0a84b5}, !- Air Outlet Node Name
  {d2e3d00d-5cc4-44bb-84b7-d4b33c4aa23d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f52c02f7-28af-4d8a-9ed6-14d1f95e17de}, !- Supply Air Fan Operating Mode Schedule Name
  {cbe29c6d-0b2b-428c-89df-7e41235b7b35}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {77bca524-fe0a-4c7b-800a-428ab73b28c8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7aa44252-f910-49ab-b767-ad529d2a3caf}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0d6ed9b8-7123-4eac-b164-5111ba0a84b5}, !- Handle
  {ae92d5da-0fde-4848-b965-33f8dc43342f}, !- Source Object
  7,                                      !- Outlet Port
  {c60d1d03-4255-44ae-ad33-dd7ac07539e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {be9cf098-6466-44e1-a211-7723409f1ae3}, !- Handle
  Dining ZN PSZ-AC OA System Controller,  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a63c3735-9a21-4b29-99ca-e453fae7c23a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {95aaafdb-b6a7-4cde-9451-e64cd5a085f3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {95aaafdb-b6a7-4cde-9451-e64cd5a085f3}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {a63c3735-9a21-4b29-99ca-e453fae7c23a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {36d93afa-a16d-4452-9318-21eed707d295}, !- Handle
  Dining ZN PSZ-AC OA System,             !- Name
  {be9cf098-6466-44e1-a211-7723409f1ae3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7f117875-50b8-413a-8b70-8dac0ae81f9a}, !- Mixed Air Node Name
  {b46c2cea-c992-417b-b919-90a75c89fae9}, !- Outdoor Air Stream Node Name
  {7ec5d4ef-b7da-468c-ad7a-300128d45fdc}, !- Relief Air Stream Node Name
  {153096db-15d1-4248-a4ed-65019abd4a0b}; !- Return Air Stream Node Name

OS:Node,
  {4da1ac2d-d190-49d2-9718-bdde28ce1241}, !- Handle
  Dining ZN PSZ-AC Outdoor Air Node,      !- Name
  ,                                       !- Inlet Port
  {b46c2cea-c992-417b-b919-90a75c89fae9}; !- Outlet Port

OS:Connection,
  {b46c2cea-c992-417b-b919-90a75c89fae9}, !- Handle
  {4da1ac2d-d190-49d2-9718-bdde28ce1241}, !- Source Object
  3,                                      !- Outlet Port
  {36d93afa-a16d-4452-9318-21eed707d295}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {57343465-822c-4d34-9184-0f326ee02672}, !- Handle
  Dining ZN PSZ-AC Relief Air Node,       !- Name
  {7ec5d4ef-b7da-468c-ad7a-300128d45fdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ec5d4ef-b7da-468c-ad7a-300128d45fdc}, !- Handle
  {36d93afa-a16d-4452-9318-21eed707d295}, !- Source Object
  7,                                      !- Outlet Port
  {57343465-822c-4d34-9184-0f326ee02672}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {618f9258-0b61-4c62-97c8-453bb97bcff1}, !- Handle
  Dining ZN PSZ-AC Mixed Air Node,        !- Name
  {7f117875-50b8-413a-8b70-8dac0ae81f9a}, !- Inlet Port
  {c5c703a1-6949-4060-84f3-d12dfffdd23e}; !- Outlet Port

OS:Connection,
  {153096db-15d1-4248-a4ed-65019abd4a0b}, !- Handle
  {e301c6a2-5781-4059-8b3d-3d7f062aab17}, !- Source Object
  3,                                      !- Outlet Port
  {36d93afa-a16d-4452-9318-21eed707d295}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7f117875-50b8-413a-8b70-8dac0ae81f9a}, !- Handle
  {36d93afa-a16d-4452-9318-21eed707d295}, !- Source Object
  5,                                      !- Outlet Port
  {618f9258-0b61-4c62-97c8-453bb97bcff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c703a1-6949-4060-84f3-d12dfffdd23e}, !- Handle
  {618f9258-0b61-4c62-97c8-453bb97bcff1}, !- Source Object
  3,                                      !- Outlet Port
  {ae92d5da-0fde-4848-b965-33f8dc43342f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8ccd4e72-d178-4336-84a1-47874aa13d8a}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {a63c3735-9a21-4b29-99ca-e453fae7c23a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9807db1b-1a8e-4dd7-ab09-47ae601e3ce5}, !- Control Zone or Zone List Name
  {9ba56c4f-abb2-4c4a-a7e4-ecaaa5e52e54}, !- Cooling Control Zone or Zone List Name
  {542a215b-3995-4d09-aee9-ed07838fef20}, !- Heating Control Zone or Zone List Name
  {adec3655-1fdf-46aa-ae78-486aa4c2b759}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9807db1b-1a8e-4dd7-ab09-47ae601e3ce5}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {9ba56c4f-abb2-4c4a-a7e4-ecaaa5e52e54}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {542a215b-3995-4d09-aee9-ed07838fef20}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {adec3655-1fdf-46aa-ae78-486aa4c2b759}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a9564e94-8a50-45bc-ae08-b44801f4aed6}, !- Handle
  Dining ZN PSZ-AC Diffuser,              !- Name
  {a63c3735-9a21-4b29-99ca-e453fae7c23a}, !- Availability Schedule Name
  {c047633c-17d1-43f0-9aa4-033b38012738}, !- Air Inlet Node Name
  {d45ab694-4cfe-4ac9-b884-62de5a200213}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {29bcdcbd-4d6c-4e9d-9b29-29cc8912eccb}, !- Handle
  Dining ZN Return Air Node,              !- Name
  {cc976546-3023-43b4-953c-5b085326763e}, !- Inlet Port
  {ce1517c5-92cd-4692-a9f1-a8f5b7ff9a32}; !- Outlet Port

OS:Connection,
  {d4f2b587-eefd-401e-8ece-74ab20f9c9e0}, !- Handle
  {63614c89-cb8d-49f3-ab81-f9f1a9f0817b}, !- Source Object
  3,                                      !- Outlet Port
  {15ecf08c-ee69-4398-8134-6998f0d5dc85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc976546-3023-43b4-953c-5b085326763e}, !- Handle
  {0ae1e00d-fe0d-4f80-af97-87bab5b76551}, !- Source Object
  2,                                      !- Outlet Port
  {29bcdcbd-4d6c-4e9d-9b29-29cc8912eccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce1517c5-92cd-4692-a9f1-a8f5b7ff9a32}, !- Handle
  {29bcdcbd-4d6c-4e9d-9b29-29cc8912eccb}, !- Source Object
  3,                                      !- Outlet Port
  {3d553cf7-871f-4097-be00-7de1c9887b7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2895b382-0bf0-4977-b61a-3945f640aeab}, !- Handle
  Dining ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {d503b094-96e3-4bee-86f3-d7d428e61741}, !- Inlet Port
  {c047633c-17d1-43f0-9aa4-033b38012738}; !- Outlet Port

OS:Connection,
  {d503b094-96e3-4bee-86f3-d7d428e61741}, !- Handle
  {ed651e11-49ee-4258-9cd6-c543c3ccb4a8}, !- Source Object
  3,                                      !- Outlet Port
  {2895b382-0bf0-4977-b61a-3945f640aeab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c047633c-17d1-43f0-9aa4-033b38012738}, !- Handle
  {2895b382-0bf0-4977-b61a-3945f640aeab}, !- Source Object
  3,                                      !- Outlet Port
  {a9564e94-8a50-45bc-ae08-b44801f4aed6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d45ab694-4cfe-4ac9-b884-62de5a200213}, !- Handle
  {a9564e94-8a50-45bc-ae08-b44801f4aed6}, !- Source Object
  4,                                      !- Outlet Port
  {63614c89-cb8d-49f3-ab81-f9f1a9f0817b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {11766718-5f08-4154-add7-11d1172adc65}, !- Handle
  Kitchen ZN PSZ-AC,                      !- Name
  ,                                       !- Controller List Name
  {f52c02f7-28af-4d8a-9ed6-14d1f95e17de}, !- Availability Schedule
  {1cb339af-2a4e-4353-a5f3-f89c37d1908d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {25603dfc-84ed-40ea-836f-4411ea7ccb52}, !- Supply Side Inlet Node Name
  {57714728-5cfb-4728-a805-3c707cb473a8}, !- Demand Side Outlet Node Name
  {ec47818c-1541-4b59-8392-9dd8d48c183b}, !- Demand Side Inlet Node A
  {4c2efad0-80b2-4b86-9229-323d1732bce2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cf54581a-0956-45c1-8980-c0c43e8e0dc7}, !- Demand Mixer Name
  {a7c6da06-8e8e-4f95-923a-1ec47dceed16}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b4e83ab3-a894-4a77-aff1-2c5562e873a6}, !- Handle
  Kitchen ZN PSZ-AC Supply Inlet Node,    !- Name
  {25603dfc-84ed-40ea-836f-4411ea7ccb52}, !- Inlet Port
  {cf791519-d2ad-42e1-badf-4a04c4e1112b}; !- Outlet Port

OS:Node,
  {b01f80b6-cd2e-4086-ab2b-998ba28d62f3}, !- Handle
  Kitchen ZN PSZ-AC Supply Outlet Node,   !- Name
  {7e8a9012-442a-406a-9490-25dd3ce9d025}, !- Inlet Port
  {4c2efad0-80b2-4b86-9229-323d1732bce2}; !- Outlet Port

OS:Connection,
  {25603dfc-84ed-40ea-836f-4411ea7ccb52}, !- Handle
  {11766718-5f08-4154-add7-11d1172adc65}, !- Source Object
  9,                                      !- Outlet Port
  {b4e83ab3-a894-4a77-aff1-2c5562e873a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c2efad0-80b2-4b86-9229-323d1732bce2}, !- Handle
  {b01f80b6-cd2e-4086-ab2b-998ba28d62f3}, !- Source Object
  3,                                      !- Outlet Port
  {11766718-5f08-4154-add7-11d1172adc65}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7a35a0e1-6658-4457-b7d2-5dadb4b9d2e9}, !- Handle
  Kitchen ZN PSZ-AC Demand Inlet Node,    !- Name
  {ec47818c-1541-4b59-8392-9dd8d48c183b}, !- Inlet Port
  {7b84ab24-0fa5-4cf9-acf0-e729be5001a7}; !- Outlet Port

OS:Node,
  {a8e8d541-e743-4403-8d78-42df936d1480}, !- Handle
  Kitchen ZN PSZ-AC Demand Outlet Node,   !- Name
  {3b230051-a0c4-43f2-ac7b-1614a5054ff3}, !- Inlet Port
  {57714728-5cfb-4728-a805-3c707cb473a8}; !- Outlet Port

OS:Node,
  {f8123a2a-a85f-4011-9467-dfefe27ca4ae}, !- Handle
  Kitchen ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {55a17322-fb1b-45ac-a965-19dcfade0e76}, !- Inlet Port
  {2a712a5c-2a64-4fdb-b5c4-b0001ecb1ced}; !- Outlet Port

OS:Connection,
  {ec47818c-1541-4b59-8392-9dd8d48c183b}, !- Handle
  {11766718-5f08-4154-add7-11d1172adc65}, !- Source Object
  11,                                     !- Outlet Port
  {7a35a0e1-6658-4457-b7d2-5dadb4b9d2e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57714728-5cfb-4728-a805-3c707cb473a8}, !- Handle
  {a8e8d541-e743-4403-8d78-42df936d1480}, !- Source Object
  3,                                      !- Outlet Port
  {11766718-5f08-4154-add7-11d1172adc65}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a7c6da06-8e8e-4f95-923a-1ec47dceed16}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {7b84ab24-0fa5-4cf9-acf0-e729be5001a7}, !- Inlet Node Name
  {918b4895-9a6f-48a5-a438-e494eb1cef32}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cf54581a-0956-45c1-8980-c0c43e8e0dc7}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {3b230051-a0c4-43f2-ac7b-1614a5054ff3}, !- Outlet Node Name
  {01034604-de4c-462b-acef-2abb51f76b74}; !- Inlet Node Name 1

OS:Connection,
  {7b84ab24-0fa5-4cf9-acf0-e729be5001a7}, !- Handle
  {7a35a0e1-6658-4457-b7d2-5dadb4b9d2e9}, !- Source Object
  3,                                      !- Outlet Port
  {a7c6da06-8e8e-4f95-923a-1ec47dceed16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b230051-a0c4-43f2-ac7b-1614a5054ff3}, !- Handle
  {cf54581a-0956-45c1-8980-c0c43e8e0dc7}, !- Source Object
  2,                                      !- Outlet Port
  {a8e8d541-e743-4403-8d78-42df936d1480}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {776b5cd9-2b81-458b-803c-54c6f75ebb18}, !- Handle
  {11766718-5f08-4154-add7-11d1172adc65}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1cb339af-2a4e-4353-a5f3-f89c37d1908d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {93047685-d67d-43ae-8587-83379b04ef9d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1911d01c-b91d-44b5-b5b6-46e37be560ac}, !- Handle
  Kitchen ZN Setpoint Manager SZ Reheat,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9d1679ac-9157-4e52-b987-695438af4212}, !- Control Zone Name
  {b01f80b6-cd2e-4086-ab2b-998ba28d62f3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {830efe99-65b0-4c7f-9b4f-60f6d03de93e}, !- Handle
  Kitchen ZN PSZ-AC Gas Htg Coil 150kBtu/hr 0.8 Thermal Eff, !- Name
  {a63c3735-9a21-4b29-99ca-e453fae7c23a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {69f6fbbe-083d-44de-a703-4ade1b188bed}, !- Handle
  Kitchen ZN PSZ-AC No Heat,              !- Name
  {077a95e1-f363-46ce-932e-4d39b3005fb3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e65597fb-37bc-42ab-9f92-d156ac059375}, !- Handle
  Kitchen ZN PSZ-AC 1spd DX AC Clg Coil 100kBtu/hr 9.63EER, !- Name
  {a63c3735-9a21-4b29-99ca-e453fae7c23a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34268705218017,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {801a4470-f5c9-4c12-b6e5-955408124202}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30c537d1-1853-4304-91c0-2cc5860340e9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {efd80023-8d76-4b58-bec0-2b882febe294}, !- Energy Input Ratio Function of Temperature Curve Name
  {512af529-a9a3-412b-87f1-46f7fb251540}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6e2233cf-eb21-4ba6-817a-3237373bd65d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {892c74b2-5952-498b-8001-52966566e5b2}, !- Handle
  Kitchen ZN PSZ-AC Fan,                  !- Name
  {a63c3735-9a21-4b29-99ca-e453fae7c23a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55cb8ad9-4168-4b48-ab36-72a1be735b12}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {19150a03-ec7b-4938-9f3b-fe45a7330294}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {55cb8ad9-4168-4b48-ab36-72a1be735b12}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {19150a03-ec7b-4938-9f3b-fe45a7330294}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4fdf5e6a-9e3c-4173-bb1d-97ebdb413133}, !- Handle
  Kitchen ZN PSZ-AC Unitary AC,           !- Name
  Load,                                   !- Control Type
  {9d1679ac-9157-4e52-b987-695438af4212}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {f52c02f7-28af-4d8a-9ed6-14d1f95e17de}, !- Availability Schedule Name
  {535abb71-3307-4881-8180-90cf2535ae13}, !- Air Inlet Node Name
  {7e8a9012-442a-406a-9490-25dd3ce9d025}, !- Air Outlet Node Name
  {892c74b2-5952-498b-8001-52966566e5b2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f52c02f7-28af-4d8a-9ed6-14d1f95e17de}, !- Supply Air Fan Operating Mode Schedule Name
  {830efe99-65b0-4c7f-9b4f-60f6d03de93e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e65597fb-37bc-42ab-9f92-d156ac059375}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {69f6fbbe-083d-44de-a703-4ade1b188bed}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7e8a9012-442a-406a-9490-25dd3ce9d025}, !- Handle
  {4fdf5e6a-9e3c-4173-bb1d-97ebdb413133}, !- Source Object
  7,                                      !- Outlet Port
  {b01f80b6-cd2e-4086-ab2b-998ba28d62f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {22bdb6fa-6023-481d-9d35-d8b126a81c65}, !- Handle
  Kitchen ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a63c3735-9a21-4b29-99ca-e453fae7c23a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {798d17e4-82e1-48ef-9ef3-637155ca27df}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {798d17e4-82e1-48ef-9ef3-637155ca27df}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {a63c3735-9a21-4b29-99ca-e453fae7c23a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b1a0e313-1de1-404a-abc8-eb0a89cd47d0}, !- Handle
  Kitchen ZN PSZ-AC OA System,            !- Name
  {22bdb6fa-6023-481d-9d35-d8b126a81c65}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8887e380-b145-4e4a-b02a-32e8d0d5e67e}, !- Mixed Air Node Name
  {250c5158-1b96-4142-9462-c6d0f83ee636}, !- Outdoor Air Stream Node Name
  {efdd47d0-a41c-4948-9ed4-bd3701e32786}, !- Relief Air Stream Node Name
  {cf791519-d2ad-42e1-badf-4a04c4e1112b}; !- Return Air Stream Node Name

OS:Node,
  {78f89bdf-8428-446e-b45e-ce742f2ed77a}, !- Handle
  Kitchen ZN PSZ-AC Outdoor Air Node,     !- Name
  ,                                       !- Inlet Port
  {250c5158-1b96-4142-9462-c6d0f83ee636}; !- Outlet Port

OS:Connection,
  {250c5158-1b96-4142-9462-c6d0f83ee636}, !- Handle
  {78f89bdf-8428-446e-b45e-ce742f2ed77a}, !- Source Object
  3,                                      !- Outlet Port
  {b1a0e313-1de1-404a-abc8-eb0a89cd47d0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a5591e7a-30ed-4816-879e-e544b5bea960}, !- Handle
  Kitchen ZN PSZ-AC Relief Air Node,      !- Name
  {efdd47d0-a41c-4948-9ed4-bd3701e32786}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efdd47d0-a41c-4948-9ed4-bd3701e32786}, !- Handle
  {b1a0e313-1de1-404a-abc8-eb0a89cd47d0}, !- Source Object
  7,                                      !- Outlet Port
  {a5591e7a-30ed-4816-879e-e544b5bea960}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08420d79-a8dd-415c-8033-ec74611ea737}, !- Handle
  Kitchen ZN PSZ-AC Mixed Air Node,       !- Name
  {8887e380-b145-4e4a-b02a-32e8d0d5e67e}, !- Inlet Port
  {535abb71-3307-4881-8180-90cf2535ae13}; !- Outlet Port

OS:Connection,
  {cf791519-d2ad-42e1-badf-4a04c4e1112b}, !- Handle
  {b4e83ab3-a894-4a77-aff1-2c5562e873a6}, !- Source Object
  3,                                      !- Outlet Port
  {b1a0e313-1de1-404a-abc8-eb0a89cd47d0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8887e380-b145-4e4a-b02a-32e8d0d5e67e}, !- Handle
  {b1a0e313-1de1-404a-abc8-eb0a89cd47d0}, !- Source Object
  5,                                      !- Outlet Port
  {08420d79-a8dd-415c-8033-ec74611ea737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {535abb71-3307-4881-8180-90cf2535ae13}, !- Handle
  {08420d79-a8dd-415c-8033-ec74611ea737}, !- Source Object
  3,                                      !- Outlet Port
  {4fdf5e6a-9e3c-4173-bb1d-97ebdb413133}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {93047685-d67d-43ae-8587-83379b04ef9d}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {a63c3735-9a21-4b29-99ca-e453fae7c23a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f34980bc-edf4-435f-92fc-640feba4d7bc}, !- Control Zone or Zone List Name
  {488ad81d-d3f9-4bae-859e-5113e918a8ad}, !- Cooling Control Zone or Zone List Name
  {e2cded62-79e9-4576-9fcc-306fb707a9ff}, !- Heating Control Zone or Zone List Name
  {5a3be24d-ee1f-4924-946c-1c2864ac233d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f34980bc-edf4-435f-92fc-640feba4d7bc}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {488ad81d-d3f9-4bae-859e-5113e918a8ad}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e2cded62-79e9-4576-9fcc-306fb707a9ff}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5a3be24d-ee1f-4924-946c-1c2864ac233d}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f02ed65d-10c4-41c1-9dad-598d6e7cb985}, !- Handle
  Kitchen ZN PSZ-AC Diffuser,             !- Name
  {a63c3735-9a21-4b29-99ca-e453fae7c23a}, !- Availability Schedule Name
  {4b4efd4a-7b68-4f9a-be41-7cb3bbb1a3f8}, !- Air Inlet Node Name
  {55a17322-fb1b-45ac-a965-19dcfade0e76}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {989d270a-4de4-441a-bc64-e05a2b749686}, !- Handle
  Kitchen ZN Return Air Node,             !- Name
  {7d9d0bc4-c1a6-4f7d-a272-8844c7dff808}, !- Inlet Port
  {01034604-de4c-462b-acef-2abb51f76b74}; !- Outlet Port

OS:Connection,
  {2a712a5c-2a64-4fdb-b5c4-b0001ecb1ced}, !- Handle
  {f8123a2a-a85f-4011-9467-dfefe27ca4ae}, !- Source Object
  3,                                      !- Outlet Port
  {ca35d031-d9f5-4f13-b101-e53f14c6e03f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d9d0bc4-c1a6-4f7d-a272-8844c7dff808}, !- Handle
  {4ed0eb66-58e2-41e2-9d32-346453d48f53}, !- Source Object
  2,                                      !- Outlet Port
  {989d270a-4de4-441a-bc64-e05a2b749686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01034604-de4c-462b-acef-2abb51f76b74}, !- Handle
  {989d270a-4de4-441a-bc64-e05a2b749686}, !- Source Object
  3,                                      !- Outlet Port
  {cf54581a-0956-45c1-8980-c0c43e8e0dc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6d691579-0257-4d1a-9fa3-01d2675e4461}, !- Handle
  Kitchen ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {918b4895-9a6f-48a5-a438-e494eb1cef32}, !- Inlet Port
  {4b4efd4a-7b68-4f9a-be41-7cb3bbb1a3f8}; !- Outlet Port

OS:Connection,
  {918b4895-9a6f-48a5-a438-e494eb1cef32}, !- Handle
  {a7c6da06-8e8e-4f95-923a-1ec47dceed16}, !- Source Object
  3,                                      !- Outlet Port
  {6d691579-0257-4d1a-9fa3-01d2675e4461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b4efd4a-7b68-4f9a-be41-7cb3bbb1a3f8}, !- Handle
  {6d691579-0257-4d1a-9fa3-01d2675e4461}, !- Source Object
  3,                                      !- Outlet Port
  {f02ed65d-10c4-41c1-9dad-598d6e7cb985}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55a17322-fb1b-45ac-a965-19dcfade0e76}, !- Handle
  {f02ed65d-10c4-41c1-9dad-598d6e7cb985}, !- Source Object
  4,                                      !- Outlet Port
  {f8123a2a-a85f-4011-9467-dfefe27ca4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {95aa9aed-cd04-42bd-8519-4d87456fddab}, !- Handle
  Dining ZN Exhaust Fan,                  !- Name
  {f52c02f7-28af-4d8a-9ed6-14d1f95e17de}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  1e-06,                                  !- Pressure Rise {Pa}
  1.828,                                  !- Maximum Flow Rate {m3/s}
  {23ef00aa-6b36-4ad6-a9bf-17ffefc62e4f}, !- Air Inlet Node Name
  {eed122ed-e82a-4a20-99f8-fbfe17070625}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {84531f68-7cad-413d-ba35-91d46c088f7b}, !- Handle
  Dining ZN Exhaust Fan Inlet Air Node,   !- Name
  {d5208a2b-fe7a-48de-854e-bbba54b8b466}, !- Inlet Port
  {23ef00aa-6b36-4ad6-a9bf-17ffefc62e4f}; !- Outlet Port

OS:Connection,
  {d5208a2b-fe7a-48de-854e-bbba54b8b466}, !- Handle
  {57ab9480-174d-4c7f-a58a-e5aea7da2674}, !- Source Object
  2,                                      !- Outlet Port
  {84531f68-7cad-413d-ba35-91d46c088f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ef00aa-6b36-4ad6-a9bf-17ffefc62e4f}, !- Handle
  {84531f68-7cad-413d-ba35-91d46c088f7b}, !- Source Object
  3,                                      !- Outlet Port
  {95aa9aed-cd04-42bd-8519-4d87456fddab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9c726321-5422-4ff8-9ccb-a293c93dc910}, !- Handle
  Dining ZN Exhaust Fan Outlet Air Node,  !- Name
  {eed122ed-e82a-4a20-99f8-fbfe17070625}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eed122ed-e82a-4a20-99f8-fbfe17070625}, !- Handle
  {95aa9aed-cd04-42bd-8519-4d87456fddab}, !- Source Object
  7,                                      !- Outlet Port
  {9c726321-5422-4ff8-9ccb-a293c93dc910}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a3f31a8b-b2ef-4f59-8813-fffe51fdcd41}, !- Handle
  Kitchen ZN Exhaust Fan,                 !- Name
  {f52c02f7-28af-4d8a-9ed6-14d1f95e17de}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  1e-06,                                  !- Pressure Rise {Pa}
  0.06,                                   !- Maximum Flow Rate {m3/s}
  {7ccca5b4-9878-4add-a2a3-87d01a9b42f6}, !- Air Inlet Node Name
  {af6bd2e3-e6f4-48e3-bb70-a921c84e267e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {a86747b3-d052-4272-9fd8-c3f2250840ed}, !- Handle
  Kitchen ZN Exhaust Fan Inlet Air Node,  !- Name
  {5f28563c-bc63-47b7-b4cb-a1816b7650e6}, !- Inlet Port
  {7ccca5b4-9878-4add-a2a3-87d01a9b42f6}; !- Outlet Port

OS:Connection,
  {5f28563c-bc63-47b7-b4cb-a1816b7650e6}, !- Handle
  {ba039d60-83ca-4f7e-bf65-d2202af106a1}, !- Source Object
  2,                                      !- Outlet Port
  {a86747b3-d052-4272-9fd8-c3f2250840ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ccca5b4-9878-4add-a2a3-87d01a9b42f6}, !- Handle
  {a86747b3-d052-4272-9fd8-c3f2250840ed}, !- Source Object
  3,                                      !- Outlet Port
  {a3f31a8b-b2ef-4f59-8813-fffe51fdcd41}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {684869bd-937f-47b4-92e9-a94c5539f62f}, !- Handle
  Kitchen ZN Exhaust Fan Outlet Air Node, !- Name
  {af6bd2e3-e6f4-48e3-bb70-a921c84e267e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af6bd2e3-e6f4-48e3-bb70-a921c84e267e}, !- Handle
  {a3f31a8b-b2ef-4f59-8813-fffe51fdcd41}, !- Source Object
  7,                                      !- Outlet Port
  {684869bd-937f-47b4-92e9-a94c5539f62f}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {99a933f3-d2a9-478e-a7cd-385fe9b78df2}, !- Handle
  RefrSystem - Restaurant,                !- Name
  {5383a9e4-efe1-4a6e-9aef-286f2e180bc8}, !- Refrigerated CaseAndWalkInList Name
  {b5307f67-2b30-45d2-b1cd-2cc956976d4b}, !- Refrigeration TransferLoad List Name
  {73bf9bff-7906-4c19-b3f1-b3a1ff11e689}, !- Refrigeration Condenser Name
  {d294492d-dba7-4122-a6e5-d066b361c7e5}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {9d1679ac-9157-4e52-b987-695438af4212}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {d4e97f93-2cad-4c43-9be1-20140d966a04}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {5383a9e4-efe1-4a6e-9aef-286f2e180bc8}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {a070d0a2-cd34-4861-9451-d0c16a1caf70}, !- Model Object 1
  {4698d57c-8007-441d-98e7-ac44832957ba}; !- Model Object 2

OS:ModelObjectList,
  {b5307f67-2b30-45d2-b1cd-2cc956976d4b}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {d294492d-dba7-4122-a6e5-d066b361c7e5}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {c1808c90-2384-4731-80e6-7d52280d5004}, !- Model Object 1
  {a1ff319e-af34-4da3-9652-8b9acc64fc43}, !- Model Object 2
  {8a98430b-7ca9-47a3-8864-8468a4d3d45f}, !- Model Object 3
  {c12ac7d8-3395-47ce-9885-20ee129e377d}, !- Model Object 4
  {fa5aa424-de1c-4e6c-ba3d-ab82bbf0aa74}, !- Model Object 5
  {4faf2e46-b8f9-4dc9-a89c-985de6fe7991}, !- Model Object 6
  {ee7175ca-c309-49c3-bf9f-afa5da161071}, !- Model Object 7
  {62804e03-2803-4b25-91d9-f0a9c01d030f}, !- Model Object 8
  {3ede962b-6eac-4323-9712-71d1696fb0ba}, !- Model Object 9
  {7aab7f8f-f04c-4321-a332-0b2aa049c4ed}, !- Model Object 10
  {1af9c0a4-0633-4330-b018-07ec99901389}, !- Model Object 11
  {823ed3af-8f06-4849-8d5d-75b0a7d3a7fb}, !- Model Object 12
  {dedbedca-f230-41c0-9ee6-dd118d206140}, !- Model Object 13
  {61232723-ab1e-4432-b635-5c25c9a2e0c6}, !- Model Object 14
  {49cbac2d-87dc-4ba6-8dd5-4756e9f9fb58}, !- Model Object 15
  {ed572e22-5534-419f-b5a5-f84a19a8899d}, !- Model Object 16
  {4022edb4-ec58-481c-915b-63b4f09916cb}, !- Model Object 17
  {e8ca6047-3738-452a-bfa0-7da2d9873d6d}, !- Model Object 18
  {68dfef53-6c6f-4dbb-83a5-41647fe69c7e}, !- Model Object 19
  {75d4dae8-e6b4-49ef-b0bc-e21975577fb2}; !- Model Object 20

OS:ModelObjectList,
  {d4e97f93-2cad-4c43-9be1-20140d966a04}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {c1808c90-2384-4731-80e6-7d52280d5004}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Handle
  Old_Low_Temp_Comp_Pwr_Curve,            !- Name
  29669.2711,                             !- Coefficient1 Constant
  1027.63205,                             !- Coefficient2 x
  18.1066262,                             !- Coefficient3 x**2
  -442.199714,                            !- Coefficient4 y
  11.1335288,                             !- Coefficient5 y**2
  -20.3804519,                            !- Coefficient6 x*y
  0.139980653,                            !- Coefficient7 x**3
  -0.0588669184,                          !- Coefficient8 y**3
  -0.218451538,                           !- Coefficient9 x**2*y
  0.203858467,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Handle
  Old_Low_Temp_Comp_Cap_Curve,            !- Name
  170751.834,                             !- Coefficient1 Constant
  6102.9037,                              !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.43265,                            !- Coefficient4 y
  19.7876589,                             !- Coefficient5 y**2
  -90.9581015,                            !- Coefficient6 x*y
  0.435964768,                            !- Coefficient7 x**3
  -0.0411576533,                          !- Coefficient8 y**3
  -0.60884596,                            !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {a1ff319e-af34-4da3-9652-8b9acc64fc43}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {8a98430b-7ca9-47a3-8864-8468a4d3d45f}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {c12ac7d8-3395-47ce-9885-20ee129e377d}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {fa5aa424-de1c-4e6c-ba3d-ab82bbf0aa74}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {4faf2e46-b8f9-4dc9-a89c-985de6fe7991}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {ee7175ca-c309-49c3-bf9f-afa5da161071}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {62804e03-2803-4b25-91d9-f0a9c01d030f}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {3ede962b-6eac-4323-9712-71d1696fb0ba}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {7aab7f8f-f04c-4321-a332-0b2aa049c4ed}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {1af9c0a4-0633-4330-b018-07ec99901389}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {823ed3af-8f06-4849-8d5d-75b0a7d3a7fb}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {dedbedca-f230-41c0-9ee6-dd118d206140}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {61232723-ab1e-4432-b635-5c25c9a2e0c6}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {49cbac2d-87dc-4ba6-8dd5-4756e9f9fb58}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {ed572e22-5534-419f-b5a5-f84a19a8899d}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {4022edb4-ec58-481c-915b-63b4f09916cb}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e8ca6047-3738-452a-bfa0-7da2d9873d6d}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {68dfef53-6c6f-4dbb-83a5-41647fe69c7e}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {75d4dae8-e6b4-49ef-b0bc-e21975577fb2}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {13065b8e-f4bc-431e-89ca-fb17626edea5}, !- Refrigeration Compressor Power Curve Name
  {ee0197e4-7c77-400c-8ef4-94c6b1056ffe}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Schedule:Ruleset,
  {0ffdaec8-08a3-4416-979a-b936d0ea7044}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  {2798bbe6-f5d5-4fe7-88b3-e776185dae64}, !- Default Day Schedule Name
  {69476736-7419-43c8-bb03-8b4f6f00bdeb}, !- Summer Design Day Schedule Name
  {6f99555e-f1ca-4421-a2e3-c7ebddd811fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2798bbe6-f5d5-4fe7-88b3-e776185dae64}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007 Default, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {86b08241-ba58-40c9-aa54-ae46d8819b4d}, !- Handle
  Schedule Rule 9,                        !- Name
  {0ffdaec8-08a3-4416-979a-b936d0ea7044}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {25ffa47b-81ba-470a-9f10-6465a81b9266}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25ffa47b-81ba-470a-9f10-6465a81b9266}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007 Sat Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3;                                    !- Value Until Time 8

OS:Schedule:Day,
  {69476736-7419-43c8-bb03-8b4f6f00bdeb}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007 Summer Design Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86fcd7ae-b1a3-4238-84ff-4fe8a3878660}, !- Handle
  Schedule Rule 10,                       !- Name
  {0ffdaec8-08a3-4416-979a-b936d0ea7044}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {adaffb3f-e807-4a2a-bf9b-e6c2e2b09571}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {adaffb3f-e807-4a2a-bf9b-e6c2e2b09571}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007 Wkdy Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3;                                    !- Value Until Time 7

OS:Schedule:Day,
  {6f99555e-f1ca-4421-a2e3-c7ebddd811fe}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007 Winter Design Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {a3567610-7b94-465b-994e-33737081067e}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {a070d0a2-cd34-4861-9451-d0c16a1caf70}, !- Handle
  Case Full Service Restaurant,           !- Name
  {a63c3735-9a21-4b29-99ca-e453fae7c23a}, !- Availability Schedule Name
  {9d1679ac-9157-4e52-b987-695438af4212}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.04999999999999,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {a3567610-7b94-465b-994e-33737081067e}, !- Latent Case Credit Curve Name
  66,                                     !- Standard Case Fan Power per Unit Length {W/m}
  66,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  33,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {0ffdaec8-08a3-4416-979a-b936d0ea7044}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {8fe12ff9-09b9-4e16-91f7-931b0e496c3d}, !- Case Defrost Schedule Name
  {11de3c5f-0d29-4922-8d12-b8112b0a3f9a}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {beaf77cb-5686-470e-9faa-002fe326ac73}, !- Refrigerated Case Restocking Schedule Name
  {e0ab61af-fe31-4921-ad69-b2c44d3ef809}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {beaf77cb-5686-470e-9faa-002fe326ac73}, !- Handle
  RestaurantSitDown Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {cddf816b-c7c1-49ca-afbc-9ad5356314e9}, !- Schedule Type Limits Name
  {3c88852e-276b-4cbf-9d9c-7b9e48d9ec82}, !- Default Day Schedule Name
  {2f3e9540-8815-4b6e-8d66-ca9c38af69c7}, !- Summer Design Day Schedule Name
  {4fc265ec-13c5-4dec-a0e0-c6532681f062}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c88852e-276b-4cbf-9d9c-7b9e48d9ec82}, !- Handle
  RestaurantSitDown Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {cddf816b-c7c1-49ca-afbc-9ad5356314e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {4fc265ec-13c5-4dec-a0e0-c6532681f062}, !- Handle
  RestaurantSitDown Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {cddf816b-c7c1-49ca-afbc-9ad5356314e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {2f3e9540-8815-4b6e-8d66-ca9c38af69c7}, !- Handle
  RestaurantSitDown Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {cddf816b-c7c1-49ca-afbc-9ad5356314e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:ScheduleTypeLimits,
  {cddf816b-c7c1-49ca-afbc-9ad5356314e9}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
  {23a2e51f-d912-4727-971e-a2b944b34d96}, !- Handle
  {a070d0a2-cd34-4861-9451-d0c16a1caf70}, !- Object Name
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
  {8fe12ff9-09b9-4e16-91f7-931b0e496c3d}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  {ac037f92-f53f-409e-b3ab-a7acbac7398d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac037f92-f53f-409e-b3ab-a7acbac7398d}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {11de3c5f-0d29-4922-8d12-b8112b0a3f9a}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  {8fb75ba9-4925-46c7-8047-6a1dcc9cadb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fb75ba9-4925-46c7-8047-6a1dcc9cadb5}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {e0ab61af-fe31-4921-ad69-b2c44d3ef809}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  {1ff25cc8-2e34-4ba5-861a-772a2862966f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ff25cc8-2e34-4ba5-861a-772a2862966f}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {4698d57c-8007-441d-98e7-ac44832957ba}, !- Handle
  Walk-In Full Service Restaurant,        !- Name
  {a63c3735-9a21-4b29-99ca-e453fae7c23a}, !- Availability Schedule Name
  1678.72018042494,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  180.56,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80.52,                                  !- Rated Total Lighting Power {W}
  {333e93fb-1c07-402a-8627-abead7b7ed59}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {1fdbc2bf-1423-4ac9-a726-8dd9d38e4a76}, !- Defrost Schedule Name
  {fb1fbcac-7dc3-4101-afd2-1545294451d4}, !- Defrost Drip-Down Schedule Name
  2000.8,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {b5acbcff-930e-4a39-adab-3faf022056fb}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4322432,                              !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {3bd1d0fc-c00a-4ee4-abba-e0fc4c0d8ebc}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {3bd1d0fc-c00a-4ee4-abba-e0fc4c0d8ebc}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {9d1679ac-9157-4e52-b987-695438af4212}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {0b3ac647-24c1-4ee1-86de-3dbab478b042}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {b5acbcff-930e-4a39-adab-3faf022056fb}, !- Handle
  RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {24c0795a-b0ca-4d1e-9b0d-d944a0ab2332}, !- Schedule Type Limits Name
  {616f52d8-47e0-4859-8a1b-290159418861}, !- Default Day Schedule Name
  {d929e839-dd3f-4404-af88-d7fd5bfdbfaa}, !- Summer Design Day Schedule Name
  {59cf02bf-cc3c-4638-8306-38aedeef7c72}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {616f52d8-47e0-4859-8a1b-290159418861}, !- Handle
  RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {24c0795a-b0ca-4d1e-9b0d-d944a0ab2332}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {59cf02bf-cc3c-4638-8306-38aedeef7c72}, !- Handle
  RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {24c0795a-b0ca-4d1e-9b0d-d944a0ab2332}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {d929e839-dd3f-4404-af88-d7fd5bfdbfaa}, !- Handle
  RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {24c0795a-b0ca-4d1e-9b0d-d944a0ab2332}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {3686adf2-d2d7-440c-8bb8-101ee105586c}, !- Handle
  Schedule Rule 11,                       !- Name
  {b5acbcff-930e-4a39-adab-3faf022056fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8da32fd8-02cd-4075-9d3e-36e7544495bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8da32fd8-02cd-4075-9d3e-36e7544495bd}, !- Handle
  RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {24c0795a-b0ca-4d1e-9b0d-d944a0ab2332}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {24c0795a-b0ca-4d1e-9b0d-d944a0ab2332}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {333e93fb-1c07-402a-8627-abead7b7ed59}, !- Handle
  RestaurantSitDown walkin_occ_lght_SCH,  !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  {5589d9aa-b2ae-42f9-8457-2e1256d27f5e}, !- Default Day Schedule Name
  {b315974c-4d53-4f8a-8f38-b17ab948db4e}, !- Summer Design Day Schedule Name
  {0d090115-6252-4199-9f29-0b11b3d7e74a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5589d9aa-b2ae-42f9-8457-2e1256d27f5e}, !- Handle
  RestaurantSitDown walkin_occ_lght_SCH Default, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.156,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.364,                                  !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.312,                                  !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.156;                                  !- Value Until Time 8

OS:Schedule:Rule,
  {afca073b-6952-4e27-8d3b-0a33e983ee96}, !- Handle
  Schedule Rule 12,                       !- Name
  {333e93fb-1c07-402a-8627-abead7b7ed59}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0ba9a0f8-b6e9-4474-9d3c-c268d2627f8a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ba9a0f8-b6e9-4474-9d3c-c268d2627f8a}, !- Handle
  RestaurantSitDown walkin_occ_lght_SCH Sat Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.156,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.312,                                  !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.416,                                  !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.468,                                  !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.156;                                  !- Value Until Time 8

OS:Schedule:Day,
  {b315974c-4d53-4f8a-8f38-b17ab948db4e}, !- Handle
  RestaurantSitDown walkin_occ_lght_SCH Summer Design Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {37920a8c-0061-4947-a585-8b71150c599d}, !- Handle
  Schedule Rule 13,                       !- Name
  {333e93fb-1c07-402a-8627-abead7b7ed59}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bdfd5c4f-08f7-473b-a3ab-f57362e408d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdfd5c4f-08f7-473b-a3ab-f57362e408d0}, !- Handle
  RestaurantSitDown walkin_occ_lght_SCH Wkdy Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.104,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.208,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.312,                                  !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.468,                                  !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.26,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.156;                                  !- Value Until Time 7

OS:Schedule:Day,
  {0d090115-6252-4199-9f29-0b11b3d7e74a}, !- Handle
  RestaurantSitDown walkin_occ_lght_SCH Winter Design Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b3ac647-24c1-4ee1-86de-3dbab478b042}, !- Handle
  door_wi_sched,                          !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  {2951d8e4-bce3-4142-b580-5028e57cdbba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2951d8e4-bce3-4142-b580-5028e57cdbba}, !- Handle
  door_wi_sched Default,                  !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c67f48d7-3011-4a9e-871d-40d699c59d1c}, !- Handle
  {4698d57c-8007-441d-98e7-ac44832957ba}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {1fdbc2bf-1423-4ac9-a726-8dd9d38e4a76}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  {17ed9490-1501-4fe2-ae05-dc9d1c2ce4e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17ed9490-1501-4fe2-ae05-dc9d1c2ce4e0}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {fb1fbcac-7dc3-4101-afd2-1545294451d4}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  {652e86d8-4ed1-4aff-813b-1aa0e0dbd363}; !- Default Day Schedule Name

OS:Schedule:Day,
  {652e86d8-4ed1-4aff-813b-1aa0e0dbd363}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {aa1d47ab-b7c4-42e8-88a9-c4dd5912f896}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  636.437870600664,                       !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {73bf9bff-7906-4c19-b3f1-b3a1ff11e689}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {aa1d47ab-b7c4-42e8-88a9-c4dd5912f896}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  852.17469652354,                        !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
  {baa7844a-79da-4ff7-8560-19acceb72457}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {c55f0212-b450-40a1-9446-99de53e80728}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {f4b25454-0be0-4e26-bc2e-79e8284215ed}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {66aec361-b965-4e46-995e-2307f791c05c}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {36a45256-fecb-40e3-9432-3dc2b3c56131}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {1c9969e1-d2a5-4620-b981-a08dfdbbca52}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {b65c3eea-1e35-492f-9f61-6a1306bfb207}, !- Handle
  Foundation F 126 Perim 3494 Area 13941, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  139.4052442,                            !- Area {m2}
  34.9407;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4034cb6d-1013-4c8d-952c-d8bb43a0b853}, !- Handle
  Foundation F 126 Perim 5549 Area 37175, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  371.74807149,                           !- Area {m2}
  55.4941;                                !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {a4a50b8d-38aa-4fc6-b7cd-c49410b4fb0b}, !- Handle
  DOE Ref Pre-1980 - FullSrvRest - ASHRAE 169-2013-3A, !- Name
  {c710b9d4-64e7-4791-8d74-7c44c9bad3bb}, !- Default Exterior Surface Constructions Name
  {70b1344c-068e-4e35-8735-1d81cb3535f9}, !- Default Interior Surface Constructions Name
  {2ec9383a-5931-463e-954c-9cc6f86e3c29}, !- Default Ground Contact Surface Constructions Name
  {f8a7c354-244b-49d2-a301-ba24d821c47d}, !- Default Exterior SubSurface Constructions Name
  {89d48451-9db4-4b7c-84b1-1c1c17aa0661}, !- Default Interior SubSurface Constructions Name
  {eaa4a266-b613-452e-9388-9c2447e575a2}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c710b9d4-64e7-4791-8d74-7c44c9bad3bb}, !- Handle
  Default Surface Constructions 1,        !- Name
  {aa565e34-3857-454e-9664-fe72d63624b4}, !- Floor Construction Name
  {d6b1b802-0a09-48da-9019-037eee1d1e63}, !- Wall Construction Name
  {251f446e-7ea0-4eb3-9a99-43bdd439085c}; !- Roof Ceiling Construction Name

OS:Construction,
  {aa565e34-3857-454e-9664-fe72d63624b4}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {072f1d97-bcd0-4c44-a9c7-d96ef3afbec6}, !- Layer 1
  {1fc143be-447d-45d1-afee-5a46b354bf6e}; !- Layer 2

OS:Material:NoMass,
  {8afa0e6e-19d4-4baa-9804-194d871e0887}, !- Handle
  Typical Insulation R-2.27,              !- Name
  Smooth,                                 !- Roughness
  0.398990493569176,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {072f1d97-bcd0-4c44-a9c7-d96ef3afbec6}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1fc143be-447d-45d1-afee-5a46b354bf6e}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d4342acd-d23c-492e-87f8-2fa751d3f32b}, !- Handle
  {aa565e34-3857-454e-9664-fe72d63624b4}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {d6b1b802-0a09-48da-9019-037eee1d1e63}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Name
  ,                                       !- Surface Rendering Name
  {f1101828-be34-4e29-af34-ddec1af0e2b9}, !- Layer 1
  {a98bd66e-46e9-4cce-a682-79d8c747745e}, !- Layer 2
  {8afa0e6e-19d4-4baa-9804-194d871e0887}, !- Layer 3
  {a98bd66e-46e9-4cce-a682-79d8c747745e}; !- Layer 4

OS:Material,
  {f1101828-be34-4e29-af34-ddec1af0e2b9}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a98bd66e-46e9-4cce-a682-79d8c747745e}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cca75dcd-4fda-4f22-953c-7437439fd5cc}, !- Handle
  {d6b1b802-0a09-48da-9019-037eee1d1e63}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {251f446e-7ea0-4eb3-9a99-43bdd439085c}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {0f74a40f-2908-4520-bea3-91bc30294b35}, !- Layer 1
  {e40e66cf-a4d9-4a9c-be56-426cb47f0993}, !- Layer 2
  {52c40ef3-b211-49d0-b78d-163c7c152847}; !- Layer 3

OS:Material,
  {0f74a40f-2908-4520-bea3-91bc30294b35}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e40e66cf-a4d9-4a9c-be56-426cb47f0993}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {52c40ef3-b211-49d0-b78d-163c7c152847}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b5129dac-5372-403e-90c3-0519f41d3085}, !- Handle
  {251f446e-7ea0-4eb3-9a99-43bdd439085c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {70b1344c-068e-4e35-8735-1d81cb3535f9}, !- Handle
  Default Surface Constructions 2,        !- Name
  {9af9df4d-9c4b-45de-876d-a157f5434eae}, !- Floor Construction Name
  {2900c8ce-d7b6-4a81-bd37-fe1aa01f5fd7}, !- Wall Construction Name
  {2a0bce70-3bc1-4ef5-bed4-b8d28f2b2181}; !- Roof Ceiling Construction Name

OS:Construction,
  {9af9df4d-9c4b-45de-876d-a157f5434eae}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {c55f0212-b450-40a1-9446-99de53e80728}, !- Layer 1
  {baa7844a-79da-4ff7-8560-19acceb72457}; !- Layer 2

OS:StandardsInformation:Construction,
  {cfbd19e5-2470-4692-9dab-4183a61962f0}, !- Handle
  {9af9df4d-9c4b-45de-876d-a157f5434eae}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2900c8ce-d7b6-4a81-bd37-fe1aa01f5fd7}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {66aec361-b965-4e46-995e-2307f791c05c}, !- Layer 1
  {66aec361-b965-4e46-995e-2307f791c05c}; !- Layer 2

OS:StandardsInformation:Construction,
  {460c6ed7-d10b-4c58-a849-c9dde3088191}, !- Handle
  {2900c8ce-d7b6-4a81-bd37-fe1aa01f5fd7}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2a0bce70-3bc1-4ef5-bed4-b8d28f2b2181}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {baa7844a-79da-4ff7-8560-19acceb72457}, !- Layer 1
  {c55f0212-b450-40a1-9446-99de53e80728}; !- Layer 2

OS:StandardsInformation:Construction,
  {12cda730-7be4-4a25-9e75-aca631a934c8}, !- Handle
  {2a0bce70-3bc1-4ef5-bed4-b8d28f2b2181}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {2ec9383a-5931-463e-954c-9cc6f86e3c29}, !- Handle
  Default Surface Constructions 3,        !- Name
  {7ec132a6-99a1-498f-8e39-ef4865bd31d8}, !- Floor Construction Name
  {62cfba53-18ed-4f71-acb8-31731ccf18d9}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {7ec132a6-99a1-498f-8e39-ef4865bd31d8}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {148ea2f8-fd5e-46c2-abea-bf1bacb0b6f2}, !- Layer 1
  {1fc143be-447d-45d1-afee-5a46b354bf6e}; !- Layer 2

OS:Material:NoMass,
  {db83302b-aabe-419d-838e-fee1207f8851}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {148ea2f8-fd5e-46c2-abea-bf1bacb0b6f2}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b2be9300-68bd-4467-a41a-095ac655d006}, !- Handle
  {7ec132a6-99a1-498f-8e39-ef4865bd31d8}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {62cfba53-18ed-4f71-acb8-31731ccf18d9}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {34024415-9e0e-4bb6-b586-772723785480}; !- Layer 1

OS:Material,
  {34024415-9e0e-4bb6-b586-772723785480}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7a5e0caf-2958-4884-93c3-69c40dbc7542}, !- Handle
  {62cfba53-18ed-4f71-acb8-31731ccf18d9}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {f8a7c354-244b-49d2-a301-ba24d821c47d}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {4dd357b7-48b5-454f-9753-dffb47dc4148}, !- Fixed Window Construction Name
  {6e14e2e1-d70c-4a84-9a8e-deb670cb042a}, !- Operable Window Construction Name
  {65066717-c0b9-4e54-acab-ccc6c26bed09}, !- Door Construction Name
  {4aaec21d-9742-4dc6-be58-2321993a5e18}, !- Glass Door Construction Name
  {d6ffae06-6533-496c-847c-4a5377c18d02}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1525db31-dc8a-4b91-9643-10a59eeafeb0}, !- Tubular Daylight Dome Construction Name
  {1525db31-dc8a-4b91-9643-10a59eeafeb0}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4dd357b7-48b5-454f-9753-dffb47dc4148}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {9b990b32-40c7-4857-9fe5-d98a556f369d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9b990b32-40c7-4857-9fe5-d98a556f369d}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {2f688aa5-68c1-48a7-85e6-bd99e22d6e4b}, !- Handle
  {4dd357b7-48b5-454f-9753-dffb47dc4148}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {6e14e2e1-d70c-4a84-9a8e-deb670cb042a}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {2492f320-db34-4ff1-9cf5-19444709211f}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {2492f320-db34-4ff1-9cf5-19444709211f}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {a72713f1-48e2-45e0-834c-98b862d4a2db}, !- Handle
  {6e14e2e1-d70c-4a84-9a8e-deb670cb042a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {65066717-c0b9-4e54-acab-ccc6c26bed09}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {3881c6cb-e49f-4f21-8b3c-451fc8dd9691}, !- Layer 1
  {db83302b-aabe-419d-838e-fee1207f8851}; !- Layer 2

OS:Material,
  {3881c6cb-e49f-4f21-8b3c-451fc8dd9691}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {634f2b68-7923-48d7-9a84-39dd1c595b38}, !- Handle
  {65066717-c0b9-4e54-acab-ccc6c26bed09}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4aaec21d-9742-4dc6-be58-2321993a5e18}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {407340ce-39bf-4ac8-ba97-35668e71419c}; !- Layer 1

OS:WindowMaterial:Glazing,
  {407340ce-39bf-4ac8-ba97-35668e71419c}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {d958ee5c-6413-4b02-b04d-d61c6d91ab14}, !- Handle
  {4aaec21d-9742-4dc6-be58-2321993a5e18}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {d6ffae06-6533-496c-847c-4a5377c18d02}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {db83302b-aabe-419d-838e-fee1207f8851}; !- Layer 1

OS:StandardsInformation:Construction,
  {47d0eed7-dc09-4a46-bd3a-22e66ac6d03f}, !- Handle
  {d6ffae06-6533-496c-847c-4a5377c18d02}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {1525db31-dc8a-4b91-9643-10a59eeafeb0}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {4e55d2f1-0a20-43c7-9b8c-aa570d0120a5}; !- Layer 1

OS:WindowMaterial:Glazing,
  {4e55d2f1-0a20-43c7-9b8c-aa570d0120a5}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {a888e575-e175-4272-99f0-1a7a3173c1cb}, !- Handle
  {1525db31-dc8a-4b91-9643-10a59eeafeb0}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {89d48451-9db4-4b7c-84b1-1c1c17aa0661}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {1525db31-dc8a-4b91-9643-10a59eeafeb0}, !- Fixed Window Construction Name
  {1525db31-dc8a-4b91-9643-10a59eeafeb0}, !- Operable Window Construction Name
  {3b77377b-d83b-4f6d-8e6a-3a8af01a6968}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3b77377b-d83b-4f6d-8e6a-3a8af01a6968}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b137802d-f344-433e-aadc-0fdb417cfc9d}; !- Layer 1

OS:Material,
  {b137802d-f344-433e-aadc-0fdb417cfc9d}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af135b95-27a3-40c2-a284-b6331d86085c}, !- Handle
  {3b77377b-d83b-4f6d-8e6a-3a8af01a6968}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {eaa4a266-b613-452e-9388-9c2447e575a2}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {b137802d-f344-433e-aadc-0fdb417cfc9d}; !- Layer 1

OS:StandardsInformation:Construction,
  {6702a59c-aaf1-4066-96ed-853ec72d8ff4}, !- Handle
  {eaa4a266-b613-452e-9388-9c2447e575a2}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
  {b2266294-f50b-434a-ba44-2f5b1796e703}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  699,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d75766d6-0aed-4a3c-b75b-ff9625e92b96}, !- Handle
  Kitchen_ExhFan_Equip,                   !- Name
  {b2266294-f50b-434a-ba44-2f5b1796e703}, !- Electric Equipment Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  {69b0bb41-98bf-4a44-a963-6bb64f76bc8a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {69b0bb41-98bf-4a44-a963-6bb64f76bc8a}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  {a18886b7-e7ac-465d-9633-10095a7d5f7b}, !- Default Day Schedule Name
  {07fd6d63-0b94-4854-8fe9-7aba33354e18}, !- Summer Design Day Schedule Name
  {e46be650-7d60-4411-96f9-a7bf5d9f9736}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a18886b7-e7ac-465d-9633-10095a7d5f7b}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {e46be650-7d60-4411-96f9-a7bf5d9f9736}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {07fd6d63-0b94-4854-8fe9-7aba33354e18}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1ac3bb52-3bfe-4703-978e-e90ab7eca0a0}, !- Handle
  Schedule Rule 14,                       !- Name
  {69b0bb41-98bf-4a44-a963-6bb64f76bc8a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {876486db-209b-426d-8b65-07edf6ee0b15}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {876486db-209b-426d-8b65-07edf6ee0b15}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:ZoneMixing,
  {c609deb1-de7f-46e6-84e4-4188709bfd9d}, !- Handle
  Zone Mixing 1,                          !- Name
  {9d1679ac-9157-4e52-b987-695438af4212}, !- Zone or Space Name
  {fa25aa3a-ad3e-49a5-a85b-4524a92ff9c4}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  1.828,                                  !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {0ad66b9b-5fdc-48c5-a7de-7f008f1a7923}, !- Source Zone or Space Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ScheduleTypeLimits,
  {ee9159de-afec-40bd-802b-84fa004406b8}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Schedule:Ruleset,
  {fa25aa3a-ad3e-49a5-a85b-4524a92ff9c4}, !- Handle
  RestaurantSitDown Hours_of_operation,   !- Name
  {bfd4946b-1ba5-4c4b-81df-e7e6dd7033ee}, !- Schedule Type Limits Name
  {918b4c65-14ab-432f-a634-3c8df5320c05}, !- Default Day Schedule Name
  {c17e8ef6-cb05-45ea-a56f-af86a12a6cfb}, !- Summer Design Day Schedule Name
  {666ae405-e8b3-422e-b6ba-fecc2f9213f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {918b4c65-14ab-432f-a634-3c8df5320c05}, !- Handle
  RestaurantSitDown Hours_of_operation Default, !- Name
  {bfd4946b-1ba5-4c4b-81df-e7e6dd7033ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {666ae405-e8b3-422e-b6ba-fecc2f9213f3}, !- Handle
  RestaurantSitDown Hours_of_operation Winter Design Day, !- Name
  {bfd4946b-1ba5-4c4b-81df-e7e6dd7033ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c17e8ef6-cb05-45ea-a56f-af86a12a6cfb}, !- Handle
  RestaurantSitDown Hours_of_operation Summer Design Day, !- Name
  {bfd4946b-1ba5-4c4b-81df-e7e6dd7033ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {25a1de61-58d0-46ae-bb2a-227176f1a4eb}, !- Handle
  Schedule Rule 15,                       !- Name
  {fa25aa3a-ad3e-49a5-a85b-4524a92ff9c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ea01a7e-4d24-4847-9eef-f73ad6bf1ca7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ea01a7e-4d24-4847-9eef-f73ad6bf1ca7}, !- Handle
  RestaurantSitDown Hours_of_operation Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {bfd4946b-1ba5-4c4b-81df-e7e6dd7033ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {bfd4946b-1ba5-4c4b-81df-e7e6dd7033ee}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Material,
  {015a6008-f331-49c1-a7ed-24baa7d732a3}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {940d9ac9-dc39-408f-9126-67d7ba14f7aa}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {015a6008-f331-49c1-a7ed-24baa7d732a3}; !- Layer 1

OS:InternalMass:Definition,
  {328f8fac-3124-4834-8460-e8af7a9ef63c}, !- Handle
  Internal Mass Definition 1,             !- Name
  {940d9ac9-dc39-408f-9126-67d7ba14f7aa}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {34fe2290-c3f7-428d-b159-da2f6431ab06}, !- Handle
  Kitchen Mass,                           !- Name
  {328f8fac-3124-4834-8460-e8af7a9ef63c}, !- Internal Mass Definition Name
  {f04a8563-f3e2-4750-bcd9-70bc46a71c76}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1c6f5bfd-9678-4878-8de8-831856762111}, !- Handle
  Dining Mass,                            !- Name
  {328f8fac-3124-4834-8460-e8af7a9ef63c}, !- Internal Mass Definition Name
  {5627a4a8-f62f-4e17-b20b-2775ee12c03b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {08d9bb7a-f9e2-4832-a10d-a2e08a10defe}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {274608b3-261c-4edb-8f63-8ef7412da834}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {22e3eae9-c5c0-4d16-9bd4-1ef6c2e28c97}, !- Plant Side Inlet Node Name
  {5a20acb9-4237-4b7c-b08e-dbc9b428082f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b6f881c4-79ac-4ada-ab27-4836d071b4fd}, !- Demand Side Inlet Node Name
  {f67f2522-376a-48fb-8f0b-401ed108c662}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8c34b5b7-8c43-42ac-b5ef-d27e69d45281}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cfa64df1-f129-4e61-83b9-414445cec7ae}, !- Demand Mixer Name
  {d2bff70a-ae3b-4acf-be03-2bab113a8038}, !- Demand Splitter Name
  {462b7e30-032c-4404-ac02-104f407b5979}, !- Supply Mixer Name
  {d8ed5297-b208-4574-b523-05903c29c5ff}; !- Supply Splitter Name

OS:Node,
  {0a2b9547-64b4-40ab-bcdc-ae07d581756d}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {22e3eae9-c5c0-4d16-9bd4-1ef6c2e28c97}, !- Inlet Port
  {a515a740-f4ae-4233-9280-18682e472572}; !- Outlet Port

OS:Node,
  {274608b3-261c-4edb-8f63-8ef7412da834}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {641bfaa9-6046-4ffd-8a32-217e3a254b70}, !- Inlet Port
  {5a20acb9-4237-4b7c-b08e-dbc9b428082f}; !- Outlet Port

OS:Node,
  {5103cac7-1185-4890-8158-ba054faf2563}, !- Handle
  53gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff Supply Inlet Water Node, !- Name
  {7900572f-9050-4e7c-a0f4-d338eb36b4f3}, !- Inlet Port
  {6beed1eb-8f81-4b6f-b3df-3cdf3a10acbb}; !- Outlet Port

OS:Connector:Mixer,
  {462b7e30-032c-4404-ac02-104f407b5979}, !- Handle
  Connector Mixer 1,                      !- Name
  {e62cae58-6d45-4a46-8b78-53698aeb65c1}, !- Outlet Branch Name
  {f683befe-12f3-43ee-949a-808361bf13ea}, !- Inlet Branch Name 1
  {55c9212a-ad7d-48f1-9b55-4fd49a6746a9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d8ed5297-b208-4574-b523-05903c29c5ff}, !- Handle
  Connector Splitter 1,                   !- Name
  {b5d19af6-f022-431c-9a79-a41d38181ce7}, !- Inlet Branch Name
  {7900572f-9050-4e7c-a0f4-d338eb36b4f3}, !- Outlet Branch Name 1
  {b4083d91-b0a6-4f4c-b1df-69552bb4364a}; !- Outlet Branch Name 2

OS:Connection,
  {22e3eae9-c5c0-4d16-9bd4-1ef6c2e28c97}, !- Handle
  {08d9bb7a-f9e2-4832-a10d-a2e08a10defe}, !- Source Object
  14,                                     !- Outlet Port
  {0a2b9547-64b4-40ab-bcdc-ae07d581756d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7900572f-9050-4e7c-a0f4-d338eb36b4f3}, !- Handle
  {d8ed5297-b208-4574-b523-05903c29c5ff}, !- Source Object
  3,                                      !- Outlet Port
  {5103cac7-1185-4890-8158-ba054faf2563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a20acb9-4237-4b7c-b08e-dbc9b428082f}, !- Handle
  {274608b3-261c-4edb-8f63-8ef7412da834}, !- Source Object
  3,                                      !- Outlet Port
  {08d9bb7a-f9e2-4832-a10d-a2e08a10defe}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fda75a9a-3103-48fc-8976-0ff97978600a}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {b6f881c4-79ac-4ada-ab27-4836d071b4fd}, !- Inlet Port
  {79b80f9a-00bb-4a09-b516-2708ff8459d2}; !- Outlet Port

OS:Node,
  {b29777cf-8536-4976-8fb0-5f2f162ddd34}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {02361ac9-b7fa-4885-80f3-24605c52542d}, !- Inlet Port
  {f67f2522-376a-48fb-8f0b-401ed108c662}; !- Outlet Port

OS:Node,
  {47c2256b-63a2-435f-8421-56b582943b0a}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {1a4d8a8f-42c7-4628-b703-307a84d2ab73}, !- Inlet Port
  {8cb104fd-e63c-4b16-ade5-6ebd57aad703}; !- Outlet Port

OS:Connector:Mixer,
  {cfa64df1-f129-4e61-83b9-414445cec7ae}, !- Handle
  Connector Mixer 2,                      !- Name
  {e4b9e0c2-5ca6-4ad9-bd77-4091478aa5af}, !- Outlet Branch Name
  {261be42e-00ae-4a2a-a572-994e87892e0a}, !- Inlet Branch Name 1
  {ae9ec8b2-5efe-487b-ac1c-ba1a35a1d3db}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d2bff70a-ae3b-4acf-be03-2bab113a8038}, !- Handle
  Connector Splitter 2,                   !- Name
  {79b80f9a-00bb-4a09-b516-2708ff8459d2}, !- Inlet Branch Name
  {1a4d8a8f-42c7-4628-b703-307a84d2ab73}, !- Outlet Branch Name 1
  {a0eda244-d8b8-43e5-a446-cbe99dcd7c33}; !- Outlet Branch Name 2

OS:Connection,
  {b6f881c4-79ac-4ada-ab27-4836d071b4fd}, !- Handle
  {08d9bb7a-f9e2-4832-a10d-a2e08a10defe}, !- Source Object
  17,                                     !- Outlet Port
  {fda75a9a-3103-48fc-8976-0ff97978600a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79b80f9a-00bb-4a09-b516-2708ff8459d2}, !- Handle
  {fda75a9a-3103-48fc-8976-0ff97978600a}, !- Source Object
  3,                                      !- Outlet Port
  {d2bff70a-ae3b-4acf-be03-2bab113a8038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a4d8a8f-42c7-4628-b703-307a84d2ab73}, !- Handle
  {d2bff70a-ae3b-4acf-be03-2bab113a8038}, !- Source Object
  3,                                      !- Outlet Port
  {47c2256b-63a2-435f-8421-56b582943b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f67f2522-376a-48fb-8f0b-401ed108c662}, !- Handle
  {b29777cf-8536-4976-8fb0-5f2f162ddd34}, !- Source Object
  3,                                      !- Outlet Port
  {08d9bb7a-f9e2-4832-a10d-a2e08a10defe}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b4283e2c-c10a-4218-ab80-c4a7b103a736}, !- Handle
  {08d9bb7a-f9e2-4832-a10d-a2e08a10defe}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8c34b5b7-8c43-42ac-b5ef-d27e69d45281}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {615f4845-367c-43d3-9512-da146bae9e3b}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {3d07ed40-ca25-44d7-aa07-fb4cf0080528}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {615f4845-367c-43d3-9512-da146bae9e3b}, !- Schedule Type Limits Name
  {9d717094-2307-4e48-88bb-2acd4bb64c4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d717094-2307-4e48-88bb-2acd4bb64c4e}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {615f4845-367c-43d3-9512-da146bae9e3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ae755602-451e-4c66-9eb8-6b45649b3a9c}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {3d07ed40-ca25-44d7-aa07-fb4cf0080528}, !- Schedule Name
  {274608b3-261c-4edb-8f63-8ef7412da834}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d3e53a8d-7897-4416-8ea3-42464a65ead0}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {a515a740-f4ae-4233-9280-18682e472572}, !- Inlet Node Name
  {053886a7-b0ee-4668-8755-e39d2cec9dea}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a99f149a-9a33-4827-9316-57c42b6fb30d}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {053886a7-b0ee-4668-8755-e39d2cec9dea}, !- Inlet Port
  {b5d19af6-f022-431c-9a79-a41d38181ce7}; !- Outlet Port

OS:Connection,
  {a515a740-f4ae-4233-9280-18682e472572}, !- Handle
  {0a2b9547-64b4-40ab-bcdc-ae07d581756d}, !- Source Object
  3,                                      !- Outlet Port
  {d3e53a8d-7897-4416-8ea3-42464a65ead0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {053886a7-b0ee-4668-8755-e39d2cec9dea}, !- Handle
  {d3e53a8d-7897-4416-8ea3-42464a65ead0}, !- Source Object
  3,                                      !- Outlet Port
  {a99f149a-9a33-4827-9316-57c42b6fb30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5d19af6-f022-431c-9a79-a41d38181ce7}, !- Handle
  {a99f149a-9a33-4827-9316-57c42b6fb30d}, !- Source Object
  3,                                      !- Outlet Port
  {d8ed5297-b208-4574-b523-05903c29c5ff}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {47b3dcbb-34fa-42e3-a982-845145562207}, !- Handle
  53gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff, !- Name
  0.199983304547127,                      !- Tank Volume {m3}
  {3d07ed40-ca25-44d7-aa07-fb4cf0080528}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  844923.895306517,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {9d1679ac-9157-4e52-b987-695438af4212}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6beed1eb-8f81-4b6f-b3df-3cdf3a10acbb}, !- Use Side Inlet Node Name
  {79bc16fe-94b0-4a14-a986-550d949748a4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {384e935b-029d-4307-9dfe-22020632abe4}, !- Handle
  Schedule Day 37,                        !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8b2b8c30-bf82-4cc3-8052-ecaea8948955}, !- Handle
  Schedule Day 38,                        !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {e529f482-2860-4740-ad42-ec19eddcaf06}, !- Handle
  {47b3dcbb-34fa-42e3-a982-845145562207}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {fd657723-ec77-420a-bc66-34d187946dd9}, !- Handle
  53gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff Supply Outlet Water Node, !- Name
  {79bc16fe-94b0-4a14-a986-550d949748a4}, !- Inlet Port
  {f683befe-12f3-43ee-949a-808361bf13ea}; !- Outlet Port

OS:Connection,
  {6beed1eb-8f81-4b6f-b3df-3cdf3a10acbb}, !- Handle
  {5103cac7-1185-4890-8158-ba054faf2563}, !- Source Object
  3,                                      !- Outlet Port
  {47b3dcbb-34fa-42e3-a982-845145562207}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {79bc16fe-94b0-4a14-a986-550d949748a4}, !- Handle
  {47b3dcbb-34fa-42e3-a982-845145562207}, !- Source Object
  32,                                     !- Outlet Port
  {fd657723-ec77-420a-bc66-34d187946dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f683befe-12f3-43ee-949a-808361bf13ea}, !- Handle
  {fd657723-ec77-420a-bc66-34d187946dd9}, !- Source Object
  3,                                      !- Outlet Port
  {462b7e30-032c-4404-ac02-104f407b5979}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9cf0adba-f205-4723-86c7-203912cc668a}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {9dde71cb-4510-4025-b2cc-97d9fe5e49d9}, !- Inlet Node Name
  {dceb811f-baeb-43ab-89c1-5ac8c4b70b01}; !- Outlet Node Name

OS:Node,
  {6e8d0e06-b9f3-4562-9492-179350db5ffa}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {b4083d91-b0a6-4f4c-b1df-69552bb4364a}, !- Inlet Port
  {9dde71cb-4510-4025-b2cc-97d9fe5e49d9}; !- Outlet Port

OS:Connection,
  {b4083d91-b0a6-4f4c-b1df-69552bb4364a}, !- Handle
  {d8ed5297-b208-4574-b523-05903c29c5ff}, !- Source Object
  4,                                      !- Outlet Port
  {6e8d0e06-b9f3-4562-9492-179350db5ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a69d9fb9-b334-4a53-b579-61991d8c6cd7}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {dceb811f-baeb-43ab-89c1-5ac8c4b70b01}, !- Inlet Port
  {55c9212a-ad7d-48f1-9b55-4fd49a6746a9}; !- Outlet Port

OS:Connection,
  {9dde71cb-4510-4025-b2cc-97d9fe5e49d9}, !- Handle
  {6e8d0e06-b9f3-4562-9492-179350db5ffa}, !- Source Object
  3,                                      !- Outlet Port
  {9cf0adba-f205-4723-86c7-203912cc668a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dceb811f-baeb-43ab-89c1-5ac8c4b70b01}, !- Handle
  {9cf0adba-f205-4723-86c7-203912cc668a}, !- Source Object
  3,                                      !- Outlet Port
  {a69d9fb9-b334-4a53-b579-61991d8c6cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c9212a-ad7d-48f1-9b55-4fd49a6746a9}, !- Handle
  {a69d9fb9-b334-4a53-b579-61991d8c6cd7}, !- Source Object
  3,                                      !- Outlet Port
  {462b7e30-032c-4404-ac02-104f407b5979}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f675d8be-044c-45a2-8238-988ef30ecc79}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {8cb104fd-e63c-4b16-ade5-6ebd57aad703}, !- Inlet Node Name
  {8ea71291-c236-4c8e-b0c3-b31784742e98}; !- Outlet Node Name

OS:Node,
  {3f3f184c-71f7-4c72-8c92-8507c6bff501}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {8ea71291-c236-4c8e-b0c3-b31784742e98}, !- Inlet Port
  {261be42e-00ae-4a2a-a572-994e87892e0a}; !- Outlet Port

OS:Connection,
  {8cb104fd-e63c-4b16-ade5-6ebd57aad703}, !- Handle
  {47c2256b-63a2-435f-8421-56b582943b0a}, !- Source Object
  3,                                      !- Outlet Port
  {f675d8be-044c-45a2-8238-988ef30ecc79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ea71291-c236-4c8e-b0c3-b31784742e98}, !- Handle
  {f675d8be-044c-45a2-8238-988ef30ecc79}, !- Source Object
  3,                                      !- Outlet Port
  {3f3f184c-71f7-4c72-8c92-8507c6bff501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {261be42e-00ae-4a2a-a572-994e87892e0a}, !- Handle
  {3f3f184c-71f7-4c72-8c92-8507c6bff501}, !- Source Object
  3,                                      !- Outlet Port
  {cfa64df1-f129-4e61-83b9-414445cec7ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9a03d5e3-90d4-4b5c-aa70-22e0747d7f0d}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {4d46c928-2c40-48df-8561-a1e038027b51}, !- Inlet Node Name
  {641bfaa9-6046-4ffd-8a32-217e3a254b70}; !- Outlet Node Name

OS:Node,
  {8d387168-ac7c-4747-a03e-7e2d7749946f}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {e62cae58-6d45-4a46-8b78-53698aeb65c1}, !- Inlet Port
  {4d46c928-2c40-48df-8561-a1e038027b51}; !- Outlet Port

OS:Connection,
  {e62cae58-6d45-4a46-8b78-53698aeb65c1}, !- Handle
  {462b7e30-032c-4404-ac02-104f407b5979}, !- Source Object
  2,                                      !- Outlet Port
  {8d387168-ac7c-4747-a03e-7e2d7749946f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d46c928-2c40-48df-8561-a1e038027b51}, !- Handle
  {8d387168-ac7c-4747-a03e-7e2d7749946f}, !- Source Object
  3,                                      !- Outlet Port
  {9a03d5e3-90d4-4b5c-aa70-22e0747d7f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {641bfaa9-6046-4ffd-8a32-217e3a254b70}, !- Handle
  {9a03d5e3-90d4-4b5c-aa70-22e0747d7f0d}, !- Source Object
  3,                                      !- Outlet Port
  {274608b3-261c-4edb-8f63-8ef7412da834}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9ab04f2e-b283-4a99-a716-42d3bc976656}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {4abee779-3878-43da-876a-deb346e31166}, !- Inlet Node Name
  {02361ac9-b7fa-4885-80f3-24605c52542d}; !- Outlet Node Name

OS:Node,
  {294901de-130c-4e7f-8dcd-4ee6eb561d3a}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {e4b9e0c2-5ca6-4ad9-bd77-4091478aa5af}, !- Inlet Port
  {4abee779-3878-43da-876a-deb346e31166}; !- Outlet Port

OS:Connection,
  {e4b9e0c2-5ca6-4ad9-bd77-4091478aa5af}, !- Handle
  {cfa64df1-f129-4e61-83b9-414445cec7ae}, !- Source Object
  2,                                      !- Outlet Port
  {294901de-130c-4e7f-8dcd-4ee6eb561d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4abee779-3878-43da-876a-deb346e31166}, !- Handle
  {294901de-130c-4e7f-8dcd-4ee6eb561d3a}, !- Source Object
  3,                                      !- Outlet Port
  {9ab04f2e-b283-4a99-a716-42d3bc976656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02361ac9-b7fa-4885-80f3-24605c52542d}, !- Handle
  {9ab04f2e-b283-4a99-a716-42d3bc976656}, !- Source Object
  3,                                      !- Outlet Port
  {b29777cf-8536-4976-8fb0-5f2f162ddd34}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {28897133-fc94-49f2-afc5-d88cb24f2f2b}, !- Handle
  Water Use Connections 1,                !- Name
  {35554bbf-ada0-4634-928e-f8e5eeb4e13d}, !- Inlet Node Name
  {ae73e6eb-5f84-43aa-ab8a-4cc62af4ea6e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ed08b589-b4fe-4a6d-a5e0-6916d2cfec78}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {394f84ad-f81c-472d-838e-f94fd9b4ffaf}, !- Handle
  Kitchen Service Water Use Def 2.22gpm,  !- Name
  ,                                       !- End-Use Subcategory
  0.000139807594665686,                   !- Peak Flow Rate {m3/s}
  {448e411a-6179-4ed6-8021-2464e4bd6590}, !- Target Temperature Schedule Name
  {b2ee5476-e8d2-4eb2-afa0-f280da69e267}, !- Sensible Fraction Schedule Name
  {81e46bf3-d705-4e6a-ae07-f6d5a7543b2e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b2ee5476-e8d2-4eb2-afa0-f280da69e267}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  {109a79d9-4265-4c4a-9248-8052241e8070}; !- Default Day Schedule Name

OS:Schedule:Day,
  {109a79d9-4265-4c4a-9248-8052241e8070}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {81e46bf3-d705-4e6a-ae07-f6d5a7543b2e}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  {ff4e49ed-fcee-4c3f-9170-12c6cd38fc2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff4e49ed-fcee-4c3f-9170-12c6cd38fc2c}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {5e3e58fa-0cec-4ce9-a18b-d0e936b30243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {448e411a-6179-4ed6-8021-2464e4bd6590}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  {196ee1f1-bea0-4979-bbb6-c8227c0a71aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {196ee1f1-bea0-4979-bbb6-c8227c0a71aa}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {a00adad3-1f2f-47eb-b773-e3c1d1dbd937}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {ed08b589-b4fe-4a6d-a5e0-6916d2cfec78}, !- Handle
  Kitchen Service Water Use 2.22gpm,      !- Name
  {394f84ad-f81c-472d-838e-f94fd9b4ffaf}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb87fb79-0760-4b72-9a3b-3f0f61ae750d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {bb87fb79-0760-4b72-9a3b-3f0f61ae750d}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {ee9159de-afec-40bd-802b-84fa004406b8}, !- Schedule Type Limits Name
  {a8c0025c-ab14-4397-936e-1cf03682f9e3}, !- Default Day Schedule Name
  {d8c3e4cd-347c-4e33-980a-b87ed4bd2ef5}, !- Summer Design Day Schedule Name
  {d8a06df4-de17-41cf-ac8c-237757e8db60}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8c0025c-ab14-4397-936e-1cf03682f9e3}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {ee9159de-afec-40bd-802b-84fa004406b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2;                                    !- Value Until Time 12

OS:Schedule:Day,
  {d8c3e4cd-347c-4e33-980a-b87ed4bd2ef5}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {ee9159de-afec-40bd-802b-84fa004406b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {4302b56f-f62b-4575-a084-3935da5ec527}, !- Handle
  Schedule Rule 16,                       !- Name
  {bb87fb79-0760-4b72-9a3b-3f0f61ae750d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {adbfc2b6-1a1b-4a79-8936-0ca91926bcca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {adbfc2b6-1a1b-4a79-8936-0ca91926bcca}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {ee9159de-afec-40bd-802b-84fa004406b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Day,
  {d8a06df4-de17-41cf-ac8c-237757e8db60}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {ee9159de-afec-40bd-802b-84fa004406b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {105d8ee8-e48e-43de-bbd9-914718172b13}, !- Handle
  Schedule Rule 17,                       !- Name
  {bb87fb79-0760-4b72-9a3b-3f0f61ae750d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50540148-5be1-4917-9694-9134d5ea17bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50540148-5be1-4917-9694-9134d5ea17bd}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {ee9159de-afec-40bd-802b-84fa004406b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Node,
  {548b9430-f509-4b9d-99e4-42085d4ebc11}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {a0eda244-d8b8-43e5-a446-cbe99dcd7c33}, !- Inlet Port
  {35554bbf-ada0-4634-928e-f8e5eeb4e13d}; !- Outlet Port

OS:Connection,
  {a0eda244-d8b8-43e5-a446-cbe99dcd7c33}, !- Handle
  {d2bff70a-ae3b-4acf-be03-2bab113a8038}, !- Source Object
  4,                                      !- Outlet Port
  {548b9430-f509-4b9d-99e4-42085d4ebc11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f3ba7cf-2058-42b4-8f91-d6bdb99dd496}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {ae73e6eb-5f84-43aa-ab8a-4cc62af4ea6e}, !- Inlet Port
  {ae9ec8b2-5efe-487b-ac1c-ba1a35a1d3db}; !- Outlet Port

OS:Connection,
  {35554bbf-ada0-4634-928e-f8e5eeb4e13d}, !- Handle
  {548b9430-f509-4b9d-99e4-42085d4ebc11}, !- Source Object
  3,                                      !- Outlet Port
  {28897133-fc94-49f2-afc5-d88cb24f2f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae73e6eb-5f84-43aa-ab8a-4cc62af4ea6e}, !- Handle
  {28897133-fc94-49f2-afc5-d88cb24f2f2b}, !- Source Object
  3,                                      !- Outlet Port
  {0f3ba7cf-2058-42b4-8f91-d6bdb99dd496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae9ec8b2-5efe-487b-ac1c-ba1a35a1d3db}, !- Handle
  {0f3ba7cf-2058-42b4-8f91-d6bdb99dd496}, !- Source Object
  3,                                      !- Outlet Port
  {cfa64df1-f129-4e61-83b9-414445cec7ae}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {7ef08c75-b27f-4683-bf1b-ed9bf3db599d}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  5081;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {b593e505-88cd-453f-b8bb-02bf5f902b85}, !- Handle
  RestaurantSitDown Exterior_Lgt_ALWAYS_ON, !- Name
  {ee9159de-afec-40bd-802b-84fa004406b8}, !- Schedule Type Limits Name
  {e8609266-d22b-42f2-a1bc-6c37ae6d699f}, !- Default Day Schedule Name
  {1de8ad84-95e0-46a3-b861-0a3dfc097ed2}, !- Summer Design Day Schedule Name
  {67fb54e9-6776-410f-b995-faa67751dde2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8609266-d22b-42f2-a1bc-6c37ae6d699f}, !- Handle
  RestaurantSitDown Exterior_Lgt_ALWAYS_ON Default, !- Name
  {ee9159de-afec-40bd-802b-84fa004406b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67fb54e9-6776-410f-b995-faa67751dde2}, !- Handle
  RestaurantSitDown Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {ee9159de-afec-40bd-802b-84fa004406b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1de8ad84-95e0-46a3-b861-0a3dfc097ed2}, !- Handle
  RestaurantSitDown Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {ee9159de-afec-40bd-802b-84fa004406b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {1c690cd5-6236-439e-a6db-275f75a1a8c9}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {7ef08c75-b27f-4683-bf1b-ed9bf3db599d}, !- Exterior Lights Definition Name
  {b593e505-88cd-453f-b8bb-02bf5f902b85}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {c4f9aec4-031f-464a-b396-ef61831dc48d}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {58b95082-fedf-41fc-a92c-94b8651b329e}, !- Handle
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

OS:Sizing:Parameters,
  {c52a91af-eb98-4725-9d97-516c7feb9420}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:Schedule:Day,
  {ece9b8a2-e4a9-4a3c-a1ef-c2e3b6712d9d}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {801a4470-f5c9-4c12-b6e5-955408124202}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {30c537d1-1853-4304-91c0-2cc5860340e9}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {efd80023-8d76-4b58-bec0-2b882febe294}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {512af529-a9a3-412b-87f1-46f7fb251540}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6e2233cf-eb21-4ba6-817a-3237373bd65d}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {67bcff4a-7831-4088-9ae5-ae11ebd2493c}, !- Handle
  {47b3dcbb-34fa-42e3-a982-845145562207}; !- Object Name

