
OS:Version,
  {c5cf47bc-3b89-4bf2-9d0b-29cc3d77b9f6}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Handle
  Always On Discrete,                     !- Name
  {a370dba4-ad25-4e5e-9b52-eec23004b295}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a370dba4-ad25-4e5e-9b52-eec23004b295}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {39f5ca65-f0cc-4466-bba9-0c774bf5cf3a}, !- Handle
  Buffalo Niagara Intl AP_NY_USA,         !- Name
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {9ae9cf8b-6f21-4f3c-8bab-a434a0fdb9ce}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:RunPeriod,
  {326a1f38-c4a4-4fdd-a9c2-34524f6eb90b}, !- Handle
  Lab Geometry (O1-O1:31-12),             !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {5e24de23-1fe4-4a7e-9245-5a7b980ef9fb}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RunPeriodControl:DaylightSavingTime,
  {305c1795-2b28-4743-aae2-fe0e87cfc528}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:ScheduleTypeLimits,
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Timestep,
  {e403c478-c6a1-4fb0-ac6a-ca32f3c4ae30}, !- Handle
  2;                                      !- Number of Timesteps per Hour

OS:ConvergenceLimits,
  {0705bd70-556d-493c-8f13-d28e52c67ec4}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:ScheduleTypeLimits,
  {a71be8fc-e448-4377-937e-a225a5dffc32}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {0b11abdd-13de-4c90-9067-d4c2d0959599}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Day,
  {cad2b6b0-1c9f-4595-a29d-b82f67816aa2}, !- Handle
  Off,                                    !- Name
  {a71be8fc-e448-4377-937e-a225a5dffc32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- Handle
  Summer Control Type Day Sch,            !- Name
  {0b11abdd-13de-4c90-9067-d4c2d0959599}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  4,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  4,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  4,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  4,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  4,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  4,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  4,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  4,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  4,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  4,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  4,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  4,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  4,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  4,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  4,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  4,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  4,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  4,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  4,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  4,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  4,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  4,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  4,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  4;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- Handle
  Winter Control Type Day Sch,            !- Name
  {0b11abdd-13de-4c90-9067-d4c2d0959599}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  4,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  4,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  4,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  4,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  4,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  4,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  4,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  4,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  4,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  4,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  4,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  4,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  4,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  4,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  4,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  4,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  4,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  4,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  4,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  4,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  4,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  4,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  4,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  4;                                      !- Value Until Time 24

OS:Space,
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Handle
  Office_bot_1,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c0333868-5335-4a45-a4a6-3f6dc1b252fb}, !- Building Story Name
  {16c80505-36d6-413a-81fb-90cc1df93795}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Day,
  {a2bb0046-c4d5-45cd-aab9-fa1d8c00e0aa}, !- Handle
  Summer Control Type Day Sch - cool,     !- Name
  {0b11abdd-13de-4c90-9067-d4c2d0959599}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  2,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  2,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  2,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  2,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  2,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  2,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  2,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  2,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  2,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  2,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  2,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  2,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  2,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  2,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  2,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  2,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  2,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  2,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  2,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  2,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  2,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  2,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  2,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  2;                                      !- Value Until Time 24

OS:Schedule:Day,
  {79313fd2-92cf-4d7a-9da2-5ac391ec46c9}, !- Handle
  Winter Control Type Day Sch - heat,     !- Name
  {0b11abdd-13de-4c90-9067-d4c2d0959599}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Week,
  {7f35c31c-4031-405d-8e50-4d89c3cb3c9f}, !- Handle
  Summer Control Type Week Sch,           !- Name
  ,                                       !- Schedule Rendering Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- Sunday Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- Monday Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- Tuesday Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- Wednesday Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- Thursday Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- Friday Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- Saturday Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- Holiday Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- SummerDesignDay Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- WinterDesignDay Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}, !- CustomDay1 Schedule:Day Name
  {453982ea-de02-4746-a482-64fa6f27fc69}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1caf5fdd-8266-435a-a654-7088575c9a37}, !- Handle
  Winter Control Type Week Sch,           !- Name
  ,                                       !- Schedule Rendering Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- Sunday Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- Monday Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- Tuesday Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- Wednesday Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- Thursday Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- Friday Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- Saturday Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- Holiday Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- SummerDesignDay Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- WinterDesignDay Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}, !- CustomDay1 Schedule:Day Name
  {e24ba287-924a-4e16-b6b5-354b5187f180}; !- CustomDay2 Schedule:Day Name

OS:Space,
  {9c98dc21-a4e5-4a50-becf-139ee34359ce}, !- Handle
  Office_top_2,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d705285-e454-4134-bc5d-2490b26c602a}, !- Building Story Name
  {a9869037-d9fd-4140-a00d-37185c29aca2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ScheduleTypeLimits,
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:SubSurface,
  {98d56710-e9c5-47cc-962a-06ab4d2b1e9e}, !- Handle
  Office_top_1_Wall_3_0_0_0_0_11_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8373117782, 45.7200000002, 11.3136,   !- X,Y,Z Vertex 1 {m}
  3.8373117782, 45.7200000002, 9.8936,    !- X,Y,Z Vertex 2 {m}
  2.0473773818, 45.7200000002, 9.8936,    !- X,Y,Z Vertex 3 {m}
  2.0473773818, 45.7200000002, 11.3136;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Handle
  Office_top_1_Wall_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 12.192,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 9.144,    !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 9.144,                !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 12.192;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Handle
  Office_top_1,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d705285-e454-4134-bc5d-2490b26c602a}, !- Building Story Name
  {3fe42b01-b8f7-4acf-baca-521bd6b70a38}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:WindowProperty:FrameAndDivider,
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Handle
  1,                                      !- Name
  0.04,                                   !- Frame Width {m}
  0,                                      !- Frame Outside Projection {m}
  0,                                      !- Frame Inside Projection {m}
  9.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.5,                                    !- Frame Solar Absorptance
  0.5,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0.02,                                   !- Divider Width {m}
  1,                                      !- Number of Horizontal Dividers
  1,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  9.5,                                    !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0.5,                                    !- Divider Solar Absorptance
  0.5,                                    !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  0.5,                                    !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0.5,                                    !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0.5;                                    !- Inside Reveal Solar Absorptance

OS:Surface,
  {24f073bd-f113-4426-b7d1-e96a59b9db66}, !- Handle
  Office_bot_3_Partition_6_0_10001,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa8c2ed9-f86b-4a76-b30e-d90f9a2195a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6200000033, 7.6200000033, 3.048,      !- X,Y,Z Vertex 1 {m}
  7.6200000033, 7.6200000033, 0,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Handle
  Office_bot_3,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c0333868-5335-4a45-a4a6-3f6dc1b252fb}, !- Building Story Name
  {f83be0d4-e0cf-4156-a3d1-f96e308bed51}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {20f0dd09-d29f-4b6e-8ebf-d68c00d4962e}, !- Handle
  Office_top_1_Wall_3_0_0_9_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  48.8989297382, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  48.8989297382, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  47.1089953418, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  47.1089953418, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {5a6a0c62-8fa4-4a3c-8aa9-63cd7feb6624}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  2000,                                   !- Surface Temperature Upper Limit {C}
  1e-008,                                 !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
  1000;                                   !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}

OS:ShadowCalculation,
  {a809095a-e608-4043-889f-a4bf429a844a}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Building,
  {108a04fe-43b3-4444-83e0-3a5acf029ef5}, !- Handle
  -Laboratory-ASHRAE 169-2013-5A created: 2026-01-27 16:13:38 -0500, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {4d7ff29b-ca70-41a7-b29a-0d7e76126bd6}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  3,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Laboratory;                             !- Standards Building Type

OS:Space,
  {62990437-889c-4b89-8b5e-48a156e852e5}, !- Handle
  Office_bot_2,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c0333868-5335-4a45-a4a6-3f6dc1b252fb}, !- Building Story Name
  {f9da3ac3-cbb9-4dba-80dc-55939755960a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ScheduleTypeLimits,
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {9e3ca7fd-eade-4714-8f84-27b736090e74}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Surface,
  {62828fd0-e2df-49ef-8f41-8906f6eaf354}, !- Handle
  Office_bot_2_GroundFloor_0_0_0,         !- Name
  Floor,                                  !- Surface Type
  {13d75aaa-2c0f-4cad-9aa6-c29ab76bfdd9}, !- Construction Name
  {62990437-889c-4b89-8b5e-48a156e852e5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 0,                    !- X,Y,Z Vertex 1 {m}
  7.62, 38.1000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfcd92b3-510e-455a-abbd-427732ab5170}, !- Handle
  Office_bot_2_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {62990437-889c-4b89-8b5e-48a156e852e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a49057b-a232-41c3-8234-3ed8deeb92a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 3.048,                      !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a49057b-a232-41c3-8234-3ed8deeb92a5}, !- Handle
  Plenum_bot_Floor_0_0_10000,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfcd92b3-510e-455a-abbd-427732ab5170}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.72, 3.048,                        !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 3.048,                      !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Handle
  Plenum_bot,                             !- Name
  {eefaf191-9afc-404e-82c8-2ccced7aea6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c0333868-5335-4a45-a4a6-3f6dc1b252fb}, !- Building Story Name
  {10c64029-18c4-4886-a53b-cb19ee7a8666}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fa8c2ed9-f86b-4a76-b30e-d90f9a2195a1}, !- Handle
  Office_bot_2_Partition_2_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62990437-889c-4b89-8b5e-48a156e852e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24f073bd-f113-4426-b7d1-e96a59b9db66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.6200000033, 7.6200000033, 0,          !- X,Y,Z Vertex 3 {m}
  7.6200000033, 7.6200000033, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9697d905-d450-4855-8964-490f6d2d98e0}, !- Handle
  Office_bot_2_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62990437-889c-4b89-8b5e-48a156e852e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e544a9e-54b9-42a0-af3c-c409deb7bcb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 7.62, 3.048,                      !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 0,                          !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 0,                          !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e544a9e-54b9-42a0-af3c-c409deb7bcb6}, !- Handle
  Lab_bot_fumehood_Partition_4_0_10002,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89580de5-2af0-4971-ad6a-e6f5359830c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9697d905-d450-4855-8964-490f6d2d98e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 38.1, 3.048,                      !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 0,                          !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 0,                          !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {89580de5-2af0-4971-ad6a-e6f5359830c3}, !- Handle
  Lab_bot_fumehood,                       !- Name
  {beffa361-99d8-4251-8bb8-15e9b4cf4b92}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c0333868-5335-4a45-a4a6-3f6dc1b252fb}, !- Building Story Name
  {0da66f01-3e1a-4f0f-8914-25336ea805e3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b4b25230-f037-4b8b-bba8-953c6a4f8cf3}, !- Handle
  Office_bot_2_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62990437-889c-4b89-8b5e-48a156e852e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49cd23a4-aa47-4ee3-9930-5aa3a3536735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6200000005, 38.0999999997, 3.048,     !- X,Y,Z Vertex 1 {m}
  7.6200000005, 38.0999999997, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8e-009, 45.720000003, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8e-009, 45.720000003, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49cd23a4-aa47-4ee3-9930-5aa3a3536735}, !- Handle
  Office_bot_1_Partition_4_0_10003,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4b25230-f037-4b8b-bba8-953c6a4f8cf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8e-009, 45.720000003, 3.048,         !- X,Y,Z Vertex 1 {m}
  -2.8e-009, 45.720000003, 0,             !- X,Y,Z Vertex 2 {m}
  7.6200000005, 38.0999999997, 0,         !- X,Y,Z Vertex 3 {m}
  7.6200000005, 38.0999999997, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4d3e663-3094-40e9-9242-7460fe9bbe01}, !- Handle
  Office_bot_2_Wall_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62990437-889c-4b89-8b5e-48a156e852e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 3.048,                !- X,Y,Z Vertex 1 {m}
  0, 45.7200000002, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0a179cd-71ad-46f3-82fb-b50b501e0823}, !- Handle
  Office_bot_2_Wall_5_0_0_0_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d3e663-3094-40e9-9242-7460fe9bbe01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.2838387452, 2.0696,                !- X,Y,Z Vertex 1 {m}
  0, 4.2838387452, 0.6496,                !- X,Y,Z Vertex 2 {m}
  0, 2.1992736348, 0.6496,                !- X,Y,Z Vertex 3 {m}
  0, 2.1992736348, 2.0696;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a37c80aa-3fb8-4031-8d3b-915ee84d3b27}, !- Handle
  Office_bot_2_Wall_5_0_0_1_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d3e663-3094-40e9-9242-7460fe9bbe01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.8891084052, 2.0696,                !- X,Y,Z Vertex 1 {m}
  0, 9.8891084052, 0.6496,                !- X,Y,Z Vertex 2 {m}
  0, 7.8045432948, 0.6496,                !- X,Y,Z Vertex 3 {m}
  0, 7.8045432948, 2.0696;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04f3d14f-0160-42b6-b204-902ee3592ebf}, !- Handle
  Office_bot_2_Wall_5_0_0_2_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d3e663-3094-40e9-9242-7460fe9bbe01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.4943780652, 2.0696,               !- X,Y,Z Vertex 1 {m}
  0, 15.4943780652, 0.6496,               !- X,Y,Z Vertex 2 {m}
  0, 13.4098129548, 0.6496,               !- X,Y,Z Vertex 3 {m}
  0, 13.4098129548, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f57b56a-af5c-49a8-86a2-8e2320d09688}, !- Handle
  Office_bot_2_Wall_5_0_0_3_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d3e663-3094-40e9-9242-7460fe9bbe01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.0996477252, 2.0696,               !- X,Y,Z Vertex 1 {m}
  0, 21.0996477252, 0.6496,               !- X,Y,Z Vertex 2 {m}
  0, 19.0150826148, 0.6496,               !- X,Y,Z Vertex 3 {m}
  0, 19.0150826148, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4702203c-4175-48f9-9296-4b8194acdd40}, !- Handle
  Office_bot_2_Wall_5_0_0_4_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d3e663-3094-40e9-9242-7460fe9bbe01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 26.7049173852, 2.0696,               !- X,Y,Z Vertex 1 {m}
  0, 26.7049173852, 0.6496,               !- X,Y,Z Vertex 2 {m}
  0, 24.6203522748, 0.6496,               !- X,Y,Z Vertex 3 {m}
  0, 24.6203522748, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ec4be8e-48ac-4d01-babe-f811a4bd9a5b}, !- Handle
  Office_bot_2_Wall_5_0_0_5_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d3e663-3094-40e9-9242-7460fe9bbe01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.3101870452, 2.0696,               !- X,Y,Z Vertex 1 {m}
  0, 32.3101870452, 0.6496,               !- X,Y,Z Vertex 2 {m}
  0, 30.2256219348, 0.6496,               !- X,Y,Z Vertex 3 {m}
  0, 30.2256219348, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {468f2266-04fa-4198-a0c2-164bb85eae22}, !- Handle
  Office_bot_2_Wall_5_0_0_6_0_1_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d3e663-3094-40e9-9242-7460fe9bbe01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 37.9154567052, 2.0696,               !- X,Y,Z Vertex 1 {m}
  0, 37.9154567052, 0.6496,               !- X,Y,Z Vertex 2 {m}
  0, 35.8308915948, 0.6496,               !- X,Y,Z Vertex 3 {m}
  0, 35.8308915948, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {765e3f21-c16c-49dc-8030-8ade3fc1adc8}, !- Handle
  Office_bot_2_Wall_5_0_0_7_0_0_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d3e663-3094-40e9-9242-7460fe9bbe01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.5207263652, 2.0696,               !- X,Y,Z Vertex 1 {m}
  0, 43.5207263652, 0.6496,               !- X,Y,Z Vertex 2 {m}
  0, 41.4361612548, 0.6496,               !- X,Y,Z Vertex 3 {m}
  0, 41.4361612548, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb39898b-8681-430a-be20-831971137f1e}, !- Handle
  Office_top_3_Wall_7_0_0_2_0_9_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1089953418, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  47.1089953418, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  48.8989297382, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  48.8989297382, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Handle
  Office_top_3_Wall_7_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12.192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 2 {m}
  60.9600000002, 0, 9.144,                !- X,Y,Z Vertex 3 {m}
  60.9600000002, 0, 12.192;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Handle
  Office_top_3,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d705285-e454-4134-bc5d-2490b26c602a}, !- Building Story Name
  {3c1b957a-3ebf-4b60-917e-e93644d26146}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {75258369-5db6-47ae-bed4-acc106ded242}, !- Handle
  Office_bot_3_GroundFloor_0_0_0,         !- Name
  Floor,                                  !- Surface Type
  {87436560-c46c-42bb-8bdd-d058bf386bac}, !- Construction Name
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 7.62, 0,                 !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6e003bb-134b-4363-8122-fff34e1bd873}, !- Handle
  Office_bot_3_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {940ed3ef-294a-403e-8667-1073f6900287}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 3.048,                     !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {940ed3ef-294a-403e-8667-1073f6900287}, !- Handle
  Plenum_bot_Floor_0_0_10004,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6e003bb-134b-4363-8122-fff34e1bd873}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 3.048,                     !- X,Y,Z Vertex 1 {m}
  60.96, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b538bf3-8204-4fb5-8d89-266be734b3d6}, !- Handle
  Office_bot_3_Partition_2_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7011337-364d-4b36-bd14-abbc9338cec9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9599999993, 9e-010, 3.048,           !- X,Y,Z Vertex 1 {m}
  60.9599999993, 9e-010, 0,               !- X,Y,Z Vertex 2 {m}
  53.3400000031, 7.6199999972, 0,         !- X,Y,Z Vertex 3 {m}
  53.3400000031, 7.6199999972, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7011337-364d-4b36-bd14-abbc9338cec9}, !- Handle
  Office_bot_4_Partition_5_0_10005,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce967866-7ebe-44f6-a0f0-99f129aee57b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b538bf3-8204-4fb5-8d89-266be734b3d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000031, 7.6199999972, 3.048,     !- X,Y,Z Vertex 1 {m}
  53.3400000031, 7.6199999972, 0,         !- X,Y,Z Vertex 2 {m}
  60.9599999993, 9e-010, 0,               !- X,Y,Z Vertex 3 {m}
  60.9599999993, 9e-010, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ce967866-7ebe-44f6-a0f0-99f129aee57b}, !- Handle
  Office_bot_4,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c0333868-5335-4a45-a4a6-3f6dc1b252fb}, !- Building Story Name
  {fb231d90-b690-449e-9e1b-7abda6681140}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {946d203d-4911-4ed1-8ebf-03e653839dce}, !- Handle
  Office_bot_3_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8af8a1a-025d-4232-9627-5e6c2ca56c0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 3.048,                     !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 0,                         !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8af8a1a-025d-4232-9627-5e6c2ca56c0a}, !- Handle
  Lab_bot_open_Partition_5_0_10006,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227042d1-9d82-4505-9e43-eb0d4304a3f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {946d203d-4911-4ed1-8ebf-03e653839dce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 0,                         !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {227042d1-9d82-4505-9e43-eb0d4304a3f8}, !- Handle
  Lab_bot_open,                           !- Name
  {f0fa9879-22b8-4941-bf56-26b95a5492d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c0333868-5335-4a45-a4a6-3f6dc1b252fb}, !- Building Story Name
  {8bc1caf8-ff24-4a10-a37a-a01faa3893ce}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cb343ecc-30d2-465e-a16f-e5e1a91465c9}, !- Handle
  Office_bot_3_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffbd03c3-390a-42c9-b2c1-a07cbacb5a50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffbd03c3-390a-42c9-b2c1-a07cbacb5a50}, !- Handle
  Lab_bot_corridor_Partition_5_0_10007,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b62b12d-a50d-4285-9688-9fc36d7872d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb343ecc-30d2-465e-a16f-e5e1a91465c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5b62b12d-a50d-4285-9688-9fc36d7872d0}, !- Handle
  Lab_bot_corridor,                       !- Name
  {8a6b92e3-1491-419d-9665-aecf089ee773}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c0333868-5335-4a45-a4a6-3f6dc1b252fb}, !- Building Story Name
  {2d33b042-2538-4c26-b592-bbc88a0cc13b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0f379628-e574-45e1-b6e9-dedb6d8f0cd7}, !- Handle
  Office_bot_3_Partition_5_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63caef51-2152-432a-81cb-fb058bb740e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 0,                          !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63caef51-2152-432a-81cb-fb058bb740e9}, !- Handle
  Lab_bot_fumehood_Partition_5_0_10008,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89580de5-2af0-4971-ad6a-e6f5359830c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f379628-e574-45e1-b6e9-dedb6d8f0cd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 7.62, 3.048,                      !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 0,                          !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Handle
  Office_bot_3_Wall_7_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  60.9600000002, 0, 0,                    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 0, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {082a07f4-15c4-431c-bdca-d057820bf2e6}, !- Handle
  Office_bot_3_Wall_7_0_0_0_0_11_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  57.0909729166, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  57.0909729166, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  58.9443379234, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  58.9443379234, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {142bca2c-bd7b-439a-8161-c613aa8b47d7}, !- Handle
  Office_bot_3_Wall_7_0_0_1_0_10_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.0841264766, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  52.0841264766, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  53.9374914834, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  53.9374914834, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da2e9803-b9f7-4019-a39d-98be9c842ad7}, !- Handle
  Office_bot_3_Wall_7_0_0_2_0_9_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.0772800366, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  47.0772800366, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  48.9306450434, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  48.9306450434, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aba14548-9a75-42ef-82c0-7d45134c42ab}, !- Handle
  Office_bot_3_Wall_7_0_0_3_0_8_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.0704335966, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  42.0704335966, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  43.9237986034, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  43.9237986034, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b21390d-a18b-4655-862e-59ce6356606e}, !- Handle
  Office_bot_3_Wall_7_0_0_4_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.0635871566, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  37.0635871566, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  38.9169521634, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  38.9169521634, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c84d4231-db54-41ee-a64c-ccfe93044680}, !- Handle
  Office_bot_3_Wall_7_0_0_5_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.0567407166, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  32.0567407166, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  33.9101057234, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  33.9101057234, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c5f4a1e-0326-4486-9418-b85578595fa9}, !- Handle
  Office_bot_3_Wall_7_0_0_6_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.0498942766, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  27.0498942766, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  28.9032592834, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  28.9032592834, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {946312af-18ca-4e94-9287-e8836b8493ad}, !- Handle
  Office_bot_3_Wall_7_0_0_7_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.0430478366, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  22.0430478366, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  23.8964128434, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  23.8964128434, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94a9b5cb-0bbf-4c65-b1d8-adf18f058428}, !- Handle
  Office_bot_3_Wall_7_0_0_8_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.0362013966, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  17.0362013966, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  18.8895664034, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  18.8895664034, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71fb9e7f-5f21-4ca9-bbf1-2db161618639}, !- Handle
  Office_bot_3_Wall_7_0_0_9_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.0293549566, 0, 2.0696,               !- X,Y,Z Vertex 1 {m}
  12.0293549566, 0, 0.6496,               !- X,Y,Z Vertex 2 {m}
  13.8827199634, 0, 0.6496,               !- X,Y,Z Vertex 3 {m}
  13.8827199634, 0, 2.0696;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4088e978-d8ff-4e1e-896d-36ced31c3e3c}, !- Handle
  Office_bot_3_Wall_7_0_0_10_0_1_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.0225085166, 0, 2.0696,                !- X,Y,Z Vertex 1 {m}
  7.0225085166, 0, 0.6496,                !- X,Y,Z Vertex 2 {m}
  8.8758735234, 0, 0.6496,                !- X,Y,Z Vertex 3 {m}
  8.8758735234, 0, 2.0696;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d036c32b-a593-4c1d-bf77-e2b2e44b5a35}, !- Handle
  Office_bot_3_Wall_7_0_0_11_0_0_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5df73d5-859d-4dbf-999d-c54ba60ddb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.0156620766, 0, 2.0696,                !- X,Y,Z Vertex 1 {m}
  2.0156620766, 0, 0.6496,                !- X,Y,Z Vertex 2 {m}
  3.8690270834, 0, 0.6496,                !- X,Y,Z Vertex 3 {m}
  3.8690270834, 0, 2.0696;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b949459d-91c2-4f9b-91e1-7d8a73bff9b5}, !- Handle
  Office_bot_4_GroundFloor_0_0_0,         !- Name
  Floor,                                  !- Surface Type
  {13d75aaa-2c0f-4cad-9aa6-c29ab76bfdd9}, !- Construction Name
  {ce967866-7ebe-44f6-a0f0-99f129aee57b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 0,        !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 0,                    !- X,Y,Z Vertex 2 {m}
  53.3400000002, 7.62, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3400000002, 38.1000000002, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcd5e2e7-183f-4183-be77-431c1c9dce43}, !- Handle
  Office_bot_4_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {ce967866-7ebe-44f6-a0f0-99f129aee57b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e310742-c902-41d6-856e-9444a56a4a0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 3.048,                    !- X,Y,Z Vertex 2 {m}
  53.34, 38.1, 3.048,                     !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e310742-c902-41d6-856e-9444a56a4a0a}, !- Handle
  Plenum_bot_Floor_0_0_10009,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcd5e2e7-183f-4183-be77-431c1c9dce43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 3.048,                    !- X,Y,Z Vertex 1 {m}
  60.96, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 3.048,                     !- X,Y,Z Vertex 3 {m}
  53.34, 38.1, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {996fe7f1-3ec4-4712-9527-42da2cb5f77e}, !- Handle
  Office_bot_4_Wall_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce967866-7ebe-44f6-a0f0-99f129aee57b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 3.048,                !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 0,                    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 45.7200000002, 0,        !- X,Y,Z Vertex 3 {m}
  60.9600000002, 45.7200000002, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {334d26d7-d8fd-44ee-bb88-5b88ad4ad008}, !- Handle
  Office_bot_4_Wall_2_0_0_0_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {996fe7f1-3ec4-4712-9527-42da2cb5f77e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 41.4361612548, 2.0696,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 41.4361612548, 0.6496,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 43.5207263652, 0.6496,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 43.5207263652, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f41cc8d-fd37-4307-bf1a-33ea72e47e50}, !- Handle
  Office_bot_4_Wall_2_0_0_1_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {996fe7f1-3ec4-4712-9527-42da2cb5f77e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 35.8308915948, 2.0696,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 35.8308915948, 0.6496,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 37.9154567052, 0.6496,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 37.9154567052, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b65508a-631c-4da3-9d74-0a2f7ba71b47}, !- Handle
  Office_bot_4_Wall_2_0_0_2_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {996fe7f1-3ec4-4712-9527-42da2cb5f77e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 30.2256219348, 2.0696,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 30.2256219348, 0.6496,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 32.3101870452, 0.6496,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 32.3101870452, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b743559-04d8-4c63-9bdc-9166a6c5983b}, !- Handle
  Office_bot_4_Wall_2_0_0_3_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {996fe7f1-3ec4-4712-9527-42da2cb5f77e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 24.6203522748, 2.0696,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 24.6203522748, 0.6496,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 26.7049173852, 0.6496,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 26.7049173852, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d5c3dca-e963-4878-afac-567f1347b006}, !- Handle
  Office_bot_4_Wall_2_0_0_4_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {996fe7f1-3ec4-4712-9527-42da2cb5f77e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 19.0150826148, 2.0696,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 19.0150826148, 0.6496,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 21.0996477252, 0.6496,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 21.0996477252, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e92e6d3c-6b35-4135-a4b2-304976e55d41}, !- Handle
  Office_bot_4_Wall_2_0_0_5_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {996fe7f1-3ec4-4712-9527-42da2cb5f77e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 13.4098129548, 2.0696,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 13.4098129548, 0.6496,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 15.4943780652, 0.6496,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 15.4943780652, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3041823d-abf3-44b0-9e87-698947efc2b9}, !- Handle
  Office_bot_4_Wall_2_0_0_6_0_1_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {996fe7f1-3ec4-4712-9527-42da2cb5f77e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 7.8045432948, 2.0696,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 7.8045432948, 0.6496,    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 9.8891084052, 0.6496,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 9.8891084052, 2.0696;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aee14ff6-1af6-4b47-8945-fb90f5e51455}, !- Handle
  Office_bot_4_Wall_2_0_0_7_0_0_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {996fe7f1-3ec4-4712-9527-42da2cb5f77e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 2.1992736348, 2.0696,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 2.1992736348, 0.6496,    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 4.2838387452, 0.6496,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 4.2838387452, 2.0696;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4eb80cc-d0e1-4528-8fc0-c30ff17700ca}, !- Handle
  Office_bot_4_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce967866-7ebe-44f6-a0f0-99f129aee57b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfc298d2-529a-45f1-bc4b-e7cf0cbd5a72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000022, 45.7200000021, 3.048,    !- X,Y,Z Vertex 1 {m}
  60.9600000022, 45.7200000021, 0,        !- X,Y,Z Vertex 2 {m}
  53.3399999988, 38.0999999988, 0,        !- X,Y,Z Vertex 3 {m}
  53.3399999988, 38.0999999988, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfc298d2-529a-45f1-bc4b-e7cf0cbd5a72}, !- Handle
  Office_bot_1_Partition_2_0_10010,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4eb80cc-d0e1-4528-8fc0-c30ff17700ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3399999988, 38.0999999988, 3.048,    !- X,Y,Z Vertex 1 {m}
  53.3399999988, 38.0999999988, 0,        !- X,Y,Z Vertex 2 {m}
  60.9600000022, 45.7200000021, 0,        !- X,Y,Z Vertex 3 {m}
  60.9600000022, 45.7200000021, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {672561ea-a433-46c0-8f99-0d302004ec17}, !- Handle
  Office_bot_4_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce967866-7ebe-44f6-a0f0-99f129aee57b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76afcdd9-498a-469f-80ff-5cddfa342fd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 38.1, 3.048,             !- X,Y,Z Vertex 1 {m}
  53.3400000002, 38.1, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3400000002, 7.62, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3400000002, 7.62, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76afcdd9-498a-469f-80ff-5cddfa342fd3}, !- Handle
  Lab_bot_open_Partition_2_0_10011,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227042d1-9d82-4505-9e43-eb0d4304a3f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {672561ea-a433-46c0-8f99-0d302004ec17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 7.62, 3.048,             !- X,Y,Z Vertex 1 {m}
  53.3400000002, 7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3400000002, 38.1, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3400000002, 38.1, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2eda95e-0f03-436c-b0d1-b27483020fb6}, !- Handle
  Lab_bot_fumehood_GroundFloor_0_0_0,     !- Name
  Floor,                                  !- Surface Type
  {33f06823-8c0c-44a3-9075-feef7c20cbdc}, !- Construction Name
  {89580de5-2af0-4971-ad6a-e6f5359830c3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 38.1000000002, 0,        !- X,Y,Z Vertex 1 {m}
  16.7640000001, 7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 0,                          !- X,Y,Z Vertex 3 {m}
  7.62, 38.1000000002, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63ee08f8-e3f9-4854-ac1c-d26a6dbb899d}, !- Handle
  Lab_bot_fumehood_Ceiling_1_0_0,         !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {89580de5-2af0-4971-ad6a-e6f5359830c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6936c1c-6f1c-4117-9d0f-46c17b5780ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  16.764, 38.1, 3.048,                    !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 3.048,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6936c1c-6f1c-4117-9d0f-46c17b5780ee}, !- Handle
  Plenum_bot_Floor_0_0_10012,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63ee08f8-e3f9-4854-ac1c-d26a6dbb899d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1, 3.048,                    !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 3.048,                    !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 3.048,                      !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {6e4913b0-2cde-4b7d-b99c-893fd354c9ac}, !- Handle
  Electricity:Facility 1,                 !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {f500e24c-5d26-4079-bab7-fe7e9fe638c7}, !- Handle
  Lab_bot_fumehood_Partition_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89580de5-2af0-4971-ad6a-e6f5359830c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {939316d9-2b43-49f6-81a2-1142b566456b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 7.62, 3.048,             !- X,Y,Z Vertex 1 {m}
  16.7640000001, 7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  16.7640000001, 38.1, 0,                 !- X,Y,Z Vertex 3 {m}
  16.7640000001, 38.1, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {939316d9-2b43-49f6-81a2-1142b566456b}, !- Handle
  Lab_bot_corridor_Partition_4_0_10013,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b62b12d-a50d-4285-9688-9fc36d7872d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f500e24c-5d26-4079-bab7-fe7e9fe638c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 38.1, 3.048,             !- X,Y,Z Vertex 1 {m}
  16.7640000001, 38.1, 0,                 !- X,Y,Z Vertex 2 {m}
  16.7640000001, 7.62, 0,                 !- X,Y,Z Vertex 3 {m}
  16.7640000001, 7.62, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {658b832d-9e64-4e31-9109-666b8e227948}, !- Handle
  Lab_bot_fumehood_Partition_3_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89580de5-2af0-4971-ad6a-e6f5359830c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {434e7b5e-afc2-4ab3-a6b2-02de0d96a8fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1000000002, 3.048,           !- X,Y,Z Vertex 1 {m}
  16.764, 38.1000000002, 0,               !- X,Y,Z Vertex 2 {m}
  7.62, 38.1000000002, 0,                 !- X,Y,Z Vertex 3 {m}
  7.62, 38.1000000002, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3aeae66c-3fb9-4fbe-b2e4-8523e389433a}, !- Handle
  Office_top_2_Wall_5_0_0_5_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25bdd2ef-a8c0-4fad-a2f0-1f72b8cf625a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.2746790873, 11.3136,              !- X,Y,Z Vertex 1 {m}
  0, 32.2746790873, 9.8936,               !- X,Y,Z Vertex 2 {m}
  0, 30.2611298927, 9.8936,               !- X,Y,Z Vertex 3 {m}
  0, 30.2611298927, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25bdd2ef-a8c0-4fad-a2f0-1f72b8cf625a}, !- Handle
  Office_top_2_Wall_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c98dc21-a4e5-4a50-becf-139ee34359ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 12.192,               !- X,Y,Z Vertex 1 {m}
  0, 45.7200000002, 9.144,                !- X,Y,Z Vertex 2 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 12.192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {434e7b5e-afc2-4ab3-a6b2-02de0d96a8fc}, !- Handle
  Office_bot_1_Partition_5_0_10014,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {658b832d-9e64-4e31-9109-666b8e227948}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 38.1000000002, 3.048,             !- X,Y,Z Vertex 1 {m}
  7.62, 38.1000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  16.764, 38.1000000002, 0,               !- X,Y,Z Vertex 3 {m}
  16.764, 38.1000000002, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cfbd35d-70fb-4743-b70a-32c60608f92d}, !- Handle
  Office_top_2_Wall_5_0_0_1_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25bdd2ef-a8c0-4fad-a2f0-1f72b8cf625a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.8536004473, 11.3136,               !- X,Y,Z Vertex 1 {m}
  0, 9.8536004473, 9.8936,                !- X,Y,Z Vertex 2 {m}
  0, 7.8400512527, 9.8936,                !- X,Y,Z Vertex 3 {m}
  0, 7.8400512527, 11.3136;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0919632d-3a13-4d8f-a878-de66a12de7b0}, !- Handle
  Lab_bot_corridor_GroundFloor_0_0_0,     !- Name
  Floor,                                  !- Surface Type
  {9aa99b6a-9a53-4d58-81c7-55b748b551f1}, !- Construction Name
  {5b62b12d-a50d-4285-9688-9fc36d7872d0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 38.1000000002, 0,        !- X,Y,Z Vertex 1 {m}
  21.3360000001, 7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  16.7640000001, 7.62, 0,                 !- X,Y,Z Vertex 3 {m}
  16.7640000001, 38.1000000002, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77a16526-caf5-4922-a459-251de92776d0}, !- Handle
  Lab_bot_corridor_Ceiling_1_0_0,         !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {5b62b12d-a50d-4285-9688-9fc36d7872d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f804154-b5ff-41b4-9965-25acc98d6806}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  21.336, 38.1, 3.048,                    !- X,Y,Z Vertex 2 {m}
  16.764, 38.1, 3.048,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f804154-b5ff-41b4-9965-25acc98d6806}, !- Handle
  Plenum_bot_Floor_0_0_10015,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77a16526-caf5-4922-a459-251de92776d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1, 3.048,                    !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 3.048,                    !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 3.048,                    !- X,Y,Z Vertex 3 {m}
  16.764, 38.1, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a78e4a8-42d4-4e27-be24-44a686d14838}, !- Handle
  Lab_bot_corridor_Partition_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b62b12d-a50d-4285-9688-9fc36d7872d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8ecd8dd-2041-4ed2-9a80-94f6c39cce50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 7.62, 3.048,             !- X,Y,Z Vertex 1 {m}
  21.3360000001, 7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  21.3360000001, 38.1, 0,                 !- X,Y,Z Vertex 3 {m}
  21.3360000001, 38.1, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8ecd8dd-2041-4ed2-9a80-94f6c39cce50}, !- Handle
  Lab_bot_open_Partition_4_0_10016,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227042d1-9d82-4505-9e43-eb0d4304a3f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a78e4a8-42d4-4e27-be24-44a686d14838}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 38.1, 3.048,             !- X,Y,Z Vertex 1 {m}
  21.3360000001, 38.1, 0,                 !- X,Y,Z Vertex 2 {m}
  21.3360000001, 7.62, 0,                 !- X,Y,Z Vertex 3 {m}
  21.3360000001, 7.62, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c21fc31d-97e0-460d-b3ad-04d174be7c5f}, !- Handle
  Lab_bot_corridor_Partition_3_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b62b12d-a50d-4285-9688-9fc36d7872d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa16a647-c783-4cbf-a4dd-acf0673c10f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1000000002, 3.048,           !- X,Y,Z Vertex 1 {m}
  21.336, 38.1000000002, 0,               !- X,Y,Z Vertex 2 {m}
  16.764, 38.1000000002, 0,               !- X,Y,Z Vertex 3 {m}
  16.764, 38.1000000002, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa16a647-c783-4cbf-a4dd-acf0673c10f9}, !- Handle
  Office_bot_1_Partition_6_0_10017,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c21fc31d-97e0-460d-b3ad-04d174be7c5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1000000002, 3.048,           !- X,Y,Z Vertex 1 {m}
  16.764, 38.1000000002, 0,               !- X,Y,Z Vertex 2 {m}
  21.336, 38.1000000002, 0,               !- X,Y,Z Vertex 3 {m}
  21.336, 38.1000000002, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dde05da-eea1-4567-b30d-47a73922f4a4}, !- Handle
  Lab_bot_open_GroundFloor_0_0_0,         !- Name
  Floor,                                  !- Surface Type
  {222f0e86-0706-4661-aede-a7b99a6a2994}, !- Construction Name
  {227042d1-9d82-4505-9e43-eb0d4304a3f8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 38.1000000002, 0,        !- X,Y,Z Vertex 1 {m}
  53.3400000002, 7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  21.3360000001, 7.62, 0,                 !- X,Y,Z Vertex 3 {m}
  21.3360000001, 38.1000000002, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {501cf971-3603-49a9-b9ce-30fe21331674}, !- Handle
  Lab_bot_open_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {227042d1-9d82-4505-9e43-eb0d4304a3f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ab8a7f8-745b-43c6-b7fd-7557885cf11b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 3.048,                     !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 3.048,                     !- X,Y,Z Vertex 2 {m}
  21.336, 38.1, 3.048,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ab8a7f8-745b-43c6-b7fd-7557885cf11b}, !- Handle
  Plenum_bot_Floor_0_0_10018,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {501cf971-3603-49a9-b9ce-30fe21331674}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 3.048,                     !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 3.048,                     !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 3.048,                    !- X,Y,Z Vertex 3 {m}
  21.336, 38.1, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a24f620a-04bb-4276-a9dd-9c04ec168fc3}, !- Handle
  Lab_bot_open_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227042d1-9d82-4505-9e43-eb0d4304a3f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dbc56d4-d388-4d2d-83f5-13f9be60b4cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1000000002, 3.048,            !- X,Y,Z Vertex 1 {m}
  53.34, 38.1000000002, 0,                !- X,Y,Z Vertex 2 {m}
  21.336, 38.1000000002, 0,               !- X,Y,Z Vertex 3 {m}
  21.336, 38.1000000002, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dbc56d4-d388-4d2d-83f5-13f9be60b4cc}, !- Handle
  Office_bot_1_Partition_7_0_10019,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a24f620a-04bb-4276-a9dd-9c04ec168fc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1000000002, 3.048,           !- X,Y,Z Vertex 1 {m}
  21.336, 38.1000000002, 0,               !- X,Y,Z Vertex 2 {m}
  53.34, 38.1000000002, 0,                !- X,Y,Z Vertex 3 {m}
  53.34, 38.1000000002, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0886a071-1ae1-4484-b546-04432f1d40c8}, !- Handle
  Office_bot_1_GroundFloor_0_0_0,         !- Name
  Floor,                                  !- Surface Type
  {87436560-c46c-42bb-8bdd-d058bf386bac}, !- Construction Name
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 0,        !- X,Y,Z Vertex 1 {m}
  53.3400000002, 38.1000000002, 0,        !- X,Y,Z Vertex 2 {m}
  7.62, 38.1000000002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {265c9b00-7600-43a5-ab42-6fa2fa1a4427}, !- Handle
  Office_bot_1_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1dc5aae-dad9-484c-a32a-d373070fc410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 3.048,                     !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 45.72, 3.048,                        !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1dc5aae-dad9-484c-a32a-d373070fc410}, !- Handle
  Plenum_bot_Floor_0_0_10020,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {265c9b00-7600-43a5-ab42-6fa2fa1a4427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 3.048,                    !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 3.048,                     !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Handle
  Office_bot_1_Wall_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 3.048,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 0,        !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 0,                    !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {618ba5c0-acd2-40f2-89fe-b9c6b873c8d6}, !- Handle
  Office_bot_1_Wall_3_0_0_0_0_11_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8690270834, 45.7200000002, 2.0696,    !- X,Y,Z Vertex 1 {m}
  3.8690270834, 45.7200000002, 0.6496,    !- X,Y,Z Vertex 2 {m}
  2.0156620766, 45.7200000002, 0.6496,    !- X,Y,Z Vertex 3 {m}
  2.0156620766, 45.7200000002, 2.0696;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1118150d-4263-4c76-b006-554a65476b63}, !- Handle
  Office_bot_1_Wall_3_0_0_1_0_10_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.8758735234, 45.7200000002, 2.0696,    !- X,Y,Z Vertex 1 {m}
  8.8758735234, 45.7200000002, 0.6496,    !- X,Y,Z Vertex 2 {m}
  7.0225085166, 45.7200000002, 0.6496,    !- X,Y,Z Vertex 3 {m}
  7.0225085166, 45.7200000002, 2.0696;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {639e0afe-e160-4230-b7ec-19463cf6bace}, !- Handle
  Office_bot_1_Wall_3_0_0_2_0_9_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.8827199634, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  13.8827199634, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  12.0293549566, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  12.0293549566, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbfdccaf-4437-4202-a1b1-7943bdda896c}, !- Handle
  Office_bot_1_Wall_3_0_0_3_0_8_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.8895664034, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  18.8895664034, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  17.0362013966, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  17.0362013966, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae47902c-07bf-4814-9b5e-9c1c5ba21d09}, !- Handle
  Office_bot_1_Wall_3_0_0_4_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.8964128434, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  23.8964128434, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  22.0430478366, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  22.0430478366, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cfee853-2c20-4dbe-aa24-50f78e81e3d5}, !- Handle
  Office_bot_1_Wall_3_0_0_5_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.9032592834, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  28.9032592834, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  27.0498942766, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  27.0498942766, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a898eb56-684d-40e1-bb03-1678fbc16dd0}, !- Handle
  Office_bot_1_Wall_3_0_0_6_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.9101057234, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  33.9101057234, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  32.0567407166, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  32.0567407166, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a0ba6dd-cac4-4cb8-ab77-812f7623c832}, !- Handle
  Office_bot_1_Wall_3_0_0_7_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.9169521634, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  38.9169521634, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  37.0635871566, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  37.0635871566, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79de0b11-eebd-4dbf-a151-5c6c625efd38}, !- Handle
  Office_bot_1_Wall_3_0_0_8_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.9237986034, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  43.9237986034, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  42.0704335966, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  42.0704335966, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf43cb97-51c4-4cc7-8163-83c140786471}, !- Handle
  Office_bot_1_Wall_3_0_0_9_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  48.9306450434, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  48.9306450434, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  47.0772800366, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  47.0772800366, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb55f019-7703-408c-9b2d-d9ceee7457d9}, !- Handle
  Office_bot_1_Wall_3_0_0_10_0_1_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.9374914834, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  53.9374914834, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  52.0841264766, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  52.0841264766, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a51fd9a6-4e79-4480-b3ba-89fe94469f81}, !- Handle
  Office_bot_1_Wall_3_0_0_11_0_0_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4752fb5f-b773-4819-8f0e-79a3f0133782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  58.9443379234, 45.7200000002, 2.0696,   !- X,Y,Z Vertex 1 {m}
  58.9443379234, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 2 {m}
  57.0909729166, 45.7200000002, 0.6496,   !- X,Y,Z Vertex 3 {m}
  57.0909729166, 45.7200000002, 2.0696;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {179bb912-62bb-4cd6-b84f-ff503a40a481}, !- Handle
  Plenum_bot_Ceiling_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4884de9-933e-4aa7-b07e-4d1c40b25a07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 4.572,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 4.572;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4884de9-933e-4aa7-b07e-4d1c40b25a07}, !- Handle
  Office_mid_2_Floor_0_0_10021,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6363723-eccf-488e-aaec-868d36cf8942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {179bb912-62bb-4cd6-b84f-ff503a40a481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.72, 4.572,                        !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 4.572,                      !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b6363723-eccf-488e-aaec-868d36cf8942}, !- Handle
  Office_mid_2,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8cfc4778-8f4f-4923-971e-80f710e59e90}, !- Building Story Name
  {b7de19a0-6ca5-419f-8198-22d3594ccee0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fe3f620c-713f-414a-a8b3-1d199753f078}, !- Handle
  Plenum_bot_Ceiling_1_1_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a6913d8-fd89-4cd8-8628-b1a309bf35d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a6913d8-fd89-4cd8-8628-b1a309bf35d8}, !- Handle
  Office_mid_3_Floor_0_0_10022,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe3f620c-713f-414a-a8b3-1d199753f078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 1 {m}
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 4.572;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Handle
  Office_mid_3,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8cfc4778-8f4f-4923-971e-80f710e59e90}, !- Building Story Name
  {5b6a2edb-cca3-4cbc-8836-b82f84d8b0d2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {99c1f57a-69b1-4ecf-82ea-c94be8e06016}, !- Handle
  Plenum_bot_Ceiling_1_2_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a8355b8-5065-4492-810c-b436d494f91b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 4.572,                    !- X,Y,Z Vertex 2 {m}
  53.34, 38.1, 4.572,                     !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 4.572;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8355b8-5065-4492-810c-b436d494f91b}, !- Handle
  Office_mid_4_Floor_0_0_10023,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d54bc82-97e2-4457-8537-b6ea811143a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99c1f57a-69b1-4ecf-82ea-c94be8e06016}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 4.572,                    !- X,Y,Z Vertex 1 {m}
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 3 {m}
  53.34, 38.1, 4.572;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2d54bc82-97e2-4457-8537-b6ea811143a5}, !- Handle
  Office_mid_4,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8cfc4778-8f4f-4923-971e-80f710e59e90}, !- Building Story Name
  {437db7d3-95a7-4f6d-bbc9-40160a37caa6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f494496d-ca22-43f1-b249-0e89e538030f}, !- Handle
  Plenum_bot_Ceiling_1_3_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {991f3a13-c7f1-42d0-82d5-aaa6262544d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 1 {m}
  16.764, 38.1, 4.572,                    !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 4.572,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 4.572;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {991f3a13-c7f1-42d0-82d5-aaa6262544d0}, !- Handle
  Lab_mid_fumehood_Floor_0_0_10024,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2df5da6-2f04-4203-8e9c-5c107bc00a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f494496d-ca22-43f1-b249-0e89e538030f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1, 4.572,                    !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 4.572;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b2df5da6-2f04-4203-8e9c-5c107bc00a9b}, !- Handle
  Lab_mid_fumehood,                       !- Name
  {beffa361-99d8-4251-8bb8-15e9b4cf4b92}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8cfc4778-8f4f-4923-971e-80f710e59e90}, !- Building Story Name
  {550b5f86-4a46-40cf-a71e-9c3bc005dd9d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e90194c2-bc0d-4b68-9900-079b83413f71}, !- Handle
  Plenum_bot_Ceiling_1_4_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b755b48-b156-447c-920c-5e55cb1dea9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 1 {m}
  21.336, 38.1, 4.572,                    !- X,Y,Z Vertex 2 {m}
  16.764, 38.1, 4.572,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b755b48-b156-447c-920c-5e55cb1dea9a}, !- Handle
  Lab_mid_corridor_Floor_0_0_10025,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {21de50c0-1530-49d4-8a2e-50fa41a6313e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e90194c2-bc0d-4b68-9900-079b83413f71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1, 4.572,                    !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 3 {m}
  16.764, 38.1, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {21de50c0-1530-49d4-8a2e-50fa41a6313e}, !- Handle
  Lab_mid_corridor,                       !- Name
  {8a6b92e3-1491-419d-9665-aecf089ee773}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8cfc4778-8f4f-4923-971e-80f710e59e90}, !- Building Story Name
  {416c4652-431f-4f5a-82b4-46ac0b8b8670}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {68f17b3d-55c9-4bae-9429-06f59c27acaa}, !- Handle
  Plenum_bot_Ceiling_1_5_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2bf4c9d-e4cf-44d8-879d-bbd8403ebbff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 4.572,                     !- X,Y,Z Vertex 2 {m}
  21.336, 38.1, 4.572,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2bf4c9d-e4cf-44d8-879d-bbd8403ebbff}, !- Handle
  Lab_mid_open_Floor_0_0_10026,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {65ebf715-7866-4b26-8628-723873c5dd3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68f17b3d-55c9-4bae-9429-06f59c27acaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 4.572,                     !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 3 {m}
  21.336, 38.1, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {65ebf715-7866-4b26-8628-723873c5dd3c}, !- Handle
  Lab_mid_open,                           !- Name
  {f0fa9879-22b8-4941-bf56-26b95a5492d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8cfc4778-8f4f-4923-971e-80f710e59e90}, !- Building Story Name
  {979bbc48-5be3-4b7f-a047-1f7280e93193}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5a8e3faf-0a3f-4667-a9de-a78a42bade10}, !- Handle
  Plenum_bot_Ceiling_1_6_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e98bbc76-c4a6-42f9-85a6-fa71b38fd266}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 4.572,                     !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 4.572,                    !- X,Y,Z Vertex 2 {m}
  0, 45.72, 4.572,                        !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 4.572;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e98bbc76-c4a6-42f9-85a6-fa71b38fd266}, !- Handle
  Office_mid_1_Floor_0_0_10027,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a8e3faf-0a3f-4667-a9de-a78a42bade10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 4.572,                    !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 4.572,                     !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 4.572,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 4.572;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Handle
  Office_mid_1,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8cfc4778-8f4f-4923-971e-80f710e59e90}, !- Building Story Name
  {e59dab0a-67df-4785-9ed9-cfea53e1bb42}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {daf69169-3a38-48bb-a055-c6cacd066205}, !- Handle
  Plenum_bot_Wall_2_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 4.572,                !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 3.048,                !- X,Y,Z Vertex 2 {m}
  60.9600000002, 45.7200000002, 3.048,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 45.7200000002, 4.572;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a14c62bc-297a-423b-9c7b-8c33c43790ba}, !- Handle
  Plenum_bot_Wall_3_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 4.572,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 3.048,    !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 3.048,                !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ca9e534-e823-4501-9835-e657d0cb327f}, !- Handle
  Plenum_bot_Wall_4_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 4.572,                !- X,Y,Z Vertex 1 {m}
  0, 45.7200000002, 3.048,                !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87d306de-aeba-4000-9cc0-2933744fa5f4}, !- Handle
  Plenum_bot_Wall_5_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  60.9600000002, 0, 3.048,                !- X,Y,Z Vertex 3 {m}
  60.9600000002, 0, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92b131f8-bb02-4b21-a022-c23d4c070693}, !- Handle
  Office_mid_2_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {b6363723-eccf-488e-aaec-868d36cf8942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35f6c97c-1f3d-4c3c-b3e5-35163a241c34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 7.62,                       !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 7.62,                       !- X,Y,Z Vertex 3 {m}
  0, 45.72, 7.62;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35f6c97c-1f3d-4c3c-b3e5-35163a241c34}, !- Handle
  Plenum_mid_Floor_0_0_10028,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92b131f8-bb02-4b21-a022-c23d4c070693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.72, 7.62,                         !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 7.62,                       !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 7.62,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Handle
  Plenum_mid,                             !- Name
  {eefaf191-9afc-404e-82c8-2ccced7aea6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8cfc4778-8f4f-4923-971e-80f710e59e90}, !- Building Story Name
  {8e06248d-6145-4217-8f78-e6550bc00ae9}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {03f9fec2-abc0-4f2a-8480-98db35a67d50}, !- Handle
  Office_mid_2_Partition_2_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6363723-eccf-488e-aaec-868d36cf8942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {251be697-d181-4f8f-b198-16a32ebcee25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 2 {m}
  7.6200000033, 7.6200000033, 4.572,      !- X,Y,Z Vertex 3 {m}
  7.6200000033, 7.6200000033, 7.62;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {251be697-d181-4f8f-b198-16a32ebcee25}, !- Handle
  Office_mid_3_Partition_6_0_10029,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03f9fec2-abc0-4f2a-8480-98db35a67d50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6200000033, 7.6200000033, 7.62,       !- X,Y,Z Vertex 1 {m}
  7.6200000033, 7.6200000033, 4.572,      !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c1d69d2-af66-48bf-b80d-2ac35d0bac4a}, !- Handle
  Office_mid_2_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6363723-eccf-488e-aaec-868d36cf8942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aef370f-85d3-4800-a841-701225cc1001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 7.62, 7.62,                       !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 4.572,                      !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 7.62;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aef370f-85d3-4800-a841-701225cc1001}, !- Handle
  Lab_mid_fumehood_Partition_4_0_10030,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2df5da6-2f04-4203-8e9c-5c107bc00a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c1d69d2-af66-48bf-b80d-2ac35d0bac4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 38.1, 7.62,                       !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 4.572,                      !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 7.62;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b95d6ca3-f539-4cda-bc33-52f286984112}, !- Handle
  Office_mid_2_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6363723-eccf-488e-aaec-868d36cf8942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03dc850b-f1a0-461e-80f3-0269fe41635e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6200000005, 38.0999999997, 7.62,      !- X,Y,Z Vertex 1 {m}
  7.6200000005, 38.0999999997, 4.572,     !- X,Y,Z Vertex 2 {m}
  -2.8e-009, 45.720000003, 4.572,         !- X,Y,Z Vertex 3 {m}
  -2.8e-009, 45.720000003, 7.62;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03dc850b-f1a0-461e-80f3-0269fe41635e}, !- Handle
  Office_mid_1_Partition_4_0_10031,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b95d6ca3-f539-4cda-bc33-52f286984112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8e-009, 45.720000003, 7.62,          !- X,Y,Z Vertex 1 {m}
  -2.8e-009, 45.720000003, 4.572,         !- X,Y,Z Vertex 2 {m}
  7.6200000005, 38.0999999997, 4.572,     !- X,Y,Z Vertex 3 {m}
  7.6200000005, 38.0999999997, 7.62;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f68755c-de7f-4518-a86e-b18910ee25be}, !- Handle
  Office_mid_2_Wall_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6363723-eccf-488e-aaec-868d36cf8942}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 7.62,                 !- X,Y,Z Vertex 1 {m}
  0, 45.7200000002, 4.572,                !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b67688d5-d11c-44d4-bc8a-c31ac668e5dc}, !- Handle
  Office_mid_2_Wall_5_0_0_0_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f68755c-de7f-4518-a86e-b18910ee25be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.2483307873, 6.7416,                !- X,Y,Z Vertex 1 {m}
  0, 4.2483307873, 5.3216,                !- X,Y,Z Vertex 2 {m}
  0, 2.2347815927, 5.3216,                !- X,Y,Z Vertex 3 {m}
  0, 2.2347815927, 6.7416;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28bf21f5-3ae9-4a0d-9e9e-2e8859c97cda}, !- Handle
  Office_mid_2_Wall_5_0_0_1_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f68755c-de7f-4518-a86e-b18910ee25be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.8536004473, 6.7416,                !- X,Y,Z Vertex 1 {m}
  0, 9.8536004473, 5.3216,                !- X,Y,Z Vertex 2 {m}
  0, 7.8400512527, 5.3216,                !- X,Y,Z Vertex 3 {m}
  0, 7.8400512527, 6.7416;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30a0ff2b-0c6d-45ac-8c27-c84212b3ae6f}, !- Handle
  Office_mid_2_Wall_5_0_0_2_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f68755c-de7f-4518-a86e-b18910ee25be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.4588701073, 6.7416,               !- X,Y,Z Vertex 1 {m}
  0, 15.4588701073, 5.3216,               !- X,Y,Z Vertex 2 {m}
  0, 13.4453209127, 5.3216,               !- X,Y,Z Vertex 3 {m}
  0, 13.4453209127, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7ec6e42-339b-4577-a3e1-9f52e9fd7f0d}, !- Handle
  Office_mid_2_Wall_5_0_0_3_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f68755c-de7f-4518-a86e-b18910ee25be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.0641397673, 6.7416,               !- X,Y,Z Vertex 1 {m}
  0, 21.0641397673, 5.3216,               !- X,Y,Z Vertex 2 {m}
  0, 19.0505905727, 5.3216,               !- X,Y,Z Vertex 3 {m}
  0, 19.0505905727, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e579d0f6-e8ef-484a-bd2a-ba88ad646b9e}, !- Handle
  Office_mid_2_Wall_5_0_0_4_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f68755c-de7f-4518-a86e-b18910ee25be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 26.6694094273, 6.7416,               !- X,Y,Z Vertex 1 {m}
  0, 26.6694094273, 5.3216,               !- X,Y,Z Vertex 2 {m}
  0, 24.6558602327, 5.3216,               !- X,Y,Z Vertex 3 {m}
  0, 24.6558602327, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a56ff087-2fe6-4638-8a32-eae3e5959b49}, !- Handle
  Office_mid_2_Wall_5_0_0_5_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f68755c-de7f-4518-a86e-b18910ee25be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.2746790873, 6.7416,               !- X,Y,Z Vertex 1 {m}
  0, 32.2746790873, 5.3216,               !- X,Y,Z Vertex 2 {m}
  0, 30.2611298927, 5.3216,               !- X,Y,Z Vertex 3 {m}
  0, 30.2611298927, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55a7386c-12cb-4e5e-a7bc-46717128324a}, !- Handle
  Office_mid_2_Wall_5_0_0_6_0_1_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f68755c-de7f-4518-a86e-b18910ee25be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 37.8799487473, 6.7416,               !- X,Y,Z Vertex 1 {m}
  0, 37.8799487473, 5.3216,               !- X,Y,Z Vertex 2 {m}
  0, 35.8663995527, 5.3216,               !- X,Y,Z Vertex 3 {m}
  0, 35.8663995527, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22a460e2-d759-406f-97aa-484a5981d085}, !- Handle
  Office_mid_2_Wall_5_0_0_7_0_0_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f68755c-de7f-4518-a86e-b18910ee25be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.4852184073, 6.7416,               !- X,Y,Z Vertex 1 {m}
  0, 43.4852184073, 5.3216,               !- X,Y,Z Vertex 2 {m}
  0, 41.4716692127, 5.3216,               !- X,Y,Z Vertex 3 {m}
  0, 41.4716692127, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fed465cc-999e-4400-9a00-5f72b60afd5b}, !- Handle
  Office_mid_3_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73763d32-f716-4712-a1b7-8d3b8b1e4ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 7.62,                         !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 7.62,                      !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 7.62,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73763d32-f716-4712-a1b7-8d3b8b1e4ebc}, !- Handle
  Plenum_mid_Floor_0_0_10032,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fed465cc-999e-4400-9a00-5f72b60afd5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 7.62,                      !- X,Y,Z Vertex 1 {m}
  60.96, 0, 7.62,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 7.62;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a577c9b9-c24c-4595-95d6-4a07de9ec2a2}, !- Handle
  Office_mid_3_Partition_2_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f31b1003-7839-469b-a6ae-f25bf9dbccb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9599999993, 9e-010, 7.62,            !- X,Y,Z Vertex 1 {m}
  60.9599999993, 9e-010, 4.572,           !- X,Y,Z Vertex 2 {m}
  53.3400000031, 7.6199999972, 4.572,     !- X,Y,Z Vertex 3 {m}
  53.3400000031, 7.6199999972, 7.62;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f31b1003-7839-469b-a6ae-f25bf9dbccb5}, !- Handle
  Office_mid_4_Partition_5_0_10033,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d54bc82-97e2-4457-8537-b6ea811143a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a577c9b9-c24c-4595-95d6-4a07de9ec2a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000031, 7.6199999972, 7.62,      !- X,Y,Z Vertex 1 {m}
  53.3400000031, 7.6199999972, 4.572,     !- X,Y,Z Vertex 2 {m}
  60.9599999993, 9e-010, 4.572,           !- X,Y,Z Vertex 3 {m}
  60.9599999993, 9e-010, 7.62;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81ec00cb-632e-4378-b0d8-a81093c50f9a}, !- Handle
  Office_mid_3_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87df9eec-4dfe-4a94-97ad-c719ac26b7a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 7.62,                      !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 7.62;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87df9eec-4dfe-4a94-97ad-c719ac26b7a7}, !- Handle
  Lab_mid_open_Partition_5_0_10034,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65ebf715-7866-4b26-8628-723873c5dd3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81ec00cb-632e-4378-b0d8-a81093c50f9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 7.62,                     !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 4.572,                     !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 7.62;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acbeee43-8c2d-4995-bd80-ee036638aa80}, !- Handle
  Office_mid_3_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3381056-3942-42ee-8037-6d7e28c78265}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 7.62,                     !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 7.62;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3381056-3942-42ee-8037-6d7e28c78265}, !- Handle
  Lab_mid_corridor_Partition_5_0_10035,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21de50c0-1530-49d4-8a2e-50fa41a6313e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acbeee43-8c2d-4995-bd80-ee036638aa80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 7.62,                     !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 4.572,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 7.62;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98edbb7e-a4ec-4bfc-95da-54b1c06586af}, !- Handle
  Office_mid_3_Partition_5_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bb7a095-e59a-4cd4-b278-6f65f70978ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 7.62,                     !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 7.62;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bb7a095-e59a-4cd4-b278-6f65f70978ac}, !- Handle
  Lab_mid_fumehood_Partition_5_0_10036,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2df5da6-2f04-4203-8e9c-5c107bc00a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98edbb7e-a4ec-4bfc-95da-54b1c06586af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 7.62, 7.62,                       !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 4.572,                      !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 4.572,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 7.62;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Handle
  Office_mid_3_Wall_7_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 2 {m}
  60.9600000002, 0, 4.572,                !- X,Y,Z Vertex 3 {m}
  60.9600000002, 0, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de17aeb6-9992-4b79-b040-0ad6715d59df}, !- Handle
  Office_mid_3_Wall_7_0_0_0_0_11_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  57.1226882218, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  57.1226882218, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  58.9126226182, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  58.9126226182, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e97f236-765e-44b7-b2bf-06d5c2d3deaf}, !- Handle
  Office_mid_3_Wall_7_0_0_1_0_10_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.1158417818, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  52.1158417818, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  53.9057761782, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  53.9057761782, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fbf3e5e-6401-4f72-8071-90958189a88c}, !- Handle
  Office_mid_3_Wall_7_0_0_2_0_9_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1089953418, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  47.1089953418, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  48.8989297382, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  48.8989297382, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f91314f-bcdd-4b81-b8ce-8922278efe30}, !- Handle
  Office_mid_3_Wall_7_0_0_3_0_8_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.1021489018, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  42.1021489018, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  43.8920832982, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  43.8920832982, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fe8091c-a99d-4319-8223-79b07b3c8dcb}, !- Handle
  Office_mid_3_Wall_7_0_0_4_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.0953024618, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  37.0953024618, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  38.8852368582, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  38.8852368582, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c31b0d14-5893-4b37-b9e2-95380791329d}, !- Handle
  Office_mid_1_Wall_3_0_0_8_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.8920832982, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  43.8920832982, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  42.1021489018, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  42.1021489018, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Handle
  Office_mid_1_Wall_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 7.62,     !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 4.572,    !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 4.572,                !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59f91f51-5c8f-4893-96da-1c88904281e5}, !- Handle
  Office_mid_3_Wall_7_0_0_5_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.0884560218, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  32.0884560218, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  33.8783904182, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  33.8783904182, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bed303d-882a-4c55-85e0-d8c047e5168e}, !- Handle
  Office_mid_3_Wall_7_0_0_6_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.0816095818, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  27.0816095818, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  28.8715439782, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  28.8715439782, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98f9d86a-6fe6-437a-8211-7e6b5e8d35bb}, !- Handle
  Office_mid_3_Wall_7_0_0_7_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.0747631418, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  22.0747631418, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  23.8646975382, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  23.8646975382, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0de731c9-55bb-4068-a87e-5cdf62c845a9}, !- Handle
  Office_mid_3_Wall_7_0_0_8_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.0679167018, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  17.0679167018, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  18.8578510982, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  18.8578510982, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea9d19e7-319a-444a-92c1-c0c0c4ab3d4c}, !- Handle
  Office_mid_3_Wall_7_0_0_9_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.0610702618, 0, 6.7416,               !- X,Y,Z Vertex 1 {m}
  12.0610702618, 0, 5.3216,               !- X,Y,Z Vertex 2 {m}
  13.8510046582, 0, 5.3216,               !- X,Y,Z Vertex 3 {m}
  13.8510046582, 0, 6.7416;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e43ff72-969f-4f6d-b302-a7f63c7dd372}, !- Handle
  Office_mid_3_Wall_7_0_0_10_0_1_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.0542238218, 0, 6.7416,                !- X,Y,Z Vertex 1 {m}
  7.0542238218, 0, 5.3216,                !- X,Y,Z Vertex 2 {m}
  8.8441582182, 0, 5.3216,                !- X,Y,Z Vertex 3 {m}
  8.8441582182, 0, 6.7416;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c503b1c-efd4-457e-ad60-d2737e0af28a}, !- Handle
  Office_mid_3_Wall_7_0_0_11_0_0_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23ca7e3-1b5c-49e4-a4b4-490ea9d275c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.0473773818, 0, 6.7416,                !- X,Y,Z Vertex 1 {m}
  2.0473773818, 0, 5.3216,                !- X,Y,Z Vertex 2 {m}
  3.8373117782, 0, 5.3216,                !- X,Y,Z Vertex 3 {m}
  3.8373117782, 0, 6.7416;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f06f188-16ba-48d3-ade1-725df84d3827}, !- Handle
  Office_mid_4_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {2d54bc82-97e2-4457-8537-b6ea811143a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d38e505e-5487-456c-bdc7-d6502d443a21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 7.62,                         !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 7.62,                     !- X,Y,Z Vertex 2 {m}
  53.34, 38.1, 7.62,                      !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 7.62;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d38e505e-5487-456c-bdc7-d6502d443a21}, !- Handle
  Plenum_mid_Floor_0_0_10037,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f06f188-16ba-48d3-ade1-725df84d3827}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 7.62,                     !- X,Y,Z Vertex 1 {m}
  60.96, 0, 7.62,                         !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 7.62,                      !- X,Y,Z Vertex 3 {m}
  53.34, 38.1, 7.62;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c7df9d-1aba-44ce-b366-f3a3c3c26e58}, !- Handle
  Office_mid_4_Wall_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d54bc82-97e2-4457-8537-b6ea811143a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 7.62,                 !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 4.572,                !- X,Y,Z Vertex 2 {m}
  60.9600000002, 45.7200000002, 4.572,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 45.7200000002, 7.62;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c416c4ac-65a7-4c2d-a441-3ac980de4cb0}, !- Handle
  Office_mid_4_Wall_2_0_0_0_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42c7df9d-1aba-44ce-b366-f3a3c3c26e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 41.4716692127, 6.7416,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 41.4716692127, 5.3216,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 43.4852184073, 5.3216,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 43.4852184073, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec89c07a-8ee9-43ed-abd3-d1a711c6c993}, !- Handle
  Office_mid_4_Wall_2_0_0_1_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42c7df9d-1aba-44ce-b366-f3a3c3c26e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 35.8663995527, 6.7416,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 35.8663995527, 5.3216,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 37.8799487473, 5.3216,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 37.8799487473, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bdc5bac-6631-4ff1-959f-58bfb43fbc5d}, !- Handle
  Office_mid_4_Wall_2_0_0_2_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42c7df9d-1aba-44ce-b366-f3a3c3c26e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 30.2611298927, 6.7416,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 30.2611298927, 5.3216,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 32.2746790873, 5.3216,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 32.2746790873, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7531283-910c-4ff1-9bea-766a3e70ff05}, !- Handle
  Office_mid_4_Wall_2_0_0_3_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42c7df9d-1aba-44ce-b366-f3a3c3c26e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 24.6558602327, 6.7416,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 24.6558602327, 5.3216,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 26.6694094273, 5.3216,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 26.6694094273, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {582258c8-b227-48fb-a89e-519f1aae0235}, !- Handle
  Office_mid_4_Wall_2_0_0_4_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42c7df9d-1aba-44ce-b366-f3a3c3c26e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 19.0505905727, 6.7416,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 19.0505905727, 5.3216,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 21.0641397673, 5.3216,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 21.0641397673, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1348b1a-5211-4f89-8a80-a0c07d071653}, !- Handle
  Office_mid_4_Wall_2_0_0_5_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42c7df9d-1aba-44ce-b366-f3a3c3c26e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 13.4453209127, 6.7416,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 13.4453209127, 5.3216,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 15.4588701073, 5.3216,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 15.4588701073, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ba43e23-8cfd-471f-bce2-0c4cb7a53914}, !- Handle
  Office_mid_4_Wall_2_0_0_6_0_1_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42c7df9d-1aba-44ce-b366-f3a3c3c26e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 7.8400512527, 6.7416,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 7.8400512527, 5.3216,    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 9.8536004473, 5.3216,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 9.8536004473, 6.7416;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd7223da-eed7-4909-a081-9103bab6aacb}, !- Handle
  Office_mid_4_Wall_2_0_0_7_0_0_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42c7df9d-1aba-44ce-b366-f3a3c3c26e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 2.2347815927, 6.7416,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 2.2347815927, 5.3216,    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 4.2483307873, 5.3216,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 4.2483307873, 6.7416;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b062b798-b68c-421b-802f-77dceb189cef}, !- Handle
  Office_mid_4_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d54bc82-97e2-4457-8537-b6ea811143a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96a7b1d9-ee6c-450d-af67-67a277ba1a69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000022, 45.7200000021, 7.62,     !- X,Y,Z Vertex 1 {m}
  60.9600000022, 45.7200000021, 4.572,    !- X,Y,Z Vertex 2 {m}
  53.3399999988, 38.0999999988, 4.572,    !- X,Y,Z Vertex 3 {m}
  53.3399999988, 38.0999999988, 7.62;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96a7b1d9-ee6c-450d-af67-67a277ba1a69}, !- Handle
  Office_mid_1_Partition_2_0_10038,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b062b798-b68c-421b-802f-77dceb189cef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3399999988, 38.0999999988, 7.62,     !- X,Y,Z Vertex 1 {m}
  53.3399999988, 38.0999999988, 4.572,    !- X,Y,Z Vertex 2 {m}
  60.9600000022, 45.7200000021, 4.572,    !- X,Y,Z Vertex 3 {m}
  60.9600000022, 45.7200000021, 7.62;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a437c7d-83bf-4932-8477-f48f6b477e3e}, !- Handle
  Office_mid_4_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d54bc82-97e2-4457-8537-b6ea811143a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a218875-7a90-4958-a9a9-e2ca2752e324}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 38.1, 7.62,              !- X,Y,Z Vertex 1 {m}
  53.3400000002, 38.1, 4.572,             !- X,Y,Z Vertex 2 {m}
  53.3400000002, 7.62, 4.572,             !- X,Y,Z Vertex 3 {m}
  53.3400000002, 7.62, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a218875-7a90-4958-a9a9-e2ca2752e324}, !- Handle
  Lab_mid_open_Partition_2_0_10039,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65ebf715-7866-4b26-8628-723873c5dd3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a437c7d-83bf-4932-8477-f48f6b477e3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 7.62, 7.62,              !- X,Y,Z Vertex 1 {m}
  53.3400000002, 7.62, 4.572,             !- X,Y,Z Vertex 2 {m}
  53.3400000002, 38.1, 4.572,             !- X,Y,Z Vertex 3 {m}
  53.3400000002, 38.1, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18220fc5-7e60-43b0-b660-df057809dad7}, !- Handle
  Lab_mid_fumehood_Ceiling_1_0_0,         !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {b2df5da6-2f04-4203-8e9c-5c107bc00a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e633e415-b62c-4901-aab7-3ddbde0b1737}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 7.62,                     !- X,Y,Z Vertex 1 {m}
  16.764, 38.1, 7.62,                     !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 7.62,                       !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 7.62;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e633e415-b62c-4901-aab7-3ddbde0b1737}, !- Handle
  Plenum_mid_Floor_0_0_10040,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18220fc5-7e60-43b0-b660-df057809dad7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1, 7.62,                     !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 7.62,                     !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 7.62,                       !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 7.62;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6659966-facd-4a6a-a794-3986fa344c80}, !- Handle
  Lab_mid_fumehood_Partition_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2df5da6-2f04-4203-8e9c-5c107bc00a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef7062b-56e5-406c-8830-46595a2c4283}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 7.62, 7.62,              !- X,Y,Z Vertex 1 {m}
  16.7640000001, 7.62, 4.572,             !- X,Y,Z Vertex 2 {m}
  16.7640000001, 38.1, 4.572,             !- X,Y,Z Vertex 3 {m}
  16.7640000001, 38.1, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef7062b-56e5-406c-8830-46595a2c4283}, !- Handle
  Lab_mid_corridor_Partition_4_0_10041,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21de50c0-1530-49d4-8a2e-50fa41a6313e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6659966-facd-4a6a-a794-3986fa344c80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 38.1, 7.62,              !- X,Y,Z Vertex 1 {m}
  16.7640000001, 38.1, 4.572,             !- X,Y,Z Vertex 2 {m}
  16.7640000001, 7.62, 4.572,             !- X,Y,Z Vertex 3 {m}
  16.7640000001, 7.62, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81653fdc-8e03-445f-97eb-a8d848664111}, !- Handle
  Lab_mid_fumehood_Partition_3_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2df5da6-2f04-4203-8e9c-5c107bc00a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f14a72f4-62d5-43de-8f88-253913b49fae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1000000002, 7.62,            !- X,Y,Z Vertex 1 {m}
  16.764, 38.1000000002, 4.572,           !- X,Y,Z Vertex 2 {m}
  7.62, 38.1000000002, 4.572,             !- X,Y,Z Vertex 3 {m}
  7.62, 38.1000000002, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f14a72f4-62d5-43de-8f88-253913b49fae}, !- Handle
  Office_mid_1_Partition_5_0_10042,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81653fdc-8e03-445f-97eb-a8d848664111}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 38.1000000002, 7.62,              !- X,Y,Z Vertex 1 {m}
  7.62, 38.1000000002, 4.572,             !- X,Y,Z Vertex 2 {m}
  16.764, 38.1000000002, 4.572,           !- X,Y,Z Vertex 3 {m}
  16.764, 38.1000000002, 7.62;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45cbce92-4ac6-45f7-9a4c-794ecfb11df7}, !- Handle
  Lab_mid_corridor_Ceiling_1_0_0,         !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {21de50c0-1530-49d4-8a2e-50fa41a6313e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {635ea000-7841-4be7-9dd6-6da26e903851}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 7.62,                     !- X,Y,Z Vertex 1 {m}
  21.336, 38.1, 7.62,                     !- X,Y,Z Vertex 2 {m}
  16.764, 38.1, 7.62,                     !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 7.62;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {635ea000-7841-4be7-9dd6-6da26e903851}, !- Handle
  Plenum_mid_Floor_0_0_10043,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45cbce92-4ac6-45f7-9a4c-794ecfb11df7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1, 7.62,                     !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 7.62,                     !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 7.62,                     !- X,Y,Z Vertex 3 {m}
  16.764, 38.1, 7.62;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {827d666a-8aa4-4db8-a379-80d038e60427}, !- Handle
  Lab_mid_corridor_Partition_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21de50c0-1530-49d4-8a2e-50fa41a6313e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8eabc8c-5378-4109-b5a9-c0a3b96ae98a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 7.62, 7.62,              !- X,Y,Z Vertex 1 {m}
  21.3360000001, 7.62, 4.572,             !- X,Y,Z Vertex 2 {m}
  21.3360000001, 38.1, 4.572,             !- X,Y,Z Vertex 3 {m}
  21.3360000001, 38.1, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8eabc8c-5378-4109-b5a9-c0a3b96ae98a}, !- Handle
  Lab_mid_open_Partition_4_0_10044,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65ebf715-7866-4b26-8628-723873c5dd3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {827d666a-8aa4-4db8-a379-80d038e60427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 38.1, 7.62,              !- X,Y,Z Vertex 1 {m}
  21.3360000001, 38.1, 4.572,             !- X,Y,Z Vertex 2 {m}
  21.3360000001, 7.62, 4.572,             !- X,Y,Z Vertex 3 {m}
  21.3360000001, 7.62, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b2b7ec9-ec38-4ca4-aa19-73abd1a207a8}, !- Handle
  Lab_mid_corridor_Partition_3_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21de50c0-1530-49d4-8a2e-50fa41a6313e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a6ecc36-6793-46cb-90ce-943566a3b8d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1000000002, 7.62,            !- X,Y,Z Vertex 1 {m}
  21.336, 38.1000000002, 4.572,           !- X,Y,Z Vertex 2 {m}
  16.764, 38.1000000002, 4.572,           !- X,Y,Z Vertex 3 {m}
  16.764, 38.1000000002, 7.62;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a6ecc36-6793-46cb-90ce-943566a3b8d1}, !- Handle
  Office_mid_1_Partition_6_0_10045,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b2b7ec9-ec38-4ca4-aa19-73abd1a207a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1000000002, 7.62,            !- X,Y,Z Vertex 1 {m}
  16.764, 38.1000000002, 4.572,           !- X,Y,Z Vertex 2 {m}
  21.336, 38.1000000002, 4.572,           !- X,Y,Z Vertex 3 {m}
  21.336, 38.1000000002, 7.62;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {20e84880-9a06-4ebf-bd8e-b31a4947a370}, !- Handle
  Lab_top_corridor,                       !- Name
  {8a6b92e3-1491-419d-9665-aecf089ee773}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d705285-e454-4134-bc5d-2490b26c602a}, !- Building Story Name
  {f66ed4ca-69a0-4246-b9b9-48c037b468cb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cb1bd745-81c0-4097-a655-e3bc0ac56500}, !- Handle
  Lab_mid_open_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {65ebf715-7866-4b26-8628-723873c5dd3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ebca53e-18af-4b67-b67b-0d822a05161f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 7.62,                      !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 7.62,                      !- X,Y,Z Vertex 2 {m}
  21.336, 38.1, 7.62,                     !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 7.62;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ebca53e-18af-4b67-b67b-0d822a05161f}, !- Handle
  Plenum_mid_Floor_0_0_10046,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb1bd745-81c0-4097-a655-e3bc0ac56500}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 7.62,                      !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 7.62,                      !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 7.62,                     !- X,Y,Z Vertex 3 {m}
  21.336, 38.1, 7.62;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bbb3e66-d4eb-4cd6-8c6a-a025cfb14424}, !- Handle
  Lab_mid_open_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65ebf715-7866-4b26-8628-723873c5dd3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe073a4b-245e-4627-a7a4-006cd0f04b27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1000000002, 7.62,             !- X,Y,Z Vertex 1 {m}
  53.34, 38.1000000002, 4.572,            !- X,Y,Z Vertex 2 {m}
  21.336, 38.1000000002, 4.572,           !- X,Y,Z Vertex 3 {m}
  21.336, 38.1000000002, 7.62;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe073a4b-245e-4627-a7a4-006cd0f04b27}, !- Handle
  Office_mid_1_Partition_7_0_10047,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bbb3e66-d4eb-4cd6-8c6a-a025cfb14424}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1000000002, 7.62,            !- X,Y,Z Vertex 1 {m}
  21.336, 38.1000000002, 4.572,           !- X,Y,Z Vertex 2 {m}
  53.34, 38.1000000002, 4.572,            !- X,Y,Z Vertex 3 {m}
  53.34, 38.1000000002, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fc5f8bf-be07-44c1-b9b3-7f06c71ccd4b}, !- Handle
  Office_mid_1_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac85bf7b-9063-4175-b7b4-e945b16d0b3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 7.62,                      !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 7.62,                     !- X,Y,Z Vertex 2 {m}
  0, 45.72, 7.62,                         !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 7.62;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac85bf7b-9063-4175-b7b4-e945b16d0b3f}, !- Handle
  Plenum_mid_Floor_0_0_10048,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fc5f8bf-be07-44c1-b9b3-7f06c71ccd4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 7.62,                     !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 7.62,                      !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 7.62,                       !- X,Y,Z Vertex 3 {m}
  0, 45.72, 7.62;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9a60dd3-32a8-4bb1-a1d5-60ee80202a3a}, !- Handle
  Office_mid_1_Wall_3_0_0_0_0_11_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8373117782, 45.7200000002, 6.7416,    !- X,Y,Z Vertex 1 {m}
  3.8373117782, 45.7200000002, 5.3216,    !- X,Y,Z Vertex 2 {m}
  2.0473773818, 45.7200000002, 5.3216,    !- X,Y,Z Vertex 3 {m}
  2.0473773818, 45.7200000002, 6.7416;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a87b658b-593b-4360-851c-5ccd5355c36c}, !- Handle
  Office_mid_1_Wall_3_0_0_1_0_10_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.8441582182, 45.7200000002, 6.7416,    !- X,Y,Z Vertex 1 {m}
  8.8441582182, 45.7200000002, 5.3216,    !- X,Y,Z Vertex 2 {m}
  7.0542238218, 45.7200000002, 5.3216,    !- X,Y,Z Vertex 3 {m}
  7.0542238218, 45.7200000002, 6.7416;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7149d374-1899-4008-802c-b62ea022a91a}, !- Handle
  Office_mid_1_Wall_3_0_0_2_0_9_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.8510046582, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  13.8510046582, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  12.0610702618, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  12.0610702618, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee3e5983-ea51-4f41-9c44-fce5a548ddcb}, !- Handle
  Office_top_2_Wall_5_0_0_6_0_1_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25bdd2ef-a8c0-4fad-a2f0-1f72b8cf625a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 37.8799487473, 11.3136,              !- X,Y,Z Vertex 1 {m}
  0, 37.8799487473, 9.8936,               !- X,Y,Z Vertex 2 {m}
  0, 35.8663995527, 9.8936,               !- X,Y,Z Vertex 3 {m}
  0, 35.8663995527, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57bbc606-b181-4226-914a-be2fdc721e20}, !- Handle
  Office_mid_1_Wall_3_0_0_3_0_8_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.8578510982, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  18.8578510982, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  17.0679167018, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  17.0679167018, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab30c07a-0614-460c-8df2-a135886b72b7}, !- Handle
  Office_mid_1_Wall_3_0_0_4_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.8646975382, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  23.8646975382, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  22.0747631418, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  22.0747631418, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {268a582e-24e3-4f0c-9925-56b07a1722aa}, !- Handle
  Office_mid_1_Wall_3_0_0_5_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.8715439782, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  28.8715439782, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  27.0816095818, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  27.0816095818, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d8ea6ef-aa99-46f1-aedd-a23fc396bfa1}, !- Handle
  Office_mid_1_Wall_3_0_0_6_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.8783904182, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  33.8783904182, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  32.0884560218, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  32.0884560218, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b464381-511e-4219-8bd2-824a9b90aeae}, !- Handle
  Office_mid_1_Wall_3_0_0_7_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.8852368582, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  38.8852368582, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  37.0953024618, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  37.0953024618, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d21928f0-d0c4-4acc-a421-8758a18afe6d}, !- Handle
  Office_mid_1_Wall_3_0_0_9_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  48.8989297382, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  48.8989297382, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  47.1089953418, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  47.1089953418, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20cc9a3c-90ea-4147-ab52-aeb90e93266e}, !- Handle
  Office_mid_1_Wall_3_0_0_10_0_1_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.9057761782, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  53.9057761782, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  52.1158417818, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  52.1158417818, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d84383e-d9aa-4e7e-bd9b-7ea065895eaa}, !- Handle
  Office_mid_1_Wall_3_0_0_11_0_0_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ef55b6-1d8d-45f0-9f3e-a1bb0debf005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  58.9126226182, 45.7200000002, 6.7416,   !- X,Y,Z Vertex 1 {m}
  58.9126226182, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 2 {m}
  57.1226882218, 45.7200000002, 5.3216,   !- X,Y,Z Vertex 3 {m}
  57.1226882218, 45.7200000002, 6.7416;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {567dfbd1-c050-4733-8876-6e6ce9af95b6}, !- Handle
  Plenum_top_Floor_0_0_10056,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8bc5b76-6890-4d66-9781-2015ebf9e6ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.72, 12.192,                       !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 12.192,                     !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 12.192;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {375be6bc-9978-4793-8391-ec746275324a}, !- Handle
  Plenum_top,                             !- Name
  {eefaf191-9afc-404e-82c8-2ccced7aea6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d705285-e454-4134-bc5d-2490b26c602a}, !- Building Story Name
  {68933bf6-297c-4c91-ae54-4c8f5c16d6ff}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fe5fa276-3ac7-4850-92a9-428a422fc434}, !- Handle
  Plenum_mid_Ceiling_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {931119da-999b-4402-8c92-a7809f142c43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.144,                            !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 9.144,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 9.144;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {931119da-999b-4402-8c92-a7809f142c43}, !- Handle
  Office_top_2_Floor_0_0_10049,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c98dc21-a4e5-4a50-becf-139ee34359ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe5fa276-3ac7-4850-92a9-428a422fc434}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.72, 9.144,                        !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 9.144,                      !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 9.144;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6462d11f-b2b8-4900-8517-2aca26576e2e}, !- Handle
  Plenum_mid_Ceiling_1_1_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2fadcde-c7f6-4a48-93f0-0bbf6f4dfba2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 9.144,                        !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 9.144;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2fadcde-c7f6-4a48-93f0-0bbf6f4dfba2}, !- Handle
  Office_top_3_Floor_0_0_10050,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6462d11f-b2b8-4900-8517-2aca26576e2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 1 {m}
  60.96, 0, 9.144,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {932de547-65f8-4977-b3a3-d3a246d3fe11}, !- Handle
  Office_top_1_Wall_3_0_0_5_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.8715439782, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  28.8715439782, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  27.0816095818, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  27.0816095818, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16c056bb-5379-44d4-8d06-4ba2ada35f97}, !- Handle
  Plenum_mid_Ceiling_1_2_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33b655bf-c1f7-4466-8137-1d001d227335}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 9.144,                        !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 9.144,                    !- X,Y,Z Vertex 2 {m}
  53.34, 38.1, 9.144,                     !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 9.144;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33b655bf-c1f7-4466-8137-1d001d227335}, !- Handle
  Office_top_4_Floor_0_0_10051,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a7b5421-1012-40d7-b5f4-b0c27beca13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16c056bb-5379-44d4-8d06-4ba2ada35f97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 9.144,                    !- X,Y,Z Vertex 1 {m}
  60.96, 0, 9.144,                        !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 3 {m}
  53.34, 38.1, 9.144;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3a7b5421-1012-40d7-b5f4-b0c27beca13d}, !- Handle
  Office_top_4,                           !- Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d705285-e454-4134-bc5d-2490b26c602a}, !- Building Story Name
  {5ca2e963-fdec-4f58-aa37-459122291c58}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6335b6e1-694e-4284-a3a2-3e96963a4c6b}, !- Handle
  Plenum_mid_Ceiling_1_3_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f1ebf71-47c5-4fe4-90e9-f2e2a5c3d189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 1 {m}
  16.764, 38.1, 9.144,                    !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 9.144,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f1ebf71-47c5-4fe4-90e9-f2e2a5c3d189}, !- Handle
  Lab_top_fumehood_Floor_0_0_10052,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e6bb822-9803-4802-9aa0-b6797681596e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6335b6e1-694e-4284-a3a2-3e96963a4c6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1, 9.144,                    !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6e6bb822-9803-4802-9aa0-b6797681596e}, !- Handle
  Lab_top_fumehood,                       !- Name
  {beffa361-99d8-4251-8bb8-15e9b4cf4b92}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d705285-e454-4134-bc5d-2490b26c602a}, !- Building Story Name
  {eab7da63-7b51-4136-9251-7ca38548feeb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {03a4ed5e-ed3d-497f-a00a-774b07b39cd8}, !- Handle
  Plenum_mid_Ceiling_1_4_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa905333-d516-4754-b4b2-bbc71e3082e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 1 {m}
  21.336, 38.1, 9.144,                    !- X,Y,Z Vertex 2 {m}
  16.764, 38.1, 9.144,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 9.144;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa905333-d516-4754-b4b2-bbc71e3082e9}, !- Handle
  Lab_top_corridor_Floor_0_0_10053,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {20e84880-9a06-4ebf-bd8e-b31a4947a370}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03a4ed5e-ed3d-497f-a00a-774b07b39cd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1, 9.144,                    !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 3 {m}
  16.764, 38.1, 9.144;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f751bf7f-bb94-4138-9d9a-2fbd23d1c498}, !- Handle
  Plenum_mid_Ceiling_1_5_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a936a17e-15bb-4404-9906-c0e8f883ea7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 9.144,                     !- X,Y,Z Vertex 2 {m}
  21.336, 38.1, 9.144,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 9.144;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a936a17e-15bb-4404-9906-c0e8f883ea7d}, !- Handle
  Lab_top_open_Floor_0_0_10054,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa465c8f-b2fb-4c5d-a62a-af04a18a95b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f751bf7f-bb94-4138-9d9a-2fbd23d1c498}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 9.144,                     !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 3 {m}
  21.336, 38.1, 9.144;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fa465c8f-b2fb-4c5d-a62a-af04a18a95b4}, !- Handle
  Lab_top_open,                           !- Name
  {f0fa9879-22b8-4941-bf56-26b95a5492d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d705285-e454-4134-bc5d-2490b26c602a}, !- Building Story Name
  {0080f6ce-a2ca-40bd-8085-60d1ebf34e8c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fff9f5cc-b8cf-4499-b48e-af8c22aa2a7d}, !- Handle
  Plenum_mid_Ceiling_1_6_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f777d5ec-c756-4da3-8769-a8f052e9aa12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 9.144,                     !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 9.144,                    !- X,Y,Z Vertex 2 {m}
  0, 45.72, 9.144,                        !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f777d5ec-c756-4da3-8769-a8f052e9aa12}, !- Handle
  Office_top_1_Floor_0_0_10055,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fff9f5cc-b8cf-4499-b48e-af8c22aa2a7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 9.144,                    !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 9.144,                     !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 9.144,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 9.144;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a85caa47-0d6a-488b-9af4-638348dad16e}, !- Handle
  Plenum_mid_Wall_2_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 9.144,                !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 7.62,                 !- X,Y,Z Vertex 2 {m}
  60.9600000002, 45.7200000002, 7.62,     !- X,Y,Z Vertex 3 {m}
  60.9600000002, 45.7200000002, 9.144;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9ddb68b-fc9b-41b3-a2fc-404c878af7ad}, !- Handle
  Plenum_mid_Wall_3_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 9.144,    !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 7.62,     !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 7.62,                 !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 9.144;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0535be85-91cb-47c4-8926-1e122faa204b}, !- Handle
  Plenum_mid_Wall_4_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 9.144,                !- X,Y,Z Vertex 1 {m}
  0, 45.7200000002, 7.62,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 9.144;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc11576-b9e7-4320-81b4-de7a1c3980f0}, !- Handle
  Plenum_mid_Wall_5_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.144,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  60.9600000002, 0, 7.62,                 !- X,Y,Z Vertex 3 {m}
  60.9600000002, 0, 9.144;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8bc5b76-6890-4d66-9781-2015ebf9e6ad}, !- Handle
  Office_top_2_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {9c98dc21-a4e5-4a50-becf-139ee34359ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {567dfbd1-c050-4733-8876-6e6ce9af95b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12.192,                           !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 12.192,                     !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 45.72, 12.192;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8acb35f3-63a1-4f78-bd64-a52be6243257}, !- Handle
  Office_top_2_Partition_2_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c98dc21-a4e5-4a50-becf-139ee34359ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca639866-c498-4981-96c7-6cd20f27768c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12.192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 2 {m}
  7.6200000033, 7.6200000033, 9.144,      !- X,Y,Z Vertex 3 {m}
  7.6200000033, 7.6200000033, 12.192;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca639866-c498-4981-96c7-6cd20f27768c}, !- Handle
  Office_top_3_Partition_6_0_10057,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8acb35f3-63a1-4f78-bd64-a52be6243257}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6200000033, 7.6200000033, 12.192,     !- X,Y,Z Vertex 1 {m}
  7.6200000033, 7.6200000033, 9.144,      !- X,Y,Z Vertex 2 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 12.192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab918cf0-3ec9-4c4e-84e4-74e298b460a9}, !- Handle
  Office_top_2_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c98dc21-a4e5-4a50-becf-139ee34359ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58a3c824-4508-4ee2-a3cb-3d643e59ca3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 7.62, 12.192,                     !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 9.144,                      !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 12.192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a3c824-4508-4ee2-a3cb-3d643e59ca3d}, !- Handle
  Lab_top_fumehood_Partition_4_0_10058,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e6bb822-9803-4802-9aa0-b6797681596e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab918cf0-3ec9-4c4e-84e4-74e298b460a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 38.1, 12.192,                     !- X,Y,Z Vertex 1 {m}
  7.62, 38.1, 9.144,                      !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 12.192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6099db8-c7fa-4447-a0b0-15af73c17644}, !- Handle
  Office_top_2_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c98dc21-a4e5-4a50-becf-139ee34359ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8780bfdd-c41c-4690-b140-15b32acd7680}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6200000005, 38.0999999997, 12.192,    !- X,Y,Z Vertex 1 {m}
  7.6200000005, 38.0999999997, 9.144,     !- X,Y,Z Vertex 2 {m}
  -2.8e-009, 45.720000003, 9.144,         !- X,Y,Z Vertex 3 {m}
  -2.8e-009, 45.720000003, 12.192;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8780bfdd-c41c-4690-b140-15b32acd7680}, !- Handle
  Office_top_1_Partition_4_0_10059,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6099db8-c7fa-4447-a0b0-15af73c17644}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8e-009, 45.720000003, 12.192,        !- X,Y,Z Vertex 1 {m}
  -2.8e-009, 45.720000003, 9.144,         !- X,Y,Z Vertex 2 {m}
  7.6200000005, 38.0999999997, 9.144,     !- X,Y,Z Vertex 3 {m}
  7.6200000005, 38.0999999997, 12.192;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a2fb707-5488-4c5e-b7da-9f191c20bb9c}, !- Handle
  Office_top_2_Wall_5_0_0_0_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25bdd2ef-a8c0-4fad-a2f0-1f72b8cf625a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.2483307873, 11.3136,               !- X,Y,Z Vertex 1 {m}
  0, 4.2483307873, 9.8936,                !- X,Y,Z Vertex 2 {m}
  0, 2.2347815927, 9.8936,                !- X,Y,Z Vertex 3 {m}
  0, 2.2347815927, 11.3136;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f34852bf-514f-4b25-8ba4-31942385fcb9}, !- Handle
  Office_top_2_Wall_5_0_0_2_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25bdd2ef-a8c0-4fad-a2f0-1f72b8cf625a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.4588701073, 11.3136,              !- X,Y,Z Vertex 1 {m}
  0, 15.4588701073, 9.8936,               !- X,Y,Z Vertex 2 {m}
  0, 13.4453209127, 9.8936,               !- X,Y,Z Vertex 3 {m}
  0, 13.4453209127, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {977d65dc-7da7-478c-b5a4-bb6410d1e766}, !- Handle
  Office_top_2_Wall_5_0_0_3_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25bdd2ef-a8c0-4fad-a2f0-1f72b8cf625a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.0641397673, 11.3136,              !- X,Y,Z Vertex 1 {m}
  0, 21.0641397673, 9.8936,               !- X,Y,Z Vertex 2 {m}
  0, 19.0505905727, 9.8936,               !- X,Y,Z Vertex 3 {m}
  0, 19.0505905727, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7991b344-5c41-4fe6-8b8c-fa9b69a88471}, !- Handle
  Office_top_2_Wall_5_0_0_4_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25bdd2ef-a8c0-4fad-a2f0-1f72b8cf625a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 26.6694094273, 11.3136,              !- X,Y,Z Vertex 1 {m}
  0, 26.6694094273, 9.8936,               !- X,Y,Z Vertex 2 {m}
  0, 24.6558602327, 9.8936,               !- X,Y,Z Vertex 3 {m}
  0, 24.6558602327, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {174be69f-9df2-411e-b16a-387826d8bd4e}, !- Handle
  Office_top_2_Wall_5_0_0_7_0_0_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25bdd2ef-a8c0-4fad-a2f0-1f72b8cf625a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.4852184073, 11.3136,              !- X,Y,Z Vertex 1 {m}
  0, 43.4852184073, 9.8936,               !- X,Y,Z Vertex 2 {m}
  0, 41.4716692127, 9.8936,               !- X,Y,Z Vertex 3 {m}
  0, 41.4716692127, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b25565e-1508-42bf-9716-67fc903c6d75}, !- Handle
  Office_top_3_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64f81e32-6cea-457c-b9c4-7a2639c73196}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 12.192,                       !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 12.192,                    !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 12.192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64f81e32-6cea-457c-b9c4-7a2639c73196}, !- Handle
  Plenum_top_Floor_0_0_10060,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b25565e-1508-42bf-9716-67fc903c6d75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 12.192,                    !- X,Y,Z Vertex 1 {m}
  60.96, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 12.192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {446c0fc2-632c-457e-ab2c-54601a5463ba}, !- Handle
  Office_top_3_Partition_2_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8920477c-b1a9-4bd8-987e-66131d4d065b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9599999993, 9e-010, 12.192,          !- X,Y,Z Vertex 1 {m}
  60.9599999993, 9e-010, 9.144,           !- X,Y,Z Vertex 2 {m}
  53.3400000031, 7.6199999972, 9.144,     !- X,Y,Z Vertex 3 {m}
  53.3400000031, 7.6199999972, 12.192;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8920477c-b1a9-4bd8-987e-66131d4d065b}, !- Handle
  Office_top_4_Partition_5_0_10061,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7b5421-1012-40d7-b5f4-b0c27beca13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {446c0fc2-632c-457e-ab2c-54601a5463ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000031, 7.6199999972, 12.192,    !- X,Y,Z Vertex 1 {m}
  53.3400000031, 7.6199999972, 9.144,     !- X,Y,Z Vertex 2 {m}
  60.9599999993, 9e-010, 9.144,           !- X,Y,Z Vertex 3 {m}
  60.9599999993, 9e-010, 12.192;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d683f8d-6496-4419-9c98-79d376fee69c}, !- Handle
  Office_top_3_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {705d5e83-024e-40af-b393-0c90b565e94e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 12.192,                    !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 12.192;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {705d5e83-024e-40af-b393-0c90b565e94e}, !- Handle
  Lab_top_open_Partition_5_0_10062,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa465c8f-b2fb-4c5d-a62a-af04a18a95b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d683f8d-6496-4419-9c98-79d376fee69c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 12.192,                   !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 9.144,                     !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 12.192;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cbd459c-b2bc-4ad1-8a3b-503486a7d7ea}, !- Handle
  Office_top_3_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae3e4fd8-02ba-499b-9494-d51e3a44e078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 12.192,                   !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 12.192;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae3e4fd8-02ba-499b-9494-d51e3a44e078}, !- Handle
  Lab_top_corridor_Partition_5_0_10063,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e84880-9a06-4ebf-bd8e-b31a4947a370}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cbd459c-b2bc-4ad1-8a3b-503486a7d7ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 12.192,                   !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 9.144,                    !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 12.192;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7ee2d77-fce5-4da7-99c9-cb02daf19d44}, !- Handle
  Office_top_3_Partition_5_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3052103-70ac-47ff-894d-80cfeec6c3da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 12.192,                   !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 12.192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3052103-70ac-47ff-894d-80cfeec6c3da}, !- Handle
  Lab_top_fumehood_Partition_5_0_10064,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e6bb822-9803-4802-9aa0-b6797681596e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7ee2d77-fce5-4da7-99c9-cb02daf19d44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 7.62, 12.192,                     !- X,Y,Z Vertex 1 {m}
  7.62, 7.62, 9.144,                      !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 9.144,                    !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 12.192;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29d65559-c933-4277-9101-d45e0ca840ee}, !- Handle
  Office_top_3_Wall_7_0_0_0_0_11_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  57.1226882218, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  57.1226882218, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  58.9126226182, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  58.9126226182, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e593c5c-3b42-4fc6-a092-a0fddec15f94}, !- Handle
  Office_top_3_Wall_7_0_0_1_0_10_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.1158417818, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  52.1158417818, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  53.9057761782, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  53.9057761782, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e960d91b-b77d-40c3-9bee-da178ba03cb8}, !- Handle
  Office_top_3_Wall_7_0_0_3_0_8_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.1021489018, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  42.1021489018, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  43.8920832982, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  43.8920832982, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49955fb8-8271-4f86-9cc9-f704155a1a75}, !- Handle
  Office_top_3_Wall_7_0_0_4_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.0953024618, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  37.0953024618, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  38.8852368582, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  38.8852368582, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5373fb68-461c-4c59-9de4-8a1cd5267575}, !- Handle
  Office_top_3_Wall_7_0_0_5_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.0884560218, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  32.0884560218, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  33.8783904182, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  33.8783904182, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {711663f3-3489-4aa6-aa74-b877f3a75c0e}, !- Handle
  Office_top_3_Wall_7_0_0_6_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.0816095818, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  27.0816095818, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  28.8715439782, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  28.8715439782, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d000ae18-111c-4085-9d6a-89fa6c315418}, !- Handle
  Office_top_3_Wall_7_0_0_7_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.0747631418, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  22.0747631418, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  23.8646975382, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  23.8646975382, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a01afe8-83c1-40f6-9357-1e76913dc946}, !- Handle
  Office_top_3_Wall_7_0_0_8_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.0679167018, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  17.0679167018, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  18.8578510982, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  18.8578510982, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3a5233e-e6d8-45e9-b80c-6561ac519398}, !- Handle
  Office_top_3_Wall_7_0_0_9_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.0610702618, 0, 11.3136,              !- X,Y,Z Vertex 1 {m}
  12.0610702618, 0, 9.8936,               !- X,Y,Z Vertex 2 {m}
  13.8510046582, 0, 9.8936,               !- X,Y,Z Vertex 3 {m}
  13.8510046582, 0, 11.3136;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c51c73d7-2594-4a2a-a289-b62261572a03}, !- Handle
  Office_top_3_Wall_7_0_0_10_0_1_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.0542238218, 0, 11.3136,               !- X,Y,Z Vertex 1 {m}
  7.0542238218, 0, 9.8936,                !- X,Y,Z Vertex 2 {m}
  8.8441582182, 0, 9.8936,                !- X,Y,Z Vertex 3 {m}
  8.8441582182, 0, 11.3136;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86ff38dc-e5bf-40d4-86f4-f475bc1a7cfc}, !- Handle
  Office_top_3_Wall_7_0_0_11_0_0_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e76471-25ee-4988-bacd-3ad4827ed922}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.0473773818, 0, 11.3136,               !- X,Y,Z Vertex 1 {m}
  2.0473773818, 0, 9.8936,                !- X,Y,Z Vertex 2 {m}
  3.8373117782, 0, 9.8936,                !- X,Y,Z Vertex 3 {m}
  3.8373117782, 0, 11.3136;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57b5b1a8-0411-464e-a89e-8b59f7f84976}, !- Handle
  Office_top_4_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {3a7b5421-1012-40d7-b5f4-b0c27beca13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eb3c0ce-6885-4448-8d1c-ac9c82af02b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 12.192,                       !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 12.192,                   !- X,Y,Z Vertex 2 {m}
  53.34, 38.1, 12.192,                    !- X,Y,Z Vertex 3 {m}
  53.34, 7.62, 12.192;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb3c0ce-6885-4448-8d1c-ac9c82af02b1}, !- Handle
  Plenum_top_Floor_0_0_10065,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57b5b1a8-0411-464e-a89e-8b59f7f84976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 12.192,                   !- X,Y,Z Vertex 1 {m}
  60.96, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  53.34, 7.62, 12.192,                    !- X,Y,Z Vertex 3 {m}
  53.34, 38.1, 12.192;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a364fc6c-4f04-4cc9-9f52-bd6ab4e46e18}, !- Handle
  Office_top_4_Wall_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7b5421-1012-40d7-b5f4-b0c27beca13d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 12.192,               !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 9.144,                !- X,Y,Z Vertex 2 {m}
  60.9600000002, 45.7200000002, 9.144,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 45.7200000002, 12.192;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a892aff-b67f-474b-a852-1a38feca39a0}, !- Handle
  Office_top_4_Wall_2_0_0_0_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a364fc6c-4f04-4cc9-9f52-bd6ab4e46e18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 41.4716692127, 11.3136,  !- X,Y,Z Vertex 1 {m}
  60.9600000002, 41.4716692127, 9.8936,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 43.4852184073, 9.8936,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 43.4852184073, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51506135-4c76-40b1-8b7c-5edb936fff09}, !- Handle
  Office_top_4_Wall_2_0_0_1_0_6_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a364fc6c-4f04-4cc9-9f52-bd6ab4e46e18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 35.8663995527, 11.3136,  !- X,Y,Z Vertex 1 {m}
  60.9600000002, 35.8663995527, 9.8936,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 37.8799487473, 9.8936,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 37.8799487473, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cc51a48-b550-41b8-bf2a-efa8b23bc00c}, !- Handle
  Office_top_4_Wall_2_0_0_2_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a364fc6c-4f04-4cc9-9f52-bd6ab4e46e18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 30.2611298927, 11.3136,  !- X,Y,Z Vertex 1 {m}
  60.9600000002, 30.2611298927, 9.8936,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 32.2746790873, 9.8936,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 32.2746790873, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fec74ee5-b909-4ad7-b9bc-9fdb255febf2}, !- Handle
  Office_top_4_Wall_2_0_0_3_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a364fc6c-4f04-4cc9-9f52-bd6ab4e46e18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 24.6558602327, 11.3136,  !- X,Y,Z Vertex 1 {m}
  60.9600000002, 24.6558602327, 9.8936,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 26.6694094273, 9.8936,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 26.6694094273, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bd13d05-5081-4133-a47f-4b7809f16db3}, !- Handle
  Office_top_4_Wall_2_0_0_4_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a364fc6c-4f04-4cc9-9f52-bd6ab4e46e18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 19.0505905727, 11.3136,  !- X,Y,Z Vertex 1 {m}
  60.9600000002, 19.0505905727, 9.8936,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 21.0641397673, 9.8936,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 21.0641397673, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edea4faa-9f50-4609-891f-b9ee861ca541}, !- Handle
  Office_top_4_Wall_2_0_0_5_0_2_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a364fc6c-4f04-4cc9-9f52-bd6ab4e46e18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 13.4453209127, 11.3136,  !- X,Y,Z Vertex 1 {m}
  60.9600000002, 13.4453209127, 9.8936,   !- X,Y,Z Vertex 2 {m}
  60.9600000002, 15.4588701073, 9.8936,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 15.4588701073, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74b7c7ed-3caa-48fd-83f5-700ec3cb0cf7}, !- Handle
  Office_top_4_Wall_2_0_0_6_0_1_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a364fc6c-4f04-4cc9-9f52-bd6ab4e46e18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 7.8400512527, 11.3136,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 7.8400512527, 9.8936,    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 9.8536004473, 9.8936,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 9.8536004473, 11.3136;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {050f1439-00c8-4616-a118-66b3d7a49a88}, !- Handle
  Office_top_4_Wall_2_0_0_7_0_0_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a364fc6c-4f04-4cc9-9f52-bd6ab4e46e18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60.9600000002, 2.2347815927, 11.3136,   !- X,Y,Z Vertex 1 {m}
  60.9600000002, 2.2347815927, 9.8936,    !- X,Y,Z Vertex 2 {m}
  60.9600000002, 4.2483307873, 9.8936,    !- X,Y,Z Vertex 3 {m}
  60.9600000002, 4.2483307873, 11.3136;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1ab5b7c-9a56-4068-8601-3108b1a5fd7e}, !- Handle
  Office_top_4_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7b5421-1012-40d7-b5f4-b0c27beca13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0635acf-90be-49ee-8243-179bb2481914}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000022, 45.7200000021, 12.192,   !- X,Y,Z Vertex 1 {m}
  60.9600000022, 45.7200000021, 9.144,    !- X,Y,Z Vertex 2 {m}
  53.3399999988, 38.0999999988, 9.144,    !- X,Y,Z Vertex 3 {m}
  53.3399999988, 38.0999999988, 12.192;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0635acf-90be-49ee-8243-179bb2481914}, !- Handle
  Office_top_1_Partition_2_0_10066,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1ab5b7c-9a56-4068-8601-3108b1a5fd7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3399999988, 38.0999999988, 12.192,   !- X,Y,Z Vertex 1 {m}
  53.3399999988, 38.0999999988, 9.144,    !- X,Y,Z Vertex 2 {m}
  60.9600000022, 45.7200000021, 9.144,    !- X,Y,Z Vertex 3 {m}
  60.9600000022, 45.7200000021, 12.192;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7db7a4f-e7a2-4db7-bac3-911112ca055f}, !- Handle
  Office_top_4_Partition_4_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7b5421-1012-40d7-b5f4-b0c27beca13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41b3ecfe-44ee-487f-ab98-a67c8fa04883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 38.1, 12.192,            !- X,Y,Z Vertex 1 {m}
  53.3400000002, 38.1, 9.144,             !- X,Y,Z Vertex 2 {m}
  53.3400000002, 7.62, 9.144,             !- X,Y,Z Vertex 3 {m}
  53.3400000002, 7.62, 12.192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41b3ecfe-44ee-487f-ab98-a67c8fa04883}, !- Handle
  Lab_top_open_Partition_2_0_10067,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa465c8f-b2fb-4c5d-a62a-af04a18a95b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7db7a4f-e7a2-4db7-bac3-911112ca055f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3400000002, 7.62, 12.192,            !- X,Y,Z Vertex 1 {m}
  53.3400000002, 7.62, 9.144,             !- X,Y,Z Vertex 2 {m}
  53.3400000002, 38.1, 9.144,             !- X,Y,Z Vertex 3 {m}
  53.3400000002, 38.1, 12.192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18fc72e4-17d3-4bd3-b0bb-b22ac2fbd73f}, !- Handle
  Lab_top_fumehood_Ceiling_1_0_0,         !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {6e6bb822-9803-4802-9aa0-b6797681596e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87b02ed0-9ee8-4f10-a2c0-16325a04caf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 7.62, 12.192,                   !- X,Y,Z Vertex 1 {m}
  16.764, 38.1, 12.192,                   !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 12.192,                     !- X,Y,Z Vertex 3 {m}
  7.62, 7.62, 12.192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87b02ed0-9ee8-4f10-a2c0-16325a04caf4}, !- Handle
  Plenum_top_Floor_0_0_10068,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18fc72e4-17d3-4bd3-b0bb-b22ac2fbd73f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1, 12.192,                   !- X,Y,Z Vertex 1 {m}
  16.764, 7.62, 12.192,                   !- X,Y,Z Vertex 2 {m}
  7.62, 7.62, 12.192,                     !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 12.192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4457e169-a3c2-4b57-ad25-6aa88331754e}, !- Handle
  Lab_top_fumehood_Partition_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e6bb822-9803-4802-9aa0-b6797681596e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2125b6b-c888-4e47-a7f4-cfecbff99c7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 7.62, 12.192,            !- X,Y,Z Vertex 1 {m}
  16.7640000001, 7.62, 9.144,             !- X,Y,Z Vertex 2 {m}
  16.7640000001, 38.1, 9.144,             !- X,Y,Z Vertex 3 {m}
  16.7640000001, 38.1, 12.192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2125b6b-c888-4e47-a7f4-cfecbff99c7e}, !- Handle
  Lab_top_corridor_Partition_4_0_10069,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e84880-9a06-4ebf-bd8e-b31a4947a370}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4457e169-a3c2-4b57-ad25-6aa88331754e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7640000001, 38.1, 12.192,            !- X,Y,Z Vertex 1 {m}
  16.7640000001, 38.1, 9.144,             !- X,Y,Z Vertex 2 {m}
  16.7640000001, 7.62, 9.144,             !- X,Y,Z Vertex 3 {m}
  16.7640000001, 7.62, 12.192;            !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {af7e7a36-012a-46d2-9ad9-12b0ac14b155}, !- Handle
  InteriorLights:Electricity 1,           !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {461d92e4-15e2-418c-b142-ea4e9323f7c9}, !- Handle
  Lab_top_fumehood_Partition_3_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e6bb822-9803-4802-9aa0-b6797681596e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc40bc81-f958-41ad-b460-42e7629c7ba2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1000000002, 12.192,          !- X,Y,Z Vertex 1 {m}
  16.764, 38.1000000002, 9.144,           !- X,Y,Z Vertex 2 {m}
  7.62, 38.1000000002, 9.144,             !- X,Y,Z Vertex 3 {m}
  7.62, 38.1000000002, 12.192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc40bc81-f958-41ad-b460-42e7629c7ba2}, !- Handle
  Office_top_1_Partition_5_0_10070,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {461d92e4-15e2-418c-b142-ea4e9323f7c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 38.1000000002, 12.192,            !- X,Y,Z Vertex 1 {m}
  7.62, 38.1000000002, 9.144,             !- X,Y,Z Vertex 2 {m}
  16.764, 38.1000000002, 9.144,           !- X,Y,Z Vertex 3 {m}
  16.764, 38.1000000002, 12.192;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {223f4f87-8e36-4b1b-9c88-2f4808b592f5}, !- Handle
  Lab_top_corridor_Ceiling_1_0_0,         !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {20e84880-9a06-4ebf-bd8e-b31a4947a370}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73e845a0-da7a-482d-9598-51be175328ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 7.62, 12.192,                   !- X,Y,Z Vertex 1 {m}
  21.336, 38.1, 12.192,                   !- X,Y,Z Vertex 2 {m}
  16.764, 38.1, 12.192,                   !- X,Y,Z Vertex 3 {m}
  16.764, 7.62, 12.192;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e845a0-da7a-482d-9598-51be175328ae}, !- Handle
  Plenum_top_Floor_0_0_10071,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {223f4f87-8e36-4b1b-9c88-2f4808b592f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1, 12.192,                   !- X,Y,Z Vertex 1 {m}
  21.336, 7.62, 12.192,                   !- X,Y,Z Vertex 2 {m}
  16.764, 7.62, 12.192,                   !- X,Y,Z Vertex 3 {m}
  16.764, 38.1, 12.192;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb75202-0d8d-4cd7-b2e4-ce8420208b73}, !- Handle
  Lab_top_corridor_Partition_2_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e84880-9a06-4ebf-bd8e-b31a4947a370}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48c6730f-fcc7-49fe-b1a4-5809d7d834ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 7.62, 12.192,            !- X,Y,Z Vertex 1 {m}
  21.3360000001, 7.62, 9.144,             !- X,Y,Z Vertex 2 {m}
  21.3360000001, 38.1, 9.144,             !- X,Y,Z Vertex 3 {m}
  21.3360000001, 38.1, 12.192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48c6730f-fcc7-49fe-b1a4-5809d7d834ec}, !- Handle
  Lab_top_open_Partition_4_0_10072,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa465c8f-b2fb-4c5d-a62a-af04a18a95b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbb75202-0d8d-4cd7-b2e4-ce8420208b73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3360000001, 38.1, 12.192,            !- X,Y,Z Vertex 1 {m}
  21.3360000001, 38.1, 9.144,             !- X,Y,Z Vertex 2 {m}
  21.3360000001, 7.62, 9.144,             !- X,Y,Z Vertex 3 {m}
  21.3360000001, 7.62, 12.192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e81ee8e4-1a82-4350-9c96-3fa67480180b}, !- Handle
  Lab_top_corridor_Partition_3_0_0,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e84880-9a06-4ebf-bd8e-b31a4947a370}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ae85693-177e-44f6-92a9-79596aa16d58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1000000002, 12.192,          !- X,Y,Z Vertex 1 {m}
  21.336, 38.1000000002, 9.144,           !- X,Y,Z Vertex 2 {m}
  16.764, 38.1000000002, 9.144,           !- X,Y,Z Vertex 3 {m}
  16.764, 38.1000000002, 12.192;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae85693-177e-44f6-92a9-79596aa16d58}, !- Handle
  Office_top_1_Partition_6_0_10073,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e81ee8e4-1a82-4350-9c96-3fa67480180b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 38.1000000002, 12.192,          !- X,Y,Z Vertex 1 {m}
  16.764, 38.1000000002, 9.144,           !- X,Y,Z Vertex 2 {m}
  21.336, 38.1000000002, 9.144,           !- X,Y,Z Vertex 3 {m}
  21.336, 38.1000000002, 12.192;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ab27496-ecd8-49cb-9a2a-33b1ad240a1b}, !- Handle
  Lab_top_open_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {fa465c8f-b2fb-4c5d-a62a-af04a18a95b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc8afb02-ee84-43d5-a8e0-04b07c492ac3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 7.62, 12.192,                    !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 12.192,                    !- X,Y,Z Vertex 2 {m}
  21.336, 38.1, 12.192,                   !- X,Y,Z Vertex 3 {m}
  21.336, 7.62, 12.192;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc8afb02-ee84-43d5-a8e0-04b07c492ac3}, !- Handle
  Plenum_top_Floor_0_0_10074,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ab27496-ecd8-49cb-9a2a-33b1ad240a1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 12.192,                    !- X,Y,Z Vertex 1 {m}
  53.34, 7.62, 12.192,                    !- X,Y,Z Vertex 2 {m}
  21.336, 7.62, 12.192,                   !- X,Y,Z Vertex 3 {m}
  21.336, 38.1, 12.192;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c7f017-6eb0-4469-a357-c37737ac6aca}, !- Handle
  Lab_top_open_Partition_3_0_0,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa465c8f-b2fb-4c5d-a62a-af04a18a95b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {041efe16-5079-44f0-b0ea-7277df205705}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1000000002, 12.192,           !- X,Y,Z Vertex 1 {m}
  53.34, 38.1000000002, 9.144,            !- X,Y,Z Vertex 2 {m}
  21.336, 38.1000000002, 9.144,           !- X,Y,Z Vertex 3 {m}
  21.336, 38.1000000002, 12.192;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {041efe16-5079-44f0-b0ea-7277df205705}, !- Handle
  Office_top_1_Partition_7_0_10075,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17c7f017-6eb0-4469-a357-c37737ac6aca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1000000002, 12.192,          !- X,Y,Z Vertex 1 {m}
  21.336, 38.1000000002, 9.144,           !- X,Y,Z Vertex 2 {m}
  53.34, 38.1000000002, 9.144,            !- X,Y,Z Vertex 3 {m}
  53.34, 38.1000000002, 12.192;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19da90f6-3f59-42e4-abee-2a25945e031c}, !- Handle
  Office_top_1_Ceiling_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6fc7813-c3df-4234-876f-82202e3a05cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 12.192,                    !- X,Y,Z Vertex 1 {m}
  60.96, 45.72, 12.192,                   !- X,Y,Z Vertex 2 {m}
  0, 45.72, 12.192,                       !- X,Y,Z Vertex 3 {m}
  7.62, 38.1, 12.192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6fc7813-c3df-4234-876f-82202e3a05cf}, !- Handle
  Plenum_top_Floor_0_0_10076,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19da90f6-3f59-42e4-abee-2a25945e031c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 45.72, 12.192,                   !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 12.192,                    !- X,Y,Z Vertex 2 {m}
  7.62, 38.1, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 45.72, 12.192;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b6e0997-8048-468d-aa77-bfa9945e3af8}, !- Handle
  Office_top_1_Wall_3_0_0_1_0_10_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.8441582182, 45.7200000002, 11.3136,   !- X,Y,Z Vertex 1 {m}
  8.8441582182, 45.7200000002, 9.8936,    !- X,Y,Z Vertex 2 {m}
  7.0542238218, 45.7200000002, 9.8936,    !- X,Y,Z Vertex 3 {m}
  7.0542238218, 45.7200000002, 11.3136;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71cb5977-d345-4482-a922-cd0d4df8b0bc}, !- Handle
  Office_top_1_Wall_3_0_0_2_0_9_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.8510046582, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  13.8510046582, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  12.0610702618, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  12.0610702618, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ae8f228-950a-4013-a395-b10ede3327da}, !- Handle
  Office_top_1_Wall_3_0_0_3_0_8_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.8578510982, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  18.8578510982, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  17.0679167018, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  17.0679167018, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10c07d12-b87d-40df-aad3-5d0d137bd33b}, !- Handle
  Office_top_1_Wall_3_0_0_4_0_7_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.8646975382, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  23.8646975382, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  22.0747631418, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  22.0747631418, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4603e400-c471-4398-89b3-1afdcd758b4d}, !- Handle
  Office_top_1_Wall_3_0_0_6_0_5_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.8783904182, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  33.8783904182, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  32.0884560218, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  32.0884560218, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe5b7fb5-3f3e-47de-a4cb-f297601b44b6}, !- Handle
  Office_top_1_Wall_3_0_0_7_0_4_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.8852368582, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  38.8852368582, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  37.0953024618, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  37.0953024618, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {276dabfa-5ccc-4b42-877a-5c06924f4729}, !- Handle
  Office_top_1_Wall_3_0_0_8_0_3_Win,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.8920832982, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  43.8920832982, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  42.1021489018, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  42.1021489018, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df9d16cd-7690-4996-b73d-b2a8942e54a4}, !- Handle
  Office_top_1_Wall_3_0_0_10_0_1_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.9057761782, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  53.9057761782, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  52.1158417818, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  52.1158417818, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21683d3b-9144-4379-b71b-6e26076024c5}, !- Handle
  Office_top_1_Wall_3_0_0_11_0_0_Win,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa7b31b-1f8b-4ca3-9ed7-280fd2e11cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {abb1f42c-153c-4dd8-bbb0-91e7cfa2b335}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  58.9126226182, 45.7200000002, 11.3136,  !- X,Y,Z Vertex 1 {m}
  58.9126226182, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 2 {m}
  57.1226882218, 45.7200000002, 9.8936,   !- X,Y,Z Vertex 3 {m}
  57.1226882218, 45.7200000002, 11.3136;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b817759a-2f1c-4260-a745-6a84e823ece3}, !- Handle
  Plenum_top_Roof_1_0_0,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 13.7160000001,        !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 13.7160000001, !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 13.7160000001,        !- X,Y,Z Vertex 3 {m}
  0, 0, 13.7160000001;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63852218-e122-4c23-b1e0-da98bdd348fc}, !- Handle
  Plenum_top_Wall_2_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 0, 13.7160000001,        !- X,Y,Z Vertex 1 {m}
  60.9600000002, 0, 12.192,               !- X,Y,Z Vertex 2 {m}
  60.9600000002, 45.7200000002, 12.192,   !- X,Y,Z Vertex 3 {m}
  60.9600000002, 45.7200000002, 13.7160000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62a7390a-30e3-46bf-8712-dc566b694364}, !- Handle
  Plenum_top_Wall_3_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9600000002, 45.7200000002, 13.7160000001, !- X,Y,Z Vertex 1 {m}
  60.9600000002, 45.7200000002, 12.192,   !- X,Y,Z Vertex 2 {m}
  0, 45.7200000002, 12.192,               !- X,Y,Z Vertex 3 {m}
  0, 45.7200000002, 13.7160000001;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf66d57b-8298-4a60-afe0-870567e10423}, !- Handle
  Plenum_top_Wall_4_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.7200000002, 13.7160000001,        !- X,Y,Z Vertex 1 {m}
  0, 45.7200000002, 12.192,               !- X,Y,Z Vertex 2 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 13.7160000001;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {339a8e59-14a7-4459-b0bf-94b6506de831}, !- Handle
  Plenum_top_Wall_5_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.7160000001,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 2 {m}
  60.9600000002, 0, 12.192,               !- X,Y,Z Vertex 3 {m}
  60.9600000002, 0, 13.7160000001;        !- X,Y,Z Vertex 4 {m}

OS:Sizing:Parameters,
  {8f25c76d-7b8c-4e83-b63c-6be99ed0a307}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  2;                                      !- Timesteps in Averaging Window

OS:Output:Meter,
  {24d5c46d-3162-49c8-ba0b-a0ef7414d752}, !- Handle
  Electricity:Facility,                   !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {a082b916-4b0b-407b-9664-6cc06e7c210a}, !- Handle
  NaturalGas:Facility 1,                  !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {f6e7d462-0a7a-4cfd-97a8-ba0b9fff4e41}, !- Handle
  InteriorEquipment:Electricity 1,        !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {72de6959-83c0-458f-8623-4d4a467251e8}, !- Handle
  InteriorLights:Electricity,             !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {68755d9a-433c-4fb1-a756-148a831cf05f}, !- Handle
  NaturalGas:Facility,                    !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {4a222153-7537-4665-8161-00c02fced29b}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ClimateZones,
  {6ff8fe25-55ab-4a02-99bf-d4c8539230cf}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5A;                                     !- Climate Zone Value 1

OS:Facility,
  {652f4eeb-558a-4deb-8b23-5f67741293d6}; !- Handle

OS:LifeCycleCost:Parameters,
  {b125dffe-cc52-4539-bde2-a7ae8ce198d6}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SpaceType,
  {8a6b92e3-1491-419d-9665-aecf089ee773}, !- Handle
  Laboratory - Equipment corridor,        !- Name
  ,                                       !- Default Construction Set Name
  {b5ec3e2f-54dc-455b-96e3-cd42a4b575e0}, !- Default Schedule Set Name
  {7c449471-e44a-44cf-bf7e-8c3376bd55e7}, !- Group Rendering Name
  {28b0e9ff-4d62-439d-a54e-12ea418e3bad}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  Equipment corridor;                     !- Standards Space Type

OS:Rendering:Color,
  {7c449471-e44a-44cf-bf7e-8c3376bd55e7}, !- Handle
  Rendering Color 1,                      !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:SpaceType,
  {beffa361-99d8-4251-8bb8-15e9b4cf4b92}, !- Handle
  Laboratory - Lab with fume hood,        !- Name
  ,                                       !- Default Construction Set Name
  {1480d230-debb-41e2-a71f-1480a659c7c0}, !- Default Schedule Set Name
  {7faddff0-701a-4fb3-af24-6f0a8254bba7}, !- Group Rendering Name
  {38233735-a7c1-44f9-a369-9ceb0c38c144}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  Lab with fume hood;                     !- Standards Space Type

OS:Rendering:Color,
  {7faddff0-701a-4fb3-af24-6f0a8254bba7}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Handle
  Laboratory - Office,                    !- Name
  ,                                       !- Default Construction Set Name
  {cd8ed9ed-05ed-4c6c-b8d3-f73ac72ed1f8}, !- Default Schedule Set Name
  {f35e15fc-a426-4389-98c5-8da170be761a}, !- Group Rendering Name
  {985ce191-da62-48fc-aed1-268c889a2b8e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {f35e15fc-a426-4389-98c5-8da170be761a}, !- Handle
  Rendering Color 3,                      !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:SpaceType,
  {f0fa9879-22b8-4941-bf56-26b95a5492d7}, !- Handle
  Laboratory - Open lab,                  !- Name
  ,                                       !- Default Construction Set Name
  {5be88bad-c4bf-455f-86a4-98ad583d7e16}, !- Default Schedule Set Name
  {ee4078eb-d19b-428c-8273-e6d2eaf64a50}, !- Group Rendering Name
  {f379a0cd-0182-424c-8ab0-1cef8c716d5c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  Open lab;                               !- Standards Space Type

OS:Rendering:Color,
  {ee4078eb-d19b-428c-8273-e6d2eaf64a50}, !- Handle
  Rendering Color 4,                      !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:SpaceType,
  {eefaf191-9afc-404e-82c8-2ccced7aea6a}, !- Handle
  Plenum,                                 !- Name
  {f1047cf3-edfd-4d5b-a55f-3ec0f0802061}, !- Default Construction Set Name
  {fa895ab4-a72f-41ca-ab54-680625264c5b}, !- Default Schedule Set Name
  {3cf0e9fa-2854-45ad-822f-49e2653d1463}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  Plenum;                                 !- Standards Space Type

OS:Rendering:Color,
  {3cf0e9fa-2854-45ad-822f-49e2653d1463}, !- Handle
  Rendering Color 41,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:BuildingStory,
  {c0333868-5335-4a45-a4a6-3f6dc1b252fb}, !- Handle
  Story 1,                                !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ef8ef7b3-1c12-4c3c-b76b-eac7e5bff1ac}; !- Group Rendering Name

OS:Rendering:Color,
  {ef8ef7b3-1c12-4c3c-b76b-eac7e5bff1ac}, !- Handle
  Rendering Color 42,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:BuildingStory,
  {8cfc4778-8f4f-4923-971e-80f710e59e90}, !- Handle
  Story 2,                                !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e746422d-6606-4301-8f8b-5a3ac98f9975}; !- Group Rendering Name

OS:Rendering:Color,
  {e746422d-6606-4301-8f8b-5a3ac98f9975}, !- Handle
  Rendering Color 43,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:BuildingStory,
  {1d705285-e454-4134-bc5d-2490b26c602a}, !- Handle
  Story 3,                                !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4039b367-fdf1-4185-b117-12590e31d2cc}; !- Group Rendering Name

OS:Rendering:Color,
  {4039b367-fdf1-4185-b117-12590e31d2cc}, !- Handle
  Rendering Color 44,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {1a2e5978-acab-4ff3-89d4-01ac20a21710}, !- Handle
  Laboratory - Equipment corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ee37e3a0-e02f-4395-b73e-38af593bd877}, !- Handle
  Laboratory - Equipment corridor Lights, !- Name
  {1a2e5978-acab-4ff3-89d4-01ac20a21710}, !- Lights Definition Name
  {8a6b92e3-1491-419d-9665-aecf089ee773}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c16d9d27-3e1c-4bd6-a491-9001c5c6299c}, !- Handle
  {1a2e5978-acab-4ff3-89d4-01ac20a21710}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {fbe8308e-4035-485b-9133-584025434766}, !- Handle
  Laboratory - Equipment corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  161.458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {db3db4e2-40d7-4a78-a8ef-4a208474f0d3}, !- Handle
  Laboratory - Equipment corridor Elec Equip, !- Name
  {fbe8308e-4035-485b-9133-584025434766}, !- Electric Equipment Definition Name
  {8a6b92e3-1491-419d-9665-aecf089ee773}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {28b0e9ff-4d62-439d-a54e-12ea418e3bad}, !- Handle
  Laboratory - Equipment corridor Ventilation, !- Name
  Maximum,                                !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.00508,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  6,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b5ec3e2f-54dc-455b-96e3-cd42a4b575e0}, !- Handle
  Laboratory - Equipment corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {00211557-53cb-43ff-bd90-22666c000920}, !- Number of People Schedule Name
  {670cd6d6-f80d-4130-990c-8e49be01468d}, !- People Activity Level Schedule Name
  {4002b585-0e93-48ba-9479-e105b479c8b3}, !- Lighting Schedule Name
  {ca704956-bc91-40c1-8dc8-024af5174c28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {74d27d46-118c-4408-81de-b4a39180a4d4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {00211557-53cb-43ff-bd90-22666c000920}, !- Handle
  Lab_OCC_SCH,                            !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  {b4e33ae4-87ed-4167-ab83-afc7deef49a7}, !- Default Day Schedule Name
  {bc53e167-fb8d-429c-829f-c6961e66c0d0}, !- Summer Design Day Schedule Name
  {58c11ffc-c387-4623-a004-8db74dddf68c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b4e33ae4-87ed-4167-ab83-afc7deef49a7}, !- Handle
  Lab_OCC_SCH Default,                    !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {bc53e167-fb8d-429c-829f-c6961e66c0d0}, !- Handle
  Lab_OCC_SCH Summer Design Day,          !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e25eacd-c283-4db6-9d4b-16ffcffd4cac}, !- Handle
  Schedule Rule 1,                        !- Name
  {00211557-53cb-43ff-bd90-22666c000920}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e7aeb7a-f3ac-4c01-9e92-221e4974271d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e7aeb7a-f3ac-4c01-9e92-221e4974271d}, !- Handle
  Lab_OCC_SCH Wkdy Day,                   !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {58c11ffc-c387-4623-a004-8db74dddf68c}, !- Handle
  Lab_OCC_SCH Winter Design Day,          !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {670cd6d6-f80d-4130-990c-8e49be01468d}, !- Handle
  Lab_OCC_Activity,                       !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  {88c89506-75b8-411d-aaa6-7e33599446b2}, !- Default Day Schedule Name
  {e8a49715-5402-40db-bb7e-8b60d9264788}, !- Summer Design Day Schedule Name
  {b7eb8087-2536-421c-9c77-013f5d0c2560}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {88c89506-75b8-411d-aaa6-7e33599446b2}, !- Handle
  Lab_OCC_Activity Default,               !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  167;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b7eb8087-2536-421c-9c77-013f5d0c2560}, !- Handle
  Lab_OCC_Activity Winter Design Day,     !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  167;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e8a49715-5402-40db-bb7e-8b60d9264788}, !- Handle
  Lab_OCC_Activity Summer Design Day,     !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  167;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4002b585-0e93-48ba-9479-e105b479c8b3}, !- Handle
  Lab_LIGHT_CORRIDOR_SCH,                 !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  {57266ee3-0ddb-4f78-903e-7814301fc2ee}, !- Default Day Schedule Name
  {d73618cb-031d-4a2a-a7b7-c885764905bd}, !- Summer Design Day Schedule Name
  {0e2dde8c-a560-4138-bda8-1d7b9b44ab4c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {57266ee3-0ddb-4f78-903e-7814301fc2ee}, !- Handle
  Lab_LIGHT_CORRIDOR_SCH Default,         !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e2dde8c-a560-4138-bda8-1d7b9b44ab4c}, !- Handle
  Lab_LIGHT_CORRIDOR_SCH Winter Design Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d73618cb-031d-4a2a-a7b7-c885764905bd}, !- Handle
  Lab_LIGHT_CORRIDOR_SCH Summer Design Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca704956-bc91-40c1-8dc8-024af5174c28}, !- Handle
  Lab_EQUIP_SCH,                          !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  {0594d308-afee-4b9c-8b81-cf03e199a886}, !- Default Day Schedule Name
  {b4fbd16d-5479-4eb4-bbd6-23b002bb8a30}, !- Summer Design Day Schedule Name
  {18654831-5a3f-4732-8371-65a787faceb2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0594d308-afee-4b9c-8b81-cf03e199a886}, !- Handle
  Lab_EQUIP_SCH Default,                  !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2;                                    !- Value Until Time 5

OS:Schedule:Day,
  {b4fbd16d-5479-4eb4-bbd6-23b002bb8a30}, !- Handle
  Lab_EQUIP_SCH Summer Design Day,        !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a1b76b91-b5f8-45fe-905c-c5294871e8f5}, !- Handle
  Schedule Rule 2,                        !- Name
  {ca704956-bc91-40c1-8dc8-024af5174c28}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8bbe80f-696e-487b-a551-e7f62dfde3e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8bbe80f-696e-487b-a551-e7f62dfde3e2}, !- Handle
  Lab_EQUIP_SCH Wkdy Day,                 !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {18654831-5a3f-4732-8371-65a787faceb2}, !- Handle
  Lab_EQUIP_SCH Winter Design Day,        !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {74d27d46-118c-4408-81de-b4a39180a4d4}, !- Handle
  Lab_INFIL_SCH_PNNL,                     !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  {d25c29c6-4f8c-4428-bf5e-ec1740b3800f}, !- Default Day Schedule Name
  {40f3b8e8-347a-48c4-b265-5474576b9212}, !- Summer Design Day Schedule Name
  {e513c248-13c1-44a4-9baa-e03a7f0cc875}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d25c29c6-4f8c-4428-bf5e-ec1740b3800f}, !- Handle
  Lab_INFIL_SCH_PNNL Default,             !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40f3b8e8-347a-48c4-b265-5474576b9212}, !- Handle
  Lab_INFIL_SCH_PNNL Summer Design Day,   !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ceaecdc3-f6f9-49d1-8540-864400c03fd8}, !- Handle
  Schedule Rule 3,                        !- Name
  {74d27d46-118c-4408-81de-b4a39180a4d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92e57048-6f2b-4299-9176-d73f01f66328}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92e57048-6f2b-4299-9176-d73f01f66328}, !- Handle
  Lab_INFIL_SCH_PNNL SmrDsn|Wkdy Day,     !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e513c248-13c1-44a4-9baa-e03a7f0cc875}, !- Handle
  Lab_INFIL_SCH_PNNL Winter Design Day,   !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {08d2778a-edf1-4846-ba60-5d7936ff2de7}, !- Handle
  Schedule Rule 4,                        !- Name
  {74d27d46-118c-4408-81de-b4a39180a4d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a891e35-d468-47d7-8dd8-3d2112003292}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a891e35-d468-47d7-8dd8-3d2112003292}, !- Handle
  Lab_INFIL_SCH_PNNL WntrDsn|Sat Day,     !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {646c57d4-c724-4ca9-9768-1f938f806d33}, !- Handle
  Laboratory - Equipment corridor Thermostat, !- Name
  {fdcf0f8e-d83b-460d-8d29-06c2cbca99f5}, !- Heating Setpoint Temperature Schedule Name
  {41f49144-6153-48ee-8223-f4698f0b8b7e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {fdcf0f8e-d83b-460d-8d29-06c2cbca99f5}, !- Handle
  Lab_HTGSETP_SCH,                        !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  {84b8c74b-a03b-4f36-9499-4be65631f071}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  {a40cae06-0285-4211-a87d-f5b54b947a2a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {84b8c74b-a03b-4f36-9499-4be65631f071}, !- Handle
  Lab_HTGSETP_SCH Default,                !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:Schedule:Day,
  {a40cae06-0285-4211-a87d-f5b54b947a2a}, !- Handle
  Lab_HTGSETP_SCH Winter Design Day,      !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {f3dde45d-6a75-4f2b-92b6-c92906ea3cb0}, !- Handle
  Schedule Rule 5,                        !- Name
  {fdcf0f8e-d83b-460d-8d29-06c2cbca99f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9792c835-89fa-4db5-b4e7-02c6b1979c1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9792c835-89fa-4db5-b4e7-02c6b1979c1e}, !- Handle
  Lab_HTGSETP_SCH Wkdy|WntrDsn Day,       !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {41f49144-6153-48ee-8223-f4698f0b8b7e}, !- Handle
  Lab_CLGSETP_SCH,                        !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  {799e5a18-5ead-4b01-9335-3900795451c5}, !- Default Day Schedule Name
  {42a1a7f0-6fd1-4985-bd07-423496dd9164}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {799e5a18-5ead-4b01-9335-3900795451c5}, !- Handle
  Lab_CLGSETP_SCH Default,                !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:Schedule:Day,
  {42a1a7f0-6fd1-4985-bd07-423496dd9164}, !- Handle
  Lab_CLGSETP_SCH Summer Design Day,      !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {4cc22914-1029-4f1d-897a-94b3a45b2955}, !- Handle
  Schedule Rule 6,                        !- Name
  {41f49144-6153-48ee-8223-f4698f0b8b7e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a38bd71b-9299-4e18-8d02-a2c3c48701e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a38bd71b-9299-4e18-8d02-a2c3c48701e3}, !- Handle
  Lab_CLGSETP_SCH Wkdy|SmrDsn Day,        !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.22;                                  !- Value Until Time 1

OS:People:Definition,
  {5819cfb3-94da-449e-a71e-27fdd6409afe}, !- Handle
  Laboratory - Lab with fume hood People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7bb83ed5-6cc9-4750-af7c-75ba373bcb29}, !- Handle
  Laboratory - Lab with fume hood People, !- Name
  {5819cfb3-94da-449e-a71e-27fdd6409afe}, !- People Definition Name
  {beffa361-99d8-4251-8bb8-15e9b4cf4b92}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c057417a-0d69-49bc-94c5-d9d8e2ccae43}, !- Work Efficiency Schedule Name
  {19b578f9-df0f-4db4-aa2e-085f541e8b97}, !- Clothing Insulation Schedule Name
  {dd4a6ed8-2b00-4a7c-b3ec-06fb084b7458}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {19b578f9-df0f-4db4-aa2e-085f541e8b97}, !- Handle
  Clothing Schedule,                      !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  {fd8a507a-44a2-4128-807b-d9d452334083}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd8a507a-44a2-4128-807b-d9d452334083}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f80f9083-4b8b-482e-b1bb-7c40bea869a4}, !- Handle
  Schedule Rule 7,                        !- Name
  {19b578f9-df0f-4db4-aa2e-085f541e8b97}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd5b6a27-1e7f-4ea6-b197-0aa4ba3b4536}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cd5b6a27-1e7f-4ea6-b197-0aa4ba3b4536}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {7c116637-2639-4e3e-896f-604fb154d18d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd4a6ed8-2b00-4a7c-b3ec-06fb084b7458}, !- Handle
  Air Velocity Schedule,                  !- Name
  {9e3ca7fd-eade-4714-8f84-27b736090e74}, !- Schedule Type Limits Name
  {ba591ab4-7362-48d5-8762-324b475fe38a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba591ab4-7362-48d5-8762-324b475fe38a}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {9e3ca7fd-eade-4714-8f84-27b736090e74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c057417a-0d69-49bc-94c5-d9d8e2ccae43}, !- Handle
  Work Efficiency Schedule,               !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  {dac54631-7896-4bbe-8176-b890e2024f32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dac54631-7896-4bbe-8176-b890e2024f32}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {b37b4d87-5d98-4072-b7ff-8d0219596335}, !- Handle
  Laboratory - Lab with fume hood Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {24b46753-c4bc-4286-a6b7-48d6c5804f48}, !- Handle
  Laboratory - Lab with fume hood Lights, !- Name
  {b37b4d87-5d98-4072-b7ff-8d0219596335}, !- Lights Definition Name
  {beffa361-99d8-4251-8bb8-15e9b4cf4b92}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {72bc594d-d079-48e5-87c1-1e0988df8e00}, !- Handle
  {b37b4d87-5d98-4072-b7ff-8d0219596335}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {421d798d-5506-454a-ad2f-fdae53f41ea1}, !- Handle
  Laboratory - Lab with fume hood Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3c38cf31-9eb2-4fe2-b89c-e5aeedced750}, !- Handle
  Laboratory - Lab with fume hood Elec Equip, !- Name
  {421d798d-5506-454a-ad2f-fdae53f41ea1}, !- Electric Equipment Definition Name
  {beffa361-99d8-4251-8bb8-15e9b4cf4b92}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {38233735-a7c1-44f9-a369-9ceb0c38c144}, !- Handle
  Laboratory - Lab with fume hood Ventilation, !- Name
  Maximum,                                !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  15,                                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {5a7dcddc-aeaf-4571-a8ca-8ba50c823955}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1480d230-debb-41e2-a71f-1480a659c7c0}, !- Handle
  Laboratory - Lab with fume hood Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {00211557-53cb-43ff-bd90-22666c000920}, !- Number of People Schedule Name
  {670cd6d6-f80d-4130-990c-8e49be01468d}, !- People Activity Level Schedule Name
  {55107d05-873d-4f6a-ba3c-92038663531b}, !- Lighting Schedule Name
  {ca704956-bc91-40c1-8dc8-024af5174c28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {74d27d46-118c-4408-81de-b4a39180a4d4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {55107d05-873d-4f6a-ba3c-92038663531b}, !- Handle
  Lab_LIGHT_SCH,                          !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  {759d8042-e9e0-48a8-83fb-64a7ddc7d4da}, !- Default Day Schedule Name
  {3a8ea382-04e1-4475-aad1-0eebaffb335e}, !- Summer Design Day Schedule Name
  {c5e2206d-da9d-4972-8356-2e202b93a474}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {759d8042-e9e0-48a8-83fb-64a7ddc7d4da}, !- Handle
  Lab_LIGHT_SCH Default,                  !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {3a8ea382-04e1-4475-aad1-0eebaffb335e}, !- Handle
  Lab_LIGHT_SCH Summer Design Day,        !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a6d4d53d-0641-4693-ae5f-4dc4977a8d02}, !- Handle
  Schedule Rule 8,                        !- Name
  {55107d05-873d-4f6a-ba3c-92038663531b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8863ac87-e3c2-4b09-bd94-32e41bfe5dad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8863ac87-e3c2-4b09-bd94-32e41bfe5dad}, !- Handle
  Lab_LIGHT_SCH Wkdy Day,                 !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {c5e2206d-da9d-4972-8356-2e202b93a474}, !- Handle
  Lab_LIGHT_SCH Winter Design Day,        !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {fe10dcab-51ef-4f05-9cf9-3b5a8e1e7dbd}, !- Handle
  Laboratory - Lab with fume hood Thermostat, !- Name
  {fdcf0f8e-d83b-460d-8d29-06c2cbca99f5}, !- Heating Setpoint Temperature Schedule Name
  {41f49144-6153-48ee-8223-f4698f0b8b7e}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {b9907797-bc87-4a45-856f-3012f098cbf5}, !- Handle
  Laboratory - Office People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a5465280-91b4-4502-a642-09d040e68b32}, !- Handle
  Laboratory - Office People,             !- Name
  {b9907797-bc87-4a45-856f-3012f098cbf5}, !- People Definition Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c057417a-0d69-49bc-94c5-d9d8e2ccae43}, !- Work Efficiency Schedule Name
  {19b578f9-df0f-4db4-aa2e-085f541e8b97}, !- Clothing Insulation Schedule Name
  {dd4a6ed8-2b00-4a7c-b3ec-06fb084b7458}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {38c004f2-51b3-47af-9ef7-8c5078d537f4}, !- Handle
  Laboratory - Office Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6b846b20-e1d1-4a00-aea3-57589176adb8}, !- Handle
  Laboratory - Office Lights,             !- Name
  {38c004f2-51b3-47af-9ef7-8c5078d537f4}, !- Lights Definition Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {35a0c470-0cec-4312-a9ad-490dcdc2fbea}, !- Handle
  {38c004f2-51b3-47af-9ef7-8c5078d537f4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {7994119f-35bd-4acf-a44f-6cbc28feed7c}, !- Handle
  Laboratory - Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.3333540000413,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fcdb5d43-8bbb-4717-8d9e-8470c38c3d7c}, !- Handle
  Laboratory - Office Elec Equip,         !- Name
  {7994119f-35bd-4acf-a44f-6cbc28feed7c}, !- Electric Equipment Definition Name
  {c9720766-167d-4f3b-b33d-14ca18856428}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {985ce191-da62-48fc-aed1-268c889a2b8e}, !- Handle
  Laboratory - Office Ventilation,        !- Name
  Maximum,                                !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cd8ed9ed-05ed-4c6c-b8d3-f73ac72ed1f8}, !- Handle
  Laboratory - Office Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {34b3564a-df11-498b-84ea-6fe693497adf}, !- Number of People Schedule Name
  {cb9e0e41-4634-437b-a1fd-8807135454dd}, !- People Activity Level Schedule Name
  {3dcb3d07-cf89-446d-8141-556ca78b19d4}, !- Lighting Schedule Name
  {e692cebe-9a3c-45d1-b4a3-2c930c62ca83}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {559f1f88-ba18-44bb-9945-0f90beb4c84c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {34b3564a-df11-498b-84ea-6fe693497adf}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  {68f6ee57-91e4-4ee9-a19b-5c3fccf1d877}, !- Default Day Schedule Name
  {3d116ce0-cbe6-4372-80b4-a4b788158b92}, !- Summer Design Day Schedule Name
  {34d90b25-4320-4b03-bc26-bcfa9fa6f474}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {68f6ee57-91e4-4ee9-a19b-5c3fccf1d877}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a492a04f-97ce-47ff-8825-dd9ca67b79ab}, !- Handle
  Schedule Rule 9,                        !- Name
  {34b3564a-df11-498b-84ea-6fe693497adf}, !- Schedule Ruleset Name
