  1,                                      !- Rule Order
  {c8ef281e-c006-45ee-93cf-487bb1731ab3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8ef281e-c006-45ee-93cf-487bb1731ab3}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {3d116ce0-cbe6-4372-80b4-a4b788158b92}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a1243737-8f0d-4fd9-bfa9-73a11f5f5486}, !- Handle
  Schedule Rule 10,                       !- Name
  {34b3564a-df11-498b-84ea-6fe693497adf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4e533ee7-fe9e-4b90-865a-13879b2bd9ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e533ee7-fe9e-4b90-865a-13879b2bd9ab}, !- Handle
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {34d90b25-4320-4b03-bc26-bcfa9fa6f474}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb9e0e41-4634-437b-a1fd-8807135454dd}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  {a072acd7-4525-4bb2-85ad-b598e481b30e}, !- Default Day Schedule Name
  {dfef1441-eaa2-4f67-9b9f-0bd93d1915c8}, !- Summer Design Day Schedule Name
  {781f659c-e0f9-4b9c-84b9-cdb2f4554060}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a072acd7-4525-4bb2-85ad-b598e481b30e}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {781f659c-e0f9-4b9c-84b9-cdb2f4554060}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {dfef1441-eaa2-4f67-9b9f-0bd93d1915c8}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {41ef9908-c251-482d-9b4b-1e85f45ab69d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3dcb3d07-cf89-446d-8141-556ca78b19d4}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004,       !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  {74a90550-edf3-478a-a607-be07b5cd2cbc}, !- Default Day Schedule Name
  {f0bdda55-96b2-479b-abbd-5eed2b101f74}, !- Summer Design Day Schedule Name
  {55f19052-da24-42b7-952d-b3043c9579e3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {74a90550-edf3-478a-a607-be07b5cd2cbc}, !- Handle
  Schedule Day 19,                        !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {66e262a7-045f-4132-bc6d-7dc0cbac26c5}, !- Handle
  Schedule Rule 11,                       !- Name
  {3dcb3d07-cf89-446d-8141-556ca78b19d4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d7b3ae65-5eda-4734-a369-92dcd9a511b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7b3ae65-5eda-4734-a369-92dcd9a511b2}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Sat Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {f0bdda55-96b2-479b-abbd-5eed2b101f74}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Summer Design Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf382c92-1cfb-4e5c-916a-afea073127b5}, !- Handle
  Schedule Rule 12,                       !- Name
  {3dcb3d07-cf89-446d-8141-556ca78b19d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7752a4e6-4680-49a8-9be8-74d01bc41e81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7752a4e6-4680-49a8-9be8-74d01bc41e81}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Sun Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4ecf29c7-99ca-4c1e-a491-f986d2c48b70}, !- Handle
  Schedule Rule 13,                       !- Name
  {3dcb3d07-cf89-446d-8141-556ca78b19d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b2c21eb2-06ae-42fb-bc49-18ea9514c9ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2c21eb2-06ae-42fb-bc49-18ea9514c9ad}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {55f19052-da24-42b7-952d-b3043c9579e3}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Winter Design Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e692cebe-9a3c-45d1-b4a3-2c930c62ca83}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004,       !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  {6d57655d-20d8-48f2-ac70-920e058e64ae}, !- Default Day Schedule Name
  {0d87a102-fcd3-4b66-ae88-017ef89c2f9c}, !- Summer Design Day Schedule Name
  {19704cc7-b275-44d1-b6c4-b067aac238f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d57655d-20d8-48f2-ac70-920e058e64ae}, !- Handle
  Schedule Day 22,                        !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c83db376-b556-4b2e-ab58-7b08951263cf}, !- Handle
  Schedule Rule 14,                       !- Name
  {e692cebe-9a3c-45d1-b4a3-2c930c62ca83}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c1de5be4-7010-4020-a34a-4ad7195ceee3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1de5be4-7010-4020-a34a-4ad7195ceee3}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Sat Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {0d87a102-fcd3-4b66-ae88-017ef89c2f9c}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Summer Design Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2885dae3-4bd5-440e-80f5-b76e7e6089f3}, !- Handle
  Schedule Rule 15,                       !- Name
  {e692cebe-9a3c-45d1-b4a3-2c930c62ca83}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {158df95b-bd34-48ae-83da-5ab2f36f3ce4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {158df95b-bd34-48ae-83da-5ab2f36f3ce4}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Sun Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a7e1c55e-3055-4764-9216-21ccde1129f8}, !- Handle
  Schedule Rule 16,                       !- Name
  {e692cebe-9a3c-45d1-b4a3-2c930c62ca83}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ef35690-06fb-4faf-9b97-548de4aa7a2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ef35690-06fb-4faf-9b97-548de4aa7a2f}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {19704cc7-b275-44d1-b6c4-b067aac238f2}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Winter Design Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {559f1f88-ba18-44bb-9945-0f90beb4c84c}, !- Handle
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  {5d12a0a4-e99f-4937-a684-d06586412f94}, !- Default Day Schedule Name
  {f1c3683f-ef95-460e-b9e8-4d89e42a888e}, !- Summer Design Day Schedule Name
  {2eb8eedf-1bed-4cbb-98a5-6c98868b211a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d12a0a4-e99f-4937-a684-d06586412f94}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1c3683f-ef95-460e-b9e8-4d89e42a888e}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f7549685-78a6-48ae-8da3-3670d2b0aa58}, !- Handle
  Schedule Rule 17,                       !- Name
  {559f1f88-ba18-44bb-9945-0f90beb4c84c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dafbd2b6-9009-42fd-a0c5-ad8e86c51e18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dafbd2b6-9009-42fd-a0c5-ad8e86c51e18}, !- Handle
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2eb8eedf-1bed-4cbb-98a5-6c98868b211a}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c4be5e4d-367c-41d5-a3ea-5467946652ba}, !- Handle
  Schedule Rule 18,                       !- Name
  {559f1f88-ba18-44bb-9945-0f90beb4c84c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5edd5785-4ec2-44dd-85e0-79659b7704ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5edd5785-4ec2-44dd-85e0-79659b7704ec}, !- Handle
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {4ddec2e6-62ed-4194-b036-fc3c6bee877a}, !- Handle
  Laboratory - Office Thermostat,         !- Name
  {47bfde9d-ca94-47a9-9311-e65b3225a9a7}, !- Heating Setpoint Temperature Schedule Name
  {89409f67-404a-46a9-b23e-94e30304cee3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {47bfde9d-ca94-47a9-9311-e65b3225a9a7}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  {24b0f5b8-2e28-45bf-b98c-765ba2811c76}, !- Default Day Schedule Name
  {7eb50abf-10d0-439c-9b59-23c3c96d3855}, !- Summer Design Day Schedule Name
  {caf301e1-4932-45de-a30a-ae38b51289de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24b0f5b8-2e28-45bf-b98c-765ba2811c76}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7eb50abf-10d0-439c-9b59-23c3c96d3855}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day, !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {1133aa53-31b1-4c50-8794-592d54832147}, !- Handle
  Schedule Rule 19,                       !- Name
  {47bfde9d-ca94-47a9-9311-e65b3225a9a7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2d489cbd-9cc9-48ad-a8d3-f7e306fc73a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d489cbd-9cc9-48ad-a8d3-f7e306fc73a7}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day, !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {f205a7be-b250-41b5-93c8-84fda3b0cc5c}, !- Handle
  Schedule Rule 20,                       !- Name
  {47bfde9d-ca94-47a9-9311-e65b3225a9a7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ac0f224-3d43-4df2-a0fc-05d2ae9e5297}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ac0f224-3d43-4df2-a0fc-05d2ae9e5297}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {caf301e1-4932-45de-a30a-ae38b51289de}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day, !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {89409f67-404a-46a9-b23e-94e30304cee3}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK,    !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  {bf2c4d9b-c456-477b-ab88-68370f247f7e}, !- Default Day Schedule Name
  {7d598ca3-1d94-4235-a621-b58ecde8d59b}, !- Summer Design Day Schedule Name
  {992ae760-c256-461b-ade1-02acf0380d3d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf2c4d9b-c456-477b-ab88-68370f247f7e}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {992ae760-c256-461b-ade1-02acf0380d3d}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d41be1cc-30e7-4395-be50-4b3e14e94fdc}, !- Handle
  Schedule Rule 21,                       !- Name
  {89409f67-404a-46a9-b23e-94e30304cee3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8aa06df3-1f92-4b2c-a6c8-01361991940a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8aa06df3-1f92-4b2c-a6c8-01361991940a}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7d598ca3-1d94-4235-a621-b58ecde8d59b}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:People:Definition,
  {41ae96ce-1af7-4653-822e-6303813ffd53}, !- Handle
  Laboratory - Open lab People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fa93baa7-18d2-4899-ab5d-37fb56ee7454}, !- Handle
  Laboratory - Open lab People,           !- Name
  {41ae96ce-1af7-4653-822e-6303813ffd53}, !- People Definition Name
  {f0fa9879-22b8-4941-bf56-26b95a5492d7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c057417a-0d69-49bc-94c5-d9d8e2ccae43}, !- Work Efficiency Schedule Name
  {19b578f9-df0f-4db4-aa2e-085f541e8b97}, !- Clothing Insulation Schedule Name
  {dd4a6ed8-2b00-4a7c-b3ec-06fb084b7458}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {068994bd-97b6-46c1-960e-d6648dff163a}, !- Handle
  Laboratory - Open lab Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {23e66210-e0c4-4b37-86e8-6107be943c58}, !- Handle
  Laboratory - Open lab Lights,           !- Name
  {068994bd-97b6-46c1-960e-d6648dff163a}, !- Lights Definition Name
  {f0fa9879-22b8-4941-bf56-26b95a5492d7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {675bacf0-8b7c-4f67-94f4-d3b7b152ed4b}, !- Handle
  {068994bd-97b6-46c1-960e-d6648dff163a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {56c1b3e9-d317-43eb-ac49-8ef09dfb4ca1}, !- Handle
  Laboratory - Open lab Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {610ee14a-18e4-4d29-b86a-6cf423f5cd47}, !- Handle
  Laboratory - Open lab Elec Equip,       !- Name
  {56c1b3e9-d317-43eb-ac49-8ef09dfb4ca1}, !- Electric Equipment Definition Name
  {f0fa9879-22b8-4941-bf56-26b95a5492d7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f379a0cd-0182-424c-8ab0-1cef8c716d5c}, !- Handle
  Laboratory - Open lab Ventilation,      !- Name
  Maximum,                                !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.00508,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  6,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5be88bad-c4bf-455f-86a4-98ad583d7e16}, !- Handle
  Laboratory - Open lab Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {00211557-53cb-43ff-bd90-22666c000920}, !- Number of People Schedule Name
  {670cd6d6-f80d-4130-990c-8e49be01468d}, !- People Activity Level Schedule Name
  {55107d05-873d-4f6a-ba3c-92038663531b}, !- Lighting Schedule Name
  {ca704956-bc91-40c1-8dc8-024af5174c28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {74d27d46-118c-4408-81de-b4a39180a4d4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1dd955b-579b-4dc0-b8cb-0cd09b0d4b9b}, !- Handle
  Laboratory - Open lab Thermostat,       !- Name
  {fdcf0f8e-d83b-460d-8d29-06c2cbca99f5}, !- Heating Setpoint Temperature Schedule Name
  {41f49144-6153-48ee-8223-f4698f0b8b7e}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {fa895ab4-a72f-41ca-ab54-680625264c5b}, !- Handle
  Plenum Schedule Set,                    !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54074265-90a3-4e16-a9ff-b0dc8a1f0b1c}, !- Handle
  Plenum Thermostat;                      !- Name

OS:SpaceInfiltration:DesignFlowRate,
  {9e78202e-2468-4d93-ab2d-9b4851a36a31}, !- Handle
  Office_bot_1 Infiltration,              !- Name
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Space or SpaceType Name
  {559f1f88-ba18-44bb-9945-0f90beb4c84c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010074691823,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c381c751-e051-4186-b28d-f650f5ef91ce}, !- Handle
  Office_bot_2 Infiltration,              !- Name
  {62990437-889c-4b89-8b5e-48a156e852e5}, !- Space or SpaceType Name
  {559f1f88-ba18-44bb-9945-0f90beb4c84c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010083542382,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c1a1dce1-aeba-4586-ae07-5355eb825066}, !- Handle
  Office_bot_3 Infiltration,              !- Name
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Space or SpaceType Name
  {559f1f88-ba18-44bb-9945-0f90beb4c84c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010074691823,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57b8ff4e-de32-438b-9ff9-7740f9656520}, !- Handle
  Office_bot_4 Infiltration,              !- Name
  {ce967866-7ebe-44f6-a0f0-99f129aee57b}, !- Space or SpaceType Name
  {559f1f88-ba18-44bb-9945-0f90beb4c84c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010083542382,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6437542-389a-4a9c-a653-4446372f4a70}, !- Handle
  Office_mid_1 Infiltration,              !- Name
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Space or SpaceType Name
  {559f1f88-ba18-44bb-9945-0f90beb4c84c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010078051769,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f88117e-102c-4401-9b2a-f05020781e6b}, !- Handle
  Office_mid_2 Infiltration,              !- Name
  {b6363723-eccf-488e-aaec-868d36cf8942}, !- Space or SpaceType Name
  {559f1f88-ba18-44bb-9945-0f90beb4c84c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010086886154,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1825c5ec-76b2-430d-9ae0-b0a794edd192}, !- Handle
  Office_mid_3 Infiltration,              !- Name
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Space or SpaceType Name
  {559f1f88-ba18-44bb-9945-0f90beb4c84c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010078051769,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d50b9b29-279e-42c8-8fbd-320c14de35ec}, !- Handle
  Office_mid_4 Infiltration,              !- Name
  {2d54bc82-97e2-4457-8537-b6ea811143a5}, !- Space or SpaceType Name
  {559f1f88-ba18-44bb-9945-0f90beb4c84c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010086886154,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b112b2e5-f394-489c-b14a-bf2173bd43f0}, !- Handle
  Office_top_1 Infiltration,              !- Name
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Space or SpaceType Name
  {559f1f88-ba18-44bb-9945-0f90beb4c84c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010078051769,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d61a224-451d-4d5e-92c8-49c280dc30f0}, !- Handle
  Office_top_2 Infiltration,              !- Name
  {9c98dc21-a4e5-4a50-becf-139ee34359ce}, !- Space or SpaceType Name
  {559f1f88-ba18-44bb-9945-0f90beb4c84c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010086886154,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f359ebec-e6d6-4c94-8a47-c13f84db85b3}, !- Handle
  Office_top_3 Infiltration,              !- Name
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Space or SpaceType Name
  {559f1f88-ba18-44bb-9945-0f90beb4c84c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010078051769,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f7db198-7dae-4383-89ae-dbf9f5ffb236}, !- Handle
  Office_top_4 Infiltration,              !- Name
  {3a7b5421-1012-40d7-b5f4-b0c27beca13d}, !- Space or SpaceType Name
  {559f1f88-ba18-44bb-9945-0f90beb4c84c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010086886154,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f1a9b9b5-a37f-4cc2-b77f-c247039c8bf5}, !- Handle
  Plenum_bot Infiltration,                !- Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space or SpaceType Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6cd5f82b-aef5-420e-a9b8-81f14ceaddb3}, !- Handle
  Plenum_mid Infiltration,                !- Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space or SpaceType Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c9b71d4e-3e63-4b57-8e5b-4e9baaa064aa}, !- Handle
  Plenum_top Infiltration,                !- Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space or SpaceType Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001071138016,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {e6111e75-4670-408f-b0a1-c4f3d3325192}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {73f86bc2-273f-4b01-9018-1843f9ff3788}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {2d33b042-2538-4c26-b592-bbc88a0cc13b}, !- Handle
  Lab_bot_corridor ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60b61076-98df-447e-b8e9-6a1b4f6e0120}, !- Zone Air Inlet Port List
  {f0958cde-046a-458c-8094-fe626c273301}, !- Zone Air Exhaust Port List
  {d7a06940-b5b9-4da0-ab63-b7a5b96aa87a}, !- Zone Air Node Name
  {752475f4-dad9-425f-bad6-92cee28a9d9f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {10a4feca-5bb2-47ae-bcc2-b313bef3a467}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d66cc65-4339-4b9f-801f-0ff1fa774847}, !- Handle
  Lab_bot_corridor ZN Zone Air Node,      !- Name
  {d7a06940-b5b9-4da0-ab63-b7a5b96aa87a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7a06940-b5b9-4da0-ab63-b7a5b96aa87a}, !- Handle
  {2d33b042-2538-4c26-b592-bbc88a0cc13b}, !- Source Object
  11,                                     !- Outlet Port
  {9d66cc65-4339-4b9f-801f-0ff1fa774847}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60b61076-98df-447e-b8e9-6a1b4f6e0120}, !- Handle
  {2d33b042-2538-4c26-b592-bbc88a0cc13b}, !- HVAC Component
  {47bf99e7-3a81-4a95-bd8a-b6ec494479ed}; !- Port 1

OS:PortList,
  {f0958cde-046a-458c-8094-fe626c273301}, !- Handle
  {2d33b042-2538-4c26-b592-bbc88a0cc13b}; !- HVAC Component

OS:PortList,
  {752475f4-dad9-425f-bad6-92cee28a9d9f}, !- Handle
  {2d33b042-2538-4c26-b592-bbc88a0cc13b}, !- HVAC Component
  {05166b24-5589-4232-96d5-0e9aa7e62ac6}; !- Port 1

OS:Sizing:Zone,
  {f2318281-5d8d-4f4f-bbed-bc2f2f9f2d4d}, !- Handle
  {2d33b042-2538-4c26-b592-bbc88a0cc13b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {41f9d790-622d-4208-9898-cdee2190d4ed}, !- Handle
  Lab_bot_corridor ZN Zone HVAC Equipment List, !- Name
  {2d33b042-2538-4c26-b592-bbc88a0cc13b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb3cb6c2-c0ac-489c-bb74-48e6abf83ae3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {11f355a6-dc7b-4b92-8008-2203bd0353f5}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {aa361f45-9c86-44f5-9725-2e99dce75cdc}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {10a4feca-5bb2-47ae-bcc2-b313bef3a467}, !- Handle
  Laboratory - Equipment corridor Thermostat 1, !- Name
  {fdcf0f8e-d83b-460d-8d29-06c2cbca99f5}, !- Heating Setpoint Temperature Schedule Name
  {41f49144-6153-48ee-8223-f4698f0b8b7e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0da66f01-3e1a-4f0f-8914-25336ea805e3}, !- Handle
  Lab_bot_fumehood ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a4f17d7-5154-4f79-890f-c4e0c8fb8cc9}, !- Zone Air Inlet Port List
  {7a05e288-f3eb-4c05-a301-840b7af3f718}, !- Zone Air Exhaust Port List
  {4c66c507-4fc4-4637-80ee-a7d979bae8e2}, !- Zone Air Node Name
  {d4b2e08f-3172-4c05-9d2a-c6a0671b225a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9ed2e81-bf77-418c-a6de-680f46bbc1b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34ddda14-1d5e-45d0-b53f-f1e4db505268}, !- Handle
  Lab_bot_fumehood ZN Zone Air Node,      !- Name
  {4c66c507-4fc4-4637-80ee-a7d979bae8e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c66c507-4fc4-4637-80ee-a7d979bae8e2}, !- Handle
  {0da66f01-3e1a-4f0f-8914-25336ea805e3}, !- Source Object
  11,                                     !- Outlet Port
  {34ddda14-1d5e-45d0-b53f-f1e4db505268}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a4f17d7-5154-4f79-890f-c4e0c8fb8cc9}, !- Handle
  {0da66f01-3e1a-4f0f-8914-25336ea805e3}, !- HVAC Component
  {53127ae1-667c-4bd2-a869-fe0979968252}; !- Port 1

OS:PortList,
  {7a05e288-f3eb-4c05-a301-840b7af3f718}, !- Handle
  {0da66f01-3e1a-4f0f-8914-25336ea805e3}, !- HVAC Component
  {20577cbb-18f5-47fa-b129-7126d6633e66}; !- Port 1

OS:PortList,
  {d4b2e08f-3172-4c05-9d2a-c6a0671b225a}, !- Handle
  {0da66f01-3e1a-4f0f-8914-25336ea805e3}, !- HVAC Component
  {73cbde4f-4b02-46ba-9776-06cce347d289}; !- Port 1

OS:Sizing:Zone,
  {883309db-ebaf-466e-b22b-05415ccba72e}, !- Handle
  {0da66f01-3e1a-4f0f-8914-25336ea805e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a1abb4b1-45df-4bd0-bbf0-141e68466ac6}, !- Handle
  Lab_bot_fumehood ZN Zone HVAC Equipment List, !- Name
  {0da66f01-3e1a-4f0f-8914-25336ea805e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e296cc8-125c-404f-9c58-1e750a70cfde}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4e1d2e8e-3c86-4924-a69d-f61ad81b8839}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {af0ac5d2-a5bc-4a9d-94eb-304c330f939f}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3139b2bc-e5c3-4264-b9af-17df1708dc35}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c9ed2e81-bf77-418c-a6de-680f46bbc1b1}, !- Handle
  Laboratory - Lab with fume hood Thermostat 1, !- Name
  {fdcf0f8e-d83b-460d-8d29-06c2cbca99f5}, !- Heating Setpoint Temperature Schedule Name
  {41f49144-6153-48ee-8223-f4698f0b8b7e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8bc1caf8-ff24-4a10-a37a-a01faa3893ce}, !- Handle
  Lab_bot_open ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {928b9fc6-6a3e-4924-8b80-727dc2c94a55}, !- Zone Air Inlet Port List
  {bf310b4a-dbb4-483f-9f89-a6a5a163f58d}, !- Zone Air Exhaust Port List
  {f85d0db4-cc0d-4cb1-bcc7-1816b906ec94}, !- Zone Air Node Name
  {a7f9a304-be5d-4e3d-929c-2264792ce9bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {38909d1c-7c73-4bad-a142-efd9becbcecb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2fdbbba-70bd-4926-9b66-a03edf3e8b5a}, !- Handle
  Lab_bot_open ZN Zone Air Node,          !- Name
  {f85d0db4-cc0d-4cb1-bcc7-1816b906ec94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f85d0db4-cc0d-4cb1-bcc7-1816b906ec94}, !- Handle
  {8bc1caf8-ff24-4a10-a37a-a01faa3893ce}, !- Source Object
  11,                                     !- Outlet Port
  {a2fdbbba-70bd-4926-9b66-a03edf3e8b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {928b9fc6-6a3e-4924-8b80-727dc2c94a55}, !- Handle
  {8bc1caf8-ff24-4a10-a37a-a01faa3893ce}, !- HVAC Component
  {ab152a06-677f-491e-9975-b9ed224d14f5}; !- Port 1

OS:PortList,
  {bf310b4a-dbb4-483f-9f89-a6a5a163f58d}, !- Handle
  {8bc1caf8-ff24-4a10-a37a-a01faa3893ce}; !- HVAC Component

OS:PortList,
  {a7f9a304-be5d-4e3d-929c-2264792ce9bc}, !- Handle
  {8bc1caf8-ff24-4a10-a37a-a01faa3893ce}, !- HVAC Component
  {a1795f77-b0e2-48a6-91bd-ddce4823f827}; !- Port 1

OS:Sizing:Zone,
  {3bcf8d27-0e3e-4394-b8bd-d45cca9a3de1}, !- Handle
  {8bc1caf8-ff24-4a10-a37a-a01faa3893ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3e37c931-b1ff-4dc3-a43c-7977c797854b}, !- Handle
  Lab_bot_open ZN Zone HVAC Equipment List, !- Name
  {8bc1caf8-ff24-4a10-a37a-a01faa3893ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a704dff-4125-4846-89cb-9bfcbf77edc7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {611de753-790f-4c48-bdca-dd6cbfa93b9d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {bd607170-3631-41b2-b06d-2510e2015e53}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {38909d1c-7c73-4bad-a142-efd9becbcecb}, !- Handle
  Laboratory - Open lab Thermostat 1,     !- Name
  {fdcf0f8e-d83b-460d-8d29-06c2cbca99f5}, !- Heating Setpoint Temperature Schedule Name
  {41f49144-6153-48ee-8223-f4698f0b8b7e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {416c4652-431f-4f5a-82b4-46ac0b8b8670}, !- Handle
  Lab_mid_corridor ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15d26a0b-5540-45b1-90df-5dffe0c69b64}, !- Zone Air Inlet Port List
  {b9e070c2-099b-47bc-a601-c468997da511}, !- Zone Air Exhaust Port List
  {ffd7b3d0-12a6-4f3e-97ee-42aecdb9845e}, !- Zone Air Node Name
  {0e197edf-960e-4600-a396-e8be951b0954}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e56812e0-0e08-4090-a3a8-3b104b5502fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a57100f-d1b1-4cd9-a8b2-f7ba25f94b15}, !- Handle
  Lab_mid_corridor ZN Zone Air Node,      !- Name
  {ffd7b3d0-12a6-4f3e-97ee-42aecdb9845e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffd7b3d0-12a6-4f3e-97ee-42aecdb9845e}, !- Handle
  {416c4652-431f-4f5a-82b4-46ac0b8b8670}, !- Source Object
  11,                                     !- Outlet Port
  {1a57100f-d1b1-4cd9-a8b2-f7ba25f94b15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15d26a0b-5540-45b1-90df-5dffe0c69b64}, !- Handle
  {416c4652-431f-4f5a-82b4-46ac0b8b8670}, !- HVAC Component
  {7d863d0c-cd3c-4f4f-9e03-d3c39b05dd1a}; !- Port 1

OS:PortList,
  {b9e070c2-099b-47bc-a601-c468997da511}, !- Handle
  {416c4652-431f-4f5a-82b4-46ac0b8b8670}; !- HVAC Component

OS:PortList,
  {0e197edf-960e-4600-a396-e8be951b0954}, !- Handle
  {416c4652-431f-4f5a-82b4-46ac0b8b8670}, !- HVAC Component
  {431fd0f2-f900-4ba2-9c27-737d23973143}; !- Port 1

OS:Sizing:Zone,
  {fb20ca6c-199e-4385-905f-a2503ec98da4}, !- Handle
  {416c4652-431f-4f5a-82b4-46ac0b8b8670}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a556aa81-1df2-4a60-a8a2-5dc4c1464679}, !- Handle
  Lab_mid_corridor ZN Zone HVAC Equipment List, !- Name
  {416c4652-431f-4f5a-82b4-46ac0b8b8670}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08182908-394d-46c5-8010-f773f3693533}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d8cf54bd-662e-40f3-a80b-a0712fc39c11}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f61bd35b-66ef-44ed-9e9c-3b0ba40ade8e}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e56812e0-0e08-4090-a3a8-3b104b5502fd}, !- Handle
  Laboratory - Equipment corridor Thermostat 2, !- Name
  {fdcf0f8e-d83b-460d-8d29-06c2cbca99f5}, !- Heating Setpoint Temperature Schedule Name
  {41f49144-6153-48ee-8223-f4698f0b8b7e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {550b5f86-4a46-40cf-a71e-9c3bc005dd9d}, !- Handle
  Lab_mid_fumehood ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c879672-16ca-4d81-8a04-c09ac0745bdd}, !- Zone Air Inlet Port List
  {0d708cf4-b441-479b-a67d-4abb021d32d7}, !- Zone Air Exhaust Port List
  {938ca5bb-f7fd-4d86-9576-126beb5ed262}, !- Zone Air Node Name
  {2dadfdef-f1dc-4cdc-a3da-ba52c1249292}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {86a07e8a-b961-4bc6-af6d-f4ec40424a3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09195245-6101-4335-8044-4789c258c4e6}, !- Handle
  Lab_mid_fumehood ZN Zone Air Node,      !- Name
  {938ca5bb-f7fd-4d86-9576-126beb5ed262}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {938ca5bb-f7fd-4d86-9576-126beb5ed262}, !- Handle
  {550b5f86-4a46-40cf-a71e-9c3bc005dd9d}, !- Source Object
  11,                                     !- Outlet Port
  {09195245-6101-4335-8044-4789c258c4e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c879672-16ca-4d81-8a04-c09ac0745bdd}, !- Handle
  {550b5f86-4a46-40cf-a71e-9c3bc005dd9d}, !- HVAC Component
  {52b228d8-3396-4294-b883-df3f53443499}; !- Port 1

OS:PortList,
  {0d708cf4-b441-479b-a67d-4abb021d32d7}, !- Handle
  {550b5f86-4a46-40cf-a71e-9c3bc005dd9d}, !- HVAC Component
  {6a73f42e-3fc7-425b-91fd-8c29472df5fc}; !- Port 1

OS:PortList,
  {2dadfdef-f1dc-4cdc-a3da-ba52c1249292}, !- Handle
  {550b5f86-4a46-40cf-a71e-9c3bc005dd9d}, !- HVAC Component
  {319eb566-d703-4845-b959-8f778ca3b013}; !- Port 1

OS:Sizing:Zone,
  {0289b032-fdb3-460b-a470-a4ca2f3fdfc2}, !- Handle
  {550b5f86-4a46-40cf-a71e-9c3bc005dd9d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5ab47f88-23e3-41c4-aa34-c51e6480ba7d}, !- Handle
  Lab_mid_fumehood ZN Zone HVAC Equipment List, !- Name
  {550b5f86-4a46-40cf-a71e-9c3bc005dd9d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ddb50141-b889-4f31-952c-9100547723d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c6c01f23-dc27-4981-bedc-63a45650663f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {07f8cc87-0032-4297-8201-1b53a72a656f}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d047b805-1b7a-459d-a140-2e97cc98c012}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {86a07e8a-b961-4bc6-af6d-f4ec40424a3f}, !- Handle
  Laboratory - Lab with fume hood Thermostat 2, !- Name
  {fdcf0f8e-d83b-460d-8d29-06c2cbca99f5}, !- Heating Setpoint Temperature Schedule Name
  {41f49144-6153-48ee-8223-f4698f0b8b7e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {979bbc48-5be3-4b7f-a047-1f7280e93193}, !- Handle
  Lab_mid_open ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b3bfffb-c4f8-48a8-862b-e9610ae00961}, !- Zone Air Inlet Port List
  {fe5e76e3-1095-46e7-b1a6-f513518d0287}, !- Zone Air Exhaust Port List
  {bcd486d6-0991-4054-8f69-9d09546079e9}, !- Zone Air Node Name
  {b52ef8b7-fc97-4610-89c4-d67aef522fe6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d186549-06bd-4c71-9310-bf776cf83038}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31da99c6-5246-46ac-bf96-6475ae93eaad}, !- Handle
  Lab_mid_open ZN Zone Air Node,          !- Name
  {bcd486d6-0991-4054-8f69-9d09546079e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bcd486d6-0991-4054-8f69-9d09546079e9}, !- Handle
  {979bbc48-5be3-4b7f-a047-1f7280e93193}, !- Source Object
  11,                                     !- Outlet Port
  {31da99c6-5246-46ac-bf96-6475ae93eaad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b3bfffb-c4f8-48a8-862b-e9610ae00961}, !- Handle
  {979bbc48-5be3-4b7f-a047-1f7280e93193}, !- HVAC Component
  {a852edd9-6b11-4317-a3b4-156e59eeacd0}; !- Port 1

OS:PortList,
  {fe5e76e3-1095-46e7-b1a6-f513518d0287}, !- Handle
  {979bbc48-5be3-4b7f-a047-1f7280e93193}; !- HVAC Component

OS:PortList,
  {b52ef8b7-fc97-4610-89c4-d67aef522fe6}, !- Handle
  {979bbc48-5be3-4b7f-a047-1f7280e93193}, !- HVAC Component
  {15d3f7dd-8469-4612-a490-b4024dc9a2e9}; !- Port 1

OS:Sizing:Zone,
  {32718a15-5a5b-4559-87b9-049f52bea2a0}, !- Handle
  {979bbc48-5be3-4b7f-a047-1f7280e93193}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b3323cc4-a1b3-45ed-91a3-c913f0bae30a}, !- Handle
  Lab_mid_open ZN Zone HVAC Equipment List, !- Name
  {979bbc48-5be3-4b7f-a047-1f7280e93193}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {783ab99b-949d-45fc-94eb-83f66992d298}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4de3f456-5f43-4efe-9e2d-7d199da00006}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {4712c74a-7bf5-418a-bcbf-c3a746a9720e}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3d186549-06bd-4c71-9310-bf776cf83038}, !- Handle
  Laboratory - Open lab Thermostat 2,     !- Name
  {fdcf0f8e-d83b-460d-8d29-06c2cbca99f5}, !- Heating Setpoint Temperature Schedule Name
  {41f49144-6153-48ee-8223-f4698f0b8b7e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f66ed4ca-69a0-4246-b9b9-48c037b468cb}, !- Handle
  Lab_top_corridor ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e2a4e2e-9963-4290-b52a-e1c7b1bdd9c8}, !- Zone Air Inlet Port List
  {07bb3bf7-b47d-43aa-a214-5f9b1d84c8dc}, !- Zone Air Exhaust Port List
  {ef788303-3c0b-4dee-b424-6c02fccda55a}, !- Zone Air Node Name
  {0b2012ef-97da-4f68-a710-eb47a7c3b268}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {007aedfe-cfe5-4e51-ad32-a3adbbd215de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f22612e-e987-42c5-8e6a-6f230a319e6c}, !- Handle
  Lab_top_corridor ZN Zone Air Node,      !- Name
  {ef788303-3c0b-4dee-b424-6c02fccda55a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef788303-3c0b-4dee-b424-6c02fccda55a}, !- Handle
  {f66ed4ca-69a0-4246-b9b9-48c037b468cb}, !- Source Object
  11,                                     !- Outlet Port
  {0f22612e-e987-42c5-8e6a-6f230a319e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e2a4e2e-9963-4290-b52a-e1c7b1bdd9c8}, !- Handle
  {f66ed4ca-69a0-4246-b9b9-48c037b468cb}, !- HVAC Component
  {56019bd8-a236-4eda-8071-e9a00aa2bdc5}; !- Port 1

OS:PortList,
  {07bb3bf7-b47d-43aa-a214-5f9b1d84c8dc}, !- Handle
  {f66ed4ca-69a0-4246-b9b9-48c037b468cb}; !- HVAC Component

OS:PortList,
  {0b2012ef-97da-4f68-a710-eb47a7c3b268}, !- Handle
  {f66ed4ca-69a0-4246-b9b9-48c037b468cb}, !- HVAC Component
  {2bb087e5-1f11-42a3-9332-8d19018e6ab5}; !- Port 1

OS:Sizing:Zone,
  {e45f35dd-91cc-483e-b5a6-e43867ef592e}, !- Handle
  {f66ed4ca-69a0-4246-b9b9-48c037b468cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8e2485c5-42da-41c4-8ad9-620de44c1b0d}, !- Handle
  Lab_top_corridor ZN Zone HVAC Equipment List, !- Name
  {f66ed4ca-69a0-4246-b9b9-48c037b468cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10922049-4573-4119-8308-01eb0cd56831}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {70bee174-1fb9-4dbb-af87-8b5365c8dce3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {55a85b78-6179-4ad1-b20d-f09ef945527e}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {007aedfe-cfe5-4e51-ad32-a3adbbd215de}, !- Handle
  Laboratory - Equipment corridor Thermostat 3, !- Name
  {fdcf0f8e-d83b-460d-8d29-06c2cbca99f5}, !- Heating Setpoint Temperature Schedule Name
  {41f49144-6153-48ee-8223-f4698f0b8b7e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eab7da63-7b51-4136-9251-7ca38548feeb}, !- Handle
  Lab_top_fumehood ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eaba2d17-7509-47e8-adba-a40688d246a0}, !- Zone Air Inlet Port List
  {9352817b-8efb-49a7-841e-af36606ab9bf}, !- Zone Air Exhaust Port List
  {96a450a7-8b33-4acd-afdf-5388406883c8}, !- Zone Air Node Name
  {46d5635e-f51d-415d-bcd0-642b13427ffd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cae927e7-ab59-408a-80da-a7717e6957a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a6a5a6a-0ef9-4db7-98e1-7c1f463d48c1}, !- Handle
  Lab_top_fumehood ZN Zone Air Node,      !- Name
  {96a450a7-8b33-4acd-afdf-5388406883c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96a450a7-8b33-4acd-afdf-5388406883c8}, !- Handle
  {eab7da63-7b51-4136-9251-7ca38548feeb}, !- Source Object
  11,                                     !- Outlet Port
  {6a6a5a6a-0ef9-4db7-98e1-7c1f463d48c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eaba2d17-7509-47e8-adba-a40688d246a0}, !- Handle
  {eab7da63-7b51-4136-9251-7ca38548feeb}, !- HVAC Component
  {85303112-f49e-401d-9b48-b320768aa5d1}; !- Port 1

OS:PortList,
  {9352817b-8efb-49a7-841e-af36606ab9bf}, !- Handle
  {eab7da63-7b51-4136-9251-7ca38548feeb}, !- HVAC Component
  {8b968c1e-66d3-4e46-92f3-57bf616a2776}; !- Port 1

OS:PortList,
  {46d5635e-f51d-415d-bcd0-642b13427ffd}, !- Handle
  {eab7da63-7b51-4136-9251-7ca38548feeb}, !- HVAC Component
  {027d8b11-0377-447f-bcbc-728264117c00}; !- Port 1

OS:Sizing:Zone,
  {36c916aa-cace-4aa2-979d-da4185728f4d}, !- Handle
  {eab7da63-7b51-4136-9251-7ca38548feeb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e689813f-04b3-477e-98d1-be5dfccc6e0f}, !- Handle
  Lab_top_fumehood ZN Zone HVAC Equipment List, !- Name
  {eab7da63-7b51-4136-9251-7ca38548feeb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ebbf042b-7f47-465e-8f61-0d045b2f512d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bfe04d23-d4e2-44a7-a40b-02385fae1417}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {71016c0e-635c-4e22-b01e-93a760c3bc9c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2adfa54c-a5da-4438-9b09-120d43ead21e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cae927e7-ab59-408a-80da-a7717e6957a8}, !- Handle
  Laboratory - Lab with fume hood Thermostat 3, !- Name
  {fdcf0f8e-d83b-460d-8d29-06c2cbca99f5}, !- Heating Setpoint Temperature Schedule Name
  {41f49144-6153-48ee-8223-f4698f0b8b7e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0080f6ce-a2ca-40bd-8085-60d1ebf34e8c}, !- Handle
  Lab_top_open ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {203599af-e2a6-466d-84c1-ba02f80f2e40}, !- Zone Air Inlet Port List
  {46f489c0-4130-4e5b-9536-0df530b28cc2}, !- Zone Air Exhaust Port List
  {fd140af9-5b02-40d3-9344-defb9cda911f}, !- Zone Air Node Name
  {a4d64e06-5765-441f-8a5c-f48e4115213e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cdf5c263-fdb6-41dd-a8bb-697c55e2f067}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e2a9342-3baa-4037-b4d1-64679c041110}, !- Handle
  Lab_top_open ZN Zone Air Node,          !- Name
  {fd140af9-5b02-40d3-9344-defb9cda911f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd140af9-5b02-40d3-9344-defb9cda911f}, !- Handle
  {0080f6ce-a2ca-40bd-8085-60d1ebf34e8c}, !- Source Object
  11,                                     !- Outlet Port
  {0e2a9342-3baa-4037-b4d1-64679c041110}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {203599af-e2a6-466d-84c1-ba02f80f2e40}, !- Handle
  {0080f6ce-a2ca-40bd-8085-60d1ebf34e8c}, !- HVAC Component
  {3d9265f5-f6d7-437a-b46a-573ed71178a5}; !- Port 1

OS:PortList,
  {46f489c0-4130-4e5b-9536-0df530b28cc2}, !- Handle
  {0080f6ce-a2ca-40bd-8085-60d1ebf34e8c}; !- HVAC Component

OS:PortList,
  {a4d64e06-5765-441f-8a5c-f48e4115213e}, !- Handle
  {0080f6ce-a2ca-40bd-8085-60d1ebf34e8c}, !- HVAC Component
  {67fd930b-150d-4a2c-8e2b-14dc9dcd983f}; !- Port 1

OS:Sizing:Zone,
  {0d16f8d2-696a-4ec3-80c0-9d1b46206117}, !- Handle
  {0080f6ce-a2ca-40bd-8085-60d1ebf34e8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8982252b-480a-4881-be2d-d836181e636f}, !- Handle
  Lab_top_open ZN Zone HVAC Equipment List, !- Name
  {0080f6ce-a2ca-40bd-8085-60d1ebf34e8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cccba19d-626b-437f-a2b1-ad3ca3d9cc9f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4b33f155-c607-4f6b-82c8-33aa4723be72}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a60e6796-94f4-46ec-93a6-39f05dd51a29}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cdf5c263-fdb6-41dd-a8bb-697c55e2f067}, !- Handle
  Laboratory - Open lab Thermostat 3,     !- Name
  {fdcf0f8e-d83b-460d-8d29-06c2cbca99f5}, !- Heating Setpoint Temperature Schedule Name
  {41f49144-6153-48ee-8223-f4698f0b8b7e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {16c80505-36d6-413a-81fb-90cc1df93795}, !- Handle
  Office_bot_1 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d25134f0-f0bb-4e95-b20b-b3da5f72d9b2}, !- Zone Air Inlet Port List
  {1488722f-e6ac-44e6-99ab-e65fcdb2097c}, !- Zone Air Exhaust Port List
  {0e8a1074-a841-46e0-9681-2bd92e74fa8b}, !- Zone Air Node Name
  {c0c6a810-4083-4246-9712-e7c56d613a86}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0faf0892-9460-4130-a913-fe8821de6da3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d3e73f3-27a2-44b5-b172-0476ddf6feca}, !- Handle
  Office_bot_1 ZN Zone Air Node,          !- Name
  {0e8a1074-a841-46e0-9681-2bd92e74fa8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e8a1074-a841-46e0-9681-2bd92e74fa8b}, !- Handle
  {16c80505-36d6-413a-81fb-90cc1df93795}, !- Source Object
  11,                                     !- Outlet Port
  {4d3e73f3-27a2-44b5-b172-0476ddf6feca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d25134f0-f0bb-4e95-b20b-b3da5f72d9b2}, !- Handle
  {16c80505-36d6-413a-81fb-90cc1df93795}, !- HVAC Component
  {4c14b920-7821-4690-83b9-e9498f72f702}; !- Port 1

OS:PortList,
  {1488722f-e6ac-44e6-99ab-e65fcdb2097c}, !- Handle
  {16c80505-36d6-413a-81fb-90cc1df93795}; !- HVAC Component

OS:PortList,
  {c0c6a810-4083-4246-9712-e7c56d613a86}, !- Handle
  {16c80505-36d6-413a-81fb-90cc1df93795}, !- HVAC Component
  {d320b20d-2850-4d51-80ff-582af58298d1}; !- Port 1

OS:Sizing:Zone,
  {04982b6d-7e72-430c-9fd4-0d2cf51c7c0a}, !- Handle
  {16c80505-36d6-413a-81fb-90cc1df93795}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {06387534-2b82-4330-b59d-4fd7bf06baaa}, !- Handle
  Office_bot_1 ZN Zone HVAC Equipment List, !- Name
  {16c80505-36d6-413a-81fb-90cc1df93795}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd288e38-98bd-461c-b1ac-8c2b139d2313}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0faf0892-9460-4130-a913-fe8821de6da3}, !- Handle
  Laboratory - Office Thermostat 1,       !- Name
  {47bfde9d-ca94-47a9-9311-e65b3225a9a7}, !- Heating Setpoint Temperature Schedule Name
  {89409f67-404a-46a9-b23e-94e30304cee3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f9da3ac3-cbb9-4dba-80dc-55939755960a}, !- Handle
  Office_bot_2 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffcdbbbc-b78f-41cd-bb27-185e8228de36}, !- Zone Air Inlet Port List
  {578faa8f-7502-4fea-a508-a7bb85c1d730}, !- Zone Air Exhaust Port List
  {7bf71997-43a6-4ccb-91a5-db71a2ae058a}, !- Zone Air Node Name
  {3c006704-82f6-4253-86a1-48be86a1fa93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {02a64d71-d877-4eb1-99c1-8a1f021a4c1c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c00dc216-ce30-4ce6-b93f-622f08935d7f}, !- Handle
  Office_bot_2 ZN Zone Air Node,          !- Name
  {7bf71997-43a6-4ccb-91a5-db71a2ae058a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bf71997-43a6-4ccb-91a5-db71a2ae058a}, !- Handle
  {f9da3ac3-cbb9-4dba-80dc-55939755960a}, !- Source Object
  11,                                     !- Outlet Port
  {c00dc216-ce30-4ce6-b93f-622f08935d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffcdbbbc-b78f-41cd-bb27-185e8228de36}, !- Handle
  {f9da3ac3-cbb9-4dba-80dc-55939755960a}, !- HVAC Component
  {0e0a315c-8725-4b0f-a8e0-2d9b49abc149}; !- Port 1

OS:PortList,
  {578faa8f-7502-4fea-a508-a7bb85c1d730}, !- Handle
  {f9da3ac3-cbb9-4dba-80dc-55939755960a}; !- HVAC Component

OS:PortList,
  {3c006704-82f6-4253-86a1-48be86a1fa93}, !- Handle
  {f9da3ac3-cbb9-4dba-80dc-55939755960a}, !- HVAC Component
  {9feeb568-6240-472f-8f00-eb57552bbdcd}; !- Port 1

OS:Sizing:Zone,
  {bf000d55-38ac-4d9c-86ac-236ddf553365}, !- Handle
  {f9da3ac3-cbb9-4dba-80dc-55939755960a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {10e66e4c-0d2f-4e9b-985c-e55e092c57b4}, !- Handle
  Office_bot_2 ZN Zone HVAC Equipment List, !- Name
  {f9da3ac3-cbb9-4dba-80dc-55939755960a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa1bf16f-d9bd-4221-8979-d1ed70be0f2f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {02a64d71-d877-4eb1-99c1-8a1f021a4c1c}, !- Handle
  Laboratory - Office Thermostat 2,       !- Name
  {47bfde9d-ca94-47a9-9311-e65b3225a9a7}, !- Heating Setpoint Temperature Schedule Name
  {89409f67-404a-46a9-b23e-94e30304cee3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f83be0d4-e0cf-4156-a3d1-f96e308bed51}, !- Handle
  Office_bot_3 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41863f3b-2d0c-492c-a934-6cf545c2e53c}, !- Zone Air Inlet Port List
  {14db40ff-c476-41ca-8328-fe74233b52b0}, !- Zone Air Exhaust Port List
  {3124af6c-f9ea-4c1b-aa4f-244c3a9de332}, !- Zone Air Node Name
  {9e81a621-3a59-40b1-b95b-8ef9299401b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {038a2a08-ba15-4770-8343-59d644225a09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40554bfd-0291-49ba-90c5-db845acc6b13}, !- Handle
  Office_bot_3 ZN Zone Air Node,          !- Name
  {3124af6c-f9ea-4c1b-aa4f-244c3a9de332}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3124af6c-f9ea-4c1b-aa4f-244c3a9de332}, !- Handle
  {f83be0d4-e0cf-4156-a3d1-f96e308bed51}, !- Source Object
  11,                                     !- Outlet Port
  {40554bfd-0291-49ba-90c5-db845acc6b13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41863f3b-2d0c-492c-a934-6cf545c2e53c}, !- Handle
  {f83be0d4-e0cf-4156-a3d1-f96e308bed51}, !- HVAC Component
  {6b7ead76-829e-4143-a64f-e1166b0f5b55}; !- Port 1

OS:PortList,
  {14db40ff-c476-41ca-8328-fe74233b52b0}, !- Handle
  {f83be0d4-e0cf-4156-a3d1-f96e308bed51}; !- HVAC Component

OS:PortList,
  {9e81a621-3a59-40b1-b95b-8ef9299401b3}, !- Handle
  {f83be0d4-e0cf-4156-a3d1-f96e308bed51}, !- HVAC Component
  {5d7f62ee-3c5c-436b-88b6-46673e14b461}; !- Port 1

OS:Sizing:Zone,
  {fb15fc15-a138-4303-ba2d-abced8698afd}, !- Handle
  {f83be0d4-e0cf-4156-a3d1-f96e308bed51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f3e11a6d-6790-4e3e-8e33-07e015abbd73}, !- Handle
  Office_bot_3 ZN Zone HVAC Equipment List, !- Name
  {f83be0d4-e0cf-4156-a3d1-f96e308bed51}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f8355f09-2ab3-49d5-aab0-baaabcc43148}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {038a2a08-ba15-4770-8343-59d644225a09}, !- Handle
  Laboratory - Office Thermostat 3,       !- Name
  {47bfde9d-ca94-47a9-9311-e65b3225a9a7}, !- Heating Setpoint Temperature Schedule Name
  {89409f67-404a-46a9-b23e-94e30304cee3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fb231d90-b690-449e-9e1b-7abda6681140}, !- Handle
  Office_bot_4 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32aec7c2-ee7c-42d8-ac29-0fdd1a70d935}, !- Zone Air Inlet Port List
  {dbedd421-d200-4885-9ce2-6a5e130acb58}, !- Zone Air Exhaust Port List
  {7b52cdaa-4a7e-4603-92b1-7bc9bbe54337}, !- Zone Air Node Name
  {cc18c190-a832-4978-808c-4d844654d705}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {da90a426-0f5f-498d-b35b-d529bc75cab0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6ab0ace-c601-47fb-a396-bcae25b85264}, !- Handle
  Office_bot_4 ZN Zone Air Node,          !- Name
  {7b52cdaa-4a7e-4603-92b1-7bc9bbe54337}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b52cdaa-4a7e-4603-92b1-7bc9bbe54337}, !- Handle
  {fb231d90-b690-449e-9e1b-7abda6681140}, !- Source Object
  11,                                     !- Outlet Port
  {f6ab0ace-c601-47fb-a396-bcae25b85264}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32aec7c2-ee7c-42d8-ac29-0fdd1a70d935}, !- Handle
  {fb231d90-b690-449e-9e1b-7abda6681140}, !- HVAC Component
  {76db01f2-dc0f-45c9-8d9a-10fba5aa4d92}; !- Port 1

OS:PortList,
  {dbedd421-d200-4885-9ce2-6a5e130acb58}, !- Handle
  {fb231d90-b690-449e-9e1b-7abda6681140}; !- HVAC Component

OS:PortList,
  {cc18c190-a832-4978-808c-4d844654d705}, !- Handle
  {fb231d90-b690-449e-9e1b-7abda6681140}, !- HVAC Component
  {635ee33f-72f2-4e47-974d-a3db2237fb38}; !- Port 1

OS:Sizing:Zone,
  {fe750ede-4459-45f7-b3a2-7080366a7ec0}, !- Handle
  {fb231d90-b690-449e-9e1b-7abda6681140}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c6c4de26-f572-4648-b0b1-96295907d66d}, !- Handle
  Office_bot_4 ZN Zone HVAC Equipment List, !- Name
  {fb231d90-b690-449e-9e1b-7abda6681140}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a08d9338-a7a1-4167-b8b7-376fdbaeeb67}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {da90a426-0f5f-498d-b35b-d529bc75cab0}, !- Handle
  Laboratory - Office Thermostat 4,       !- Name
  {47bfde9d-ca94-47a9-9311-e65b3225a9a7}, !- Heating Setpoint Temperature Schedule Name
  {89409f67-404a-46a9-b23e-94e30304cee3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e59dab0a-67df-4785-9ed9-cfea53e1bb42}, !- Handle
  Office_mid_1 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d6c0069-60a7-4a1e-bf35-1b24ac8929dc}, !- Zone Air Inlet Port List
  {4c631c47-12b9-4882-8a50-aabbc6096f47}, !- Zone Air Exhaust Port List
  {812a8c99-bebf-431d-af7a-b798ab4d1efb}, !- Zone Air Node Name
  {f388222b-c773-416a-94bb-8e5a4fd8088a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69e92fe1-c96e-4e38-b696-c89e20889dd4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b2640ac-6207-4060-8063-e01b1ce76220}, !- Handle
  Office_mid_1 ZN Zone Air Node,          !- Name
  {812a8c99-bebf-431d-af7a-b798ab4d1efb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {812a8c99-bebf-431d-af7a-b798ab4d1efb}, !- Handle
  {e59dab0a-67df-4785-9ed9-cfea53e1bb42}, !- Source Object
  11,                                     !- Outlet Port
  {6b2640ac-6207-4060-8063-e01b1ce76220}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d6c0069-60a7-4a1e-bf35-1b24ac8929dc}, !- Handle
  {e59dab0a-67df-4785-9ed9-cfea53e1bb42}, !- HVAC Component
  {3afa4669-4c72-467f-a81f-3c84fd8ec7c5}; !- Port 1

OS:PortList,
  {4c631c47-12b9-4882-8a50-aabbc6096f47}, !- Handle
  {e59dab0a-67df-4785-9ed9-cfea53e1bb42}; !- HVAC Component

OS:PortList,
  {f388222b-c773-416a-94bb-8e5a4fd8088a}, !- Handle
  {e59dab0a-67df-4785-9ed9-cfea53e1bb42}, !- HVAC Component
  {ded3b841-f166-447b-bb9b-757d17bc335f}; !- Port 1

OS:Sizing:Zone,
  {1dcce4c9-500a-451c-bf5c-eb4fee25db0a}, !- Handle
  {e59dab0a-67df-4785-9ed9-cfea53e1bb42}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3eb310a6-5e66-46cc-bac9-e1f3ca297ac2}, !- Handle
  Office_mid_1 ZN Zone HVAC Equipment List, !- Name
  {e59dab0a-67df-4785-9ed9-cfea53e1bb42}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ff1504d-2628-4e64-a760-f11adac609bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {69e92fe1-c96e-4e38-b696-c89e20889dd4}, !- Handle
  Laboratory - Office Thermostat 5,       !- Name
  {47bfde9d-ca94-47a9-9311-e65b3225a9a7}, !- Heating Setpoint Temperature Schedule Name
  {89409f67-404a-46a9-b23e-94e30304cee3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b7de19a0-6ca5-419f-8198-22d3594ccee0}, !- Handle
  Office_mid_2 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58c2ccf4-8a1a-4177-b3c0-63884c0c4c15}, !- Zone Air Inlet Port List
  {84a42bd6-7022-4fbf-94e1-f88e8a09af30}, !- Zone Air Exhaust Port List
  {53a00035-48b3-4fe6-9db2-fddefd3ffafa}, !- Zone Air Node Name
  {0d45d600-9c4e-4a70-a62d-ff650ed49168}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36e51662-cc0a-4620-b890-8e5ac297b841}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48839f58-2e40-4178-b299-6993b58b2902}, !- Handle
  Office_mid_2 ZN Zone Air Node,          !- Name
  {53a00035-48b3-4fe6-9db2-fddefd3ffafa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53a00035-48b3-4fe6-9db2-fddefd3ffafa}, !- Handle
  {b7de19a0-6ca5-419f-8198-22d3594ccee0}, !- Source Object
  11,                                     !- Outlet Port
  {48839f58-2e40-4178-b299-6993b58b2902}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58c2ccf4-8a1a-4177-b3c0-63884c0c4c15}, !- Handle
  {b7de19a0-6ca5-419f-8198-22d3594ccee0}, !- HVAC Component
  {309d2b4d-ce7f-447a-ab02-5d91c3fba312}; !- Port 1

OS:PortList,
  {84a42bd6-7022-4fbf-94e1-f88e8a09af30}, !- Handle
  {b7de19a0-6ca5-419f-8198-22d3594ccee0}; !- HVAC Component

OS:PortList,
  {0d45d600-9c4e-4a70-a62d-ff650ed49168}, !- Handle
  {b7de19a0-6ca5-419f-8198-22d3594ccee0}, !- HVAC Component
  {3836a33f-e7dc-419d-8a3e-9fb9de1eae22}; !- Port 1

OS:Sizing:Zone,
  {9c42eaa5-1711-4371-a71f-53b09078c4dd}, !- Handle
  {b7de19a0-6ca5-419f-8198-22d3594ccee0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d97a1979-c3dd-4308-95f1-fdf8a88cbe81}, !- Handle
  Office_mid_2 ZN Zone HVAC Equipment List, !- Name
  {b7de19a0-6ca5-419f-8198-22d3594ccee0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36fcdf8f-ce2b-4013-80de-36939778552f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {36e51662-cc0a-4620-b890-8e5ac297b841}, !- Handle
  Laboratory - Office Thermostat 6,       !- Name
  {47bfde9d-ca94-47a9-9311-e65b3225a9a7}, !- Heating Setpoint Temperature Schedule Name
  {89409f67-404a-46a9-b23e-94e30304cee3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5b6a2edb-cca3-4cbc-8836-b82f84d8b0d2}, !- Handle
  Office_mid_3 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2dff10b-61af-4996-ab06-59097683f17f}, !- Zone Air Inlet Port List
  {8eca1007-9120-48bc-8a90-aeaa1989b01e}, !- Zone Air Exhaust Port List
  {1d62abbe-cbe6-455d-8630-4de0952e4895}, !- Zone Air Node Name
  {1802c96a-eee4-422a-a89d-db46c136f7df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09902b29-9358-4bda-92bc-cb5ff069a739}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f7e817c-3125-4938-a998-635192e35337}, !- Handle
  Office_mid_3 ZN Zone Air Node,          !- Name
  {1d62abbe-cbe6-455d-8630-4de0952e4895}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d62abbe-cbe6-455d-8630-4de0952e4895}, !- Handle
  {5b6a2edb-cca3-4cbc-8836-b82f84d8b0d2}, !- Source Object
  11,                                     !- Outlet Port
  {7f7e817c-3125-4938-a998-635192e35337}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2dff10b-61af-4996-ab06-59097683f17f}, !- Handle
  {5b6a2edb-cca3-4cbc-8836-b82f84d8b0d2}, !- HVAC Component
  {82c36b8f-d8a7-4b2d-a750-de82c75fa067}; !- Port 1

OS:PortList,
  {8eca1007-9120-48bc-8a90-aeaa1989b01e}, !- Handle
  {5b6a2edb-cca3-4cbc-8836-b82f84d8b0d2}; !- HVAC Component

OS:PortList,
  {1802c96a-eee4-422a-a89d-db46c136f7df}, !- Handle
  {5b6a2edb-cca3-4cbc-8836-b82f84d8b0d2}, !- HVAC Component
  {5cdb21fe-df41-43f0-b4cf-4107885ff453}; !- Port 1

OS:Sizing:Zone,
  {b87c6880-501a-4cb6-ae7b-32109f275518}, !- Handle
  {5b6a2edb-cca3-4cbc-8836-b82f84d8b0d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {fadd199c-b812-4a35-b521-995e3a9289d8}, !- Handle
  Office_mid_3 ZN Zone HVAC Equipment List, !- Name
  {5b6a2edb-cca3-4cbc-8836-b82f84d8b0d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {483a02af-1dd2-4586-9d93-1c1c74e0f2a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {09902b29-9358-4bda-92bc-cb5ff069a739}, !- Handle
  Laboratory - Office Thermostat 7,       !- Name
  {47bfde9d-ca94-47a9-9311-e65b3225a9a7}, !- Heating Setpoint Temperature Schedule Name
  {89409f67-404a-46a9-b23e-94e30304cee3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {437db7d3-95a7-4f6d-bbc9-40160a37caa6}, !- Handle
  Office_mid_4 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9612866-e210-4a84-af6e-b59bf7f7a1f1}, !- Zone Air Inlet Port List
  {fb284a0a-da9b-404d-9282-30787fe52743}, !- Zone Air Exhaust Port List
  {fd2a2191-0502-4cb8-a81b-2951f5d55b31}, !- Zone Air Node Name
  {f38a3ca8-97bd-4d87-a2a6-673642280ab1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8280848e-55e6-415f-96fd-535d6801251e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f187ebee-e123-448b-84ac-cff2e068ac97}, !- Handle
  Office_mid_4 ZN Zone Air Node,          !- Name
  {fd2a2191-0502-4cb8-a81b-2951f5d55b31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd2a2191-0502-4cb8-a81b-2951f5d55b31}, !- Handle
  {437db7d3-95a7-4f6d-bbc9-40160a37caa6}, !- Source Object
  11,                                     !- Outlet Port
  {f187ebee-e123-448b-84ac-cff2e068ac97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9612866-e210-4a84-af6e-b59bf7f7a1f1}, !- Handle
  {437db7d3-95a7-4f6d-bbc9-40160a37caa6}, !- HVAC Component
  {f0fcfdac-f941-40ae-b2f4-900affb7e130}; !- Port 1

OS:PortList,
  {fb284a0a-da9b-404d-9282-30787fe52743}, !- Handle
  {437db7d3-95a7-4f6d-bbc9-40160a37caa6}; !- HVAC Component

OS:PortList,
  {f38a3ca8-97bd-4d87-a2a6-673642280ab1}, !- Handle
  {437db7d3-95a7-4f6d-bbc9-40160a37caa6}, !- HVAC Component
  {c7582e30-8456-4c81-90bd-12cc5116f9f0}; !- Port 1

OS:Sizing:Zone,
  {94a3d9d8-b482-41ec-9371-ee5c14c35fda}, !- Handle
  {437db7d3-95a7-4f6d-bbc9-40160a37caa6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3f557ad3-a390-4728-8ece-1d5153afb628}, !- Handle
  Office_mid_4 ZN Zone HVAC Equipment List, !- Name
  {437db7d3-95a7-4f6d-bbc9-40160a37caa6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2dab5c1-ec25-42f3-ac1f-0b20da50d834}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8280848e-55e6-415f-96fd-535d6801251e}, !- Handle
  Laboratory - Office Thermostat 8,       !- Name
  {47bfde9d-ca94-47a9-9311-e65b3225a9a7}, !- Heating Setpoint Temperature Schedule Name
  {89409f67-404a-46a9-b23e-94e30304cee3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3fe42b01-b8f7-4acf-baca-521bd6b70a38}, !- Handle
  Office_top_1 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe4f1289-fdc1-49e3-be12-25de2b81bebd}, !- Zone Air Inlet Port List
  {05daa131-5915-492d-bed3-1347cd518bda}, !- Zone Air Exhaust Port List
  {68e6910f-a7ae-4c9a-849f-956198d2a066}, !- Zone Air Node Name
  {64960459-9997-43b3-9ca6-a0493c67b057}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e65a9ac-bc4f-4b6b-9bca-1afd3a46611b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {002bdd3f-2082-4565-b5fa-bb2c4c89efc0}, !- Handle
  Office_top_1 ZN Zone Air Node,          !- Name
  {68e6910f-a7ae-4c9a-849f-956198d2a066}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68e6910f-a7ae-4c9a-849f-956198d2a066}, !- Handle
  {3fe42b01-b8f7-4acf-baca-521bd6b70a38}, !- Source Object
  11,                                     !- Outlet Port
  {002bdd3f-2082-4565-b5fa-bb2c4c89efc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe4f1289-fdc1-49e3-be12-25de2b81bebd}, !- Handle
  {3fe42b01-b8f7-4acf-baca-521bd6b70a38}, !- HVAC Component
  {c33de569-9636-43f2-97ee-9d28d6daa525}; !- Port 1

OS:PortList,
  {05daa131-5915-492d-bed3-1347cd518bda}, !- Handle
  {3fe42b01-b8f7-4acf-baca-521bd6b70a38}; !- HVAC Component

OS:PortList,
  {64960459-9997-43b3-9ca6-a0493c67b057}, !- Handle
  {3fe42b01-b8f7-4acf-baca-521bd6b70a38}, !- HVAC Component
  {5b25eae5-cac5-476f-9696-4ea786f1935b}; !- Port 1

OS:Sizing:Zone,
  {2eb939c4-5822-482a-a921-03b89953af18}, !- Handle
  {3fe42b01-b8f7-4acf-baca-521bd6b70a38}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1ba23d49-c049-4267-aa38-26cd08e489f3}, !- Handle
  Office_top_1 ZN Zone HVAC Equipment List, !- Name
  {3fe42b01-b8f7-4acf-baca-521bd6b70a38}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d3950a1-b389-409e-bc68-0db32607eb0d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1e65a9ac-bc4f-4b6b-9bca-1afd3a46611b}, !- Handle
  Laboratory - Office Thermostat 9,       !- Name
  {47bfde9d-ca94-47a9-9311-e65b3225a9a7}, !- Heating Setpoint Temperature Schedule Name
  {89409f67-404a-46a9-b23e-94e30304cee3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a9869037-d9fd-4140-a00d-37185c29aca2}, !- Handle
  Office_top_2 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6dea13ce-560d-40f9-8b2d-7b060c49ee7d}, !- Zone Air Inlet Port List
  {61fc4788-f366-4c2c-93e8-7e19ac9f6a6b}, !- Zone Air Exhaust Port List
  {55b78b1e-2c24-420d-9c79-204b14ec0340}, !- Zone Air Node Name
  {8f4c8697-d147-4291-ae8c-a6c61ac2e8ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e1c9071-a305-43a3-baed-4984fb81feac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1dc6987f-0554-4c04-be50-a73b290f97df}, !- Handle
  Office_top_2 ZN Zone Air Node,          !- Name
  {55b78b1e-2c24-420d-9c79-204b14ec0340}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55b78b1e-2c24-420d-9c79-204b14ec0340}, !- Handle
  {a9869037-d9fd-4140-a00d-37185c29aca2}, !- Source Object
  11,                                     !- Outlet Port
  {1dc6987f-0554-4c04-be50-a73b290f97df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6dea13ce-560d-40f9-8b2d-7b060c49ee7d}, !- Handle
  {a9869037-d9fd-4140-a00d-37185c29aca2}, !- HVAC Component
  {4014723a-8340-411f-9ba9-3eb30b2fbf19}; !- Port 1

OS:PortList,
  {61fc4788-f366-4c2c-93e8-7e19ac9f6a6b}, !- Handle
  {a9869037-d9fd-4140-a00d-37185c29aca2}; !- HVAC Component

OS:PortList,
  {8f4c8697-d147-4291-ae8c-a6c61ac2e8ed}, !- Handle
  {a9869037-d9fd-4140-a00d-37185c29aca2}, !- HVAC Component
  {af165f05-a218-43ca-8d92-185f078fa26d}; !- Port 1

OS:Sizing:Zone,
  {da00bdc0-d540-4ac5-8b3f-8da6b2788fb8}, !- Handle
  {a9869037-d9fd-4140-a00d-37185c29aca2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0b88527a-26d5-485d-b665-ee26ee32a0ff}, !- Handle
  Office_top_2 ZN Zone HVAC Equipment List, !- Name
  {a9869037-d9fd-4140-a00d-37185c29aca2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ce3e9e74-b7e4-4042-84b7-f8ddaa74b4e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7e1c9071-a305-43a3-baed-4984fb81feac}, !- Handle
  Laboratory - Office Thermostat 10,      !- Name
  {47bfde9d-ca94-47a9-9311-e65b3225a9a7}, !- Heating Setpoint Temperature Schedule Name
  {89409f67-404a-46a9-b23e-94e30304cee3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3c1b957a-3ebf-4b60-917e-e93644d26146}, !- Handle
  Office_top_3 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad7bfb66-b63d-4dd6-8a8e-9f52cfb8a150}, !- Zone Air Inlet Port List
  {eb31f700-bfb2-482d-89f8-748f5d94750b}, !- Zone Air Exhaust Port List
  {a82cc04d-0119-40e5-8a0e-83f01394b5a8}, !- Zone Air Node Name
  {7d8e6c72-5d9a-4382-b40f-8dc81756b669}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc504ac4-1624-40a2-9fe8-9f769475a5b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16087d34-3a0f-4be6-b650-dac408cdda4a}, !- Handle
  Office_top_3 ZN Zone Air Node,          !- Name
  {a82cc04d-0119-40e5-8a0e-83f01394b5a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a82cc04d-0119-40e5-8a0e-83f01394b5a8}, !- Handle
  {3c1b957a-3ebf-4b60-917e-e93644d26146}, !- Source Object
  11,                                     !- Outlet Port
  {16087d34-3a0f-4be6-b650-dac408cdda4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad7bfb66-b63d-4dd6-8a8e-9f52cfb8a150}, !- Handle
  {3c1b957a-3ebf-4b60-917e-e93644d26146}, !- HVAC Component
  {478bb798-5807-4662-9aef-d7e3dbbde682}; !- Port 1

OS:PortList,
  {eb31f700-bfb2-482d-89f8-748f5d94750b}, !- Handle
  {3c1b957a-3ebf-4b60-917e-e93644d26146}; !- HVAC Component

OS:PortList,
  {7d8e6c72-5d9a-4382-b40f-8dc81756b669}, !- Handle
  {3c1b957a-3ebf-4b60-917e-e93644d26146}, !- HVAC Component
  {3aef4f3b-85cc-4a7a-b890-dc30cd7df310}; !- Port 1

OS:Sizing:Zone,
  {00a6ec40-10f5-416f-8772-2209c2651d25}, !- Handle
  {3c1b957a-3ebf-4b60-917e-e93644d26146}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ad15d53a-434c-4d62-a3de-02f0206a8e1b}, !- Handle
  Office_top_3 ZN Zone HVAC Equipment List, !- Name
  {3c1b957a-3ebf-4b60-917e-e93644d26146}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8f847ab5-c089-41c8-a1f8-06d93f2da5a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bc504ac4-1624-40a2-9fe8-9f769475a5b1}, !- Handle
  Laboratory - Office Thermostat 11,      !- Name
  {47bfde9d-ca94-47a9-9311-e65b3225a9a7}, !- Heating Setpoint Temperature Schedule Name
  {89409f67-404a-46a9-b23e-94e30304cee3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5ca2e963-fdec-4f58-aa37-459122291c58}, !- Handle
  Office_top_4 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d19de4d-df8c-46ad-9d3e-b5f1f52c23d7}, !- Zone Air Inlet Port List
  {3993cd63-1db1-4cd9-9746-6773bd4192a7}, !- Zone Air Exhaust Port List
  {9d6eb4a3-ed7e-4f90-a14c-06cf3d85360a}, !- Zone Air Node Name
  {29ac57c3-405b-4852-93ba-28d9bdd21cd2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ae108d6-cb7a-45f5-a6e8-d1092dfee543}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ead393c0-8151-4762-b2a9-ad24c5e3957b}, !- Handle
  Office_top_4 ZN Zone Air Node,          !- Name
  {9d6eb4a3-ed7e-4f90-a14c-06cf3d85360a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d6eb4a3-ed7e-4f90-a14c-06cf3d85360a}, !- Handle
  {5ca2e963-fdec-4f58-aa37-459122291c58}, !- Source Object
  11,                                     !- Outlet Port
  {ead393c0-8151-4762-b2a9-ad24c5e3957b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d19de4d-df8c-46ad-9d3e-b5f1f52c23d7}, !- Handle
  {5ca2e963-fdec-4f58-aa37-459122291c58}, !- HVAC Component
  {acebac16-9010-4d97-ab83-777fe5b00d41}; !- Port 1

OS:PortList,
  {3993cd63-1db1-4cd9-9746-6773bd4192a7}, !- Handle
  {5ca2e963-fdec-4f58-aa37-459122291c58}; !- HVAC Component

OS:PortList,
  {29ac57c3-405b-4852-93ba-28d9bdd21cd2}, !- Handle
  {5ca2e963-fdec-4f58-aa37-459122291c58}, !- HVAC Component
  {b919514d-86e4-4df2-83b4-af6bbe37c555}; !- Port 1

OS:Sizing:Zone,
  {eeac417f-9227-4a84-9151-9635b98d2c5b}, !- Handle
  {5ca2e963-fdec-4f58-aa37-459122291c58}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {017a5fcc-f031-41cc-852b-9c71a014ae35}, !- Handle
  Office_top_4 ZN Zone HVAC Equipment List, !- Name
  {5ca2e963-fdec-4f58-aa37-459122291c58}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b27c85cd-05f3-421b-bbc9-c19864cabf56}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3ae108d6-cb7a-45f5-a6e8-d1092dfee543}, !- Handle
  Laboratory - Office Thermostat 12,      !- Name
  {47bfde9d-ca94-47a9-9311-e65b3225a9a7}, !- Heating Setpoint Temperature Schedule Name
  {89409f67-404a-46a9-b23e-94e30304cee3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {10c64029-18c4-4886-a53b-cb19ee7a8666}, !- Handle
  Plenum_bot ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {adc18e3d-6f53-4dbd-9364-d6670315ca64}, !- Zone Air Inlet Port List
  {4206f871-6919-47ab-ba9b-99b00df2cfed}, !- Zone Air Exhaust Port List
  {98a2fc68-be63-461a-a766-9d29a8787e14}, !- Zone Air Node Name
  {27fc705d-ac1e-4243-aa67-5fc294def812}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4baf8a30-b847-47a4-9c48-e731b2d47b70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5f2d206-d767-4930-b7a9-e63a4831021e}, !- Handle
  Plenum_bot ZN Zone Air Node,            !- Name
  {98a2fc68-be63-461a-a766-9d29a8787e14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98a2fc68-be63-461a-a766-9d29a8787e14}, !- Handle
  {10c64029-18c4-4886-a53b-cb19ee7a8666}, !- Source Object
  11,                                     !- Outlet Port
  {e5f2d206-d767-4930-b7a9-e63a4831021e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {adc18e3d-6f53-4dbd-9364-d6670315ca64}, !- Handle
  {10c64029-18c4-4886-a53b-cb19ee7a8666}; !- HVAC Component

OS:PortList,
  {4206f871-6919-47ab-ba9b-99b00df2cfed}, !- Handle
  {10c64029-18c4-4886-a53b-cb19ee7a8666}; !- HVAC Component

OS:PortList,
  {27fc705d-ac1e-4243-aa67-5fc294def812}, !- Handle
  {10c64029-18c4-4886-a53b-cb19ee7a8666}; !- HVAC Component

OS:Sizing:Zone,
  {761446cc-b259-4c62-a416-9b0b841b3f38}, !- Handle
  {10c64029-18c4-4886-a53b-cb19ee7a8666}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cdf21bf7-120b-41c6-a785-4566f411c90c}, !- Handle
  Plenum_bot ZN Zone HVAC Equipment List, !- Name
  {10c64029-18c4-4886-a53b-cb19ee7a8666}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {4baf8a30-b847-47a4-9c48-e731b2d47b70}, !- Handle
  Plenum Thermostat 1;                    !- Name

OS:ThermalZone,
  {8e06248d-6145-4217-8f78-e6550bc00ae9}, !- Handle
  Plenum_mid ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3515819-5a1d-4fd9-83b7-0f456e9a78e9}, !- Zone Air Inlet Port List
  {ff720f10-2378-43a9-ab5a-e7c396ac1e03}, !- Zone Air Exhaust Port List
  {6a9850d8-56b6-4084-adf0-efa3d106f158}, !- Zone Air Node Name
  {8ea9df25-9e4f-4a75-ae74-9def12339d47}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f199b873-c391-4147-b955-0b6318848fde}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad0eed11-c650-4ebe-8be0-473258cbb145}, !- Handle
  Plenum_mid ZN Zone Air Node,            !- Name
  {6a9850d8-56b6-4084-adf0-efa3d106f158}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a9850d8-56b6-4084-adf0-efa3d106f158}, !- Handle
  {8e06248d-6145-4217-8f78-e6550bc00ae9}, !- Source Object
  11,                                     !- Outlet Port
  {ad0eed11-c650-4ebe-8be0-473258cbb145}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3515819-5a1d-4fd9-83b7-0f456e9a78e9}, !- Handle
  {8e06248d-6145-4217-8f78-e6550bc00ae9}; !- HVAC Component

OS:PortList,
  {ff720f10-2378-43a9-ab5a-e7c396ac1e03}, !- Handle
  {8e06248d-6145-4217-8f78-e6550bc00ae9}; !- HVAC Component

OS:PortList,
  {8ea9df25-9e4f-4a75-ae74-9def12339d47}, !- Handle
  {8e06248d-6145-4217-8f78-e6550bc00ae9}; !- HVAC Component

OS:Sizing:Zone,
  {380a0230-8ead-422d-ad00-a76326ea02ec}, !- Handle
  {8e06248d-6145-4217-8f78-e6550bc00ae9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6e815ac4-62c7-4faf-a6aa-98f6a636d52f}, !- Handle
  Plenum_mid ZN Zone HVAC Equipment List, !- Name
  {8e06248d-6145-4217-8f78-e6550bc00ae9}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {f199b873-c391-4147-b955-0b6318848fde}, !- Handle
  Plenum Thermostat 2;                    !- Name

OS:ThermalZone,
  {68933bf6-297c-4c91-ae54-4c8f5c16d6ff}, !- Handle
  Plenum_top ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52fc0063-75fc-486d-a6c2-ea702e6474e7}, !- Zone Air Inlet Port List
  {8eb57918-bef9-4b61-9657-5734f4b20df1}, !- Zone Air Exhaust Port List
  {1cdfc596-76ea-4d19-b419-cb0d38353701}, !- Zone Air Node Name
  {1d3c3645-17c5-4266-8438-93130e9a9b2c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b6dcf0db-7b89-4377-8289-b6884e28261b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63703927-2b0d-48a4-b358-1bfe309029d2}, !- Handle
  Plenum_top ZN Zone Air Node,            !- Name
  {1cdfc596-76ea-4d19-b419-cb0d38353701}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cdfc596-76ea-4d19-b419-cb0d38353701}, !- Handle
  {68933bf6-297c-4c91-ae54-4c8f5c16d6ff}, !- Source Object
  11,                                     !- Outlet Port
  {63703927-2b0d-48a4-b358-1bfe309029d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52fc0063-75fc-486d-a6c2-ea702e6474e7}, !- Handle
  {68933bf6-297c-4c91-ae54-4c8f5c16d6ff}; !- HVAC Component

OS:PortList,
  {8eb57918-bef9-4b61-9657-5734f4b20df1}, !- Handle
  {68933bf6-297c-4c91-ae54-4c8f5c16d6ff}; !- HVAC Component

OS:PortList,
  {1d3c3645-17c5-4266-8438-93130e9a9b2c}, !- Handle
  {68933bf6-297c-4c91-ae54-4c8f5c16d6ff}; !- HVAC Component

OS:Sizing:Zone,
  {2347bc09-ab8e-46e8-8b90-43f5b9183cdf}, !- Handle
  {68933bf6-297c-4c91-ae54-4c8f5c16d6ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c1666ddc-8716-4d25-af58-13bd1b2f0325}, !- Handle
  Plenum_top ZN Zone HVAC Equipment List, !- Name
  {68933bf6-297c-4c91-ae54-4c8f5c16d6ff}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {b6dcf0db-7b89-4377-8289-b6884e28261b}, !- Handle
  Plenum Thermostat 3;                    !- Name

OS:WeatherFile,
  {61d121cb-a2f2-4370-9db3-4feb6a80fd47}, !- Handle
  Buffalo Niagara Intl AP,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  /home/jason/Projects/s4b-prototypes/prototypes/5A/2004/Laboratory/run/000_create_doe_prototype_building/extracted_files/weather/USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.epw, !- Url
  3A15D82B,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {d4bc0da3-66b0-473b-857d-e75455d73633}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {544a91e3-3181-4fd8-9d28-3080ef7cfd3a}, !- Handle
  Buffalo.Niagara.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b7095521-06a4-4a16-8335-210c838f26f1}, !- Handle
  Buffalo.Niagara.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -16.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:PlantLoop,
  {e9e642cb-4889-40d6-9e7b-fbb65f1d9e9b}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a56cc523-d4c8-462a-a9f1-e8c7778eed9f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2e79c792-d034-4477-8b68-9ac19f9b9e0b}, !- Plant Side Inlet Node Name
  {7cd58e0b-a568-447d-8dab-ff3f71bc43a2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ebcc8482-5a69-4e65-bf00-85e61f89335e}, !- Demand Side Inlet Node Name
  {a28ea3a9-1295-4ec3-88c7-e74b5fa91c79}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {94c213f3-9245-483e-ba1d-0e39c1d8076a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Demand Mixer Name
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Demand Splitter Name
  {5f74ea05-d4eb-47d1-b244-b703bc743a7b}, !- Supply Mixer Name
  {6a35df96-9aae-4afd-aaed-504d9a81be66}; !- Supply Splitter Name

OS:Node,
  {e819f955-fec7-4046-bb97-bc917ddf1cfb}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {2e79c792-d034-4477-8b68-9ac19f9b9e0b}, !- Inlet Port
  {06715930-ee7b-49b5-8c6f-1546efd69967}; !- Outlet Port

OS:Node,
  {a56cc523-d4c8-462a-a9f1-e8c7778eed9f}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {71f4a2bf-dd41-449a-8b31-d8d9ee2f5da5}, !- Inlet Port
  {7cd58e0b-a568-447d-8dab-ff3f71bc43a2}; !- Outlet Port

OS:Node,
  {3b9c360b-7f00-4b74-800a-b1fa62791976}, !- Handle
  Boiler 6716kBtu/hr 0.75 Thermal Eff Inlet Water Node, !- Name
  {1222bd1c-a073-45b0-a767-0c98b02092e3}, !- Inlet Port
  {7b6f73da-934c-4cb7-b40e-2d3fc7b75a34}; !- Outlet Port

OS:Connector:Mixer,
  {5f74ea05-d4eb-47d1-b244-b703bc743a7b}, !- Handle
  Connector Mixer 1,                      !- Name
  {de52189f-33f4-44cc-a83f-fa4cc78fa8c5}, !- Outlet Branch Name
  {29b5acd5-a1da-48e4-b2d9-5ac7f6fe6b0e}, !- Inlet Branch Name 1
  {a693020f-e139-4bb1-8972-033132e5e526}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6a35df96-9aae-4afd-aaed-504d9a81be66}, !- Handle
  Connector Splitter 1,                   !- Name
  {020f70d4-ed03-4b8f-afa8-0d48e395117a}, !- Inlet Branch Name
  {1222bd1c-a073-45b0-a767-0c98b02092e3}, !- Outlet Branch Name 1
  {16e16ed7-9284-40e1-b9ff-facbf5862f40}; !- Outlet Branch Name 2

OS:Connection,
  {2e79c792-d034-4477-8b68-9ac19f9b9e0b}, !- Handle
  {e9e642cb-4889-40d6-9e7b-fbb65f1d9e9b}, !- Source Object
  14,                                     !- Outlet Port
  {e819f955-fec7-4046-bb97-bc917ddf1cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1222bd1c-a073-45b0-a767-0c98b02092e3}, !- Handle
  {6a35df96-9aae-4afd-aaed-504d9a81be66}, !- Source Object
  3,                                      !- Outlet Port
  {3b9c360b-7f00-4b74-800a-b1fa62791976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cd58e0b-a568-447d-8dab-ff3f71bc43a2}, !- Handle
  {a56cc523-d4c8-462a-a9f1-e8c7778eed9f}, !- Source Object
  3,                                      !- Outlet Port
  {e9e642cb-4889-40d6-9e7b-fbb65f1d9e9b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {00edcec1-b872-4269-9608-2ce6bce67645}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {ebcc8482-5a69-4e65-bf00-85e61f89335e}, !- Inlet Port
  {480abdb9-847d-4afb-aa65-bb7915d1ce99}; !- Outlet Port

OS:Node,
  {b47e5c7e-f139-4f7d-a237-601d7ecb0f26}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {e30aa856-6a98-42a0-bca1-2e6da04a5d42}, !- Inlet Port
  {a28ea3a9-1295-4ec3-88c7-e74b5fa91c79}; !- Outlet Port

OS:Node,
  {e958f2f6-6b2e-4408-a9de-9abb7dcad76a}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {bd85473b-f6ae-4646-8e4f-0218e03f61ee}, !- Inlet Port
  {75b1531c-a72a-4958-ac97-83c53b5aea56}; !- Outlet Port

OS:Connector:Mixer,
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Handle
  Connector Mixer 2,                      !- Name
  {2713f897-4006-4ac8-a0ae-a509d26fa46e}, !- Outlet Branch Name
  {84da5708-a082-439d-90a2-cb0ef4a1fbab}, !- Inlet Branch Name 1
  {25c8ea78-2bc6-4ddc-8024-66ec6f4aed4b}, !- Inlet Branch Name 2
  {2631c4f5-c15b-4062-bd06-92d78bd6555d}, !- Inlet Branch Name 3
  {76ec95c5-8877-4c11-947a-aab265efb8f6}, !- Inlet Branch Name 4
  {e8f4890e-ef5c-4b39-a385-bd694a7d29e5}, !- Inlet Branch Name 5
  {711872a4-5fe2-4f2f-9a70-8a0694e47620}, !- Inlet Branch Name 6
  {940be0ce-3449-4444-a1fb-72cb96f2a111}, !- Inlet Branch Name 7
  {9928d08a-799e-493c-8053-c2ce64c65380}, !- Inlet Branch Name 8
  {fa7de0ac-a04e-4ef0-9564-93eca4a85ae7}, !- Inlet Branch Name 9
  {c1390398-16dc-4b80-b03f-3438195d6214}, !- Inlet Branch Name 10
  {1f22cc7b-9c91-408f-871b-abb778682dfb}, !- Inlet Branch Name 11
  {972e08a7-c403-4d5b-ab7a-9c5c3de2f38e}, !- Inlet Branch Name 12
  {0e1ed298-6d90-4364-9a55-62e1e9ce4989}, !- Inlet Branch Name 13
  {bfba8798-2fd2-49a4-9e12-b4b5a688a397}, !- Inlet Branch Name 14
  {d4cc707f-1013-4d93-a1ff-464e11d35fa0}, !- Inlet Branch Name 15
  {d88f1dc3-e6c9-4519-99a2-b8a9eb975abf}, !- Inlet Branch Name 16
  {e796032d-e33d-4cfd-8666-ff4f79480d55}, !- Inlet Branch Name 17
  {9a4059cd-e760-4b2a-8e1e-98a8b7110309}, !- Inlet Branch Name 18
  {7b03e652-042f-4d6b-9fe5-96931258d278}, !- Inlet Branch Name 19
  {5aaee484-4f48-4d0c-8ffe-3e5d512d440c}, !- Inlet Branch Name 20
  {d067955d-9510-4c3a-8afb-53814639bae4}, !- Inlet Branch Name 21
  {aa8022df-22a1-4497-aff5-b9779b61e1dc}, !- Inlet Branch Name 22
  {5e0e23c7-686a-4315-8816-a743f29e8673}, !- Inlet Branch Name 23
  {075729ce-4433-466c-a8ec-997b0fb7dff3}; !- Inlet Branch Name 24

OS:Connector:Splitter,
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Handle
  Connector Splitter 2,                   !- Name
  {5e0293f8-620c-4a94-9750-f57f671284fc}, !- Inlet Branch Name
  {bd85473b-f6ae-4646-8e4f-0218e03f61ee}, !- Outlet Branch Name 1
  {1151e96c-26fb-4e1a-b747-690219f9fe1e}, !- Outlet Branch Name 2
  {6d4db664-8a4d-426d-8f58-db73700e2caf}, !- Outlet Branch Name 3
  {3ae461f1-b10f-4b15-b015-846372a8207e}, !- Outlet Branch Name 4
  {599b8ab2-3938-4ae7-8df2-7b71d3ead0f3}, !- Outlet Branch Name 5
  {de73da44-ab63-4512-8002-c7ff29bf219a}, !- Outlet Branch Name 6
  {43275f68-f457-4985-a4bd-6bd6b96f4d86}, !- Outlet Branch Name 7
  {7d70eaff-8d9d-4d3c-b1a6-540987fbc27e}, !- Outlet Branch Name 8
  {217b29f9-64ff-46fe-b912-49ffe8e41f40}, !- Outlet Branch Name 9
  {27ab01ad-511a-45c6-9622-e287ebbec554}, !- Outlet Branch Name 10
  {36910ce9-e003-49fa-9b59-258639e09e7b}, !- Outlet Branch Name 11
  {2e01d537-ba47-48b4-8923-a5cb1f650796}, !- Outlet Branch Name 12
  {ffcadadf-8564-4147-9822-e13853978a39}, !- Outlet Branch Name 13
  {b63ea6bf-92f1-4169-ab86-02b9f1c0c60b}, !- Outlet Branch Name 14
  {ba6e9337-7fb4-4c17-b8ef-bbc32f514bcf}, !- Outlet Branch Name 15
  {7cd8a7ea-55ca-4a3c-9c0e-2dbf9ecfec72}, !- Outlet Branch Name 16
  {9115d5a2-e0c5-4051-8e17-7ab627d4c4ca}, !- Outlet Branch Name 17
  {d6661008-3f46-4bb0-aa4f-02c4a8bcdf42}, !- Outlet Branch Name 18
  {9c67a973-2242-45ae-aeaf-ae2862d674a9}, !- Outlet Branch Name 19
  {53d528f8-8353-4eeb-aa74-afc4a8601bef}, !- Outlet Branch Name 20
  {2aae9f56-961e-457f-b284-ae99ebbc1a11}, !- Outlet Branch Name 21
  {78ab693a-bc39-4573-8252-3846b5542232}, !- Outlet Branch Name 22
  {7da10221-024c-487d-b1a2-a24eabe0df6a}, !- Outlet Branch Name 23
  {2dd5d7a2-6bfc-4de7-8b06-72b802ea0ab7}; !- Outlet Branch Name 24

OS:Connection,
  {ebcc8482-5a69-4e65-bf00-85e61f89335e}, !- Handle
  {e9e642cb-4889-40d6-9e7b-fbb65f1d9e9b}, !- Source Object
  17,                                     !- Outlet Port
  {00edcec1-b872-4269-9608-2ce6bce67645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd85473b-f6ae-4646-8e4f-0218e03f61ee}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  3,                                      !- Outlet Port
  {e958f2f6-6b2e-4408-a9de-9abb7dcad76a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a28ea3a9-1295-4ec3-88c7-e74b5fa91c79}, !- Handle
  {b47e5c7e-f139-4f7d-a237-601d7ecb0f26}, !- Source Object
  3,                                      !- Outlet Port
  {e9e642cb-4889-40d6-9e7b-fbb65f1d9e9b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8933218e-f4f8-484c-89b8-ad064d20d244}, !- Handle
  {e9e642cb-4889-40d6-9e7b-fbb65f1d9e9b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {94c213f3-9245-483e-ba1d-0e39c1d8076a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {0157b0be-c194-4da8-b88b-70982da2c3ef}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  {ea824fd2-7844-4439-93a2-d0de7787dc0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea824fd2-7844-4439-93a2-d0de7787dc0e}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c4434798-fe73-44c0-a84e-0ca3f91695a3}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {0157b0be-c194-4da8-b88b-70982da2c3ef}, !- Schedule Name
  {a56cc523-d4c8-462a-a9f1-e8c7778eed9f}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {0874d2b7-19f0-47f7-af60-018ec8569b16}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {06715930-ee7b-49b5-8c6f-1546efd69967}, !- Inlet Node Name
  {38d64cb9-4855-41e1-b12f-fd49b8edb8ea}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {dcb4c7f8-f576-4ea7-8cde-4c258bb17fc8}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {38d64cb9-4855-41e1-b12f-fd49b8edb8ea}, !- Inlet Port
  {020f70d4-ed03-4b8f-afa8-0d48e395117a}; !- Outlet Port

OS:Connection,
  {06715930-ee7b-49b5-8c6f-1546efd69967}, !- Handle
  {e819f955-fec7-4046-bb97-bc917ddf1cfb}, !- Source Object
  3,                                      !- Outlet Port
  {0874d2b7-19f0-47f7-af60-018ec8569b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38d64cb9-4855-41e1-b12f-fd49b8edb8ea}, !- Handle
  {0874d2b7-19f0-47f7-af60-018ec8569b16}, !- Source Object
  3,                                      !- Outlet Port
  {dcb4c7f8-f576-4ea7-8cde-4c258bb17fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {020f70d4-ed03-4b8f-afa8-0d48e395117a}, !- Handle
  {dcb4c7f8-f576-4ea7-8cde-4c258bb17fc8}, !- Source Object
  3,                                      !- Outlet Port
  {6a35df96-9aae-4afd-aaed-504d9a81be66}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {df546c18-d7ca-4b34-b4cd-702b910306a8}, !- Handle
  Boiler 6716kBtu/hr 0.75 Thermal Eff,    !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.75,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {160a8f48-bb5a-4911-af76-f3339f7db41a}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {7b6f73da-934c-4cb7-b40e-2d3fc7b75a34}, !- Boiler Water Inlet Node Name
  {83471bea-41e3-4f63-89ac-9e927fe2168f}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {4c8af191-ed13-485c-9c62-5d962c1d8afa}, !- Handle
  Boiler 6716kBtu/hr 0.75 Thermal Eff Outlet Water Node, !- Name
  {83471bea-41e3-4f63-89ac-9e927fe2168f}, !- Inlet Port
  {29b5acd5-a1da-48e4-b2d9-5ac7f6fe6b0e}; !- Outlet Port

OS:Connection,
  {7b6f73da-934c-4cb7-b40e-2d3fc7b75a34}, !- Handle
  {3b9c360b-7f00-4b74-800a-b1fa62791976}, !- Source Object
  3,                                      !- Outlet Port
  {df546c18-d7ca-4b34-b4cd-702b910306a8}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {83471bea-41e3-4f63-89ac-9e927fe2168f}, !- Handle
  {df546c18-d7ca-4b34-b4cd-702b910306a8}, !- Source Object
  12,                                     !- Outlet Port
  {4c8af191-ed13-485c-9c62-5d962c1d8afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29b5acd5-a1da-48e4-b2d9-5ac7f6fe6b0e}, !- Handle
  {4c8af191-ed13-485c-9c62-5d962c1d8afa}, !- Source Object
  3,                                      !- Outlet Port
  {5f74ea05-d4eb-47d1-b244-b703bc743a7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4b47b95c-e517-427e-957a-532ec8b788cf}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {119d7466-b889-4415-9b3f-3798fd1472bf}, !- Inlet Node Name
  {2f7a7fa9-eb9d-45eb-91b0-0a552504a833}; !- Outlet Node Name

OS:Node,
  {06eddbec-c633-4eff-9bf6-b0404ffa700e}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {16e16ed7-9284-40e1-b9ff-facbf5862f40}, !- Inlet Port
  {119d7466-b889-4415-9b3f-3798fd1472bf}; !- Outlet Port

OS:Connection,
  {16e16ed7-9284-40e1-b9ff-facbf5862f40}, !- Handle
  {6a35df96-9aae-4afd-aaed-504d9a81be66}, !- Source Object
  4,                                      !- Outlet Port
  {06eddbec-c633-4eff-9bf6-b0404ffa700e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ed5211a-6a40-457e-9c9b-0a9f7bf3d2ea}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {2f7a7fa9-eb9d-45eb-91b0-0a552504a833}, !- Inlet Port
  {a693020f-e139-4bb1-8972-033132e5e526}; !- Outlet Port

OS:Connection,
  {119d7466-b889-4415-9b3f-3798fd1472bf}, !- Handle
  {06eddbec-c633-4eff-9bf6-b0404ffa700e}, !- Source Object
  3,                                      !- Outlet Port
  {4b47b95c-e517-427e-957a-532ec8b788cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f7a7fa9-eb9d-45eb-91b0-0a552504a833}, !- Handle
  {4b47b95c-e517-427e-957a-532ec8b788cf}, !- Source Object
  3,                                      !- Outlet Port
  {9ed5211a-6a40-457e-9c9b-0a9f7bf3d2ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a693020f-e139-4bb1-8972-033132e5e526}, !- Handle
  {9ed5211a-6a40-457e-9c9b-0a9f7bf3d2ea}, !- Source Object
  3,                                      !- Outlet Port
  {5f74ea05-d4eb-47d1-b244-b703bc743a7b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1b7cf432-e5fe-45b8-afe9-c12478c22c28}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {75b1531c-a72a-4958-ac97-83c53b5aea56}, !- Inlet Node Name
  {e4fe801d-6787-4b8d-b686-dba6cc2d2c20}; !- Outlet Node Name

OS:Node,
  {49ca74bf-212d-40ad-a0cf-99e2cf3c0e03}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {e4fe801d-6787-4b8d-b686-dba6cc2d2c20}, !- Inlet Port
  {84da5708-a082-439d-90a2-cb0ef4a1fbab}; !- Outlet Port

OS:Connection,
  {75b1531c-a72a-4958-ac97-83c53b5aea56}, !- Handle
  {e958f2f6-6b2e-4408-a9de-9abb7dcad76a}, !- Source Object
  3,                                      !- Outlet Port
  {1b7cf432-e5fe-45b8-afe9-c12478c22c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4fe801d-6787-4b8d-b686-dba6cc2d2c20}, !- Handle
  {1b7cf432-e5fe-45b8-afe9-c12478c22c28}, !- Source Object
  3,                                      !- Outlet Port
  {49ca74bf-212d-40ad-a0cf-99e2cf3c0e03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84da5708-a082-439d-90a2-cb0ef4a1fbab}, !- Handle
  {49ca74bf-212d-40ad-a0cf-99e2cf3c0e03}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4b8beed2-bbe8-4784-a351-483b21b803f4}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {376412c9-445c-4277-846d-c5a3f7d5f2a9}, !- Inlet Node Name
  {71f4a2bf-dd41-449a-8b31-d8d9ee2f5da5}; !- Outlet Node Name

OS:Node,
  {e5f14055-9ada-4b67-ad96-b3791a34d2b6}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {de52189f-33f4-44cc-a83f-fa4cc78fa8c5}, !- Inlet Port
  {376412c9-445c-4277-846d-c5a3f7d5f2a9}; !- Outlet Port

OS:Connection,
  {de52189f-33f4-44cc-a83f-fa4cc78fa8c5}, !- Handle
  {5f74ea05-d4eb-47d1-b244-b703bc743a7b}, !- Source Object
  2,                                      !- Outlet Port
  {e5f14055-9ada-4b67-ad96-b3791a34d2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {376412c9-445c-4277-846d-c5a3f7d5f2a9}, !- Handle
  {e5f14055-9ada-4b67-ad96-b3791a34d2b6}, !- Source Object
  3,                                      !- Outlet Port
  {4b8beed2-bbe8-4784-a351-483b21b803f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f4a2bf-dd41-449a-8b31-d8d9ee2f5da5}, !- Handle
  {4b8beed2-bbe8-4784-a351-483b21b803f4}, !- Source Object
  3,                                      !- Outlet Port
  {a56cc523-d4c8-462a-a9f1-e8c7778eed9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {33980f98-30a8-45e0-ba55-2b01ed8e1525}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {480abdb9-847d-4afb-aa65-bb7915d1ce99}, !- Inlet Node Name
  {279c17bb-f867-4571-9604-cb1820d852dd}; !- Outlet Node Name

OS:Node,
  {cf2cc32b-f9db-4ac4-a988-5daa74ce0e53}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {279c17bb-f867-4571-9604-cb1820d852dd}, !- Inlet Port
  {5e0293f8-620c-4a94-9750-f57f671284fc}; !- Outlet Port

OS:Connection,
  {480abdb9-847d-4afb-aa65-bb7915d1ce99}, !- Handle
  {00edcec1-b872-4269-9608-2ce6bce67645}, !- Source Object
  3,                                      !- Outlet Port
  {33980f98-30a8-45e0-ba55-2b01ed8e1525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {279c17bb-f867-4571-9604-cb1820d852dd}, !- Handle
  {33980f98-30a8-45e0-ba55-2b01ed8e1525}, !- Source Object
  3,                                      !- Outlet Port
  {cf2cc32b-f9db-4ac4-a988-5daa74ce0e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e0293f8-620c-4a94-9750-f57f671284fc}, !- Handle
  {cf2cc32b-f9db-4ac4-a988-5daa74ce0e53}, !- Source Object
  3,                                      !- Outlet Port
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b6c4dd74-63d8-41f1-b26f-f2fd8a97ffcf}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {f5cc096a-298f-401b-9828-57d44fad5cc6}, !- Inlet Node Name
  {e30aa856-6a98-42a0-bca1-2e6da04a5d42}; !- Outlet Node Name

OS:Node,
  {85f4570b-d700-4aa8-85cc-47711c40a408}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {2713f897-4006-4ac8-a0ae-a509d26fa46e}, !- Inlet Port
  {f5cc096a-298f-401b-9828-57d44fad5cc6}; !- Outlet Port

OS:Connection,
  {2713f897-4006-4ac8-a0ae-a509d26fa46e}, !- Handle
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Source Object
  2,                                      !- Outlet Port
  {85f4570b-d700-4aa8-85cc-47711c40a408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5cc096a-298f-401b-9828-57d44fad5cc6}, !- Handle
  {85f4570b-d700-4aa8-85cc-47711c40a408}, !- Source Object
  3,                                      !- Outlet Port
  {b6c4dd74-63d8-41f1-b26f-f2fd8a97ffcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e30aa856-6a98-42a0-bca1-2e6da04a5d42}, !- Handle
  {b6c4dd74-63d8-41f1-b26f-f2fd8a97ffcf}, !- Source Object
  3,                                      !- Outlet Port
  {b47e5c7e-f139-4f7d-a237-601d7ecb0f26}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b5e53679-453c-42d0-b580-1a060dc2261f}, !- Handle
  Lab PVAV All OA,                        !- Name
  ,                                       !- Controller List Name
  {9ff93789-7131-4a87-b3af-277478e0964f}, !- Availability Schedule
  {d8d67124-0783-4b51-9bb8-084069e8b8ac}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c5ab21c9-f58f-41e3-80b6-567e7b76ab75}, !- Supply Side Inlet Node Name
  {d8319be6-63c4-4942-9c44-659ef4906194}, !- Demand Side Outlet Node Name
  {9f3e83b6-f3f3-4c61-90e3-14f62842c077}, !- Demand Side Inlet Node A
  {71522d77-1d59-4a95-912c-504743493716}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2f78c8f6-8915-4c43-8ef8-6a2dd17b3118}, !- Demand Mixer Name
  {9d59555e-e67c-497a-9528-e4cf950a7438}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8d07c1a3-30e7-4c2e-b473-608a7b5d3236}, !- Handle
  Lab PVAV All OA Supply Inlet Node,      !- Name
  {c5ab21c9-f58f-41e3-80b6-567e7b76ab75}, !- Inlet Port
  {967581aa-ab37-4f6f-a73c-b7056ed0644e}; !- Outlet Port

OS:Node,
  {86587965-999e-41c2-99cc-81645c5fe599}, !- Handle
  Lab PVAV All OA Supply Outlet Node,     !- Name
  {49a06ffa-f664-434a-82f8-62a095f10972}, !- Inlet Port
  {71522d77-1d59-4a95-912c-504743493716}; !- Outlet Port

OS:Connection,
  {c5ab21c9-f58f-41e3-80b6-567e7b76ab75}, !- Handle
  {b5e53679-453c-42d0-b580-1a060dc2261f}, !- Source Object
  9,                                      !- Outlet Port
  {8d07c1a3-30e7-4c2e-b473-608a7b5d3236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71522d77-1d59-4a95-912c-504743493716}, !- Handle
  {86587965-999e-41c2-99cc-81645c5fe599}, !- Source Object
  3,                                      !- Outlet Port
  {b5e53679-453c-42d0-b580-1a060dc2261f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {62359c67-92b8-4861-beea-1cfe191b817f}, !- Handle
  Lab PVAV All OA Demand Inlet Node,      !- Name
  {9f3e83b6-f3f3-4c61-90e3-14f62842c077}, !- Inlet Port
  {1e8437d3-a392-46de-a37e-e0abea62e996}; !- Outlet Port

OS:Node,
  {01291b93-e5f1-4407-80fd-5c8b2dc422ca}, !- Handle
  Lab PVAV All OA Demand Outlet Node,     !- Name
  {cd03298a-f456-4eab-ad9b-836dc14e69dc}, !- Inlet Port
  {d8319be6-63c4-4942-9c44-659ef4906194}; !- Outlet Port

OS:Node,
  {ca31c80e-454f-4f10-bb6c-e8282f999f54}, !- Handle
  Lab_bot_corridor ZN Air Terminal Outlet Air Node, !- Name
  {dc93b360-c77d-40fd-a108-1f68b3051782}, !- Inlet Port
  {47bf99e7-3a81-4a95-bd8a-b6ec494479ed}; !- Outlet Port

OS:Connection,
  {9f3e83b6-f3f3-4c61-90e3-14f62842c077}, !- Handle
  {b5e53679-453c-42d0-b580-1a060dc2261f}, !- Source Object
  11,                                     !- Outlet Port
  {62359c67-92b8-4861-beea-1cfe191b817f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8319be6-63c4-4942-9c44-659ef4906194}, !- Handle
  {01291b93-e5f1-4407-80fd-5c8b2dc422ca}, !- Source Object
  3,                                      !- Outlet Port
  {b5e53679-453c-42d0-b580-1a060dc2261f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9d59555e-e67c-497a-9528-e4cf950a7438}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {1e8437d3-a392-46de-a37e-e0abea62e996}, !- Inlet Node Name
  {b05b0855-47b5-4989-8f76-d9304752e8c6}, !- Outlet Node Name 1
  {9aca0054-b5e2-49b9-af3b-741a19e4c419}, !- Outlet Node Name 2
  {dd9f2eef-6fc9-49a0-b4d4-2f0e54310683}, !- Outlet Node Name 3
  {39837c28-65fe-48a8-963e-aaeeee110e14}, !- Outlet Node Name 4
  {de55bc4e-6d32-4dd9-aea1-0d9d22e63b75}, !- Outlet Node Name 5
  {228b102a-d41a-46f1-a065-cea5b4d284a5}, !- Outlet Node Name 6
  {14a27403-195d-4973-b80c-ce3861b5fea7}, !- Outlet Node Name 7
  {aeebc3f8-fa21-4351-a7d8-2cd60a1062f6}, !- Outlet Node Name 8
  {0a026c1f-51b2-4a0c-b4ea-e6e29096e8ff}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {2f78c8f6-8915-4c43-8ef8-6a2dd17b3118}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {cd03298a-f456-4eab-ad9b-836dc14e69dc}, !- Outlet Node Name
  {67fb5ec2-051f-4293-bd80-9dfa4b62f935}, !- Inlet Node Name 1
  {0e1b2592-ee55-4f27-82e8-fea7a0ccfff7}, !- Inlet Node Name 2
  {b1cb3f8b-55a5-4848-bb7b-5fbd0b6898e6}, !- Inlet Node Name 3
  {6d030dc2-e129-4632-8c9f-17b5c1e22d96}, !- Inlet Node Name 4
  {3357ac7b-cdfc-4938-b31b-e4dfaf5e466e}, !- Inlet Node Name 5
  {2afa3b76-ea4a-4243-a7d0-b40fef9b90c2}, !- Inlet Node Name 6
  {291efb64-0a61-47a4-80e1-e152dcca236c}, !- Inlet Node Name 7
  {9030a9c3-7aa6-4ee6-ab7b-62e8ba402601}, !- Inlet Node Name 8
  {efa6cf5b-2056-4036-978c-8d002384ddbe}; !- Inlet Node Name 9

OS:Connection,
  {1e8437d3-a392-46de-a37e-e0abea62e996}, !- Handle
  {62359c67-92b8-4861-beea-1cfe191b817f}, !- Source Object
  3,                                      !- Outlet Port
  {9d59555e-e67c-497a-9528-e4cf950a7438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd03298a-f456-4eab-ad9b-836dc14e69dc}, !- Handle
  {2f78c8f6-8915-4c43-8ef8-6a2dd17b3118}, !- Source Object
  2,                                      !- Outlet Port
  {01291b93-e5f1-4407-80fd-5c8b2dc422ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {365b9cd9-0ec4-447b-a153-f0bf44d9348a}, !- Handle
  {b5e53679-453c-42d0-b580-1a060dc2261f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  46.0148757122495,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d8d67124-0783-4b51-9bb8-084069e8b8ac}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {c9766317-e117-4edb-ae56-8df4b81f0ca2}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {9ff93789-7131-4a87-b3af-277478e0964f}, !- Handle
  Lab_HVACOperationSchd,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {cddfe758-7501-464f-a317-aee1e39f1cf9}, !- Default Day Schedule Name
  {0bb9d43d-61c3-4dc6-a0c0-b970b0b2ebb8}, !- Summer Design Day Schedule Name
  {d8b657b9-7d1d-4028-96ca-8dd323114669}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cddfe758-7501-464f-a317-aee1e39f1cf9}, !- Handle
  Lab_HVACOperationSchd Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8b657b9-7d1d-4028-96ca-8dd323114669}, !- Handle
  Lab_HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0bb9d43d-61c3-4dc6-a0c0-b970b0b2ebb8}, !- Handle
  Lab_HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:VariableVolume,
  {115842f8-c5fb-40a4-b10a-83e73a2c6a2d}, !- Handle
  DOAS Supply Fan,                        !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {761a52f9-e339-4cc4-9ad9-99d5efd2469c}, !- Air Inlet Node Name
  {49a06ffa-f664-434a-82f8-62a095f10972}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {49a06ffa-f664-434a-82f8-62a095f10972}, !- Handle
  {115842f8-c5fb-40a4-b10a-83e73a2c6a2d}, !- Source Object
  17,                                     !- Outlet Port
  {86587965-999e-41c2-99cc-81645c5fe599}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2487fbd4-ed35-4257-8e5a-ed58baa78ac6}, !- Handle
  Lab PVAV All OA Htg Coil,               !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e3507407-1574-4d06-90dc-e46e110bb2f1}, !- Water Inlet Node Name
  {74a82d66-c959-456f-ac94-f77c0a81b79b}, !- Water Outlet Node Name
  {38bd8da8-0e9a-4440-8df3-d009c1e74512}, !- Air Inlet Node Name
  {ea71e5b6-d85a-4caf-b826-441151167801}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c8c09150-b1e2-4129-a95b-8e9d0eb15f6b}, !- Handle
  Lab PVAV All OA Htg Coil Inlet Water Node, !- Name
  {1151e96c-26fb-4e1a-b747-690219f9fe1e}, !- Inlet Port
  {e3507407-1574-4d06-90dc-e46e110bb2f1}; !- Outlet Port

OS:Connection,
  {1151e96c-26fb-4e1a-b747-690219f9fe1e}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  4,                                      !- Outlet Port
  {c8c09150-b1e2-4129-a95b-8e9d0eb15f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {535853d2-a34f-48fa-ae57-1808218d722c}, !- Handle
  Lab PVAV All OA Htg Coil Outlet Water Node, !- Name
  {74a82d66-c959-456f-ac94-f77c0a81b79b}, !- Inlet Port
  {25c8ea78-2bc6-4ddc-8024-66ec6f4aed4b}; !- Outlet Port

OS:Connection,
  {e3507407-1574-4d06-90dc-e46e110bb2f1}, !- Handle
  {c8c09150-b1e2-4129-a95b-8e9d0eb15f6b}, !- Source Object
  3,                                      !- Outlet Port
  {2487fbd4-ed35-4257-8e5a-ed58baa78ac6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {74a82d66-c959-456f-ac94-f77c0a81b79b}, !- Handle
  {2487fbd4-ed35-4257-8e5a-ed58baa78ac6}, !- Source Object
  6,                                      !- Outlet Port
  {535853d2-a34f-48fa-ae57-1808218d722c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25c8ea78-2bc6-4ddc-8024-66ec6f4aed4b}, !- Handle
  {535853d2-a34f-48fa-ae57-1808218d722c}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6abc7b75-5117-48b6-801c-b248f1929110}, !- Handle
  Lab PVAV All OA Htg Coil Controller,    !- Name
  {2487fbd4-ed35-4257-8e5a-ed58baa78ac6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {466e795a-2697-471a-ba13-4382bcecb4ea}, !- Handle
  Lab PVAV All OA Htg Coil Outlet Air Node, !- Name
  {ea71e5b6-d85a-4caf-b826-441151167801}, !- Inlet Port
  {761a52f9-e339-4cc4-9ad9-99d5efd2469c}; !- Outlet Port

OS:Connection,
  {ea71e5b6-d85a-4caf-b826-441151167801}, !- Handle
  {2487fbd4-ed35-4257-8e5a-ed58baa78ac6}, !- Source Object
  8,                                      !- Outlet Port
  {466e795a-2697-471a-ba13-4382bcecb4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {761a52f9-e339-4cc4-9ad9-99d5efd2469c}, !- Handle
  {466e795a-2697-471a-ba13-4382bcecb4ea}, !- Source Object
  3,                                      !- Outlet Port
  {115842f8-c5fb-40a4-b10a-83e73a2c6a2d}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {014583b8-b52d-4e41-af10-12170393269a}, !- Handle
  Lab PVAV All OA 2spd DX Clg Coil 2566kBtu/hr 9.0EER, !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.13292757637909,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {49124206-b3d4-4cf9-a285-545ecb065afa}, !- Air Inlet Node Name
  {39811da9-497c-4277-bf55-a4056ffbbce4}, !- Air Outlet Node Name
  {72150f39-a5fb-4af2-8a3a-5b10324b5e61}, !- Total Cooling Capacity Function of Temperature Curve Name
  {63d093b6-d9d3-455c-ba3e-a4eedee04697}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4bb73a6d-4c5d-4a9c-9ac7-af1022f81003}, !- Energy Input Ratio Function of Temperature Curve Name
  {f92a2961-a11a-4722-a8fd-02bc5693e8f1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {900b799d-abbe-4360-9510-f5755c184247}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.13292757637909,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {72150f39-a5fb-4af2-8a3a-5b10324b5e61}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {4bb73a6d-4c5d-4a9c-9ac7-af1022f81003}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {cf2f5e9a-e4d3-45b7-aee9-77bc5136a002}, !- Handle
  Lab PVAV All OA 2spd DX Clg Coil 2566kBtu/hr 9.0EER Outlet Air Node, !- Name
  {39811da9-497c-4277-bf55-a4056ffbbce4}, !- Inlet Port
  {38bd8da8-0e9a-4440-8df3-d009c1e74512}; !- Outlet Port

OS:Connection,
  {39811da9-497c-4277-bf55-a4056ffbbce4}, !- Handle
  {014583b8-b52d-4e41-af10-12170393269a}, !- Source Object
  11,                                     !- Outlet Port
  {cf2f5e9a-e4d3-45b7-aee9-77bc5136a002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38bd8da8-0e9a-4440-8df3-d009c1e74512}, !- Handle
  {cf2f5e9a-e4d3-45b7-aee9-77bc5136a002}, !- Source Object
  3,                                      !- Outlet Port
  {2487fbd4-ed35-4257-8e5a-ed58baa78ac6}, !- Target Object
  7;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5d4f7b04-e724-4f96-a0ed-c437cde4be21}, !- Handle
  Lab_MinOA_MotorizedDamper_Sched,        !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  {617abaff-57bd-4228-97a2-b2091a851035}, !- Default Day Schedule Name
  {b7b67200-262a-4be9-a24d-6525e324aa58}, !- Summer Design Day Schedule Name
  {196df50e-c448-48e2-b8fb-05148c89f0e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {617abaff-57bd-4228-97a2-b2091a851035}, !- Handle
  Lab_MinOA_MotorizedDamper_Sched Default, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {196df50e-c448-48e2-b8fb-05148c89f0e9}, !- Handle
  Lab_MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7b67200-262a-4be9-a24d-6525e324aa58}, !- Handle
  Lab_MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Controller:OutdoorAir,
  {21c5a3b6-fff7-4afb-8782-7eabeaf44445}, !- Handle
  Lab PVAV All OA Outdoor Air Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.1111111111111,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5d4f7b04-e724-4f96-a0ed-c437cde4be21}, !- Minimum Outdoor Air Schedule Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d5b32c85-1f01-464c-917d-a8a7094ddb7b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d5b32c85-1f01-464c-917d-a8a7094ddb7b}, !- Handle
  Lab PVAV All OA Mechanical Ventilation Controller, !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4a7245df-811b-4e3a-bbcc-fdaea70a97ad}, !- Handle
  Lab PVAV All OA OA System,              !- Name
  {21c5a3b6-fff7-4afb-8782-7eabeaf44445}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b388feff-fe05-4ec0-b201-9d4409f78965}, !- Mixed Air Node Name
  {88f15c85-c9b5-4d83-a26c-28e19b954f77}, !- Outdoor Air Stream Node Name
  {eee197df-7590-436f-85be-d4c0551b675f}, !- Relief Air Stream Node Name
  {6c91ebb3-6772-434f-ade1-c6039bf53e1a}; !- Return Air Stream Node Name

OS:Node,
  {0a0c5354-232a-4bbf-a09c-cca77818afcc}, !- Handle
  Lab PVAV All OA Outdoor Air Node,       !- Name
  ,                                       !- Inlet Port
  {c486f38f-cf0d-4f25-a687-edec1196e3b7}; !- Outlet Port

OS:Node,
  {404b57e4-e232-4827-8132-97a02e7f31d6}, !- Handle
  Lab PVAV All OA Relief Air Node,        !- Name
  {22b49878-ba38-4b94-bb90-696a8fd81af0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {53161095-9299-4dad-a700-4dbd9b30de05}, !- Handle
  Lab PVAV All OA Mixed Air Node,         !- Name
  {b388feff-fe05-4ec0-b201-9d4409f78965}, !- Inlet Port
  {49124206-b3d4-4cf9-a285-545ecb065afa}; !- Outlet Port

OS:Connection,
  {b388feff-fe05-4ec0-b201-9d4409f78965}, !- Handle
  {4a7245df-811b-4e3a-bbcc-fdaea70a97ad}, !- Source Object
  5,                                      !- Outlet Port
  {53161095-9299-4dad-a700-4dbd9b30de05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49124206-b3d4-4cf9-a285-545ecb065afa}, !- Handle
  {53161095-9299-4dad-a700-4dbd9b30de05}, !- Source Object
  3,                                      !- Outlet Port
  {014583b8-b52d-4e41-af10-12170393269a}, !- Target Object
  10;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {19f4606e-db0a-40d9-8a6f-d8c5942dd556}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {967581aa-ab37-4f6f-a73c-b7056ed0644e}, !- Air Inlet Node Name
  {c2f90ac1-49b4-40ec-9e32-0d51ba242936}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {4c50a145-82d7-4a9a-bcaa-9f665ea6cba4}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {c2f90ac1-49b4-40ec-9e32-0d51ba242936}, !- Inlet Port
  {6c91ebb3-6772-434f-ade1-c6039bf53e1a}; !- Outlet Port

OS:Connection,
  {967581aa-ab37-4f6f-a73c-b7056ed0644e}, !- Handle
  {8d07c1a3-30e7-4c2e-b473-608a7b5d3236}, !- Source Object
  3,                                      !- Outlet Port
  {19f4606e-db0a-40d9-8a6f-d8c5942dd556}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {c2f90ac1-49b4-40ec-9e32-0d51ba242936}, !- Handle
  {19f4606e-db0a-40d9-8a6f-d8c5942dd556}, !- Source Object
  17,                                     !- Outlet Port
  {4c50a145-82d7-4a9a-bcaa-9f665ea6cba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c91ebb3-6772-434f-ade1-c6039bf53e1a}, !- Handle
  {4c50a145-82d7-4a9a-bcaa-9f665ea6cba4}, !- Source Object
  3,                                      !- Outlet Port
  {4a7245df-811b-4e3a-bbcc-fdaea70a97ad}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {d8141a14-c69b-4939-9f00-ee20d0bd1c2f}, !- Handle
  Lab PVAV All OA SAT Reset,              !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {86587965-999e-41c2-99cc-81645c5fe599}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {c9766317-e117-4edb-ae56-8df4b81f0ca2}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {655470e0-2fad-45f5-90e5-7e522a1a78c3}, !- Control Zone or Zone List Name
  {d8e6e5c8-0fcc-46e4-9b33-8aa646cd8a4d}, !- Cooling Control Zone or Zone List Name
  {7b101416-c8ee-4089-8930-31fe5ee9a6f4}, !- Heating Control Zone or Zone List Name
  {38cea3f0-db0e-4c14-b556-884480da2677}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {655470e0-2fad-45f5-90e5-7e522a1a78c3}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {d8e6e5c8-0fcc-46e4-9b33-8aa646cd8a4d}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7b101416-c8ee-4089-8930-31fe5ee9a6f4}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {38cea3f0-db0e-4c14-b556-884480da2677}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {467fcd02-f239-4d63-89cc-1d80fa108f4e}, !- Handle
  Lab_bot_corridor ZN Reheat Coil,        !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3384bbbe-0ce3-49b3-85d2-cd59a9899120}, !- Water Inlet Node Name
  {8e5f0dd0-5f6a-4077-83df-633e829c2fbb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0c040df9-8d1a-4911-8a19-3078c4d18aba}, !- Handle
  Lab_bot_corridor ZN Reheat Coil Inlet Water Node, !- Name
  {6d4db664-8a4d-426d-8f58-db73700e2caf}, !- Inlet Port
  {3384bbbe-0ce3-49b3-85d2-cd59a9899120}; !- Outlet Port

OS:Connection,
  {6d4db664-8a4d-426d-8f58-db73700e2caf}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  5,                                      !- Outlet Port
  {0c040df9-8d1a-4911-8a19-3078c4d18aba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77596aa3-9c3c-4ecd-adf8-9856a6346421}, !- Handle
  Lab_bot_corridor ZN Reheat Coil Outlet Water Node, !- Name
  {8e5f0dd0-5f6a-4077-83df-633e829c2fbb}, !- Inlet Port
  {2631c4f5-c15b-4062-bd06-92d78bd6555d}; !- Outlet Port

OS:Connection,
  {3384bbbe-0ce3-49b3-85d2-cd59a9899120}, !- Handle
  {0c040df9-8d1a-4911-8a19-3078c4d18aba}, !- Source Object
  3,                                      !- Outlet Port
  {467fcd02-f239-4d63-89cc-1d80fa108f4e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e5f0dd0-5f6a-4077-83df-633e829c2fbb}, !- Handle
  {467fcd02-f239-4d63-89cc-1d80fa108f4e}, !- Source Object
  6,                                      !- Outlet Port
  {77596aa3-9c3c-4ecd-adf8-9856a6346421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2631c4f5-c15b-4062-bd06-92d78bd6555d}, !- Handle
  {77596aa3-9c3c-4ecd-adf8-9856a6346421}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {89f03e50-f912-467f-a8aa-b9b674bffc5c}, !- Handle
  Lab_bot_corridor ZN Reheat Coil Controller, !- Name
  {467fcd02-f239-4d63-89cc-1d80fa108f4e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb3cb6c2-c0ac-489c-bb74-48e6abf83ae3}, !- Handle
  Lab_bot_corridor ZN Air Terminal,       !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {94225960-8809-4d93-931a-2ff56650e3c2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {467fcd02-f239-4d63-89cc-1d80fa108f4e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dc93b360-c77d-40fd-a108-1f68b3051782}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {8deffcdf-6266-4b35-a43a-722612fa3854}, !- Handle
  Lab_bot_corridor ZN Return Air Node,    !- Name
  {05166b24-5589-4232-96d5-0e9aa7e62ac6}, !- Inlet Port
  {67fb5ec2-051f-4293-bd80-9dfa4b62f935}; !- Outlet Port

OS:Connection,
  {47bf99e7-3a81-4a95-bd8a-b6ec494479ed}, !- Handle
  {ca31c80e-454f-4f10-bb6c-e8282f999f54}, !- Source Object
  3,                                      !- Outlet Port
  {60b61076-98df-447e-b8e9-6a1b4f6e0120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05166b24-5589-4232-96d5-0e9aa7e62ac6}, !- Handle
  {752475f4-dad9-425f-bad6-92cee28a9d9f}, !- Source Object
  2,                                      !- Outlet Port
  {8deffcdf-6266-4b35-a43a-722612fa3854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67fb5ec2-051f-4293-bd80-9dfa4b62f935}, !- Handle
  {8deffcdf-6266-4b35-a43a-722612fa3854}, !- Source Object
  3,                                      !- Outlet Port
  {2f78c8f6-8915-4c43-8ef8-6a2dd17b3118}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de5f2582-d71c-4e2b-8530-c52754886c8b}, !- Handle
  Lab_bot_corridor ZN Air Terminal Inlet Air Node, !- Name
  {b05b0855-47b5-4989-8f76-d9304752e8c6}, !- Inlet Port
  {94225960-8809-4d93-931a-2ff56650e3c2}; !- Outlet Port

OS:Connection,
  {b05b0855-47b5-4989-8f76-d9304752e8c6}, !- Handle
  {9d59555e-e67c-497a-9528-e4cf950a7438}, !- Source Object
  3,                                      !- Outlet Port
  {de5f2582-d71c-4e2b-8530-c52754886c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94225960-8809-4d93-931a-2ff56650e3c2}, !- Handle
  {de5f2582-d71c-4e2b-8530-c52754886c8b}, !- Source Object
  3,                                      !- Outlet Port
  {eb3cb6c2-c0ac-489c-bb74-48e6abf83ae3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc93b360-c77d-40fd-a108-1f68b3051782}, !- Handle
  {eb3cb6c2-c0ac-489c-bb74-48e6abf83ae3}, !- Source Object
  12,                                     !- Outlet Port
  {ca31c80e-454f-4f10-bb6c-e8282f999f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {11f355a6-dc7b-4b92-8008-2203bd0353f5}, !- Handle
  Schedule Constant 1,                    !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {aa361f45-9c86-44f5-9725-2e99dce75cdc}, !- Handle
  Schedule Constant 2,                    !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Water,
  {7a2e929f-ca4f-4431-923c-98b2ffc54075}, !- Handle
  Lab_bot_fumehood ZN Reheat Coil,        !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {791d3044-42d5-4afe-9db6-86d6b0b9642b}, !- Water Inlet Node Name
  {d11b2bb8-b40a-4b94-a6e6-0515e4a07ca8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ba210563-b897-43d1-a759-3d51c7131100}, !- Handle
  Lab_bot_fumehood ZN Reheat Coil Inlet Water Node, !- Name
  {3ae461f1-b10f-4b15-b015-846372a8207e}, !- Inlet Port
  {791d3044-42d5-4afe-9db6-86d6b0b9642b}; !- Outlet Port

OS:Connection,
  {3ae461f1-b10f-4b15-b015-846372a8207e}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  6,                                      !- Outlet Port
  {ba210563-b897-43d1-a759-3d51c7131100}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b7ffd12-01f6-45ad-b5a3-195aca718063}, !- Handle
  Lab_bot_fumehood ZN Reheat Coil Outlet Water Node, !- Name
  {d11b2bb8-b40a-4b94-a6e6-0515e4a07ca8}, !- Inlet Port
  {76ec95c5-8877-4c11-947a-aab265efb8f6}; !- Outlet Port

OS:Connection,
  {791d3044-42d5-4afe-9db6-86d6b0b9642b}, !- Handle
  {ba210563-b897-43d1-a759-3d51c7131100}, !- Source Object
  3,                                      !- Outlet Port
  {7a2e929f-ca4f-4431-923c-98b2ffc54075}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d11b2bb8-b40a-4b94-a6e6-0515e4a07ca8}, !- Handle
  {7a2e929f-ca4f-4431-923c-98b2ffc54075}, !- Source Object
  6,                                      !- Outlet Port
  {5b7ffd12-01f6-45ad-b5a3-195aca718063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76ec95c5-8877-4c11-947a-aab265efb8f6}, !- Handle
  {5b7ffd12-01f6-45ad-b5a3-195aca718063}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {af2b901a-15e9-4023-853d-2d7c40c3b54c}, !- Handle
  Lab_bot_fumehood ZN Reheat Coil Controller, !- Name
  {7a2e929f-ca4f-4431-923c-98b2ffc54075}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5e296cc8-125c-404f-9c58-1e750a70cfde}, !- Handle
  Lab_bot_fumehood ZN Air Terminal,       !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {42298845-6b26-4331-b268-8ff77f7e158e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7a2e929f-ca4f-4431-923c-98b2ffc54075}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {39e4e770-d52e-43c6-8a3b-04976b2b7241}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {900820bc-f035-4a55-8475-bf5c7d737f85}, !- Handle
  Lab_bot_fumehood ZN Air Terminal Outlet Air Node, !- Name
  {39e4e770-d52e-43c6-8a3b-04976b2b7241}, !- Inlet Port
  {53127ae1-667c-4bd2-a869-fe0979968252}; !- Outlet Port

OS:Node,
  {9e76703d-1842-437d-b7a3-17e164ad3b19}, !- Handle
  Lab_bot_fumehood ZN Return Air Node,    !- Name
  {73cbde4f-4b02-46ba-9776-06cce347d289}, !- Inlet Port
  {0e1b2592-ee55-4f27-82e8-fea7a0ccfff7}; !- Outlet Port

OS:Connection,
  {53127ae1-667c-4bd2-a869-fe0979968252}, !- Handle
  {900820bc-f035-4a55-8475-bf5c7d737f85}, !- Source Object
  3,                                      !- Outlet Port
  {0a4f17d7-5154-4f79-890f-c4e0c8fb8cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73cbde4f-4b02-46ba-9776-06cce347d289}, !- Handle
  {d4b2e08f-3172-4c05-9d2a-c6a0671b225a}, !- Source Object
  2,                                      !- Outlet Port
  {9e76703d-1842-437d-b7a3-17e164ad3b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e1b2592-ee55-4f27-82e8-fea7a0ccfff7}, !- Handle
  {9e76703d-1842-437d-b7a3-17e164ad3b19}, !- Source Object
  3,                                      !- Outlet Port
  {2f78c8f6-8915-4c43-8ef8-6a2dd17b3118}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1a21412a-d226-479d-b368-4060e4aba33f}, !- Handle
  Lab_bot_fumehood ZN Air Terminal Inlet Air Node, !- Name
  {9aca0054-b5e2-49b9-af3b-741a19e4c419}, !- Inlet Port
  {42298845-6b26-4331-b268-8ff77f7e158e}; !- Outlet Port

OS:Connection,
  {9aca0054-b5e2-49b9-af3b-741a19e4c419}, !- Handle
  {9d59555e-e67c-497a-9528-e4cf950a7438}, !- Source Object
  4,                                      !- Outlet Port
  {1a21412a-d226-479d-b368-4060e4aba33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42298845-6b26-4331-b268-8ff77f7e158e}, !- Handle
  {1a21412a-d226-479d-b368-4060e4aba33f}, !- Source Object
  3,                                      !- Outlet Port
  {5e296cc8-125c-404f-9c58-1e750a70cfde}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39e4e770-d52e-43c6-8a3b-04976b2b7241}, !- Handle
  {5e296cc8-125c-404f-9c58-1e750a70cfde}, !- Source Object
  12,                                     !- Outlet Port
  {900820bc-f035-4a55-8475-bf5c7d737f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4e1d2e8e-3c86-4924-a69d-f61ad81b8839}, !- Handle
  Schedule Constant 3,                    !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {af0ac5d2-a5bc-4a9d-94eb-304c330f939f}, !- Handle
  Schedule Constant 4,                    !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Water,
  {bd5f0060-019c-432d-a311-4b06682540f5}, !- Handle
  Lab_bot_open ZN Reheat Coil,            !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4d09ea50-dc79-47ed-a5bd-5f66ca0c970e}, !- Water Inlet Node Name
  {b6340a56-e945-4aeb-a367-877aa1b2c0e9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d9455de0-b231-4290-9ae2-1b5cc7e82e43}, !- Handle
  Lab_bot_open ZN Reheat Coil Inlet Water Node, !- Name
  {599b8ab2-3938-4ae7-8df2-7b71d3ead0f3}, !- Inlet Port
  {4d09ea50-dc79-47ed-a5bd-5f66ca0c970e}; !- Outlet Port

OS:Connection,
  {599b8ab2-3938-4ae7-8df2-7b71d3ead0f3}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  7,                                      !- Outlet Port
  {d9455de0-b231-4290-9ae2-1b5cc7e82e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ca5e95d-fde1-41c0-a0ec-ee7f97cb3b27}, !- Handle
  Lab_bot_open ZN Reheat Coil Outlet Water Node, !- Name
  {b6340a56-e945-4aeb-a367-877aa1b2c0e9}, !- Inlet Port
  {e8f4890e-ef5c-4b39-a385-bd694a7d29e5}; !- Outlet Port

OS:Connection,
  {4d09ea50-dc79-47ed-a5bd-5f66ca0c970e}, !- Handle
  {d9455de0-b231-4290-9ae2-1b5cc7e82e43}, !- Source Object
  3,                                      !- Outlet Port
  {bd5f0060-019c-432d-a311-4b06682540f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b6340a56-e945-4aeb-a367-877aa1b2c0e9}, !- Handle
  {bd5f0060-019c-432d-a311-4b06682540f5}, !- Source Object
  6,                                      !- Outlet Port
  {5ca5e95d-fde1-41c0-a0ec-ee7f97cb3b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f4890e-ef5c-4b39-a385-bd694a7d29e5}, !- Handle
  {5ca5e95d-fde1-41c0-a0ec-ee7f97cb3b27}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3775e825-d1fb-498f-b502-d900a015b4a5}, !- Handle
  Lab_bot_open ZN Reheat Coil Controller, !- Name
  {bd5f0060-019c-432d-a311-4b06682540f5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3a704dff-4125-4846-89cb-9bfcbf77edc7}, !- Handle
  Lab_bot_open ZN Air Terminal,           !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {05afd0d1-ef0a-431f-8659-e3f14f4348c3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bd5f0060-019c-432d-a311-4b06682540f5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {84470349-b168-42f5-ae8c-a8e14236b7ff}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {555ee319-ac31-4f11-b295-60cd74e7eab8}, !- Handle
  Lab_bot_open ZN Air Terminal Outlet Air Node, !- Name
  {84470349-b168-42f5-ae8c-a8e14236b7ff}, !- Inlet Port
  {ab152a06-677f-491e-9975-b9ed224d14f5}; !- Outlet Port

OS:Node,
  {8694b2db-a11b-4b9c-974d-93bc079b119f}, !- Handle
  Lab_bot_open ZN Return Air Node,        !- Name
  {a1795f77-b0e2-48a6-91bd-ddce4823f827}, !- Inlet Port
  {b1cb3f8b-55a5-4848-bb7b-5fbd0b6898e6}; !- Outlet Port

OS:Connection,
  {ab152a06-677f-491e-9975-b9ed224d14f5}, !- Handle
  {555ee319-ac31-4f11-b295-60cd74e7eab8}, !- Source Object
  3,                                      !- Outlet Port
  {928b9fc6-6a3e-4924-8b80-727dc2c94a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1795f77-b0e2-48a6-91bd-ddce4823f827}, !- Handle
  {a7f9a304-be5d-4e3d-929c-2264792ce9bc}, !- Source Object
  2,                                      !- Outlet Port
  {8694b2db-a11b-4b9c-974d-93bc079b119f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1cb3f8b-55a5-4848-bb7b-5fbd0b6898e6}, !- Handle
  {8694b2db-a11b-4b9c-974d-93bc079b119f}, !- Source Object
  3,                                      !- Outlet Port
  {2f78c8f6-8915-4c43-8ef8-6a2dd17b3118}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {46716071-19ca-4bb5-9fe7-00054f72a4a1}, !- Handle
  Lab_bot_open ZN Air Terminal Inlet Air Node, !- Name
  {dd9f2eef-6fc9-49a0-b4d4-2f0e54310683}, !- Inlet Port
  {05afd0d1-ef0a-431f-8659-e3f14f4348c3}; !- Outlet Port

OS:Connection,
  {dd9f2eef-6fc9-49a0-b4d4-2f0e54310683}, !- Handle
  {9d59555e-e67c-497a-9528-e4cf950a7438}, !- Source Object
  5,                                      !- Outlet Port
  {46716071-19ca-4bb5-9fe7-00054f72a4a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05afd0d1-ef0a-431f-8659-e3f14f4348c3}, !- Handle
  {46716071-19ca-4bb5-9fe7-00054f72a4a1}, !- Source Object
  3,                                      !- Outlet Port
  {3a704dff-4125-4846-89cb-9bfcbf77edc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84470349-b168-42f5-ae8c-a8e14236b7ff}, !- Handle
  {3a704dff-4125-4846-89cb-9bfcbf77edc7}, !- Source Object
  12,                                     !- Outlet Port
  {555ee319-ac31-4f11-b295-60cd74e7eab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {611de753-790f-4c48-bdca-dd6cbfa93b9d}, !- Handle
  Schedule Constant 5,                    !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {bd607170-3631-41b2-b06d-2510e2015e53}, !- Handle
  Schedule Constant 6,                    !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Water,
  {21bffb06-3cce-4e90-a2f3-02c27202408f}, !- Handle
  Lab_mid_corridor ZN Reheat Coil,        !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {92d4370b-bb01-400e-87c1-730d21674d01}, !- Water Inlet Node Name
  {eac31f1e-c86d-4a69-b94b-d98f4607902b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ed3a2152-5878-4e1e-a8b8-f6673ff4f5da}, !- Handle
  Lab_mid_corridor ZN Reheat Coil Inlet Water Node, !- Name
  {de73da44-ab63-4512-8002-c7ff29bf219a}, !- Inlet Port
  {92d4370b-bb01-400e-87c1-730d21674d01}; !- Outlet Port

OS:Connection,
  {de73da44-ab63-4512-8002-c7ff29bf219a}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  8,                                      !- Outlet Port
  {ed3a2152-5878-4e1e-a8b8-f6673ff4f5da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f099acc2-1a39-4d03-a2e2-075634d56a9e}, !- Handle
  Lab_mid_corridor ZN Reheat Coil Outlet Water Node, !- Name
  {eac31f1e-c86d-4a69-b94b-d98f4607902b}, !- Inlet Port
  {711872a4-5fe2-4f2f-9a70-8a0694e47620}; !- Outlet Port

OS:Connection,
  {92d4370b-bb01-400e-87c1-730d21674d01}, !- Handle
  {ed3a2152-5878-4e1e-a8b8-f6673ff4f5da}, !- Source Object
  3,                                      !- Outlet Port
  {21bffb06-3cce-4e90-a2f3-02c27202408f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eac31f1e-c86d-4a69-b94b-d98f4607902b}, !- Handle
  {21bffb06-3cce-4e90-a2f3-02c27202408f}, !- Source Object
  6,                                      !- Outlet Port
  {f099acc2-1a39-4d03-a2e2-075634d56a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {711872a4-5fe2-4f2f-9a70-8a0694e47620}, !- Handle
  {f099acc2-1a39-4d03-a2e2-075634d56a9e}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8067e2c5-0168-4f5e-bfe1-d18a58357cdf}, !- Handle
  Lab_mid_corridor ZN Reheat Coil Controller, !- Name
  {21bffb06-3cce-4e90-a2f3-02c27202408f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {08182908-394d-46c5-8010-f773f3693533}, !- Handle
  Lab_mid_corridor ZN Air Terminal,       !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {bf76f755-916e-4539-b619-253cc3f49601}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {21bffb06-3cce-4e90-a2f3-02c27202408f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {aa143986-88bc-41a1-a0be-2b6f9e4ef46d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {74d97076-3d80-4cd8-915d-c0007029dbf5}, !- Handle
  Lab_mid_corridor ZN Air Terminal Outlet Air Node, !- Name
  {aa143986-88bc-41a1-a0be-2b6f9e4ef46d}, !- Inlet Port
  {7d863d0c-cd3c-4f4f-9e03-d3c39b05dd1a}; !- Outlet Port

OS:Node,
  {dbd48eb6-ee0b-40c8-8181-92bf182076ed}, !- Handle
  Lab_mid_corridor ZN Return Air Node,    !- Name
  {431fd0f2-f900-4ba2-9c27-737d23973143}, !- Inlet Port
  {6d030dc2-e129-4632-8c9f-17b5c1e22d96}; !- Outlet Port

OS:Connection,
  {7d863d0c-cd3c-4f4f-9e03-d3c39b05dd1a}, !- Handle
  {74d97076-3d80-4cd8-915d-c0007029dbf5}, !- Source Object
  3,                                      !- Outlet Port
  {15d26a0b-5540-45b1-90df-5dffe0c69b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {431fd0f2-f900-4ba2-9c27-737d23973143}, !- Handle
  {0e197edf-960e-4600-a396-e8be951b0954}, !- Source Object
  2,                                      !- Outlet Port
  {dbd48eb6-ee0b-40c8-8181-92bf182076ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d030dc2-e129-4632-8c9f-17b5c1e22d96}, !- Handle
  {dbd48eb6-ee0b-40c8-8181-92bf182076ed}, !- Source Object
  3,                                      !- Outlet Port
  {2f78c8f6-8915-4c43-8ef8-6a2dd17b3118}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1820b003-29a3-47c7-8c2f-d2566751c0f0}, !- Handle
  Lab_mid_corridor ZN Air Terminal Inlet Air Node, !- Name
  {39837c28-65fe-48a8-963e-aaeeee110e14}, !- Inlet Port
  {bf76f755-916e-4539-b619-253cc3f49601}; !- Outlet Port

OS:Connection,
  {39837c28-65fe-48a8-963e-aaeeee110e14}, !- Handle
  {9d59555e-e67c-497a-9528-e4cf950a7438}, !- Source Object
  6,                                      !- Outlet Port
  {1820b003-29a3-47c7-8c2f-d2566751c0f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf76f755-916e-4539-b619-253cc3f49601}, !- Handle
  {1820b003-29a3-47c7-8c2f-d2566751c0f0}, !- Source Object
  3,                                      !- Outlet Port
  {08182908-394d-46c5-8010-f773f3693533}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa143986-88bc-41a1-a0be-2b6f9e4ef46d}, !- Handle
  {08182908-394d-46c5-8010-f773f3693533}, !- Source Object
  12,                                     !- Outlet Port
  {74d97076-3d80-4cd8-915d-c0007029dbf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d8cf54bd-662e-40f3-a80b-a0712fc39c11}, !- Handle
  Schedule Constant 7,                    !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f61bd35b-66ef-44ed-9e9c-3b0ba40ade8e}, !- Handle
  Schedule Constant 8,                    !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Water,
  {7e891ab0-9391-43a5-9bce-e519bf78ce4a}, !- Handle
  Lab_mid_fumehood ZN Reheat Coil,        !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {89902f2e-9672-4760-9350-6a04998544ff}, !- Water Inlet Node Name
  {8f65bf1f-86fc-41ba-8e13-a5975310eb6a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a448400e-e286-4187-81da-2f342e08dc74}, !- Handle
  Lab_mid_fumehood ZN Reheat Coil Inlet Water Node, !- Name
  {43275f68-f457-4985-a4bd-6bd6b96f4d86}, !- Inlet Port
  {89902f2e-9672-4760-9350-6a04998544ff}; !- Outlet Port

OS:Connection,
  {43275f68-f457-4985-a4bd-6bd6b96f4d86}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  9,                                      !- Outlet Port
  {a448400e-e286-4187-81da-2f342e08dc74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45154237-7a9d-4a58-a8a9-17468684c1f9}, !- Handle
  Lab_mid_fumehood ZN Reheat Coil Outlet Water Node, !- Name
  {8f65bf1f-86fc-41ba-8e13-a5975310eb6a}, !- Inlet Port
  {940be0ce-3449-4444-a1fb-72cb96f2a111}; !- Outlet Port

OS:Connection,
  {89902f2e-9672-4760-9350-6a04998544ff}, !- Handle
  {a448400e-e286-4187-81da-2f342e08dc74}, !- Source Object
  3,                                      !- Outlet Port
  {7e891ab0-9391-43a5-9bce-e519bf78ce4a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8f65bf1f-86fc-41ba-8e13-a5975310eb6a}, !- Handle
  {7e891ab0-9391-43a5-9bce-e519bf78ce4a}, !- Source Object
  6,                                      !- Outlet Port
  {45154237-7a9d-4a58-a8a9-17468684c1f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {940be0ce-3449-4444-a1fb-72cb96f2a111}, !- Handle
  {45154237-7a9d-4a58-a8a9-17468684c1f9}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cd82df2d-6488-4255-bf68-f20206e51244}, !- Handle
  Lab_mid_fumehood ZN Reheat Coil Controller, !- Name
  {7e891ab0-9391-43a5-9bce-e519bf78ce4a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ddb50141-b889-4f31-952c-9100547723d0}, !- Handle
  Lab_mid_fumehood ZN Air Terminal,       !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {a5a6e556-2d2f-4f1a-aad7-102e7e43c4a1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7e891ab0-9391-43a5-9bce-e519bf78ce4a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9dfa9c52-d245-4af6-bb81-178cc9522457}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {4d8d7790-eb4b-4ce4-a114-39866df51361}, !- Handle
  Lab_mid_fumehood ZN Air Terminal Outlet Air Node, !- Name
  {9dfa9c52-d245-4af6-bb81-178cc9522457}, !- Inlet Port
  {52b228d8-3396-4294-b883-df3f53443499}; !- Outlet Port

OS:Node,
  {b4a342d4-d1bb-4e0d-bab4-fd8b571723e7}, !- Handle
  Lab_mid_fumehood ZN Return Air Node,    !- Name
  {319eb566-d703-4845-b959-8f778ca3b013}, !- Inlet Port
  {3357ac7b-cdfc-4938-b31b-e4dfaf5e466e}; !- Outlet Port

OS:Connection,
  {52b228d8-3396-4294-b883-df3f53443499}, !- Handle
  {4d8d7790-eb4b-4ce4-a114-39866df51361}, !- Source Object
  3,                                      !- Outlet Port
  {8c879672-16ca-4d81-8a04-c09ac0745bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {319eb566-d703-4845-b959-8f778ca3b013}, !- Handle
  {2dadfdef-f1dc-4cdc-a3da-ba52c1249292}, !- Source Object
  2,                                      !- Outlet Port
  {b4a342d4-d1bb-4e0d-bab4-fd8b571723e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3357ac7b-cdfc-4938-b31b-e4dfaf5e466e}, !- Handle
  {b4a342d4-d1bb-4e0d-bab4-fd8b571723e7}, !- Source Object
  3,                                      !- Outlet Port
  {2f78c8f6-8915-4c43-8ef8-6a2dd17b3118}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ec873b58-bfcd-4597-9297-429e51fb9896}, !- Handle
  Lab_mid_fumehood ZN Air Terminal Inlet Air Node, !- Name
  {de55bc4e-6d32-4dd9-aea1-0d9d22e63b75}, !- Inlet Port
  {a5a6e556-2d2f-4f1a-aad7-102e7e43c4a1}; !- Outlet Port

OS:Connection,
  {de55bc4e-6d32-4dd9-aea1-0d9d22e63b75}, !- Handle
  {9d59555e-e67c-497a-9528-e4cf950a7438}, !- Source Object
  7,                                      !- Outlet Port
  {ec873b58-bfcd-4597-9297-429e51fb9896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a6e556-2d2f-4f1a-aad7-102e7e43c4a1}, !- Handle
  {ec873b58-bfcd-4597-9297-429e51fb9896}, !- Source Object
  3,                                      !- Outlet Port
  {ddb50141-b889-4f31-952c-9100547723d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9dfa9c52-d245-4af6-bb81-178cc9522457}, !- Handle
  {ddb50141-b889-4f31-952c-9100547723d0}, !- Source Object
  12,                                     !- Outlet Port
  {4d8d7790-eb4b-4ce4-a114-39866df51361}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c6c01f23-dc27-4981-bedc-63a45650663f}, !- Handle
  Schedule Constant 9,                    !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {07f8cc87-0032-4297-8201-1b53a72a656f}, !- Handle
  Schedule Constant 10,                   !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Water,
  {ff1cad81-4d5d-4611-922e-64bec29f4c90}, !- Handle
  Lab_mid_open ZN Reheat Coil,            !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cfa78291-e012-408b-82f3-05960eaa2e79}, !- Water Inlet Node Name
  {5d2e9f81-1a9b-4992-be08-13e1a49bc865}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {920b6671-74d3-4268-91fb-98463cdb91a8}, !- Handle
  Lab_mid_open ZN Reheat Coil Inlet Water Node, !- Name
  {7d70eaff-8d9d-4d3c-b1a6-540987fbc27e}, !- Inlet Port
  {cfa78291-e012-408b-82f3-05960eaa2e79}; !- Outlet Port

OS:Connection,
  {7d70eaff-8d9d-4d3c-b1a6-540987fbc27e}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  10,                                     !- Outlet Port
  {920b6671-74d3-4268-91fb-98463cdb91a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e78faa2-7bb9-4296-94fd-3735255f388a}, !- Handle
  Lab_mid_open ZN Reheat Coil Outlet Water Node, !- Name
  {5d2e9f81-1a9b-4992-be08-13e1a49bc865}, !- Inlet Port
  {9928d08a-799e-493c-8053-c2ce64c65380}; !- Outlet Port

OS:Connection,
  {cfa78291-e012-408b-82f3-05960eaa2e79}, !- Handle
  {920b6671-74d3-4268-91fb-98463cdb91a8}, !- Source Object
  3,                                      !- Outlet Port
  {ff1cad81-4d5d-4611-922e-64bec29f4c90}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5d2e9f81-1a9b-4992-be08-13e1a49bc865}, !- Handle
  {ff1cad81-4d5d-4611-922e-64bec29f4c90}, !- Source Object
  6,                                      !- Outlet Port
  {7e78faa2-7bb9-4296-94fd-3735255f388a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9928d08a-799e-493c-8053-c2ce64c65380}, !- Handle
  {7e78faa2-7bb9-4296-94fd-3735255f388a}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bb19ddcb-3546-400e-928a-1aee9d17dd31}, !- Handle
  Lab_mid_open ZN Reheat Coil Controller, !- Name
  {ff1cad81-4d5d-4611-922e-64bec29f4c90}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {783ab99b-949d-45fc-94eb-83f66992d298}, !- Handle
  Lab_mid_open ZN Air Terminal,           !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {a5bc8601-7b68-4aa9-b767-865d4f940667}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ff1cad81-4d5d-4611-922e-64bec29f4c90}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d0621add-1ff9-4360-9207-2d38950eef7f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {88c655bc-6e0a-4aac-992b-452a407e4a12}, !- Handle
  Lab_mid_open ZN Air Terminal Outlet Air Node, !- Name
  {d0621add-1ff9-4360-9207-2d38950eef7f}, !- Inlet Port
  {a852edd9-6b11-4317-a3b4-156e59eeacd0}; !- Outlet Port

OS:Node,
  {6776f58f-5e05-4802-8de0-ba20c1393888}, !- Handle
  Lab_mid_open ZN Return Air Node,        !- Name
  {15d3f7dd-8469-4612-a490-b4024dc9a2e9}, !- Inlet Port
  {2afa3b76-ea4a-4243-a7d0-b40fef9b90c2}; !- Outlet Port

OS:Connection,
  {a852edd9-6b11-4317-a3b4-156e59eeacd0}, !- Handle
  {88c655bc-6e0a-4aac-992b-452a407e4a12}, !- Source Object
  3,                                      !- Outlet Port
  {5b3bfffb-c4f8-48a8-862b-e9610ae00961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15d3f7dd-8469-4612-a490-b4024dc9a2e9}, !- Handle
  {b52ef8b7-fc97-4610-89c4-d67aef522fe6}, !- Source Object
  2,                                      !- Outlet Port
  {6776f58f-5e05-4802-8de0-ba20c1393888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2afa3b76-ea4a-4243-a7d0-b40fef9b90c2}, !- Handle
  {6776f58f-5e05-4802-8de0-ba20c1393888}, !- Source Object
  3,                                      !- Outlet Port
  {2f78c8f6-8915-4c43-8ef8-6a2dd17b3118}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4f9776db-aefa-4394-9809-1e540cb2d174}, !- Handle
  Lab_mid_open ZN Air Terminal Inlet Air Node, !- Name
  {228b102a-d41a-46f1-a065-cea5b4d284a5}, !- Inlet Port
  {a5bc8601-7b68-4aa9-b767-865d4f940667}; !- Outlet Port

OS:Connection,
  {228b102a-d41a-46f1-a065-cea5b4d284a5}, !- Handle
  {9d59555e-e67c-497a-9528-e4cf950a7438}, !- Source Object
  8,                                      !- Outlet Port
  {4f9776db-aefa-4394-9809-1e540cb2d174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5bc8601-7b68-4aa9-b767-865d4f940667}, !- Handle
  {4f9776db-aefa-4394-9809-1e540cb2d174}, !- Source Object
  3,                                      !- Outlet Port
  {783ab99b-949d-45fc-94eb-83f66992d298}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0621add-1ff9-4360-9207-2d38950eef7f}, !- Handle
  {783ab99b-949d-45fc-94eb-83f66992d298}, !- Source Object
  12,                                     !- Outlet Port
  {88c655bc-6e0a-4aac-992b-452a407e4a12}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4de3f456-5f43-4efe-9e2d-7d199da00006}, !- Handle
  Schedule Constant 11,                   !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4712c74a-7bf5-418a-bcbf-c3a746a9720e}, !- Handle
  Schedule Constant 12,                   !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Water,
  {cdbe3396-7950-4898-b0be-d46188dee397}, !- Handle
  Lab_top_corridor ZN Reheat Coil,        !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d74bc022-b005-43bb-8227-02beba3d9012}, !- Water Inlet Node Name
  {3af4a89e-bfe9-4a5e-99ce-691fa4757a96}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {69def97a-2228-4e41-91c5-57352f54930d}, !- Handle
  Lab_top_corridor ZN Reheat Coil Inlet Water Node, !- Name
  {217b29f9-64ff-46fe-b912-49ffe8e41f40}, !- Inlet Port
  {d74bc022-b005-43bb-8227-02beba3d9012}; !- Outlet Port

OS:Connection,
  {217b29f9-64ff-46fe-b912-49ffe8e41f40}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  11,                                     !- Outlet Port
  {69def97a-2228-4e41-91c5-57352f54930d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d430476e-aa08-4803-8ba2-76f6bd14b454}, !- Handle
  Lab_top_corridor ZN Reheat Coil Outlet Water Node, !- Name
  {3af4a89e-bfe9-4a5e-99ce-691fa4757a96}, !- Inlet Port
  {fa7de0ac-a04e-4ef0-9564-93eca4a85ae7}; !- Outlet Port

OS:Connection,
  {d74bc022-b005-43bb-8227-02beba3d9012}, !- Handle
  {69def97a-2228-4e41-91c5-57352f54930d}, !- Source Object
  3,                                      !- Outlet Port
  {cdbe3396-7950-4898-b0be-d46188dee397}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3af4a89e-bfe9-4a5e-99ce-691fa4757a96}, !- Handle
  {cdbe3396-7950-4898-b0be-d46188dee397}, !- Source Object
  6,                                      !- Outlet Port
  {d430476e-aa08-4803-8ba2-76f6bd14b454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa7de0ac-a04e-4ef0-9564-93eca4a85ae7}, !- Handle
  {d430476e-aa08-4803-8ba2-76f6bd14b454}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb31e9a8-6977-4012-9ba0-321817362da6}, !- Handle
  Lab_top_corridor ZN Reheat Coil Controller, !- Name
  {cdbe3396-7950-4898-b0be-d46188dee397}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {10922049-4573-4119-8308-01eb0cd56831}, !- Handle
  Lab_top_corridor ZN Air Terminal,       !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {3449a0f9-deb6-455a-80cb-5ebf1fafd491}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cdbe3396-7950-4898-b0be-d46188dee397}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e2599d3d-d0e3-4620-adb6-b4d063d954e5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {92d6fc54-9246-4fed-959c-7ac0683734ed}, !- Handle
  Lab_top_corridor ZN Air Terminal Outlet Air Node, !- Name
  {e2599d3d-d0e3-4620-adb6-b4d063d954e5}, !- Inlet Port
  {56019bd8-a236-4eda-8071-e9a00aa2bdc5}; !- Outlet Port

OS:Node,
  {da46e12a-c09a-4fa7-8189-754dea8c3ddc}, !- Handle
  Lab_top_corridor ZN Return Air Node,    !- Name
  {2bb087e5-1f11-42a3-9332-8d19018e6ab5}, !- Inlet Port
  {291efb64-0a61-47a4-80e1-e152dcca236c}; !- Outlet Port

OS:Connection,
  {56019bd8-a236-4eda-8071-e9a00aa2bdc5}, !- Handle
  {92d6fc54-9246-4fed-959c-7ac0683734ed}, !- Source Object
  3,                                      !- Outlet Port
  {5e2a4e2e-9963-4290-b52a-e1c7b1bdd9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bb087e5-1f11-42a3-9332-8d19018e6ab5}, !- Handle
  {0b2012ef-97da-4f68-a710-eb47a7c3b268}, !- Source Object
  2,                                      !- Outlet Port
  {da46e12a-c09a-4fa7-8189-754dea8c3ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {291efb64-0a61-47a4-80e1-e152dcca236c}, !- Handle
  {da46e12a-c09a-4fa7-8189-754dea8c3ddc}, !- Source Object
  3,                                      !- Outlet Port
  {2f78c8f6-8915-4c43-8ef8-6a2dd17b3118}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {80af57c7-4698-4fe5-9025-3a8aec181444}, !- Handle
  Lab_top_corridor ZN Air Terminal Inlet Air Node, !- Name
  {14a27403-195d-4973-b80c-ce3861b5fea7}, !- Inlet Port
  {3449a0f9-deb6-455a-80cb-5ebf1fafd491}; !- Outlet Port

OS:Connection,
  {14a27403-195d-4973-b80c-ce3861b5fea7}, !- Handle
  {9d59555e-e67c-497a-9528-e4cf950a7438}, !- Source Object
  9,                                      !- Outlet Port
  {80af57c7-4698-4fe5-9025-3a8aec181444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3449a0f9-deb6-455a-80cb-5ebf1fafd491}, !- Handle
  {80af57c7-4698-4fe5-9025-3a8aec181444}, !- Source Object
  3,                                      !- Outlet Port
  {10922049-4573-4119-8308-01eb0cd56831}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2599d3d-d0e3-4620-adb6-b4d063d954e5}, !- Handle
  {10922049-4573-4119-8308-01eb0cd56831}, !- Source Object
  12,                                     !- Outlet Port
  {92d6fc54-9246-4fed-959c-7ac0683734ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {70bee174-1fb9-4dbb-af87-8b5365c8dce3}, !- Handle
  Schedule Constant 13,                   !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {55a85b78-6179-4ad1-b20d-f09ef945527e}, !- Handle
  Schedule Constant 14,                   !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Water,
  {01279067-bf7b-4547-9c13-4059a4c2d36a}, !- Handle
  Lab_top_fumehood ZN Reheat Coil,        !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3dfac21a-4f99-4004-9c4f-7d7fa52c7270}, !- Water Inlet Node Name
  {0e22b037-5f9b-4e88-b003-90545b9eeb8d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {54d4bb27-3a90-4fdf-97f7-a07f1aaa9962}, !- Handle
  Lab_top_fumehood ZN Reheat Coil Inlet Water Node, !- Name
  {27ab01ad-511a-45c6-9622-e287ebbec554}, !- Inlet Port
  {3dfac21a-4f99-4004-9c4f-7d7fa52c7270}; !- Outlet Port

OS:Connection,
  {27ab01ad-511a-45c6-9622-e287ebbec554}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  12,                                     !- Outlet Port
  {54d4bb27-3a90-4fdf-97f7-a07f1aaa9962}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11c276b9-84c4-494d-a3f3-e3e9ff1742c4}, !- Handle
  Lab_top_fumehood ZN Reheat Coil Outlet Water Node, !- Name
  {0e22b037-5f9b-4e88-b003-90545b9eeb8d}, !- Inlet Port
  {c1390398-16dc-4b80-b03f-3438195d6214}; !- Outlet Port

OS:Connection,
  {3dfac21a-4f99-4004-9c4f-7d7fa52c7270}, !- Handle
  {54d4bb27-3a90-4fdf-97f7-a07f1aaa9962}, !- Source Object
  3,                                      !- Outlet Port
  {01279067-bf7b-4547-9c13-4059a4c2d36a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0e22b037-5f9b-4e88-b003-90545b9eeb8d}, !- Handle
  {01279067-bf7b-4547-9c13-4059a4c2d36a}, !- Source Object
  6,                                      !- Outlet Port
  {11c276b9-84c4-494d-a3f3-e3e9ff1742c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1390398-16dc-4b80-b03f-3438195d6214}, !- Handle
  {11c276b9-84c4-494d-a3f3-e3e9ff1742c4}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8c9fb9c4-3343-421d-8f60-dd75eae99375}, !- Handle
  Lab_top_fumehood ZN Reheat Coil Controller, !- Name
  {01279067-bf7b-4547-9c13-4059a4c2d36a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ebbf042b-7f47-465e-8f61-0d045b2f512d}, !- Handle
  Lab_top_fumehood ZN Air Terminal,       !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {b88fa42a-5789-4769-adef-347041c4d777}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {01279067-bf7b-4547-9c13-4059a4c2d36a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {201ccbf3-ba19-4d5f-bdb2-3a45d0a73002}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {65e63eb5-d66c-4435-b676-7bc07fd5e6b5}, !- Handle
  Lab_top_fumehood ZN Air Terminal Outlet Air Node, !- Name
  {201ccbf3-ba19-4d5f-bdb2-3a45d0a73002}, !- Inlet Port
  {85303112-f49e-401d-9b48-b320768aa5d1}; !- Outlet Port

OS:Node,
  {fe7ab0ab-3b5f-4665-871b-afe077145872}, !- Handle
  Lab_top_fumehood ZN Return Air Node,    !- Name
  {027d8b11-0377-447f-bcbc-728264117c00}, !- Inlet Port
  {9030a9c3-7aa6-4ee6-ab7b-62e8ba402601}; !- Outlet Port

OS:Connection,
  {85303112-f49e-401d-9b48-b320768aa5d1}, !- Handle
  {65e63eb5-d66c-4435-b676-7bc07fd5e6b5}, !- Source Object
  3,                                      !- Outlet Port
  {eaba2d17-7509-47e8-adba-a40688d246a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {027d8b11-0377-447f-bcbc-728264117c00}, !- Handle
  {46d5635e-f51d-415d-bcd0-642b13427ffd}, !- Source Object
  2,                                      !- Outlet Port
  {fe7ab0ab-3b5f-4665-871b-afe077145872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9030a9c3-7aa6-4ee6-ab7b-62e8ba402601}, !- Handle
  {fe7ab0ab-3b5f-4665-871b-afe077145872}, !- Source Object
  3,                                      !- Outlet Port
  {2f78c8f6-8915-4c43-8ef8-6a2dd17b3118}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {bb6b8efd-70d5-4c93-ba37-fb7cd751175c}, !- Handle
  Lab_top_fumehood ZN Air Terminal Inlet Air Node, !- Name
  {aeebc3f8-fa21-4351-a7d8-2cd60a1062f6}, !- Inlet Port
  {b88fa42a-5789-4769-adef-347041c4d777}; !- Outlet Port

OS:Connection,
  {aeebc3f8-fa21-4351-a7d8-2cd60a1062f6}, !- Handle
  {9d59555e-e67c-497a-9528-e4cf950a7438}, !- Source Object
  10,                                     !- Outlet Port
  {bb6b8efd-70d5-4c93-ba37-fb7cd751175c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b88fa42a-5789-4769-adef-347041c4d777}, !- Handle
  {bb6b8efd-70d5-4c93-ba37-fb7cd751175c}, !- Source Object
  3,                                      !- Outlet Port
  {ebbf042b-7f47-465e-8f61-0d045b2f512d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {201ccbf3-ba19-4d5f-bdb2-3a45d0a73002}, !- Handle
  {ebbf042b-7f47-465e-8f61-0d045b2f512d}, !- Source Object
  12,                                     !- Outlet Port
  {65e63eb5-d66c-4435-b676-7bc07fd5e6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {bfe04d23-d4e2-44a7-a40b-02385fae1417}, !- Handle
  Schedule Constant 15,                   !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {71016c0e-635c-4e22-b01e-93a760c3bc9c}, !- Handle
  Schedule Constant 16,                   !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Water,
  {3bc96d53-f930-499a-9138-1580227dfdd9}, !- Handle
  Lab_top_open ZN Reheat Coil,            !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f221b2bd-4ede-4b72-8897-0822a3cbe934}, !- Water Inlet Node Name
  {cfebccc9-b17d-42a5-b49c-bcb980d5c748}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b4a4377d-8867-4533-8346-25070e8a447e}, !- Handle
  Lab_top_open ZN Reheat Coil Inlet Water Node, !- Name
  {36910ce9-e003-49fa-9b59-258639e09e7b}, !- Inlet Port
  {f221b2bd-4ede-4b72-8897-0822a3cbe934}; !- Outlet Port

OS:Connection,
  {36910ce9-e003-49fa-9b59-258639e09e7b}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  13,                                     !- Outlet Port
  {b4a4377d-8867-4533-8346-25070e8a447e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60f0f21a-f75e-418a-a2b0-9c985b6b0fc1}, !- Handle
  Lab_top_open ZN Reheat Coil Outlet Water Node, !- Name
  {cfebccc9-b17d-42a5-b49c-bcb980d5c748}, !- Inlet Port
  {1f22cc7b-9c91-408f-871b-abb778682dfb}; !- Outlet Port

OS:Connection,
  {f221b2bd-4ede-4b72-8897-0822a3cbe934}, !- Handle
  {b4a4377d-8867-4533-8346-25070e8a447e}, !- Source Object
  3,                                      !- Outlet Port
  {3bc96d53-f930-499a-9138-1580227dfdd9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cfebccc9-b17d-42a5-b49c-bcb980d5c748}, !- Handle
  {3bc96d53-f930-499a-9138-1580227dfdd9}, !- Source Object
  6,                                      !- Outlet Port
  {60f0f21a-f75e-418a-a2b0-9c985b6b0fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f22cc7b-9c91-408f-871b-abb778682dfb}, !- Handle
  {60f0f21a-f75e-418a-a2b0-9c985b6b0fc1}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {73effa4c-188b-4cd7-886e-a0f17af50bd4}, !- Handle
  Lab_top_open ZN Reheat Coil Controller, !- Name
  {3bc96d53-f930-499a-9138-1580227dfdd9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cccba19d-626b-437f-a2b1-ad3ca3d9cc9f}, !- Handle
  Lab_top_open ZN Air Terminal,           !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {46d53e0f-3bb9-4375-9649-94d22e968e52}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3bc96d53-f930-499a-9138-1580227dfdd9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1a3fd425-9f4a-4780-b404-b5515f09126e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {7ec57820-3531-4d7f-a3f6-afb87ef7f45d}, !- Handle
  Lab_top_open ZN Air Terminal Outlet Air Node, !- Name
  {1a3fd425-9f4a-4780-b404-b5515f09126e}, !- Inlet Port
  {3d9265f5-f6d7-437a-b46a-573ed71178a5}; !- Outlet Port

OS:Node,
  {fb49faa9-cfc3-445b-bab1-525d26de8237}, !- Handle
  Lab_top_open ZN Return Air Node,        !- Name
  {67fd930b-150d-4a2c-8e2b-14dc9dcd983f}, !- Inlet Port
  {efa6cf5b-2056-4036-978c-8d002384ddbe}; !- Outlet Port

OS:Connection,
  {3d9265f5-f6d7-437a-b46a-573ed71178a5}, !- Handle
  {7ec57820-3531-4d7f-a3f6-afb87ef7f45d}, !- Source Object
  3,                                      !- Outlet Port
  {203599af-e2a6-466d-84c1-ba02f80f2e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67fd930b-150d-4a2c-8e2b-14dc9dcd983f}, !- Handle
  {a4d64e06-5765-441f-8a5c-f48e4115213e}, !- Source Object
  2,                                      !- Outlet Port
  {fb49faa9-cfc3-445b-bab1-525d26de8237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efa6cf5b-2056-4036-978c-8d002384ddbe}, !- Handle
  {fb49faa9-cfc3-445b-bab1-525d26de8237}, !- Source Object
  3,                                      !- Outlet Port
  {2f78c8f6-8915-4c43-8ef8-6a2dd17b3118}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {59b56049-81bb-408a-89de-81c2241dd152}, !- Handle
  Lab_top_open ZN Air Terminal Inlet Air Node, !- Name
  {0a026c1f-51b2-4a0c-b4ea-e6e29096e8ff}, !- Inlet Port
  {46d53e0f-3bb9-4375-9649-94d22e968e52}; !- Outlet Port

OS:Connection,
  {0a026c1f-51b2-4a0c-b4ea-e6e29096e8ff}, !- Handle
  {9d59555e-e67c-497a-9528-e4cf950a7438}, !- Source Object
  11,                                     !- Outlet Port
  {59b56049-81bb-408a-89de-81c2241dd152}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46d53e0f-3bb9-4375-9649-94d22e968e52}, !- Handle
  {59b56049-81bb-408a-89de-81c2241dd152}, !- Source Object
  3,                                      !- Outlet Port
  {cccba19d-626b-437f-a2b1-ad3ca3d9cc9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a3fd425-9f4a-4780-b404-b5515f09126e}, !- Handle
  {cccba19d-626b-437f-a2b1-ad3ca3d9cc9f}, !- Source Object
  12,                                     !- Outlet Port
  {7ec57820-3531-4d7f-a3f6-afb87ef7f45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4b33f155-c607-4f6b-82c8-33aa4723be72}, !- Handle
  Schedule Constant 17,                   !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a60e6796-94f4-46ec-93a6-39f05dd51a29}, !- Handle
  Schedule Constant 18,                   !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirLoopHVAC,
  {a3923cf0-668a-41ac-86be-7bf56183be62}, !- Handle
  12 Zone PVAV,                           !- Name
  ,                                       !- Controller List Name
  {db28d1b0-021f-4837-9a41-eba259a533fd}, !- Availability Schedule
  {ef47f84e-3a49-4211-b37d-05aac6f88450}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {00879c64-95e6-4a87-961d-260fad73418a}, !- Supply Side Inlet Node Name
  {7bdfb95a-b6e3-430a-9550-ff2897ba979a}, !- Demand Side Outlet Node Name
  {0c2b4ca5-92dc-4f21-9d77-cd978641da27}, !- Demand Side Inlet Node A
  {540e2895-fec0-4d67-99ec-2047a27131e0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3722f1e5-7958-44b0-9a8e-2126a29ec00e}, !- Demand Mixer Name
  {2979febb-ac3d-4517-878a-262c76ae4c54}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0d6fdff1-99a2-4ade-a6e7-3b1aa0473587}, !- Handle
  12 Zone PVAV Supply Inlet Node,         !- Name
  {00879c64-95e6-4a87-961d-260fad73418a}, !- Inlet Port
  {b60f6952-c4f8-40b4-a2e0-5abcd68320e2}; !- Outlet Port

OS:Node,
  {bbd19cf4-d6f1-4d58-a8a9-2b48f2909fc4}, !- Handle
  12 Zone PVAV Supply Outlet Node,        !- Name
  {49b9460d-1d4a-45d3-8074-48a54219c15c}, !- Inlet Port
  {540e2895-fec0-4d67-99ec-2047a27131e0}; !- Outlet Port

OS:Connection,
  {00879c64-95e6-4a87-961d-260fad73418a}, !- Handle
  {a3923cf0-668a-41ac-86be-7bf56183be62}, !- Source Object
  9,                                      !- Outlet Port
  {0d6fdff1-99a2-4ade-a6e7-3b1aa0473587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {540e2895-fec0-4d67-99ec-2047a27131e0}, !- Handle
  {bbd19cf4-d6f1-4d58-a8a9-2b48f2909fc4}, !- Source Object
  3,                                      !- Outlet Port
  {a3923cf0-668a-41ac-86be-7bf56183be62}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {daa2e722-9b69-4061-818f-7982628b1492}, !- Handle
  12 Zone PVAV Demand Inlet Node,         !- Name
  {0c2b4ca5-92dc-4f21-9d77-cd978641da27}, !- Inlet Port
  {b956136c-54bb-4654-a2b0-8a48b27cbf6e}; !- Outlet Port

OS:Node,
  {ae006e36-638b-48a2-8442-6899d3e8b279}, !- Handle
  12 Zone PVAV Demand Outlet Node,        !- Name
  {bd94a211-8a7b-48b3-b043-bf2fb8e9f43f}, !- Inlet Port
  {7bdfb95a-b6e3-430a-9550-ff2897ba979a}; !- Outlet Port

OS:Node,
  {aac4020a-aa0f-4999-a9bb-e6e602b949ed}, !- Handle
  Office_bot_1 ZN VAV Terminal Outlet Air Node, !- Name
  {0eba7d58-92bf-45df-98ad-cc818f3df6a6}, !- Inlet Port
  {4c14b920-7821-4690-83b9-e9498f72f702}; !- Outlet Port

OS:Connection,
  {0c2b4ca5-92dc-4f21-9d77-cd978641da27}, !- Handle
  {a3923cf0-668a-41ac-86be-7bf56183be62}, !- Source Object
  11,                                     !- Outlet Port
  {daa2e722-9b69-4061-818f-7982628b1492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bdfb95a-b6e3-430a-9550-ff2897ba979a}, !- Handle
  {ae006e36-638b-48a2-8442-6899d3e8b279}, !- Source Object
  3,                                      !- Outlet Port
  {a3923cf0-668a-41ac-86be-7bf56183be62}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2979febb-ac3d-4517-878a-262c76ae4c54}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {b956136c-54bb-4654-a2b0-8a48b27cbf6e}, !- Inlet Node Name
  {b4610116-aeac-448d-a09f-0d1869766981}, !- Outlet Node Name 1
  {87262df0-d8e0-4993-b750-7d225f095b01}, !- Outlet Node Name 2
  {c1869689-5d3f-41f4-b93c-1ac5901d8d74}, !- Outlet Node Name 3
  {d94634d3-c1ac-493a-bf7f-cf76a288d447}, !- Outlet Node Name 4
  {a62bf65c-1846-4d04-a97d-7c7f31dd0e72}, !- Outlet Node Name 5
  {d95edeb0-9d1e-4866-9c91-e961a82bf653}, !- Outlet Node Name 6
  {c92b55f9-dbf0-4338-9460-b688bf818646}, !- Outlet Node Name 7
  {fe579f28-3705-41d9-8003-030d86ee9b04}, !- Outlet Node Name 8
  {c6a155f4-acab-41ee-a811-5c69b092f558}, !- Outlet Node Name 9
  {e05c10a4-2f6f-433b-8d6f-3e41df0085dc}, !- Outlet Node Name 10
  {ed618f74-b230-49c5-9be6-8545f94a80d3}, !- Outlet Node Name 11
  {9295d138-2d82-4d6a-b997-41b83e6cb942}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {3722f1e5-7958-44b0-9a8e-2126a29ec00e}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {bd94a211-8a7b-48b3-b043-bf2fb8e9f43f}, !- Outlet Node Name
  {61dc7a79-d74e-419d-91c8-01849b5882da}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {b956136c-54bb-4654-a2b0-8a48b27cbf6e}, !- Handle
  {daa2e722-9b69-4061-818f-7982628b1492}, !- Source Object
  3,                                      !- Outlet Port
  {2979febb-ac3d-4517-878a-262c76ae4c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd94a211-8a7b-48b3-b043-bf2fb8e9f43f}, !- Handle
  {3722f1e5-7958-44b0-9a8e-2126a29ec00e}, !- Source Object
  2,                                      !- Outlet Port
  {ae006e36-638b-48a2-8442-6899d3e8b279}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b8c605d4-4137-4893-a3b1-95b49f65c195}, !- Handle
  {a3923cf0-668a-41ac-86be-7bf56183be62}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.71658611520542,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ef47f84e-3a49-4211-b37d-05aac6f88450}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {42c84cb0-5a4d-4cef-9bd1-8956b7122067}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {db28d1b0-021f-4837-9a41-eba259a533fd}, !- Handle
  OfficeMedium HVACOperationSchd,         !- Name
  ,                                       !- Schedule Type Limits Name
  {8cf3462b-0bfc-48e2-942c-5a84803d38df}, !- Default Day Schedule Name
  {e6ade574-03b7-4135-9d44-adfb250ab94a}, !- Summer Design Day Schedule Name
  {2152ed81-b339-4e6b-9b36-4291754cdd1c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8cf3462b-0bfc-48e2-942c-5a84803d38df}, !- Handle
  OfficeMedium HVACOperationSchd Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6ade574-03b7-4135-9d44-adfb250ab94a}, !- Handle
  OfficeMedium HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {210d3498-b42a-4cf2-9bd0-fe38dfd8021a}, !- Handle
  Schedule Rule 22,                       !- Name
  {db28d1b0-021f-4837-9a41-eba259a533fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b04e789e-5224-49bb-87f2-0a274287b45c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b04e789e-5224-49bb-87f2-0a274287b45c}, !- Handle
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2152ed81-b339-4e6b-9b36-4291754cdd1c}, !- Handle
  OfficeMedium HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4c53ac38-6494-4925-96a7-f01e8b2fb6cd}, !- Handle
  Schedule Rule 23,                       !- Name
  {db28d1b0-021f-4837-9a41-eba259a533fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c7519759-cf17-461b-ae73-87e23f535579}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7519759-cf17-461b-ae73-87e23f535579}, !- Handle
  OfficeMedium HVACOperationSchd WntrDsn|Sat Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {cd57febc-8a47-4f58-b203-ed691bcb9d5c}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  {4c64ac8b-4682-4f0b-9266-d9771898de8d}, !- Default Day Schedule Name
  {a3f7abf8-9e1c-4bd2-8e43-ad4a3157d0c8}, !- Summer Design Day Schedule Name
  {94e49ebd-06db-44b0-9157-e5031d098049}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c64ac8b-4682-4f0b-9266-d9771898de8d}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3f7abf8-9e1c-4bd2-8e43-ad4a3157d0c8}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {11526958-b5a7-49ca-8f8c-bd2019178286}, !- Handle
  Schedule Rule 24,                       !- Name
  {cd57febc-8a47-4f58-b203-ed691bcb9d5c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5cc70b2f-d969-4ee8-add3-53daed811962}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5cc70b2f-d969-4ee8-add3-53daed811962}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {94e49ebd-06db-44b0-9157-e5031d098049}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7ca4e86b-aa1a-4e7b-bb52-0502dd2376d8}, !- Handle
  Schedule Rule 25,                       !- Name
  {cd57febc-8a47-4f58-b203-ed691bcb9d5c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50cd5817-5aea-4cbf-865d-33807be0424e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50cd5817-5aea-4cbf-865d-33807be0424e}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7d602740-24f4-4594-8d4a-4038ca4a16bb}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  {605e451c-5ffd-4841-a83c-5ce49d9f4a72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {605e451c-5ffd-4841-a83c-5ce49d9f4a72}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1f180877-13a7-4fc9-9800-83b1e09b7b64}, !- Handle
  12 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {7d602740-24f4-4594-8d4a-4038ca4a16bb}, !- Schedule Name
  {bbd19cf4-d6f1-4d58-a8a9-2b48f2909fc4}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {d2815787-f479-435f-a643-41e84c36b0fb}, !- Handle
  12 Zone PVAV Fan,                       !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f35f306e-9d03-4f31-9cf4-32ecf157f5a4}, !- Air Inlet Node Name
  {49b9460d-1d4a-45d3-8074-48a54219c15c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {49b9460d-1d4a-45d3-8074-48a54219c15c}, !- Handle
  {d2815787-f479-435f-a643-41e84c36b0fb}, !- Source Object
  17,                                     !- Outlet Port
  {bbd19cf4-d6f1-4d58-a8a9-2b48f2909fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3c53c821-e32d-4541-b36b-232d9e5fd0fa}, !- Handle
  12 Zone PVAV Main Htg Coil,             !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e5b3fe28-e34d-419b-9c37-c22183cf3430}, !- Water Inlet Node Name
  {6c995bd4-f4ca-42d7-87c1-41eb7cfbc743}, !- Water Outlet Node Name
  {cc7263fe-3910-4a8c-8d55-9a3e2f48ef03}, !- Air Inlet Node Name
  {0611d3e2-6a0c-4f71-95bb-f30ccb26a30e}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1312d468-fdc0-444e-9f17-657f0b94f2d0}, !- Handle
  12 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {2e01d537-ba47-48b4-8923-a5cb1f650796}, !- Inlet Port
  {e5b3fe28-e34d-419b-9c37-c22183cf3430}; !- Outlet Port

OS:Connection,
  {2e01d537-ba47-48b4-8923-a5cb1f650796}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  14,                                     !- Outlet Port
  {1312d468-fdc0-444e-9f17-657f0b94f2d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {994f9e35-bc28-4349-a876-95d7027a0127}, !- Handle
  12 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {6c995bd4-f4ca-42d7-87c1-41eb7cfbc743}, !- Inlet Port
  {972e08a7-c403-4d5b-ab7a-9c5c3de2f38e}; !- Outlet Port

OS:Connection,
  {e5b3fe28-e34d-419b-9c37-c22183cf3430}, !- Handle
  {1312d468-fdc0-444e-9f17-657f0b94f2d0}, !- Source Object
  3,                                      !- Outlet Port
  {3c53c821-e32d-4541-b36b-232d9e5fd0fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6c995bd4-f4ca-42d7-87c1-41eb7cfbc743}, !- Handle
  {3c53c821-e32d-4541-b36b-232d9e5fd0fa}, !- Source Object
  6,                                      !- Outlet Port
  {994f9e35-bc28-4349-a876-95d7027a0127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {972e08a7-c403-4d5b-ab7a-9c5c3de2f38e}, !- Handle
  {994f9e35-bc28-4349-a876-95d7027a0127}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fba293b2-38d2-41b2-8a8a-fd7c2eb9c5e0}, !- Handle
  12 Zone PVAV Main Htg Coil Controller,  !- Name
  {3c53c821-e32d-4541-b36b-232d9e5fd0fa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8eef9e60-97ec-4afb-a31c-59dc01be858a}, !- Handle
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {0611d3e2-6a0c-4f71-95bb-f30ccb26a30e}, !- Inlet Port
  {f35f306e-9d03-4f31-9cf4-32ecf157f5a4}; !- Outlet Port

OS:Connection,
  {0611d3e2-6a0c-4f71-95bb-f30ccb26a30e}, !- Handle
  {3c53c821-e32d-4541-b36b-232d9e5fd0fa}, !- Source Object
  8,                                      !- Outlet Port
  {8eef9e60-97ec-4afb-a31c-59dc01be858a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f35f306e-9d03-4f31-9cf4-32ecf157f5a4}, !- Handle
  {8eef9e60-97ec-4afb-a31c-59dc01be858a}, !- Source Object
  3,                                      !- Outlet Port
  {d2815787-f479-435f-a643-41e84c36b0fb}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {ea94390e-168f-4220-8712-652c7200036b}, !- Handle
  12 Zone PVAV 2spd DX Clg Coil 953kBtu/hr 9.0EER, !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.13292757637909,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {e5071c20-2b62-4668-b8fb-10be190c59ed}, !- Air Inlet Node Name
  {d2504636-58f4-4d17-a085-efa872eab521}, !- Air Outlet Node Name
  {72150f39-a5fb-4af2-8a3a-5b10324b5e61}, !- Total Cooling Capacity Function of Temperature Curve Name
  {63d093b6-d9d3-455c-ba3e-a4eedee04697}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4bb73a6d-4c5d-4a9c-9ac7-af1022f81003}, !- Energy Input Ratio Function of Temperature Curve Name
  {f92a2961-a11a-4722-a8fd-02bc5693e8f1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {900b799d-abbe-4360-9510-f5755c184247}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.13292757637909,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {72150f39-a5fb-4af2-8a3a-5b10324b5e61}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {4bb73a6d-4c5d-4a9c-9ac7-af1022f81003}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {02d667f2-74a0-4dd0-bc12-1617341480bd}, !- Handle
  12 Zone PVAV 2spd DX Clg Coil 953kBtu/hr 9.0EER Outlet Air Node, !- Name
  {d2504636-58f4-4d17-a085-efa872eab521}, !- Inlet Port
  {cc7263fe-3910-4a8c-8d55-9a3e2f48ef03}; !- Outlet Port

OS:Connection,
  {d2504636-58f4-4d17-a085-efa872eab521}, !- Handle
  {ea94390e-168f-4220-8712-652c7200036b}, !- Source Object
  11,                                     !- Outlet Port
  {02d667f2-74a0-4dd0-bc12-1617341480bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc7263fe-3910-4a8c-8d55-9a3e2f48ef03}, !- Handle
  {02d667f2-74a0-4dd0-bc12-1617341480bd}, !- Source Object
  3,                                      !- Outlet Port
  {3c53c821-e32d-4541-b36b-232d9e5fd0fa}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4c2be299-f853-43bf-a97f-d7e3906086b9}, !- Handle
  12 Zone PVAV OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.1111111111111,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cd57febc-8a47-4f58-b203-ed691bcb9d5c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
