  {d93fd4f7-db3c-40c5-aede-e4caa81dda3b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d93fd4f7-db3c-40c5-aede-e4caa81dda3b}, !- Handle
  12 Zone PVAV Mechanical Ventilation Controller, !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {750a4bb6-2429-43d0-9b13-2a3c3cc61507}, !- Handle
  12 Zone PVAV OA System,                 !- Name
  {4c2be299-f853-43bf-a97f-d7e3906086b9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6754a545-8cae-4a6a-829b-569272e23ff1}, !- Mixed Air Node Name
  {84f480f3-2195-4ec9-ad02-9579b3da13e3}, !- Outdoor Air Stream Node Name
  {ed2955b2-1f10-4a19-9a0d-5bbbf894bc6a}, !- Relief Air Stream Node Name
  {b60f6952-c4f8-40b4-a2e0-5abcd68320e2}; !- Return Air Stream Node Name

OS:Node,
  {2036ee33-5903-47e3-b259-45d7c5435fa6}, !- Handle
  12 Zone PVAV Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {84f480f3-2195-4ec9-ad02-9579b3da13e3}; !- Outlet Port

OS:Connection,
  {84f480f3-2195-4ec9-ad02-9579b3da13e3}, !- Handle
  {2036ee33-5903-47e3-b259-45d7c5435fa6}, !- Source Object
  3,                                      !- Outlet Port
  {750a4bb6-2429-43d0-9b13-2a3c3cc61507}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d0408eca-48f5-4742-b7c7-d347bf76c62d}, !- Handle
  12 Zone PVAV Relief Air Node,           !- Name
  {ed2955b2-1f10-4a19-9a0d-5bbbf894bc6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed2955b2-1f10-4a19-9a0d-5bbbf894bc6a}, !- Handle
  {750a4bb6-2429-43d0-9b13-2a3c3cc61507}, !- Source Object
  7,                                      !- Outlet Port
  {d0408eca-48f5-4742-b7c7-d347bf76c62d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de57bdc5-fd09-48a5-ae45-baca97d086bf}, !- Handle
  12 Zone PVAV Mixed Air Node,            !- Name
  {6754a545-8cae-4a6a-829b-569272e23ff1}, !- Inlet Port
  {e5071c20-2b62-4668-b8fb-10be190c59ed}; !- Outlet Port

OS:Connection,
  {b60f6952-c4f8-40b4-a2e0-5abcd68320e2}, !- Handle
  {0d6fdff1-99a2-4ade-a6e7-3b1aa0473587}, !- Source Object
  3,                                      !- Outlet Port
  {750a4bb6-2429-43d0-9b13-2a3c3cc61507}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6754a545-8cae-4a6a-829b-569272e23ff1}, !- Handle
  {750a4bb6-2429-43d0-9b13-2a3c3cc61507}, !- Source Object
  5,                                      !- Outlet Port
  {de57bdc5-fd09-48a5-ae45-baca97d086bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5071c20-2b62-4668-b8fb-10be190c59ed}, !- Handle
  {de57bdc5-fd09-48a5-ae45-baca97d086bf}, !- Source Object
  3,                                      !- Outlet Port
  {ea94390e-168f-4220-8712-652c7200036b}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {42c84cb0-5a4d-4cef-9bd1-8956b7122067}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {06f71c4b-4971-4d3a-85ad-6cf8b6274ef0}, !- Control Zone or Zone List Name
  {b51d73f7-2343-4999-898e-f6aaf1dbdcfb}, !- Cooling Control Zone or Zone List Name
  {14164cf9-f8da-4257-8946-cdfa8a7cff52}, !- Heating Control Zone or Zone List Name
  {71b6454c-87a4-4723-8b8f-6ae2524f7fd9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {06f71c4b-4971-4d3a-85ad-6cf8b6274ef0}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {b51d73f7-2343-4999-898e-f6aaf1dbdcfb}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {14164cf9-f8da-4257-8946-cdfa8a7cff52}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {71b6454c-87a4-4723-8b8f-6ae2524f7fd9}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {2cbe7dcf-41f1-44bb-a434-342742e72bc6}, !- Handle
  Office_bot_1 ZN Reheat Coil,            !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {26be751e-5ed5-4737-99e3-a8ba4960b8b4}, !- Water Inlet Node Name
  {d522607e-c537-44df-96e5-6b67abc0a310}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {699a2562-1be7-4891-8be7-d689fca73dd8}, !- Handle
  Office_bot_1 ZN Reheat Coil Inlet Water Node, !- Name
  {ffcadadf-8564-4147-9822-e13853978a39}, !- Inlet Port
  {26be751e-5ed5-4737-99e3-a8ba4960b8b4}; !- Outlet Port

OS:Connection,
  {ffcadadf-8564-4147-9822-e13853978a39}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  15,                                     !- Outlet Port
  {699a2562-1be7-4891-8be7-d689fca73dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f57ca55e-f708-4525-b373-6dfe6f293cff}, !- Handle
  Office_bot_1 ZN Reheat Coil Outlet Water Node, !- Name
  {d522607e-c537-44df-96e5-6b67abc0a310}, !- Inlet Port
  {0e1ed298-6d90-4364-9a55-62e1e9ce4989}; !- Outlet Port

OS:Connection,
  {26be751e-5ed5-4737-99e3-a8ba4960b8b4}, !- Handle
  {699a2562-1be7-4891-8be7-d689fca73dd8}, !- Source Object
  3,                                      !- Outlet Port
  {2cbe7dcf-41f1-44bb-a434-342742e72bc6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d522607e-c537-44df-96e5-6b67abc0a310}, !- Handle
  {2cbe7dcf-41f1-44bb-a434-342742e72bc6}, !- Source Object
  6,                                      !- Outlet Port
  {f57ca55e-f708-4525-b373-6dfe6f293cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e1ed298-6d90-4364-9a55-62e1e9ce4989}, !- Handle
  {f57ca55e-f708-4525-b373-6dfe6f293cff}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {83e59a88-2bd1-4d16-b8f1-bdfb61016f20}, !- Handle
  Office_bot_1 ZN Reheat Coil Controller, !- Name
  {2cbe7dcf-41f1-44bb-a434-342742e72bc6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bd288e38-98bd-461c-b1ac-8c2b139d2313}, !- Handle
  Office_bot_1 ZN VAV Terminal,           !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {b5ca7bae-4214-434d-8f2a-d05b4cbf75af}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.35354887729,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2cbe7dcf-41f1-44bb-a434-342742e72bc6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0eba7d58-92bf-45df-98ad-cc818f3df6a6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {112e7325-bd2f-4f7d-9043-91c86cc9c2ad}, !- Handle
  Office_bot_1 ZN Return Air Node,        !- Name
  {d320b20d-2850-4d51-80ff-582af58298d1}, !- Inlet Port
  {6dce9148-9c9a-45f6-867e-b6e3e98f512d}; !- Outlet Port

OS:Connection,
  {4c14b920-7821-4690-83b9-e9498f72f702}, !- Handle
  {aac4020a-aa0f-4999-a9bb-e6e602b949ed}, !- Source Object
  3,                                      !- Outlet Port
  {d25134f0-f0bb-4e95-b20b-b3da5f72d9b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d320b20d-2850-4d51-80ff-582af58298d1}, !- Handle
  {c0c6a810-4083-4246-9712-e7c56d613a86}, !- Source Object
  2,                                      !- Outlet Port
  {112e7325-bd2f-4f7d-9043-91c86cc9c2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09bd18e8-9eec-4c36-9ee9-b1751deb2d0d}, !- Handle
  Office_bot_1 ZN VAV Terminal Inlet Air Node, !- Name
  {b4610116-aeac-448d-a09f-0d1869766981}, !- Inlet Port
  {b5ca7bae-4214-434d-8f2a-d05b4cbf75af}; !- Outlet Port

OS:Connection,
  {b4610116-aeac-448d-a09f-0d1869766981}, !- Handle
  {2979febb-ac3d-4517-878a-262c76ae4c54}, !- Source Object
  3,                                      !- Outlet Port
  {09bd18e8-9eec-4c36-9ee9-b1751deb2d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5ca7bae-4214-434d-8f2a-d05b4cbf75af}, !- Handle
  {09bd18e8-9eec-4c36-9ee9-b1751deb2d0d}, !- Source Object
  3,                                      !- Outlet Port
  {bd288e38-98bd-461c-b1ac-8c2b139d2313}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0eba7d58-92bf-45df-98ad-cc818f3df6a6}, !- Handle
  {bd288e38-98bd-461c-b1ac-8c2b139d2313}, !- Source Object
  12,                                     !- Outlet Port
  {aac4020a-aa0f-4999-a9bb-e6e602b949ed}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {cf14e24e-5e8f-40a5-93c2-9fa6a5cbd2fe}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {8e06248d-6145-4217-8f78-e6550bc00ae9}, !- ThermalZone
  {d34d6dd8-7c02-4015-af71-df556b3af14d}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {6dce9148-9c9a-45f6-867e-b6e3e98f512d}, !- Inlet Node 1
  {236fc641-5f10-402e-b24b-1b51d91a7d7f}, !- Inlet Node 2
  {f985f5b8-dff7-46fc-b059-3dbd16fbc755}, !- Inlet Node 3
  {ef1c33ae-ca7c-4f00-b85a-840fb70d1613}, !- Inlet Node 4
  {47b0c4eb-e3f3-4a91-9cf4-7551a043b186}, !- Inlet Node 5
  {82f377df-825d-4c40-a628-c8762442e248}, !- Inlet Node 6
  {174ecd45-99b0-4a06-8b6f-2c4e19873914}, !- Inlet Node 7
  {f92cfea4-7dbc-4ed3-bcdc-56763a5507b5}, !- Inlet Node 8
  {f573c81c-c5e2-41b3-9f1d-8b71fac3e1e6}, !- Inlet Node 9
  {05024c43-f9e1-459a-b19a-526c06d31ffe}, !- Inlet Node 10
  {ed29c086-f646-4c02-bfef-81720c3f20f1}, !- Inlet Node 11
  {b053457c-1aac-4bf7-b653-4fb39f483379}; !- Inlet Node 12

OS:Node,
  {10c5597b-4df6-4ba8-992f-c5eba1bceeb4}, !- Handle
  Node 109,                               !- Name
  {d34d6dd8-7c02-4015-af71-df556b3af14d}, !- Inlet Port
  {61dc7a79-d74e-419d-91c8-01849b5882da}; !- Outlet Port

OS:Connection,
  {6dce9148-9c9a-45f6-867e-b6e3e98f512d}, !- Handle
  {112e7325-bd2f-4f7d-9043-91c86cc9c2ad}, !- Source Object
  3,                                      !- Outlet Port
  {cf14e24e-5e8f-40a5-93c2-9fa6a5cbd2fe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d34d6dd8-7c02-4015-af71-df556b3af14d}, !- Handle
  {cf14e24e-5e8f-40a5-93c2-9fa6a5cbd2fe}, !- Source Object
  3,                                      !- Outlet Port
  {10c5597b-4df6-4ba8-992f-c5eba1bceeb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61dc7a79-d74e-419d-91c8-01849b5882da}, !- Handle
  {10c5597b-4df6-4ba8-992f-c5eba1bceeb4}, !- Source Object
  3,                                      !- Outlet Port
  {3722f1e5-7958-44b0-9a8e-2126a29ec00e}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ba3ad9d6-111b-4dce-9bb2-4407174a4f0a}, !- Handle
  Office_bot_2 ZN Reheat Coil,            !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b1e9268b-7792-4b9c-a1c7-53f0f8f24a11}, !- Water Inlet Node Name
  {12db5e0c-dd74-4f9a-9db1-c7914088e4bb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {20affb75-5b6c-4ab6-8c90-9783bd90fd7f}, !- Handle
  Office_bot_2 ZN Reheat Coil Inlet Water Node, !- Name
  {b63ea6bf-92f1-4169-ab86-02b9f1c0c60b}, !- Inlet Port
  {b1e9268b-7792-4b9c-a1c7-53f0f8f24a11}; !- Outlet Port

OS:Connection,
  {b63ea6bf-92f1-4169-ab86-02b9f1c0c60b}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  16,                                     !- Outlet Port
  {20affb75-5b6c-4ab6-8c90-9783bd90fd7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7a298b9-e786-47be-90f3-5ea475d4733b}, !- Handle
  Office_bot_2 ZN Reheat Coil Outlet Water Node, !- Name
  {12db5e0c-dd74-4f9a-9db1-c7914088e4bb}, !- Inlet Port
  {bfba8798-2fd2-49a4-9e12-b4b5a688a397}; !- Outlet Port

OS:Connection,
  {b1e9268b-7792-4b9c-a1c7-53f0f8f24a11}, !- Handle
  {20affb75-5b6c-4ab6-8c90-9783bd90fd7f}, !- Source Object
  3,                                      !- Outlet Port
  {ba3ad9d6-111b-4dce-9bb2-4407174a4f0a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {12db5e0c-dd74-4f9a-9db1-c7914088e4bb}, !- Handle
  {ba3ad9d6-111b-4dce-9bb2-4407174a4f0a}, !- Source Object
  6,                                      !- Outlet Port
  {a7a298b9-e786-47be-90f3-5ea475d4733b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfba8798-2fd2-49a4-9e12-b4b5a688a397}, !- Handle
  {a7a298b9-e786-47be-90f3-5ea475d4733b}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {792e77ea-79d6-49b8-b7b1-3c93643e462b}, !- Handle
  Office_bot_2 ZN Reheat Coil Controller, !- Name
  {ba3ad9d6-111b-4dce-9bb2-4407174a4f0a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fa1bf16f-d9bd-4221-8979-d1ed70be0f2f}, !- Handle
  Office_bot_2 ZN VAV Terminal,           !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {99b724ac-37e2-4269-8b5e-b6b49c0f50d2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ba3ad9d6-111b-4dce-9bb2-4407174a4f0a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6d09567c-29e4-4069-a161-176e4ca25f35}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {df19f418-7d7a-48ee-a239-6e4dee0e728b}, !- Handle
  Office_bot_2 ZN VAV Terminal Outlet Air Node, !- Name
  {6d09567c-29e4-4069-a161-176e4ca25f35}, !- Inlet Port
  {0e0a315c-8725-4b0f-a8e0-2d9b49abc149}; !- Outlet Port

OS:Node,
  {596f9124-f063-4633-bedd-8babc6b86d2b}, !- Handle
  Office_bot_2 ZN Return Air Node,        !- Name
  {9feeb568-6240-472f-8f00-eb57552bbdcd}, !- Inlet Port
  {236fc641-5f10-402e-b24b-1b51d91a7d7f}; !- Outlet Port

OS:Connection,
  {0e0a315c-8725-4b0f-a8e0-2d9b49abc149}, !- Handle
  {df19f418-7d7a-48ee-a239-6e4dee0e728b}, !- Source Object
  3,                                      !- Outlet Port
  {ffcdbbbc-b78f-41cd-bb27-185e8228de36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9feeb568-6240-472f-8f00-eb57552bbdcd}, !- Handle
  {3c006704-82f6-4253-86a1-48be86a1fa93}, !- Source Object
  2,                                      !- Outlet Port
  {596f9124-f063-4633-bedd-8babc6b86d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bb24aa0-b708-4da5-9dd4-703a9a107096}, !- Handle
  Office_bot_2 ZN VAV Terminal Inlet Air Node, !- Name
  {87262df0-d8e0-4993-b750-7d225f095b01}, !- Inlet Port
  {99b724ac-37e2-4269-8b5e-b6b49c0f50d2}; !- Outlet Port

OS:Connection,
  {87262df0-d8e0-4993-b750-7d225f095b01}, !- Handle
  {2979febb-ac3d-4517-878a-262c76ae4c54}, !- Source Object
  4,                                      !- Outlet Port
  {9bb24aa0-b708-4da5-9dd4-703a9a107096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99b724ac-37e2-4269-8b5e-b6b49c0f50d2}, !- Handle
  {9bb24aa0-b708-4da5-9dd4-703a9a107096}, !- Source Object
  3,                                      !- Outlet Port
  {fa1bf16f-d9bd-4221-8979-d1ed70be0f2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d09567c-29e4-4069-a161-176e4ca25f35}, !- Handle
  {fa1bf16f-d9bd-4221-8979-d1ed70be0f2f}, !- Source Object
  12,                                     !- Outlet Port
  {df19f418-7d7a-48ee-a239-6e4dee0e728b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {236fc641-5f10-402e-b24b-1b51d91a7d7f}, !- Handle
  {596f9124-f063-4633-bedd-8babc6b86d2b}, !- Source Object
  3,                                      !- Outlet Port
  {cf14e24e-5e8f-40a5-93c2-9fa6a5cbd2fe}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {10cb6c18-f562-4169-a7b4-0904fb8dfa82}, !- Handle
  Office_bot_3 ZN Reheat Coil,            !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0d01f13b-bfa3-45c6-b775-9b5bf82a0cb8}, !- Water Inlet Node Name
  {74a14651-da21-4d44-8247-618684a49a80}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a2b15dac-b06a-42be-a695-81c4186b73c1}, !- Handle
  Office_bot_3 ZN Reheat Coil Inlet Water Node, !- Name
  {ba6e9337-7fb4-4c17-b8ef-bbc32f514bcf}, !- Inlet Port
  {0d01f13b-bfa3-45c6-b775-9b5bf82a0cb8}; !- Outlet Port

OS:Connection,
  {ba6e9337-7fb4-4c17-b8ef-bbc32f514bcf}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  17,                                     !- Outlet Port
  {a2b15dac-b06a-42be-a695-81c4186b73c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e87021d3-c848-444a-944d-db662ee9c486}, !- Handle
  Office_bot_3 ZN Reheat Coil Outlet Water Node, !- Name
  {74a14651-da21-4d44-8247-618684a49a80}, !- Inlet Port
  {d4cc707f-1013-4d93-a1ff-464e11d35fa0}; !- Outlet Port

OS:Connection,
  {0d01f13b-bfa3-45c6-b775-9b5bf82a0cb8}, !- Handle
  {a2b15dac-b06a-42be-a695-81c4186b73c1}, !- Source Object
  3,                                      !- Outlet Port
  {10cb6c18-f562-4169-a7b4-0904fb8dfa82}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {74a14651-da21-4d44-8247-618684a49a80}, !- Handle
  {10cb6c18-f562-4169-a7b4-0904fb8dfa82}, !- Source Object
  6,                                      !- Outlet Port
  {e87021d3-c848-444a-944d-db662ee9c486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4cc707f-1013-4d93-a1ff-464e11d35fa0}, !- Handle
  {e87021d3-c848-444a-944d-db662ee9c486}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {39d23191-30f6-453b-a747-f2295cafd4e7}, !- Handle
  Office_bot_3 ZN Reheat Coil Controller, !- Name
  {10cb6c18-f562-4169-a7b4-0904fb8dfa82}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f8355f09-2ab3-49d5-aab0-baaabcc43148}, !- Handle
  Office_bot_3 ZN VAV Terminal,           !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {be903cac-4c0b-4e0f-91aa-92702ecff04c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {10cb6c18-f562-4169-a7b4-0904fb8dfa82}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {36c9c809-0c3a-474e-b6a9-b05f9d1801cf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a8f98e52-db11-4f3a-9ec3-1c4554361a09}, !- Handle
  Office_bot_3 ZN VAV Terminal Outlet Air Node, !- Name
  {36c9c809-0c3a-474e-b6a9-b05f9d1801cf}, !- Inlet Port
  {6b7ead76-829e-4143-a64f-e1166b0f5b55}; !- Outlet Port

OS:Node,
  {3bec2b12-1adf-46e4-8dd3-36fa7743fec3}, !- Handle
  Office_bot_3 ZN Return Air Node,        !- Name
  {5d7f62ee-3c5c-436b-88b6-46673e14b461}, !- Inlet Port
  {f985f5b8-dff7-46fc-b059-3dbd16fbc755}; !- Outlet Port

OS:Connection,
  {6b7ead76-829e-4143-a64f-e1166b0f5b55}, !- Handle
  {a8f98e52-db11-4f3a-9ec3-1c4554361a09}, !- Source Object
  3,                                      !- Outlet Port
  {41863f3b-2d0c-492c-a934-6cf545c2e53c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d7f62ee-3c5c-436b-88b6-46673e14b461}, !- Handle
  {9e81a621-3a59-40b1-b95b-8ef9299401b3}, !- Source Object
  2,                                      !- Outlet Port
  {3bec2b12-1adf-46e4-8dd3-36fa7743fec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8bb67b8b-684e-45bf-a8d3-e289d6b832ff}, !- Handle
  Office_bot_3 ZN VAV Terminal Inlet Air Node, !- Name
  {c1869689-5d3f-41f4-b93c-1ac5901d8d74}, !- Inlet Port
  {be903cac-4c0b-4e0f-91aa-92702ecff04c}; !- Outlet Port

OS:Connection,
  {c1869689-5d3f-41f4-b93c-1ac5901d8d74}, !- Handle
  {2979febb-ac3d-4517-878a-262c76ae4c54}, !- Source Object
  5,                                      !- Outlet Port
  {8bb67b8b-684e-45bf-a8d3-e289d6b832ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be903cac-4c0b-4e0f-91aa-92702ecff04c}, !- Handle
  {8bb67b8b-684e-45bf-a8d3-e289d6b832ff}, !- Source Object
  3,                                      !- Outlet Port
  {f8355f09-2ab3-49d5-aab0-baaabcc43148}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36c9c809-0c3a-474e-b6a9-b05f9d1801cf}, !- Handle
  {f8355f09-2ab3-49d5-aab0-baaabcc43148}, !- Source Object
  12,                                     !- Outlet Port
  {a8f98e52-db11-4f3a-9ec3-1c4554361a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f985f5b8-dff7-46fc-b059-3dbd16fbc755}, !- Handle
  {3bec2b12-1adf-46e4-8dd3-36fa7743fec3}, !- Source Object
  3,                                      !- Outlet Port
  {cf14e24e-5e8f-40a5-93c2-9fa6a5cbd2fe}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6094df02-aca6-4fe9-be1d-90580054f38e}, !- Handle
  Office_bot_4 ZN Reheat Coil,            !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3821b0b5-d708-4c59-9cef-6fdbba78fd62}, !- Water Inlet Node Name
  {85ace4ba-1cab-4543-8d34-d779aef223c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {387e4ba6-6de9-4f87-89a6-a7c8428e3da9}, !- Handle
  Office_bot_4 ZN Reheat Coil Inlet Water Node, !- Name
  {7cd8a7ea-55ca-4a3c-9c0e-2dbf9ecfec72}, !- Inlet Port
  {3821b0b5-d708-4c59-9cef-6fdbba78fd62}; !- Outlet Port

OS:Connection,
  {7cd8a7ea-55ca-4a3c-9c0e-2dbf9ecfec72}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  18,                                     !- Outlet Port
  {387e4ba6-6de9-4f87-89a6-a7c8428e3da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d175e0f2-0f5e-4c12-8240-93391ef45fc3}, !- Handle
  Office_bot_4 ZN Reheat Coil Outlet Water Node, !- Name
  {85ace4ba-1cab-4543-8d34-d779aef223c5}, !- Inlet Port
  {d88f1dc3-e6c9-4519-99a2-b8a9eb975abf}; !- Outlet Port

OS:Connection,
  {3821b0b5-d708-4c59-9cef-6fdbba78fd62}, !- Handle
  {387e4ba6-6de9-4f87-89a6-a7c8428e3da9}, !- Source Object
  3,                                      !- Outlet Port
  {6094df02-aca6-4fe9-be1d-90580054f38e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {85ace4ba-1cab-4543-8d34-d779aef223c5}, !- Handle
  {6094df02-aca6-4fe9-be1d-90580054f38e}, !- Source Object
  6,                                      !- Outlet Port
  {d175e0f2-0f5e-4c12-8240-93391ef45fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d88f1dc3-e6c9-4519-99a2-b8a9eb975abf}, !- Handle
  {d175e0f2-0f5e-4c12-8240-93391ef45fc3}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {261d08f7-0807-460e-989e-e19a28dec557}, !- Handle
  Office_bot_4 ZN Reheat Coil Controller, !- Name
  {6094df02-aca6-4fe9-be1d-90580054f38e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a08d9338-a7a1-4167-b8b7-376fdbaeeb67}, !- Handle
  Office_bot_4 ZN VAV Terminal,           !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {066db454-9a1e-4794-83b1-31b3ea76b10d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6094df02-aca6-4fe9-be1d-90580054f38e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {319a49ea-0637-4b01-9d51-7ee0b3b310c1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {06d23e9e-b834-4c90-bb3d-a83ed0c988af}, !- Handle
  Office_bot_4 ZN VAV Terminal Outlet Air Node, !- Name
  {319a49ea-0637-4b01-9d51-7ee0b3b310c1}, !- Inlet Port
  {76db01f2-dc0f-45c9-8d9a-10fba5aa4d92}; !- Outlet Port

OS:Node,
  {9db564dd-590b-4c69-9015-31a51ff9c616}, !- Handle
  Office_bot_4 ZN Return Air Node,        !- Name
  {635ee33f-72f2-4e47-974d-a3db2237fb38}, !- Inlet Port
  {ef1c33ae-ca7c-4f00-b85a-840fb70d1613}; !- Outlet Port

OS:Connection,
  {76db01f2-dc0f-45c9-8d9a-10fba5aa4d92}, !- Handle
  {06d23e9e-b834-4c90-bb3d-a83ed0c988af}, !- Source Object
  3,                                      !- Outlet Port
  {32aec7c2-ee7c-42d8-ac29-0fdd1a70d935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {635ee33f-72f2-4e47-974d-a3db2237fb38}, !- Handle
  {cc18c190-a832-4978-808c-4d844654d705}, !- Source Object
  2,                                      !- Outlet Port
  {9db564dd-590b-4c69-9015-31a51ff9c616}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87a89f87-077a-473c-9708-941ebe616cc8}, !- Handle
  Office_bot_4 ZN VAV Terminal Inlet Air Node, !- Name
  {d94634d3-c1ac-493a-bf7f-cf76a288d447}, !- Inlet Port
  {066db454-9a1e-4794-83b1-31b3ea76b10d}; !- Outlet Port

OS:Connection,
  {d94634d3-c1ac-493a-bf7f-cf76a288d447}, !- Handle
  {2979febb-ac3d-4517-878a-262c76ae4c54}, !- Source Object
  6,                                      !- Outlet Port
  {87a89f87-077a-473c-9708-941ebe616cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {066db454-9a1e-4794-83b1-31b3ea76b10d}, !- Handle
  {87a89f87-077a-473c-9708-941ebe616cc8}, !- Source Object
  3,                                      !- Outlet Port
  {a08d9338-a7a1-4167-b8b7-376fdbaeeb67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {319a49ea-0637-4b01-9d51-7ee0b3b310c1}, !- Handle
  {a08d9338-a7a1-4167-b8b7-376fdbaeeb67}, !- Source Object
  12,                                     !- Outlet Port
  {06d23e9e-b834-4c90-bb3d-a83ed0c988af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef1c33ae-ca7c-4f00-b85a-840fb70d1613}, !- Handle
  {9db564dd-590b-4c69-9015-31a51ff9c616}, !- Source Object
  3,                                      !- Outlet Port
  {cf14e24e-5e8f-40a5-93c2-9fa6a5cbd2fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {584a6948-8765-428b-897b-90d0cd3d5123}, !- Handle
  Office_mid_1 ZN Reheat Coil,            !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6918f39a-209a-452d-9927-ec8696a7382d}, !- Water Inlet Node Name
  {bee1d2a6-8ea4-4a31-b63f-caae6028d298}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3f798c5c-dbd7-4d17-8c1f-ecb45600a210}, !- Handle
  Office_mid_1 ZN Reheat Coil Inlet Water Node, !- Name
  {9115d5a2-e0c5-4051-8e17-7ab627d4c4ca}, !- Inlet Port
  {6918f39a-209a-452d-9927-ec8696a7382d}; !- Outlet Port

OS:Connection,
  {9115d5a2-e0c5-4051-8e17-7ab627d4c4ca}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  19,                                     !- Outlet Port
  {3f798c5c-dbd7-4d17-8c1f-ecb45600a210}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f4f9f49-0c30-484f-99a6-e953947129f1}, !- Handle
  Office_mid_1 ZN Reheat Coil Outlet Water Node, !- Name
  {bee1d2a6-8ea4-4a31-b63f-caae6028d298}, !- Inlet Port
  {e796032d-e33d-4cfd-8666-ff4f79480d55}; !- Outlet Port

OS:Connection,
  {6918f39a-209a-452d-9927-ec8696a7382d}, !- Handle
  {3f798c5c-dbd7-4d17-8c1f-ecb45600a210}, !- Source Object
  3,                                      !- Outlet Port
  {584a6948-8765-428b-897b-90d0cd3d5123}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bee1d2a6-8ea4-4a31-b63f-caae6028d298}, !- Handle
  {584a6948-8765-428b-897b-90d0cd3d5123}, !- Source Object
  6,                                      !- Outlet Port
  {2f4f9f49-0c30-484f-99a6-e953947129f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e796032d-e33d-4cfd-8666-ff4f79480d55}, !- Handle
  {2f4f9f49-0c30-484f-99a6-e953947129f1}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0823c95d-5af9-419c-805c-ce30d81967f7}, !- Handle
  Office_mid_1 ZN Reheat Coil Controller, !- Name
  {584a6948-8765-428b-897b-90d0cd3d5123}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0ff1504d-2628-4e64-a760-f11adac609bc}, !- Handle
  Office_mid_1 ZN VAV Terminal,           !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {4911daeb-d4fe-4292-ab0b-19c024cb3f79}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.31640958224,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {584a6948-8765-428b-897b-90d0cd3d5123}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0356fdc7-6ad7-47e9-8373-ffa37c9adcd3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {27b80b81-2a27-4a08-98d9-ad59139a4acd}, !- Handle
  Office_mid_1 ZN VAV Terminal Outlet Air Node, !- Name
  {0356fdc7-6ad7-47e9-8373-ffa37c9adcd3}, !- Inlet Port
  {3afa4669-4c72-467f-a81f-3c84fd8ec7c5}; !- Outlet Port

OS:Node,
  {13c126d0-9c17-49f5-9f5f-cbbe099c6543}, !- Handle
  Office_mid_1 ZN Return Air Node,        !- Name
  {ded3b841-f166-447b-bb9b-757d17bc335f}, !- Inlet Port
  {47b0c4eb-e3f3-4a91-9cf4-7551a043b186}; !- Outlet Port

OS:Connection,
  {3afa4669-4c72-467f-a81f-3c84fd8ec7c5}, !- Handle
  {27b80b81-2a27-4a08-98d9-ad59139a4acd}, !- Source Object
  3,                                      !- Outlet Port
  {0d6c0069-60a7-4a1e-bf35-1b24ac8929dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ded3b841-f166-447b-bb9b-757d17bc335f}, !- Handle
  {f388222b-c773-416a-94bb-8e5a4fd8088a}, !- Source Object
  2,                                      !- Outlet Port
  {13c126d0-9c17-49f5-9f5f-cbbe099c6543}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f02f1b1f-0635-4b81-957e-f8e3933da980}, !- Handle
  Office_mid_1 ZN VAV Terminal Inlet Air Node, !- Name
  {a62bf65c-1846-4d04-a97d-7c7f31dd0e72}, !- Inlet Port
  {4911daeb-d4fe-4292-ab0b-19c024cb3f79}; !- Outlet Port

OS:Connection,
  {a62bf65c-1846-4d04-a97d-7c7f31dd0e72}, !- Handle
  {2979febb-ac3d-4517-878a-262c76ae4c54}, !- Source Object
  7,                                      !- Outlet Port
  {f02f1b1f-0635-4b81-957e-f8e3933da980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4911daeb-d4fe-4292-ab0b-19c024cb3f79}, !- Handle
  {f02f1b1f-0635-4b81-957e-f8e3933da980}, !- Source Object
  3,                                      !- Outlet Port
  {0ff1504d-2628-4e64-a760-f11adac609bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0356fdc7-6ad7-47e9-8373-ffa37c9adcd3}, !- Handle
  {0ff1504d-2628-4e64-a760-f11adac609bc}, !- Source Object
  12,                                     !- Outlet Port
  {27b80b81-2a27-4a08-98d9-ad59139a4acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b0c4eb-e3f3-4a91-9cf4-7551a043b186}, !- Handle
  {13c126d0-9c17-49f5-9f5f-cbbe099c6543}, !- Source Object
  3,                                      !- Outlet Port
  {cf14e24e-5e8f-40a5-93c2-9fa6a5cbd2fe}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b0c7a160-3eeb-42be-bf06-b964d861a5b8}, !- Handle
  Office_mid_2 ZN Reheat Coil,            !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d4421e76-433a-4f60-9321-3595c31c4103}, !- Water Inlet Node Name
  {e98a75e6-a696-47d1-bedc-c6681d57ac20}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ff386e2d-9d2d-4187-9fd3-ec29530153fd}, !- Handle
  Office_mid_2 ZN Reheat Coil Inlet Water Node, !- Name
  {d6661008-3f46-4bb0-aa4f-02c4a8bcdf42}, !- Inlet Port
  {d4421e76-433a-4f60-9321-3595c31c4103}; !- Outlet Port

OS:Connection,
  {d6661008-3f46-4bb0-aa4f-02c4a8bcdf42}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  20,                                     !- Outlet Port
  {ff386e2d-9d2d-4187-9fd3-ec29530153fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2eacb95c-1290-4620-8797-7163d423f400}, !- Handle
  Office_mid_2 ZN Reheat Coil Outlet Water Node, !- Name
  {e98a75e6-a696-47d1-bedc-c6681d57ac20}, !- Inlet Port
  {9a4059cd-e760-4b2a-8e1e-98a8b7110309}; !- Outlet Port

OS:Connection,
  {d4421e76-433a-4f60-9321-3595c31c4103}, !- Handle
  {ff386e2d-9d2d-4187-9fd3-ec29530153fd}, !- Source Object
  3,                                      !- Outlet Port
  {b0c7a160-3eeb-42be-bf06-b964d861a5b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e98a75e6-a696-47d1-bedc-c6681d57ac20}, !- Handle
  {b0c7a160-3eeb-42be-bf06-b964d861a5b8}, !- Source Object
  6,                                      !- Outlet Port
  {2eacb95c-1290-4620-8797-7163d423f400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a4059cd-e760-4b2a-8e1e-98a8b7110309}, !- Handle
  {2eacb95c-1290-4620-8797-7163d423f400}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7ef386c7-9351-404f-af8b-52ff66b4848e}, !- Handle
  Office_mid_2 ZN Reheat Coil Controller, !- Name
  {b0c7a160-3eeb-42be-bf06-b964d861a5b8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {36fcdf8f-ce2b-4013-80de-36939778552f}, !- Handle
  Office_mid_2 ZN VAV Terminal,           !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {3cb29101-beb5-4fdd-82ef-eccaf5262466}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b0c7a160-3eeb-42be-bf06-b964d861a5b8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3a3338eb-c9d3-4013-8911-18a4adb64bb4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1e78a93e-61cb-4649-90ef-b943f936a3f2}, !- Handle
  Office_mid_2 ZN VAV Terminal Outlet Air Node, !- Name
  {3a3338eb-c9d3-4013-8911-18a4adb64bb4}, !- Inlet Port
  {309d2b4d-ce7f-447a-ab02-5d91c3fba312}; !- Outlet Port

OS:Node,
  {868b51a6-325e-4c70-9e73-cd67982b0bc4}, !- Handle
  Office_mid_2 ZN Return Air Node,        !- Name
  {3836a33f-e7dc-419d-8a3e-9fb9de1eae22}, !- Inlet Port
  {82f377df-825d-4c40-a628-c8762442e248}; !- Outlet Port

OS:Connection,
  {309d2b4d-ce7f-447a-ab02-5d91c3fba312}, !- Handle
  {1e78a93e-61cb-4649-90ef-b943f936a3f2}, !- Source Object
  3,                                      !- Outlet Port
  {58c2ccf4-8a1a-4177-b3c0-63884c0c4c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3836a33f-e7dc-419d-8a3e-9fb9de1eae22}, !- Handle
  {0d45d600-9c4e-4a70-a62d-ff650ed49168}, !- Source Object
  2,                                      !- Outlet Port
  {868b51a6-325e-4c70-9e73-cd67982b0bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f051264-c5c7-4afb-9a90-85bf3787d9ef}, !- Handle
  Office_mid_2 ZN VAV Terminal Inlet Air Node, !- Name
  {d95edeb0-9d1e-4866-9c91-e961a82bf653}, !- Inlet Port
  {3cb29101-beb5-4fdd-82ef-eccaf5262466}; !- Outlet Port

OS:Connection,
  {d95edeb0-9d1e-4866-9c91-e961a82bf653}, !- Handle
  {2979febb-ac3d-4517-878a-262c76ae4c54}, !- Source Object
  8,                                      !- Outlet Port
  {3f051264-c5c7-4afb-9a90-85bf3787d9ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cb29101-beb5-4fdd-82ef-eccaf5262466}, !- Handle
  {3f051264-c5c7-4afb-9a90-85bf3787d9ef}, !- Source Object
  3,                                      !- Outlet Port
  {36fcdf8f-ce2b-4013-80de-36939778552f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a3338eb-c9d3-4013-8911-18a4adb64bb4}, !- Handle
  {36fcdf8f-ce2b-4013-80de-36939778552f}, !- Source Object
  12,                                     !- Outlet Port
  {1e78a93e-61cb-4649-90ef-b943f936a3f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82f377df-825d-4c40-a628-c8762442e248}, !- Handle
  {868b51a6-325e-4c70-9e73-cd67982b0bc4}, !- Source Object
  3,                                      !- Outlet Port
  {cf14e24e-5e8f-40a5-93c2-9fa6a5cbd2fe}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {a31d14fc-e134-4b68-b88c-033a085772e8}, !- Handle
  Office_mid_3 ZN Reheat Coil,            !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {99ee47fa-b3ed-40cd-b8c4-1a737dfa24b9}, !- Water Inlet Node Name
  {c05dbb57-0cd2-4041-bc26-d90d76087688}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9a10ac38-0af5-457f-83f1-5817918505e5}, !- Handle
  Office_mid_3 ZN Reheat Coil Inlet Water Node, !- Name
  {9c67a973-2242-45ae-aeaf-ae2862d674a9}, !- Inlet Port
  {99ee47fa-b3ed-40cd-b8c4-1a737dfa24b9}; !- Outlet Port

OS:Connection,
  {9c67a973-2242-45ae-aeaf-ae2862d674a9}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  21,                                     !- Outlet Port
  {9a10ac38-0af5-457f-83f1-5817918505e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74eb50ea-b872-4e2a-9f7b-6d807dff3ffd}, !- Handle
  Office_mid_3 ZN Reheat Coil Outlet Water Node, !- Name
  {c05dbb57-0cd2-4041-bc26-d90d76087688}, !- Inlet Port
  {7b03e652-042f-4d6b-9fe5-96931258d278}; !- Outlet Port

OS:Connection,
  {99ee47fa-b3ed-40cd-b8c4-1a737dfa24b9}, !- Handle
  {9a10ac38-0af5-457f-83f1-5817918505e5}, !- Source Object
  3,                                      !- Outlet Port
  {a31d14fc-e134-4b68-b88c-033a085772e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c05dbb57-0cd2-4041-bc26-d90d76087688}, !- Handle
  {a31d14fc-e134-4b68-b88c-033a085772e8}, !- Source Object
  6,                                      !- Outlet Port
  {74eb50ea-b872-4e2a-9f7b-6d807dff3ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b03e652-042f-4d6b-9fe5-96931258d278}, !- Handle
  {74eb50ea-b872-4e2a-9f7b-6d807dff3ffd}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8c72805e-7d92-45e2-9aae-21c8d6f2b309}, !- Handle
  Office_mid_3 ZN Reheat Coil Controller, !- Name
  {a31d14fc-e134-4b68-b88c-033a085772e8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {483a02af-1dd2-4586-9d93-1c1c74e0f2a7}, !- Handle
  Office_mid_3 ZN VAV Terminal,           !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {230aa3f1-4779-4778-b8c0-28817e39303b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a31d14fc-e134-4b68-b88c-033a085772e8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eadf8d34-8b2b-4f5c-83a0-66e17aee16c2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ea378ea1-c173-4f35-85c9-9d565c220b65}, !- Handle
  Office_mid_3 ZN VAV Terminal Outlet Air Node, !- Name
  {eadf8d34-8b2b-4f5c-83a0-66e17aee16c2}, !- Inlet Port
  {82c36b8f-d8a7-4b2d-a750-de82c75fa067}; !- Outlet Port

OS:Node,
  {5938f255-9d88-48d1-9a68-149ddc712687}, !- Handle
  Office_mid_3 ZN Return Air Node,        !- Name
  {5cdb21fe-df41-43f0-b4cf-4107885ff453}, !- Inlet Port
  {174ecd45-99b0-4a06-8b6f-2c4e19873914}; !- Outlet Port

OS:Connection,
  {82c36b8f-d8a7-4b2d-a750-de82c75fa067}, !- Handle
  {ea378ea1-c173-4f35-85c9-9d565c220b65}, !- Source Object
  3,                                      !- Outlet Port
  {f2dff10b-61af-4996-ab06-59097683f17f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cdb21fe-df41-43f0-b4cf-4107885ff453}, !- Handle
  {1802c96a-eee4-422a-a89d-db46c136f7df}, !- Source Object
  2,                                      !- Outlet Port
  {5938f255-9d88-48d1-9a68-149ddc712687}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0989421-329c-4e8a-9f0f-8848f6c47a2b}, !- Handle
  Office_mid_3 ZN VAV Terminal Inlet Air Node, !- Name
  {c92b55f9-dbf0-4338-9460-b688bf818646}, !- Inlet Port
  {230aa3f1-4779-4778-b8c0-28817e39303b}; !- Outlet Port

OS:Connection,
  {c92b55f9-dbf0-4338-9460-b688bf818646}, !- Handle
  {2979febb-ac3d-4517-878a-262c76ae4c54}, !- Source Object
  9,                                      !- Outlet Port
  {c0989421-329c-4e8a-9f0f-8848f6c47a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {230aa3f1-4779-4778-b8c0-28817e39303b}, !- Handle
  {c0989421-329c-4e8a-9f0f-8848f6c47a2b}, !- Source Object
  3,                                      !- Outlet Port
  {483a02af-1dd2-4586-9d93-1c1c74e0f2a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eadf8d34-8b2b-4f5c-83a0-66e17aee16c2}, !- Handle
  {483a02af-1dd2-4586-9d93-1c1c74e0f2a7}, !- Source Object
  12,                                     !- Outlet Port
  {ea378ea1-c173-4f35-85c9-9d565c220b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {174ecd45-99b0-4a06-8b6f-2c4e19873914}, !- Handle
  {5938f255-9d88-48d1-9a68-149ddc712687}, !- Source Object
  3,                                      !- Outlet Port
  {cf14e24e-5e8f-40a5-93c2-9fa6a5cbd2fe}, !- Target Object
  11;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {41d97a55-3af3-4eaa-b528-39353843567b}, !- Handle
  Office_mid_4 ZN Reheat Coil,            !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ce31a881-ea13-486f-a472-242a9d6c58b8}, !- Water Inlet Node Name
  {4d4cca82-a0ec-409f-821d-c49c333490c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1d3dc9cc-608a-4d20-a326-ab4132604fce}, !- Handle
  Office_mid_4 ZN Reheat Coil Inlet Water Node, !- Name
  {53d528f8-8353-4eeb-aa74-afc4a8601bef}, !- Inlet Port
  {ce31a881-ea13-486f-a472-242a9d6c58b8}; !- Outlet Port

OS:Connection,
  {53d528f8-8353-4eeb-aa74-afc4a8601bef}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  22,                                     !- Outlet Port
  {1d3dc9cc-608a-4d20-a326-ab4132604fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5da4d27c-cbc3-4daa-ac65-e0668eff70d4}, !- Handle
  Office_mid_4 ZN Reheat Coil Outlet Water Node, !- Name
  {4d4cca82-a0ec-409f-821d-c49c333490c5}, !- Inlet Port
  {5aaee484-4f48-4d0c-8ffe-3e5d512d440c}; !- Outlet Port

OS:Connection,
  {ce31a881-ea13-486f-a472-242a9d6c58b8}, !- Handle
  {1d3dc9cc-608a-4d20-a326-ab4132604fce}, !- Source Object
  3,                                      !- Outlet Port
  {41d97a55-3af3-4eaa-b528-39353843567b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4d4cca82-a0ec-409f-821d-c49c333490c5}, !- Handle
  {41d97a55-3af3-4eaa-b528-39353843567b}, !- Source Object
  6,                                      !- Outlet Port
  {5da4d27c-cbc3-4daa-ac65-e0668eff70d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aaee484-4f48-4d0c-8ffe-3e5d512d440c}, !- Handle
  {5da4d27c-cbc3-4daa-ac65-e0668eff70d4}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ec43336f-0167-4d42-a2b1-0532f9374d16}, !- Handle
  Office_mid_4 ZN Reheat Coil Controller, !- Name
  {41d97a55-3af3-4eaa-b528-39353843567b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e2dab5c1-ec25-42f3-ac1f-0b20da50d834}, !- Handle
  Office_mid_4 ZN VAV Terminal,           !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {04468589-087c-4252-8be9-c35a4c8cc32d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {41d97a55-3af3-4eaa-b528-39353843567b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {48dbda60-14c6-402b-a50d-5a7de8375e59}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {289adfe9-1683-4acf-b7f3-d34cede68e65}, !- Handle
  Office_mid_4 ZN VAV Terminal Outlet Air Node, !- Name
  {48dbda60-14c6-402b-a50d-5a7de8375e59}, !- Inlet Port
  {f0fcfdac-f941-40ae-b2f4-900affb7e130}; !- Outlet Port

OS:Node,
  {94af07bf-4dc2-4736-99c6-88e9baf51808}, !- Handle
  Office_mid_4 ZN Return Air Node,        !- Name
  {c7582e30-8456-4c81-90bd-12cc5116f9f0}, !- Inlet Port
  {f92cfea4-7dbc-4ed3-bcdc-56763a5507b5}; !- Outlet Port

OS:Connection,
  {f0fcfdac-f941-40ae-b2f4-900affb7e130}, !- Handle
  {289adfe9-1683-4acf-b7f3-d34cede68e65}, !- Source Object
  3,                                      !- Outlet Port
  {c9612866-e210-4a84-af6e-b59bf7f7a1f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7582e30-8456-4c81-90bd-12cc5116f9f0}, !- Handle
  {f38a3ca8-97bd-4d87-a2a6-673642280ab1}, !- Source Object
  2,                                      !- Outlet Port
  {94af07bf-4dc2-4736-99c6-88e9baf51808}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1ac1d08-a945-41e8-993f-aec443e74288}, !- Handle
  Office_mid_4 ZN VAV Terminal Inlet Air Node, !- Name
  {fe579f28-3705-41d9-8003-030d86ee9b04}, !- Inlet Port
  {04468589-087c-4252-8be9-c35a4c8cc32d}; !- Outlet Port

OS:Connection,
  {fe579f28-3705-41d9-8003-030d86ee9b04}, !- Handle
  {2979febb-ac3d-4517-878a-262c76ae4c54}, !- Source Object
  10,                                     !- Outlet Port
  {d1ac1d08-a945-41e8-993f-aec443e74288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04468589-087c-4252-8be9-c35a4c8cc32d}, !- Handle
  {d1ac1d08-a945-41e8-993f-aec443e74288}, !- Source Object
  3,                                      !- Outlet Port
  {e2dab5c1-ec25-42f3-ac1f-0b20da50d834}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48dbda60-14c6-402b-a50d-5a7de8375e59}, !- Handle
  {e2dab5c1-ec25-42f3-ac1f-0b20da50d834}, !- Source Object
  12,                                     !- Outlet Port
  {289adfe9-1683-4acf-b7f3-d34cede68e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f92cfea4-7dbc-4ed3-bcdc-56763a5507b5}, !- Handle
  {94af07bf-4dc2-4736-99c6-88e9baf51808}, !- Source Object
  3,                                      !- Outlet Port
  {cf14e24e-5e8f-40a5-93c2-9fa6a5cbd2fe}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {02a8738c-4c72-4278-9181-246f373bd1af}, !- Handle
  Office_top_1 ZN Reheat Coil,            !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {27e6aa82-3c11-45cc-8cbf-e8d025f2d6b6}, !- Water Inlet Node Name
  {043226ac-3093-499c-9b17-15d39a621f31}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a35e9cc1-6b59-4c1c-b58a-9ebb0097f498}, !- Handle
  Office_top_1 ZN Reheat Coil Inlet Water Node, !- Name
  {2aae9f56-961e-457f-b284-ae99ebbc1a11}, !- Inlet Port
  {27e6aa82-3c11-45cc-8cbf-e8d025f2d6b6}; !- Outlet Port

OS:Connection,
  {2aae9f56-961e-457f-b284-ae99ebbc1a11}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  23,                                     !- Outlet Port
  {a35e9cc1-6b59-4c1c-b58a-9ebb0097f498}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {026dc49a-996b-4ae2-9cca-21741756b864}, !- Handle
  Office_top_1 ZN Reheat Coil Outlet Water Node, !- Name
  {043226ac-3093-499c-9b17-15d39a621f31}, !- Inlet Port
  {d067955d-9510-4c3a-8afb-53814639bae4}; !- Outlet Port

OS:Connection,
  {27e6aa82-3c11-45cc-8cbf-e8d025f2d6b6}, !- Handle
  {a35e9cc1-6b59-4c1c-b58a-9ebb0097f498}, !- Source Object
  3,                                      !- Outlet Port
  {02a8738c-4c72-4278-9181-246f373bd1af}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {043226ac-3093-499c-9b17-15d39a621f31}, !- Handle
  {02a8738c-4c72-4278-9181-246f373bd1af}, !- Source Object
  6,                                      !- Outlet Port
  {026dc49a-996b-4ae2-9cca-21741756b864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d067955d-9510-4c3a-8afb-53814639bae4}, !- Handle
  {026dc49a-996b-4ae2-9cca-21741756b864}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d9ef5c54-47b7-45dd-bbf9-0be39151f919}, !- Handle
  Office_top_1 ZN Reheat Coil Controller, !- Name
  {02a8738c-4c72-4278-9181-246f373bd1af}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5d3950a1-b389-409e-bc68-0db32607eb0d}, !- Handle
  Office_top_1 ZN VAV Terminal,           !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {52db54bc-8459-434b-b119-2217c4e40b2a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {02a8738c-4c72-4278-9181-246f373bd1af}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0f7e3ecb-c1b0-4e6e-9ea7-615afb448017}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {43174b70-7b4f-42fa-8e97-1e7d716629bc}, !- Handle
  Office_top_1 ZN VAV Terminal Outlet Air Node, !- Name
  {0f7e3ecb-c1b0-4e6e-9ea7-615afb448017}, !- Inlet Port
  {c33de569-9636-43f2-97ee-9d28d6daa525}; !- Outlet Port

OS:Node,
  {5a611d4d-ce93-4a8a-9604-af3c56888d7c}, !- Handle
  Office_top_1 ZN Return Air Node,        !- Name
  {5b25eae5-cac5-476f-9696-4ea786f1935b}, !- Inlet Port
  {f573c81c-c5e2-41b3-9f1d-8b71fac3e1e6}; !- Outlet Port

OS:Connection,
  {c33de569-9636-43f2-97ee-9d28d6daa525}, !- Handle
  {43174b70-7b4f-42fa-8e97-1e7d716629bc}, !- Source Object
  3,                                      !- Outlet Port
  {fe4f1289-fdc1-49e3-be12-25de2b81bebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b25eae5-cac5-476f-9696-4ea786f1935b}, !- Handle
  {64960459-9997-43b3-9ca6-a0493c67b057}, !- Source Object
  2,                                      !- Outlet Port
  {5a611d4d-ce93-4a8a-9604-af3c56888d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c8a2aaf-acda-40ee-8f59-7d8ab13e8f04}, !- Handle
  Office_top_1 ZN VAV Terminal Inlet Air Node, !- Name
  {c6a155f4-acab-41ee-a811-5c69b092f558}, !- Inlet Port
  {52db54bc-8459-434b-b119-2217c4e40b2a}; !- Outlet Port

OS:Connection,
  {c6a155f4-acab-41ee-a811-5c69b092f558}, !- Handle
  {2979febb-ac3d-4517-878a-262c76ae4c54}, !- Source Object
  11,                                     !- Outlet Port
  {2c8a2aaf-acda-40ee-8f59-7d8ab13e8f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52db54bc-8459-434b-b119-2217c4e40b2a}, !- Handle
  {2c8a2aaf-acda-40ee-8f59-7d8ab13e8f04}, !- Source Object
  3,                                      !- Outlet Port
  {5d3950a1-b389-409e-bc68-0db32607eb0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f7e3ecb-c1b0-4e6e-9ea7-615afb448017}, !- Handle
  {5d3950a1-b389-409e-bc68-0db32607eb0d}, !- Source Object
  12,                                     !- Outlet Port
  {43174b70-7b4f-42fa-8e97-1e7d716629bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f573c81c-c5e2-41b3-9f1d-8b71fac3e1e6}, !- Handle
  {5a611d4d-ce93-4a8a-9604-af3c56888d7c}, !- Source Object
  3,                                      !- Outlet Port
  {cf14e24e-5e8f-40a5-93c2-9fa6a5cbd2fe}, !- Target Object
  13;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {117197a1-649a-48e7-ac4d-5edad7b2a798}, !- Handle
  Office_top_2 ZN Reheat Coil,            !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9492632d-d701-4151-9dfc-741ba0ede5bb}, !- Water Inlet Node Name
  {3e65d3fd-ad79-4a3e-b5c6-4f897c4b86ff}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2724597f-77dc-43e2-91fe-306affa765f5}, !- Handle
  Office_top_2 ZN Reheat Coil Inlet Water Node, !- Name
  {78ab693a-bc39-4573-8252-3846b5542232}, !- Inlet Port
  {9492632d-d701-4151-9dfc-741ba0ede5bb}; !- Outlet Port

OS:Connection,
  {78ab693a-bc39-4573-8252-3846b5542232}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  24,                                     !- Outlet Port
  {2724597f-77dc-43e2-91fe-306affa765f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4de2c977-3afb-480c-946a-dbe7baa36632}, !- Handle
  Office_top_2 ZN Reheat Coil Outlet Water Node, !- Name
  {3e65d3fd-ad79-4a3e-b5c6-4f897c4b86ff}, !- Inlet Port
  {aa8022df-22a1-4497-aff5-b9779b61e1dc}; !- Outlet Port

OS:Connection,
  {9492632d-d701-4151-9dfc-741ba0ede5bb}, !- Handle
  {2724597f-77dc-43e2-91fe-306affa765f5}, !- Source Object
  3,                                      !- Outlet Port
  {117197a1-649a-48e7-ac4d-5edad7b2a798}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3e65d3fd-ad79-4a3e-b5c6-4f897c4b86ff}, !- Handle
  {117197a1-649a-48e7-ac4d-5edad7b2a798}, !- Source Object
  6,                                      !- Outlet Port
  {4de2c977-3afb-480c-946a-dbe7baa36632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa8022df-22a1-4497-aff5-b9779b61e1dc}, !- Handle
  {4de2c977-3afb-480c-946a-dbe7baa36632}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e32007e3-6301-4d36-9515-85b91adad241}, !- Handle
  Office_top_2 ZN Reheat Coil Controller, !- Name
  {117197a1-649a-48e7-ac4d-5edad7b2a798}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ce3e9e74-b7e4-4042-84b7-f8ddaa74b4e3}, !- Handle
  Office_top_2 ZN VAV Terminal,           !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {4fdf9b88-4df9-44ff-9874-e8fcdadd9b6d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {117197a1-649a-48e7-ac4d-5edad7b2a798}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {85f11ea7-9296-49c4-8330-2f3d6d6a22bf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {78865ef4-3f85-4e77-a081-9e6f3225c498}, !- Handle
  Office_top_2 ZN VAV Terminal Outlet Air Node, !- Name
  {85f11ea7-9296-49c4-8330-2f3d6d6a22bf}, !- Inlet Port
  {4014723a-8340-411f-9ba9-3eb30b2fbf19}; !- Outlet Port

OS:Node,
  {7c191100-9488-4c51-b83a-85d2b391c596}, !- Handle
  Office_top_2 ZN Return Air Node,        !- Name
  {af165f05-a218-43ca-8d92-185f078fa26d}, !- Inlet Port
  {05024c43-f9e1-459a-b19a-526c06d31ffe}; !- Outlet Port

OS:Connection,
  {4014723a-8340-411f-9ba9-3eb30b2fbf19}, !- Handle
  {78865ef4-3f85-4e77-a081-9e6f3225c498}, !- Source Object
  3,                                      !- Outlet Port
  {6dea13ce-560d-40f9-8b2d-7b060c49ee7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af165f05-a218-43ca-8d92-185f078fa26d}, !- Handle
  {8f4c8697-d147-4291-ae8c-a6c61ac2e8ed}, !- Source Object
  2,                                      !- Outlet Port
  {7c191100-9488-4c51-b83a-85d2b391c596}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7a66f70-b0aa-48e4-97d2-9613a62fbecc}, !- Handle
  Office_top_2 ZN VAV Terminal Inlet Air Node, !- Name
  {e05c10a4-2f6f-433b-8d6f-3e41df0085dc}, !- Inlet Port
  {4fdf9b88-4df9-44ff-9874-e8fcdadd9b6d}; !- Outlet Port

OS:Connection,
  {e05c10a4-2f6f-433b-8d6f-3e41df0085dc}, !- Handle
  {2979febb-ac3d-4517-878a-262c76ae4c54}, !- Source Object
  12,                                     !- Outlet Port
  {d7a66f70-b0aa-48e4-97d2-9613a62fbecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fdf9b88-4df9-44ff-9874-e8fcdadd9b6d}, !- Handle
  {d7a66f70-b0aa-48e4-97d2-9613a62fbecc}, !- Source Object
  3,                                      !- Outlet Port
  {ce3e9e74-b7e4-4042-84b7-f8ddaa74b4e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85f11ea7-9296-49c4-8330-2f3d6d6a22bf}, !- Handle
  {ce3e9e74-b7e4-4042-84b7-f8ddaa74b4e3}, !- Source Object
  12,                                     !- Outlet Port
  {78865ef4-3f85-4e77-a081-9e6f3225c498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05024c43-f9e1-459a-b19a-526c06d31ffe}, !- Handle
  {7c191100-9488-4c51-b83a-85d2b391c596}, !- Source Object
  3,                                      !- Outlet Port
  {cf14e24e-5e8f-40a5-93c2-9fa6a5cbd2fe}, !- Target Object
  14;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {bbc8b54e-1b27-45b9-8ab5-878509f62392}, !- Handle
  Office_top_3 ZN Reheat Coil,            !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {114124bb-7fd1-49b4-b98f-e9e3892ce16d}, !- Water Inlet Node Name
  {f5f3f04d-f93a-483e-a524-c3adb4dc47d0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {738da9e4-ce83-4977-be7c-a57549a2235b}, !- Handle
  Office_top_3 ZN Reheat Coil Inlet Water Node, !- Name
  {7da10221-024c-487d-b1a2-a24eabe0df6a}, !- Inlet Port
  {114124bb-7fd1-49b4-b98f-e9e3892ce16d}; !- Outlet Port

OS:Connection,
  {7da10221-024c-487d-b1a2-a24eabe0df6a}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  25,                                     !- Outlet Port
  {738da9e4-ce83-4977-be7c-a57549a2235b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {babeef34-5ce5-41fc-bd4f-96ab61b84c4b}, !- Handle
  Office_top_3 ZN Reheat Coil Outlet Water Node, !- Name
  {f5f3f04d-f93a-483e-a524-c3adb4dc47d0}, !- Inlet Port
  {5e0e23c7-686a-4315-8816-a743f29e8673}; !- Outlet Port

OS:Connection,
  {114124bb-7fd1-49b4-b98f-e9e3892ce16d}, !- Handle
  {738da9e4-ce83-4977-be7c-a57549a2235b}, !- Source Object
  3,                                      !- Outlet Port
  {bbc8b54e-1b27-45b9-8ab5-878509f62392}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f5f3f04d-f93a-483e-a524-c3adb4dc47d0}, !- Handle
  {bbc8b54e-1b27-45b9-8ab5-878509f62392}, !- Source Object
  6,                                      !- Outlet Port
  {babeef34-5ce5-41fc-bd4f-96ab61b84c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e0e23c7-686a-4315-8816-a743f29e8673}, !- Handle
  {babeef34-5ce5-41fc-bd4f-96ab61b84c4b}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fa8d7111-e03a-42f5-8f7c-24001fd7dc25}, !- Handle
  Office_top_3 ZN Reheat Coil Controller, !- Name
  {bbc8b54e-1b27-45b9-8ab5-878509f62392}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8f847ab5-c089-41c8-a1f8-06d93f2da5a2}, !- Handle
  Office_top_3 ZN VAV Terminal,           !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {2c0d333e-9f20-4183-bfc0-eca0b5df5898}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bbc8b54e-1b27-45b9-8ab5-878509f62392}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {be90847a-5231-4fd7-846f-eb5d35c12ea1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {36c6979f-b7c9-411e-8b05-e3c909c4d723}, !- Handle
  Office_top_3 ZN VAV Terminal Outlet Air Node, !- Name
  {be90847a-5231-4fd7-846f-eb5d35c12ea1}, !- Inlet Port
  {478bb798-5807-4662-9aef-d7e3dbbde682}; !- Outlet Port

OS:Node,
  {840cf27b-d853-4553-922d-81b330f8d8e1}, !- Handle
  Office_top_3 ZN Return Air Node,        !- Name
  {3aef4f3b-85cc-4a7a-b890-dc30cd7df310}, !- Inlet Port
  {ed29c086-f646-4c02-bfef-81720c3f20f1}; !- Outlet Port

OS:Connection,
  {478bb798-5807-4662-9aef-d7e3dbbde682}, !- Handle
  {36c6979f-b7c9-411e-8b05-e3c909c4d723}, !- Source Object
  3,                                      !- Outlet Port
  {ad7bfb66-b63d-4dd6-8a8e-9f52cfb8a150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aef4f3b-85cc-4a7a-b890-dc30cd7df310}, !- Handle
  {7d8e6c72-5d9a-4382-b40f-8dc81756b669}, !- Source Object
  2,                                      !- Outlet Port
  {840cf27b-d853-4553-922d-81b330f8d8e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06cfbdd4-f767-44d2-b479-955f50ccdd09}, !- Handle
  Office_top_3 ZN VAV Terminal Inlet Air Node, !- Name
  {ed618f74-b230-49c5-9be6-8545f94a80d3}, !- Inlet Port
  {2c0d333e-9f20-4183-bfc0-eca0b5df5898}; !- Outlet Port

OS:Connection,
  {ed618f74-b230-49c5-9be6-8545f94a80d3}, !- Handle
  {2979febb-ac3d-4517-878a-262c76ae4c54}, !- Source Object
  13,                                     !- Outlet Port
  {06cfbdd4-f767-44d2-b479-955f50ccdd09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c0d333e-9f20-4183-bfc0-eca0b5df5898}, !- Handle
  {06cfbdd4-f767-44d2-b479-955f50ccdd09}, !- Source Object
  3,                                      !- Outlet Port
  {8f847ab5-c089-41c8-a1f8-06d93f2da5a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be90847a-5231-4fd7-846f-eb5d35c12ea1}, !- Handle
  {8f847ab5-c089-41c8-a1f8-06d93f2da5a2}, !- Source Object
  12,                                     !- Outlet Port
  {36c6979f-b7c9-411e-8b05-e3c909c4d723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed29c086-f646-4c02-bfef-81720c3f20f1}, !- Handle
  {840cf27b-d853-4553-922d-81b330f8d8e1}, !- Source Object
  3,                                      !- Outlet Port
  {cf14e24e-5e8f-40a5-93c2-9fa6a5cbd2fe}, !- Target Object
  15;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {49d1f9ed-a529-4ad8-85f7-36b75a0f9224}, !- Handle
  Office_top_4 ZN Reheat Coil,            !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5366b768-498d-4fe4-bc83-82f476f0dc2a}, !- Water Inlet Node Name
  {67dc3cee-7cca-4257-bcb3-a7cffce60b53}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {865251bf-afdc-4357-95f2-34fd3320fcf7}, !- Handle
  Office_top_4 ZN Reheat Coil Inlet Water Node, !- Name
  {2dd5d7a2-6bfc-4de7-8b06-72b802ea0ab7}, !- Inlet Port
  {5366b768-498d-4fe4-bc83-82f476f0dc2a}; !- Outlet Port

OS:Connection,
  {2dd5d7a2-6bfc-4de7-8b06-72b802ea0ab7}, !- Handle
  {f7776097-1421-4ae4-a08e-14ed23e23860}, !- Source Object
  26,                                     !- Outlet Port
  {865251bf-afdc-4357-95f2-34fd3320fcf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdcefaac-c801-4045-80fe-319fe1d0381f}, !- Handle
  Office_top_4 ZN Reheat Coil Outlet Water Node, !- Name
  {67dc3cee-7cca-4257-bcb3-a7cffce60b53}, !- Inlet Port
  {075729ce-4433-466c-a8ec-997b0fb7dff3}; !- Outlet Port

OS:Connection,
  {5366b768-498d-4fe4-bc83-82f476f0dc2a}, !- Handle
  {865251bf-afdc-4357-95f2-34fd3320fcf7}, !- Source Object
  3,                                      !- Outlet Port
  {49d1f9ed-a529-4ad8-85f7-36b75a0f9224}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {67dc3cee-7cca-4257-bcb3-a7cffce60b53}, !- Handle
  {49d1f9ed-a529-4ad8-85f7-36b75a0f9224}, !- Source Object
  6,                                      !- Outlet Port
  {bdcefaac-c801-4045-80fe-319fe1d0381f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {075729ce-4433-466c-a8ec-997b0fb7dff3}, !- Handle
  {bdcefaac-c801-4045-80fe-319fe1d0381f}, !- Source Object
  3,                                      !- Outlet Port
  {61c8a9b8-52d0-4b78-a507-edceeb745255}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2cd0dedb-a61b-4001-b75a-8050ab879936}, !- Handle
  Office_top_4 ZN Reheat Coil Controller, !- Name
  {49d1f9ed-a529-4ad8-85f7-36b75a0f9224}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b27c85cd-05f3-421b-bbc9-c19864cabf56}, !- Handle
  Office_top_4 ZN VAV Terminal,           !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  {640101d7-91d5-42fd-bf70-0b2f4ca22735}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {49d1f9ed-a529-4ad8-85f7-36b75a0f9224}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1d983d3f-edf8-4a28-897c-9e1ad0aeb048}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f2b0b582-d47e-4743-9f76-97873a808a40}, !- Handle
  Office_top_4 ZN VAV Terminal Outlet Air Node, !- Name
  {1d983d3f-edf8-4a28-897c-9e1ad0aeb048}, !- Inlet Port
  {acebac16-9010-4d97-ab83-777fe5b00d41}; !- Outlet Port

OS:Node,
  {e7ff9aea-a77c-4ba5-ac7e-1d1149cff9f3}, !- Handle
  Office_top_4 ZN Return Air Node,        !- Name
  {b919514d-86e4-4df2-83b4-af6bbe37c555}, !- Inlet Port
  {b053457c-1aac-4bf7-b653-4fb39f483379}; !- Outlet Port

OS:Connection,
  {acebac16-9010-4d97-ab83-777fe5b00d41}, !- Handle
  {f2b0b582-d47e-4743-9f76-97873a808a40}, !- Source Object
  3,                                      !- Outlet Port
  {5d19de4d-df8c-46ad-9d3e-b5f1f52c23d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b919514d-86e4-4df2-83b4-af6bbe37c555}, !- Handle
  {29ac57c3-405b-4852-93ba-28d9bdd21cd2}, !- Source Object
  2,                                      !- Outlet Port
  {e7ff9aea-a77c-4ba5-ac7e-1d1149cff9f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee035841-1a86-42d1-a258-58fd5b43a7c5}, !- Handle
  Office_top_4 ZN VAV Terminal Inlet Air Node, !- Name
  {9295d138-2d82-4d6a-b997-41b83e6cb942}, !- Inlet Port
  {640101d7-91d5-42fd-bf70-0b2f4ca22735}; !- Outlet Port

OS:Connection,
  {9295d138-2d82-4d6a-b997-41b83e6cb942}, !- Handle
  {2979febb-ac3d-4517-878a-262c76ae4c54}, !- Source Object
  14,                                     !- Outlet Port
  {ee035841-1a86-42d1-a258-58fd5b43a7c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {640101d7-91d5-42fd-bf70-0b2f4ca22735}, !- Handle
  {ee035841-1a86-42d1-a258-58fd5b43a7c5}, !- Source Object
  3,                                      !- Outlet Port
  {b27c85cd-05f3-421b-bbc9-c19864cabf56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d983d3f-edf8-4a28-897c-9e1ad0aeb048}, !- Handle
  {b27c85cd-05f3-421b-bbc9-c19864cabf56}, !- Source Object
  12,                                     !- Outlet Port
  {f2b0b582-d47e-4743-9f76-97873a808a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b053457c-1aac-4bf7-b653-4fb39f483379}, !- Handle
  {e7ff9aea-a77c-4ba5-ac7e-1d1149cff9f3}, !- Source Object
  3,                                      !- Outlet Port
  {cf14e24e-5e8f-40a5-93c2-9fa6a5cbd2fe}, !- Target Object
  16;                                     !- Inlet Port

OS:Material:NoMass,
  {da699d4c-a6da-4783-ae36-67bb9ad1c279}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {c48f9a66-1fa5-4a50-a3fa-19f45eea6214}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {1a788694-f20f-4f24-96e2-a65a262064bf}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {836e875c-dd2a-47e5-9384-6f312a903b88}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b188174d-c45d-48a9-9bc5-dc503c9adbe1}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b068bc9f-670f-4997-bd76-b12667587911}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {87436560-c46c-42bb-8bdd-d058bf386bac}, !- Handle
  Foundation F 126 Perim 6096 Area 40645, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  406.450800001524,                       !- Area {m2}
  60.9600000002;                          !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {222f0e86-0706-4661-aede-a7b99a6a2994}, !- Handle
  Foundation F 126 Perim 0 Area 97548,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  975.481920009449,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {13d75aaa-2c0f-4cad-9aa6-c29ab76bfdd9}, !- Handle
  Foundation F 126 Perim 4572 Area 29032, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  290.322000001524,                       !- Area {m2}
  45.7200000002;                          !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {33f06823-8c0c-44a3-9075-feef7c20cbdc}, !- Handle
  Foundation F 126 Perim 0 Area 27871,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  278.709120004877,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9aa99b6a-9a53-4d58-81c7-55b748b551f1}, !- Handle
  Foundation F 126 Perim 0 Area 13935,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  139.354560000914,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {4d7ff29b-ca70-41a7-b29a-0d7e76126bd6}, !- Handle
  90.1-2004 - Laboratory - ASHRAE 169-2013-5A, !- Name
  {6ec92662-0c1d-4aa8-8fd4-749f7831299f}, !- Default Exterior Surface Constructions Name
  {2b0eae3f-f8e3-4263-8aae-0611413980bc}, !- Default Interior Surface Constructions Name
  {babb5227-34a0-4476-80f9-9b06b70fa43d}, !- Default Ground Contact Surface Constructions Name
  {eecc8e83-318e-47bc-a6cd-c531d8188883}, !- Default Exterior SubSurface Constructions Name
  {6f837d18-13c1-4592-9784-02ed04d6390e}, !- Default Interior SubSurface Constructions Name
  {521cb15d-2b86-4a18-b633-61407d7f6316}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {6ec92662-0c1d-4aa8-8fd4-749f7831299f}, !- Handle
  Default Surface Constructions 1,        !- Name
  {7a21390d-4f36-4680-9863-880d4ec24971}, !- Floor Construction Name
  {c5b1891f-889b-47e9-ac5a-ea1df9ca38a2}, !- Wall Construction Name
  {f28ec495-0fd9-4a39-a4cb-5112ed815d3b}; !- Roof Ceiling Construction Name

OS:Construction,
  {7a21390d-4f36-4680-9863-880d4ec24971}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  ,                                       !- Surface Rendering Name
  {4e468860-78ff-4aeb-9bbd-66ffd82034ad}, !- Layer 1
  {c1dff89f-6844-43c9-a32c-163adaeaf2b7}, !- Layer 2
  {b10f8b8d-c6bf-4f7e-8bfd-224c4d3bddf4}; !- Layer 3

OS:Material:NoMass,
  {4e468860-78ff-4aeb-9bbd-66ffd82034ad}, !- Handle
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c1dff89f-6844-43c9-a32c-163adaeaf2b7}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b10f8b8d-c6bf-4f7e-8bfd-224c4d3bddf4}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d4482c07-f21b-43a3-8928-fdb6b88bf86a}, !- Handle
  {7a21390d-4f36-4680-9863-880d4ec24971}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c5b1891f-889b-47e9-ac5a-ea1df9ca38a2}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {14ea37ce-4142-4a1d-ae19-6b33e5af63a1}, !- Layer 1
  {8d8b4dbf-7510-4b7d-8876-74ab3fcc7f7f}, !- Layer 2
  {cb7efa75-5894-48b0-9de1-7d2e7fbd972d}, !- Layer 3
  {8d8b4dbf-7510-4b7d-8876-74ab3fcc7f7f}; !- Layer 4

OS:Material,
  {14ea37ce-4142-4a1d-ae19-6b33e5af63a1}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8d8b4dbf-7510-4b7d-8876-74ab3fcc7f7f}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {cb7efa75-5894-48b0-9de1-7d2e7fbd972d}, !- Handle
  Typical Insulation R-9.73,              !- Name
  Smooth,                                 !- Roughness
  1.712828371834,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8aa1e8ed-fccb-4b72-b4f9-17bfa8980bea}, !- Handle
  {c5b1891f-889b-47e9-ac5a-ea1df9ca38a2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {f28ec495-0fd9-4a39-a4cb-5112ed815d3b}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {c3331625-ea3d-49a3-80cb-420e5c30d708}, !- Layer 1
  {24ae2e6a-c5e1-42b4-a90f-f384ea0a4b75}, !- Layer 2
  {fef6e2a5-a50b-4de1-b5e6-136b479a0915}; !- Layer 3

OS:Material,
  {c3331625-ea3d-49a3-80cb-420e5c30d708}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {24ae2e6a-c5e1-42b4-a90f-f384ea0a4b75}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fef6e2a5-a50b-4de1-b5e6-136b479a0915}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {53345d41-97a6-4b62-b035-73fa3fc693ae}, !- Handle
  {f28ec495-0fd9-4a39-a4cb-5112ed815d3b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {2b0eae3f-f8e3-4263-8aae-0611413980bc}, !- Handle
  Default Surface Constructions 2,        !- Name
  {67fe89ac-91ae-4d4b-a1d1-0e00cd250923}, !- Floor Construction Name
  {4215eba1-bd53-450c-9537-5895e1c68373}, !- Wall Construction Name
  {85051dc2-4adb-4dec-b00f-0d000c57ca65}; !- Roof Ceiling Construction Name

OS:Construction,
  {67fe89ac-91ae-4d4b-a1d1-0e00cd250923}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {c48f9a66-1fa5-4a50-a3fa-19f45eea6214}, !- Layer 1
  {da699d4c-a6da-4783-ae36-67bb9ad1c279}; !- Layer 2

OS:StandardsInformation:Construction,
  {b3ba2140-df77-4da8-b464-7d31205ca156}, !- Handle
  {67fe89ac-91ae-4d4b-a1d1-0e00cd250923}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4215eba1-bd53-450c-9537-5895e1c68373}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {836e875c-dd2a-47e5-9384-6f312a903b88}, !- Layer 1
  {836e875c-dd2a-47e5-9384-6f312a903b88}; !- Layer 2

OS:StandardsInformation:Construction,
  {9593877b-27e6-4a47-af17-ae54065eea4a}, !- Handle
  {4215eba1-bd53-450c-9537-5895e1c68373}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {85051dc2-4adb-4dec-b00f-0d000c57ca65}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {da699d4c-a6da-4783-ae36-67bb9ad1c279}, !- Layer 1
  {c48f9a66-1fa5-4a50-a3fa-19f45eea6214}; !- Layer 2

OS:StandardsInformation:Construction,
  {cdbe01df-4b0b-4666-8ab3-5419cc77bcb7}, !- Handle
  {85051dc2-4adb-4dec-b00f-0d000c57ca65}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {babb5227-34a0-4476-80f9-9b06b70fa43d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {d0d58338-c9ad-4541-aef2-ec79e4c4881b}, !- Floor Construction Name
  {c7e837cc-57a5-4724-8ad1-8978fb2b1747}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {d0d58338-c9ad-4541-aef2-ec79e4c4881b}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {3e438e54-aab5-4d81-ae39-4f865d3aff48}, !- Layer 1
  {b10f8b8d-c6bf-4f7e-8bfd-224c4d3bddf4}; !- Layer 2

OS:Material:NoMass,
  {350a39a0-af59-4928-a291-4c09fb38bff3}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3e438e54-aab5-4d81-ae39-4f865d3aff48}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cbdb9c7b-0166-4852-9c0e-a8ec36c8fe79}, !- Handle
  {d0d58338-c9ad-4541-aef2-ec79e4c4881b}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c7e837cc-57a5-4724-8ad1-8978fb2b1747}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {d2e02d18-facc-4255-babb-6d2713b65f66}; !- Layer 1

OS:Material,
  {d2e02d18-facc-4255-babb-6d2713b65f66}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {15ae3b45-80f6-4cfe-a940-5494274c05ad}, !- Handle
  {c7e837cc-57a5-4724-8ad1-8978fb2b1747}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {eecc8e83-318e-47bc-a6cd-c531d8188883}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {042008d9-a5de-4d7b-8f17-7aae876e6d45}, !- Fixed Window Construction Name
  {042008d9-a5de-4d7b-8f17-7aae876e6d45}, !- Operable Window Construction Name
  {4fed18ba-f0d0-440a-9e23-122fcd8dbc2d}, !- Door Construction Name
  {042008d9-a5de-4d7b-8f17-7aae876e6d45}, !- Glass Door Construction Name
  {f3513755-c5a6-4df7-86f0-e9cc3a4b2f37}, !- Overhead Door Construction Name
  {a80b1fd1-9a94-4ec7-8232-fcb0a1cafa47}, !- Skylight Construction Name
  {5985a8fe-dbb2-4771-82ad-e32b154b30e6}, !- Tubular Daylight Dome Construction Name
  {5985a8fe-dbb2-4771-82ad-e32b154b30e6}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {042008d9-a5de-4d7b-8f17-7aae876e6d45}, !- Handle
  U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {b92d99b6-0066-46b8-b123-3fbd0744693e}, !- Layer 1
  {8b3e30af-e6e9-4c58-ab63-5ebe56158da0}, !- Layer 2
  {61073549-31cf-4381-bdcf-ae94f03f3e13}; !- Layer 3

OS:WindowMaterial:Glazing,
  {b92d99b6-0066-46b8-b123-3fbd0744693e}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {8b3e30af-e6e9-4c58-ab63-5ebe56158da0}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {61073549-31cf-4381-bdcf-ae94f03f3e13}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c921e977-ab9b-45ce-b4ea-86f754badcdc}, !- Handle
  {042008d9-a5de-4d7b-8f17-7aae876e6d45}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {4fed18ba-f0d0-440a-9e23-122fcd8dbc2d}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {a9b5f66c-64c6-41af-9bab-5a189ead1efb}, !- Layer 1
  {350a39a0-af59-4928-a291-4c09fb38bff3}; !- Layer 2

OS:Material,
  {a9b5f66c-64c6-41af-9bab-5a189ead1efb}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {72ad7708-72ea-4e5d-8f17-b1acc8ab69b4}, !- Handle
  {4fed18ba-f0d0-440a-9e23-122fcd8dbc2d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f3513755-c5a6-4df7-86f0-e9cc3a4b2f37}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {515c1a86-b0b0-469b-8f4d-db605df8586d}; !- Layer 1

OS:Material:NoMass,
  {515c1a86-b0b0-469b-8f4d-db605df8586d}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6b8f2300-03d9-4354-b833-a899015fad95}, !- Handle
  {f3513755-c5a6-4df7-86f0-e9cc3a4b2f37}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {a80b1fd1-9a94-4ec7-8232-fcb0a1cafa47}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  ,                                       !- Surface Rendering Name
  {38a1b318-16b2-4918-83b7-5c4789e86d36}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {38a1b318-16b2-4918-83b7-5c4789e86d36}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {c9901505-0a7b-4a46-a7b4-58aa8832a83c}, !- Handle
  {a80b1fd1-9a94-4ec7-8232-fcb0a1cafa47}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5985a8fe-dbb2-4771-82ad-e32b154b30e6}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {c020c053-84a1-46a5-bfc9-2edac455511d}; !- Layer 1

OS:WindowMaterial:Glazing,
  {c020c053-84a1-46a5-bfc9-2edac455511d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {0543ba61-7b16-46dd-bbb3-5245b5de02e6}, !- Handle
  {5985a8fe-dbb2-4771-82ad-e32b154b30e6}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {6f837d18-13c1-4592-9784-02ed04d6390e}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {5985a8fe-dbb2-4771-82ad-e32b154b30e6}, !- Fixed Window Construction Name
  {5985a8fe-dbb2-4771-82ad-e32b154b30e6}, !- Operable Window Construction Name
  {a733f99e-be05-4d6c-80da-3042cfe1bae6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a733f99e-be05-4d6c-80da-3042cfe1bae6}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {78856350-a789-418a-800f-e4cf1d760fde}; !- Layer 1

OS:Material,
  {78856350-a789-418a-800f-e4cf1d760fde}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3ee33b0e-edb4-44dd-9c12-b8872dd00cb7}, !- Handle
  {a733f99e-be05-4d6c-80da-3042cfe1bae6}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {521cb15d-2b86-4a18-b633-61407d7f6316}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {78856350-a789-418a-800f-e4cf1d760fde}; !- Layer 1

OS:StandardsInformation:Construction,
  {28b071bf-2b83-4d31-a1eb-32cae1542379}, !- Handle
  {521cb15d-2b86-4a18-b633-61407d7f6316}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {f1047cf3-edfd-4d5b-a55f-3ec0f0802061}, !- Handle
  90.1-2004 - Laboratory - Plenum - ASHRAE 169-2013-5A, !- Name
  {4fbf1846-5b0a-4723-9998-826438891497}, !- Default Exterior Surface Constructions Name
  {a8ace750-277e-4470-9dc5-04bbe262f3a8}, !- Default Interior Surface Constructions Name
  {8e25f694-340d-4f7d-bc45-931436076e33}, !- Default Ground Contact Surface Constructions Name
  {3c81bc7a-c895-49cf-87e6-3c6e0403c870}, !- Default Exterior SubSurface Constructions Name
  {e4e4b070-aac2-4ad0-86a6-4c4888f0540e}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {4fbf1846-5b0a-4723-9998-826438891497}, !- Handle
  Default Surface Constructions 4,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a8ace750-277e-4470-9dc5-04bbe262f3a8}, !- Handle
  Default Surface Constructions 5,        !- Name
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  ,                                       !- Surface Rendering Name
  {3c623975-d0f4-4c52-a257-37a2ee3e9fc4}; !- Layer 1

OS:Material,
  {3c623975-d0f4-4c52-a257-37a2ee3e9fc4}, !- Handle
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Construction,
  {76425baa-f61f-4482-8634-5988b8b98d29}, !- Handle
  {36c4e1d3-8d6d-4db7-9a54-79967cc35ea2}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8e25f694-340d-4f7d-bc45-931436076e33}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3c81bc7a-c895-49cf-87e6-3c6e0403c870}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e4e4b070-aac2-4ad0-86a6-4c4888f0540e}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Schedule:Ruleset,
  {5a7dcddc-aeaf-4571-a8ca-8ba50c823955}, !- Handle
  Lab_FumeHood_Sch,                       !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  {0df794f2-7b0c-46f9-ae35-2100dff2e37a}, !- Default Day Schedule Name
  {625a7b92-05f4-4382-b9a1-cdc00aee4917}, !- Summer Design Day Schedule Name
  {e9ea61fa-c0c4-4c71-8a5a-ecb063a345b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0df794f2-7b0c-46f9-ae35-2100dff2e37a}, !- Handle
  Lab_FumeHood_Sch Default,               !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.53,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.55,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.65,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53;                                   !- Value Until Time 5

OS:Schedule:Day,
  {e9ea61fa-c0c4-4c71-8a5a-ecb063a345b9}, !- Handle
  Lab_FumeHood_Sch Winter Design Day,     !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.53,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.55,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.98,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.73,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.98,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.53;                                   !- Value Until Time 9

OS:Schedule:Day,
  {625a7b92-05f4-4382-b9a1-cdc00aee4917}, !- Handle
  Lab_FumeHood_Sch Summer Design Day,     !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.53,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.55,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.98,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.73,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.98,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.53;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {612c293f-aabb-49c5-b779-9dae1146c0d2}, !- Handle
  Schedule Rule 26,                       !- Name
  {5a7dcddc-aeaf-4571-a8ca-8ba50c823955}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a55777d5-b43e-4d56-960c-1245c8606281}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a55777d5-b43e-4d56-960c-1245c8606281}, !- Handle
  Lab_FumeHood_Sch Wkdy|SmrDsn|WntrDsn Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.53,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.55,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.98,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.73,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.98,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.53;                                   !- Value Until Time 9

OS:Fan:ZoneExhaust,
  {2adfa54c-a5da-4438-9b09-120d43ead21e}, !- Handle
  Lab_top_fumehood ZN Exhaust Fan,        !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  3.53960582402065,                       !- Maximum Flow Rate {m3/s}
  {6d118618-f2ff-45b5-899d-b7382dee88ca}, !- Air Inlet Node Name
  {2dbcec6a-c0b5-4912-aca6-1bc4d530425a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {5a7dcddc-aeaf-4571-a8ca-8ba50c823955}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {526425f9-dc38-4add-9cea-74ad8633355c}, !- Handle
  Lab_top_fumehood ZN Exhaust Fan Inlet Air Node, !- Name
  {8b968c1e-66d3-4e46-92f3-57bf616a2776}, !- Inlet Port
  {6d118618-f2ff-45b5-899d-b7382dee88ca}; !- Outlet Port

OS:Connection,
  {8b968c1e-66d3-4e46-92f3-57bf616a2776}, !- Handle
  {9352817b-8efb-49a7-841e-af36606ab9bf}, !- Source Object
  2,                                      !- Outlet Port
  {526425f9-dc38-4add-9cea-74ad8633355c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d118618-f2ff-45b5-899d-b7382dee88ca}, !- Handle
  {526425f9-dc38-4add-9cea-74ad8633355c}, !- Source Object
  3,                                      !- Outlet Port
  {2adfa54c-a5da-4438-9b09-120d43ead21e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {31d50136-f8fd-4a4d-9c0d-8cb525eeddd7}, !- Handle
  Lab_top_fumehood ZN Exhaust Fan Outlet Air Node, !- Name
  {2dbcec6a-c0b5-4912-aca6-1bc4d530425a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2dbcec6a-c0b5-4912-aca6-1bc4d530425a}, !- Handle
  {2adfa54c-a5da-4438-9b09-120d43ead21e}, !- Source Object
  7,                                      !- Outlet Port
  {31d50136-f8fd-4a4d-9c0d-8cb525eeddd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d047b805-1b7a-459d-a140-2e97cc98c012}, !- Handle
  Lab_mid_fumehood ZN Exhaust Fan,        !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  3.53960582402065,                       !- Maximum Flow Rate {m3/s}
  {00471be5-d5bb-452e-87ef-5fa282a97e91}, !- Air Inlet Node Name
  {a22059e5-c3b0-4dd9-a0dc-5a242647eaac}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {5a7dcddc-aeaf-4571-a8ca-8ba50c823955}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {7b341a43-f50b-4bb9-a587-9c16868a8769}, !- Handle
  Lab_mid_fumehood ZN Exhaust Fan Inlet Air Node, !- Name
  {6a73f42e-3fc7-425b-91fd-8c29472df5fc}, !- Inlet Port
  {00471be5-d5bb-452e-87ef-5fa282a97e91}; !- Outlet Port

OS:Connection,
  {6a73f42e-3fc7-425b-91fd-8c29472df5fc}, !- Handle
  {0d708cf4-b441-479b-a67d-4abb021d32d7}, !- Source Object
  2,                                      !- Outlet Port
  {7b341a43-f50b-4bb9-a587-9c16868a8769}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00471be5-d5bb-452e-87ef-5fa282a97e91}, !- Handle
  {7b341a43-f50b-4bb9-a587-9c16868a8769}, !- Source Object
  3,                                      !- Outlet Port
  {d047b805-1b7a-459d-a140-2e97cc98c012}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c3bb7d6f-efdf-49f2-bc28-d3f5e69d2b2b}, !- Handle
  Lab_mid_fumehood ZN Exhaust Fan Outlet Air Node, !- Name
  {a22059e5-c3b0-4dd9-a0dc-5a242647eaac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a22059e5-c3b0-4dd9-a0dc-5a242647eaac}, !- Handle
  {d047b805-1b7a-459d-a140-2e97cc98c012}, !- Source Object
  7,                                      !- Outlet Port
  {c3bb7d6f-efdf-49f2-bc28-d3f5e69d2b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3139b2bc-e5c3-4264-b9af-17df1708dc35}, !- Handle
  Lab_bot_fumehood ZN Exhaust Fan,        !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  3.53960582402064,                       !- Maximum Flow Rate {m3/s}
  {36f2d968-7289-488e-aca9-d6adc36419a8}, !- Air Inlet Node Name
  {451ae91a-47e7-4f19-bd7f-a19066533eda}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {5a7dcddc-aeaf-4571-a8ca-8ba50c823955}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {bba9e862-93a0-4c4d-b2f9-a1514d75157c}, !- Handle
  Lab_bot_fumehood ZN Exhaust Fan Inlet Air Node, !- Name
  {20577cbb-18f5-47fa-b129-7126d6633e66}, !- Inlet Port
  {36f2d968-7289-488e-aca9-d6adc36419a8}; !- Outlet Port

OS:Connection,
  {20577cbb-18f5-47fa-b129-7126d6633e66}, !- Handle
  {7a05e288-f3eb-4c05-a301-840b7af3f718}, !- Source Object
  2,                                      !- Outlet Port
  {bba9e862-93a0-4c4d-b2f9-a1514d75157c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36f2d968-7289-488e-aca9-d6adc36419a8}, !- Handle
  {bba9e862-93a0-4c4d-b2f9-a1514d75157c}, !- Source Object
  3,                                      !- Outlet Port
  {3139b2bc-e5c3-4264-b9af-17df1708dc35}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f9a9d2e8-43af-497f-9832-80723fefcd0f}, !- Handle
  Lab_bot_fumehood ZN Exhaust Fan Outlet Air Node, !- Name
  {451ae91a-47e7-4f19-bd7f-a19066533eda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {451ae91a-47e7-4f19-bd7f-a19066533eda}, !- Handle
  {3139b2bc-e5c3-4264-b9af-17df1708dc35}, !- Source Object
  7,                                      !- Outlet Port
  {f9a9d2e8-43af-497f-9832-80723fefcd0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Material,
  {b9292934-53e9-4496-9fef-eca3b4ab7b8f}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5f48053a-02f3-4e3b-b4dc-50f49c204c96}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {b9292934-53e9-4496-9fef-eca3b4ab7b8f}; !- Layer 1

OS:InternalMass:Definition,
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Handle
  Internal Mass Definition 1,             !- Name
  {5f48053a-02f3-4e3b-b4dc-50f49c204c96}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9efce592-d072-455f-a35b-a68e21882b7c}, !- Handle
  Lab_top_open Mass,                      !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {fa465c8f-b2fb-4c5d-a62a-af04a18a95b4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {24b9dd2b-7a7d-4012-85d4-b7c68bd1c0ed}, !- Handle
  Office_top_4 Mass,                      !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {3a7b5421-1012-40d7-b5f4-b0c27beca13d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8e78805e-f63b-4c23-92f8-59d64c8facb8}, !- Handle
  Lab_top_corridor Mass,                  !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {20e84880-9a06-4ebf-bd8e-b31a4947a370}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {355fcc27-0bbf-4e02-93dc-b60449230293}, !- Handle
  Plenum_mid Mass,                        !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {69540655-c088-459b-aea6-9a8f27399e04}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {77e04046-330e-4a00-a3eb-03a5b8c098f6}, !- Handle
  Office_mid_1 Mass,                      !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {cb92e3de-96d7-487b-a4be-7e64f78bae0d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {995cd927-53e1-4a7e-97c1-ed01144ef079}, !- Handle
  Lab_top_fumehood Mass,                  !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {6e6bb822-9803-4802-9aa0-b6797681596e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {45573561-9577-4500-9502-b1dfddb34ebd}, !- Handle
  Lab_mid_open Mass,                      !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {65ebf715-7866-4b26-8628-723873c5dd3c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8e17f133-016d-45d8-ab2c-6921d02cada1}, !- Handle
  Lab_mid_fumehood Mass,                  !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {b2df5da6-2f04-4203-8e9c-5c107bc00a9b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cc6d9737-3b78-42b3-adb6-7b882c7122b9}, !- Handle
  Office_mid_4 Mass,                      !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {2d54bc82-97e2-4457-8537-b6ea811143a5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {473a9dd5-e916-4381-94b9-707538e0441e}, !- Handle
  Office_bot_1 Mass,                      !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {ff06a79f-8d8a-4276-87e5-e60879fa2164}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d9a5f938-2dc8-49fa-a74b-fbf962f7e3cb}, !- Handle
  Office_top_2 Mass,                      !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {9c98dc21-a4e5-4a50-becf-139ee34359ce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2b65952b-5f9f-497c-9769-a072dfe74a5f}, !- Handle
  Plenum_top Mass,                        !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {375be6bc-9978-4793-8391-ec746275324a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7043f9ad-6a58-44af-a385-ffc6e6d63cdd}, !- Handle
  Office_top_1 Mass,                      !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {16b92775-8809-41c0-8bbf-ba20c22b045b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {362e1817-7389-493b-985f-2bf05745418a}, !- Handle
  Office_bot_3 Mass,                      !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {53d1484d-8acd-469b-9d49-dd0c4d522df7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4bc98f95-0974-41ae-b135-842d532b2fb3}, !- Handle
  Lab_mid_corridor Mass,                  !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {21de50c0-1530-49d4-8a2e-50fa41a6313e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aca6d309-5041-4ed9-9b34-3d7eee2c2be0}, !- Handle
  Lab_bot_open Mass,                      !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {227042d1-9d82-4505-9e43-eb0d4304a3f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ef142825-4a35-48d1-93c8-46af455606a1}, !- Handle
  Office_bot_2 Mass,                      !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {62990437-889c-4b89-8b5e-48a156e852e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1e43c12a-8281-401c-8e12-92ed9db7413b}, !- Handle
  Lab_bot_fumehood Mass,                  !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {89580de5-2af0-4971-ad6a-e6f5359830c3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cc1ff0cc-09bf-42bd-842d-f3a12f73a6dc}, !- Handle
  Plenum_bot Mass,                        !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {b6e138d1-e87c-4b1d-9abd-128234103100}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0cc84c32-9150-4a05-bbad-45ad8936511f}, !- Handle
  Office_top_3 Mass,                      !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {4ec0063c-0623-40ee-8741-9e5cf3abe0e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3cbef4d5-809b-4a6d-9111-7f0b6f7e236a}, !- Handle
  Office_mid_2 Mass,                      !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {b6363723-eccf-488e-aaec-868d36cf8942}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4e4a5e0b-fd42-4449-9f05-81117a3dbe1a}, !- Handle
  Office_bot_4 Mass,                      !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {ce967866-7ebe-44f6-a0f0-99f129aee57b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {957d8072-d10b-4b5d-b4a0-4b89ad2ff38e}, !- Handle
  Office_mid_3 Mass,                      !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {79844767-9f68-4931-91ea-c81b12f409ee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8a9bea1d-5359-475d-9e1d-9d70a7cc4bf8}, !- Handle
  Lab_bot_corridor Mass,                  !- Name
  {d116653d-3868-4f9d-945c-c471afb1a5a6}, !- Internal Mass Definition Name
  {5b62b12d-a50d-4285-9688-9fc36d7872d0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {c9d4f508-f030-4b80-99a7-cf045b8b30cd}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5d698d80-3b1d-4312-bf09-37eed0a38dba}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {aa1970bc-6e82-4431-a005-752c4c60166f}, !- Plant Side Inlet Node Name
  {3b54650c-7237-4d4d-8dd3-fcdde4ae335b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {297084c9-5bd3-46ab-9e2b-a787a86892ef}, !- Demand Side Inlet Node Name
  {60d4b363-d3fb-4d20-992f-436a6ca505d8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3ff64942-07ac-4bc0-9e0a-290bfd80f756}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Demand Mixer Name
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Demand Splitter Name
  {8f6cdd18-b862-4acb-bf20-094199acdd22}, !- Supply Mixer Name
  {ff180e2d-49b5-4485-bf44-630a64099c18}; !- Supply Splitter Name

OS:Node,
  {3ec65244-135c-4c9a-9c63-38a3aa72a009}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {aa1970bc-6e82-4431-a005-752c4c60166f}, !- Inlet Port
  {3a323688-e88a-4af0-b494-2052288a8047}; !- Outlet Port

OS:Node,
  {5d698d80-3b1d-4312-bf09-37eed0a38dba}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {34034dda-ad26-45de-a6bd-053b12006564}, !- Inlet Port
  {3b54650c-7237-4d4d-8dd3-fcdde4ae335b}; !- Outlet Port

OS:Node,
  {c0b0e95e-d2a2-489e-b05f-e1ac8050ed48}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {dd196094-14b5-4cc8-a9db-d1cbdea5a11a}, !- Inlet Port
  {0a09325f-07e9-4f57-b394-2a1e95a5b988}; !- Outlet Port

OS:Connector:Mixer,
  {8f6cdd18-b862-4acb-bf20-094199acdd22}, !- Handle
  Connector Mixer 3,                      !- Name
  {b701e445-fd56-4be7-b88b-019ecb81349f}, !- Outlet Branch Name
  {3d1be7f5-3c79-4066-b221-a212e4fabc32}, !- Inlet Branch Name 1
  {48f50112-cf7d-42c5-b0cb-f6a3c0062535}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ff180e2d-49b5-4485-bf44-630a64099c18}, !- Handle
  Connector Splitter 3,                   !- Name
  {6f6f3600-aadd-4846-883e-1bf762e998ef}, !- Inlet Branch Name
  {dd196094-14b5-4cc8-a9db-d1cbdea5a11a}, !- Outlet Branch Name 1
  {50b20a95-471d-44f3-8ab3-9eed0a938e0f}; !- Outlet Branch Name 2

OS:Connection,
  {aa1970bc-6e82-4431-a005-752c4c60166f}, !- Handle
  {c9d4f508-f030-4b80-99a7-cf045b8b30cd}, !- Source Object
  14,                                     !- Outlet Port
  {3ec65244-135c-4c9a-9c63-38a3aa72a009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd196094-14b5-4cc8-a9db-d1cbdea5a11a}, !- Handle
  {ff180e2d-49b5-4485-bf44-630a64099c18}, !- Source Object
  3,                                      !- Outlet Port
  {c0b0e95e-d2a2-489e-b05f-e1ac8050ed48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b54650c-7237-4d4d-8dd3-fcdde4ae335b}, !- Handle
  {5d698d80-3b1d-4312-bf09-37eed0a38dba}, !- Source Object
  3,                                      !- Outlet Port
  {c9d4f508-f030-4b80-99a7-cf045b8b30cd}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {dfe58c21-d790-4df0-9833-bff3afe89e9a}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {297084c9-5bd3-46ab-9e2b-a787a86892ef}, !- Inlet Port
  {9a89dff2-638d-4c9d-a510-cc96c1ba74dc}; !- Outlet Port

OS:Node,
  {49707769-56a7-4905-9d2d-a1551fbbfb9d}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {dc48114d-d0af-4e8c-aa83-affaf33b9fde}, !- Inlet Port
  {60d4b363-d3fb-4d20-992f-436a6ca505d8}; !- Outlet Port

OS:Node,
  {bdeb2564-78c6-453e-ba9b-21ae54b666c8}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {618afe3d-9459-4b06-a941-4a6f2d8c5b92}, !- Inlet Port
  {683a84ce-20b2-45c4-bbae-9cc992706edc}; !- Outlet Port

OS:Connector:Mixer,
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Handle
  Connector Mixer 4,                      !- Name
  {2136b71d-f88b-4aec-924e-a405e4f8a705}, !- Outlet Branch Name
  {8f99dba8-bd77-4c62-9eae-bceb26f715b5}, !- Inlet Branch Name 1
  {bb08b60d-18e9-4ffd-bd62-425841cf4011}, !- Inlet Branch Name 2
  {c9eec487-28ae-4dec-b5b0-203f32206f09}, !- Inlet Branch Name 3
  {6925664d-0963-47b0-8022-0b0b510fe71a}, !- Inlet Branch Name 4
  {e898221e-8f0a-4bdd-84e3-728a955fe752}, !- Inlet Branch Name 5
  {c25fdbb5-6e9b-4c33-82b5-15738c5a3e1e}, !- Inlet Branch Name 6
  {58f01483-643c-4f24-a20d-c6c4e3e3ebf4}, !- Inlet Branch Name 7
  {1efa0711-fc28-4deb-9513-13dad33beeb6}, !- Inlet Branch Name 8
  {ecce9975-7b60-4dbc-bddf-d4b99830ba67}, !- Inlet Branch Name 9
  {c28b91bb-916d-4870-a3f9-b9fe9bb0eb30}, !- Inlet Branch Name 10
  {2f8c0028-8d5c-4c3d-a6e9-a507190ee95b}, !- Inlet Branch Name 11
  {2c13f7b5-0555-4383-8b1d-ca292f7575e7}, !- Inlet Branch Name 12
  {51b60857-615f-4f6b-bae3-1881c979ffb4}, !- Inlet Branch Name 13
  {ec002cc3-e239-46ac-af13-430f08dd0a4d}, !- Inlet Branch Name 14
  {49c7c82d-1b7c-467e-a52a-be0876bd8357}, !- Inlet Branch Name 15
  {78d28578-7dd8-4923-8c7f-a22345fa5d42}, !- Inlet Branch Name 16
  {9055a79a-34ec-456e-b625-f300253ba5af}, !- Inlet Branch Name 17
  {655eee43-bd21-43a2-9a7c-50effe9b7705}, !- Inlet Branch Name 18
  {a3913d0c-881e-4dc1-a213-94bf55fe31c2}; !- Inlet Branch Name 19

OS:Connector:Splitter,
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Handle
  Connector Splitter 4,                   !- Name
  {9a89dff2-638d-4c9d-a510-cc96c1ba74dc}, !- Inlet Branch Name
  {618afe3d-9459-4b06-a941-4a6f2d8c5b92}, !- Outlet Branch Name 1
  {56f64c84-a424-48a5-8bbf-d539a45ee6a0}, !- Outlet Branch Name 2
  {a4750683-418f-45cd-ae49-1c10fc3accd7}, !- Outlet Branch Name 3
  {68c027f6-cae0-44a5-8225-eb0ada6fac09}, !- Outlet Branch Name 4
  {bfdf9041-bd33-4537-a4fa-8407bc2dedb4}, !- Outlet Branch Name 5
  {9c1355c7-fd58-48f2-bee4-157e7efe8d00}, !- Outlet Branch Name 6
  {7be93d84-3632-470f-86c0-1ec39e596cd2}, !- Outlet Branch Name 7
  {09e0306e-5d1d-4b0f-a420-080595633b06}, !- Outlet Branch Name 8
  {85889ec2-70a8-45f0-82ed-3053cc07c409}, !- Outlet Branch Name 9
  {a19343b7-7197-4795-bb07-f7ab06782192}, !- Outlet Branch Name 10
  {10b96cc4-37f3-4dc3-9cf2-64979391b458}, !- Outlet Branch Name 11
  {308c35ec-fa0e-49b1-8ffb-c71162b3acf2}, !- Outlet Branch Name 12
  {68dc4afc-1918-466a-b175-b4c9ba2dde93}, !- Outlet Branch Name 13
  {c0377170-7f28-4bd6-99c5-30e1eeee0e4e}, !- Outlet Branch Name 14
  {aee8873e-cbb4-4c8f-9171-127b2bfe7bf9}, !- Outlet Branch Name 15
  {30bb60f3-bc7f-4258-be49-be818c1813f8}, !- Outlet Branch Name 16
  {8a72434e-b2ea-4311-a930-f54957355185}, !- Outlet Branch Name 17
  {c0f8f4f1-f8b0-459f-b1eb-8296db53efc9}, !- Outlet Branch Name 18
  {dc73436a-01e1-4d64-b1ad-7066827bead1}; !- Outlet Branch Name 19

OS:Connection,
  {297084c9-5bd3-46ab-9e2b-a787a86892ef}, !- Handle
  {c9d4f508-f030-4b80-99a7-cf045b8b30cd}, !- Source Object
  17,                                     !- Outlet Port
  {dfe58c21-d790-4df0-9833-bff3afe89e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a89dff2-638d-4c9d-a510-cc96c1ba74dc}, !- Handle
  {dfe58c21-d790-4df0-9833-bff3afe89e9a}, !- Source Object
  3,                                      !- Outlet Port
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {618afe3d-9459-4b06-a941-4a6f2d8c5b92}, !- Handle
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Source Object
  3,                                      !- Outlet Port
  {bdeb2564-78c6-453e-ba9b-21ae54b666c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d4b363-d3fb-4d20-992f-436a6ca505d8}, !- Handle
  {49707769-56a7-4905-9d2d-a1551fbbfb9d}, !- Source Object
  3,                                      !- Outlet Port
  {c9d4f508-f030-4b80-99a7-cf045b8b30cd}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6a80b9b4-466c-4c26-8213-9746caf00e95}, !- Handle
  {c9d4f508-f030-4b80-99a7-cf045b8b30cd}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3ff64942-07ac-4bc0-9e0a-290bfd80f756}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {d9b23eb1-34dd-41ae-8f1b-731fa395eb6d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {cb226648-4386-4da9-a7bb-17afa131e5ba}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {d9b23eb1-34dd-41ae-8f1b-731fa395eb6d}, !- Schedule Type Limits Name
  {6c3b06d9-c08a-4892-beb1-376d4def3185}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c3b06d9-c08a-4892-beb1-376d4def3185}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {d9b23eb1-34dd-41ae-8f1b-731fa395eb6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {992cef39-81a1-4fbb-9733-93a0adbd3ba9}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {cb226648-4386-4da9-a7bb-17afa131e5ba}, !- Schedule Name
  {5d698d80-3b1d-4312-bf09-37eed0a38dba}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {4dd1b155-2bb3-4b27-9a79-ce9b73507caf}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {3a323688-e88a-4af0-b494-2052288a8047}, !- Inlet Node Name
  {4994c008-aedc-4270-9929-6a34507921da}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {44ef5bc6-4b5d-4c8d-9b60-b6a634c32941}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {4994c008-aedc-4270-9929-6a34507921da}, !- Inlet Port
  {6f6f3600-aadd-4846-883e-1bf762e998ef}; !- Outlet Port

OS:Connection,
  {3a323688-e88a-4af0-b494-2052288a8047}, !- Handle
  {3ec65244-135c-4c9a-9c63-38a3aa72a009}, !- Source Object
  3,                                      !- Outlet Port
  {4dd1b155-2bb3-4b27-9a79-ce9b73507caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4994c008-aedc-4270-9929-6a34507921da}, !- Handle
  {4dd1b155-2bb3-4b27-9a79-ce9b73507caf}, !- Source Object
  3,                                      !- Outlet Port
  {44ef5bc6-4b5d-4c8d-9b60-b6a634c32941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f6f3600-aadd-4846-883e-1bf762e998ef}, !- Handle
  {44ef5bc6-4b5d-4c8d-9b60-b6a634c32941}, !- Source Object
  3,                                      !- Outlet Port
  {ff180e2d-49b5-4485-bf44-630a64099c18}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {4968641e-2285-42df-99e5-bc7187046b69}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {dab9aeac-1a9f-4346-bcd7-468398fe43f1}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {cb226648-4386-4da9-a7bb-17afa131e5ba}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2109.4288496465,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  2109.4288496465,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e5b804fb-8f97-4803-b7af-0cb060bd56f9}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0a09325f-07e9-4f57-b394-2a1e95a5b988}, !- Use Side Inlet Node Name
  {9263e424-90b1-42bc-afef-c2cb0974666f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {27dde205-3bec-41bf-aca7-5cbfb265d062}, !- Handle
  Schedule Day 41,                        !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7ccafd28-5e3c-4ab1-b225-67cfe225e0ff}, !- Handle
  Schedule Day 42,                        !- Name
  {cb2b8ef6-7664-48e6-9e9d-06c12a024fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {06d93732-ea09-4d74-b598-dbc0ee9b7ba4}, !- Handle
  {dab9aeac-1a9f-4346-bcd7-468398fe43f1}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {e5b804fb-8f97-4803-b7af-0cb060bd56f9}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {4968641e-2285-42df-99e5-bc7187046b69}, !- Schedule Type Limits Name
  {561328d5-fbec-4cdd-8ea3-7dc048ab7153}; !- Default Day Schedule Name

OS:Schedule:Day,
  {561328d5-fbec-4cdd-8ea3-7dc048ab7153}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {4968641e-2285-42df-99e5-bc7187046b69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {36a7d79e-03bb-4236-9c3d-c347b9be96b3}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {9263e424-90b1-42bc-afef-c2cb0974666f}, !- Inlet Port
  {3d1be7f5-3c79-4066-b221-a212e4fabc32}; !- Outlet Port

OS:Connection,
  {0a09325f-07e9-4f57-b394-2a1e95a5b988}, !- Handle
  {c0b0e95e-d2a2-489e-b05f-e1ac8050ed48}, !- Source Object
  3,                                      !- Outlet Port
  {dab9aeac-1a9f-4346-bcd7-468398fe43f1}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9263e424-90b1-42bc-afef-c2cb0974666f}, !- Handle
  {dab9aeac-1a9f-4346-bcd7-468398fe43f1}, !- Source Object
  32,                                     !- Outlet Port
  {36a7d79e-03bb-4236-9c3d-c347b9be96b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d1be7f5-3c79-4066-b221-a212e4fabc32}, !- Handle
  {36a7d79e-03bb-4236-9c3d-c347b9be96b3}, !- Source Object
  3,                                      !- Outlet Port
  {8f6cdd18-b862-4acb-bf20-094199acdd22}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {061b873c-bf04-4dfa-95e7-f2fc5638972e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {e4c2c1b6-a490-4c4e-a920-8916703c17d8}, !- Inlet Node Name
  {155c7935-097f-452f-88a5-2b35f40e17d4}; !- Outlet Node Name

OS:Node,
  {e00e0066-5df7-4611-9f7d-3589a31ec882}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {50b20a95-471d-44f3-8ab3-9eed0a938e0f}, !- Inlet Port
  {e4c2c1b6-a490-4c4e-a920-8916703c17d8}; !- Outlet Port

OS:Connection,
  {50b20a95-471d-44f3-8ab3-9eed0a938e0f}, !- Handle
  {ff180e2d-49b5-4485-bf44-630a64099c18}, !- Source Object
  4,                                      !- Outlet Port
  {e00e0066-5df7-4611-9f7d-3589a31ec882}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc72b789-dee0-4321-b4d2-4cf26920d39b}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {155c7935-097f-452f-88a5-2b35f40e17d4}, !- Inlet Port
  {48f50112-cf7d-42c5-b0cb-f6a3c0062535}; !- Outlet Port

OS:Connection,
  {e4c2c1b6-a490-4c4e-a920-8916703c17d8}, !- Handle
  {e00e0066-5df7-4611-9f7d-3589a31ec882}, !- Source Object
  3,                                      !- Outlet Port
  {061b873c-bf04-4dfa-95e7-f2fc5638972e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {155c7935-097f-452f-88a5-2b35f40e17d4}, !- Handle
  {061b873c-bf04-4dfa-95e7-f2fc5638972e}, !- Source Object
  3,                                      !- Outlet Port
  {cc72b789-dee0-4321-b4d2-4cf26920d39b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48f50112-cf7d-42c5-b0cb-f6a3c0062535}, !- Handle
  {cc72b789-dee0-4321-b4d2-4cf26920d39b}, !- Source Object
  3,                                      !- Outlet Port
  {8f6cdd18-b862-4acb-bf20-094199acdd22}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aeb27db6-188e-4766-ac1f-0c4483c34c89}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {683a84ce-20b2-45c4-bbae-9cc992706edc}, !- Inlet Node Name
  {b25da989-5378-41a7-98af-88124b557159}; !- Outlet Node Name

OS:Node,
  {a560065a-e465-4e36-9fd2-7261ee52a749}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {b25da989-5378-41a7-98af-88124b557159}, !- Inlet Port
  {8f99dba8-bd77-4c62-9eae-bceb26f715b5}; !- Outlet Port

OS:Connection,
  {683a84ce-20b2-45c4-bbae-9cc992706edc}, !- Handle
  {bdeb2564-78c6-453e-ba9b-21ae54b666c8}, !- Source Object
  3,                                      !- Outlet Port
  {aeb27db6-188e-4766-ac1f-0c4483c34c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b25da989-5378-41a7-98af-88124b557159}, !- Handle
  {aeb27db6-188e-4766-ac1f-0c4483c34c89}, !- Source Object
  3,                                      !- Outlet Port
  {a560065a-e465-4e36-9fd2-7261ee52a749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f99dba8-bd77-4c62-9eae-bceb26f715b5}, !- Handle
  {a560065a-e465-4e36-9fd2-7261ee52a749}, !- Source Object
  3,                                      !- Outlet Port
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {68b26495-c8c0-4d16-9197-9b2f828193df}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b7cb0388-f2e8-4ce6-9006-5078f6a5c7b0}, !- Inlet Node Name
  {34034dda-ad26-45de-a6bd-053b12006564}; !- Outlet Node Name

OS:Node,
  {6ff76b3a-a739-42b9-aaf1-3d375fa91696}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {b701e445-fd56-4be7-b88b-019ecb81349f}, !- Inlet Port
  {b7cb0388-f2e8-4ce6-9006-5078f6a5c7b0}; !- Outlet Port

OS:Connection,
  {b701e445-fd56-4be7-b88b-019ecb81349f}, !- Handle
  {8f6cdd18-b862-4acb-bf20-094199acdd22}, !- Source Object
  2,                                      !- Outlet Port
  {6ff76b3a-a739-42b9-aaf1-3d375fa91696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7cb0388-f2e8-4ce6-9006-5078f6a5c7b0}, !- Handle
  {6ff76b3a-a739-42b9-aaf1-3d375fa91696}, !- Source Object
  3,                                      !- Outlet Port
  {68b26495-c8c0-4d16-9197-9b2f828193df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34034dda-ad26-45de-a6bd-053b12006564}, !- Handle
  {68b26495-c8c0-4d16-9197-9b2f828193df}, !- Source Object
  3,                                      !- Outlet Port
  {5d698d80-3b1d-4312-bf09-37eed0a38dba}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d5c8e7fa-e615-4439-9913-c8735ba5c2f0}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {db14871f-5caa-4e9c-8c42-c308846fc4cf}, !- Inlet Node Name
  {dc48114d-d0af-4e8c-aa83-affaf33b9fde}; !- Outlet Node Name

OS:Node,
  {8d4c5b81-d8d3-40c4-aa0e-a6cf191db2ab}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {2136b71d-f88b-4aec-924e-a405e4f8a705}, !- Inlet Port
  {db14871f-5caa-4e9c-8c42-c308846fc4cf}; !- Outlet Port

OS:Connection,
  {2136b71d-f88b-4aec-924e-a405e4f8a705}, !- Handle
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Source Object
  2,                                      !- Outlet Port
  {8d4c5b81-d8d3-40c4-aa0e-a6cf191db2ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db14871f-5caa-4e9c-8c42-c308846fc4cf}, !- Handle
  {8d4c5b81-d8d3-40c4-aa0e-a6cf191db2ab}, !- Source Object
  3,                                      !- Outlet Port
  {d5c8e7fa-e615-4439-9913-c8735ba5c2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc48114d-d0af-4e8c-aa83-affaf33b9fde}, !- Handle
  {d5c8e7fa-e615-4439-9913-c8735ba5c2f0}, !- Source Object
  3,                                      !- Outlet Port
  {49707769-56a7-4905-9d2d-a1551fbbfb9d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c2110219-f9b8-4c49-b577-8d0939adfbed}, !- Handle
  Water Use Connections 1,                !- Name
  {0a8a10f0-144c-4a9f-95fc-72fefe3412b0}, !- Inlet Node Name
  {ab994853-4a5a-4bcc-8590-4cbd85e2c981}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dafd29e5-fd58-43ed-aa75-5a0a26489dfe}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9eedc13d-923b-4dfa-85d7-20eb442f9949}, !- Handle
  Lab_bot_fumehood Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.21368988424538e-06,                   !- Peak Flow Rate {m3/s}
  {53c6d28b-d757-45aa-914c-bcf19678f7bb}, !- Target Temperature Schedule Name
  {5b20614a-630e-4e43-a3f9-d761b6982f05}, !- Sensible Fraction Schedule Name
  {3c6bc00a-bb67-4091-aa35-a25053630e9c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5b20614a-630e-4e43-a3f9-d761b6982f05}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  {584f8d41-d42e-4126-9cd5-43dcdac27c46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {584f8d41-d42e-4126-9cd5-43dcdac27c46}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c6bc00a-bb67-4091-aa35-a25053630e9c}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  {54ff833c-f35e-4a04-80f7-67dc6e6191e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54ff833c-f35e-4a04-80f7-67dc6e6191e2}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {53c6d28b-d757-45aa-914c-bcf19678f7bb}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  {4aff8f97-707a-4948-9baa-6f8b6449d896}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4aff8f97-707a-4948-9baa-6f8b6449d896}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {d517f99c-7996-4716-857f-c0dd71229e1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {dafd29e5-fd58-43ed-aa75-5a0a26489dfe}, !- Handle
  Lab_bot_fumehood Service Water Use 0.04gpm, !- Name
  {9eedc13d-923b-4dfa-85d7-20eb442f9949}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {026dea44-17a8-4ff7-aa98-42a929462210}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {026dea44-17a8-4ff7-aa98-42a929462210}, !- Handle
  Lab_BLDG_SWH_SCH,                       !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  {9e0ee73c-c364-45e6-a217-69d0345eaa04}, !- Default Day Schedule Name
  {e7e99e7e-27ee-4bfa-9225-0cb33c10356d}, !- Summer Design Day Schedule Name
  {3af51d24-4099-491c-a703-39d0933ae3f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e0ee73c-c364-45e6-a217-69d0345eaa04}, !- Handle
  Lab_BLDG_SWH_SCH Default,               !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05;                                   !- Value Until Time 14

OS:Schedule:Day,
  {3af51d24-4099-491c-a703-39d0933ae3f1}, !- Handle
  Lab_BLDG_SWH_SCH Winter Design Day,     !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05;                                   !- Value Until Time 14

OS:Schedule:Day,
  {e7e99e7e-27ee-4bfa-9225-0cb33c10356d}, !- Handle
  Lab_BLDG_SWH_SCH Summer Design Day,     !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {8e5588da-3105-4f8a-a838-47b3417a34ad}, !- Handle
  Schedule Rule 27,                       !- Name
  {026dea44-17a8-4ff7-aa98-42a929462210}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9217d07e-8a58-4632-9721-7ec3c2df3944}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9217d07e-8a58-4632-9721-7ec3c2df3944}, !- Handle
  Lab_BLDG_SWH_SCH Wkdy|SmrDsn Day,       !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Node,
  {4e6e272a-3853-4bd9-8f8e-2e2a90458ac1}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {56f64c84-a424-48a5-8bbf-d539a45ee6a0}, !- Inlet Port
  {0a8a10f0-144c-4a9f-95fc-72fefe3412b0}; !- Outlet Port

OS:Connection,
  {56f64c84-a424-48a5-8bbf-d539a45ee6a0}, !- Handle
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Source Object
  4,                                      !- Outlet Port
  {4e6e272a-3853-4bd9-8f8e-2e2a90458ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65999949-451c-41f2-b381-0a21accde3bc}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {ab994853-4a5a-4bcc-8590-4cbd85e2c981}, !- Inlet Port
  {bb08b60d-18e9-4ffd-bd62-425841cf4011}; !- Outlet Port

OS:Connection,
  {0a8a10f0-144c-4a9f-95fc-72fefe3412b0}, !- Handle
  {4e6e272a-3853-4bd9-8f8e-2e2a90458ac1}, !- Source Object
  3,                                      !- Outlet Port
  {c2110219-f9b8-4c49-b577-8d0939adfbed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab994853-4a5a-4bcc-8590-4cbd85e2c981}, !- Handle
  {c2110219-f9b8-4c49-b577-8d0939adfbed}, !- Source Object
  3,                                      !- Outlet Port
  {65999949-451c-41f2-b381-0a21accde3bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb08b60d-18e9-4ffd-bd62-425841cf4011}, !- Handle
  {65999949-451c-41f2-b381-0a21accde3bc}, !- Source Object
  3,                                      !- Outlet Port
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b3a90270-c816-4b23-a503-779ca25930a8}, !- Handle
  Water Use Connections 2,                !- Name
  {c2c39895-cdb2-4151-a872-afddfd139329}, !- Inlet Node Name
  {a547a375-55c5-46bd-9ca3-b66b7da8b137}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {204e760f-4ff0-4f22-b567-41b045e98e9e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f3222036-a721-42ce-842e-d5c070b3a7dd}, !- Handle
  Lab_mid_fumehood Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.21368988420665e-06,                   !- Peak Flow Rate {m3/s}
  {53c6d28b-d757-45aa-914c-bcf19678f7bb}, !- Target Temperature Schedule Name
  {5b20614a-630e-4e43-a3f9-d761b6982f05}, !- Sensible Fraction Schedule Name
  {3c6bc00a-bb67-4091-aa35-a25053630e9c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {204e760f-4ff0-4f22-b567-41b045e98e9e}, !- Handle
  Lab_mid_fumehood Service Water Use 0.04gpm, !- Name
  {f3222036-a721-42ce-842e-d5c070b3a7dd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {026dea44-17a8-4ff7-aa98-42a929462210}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d72855c1-7694-4f91-b7f1-42de87155e9c}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {a4750683-418f-45cd-ae49-1c10fc3accd7}, !- Inlet Port
  {c2c39895-cdb2-4151-a872-afddfd139329}; !- Outlet Port

OS:Connection,
  {a4750683-418f-45cd-ae49-1c10fc3accd7}, !- Handle
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Source Object
  5,                                      !- Outlet Port
  {d72855c1-7694-4f91-b7f1-42de87155e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8c56d15-3b2d-4e62-b652-21587b3d1aaa}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {a547a375-55c5-46bd-9ca3-b66b7da8b137}, !- Inlet Port
  {c9eec487-28ae-4dec-b5b0-203f32206f09}; !- Outlet Port

OS:Connection,
  {c2c39895-cdb2-4151-a872-afddfd139329}, !- Handle
  {d72855c1-7694-4f91-b7f1-42de87155e9c}, !- Source Object
  3,                                      !- Outlet Port
  {b3a90270-c816-4b23-a503-779ca25930a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a547a375-55c5-46bd-9ca3-b66b7da8b137}, !- Handle
  {b3a90270-c816-4b23-a503-779ca25930a8}, !- Source Object
  3,                                      !- Outlet Port
  {c8c56d15-3b2d-4e62-b652-21587b3d1aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9eec487-28ae-4dec-b5b0-203f32206f09}, !- Handle
  {c8c56d15-3b2d-4e62-b652-21587b3d1aaa}, !- Source Object
  3,                                      !- Outlet Port
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {64c82a85-92de-4b02-baf1-27048ce14d95}, !- Handle
  Water Use Connections 3,                !- Name
  {16a67e53-74e6-4c7a-b65a-0cd92631571b}, !- Inlet Node Name
  {84b27f8a-bede-49b1-975a-001525212bce}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0bea8535-fedb-4ba0-93ec-2d461c7cd0e0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0b6dbf39-7468-4148-83d2-68becbaf6ee4}, !- Handle
  Lab_top_fumehood Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.21368988420665e-06,                   !- Peak Flow Rate {m3/s}
  {53c6d28b-d757-45aa-914c-bcf19678f7bb}, !- Target Temperature Schedule Name
  {5b20614a-630e-4e43-a3f9-d761b6982f05}, !- Sensible Fraction Schedule Name
  {3c6bc00a-bb67-4091-aa35-a25053630e9c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0bea8535-fedb-4ba0-93ec-2d461c7cd0e0}, !- Handle
  Lab_top_fumehood Service Water Use 0.04gpm, !- Name
  {0b6dbf39-7468-4148-83d2-68becbaf6ee4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {026dea44-17a8-4ff7-aa98-42a929462210}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {78ece476-84d1-48ae-bcb3-3aaa161613b6}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {68c027f6-cae0-44a5-8225-eb0ada6fac09}, !- Inlet Port
  {16a67e53-74e6-4c7a-b65a-0cd92631571b}; !- Outlet Port

OS:Connection,
  {68c027f6-cae0-44a5-8225-eb0ada6fac09}, !- Handle
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Source Object
  6,                                      !- Outlet Port
  {78ece476-84d1-48ae-bcb3-3aaa161613b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a45d59da-0b9d-4f90-979d-2e4a86da4599}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {84b27f8a-bede-49b1-975a-001525212bce}, !- Inlet Port
  {6925664d-0963-47b0-8022-0b0b510fe71a}; !- Outlet Port

OS:Connection,
  {16a67e53-74e6-4c7a-b65a-0cd92631571b}, !- Handle
  {78ece476-84d1-48ae-bcb3-3aaa161613b6}, !- Source Object
  3,                                      !- Outlet Port
  {64c82a85-92de-4b02-baf1-27048ce14d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b27f8a-bede-49b1-975a-001525212bce}, !- Handle
  {64c82a85-92de-4b02-baf1-27048ce14d95}, !- Source Object
  3,                                      !- Outlet Port
  {a45d59da-0b9d-4f90-979d-2e4a86da4599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6925664d-0963-47b0-8022-0b0b510fe71a}, !- Handle
  {a45d59da-0b9d-4f90-979d-2e4a86da4599}, !- Source Object
  3,                                      !- Outlet Port
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2b467acb-11e2-4cc0-aa9f-82e56d1344e3}, !- Handle
  Water Use Connections 4,                !- Name
  {f7658aa5-144d-4eda-bd73-991074eb3172}, !- Inlet Node Name
  {45107d60-0d4b-465d-b8e7-6f4dc6956d2e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {edab70dc-c8eb-49cc-920f-bbb341ab0fb9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c6e6bff0-a804-4de3-8989-05652ea56a70}, !- Handle
  Office_bot_1 Service Water Use Def 0.07gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.37489240528678e-06,                   !- Peak Flow Rate {m3/s}
  {53c6d28b-d757-45aa-914c-bcf19678f7bb}, !- Target Temperature Schedule Name
  {5b20614a-630e-4e43-a3f9-d761b6982f05}, !- Sensible Fraction Schedule Name
  {3c6bc00a-bb67-4091-aa35-a25053630e9c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {edab70dc-c8eb-49cc-920f-bbb341ab0fb9}, !- Handle
  Office_bot_1 Service Water Use 0.07gpm, !- Name
  {c6e6bff0-a804-4de3-8989-05652ea56a70}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2df4bc17-f5cd-44dd-864b-877f4ffb1dff}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {2df4bc17-f5cd-44dd-864b-877f4ffb1dff}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  {1a5d2624-8873-4f73-88e5-7382a1602c5a}, !- Default Day Schedule Name
  {0205d6f0-9c72-49ac-81e0-9758f4ecc490}, !- Summer Design Day Schedule Name
  {7f57ccfe-c243-41d0-a527-750ad08e50e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a5d2624-8873-4f73-88e5-7382a1602c5a}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {0205d6f0-9c72-49ac-81e0-9758f4ecc490}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {7cb76d22-0e4d-4c14-9b1c-64e2a9545a4b}, !- Handle
  Schedule Rule 28,                       !- Name
  {2df4bc17-f5cd-44dd-864b-877f4ffb1dff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {58e790d4-05ae-47d7-86b9-0473a98f5596}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58e790d4-05ae-47d7-86b9-0473a98f5596}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {7f57ccfe-c243-41d0-a527-750ad08e50e0}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {39928ea3-2533-4870-a991-5df01fe2e10b}, !- Handle
  Schedule Rule 29,                       !- Name
  {2df4bc17-f5cd-44dd-864b-877f4ffb1dff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {864cc909-0b1a-4a4d-a19c-922025009bb3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {864cc909-0b1a-4a4d-a19c-922025009bb3}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {fffd027b-1642-4ab0-b9ce-28f64425dcaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
  {d07f4482-7aac-4c0c-91ac-5383519b9cc1}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {bfdf9041-bd33-4537-a4fa-8407bc2dedb4}, !- Inlet Port
  {f7658aa5-144d-4eda-bd73-991074eb3172}; !- Outlet Port

OS:Connection,
  {bfdf9041-bd33-4537-a4fa-8407bc2dedb4}, !- Handle
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Source Object
  7,                                      !- Outlet Port
  {d07f4482-7aac-4c0c-91ac-5383519b9cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e66a4311-3d6a-42e6-8551-529c081cbf76}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {45107d60-0d4b-465d-b8e7-6f4dc6956d2e}, !- Inlet Port
  {e898221e-8f0a-4bdd-84e3-728a955fe752}; !- Outlet Port

OS:Connection,
  {f7658aa5-144d-4eda-bd73-991074eb3172}, !- Handle
  {d07f4482-7aac-4c0c-91ac-5383519b9cc1}, !- Source Object
  3,                                      !- Outlet Port
  {2b467acb-11e2-4cc0-aa9f-82e56d1344e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45107d60-0d4b-465d-b8e7-6f4dc6956d2e}, !- Handle
  {2b467acb-11e2-4cc0-aa9f-82e56d1344e3}, !- Source Object
  3,                                      !- Outlet Port
  {e66a4311-3d6a-42e6-8551-529c081cbf76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e898221e-8f0a-4bdd-84e3-728a955fe752}, !- Handle
  {e66a4311-3d6a-42e6-8551-529c081cbf76}, !- Source Object
  3,                                      !- Outlet Port
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {eb2f13ad-181e-4c1f-b34d-b9afdef88629}, !- Handle
  Water Use Connections 5,                !- Name
  {c094064f-6313-476b-8b55-cbd070805e18}, !- Inlet Node Name
  {2d518efd-636b-4b5d-8204-1da5f4d323b3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {97fa4bd8-e54b-4b6e-9b6c-67fbbb8661b5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6ab67f7e-8177-48a0-8923-284e4945ead4}, !- Handle
  Office_bot_2 Service Water Use Def 0.05gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.1249231466381e-06,                    !- Peak Flow Rate {m3/s}
  {53c6d28b-d757-45aa-914c-bcf19678f7bb}, !- Target Temperature Schedule Name
  {5b20614a-630e-4e43-a3f9-d761b6982f05}, !- Sensible Fraction Schedule Name
  {3c6bc00a-bb67-4091-aa35-a25053630e9c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {97fa4bd8-e54b-4b6e-9b6c-67fbbb8661b5}, !- Handle
  Office_bot_2 Service Water Use 0.05gpm, !- Name
  {6ab67f7e-8177-48a0-8923-284e4945ead4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2df4bc17-f5cd-44dd-864b-877f4ffb1dff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6927cec2-1210-4e31-97e6-e21b29559ef8}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {9c1355c7-fd58-48f2-bee4-157e7efe8d00}, !- Inlet Port
  {c094064f-6313-476b-8b55-cbd070805e18}; !- Outlet Port

OS:Connection,
  {9c1355c7-fd58-48f2-bee4-157e7efe8d00}, !- Handle
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Source Object
  8,                                      !- Outlet Port
  {6927cec2-1210-4e31-97e6-e21b29559ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2faa4ec-ff09-4779-a09b-fdecae914143}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {2d518efd-636b-4b5d-8204-1da5f4d323b3}, !- Inlet Port
  {c25fdbb5-6e9b-4c33-82b5-15738c5a3e1e}; !- Outlet Port

OS:Connection,
  {c094064f-6313-476b-8b55-cbd070805e18}, !- Handle
  {6927cec2-1210-4e31-97e6-e21b29559ef8}, !- Source Object
  3,                                      !- Outlet Port
  {eb2f13ad-181e-4c1f-b34d-b9afdef88629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d518efd-636b-4b5d-8204-1da5f4d323b3}, !- Handle
  {eb2f13ad-181e-4c1f-b34d-b9afdef88629}, !- Source Object
  3,                                      !- Outlet Port
  {b2faa4ec-ff09-4779-a09b-fdecae914143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c25fdbb5-6e9b-4c33-82b5-15738c5a3e1e}, !- Handle
  {b2faa4ec-ff09-4779-a09b-fdecae914143}, !- Source Object
  3,                                      !- Outlet Port
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {cedbd9b0-f4c9-4807-94dd-7497654f1d29}, !- Handle
  Water Use Connections 6,                !- Name
  {5410a2c6-d1ef-4d94-a8ab-eb38c6965545}, !- Inlet Node Name
  {cc4b8121-edf2-4fe1-bfeb-ea9cdff2c6e3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {123464e0-85ca-4bf3-93e0-fb38741bc945}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d648a70d-6d60-4239-9488-b2e2deed4b3f}, !- Handle
  Office_bot_3 Service Water Use Def 0.07gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.37489240528678e-06,                   !- Peak Flow Rate {m3/s}
  {53c6d28b-d757-45aa-914c-bcf19678f7bb}, !- Target Temperature Schedule Name
  {5b20614a-630e-4e43-a3f9-d761b6982f05}, !- Sensible Fraction Schedule Name
  {3c6bc00a-bb67-4091-aa35-a25053630e9c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {123464e0-85ca-4bf3-93e0-fb38741bc945}, !- Handle
  Office_bot_3 Service Water Use 0.07gpm, !- Name
  {d648a70d-6d60-4239-9488-b2e2deed4b3f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2df4bc17-f5cd-44dd-864b-877f4ffb1dff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f3234152-bbf7-454b-96d7-781e36dc3951}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {7be93d84-3632-470f-86c0-1ec39e596cd2}, !- Inlet Port
  {5410a2c6-d1ef-4d94-a8ab-eb38c6965545}; !- Outlet Port

OS:Connection,
  {7be93d84-3632-470f-86c0-1ec39e596cd2}, !- Handle
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Source Object
  9,                                      !- Outlet Port
  {f3234152-bbf7-454b-96d7-781e36dc3951}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51520bdd-80c6-409b-94c9-1bac5ed6262a}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {cc4b8121-edf2-4fe1-bfeb-ea9cdff2c6e3}, !- Inlet Port
  {58f01483-643c-4f24-a20d-c6c4e3e3ebf4}; !- Outlet Port

OS:Connection,
  {5410a2c6-d1ef-4d94-a8ab-eb38c6965545}, !- Handle
  {f3234152-bbf7-454b-96d7-781e36dc3951}, !- Source Object
  3,                                      !- Outlet Port
  {cedbd9b0-f4c9-4807-94dd-7497654f1d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc4b8121-edf2-4fe1-bfeb-ea9cdff2c6e3}, !- Handle
  {cedbd9b0-f4c9-4807-94dd-7497654f1d29}, !- Source Object
  3,                                      !- Outlet Port
  {51520bdd-80c6-409b-94c9-1bac5ed6262a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58f01483-643c-4f24-a20d-c6c4e3e3ebf4}, !- Handle
  {51520bdd-80c6-409b-94c9-1bac5ed6262a}, !- Source Object
  3,                                      !- Outlet Port
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a45a4eaf-b85c-4f96-b7be-50c3835ad2f1}, !- Handle
  Water Use Connections 7,                !- Name
  {72ed81d2-cb75-42ea-89eb-1379ebdc1284}, !- Inlet Node Name
  {bb63e760-d15a-4188-b743-58c30dbf66ce}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9ec5355e-0714-49a9-a037-2609b8e9b21b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b82581bc-3c21-4566-9372-1bfadc929a02}, !- Handle
  Office_bot_4 Service Water Use Def 0.05gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.1249231466381e-06,                    !- Peak Flow Rate {m3/s}
  {53c6d28b-d757-45aa-914c-bcf19678f7bb}, !- Target Temperature Schedule Name
  {5b20614a-630e-4e43-a3f9-d761b6982f05}, !- Sensible Fraction Schedule Name
  {3c6bc00a-bb67-4091-aa35-a25053630e9c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9ec5355e-0714-49a9-a037-2609b8e9b21b}, !- Handle
  Office_bot_4 Service Water Use 0.05gpm, !- Name
  {b82581bc-3c21-4566-9372-1bfadc929a02}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2df4bc17-f5cd-44dd-864b-877f4ffb1dff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5a6aed73-e9fb-4ebf-b618-36626cb0be03}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {09e0306e-5d1d-4b0f-a420-080595633b06}, !- Inlet Port
  {72ed81d2-cb75-42ea-89eb-1379ebdc1284}; !- Outlet Port

OS:Connection,
  {09e0306e-5d1d-4b0f-a420-080595633b06}, !- Handle
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Source Object
  10,                                     !- Outlet Port
  {5a6aed73-e9fb-4ebf-b618-36626cb0be03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e3925e7-df1d-4c4f-b42c-4fe35707c6a8}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {bb63e760-d15a-4188-b743-58c30dbf66ce}, !- Inlet Port
  {1efa0711-fc28-4deb-9513-13dad33beeb6}; !- Outlet Port

OS:Connection,
  {72ed81d2-cb75-42ea-89eb-1379ebdc1284}, !- Handle
  {5a6aed73-e9fb-4ebf-b618-36626cb0be03}, !- Source Object
  3,                                      !- Outlet Port
  {a45a4eaf-b85c-4f96-b7be-50c3835ad2f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb63e760-d15a-4188-b743-58c30dbf66ce}, !- Handle
  {a45a4eaf-b85c-4f96-b7be-50c3835ad2f1}, !- Source Object
  3,                                      !- Outlet Port
  {1e3925e7-df1d-4c4f-b42c-4fe35707c6a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1efa0711-fc28-4deb-9513-13dad33beeb6}, !- Handle
  {1e3925e7-df1d-4c4f-b42c-4fe35707c6a8}, !- Source Object
  3,                                      !- Outlet Port
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a91d334f-47b7-4488-8501-844d872702c1}, !- Handle
  Water Use Connections 8,                !- Name
  {954bee95-58b5-431f-acf7-f8d452c663ac}, !- Inlet Node Name
  {928dea54-4988-4ef4-98bc-a9af1ffe192c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {93496be5-4a4b-476f-9a88-c04592d7447b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7b8ef1c1-271b-4546-9f4b-85b739284dd9}, !- Handle
  Office_mid_1 Service Water Use Def 0.07gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.37489240527037e-06,                   !- Peak Flow Rate {m3/s}
  {53c6d28b-d757-45aa-914c-bcf19678f7bb}, !- Target Temperature Schedule Name
  {5b20614a-630e-4e43-a3f9-d761b6982f05}, !- Sensible Fraction Schedule Name
  {3c6bc00a-bb67-4091-aa35-a25053630e9c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {93496be5-4a4b-476f-9a88-c04592d7447b}, !- Handle
  Office_mid_1 Service Water Use 0.07gpm, !- Name
  {7b8ef1c1-271b-4546-9f4b-85b739284dd9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2df4bc17-f5cd-44dd-864b-877f4ffb1dff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3adfe720-8c00-43d4-8b7e-d9f27a3e32e9}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {85889ec2-70a8-45f0-82ed-3053cc07c409}, !- Inlet Port
  {954bee95-58b5-431f-acf7-f8d452c663ac}; !- Outlet Port

OS:Connection,
  {85889ec2-70a8-45f0-82ed-3053cc07c409}, !- Handle
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Source Object
  11,                                     !- Outlet Port
  {3adfe720-8c00-43d4-8b7e-d9f27a3e32e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff018f82-48ef-4abb-b67a-78c543205b98}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {928dea54-4988-4ef4-98bc-a9af1ffe192c}, !- Inlet Port
  {ecce9975-7b60-4dbc-bddf-d4b99830ba67}; !- Outlet Port

OS:Connection,
  {954bee95-58b5-431f-acf7-f8d452c663ac}, !- Handle
  {3adfe720-8c00-43d4-8b7e-d9f27a3e32e9}, !- Source Object
  3,                                      !- Outlet Port
  {a91d334f-47b7-4488-8501-844d872702c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {928dea54-4988-4ef4-98bc-a9af1ffe192c}, !- Handle
  {a91d334f-47b7-4488-8501-844d872702c1}, !- Source Object
  3,                                      !- Outlet Port
  {ff018f82-48ef-4abb-b67a-78c543205b98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecce9975-7b60-4dbc-bddf-d4b99830ba67}, !- Handle
  {ff018f82-48ef-4abb-b67a-78c543205b98}, !- Source Object
  3,                                      !- Outlet Port
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a86fb573-b19f-448d-bc22-90f55e9e7809}, !- Handle
  Water Use Connections 9,                !- Name
  {668e2a6d-0dd1-45ef-b029-7baf3e71997e}, !- Inlet Node Name
  {1089ef67-74fc-472a-a91f-c714b26ff4fe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6c5119f6-343f-47d9-bb51-0e14596e1187}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {97b16bb7-b9da-49c0-a00a-bd3dfdcbac68}, !- Handle
  Office_mid_2 Service Water Use Def 0.05gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.12492314662169e-06,                   !- Peak Flow Rate {m3/s}
  {53c6d28b-d757-45aa-914c-bcf19678f7bb}, !- Target Temperature Schedule Name
  {5b20614a-630e-4e43-a3f9-d761b6982f05}, !- Sensible Fraction Schedule Name
  {3c6bc00a-bb67-4091-aa35-a25053630e9c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6c5119f6-343f-47d9-bb51-0e14596e1187}, !- Handle
  Office_mid_2 Service Water Use 0.05gpm, !- Name
  {97b16bb7-b9da-49c0-a00a-bd3dfdcbac68}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2df4bc17-f5cd-44dd-864b-877f4ffb1dff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {79bc2ee8-9e10-44c4-8885-888f5be58e81}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {a19343b7-7197-4795-bb07-f7ab06782192}, !- Inlet Port
  {668e2a6d-0dd1-45ef-b029-7baf3e71997e}; !- Outlet Port

OS:Connection,
  {a19343b7-7197-4795-bb07-f7ab06782192}, !- Handle
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Source Object
  12,                                     !- Outlet Port
  {79bc2ee8-9e10-44c4-8885-888f5be58e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c778ca31-9847-406b-8096-c14044bafa42}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {1089ef67-74fc-472a-a91f-c714b26ff4fe}, !- Inlet Port
  {c28b91bb-916d-4870-a3f9-b9fe9bb0eb30}; !- Outlet Port

OS:Connection,
  {668e2a6d-0dd1-45ef-b029-7baf3e71997e}, !- Handle
  {79bc2ee8-9e10-44c4-8885-888f5be58e81}, !- Source Object
  3,                                      !- Outlet Port
  {a86fb573-b19f-448d-bc22-90f55e9e7809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1089ef67-74fc-472a-a91f-c714b26ff4fe}, !- Handle
  {a86fb573-b19f-448d-bc22-90f55e9e7809}, !- Source Object
  3,                                      !- Outlet Port
  {c778ca31-9847-406b-8096-c14044bafa42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c28b91bb-916d-4870-a3f9-b9fe9bb0eb30}, !- Handle
  {c778ca31-9847-406b-8096-c14044bafa42}, !- Source Object
  3,                                      !- Outlet Port
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {04387a08-8152-4e3f-a9d5-ca003c10db6e}, !- Handle
  Water Use Connections 10,               !- Name
  {896642dc-4d47-4422-8959-96edbe46bedf}, !- Inlet Node Name
  {39ab201f-778d-4ec4-937d-d153cfd08e25}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {45c6e496-3731-44ca-b1ee-f0688c0a7d17}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9d5a39f0-28b8-4d0c-b0e7-d065b65aef7a}, !- Handle
  Office_mid_3 Service Water Use Def 0.07gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.37489240527037e-06,                   !- Peak Flow Rate {m3/s}
  {53c6d28b-d757-45aa-914c-bcf19678f7bb}, !- Target Temperature Schedule Name
  {5b20614a-630e-4e43-a3f9-d761b6982f05}, !- Sensible Fraction Schedule Name
  {3c6bc00a-bb67-4091-aa35-a25053630e9c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {45c6e496-3731-44ca-b1ee-f0688c0a7d17}, !- Handle
  Office_mid_3 Service Water Use 0.07gpm, !- Name
  {9d5a39f0-28b8-4d0c-b0e7-d065b65aef7a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2df4bc17-f5cd-44dd-864b-877f4ffb1dff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d56726de-937c-4bfa-ad55-fc82b91c4801}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {10b96cc4-37f3-4dc3-9cf2-64979391b458}, !- Inlet Port
  {896642dc-4d47-4422-8959-96edbe46bedf}; !- Outlet Port

OS:Connection,
  {10b96cc4-37f3-4dc3-9cf2-64979391b458}, !- Handle
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Source Object
  13,                                     !- Outlet Port
  {d56726de-937c-4bfa-ad55-fc82b91c4801}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73205b0d-168f-4582-aa70-580c54a1481e}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {39ab201f-778d-4ec4-937d-d153cfd08e25}, !- Inlet Port
  {2f8c0028-8d5c-4c3d-a6e9-a507190ee95b}; !- Outlet Port

OS:Connection,
  {896642dc-4d47-4422-8959-96edbe46bedf}, !- Handle
  {d56726de-937c-4bfa-ad55-fc82b91c4801}, !- Source Object
  3,                                      !- Outlet Port
  {04387a08-8152-4e3f-a9d5-ca003c10db6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ab201f-778d-4ec4-937d-d153cfd08e25}, !- Handle
  {04387a08-8152-4e3f-a9d5-ca003c10db6e}, !- Source Object
  3,                                      !- Outlet Port
  {73205b0d-168f-4582-aa70-580c54a1481e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f8c0028-8d5c-4c3d-a6e9-a507190ee95b}, !- Handle
  {73205b0d-168f-4582-aa70-580c54a1481e}, !- Source Object
  3,                                      !- Outlet Port
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5590df26-7fd7-4888-8738-49bae64d8f5c}, !- Handle
  Water Use Connections 11,               !- Name
  {0a3cdf84-f379-4012-b77f-611c5537a8b9}, !- Inlet Node Name
  {55014bf5-3b0c-43d7-bc7e-fdc80ea187c6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f1183e6b-6d03-47ab-acb3-0f2f11627c54}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2c20e3aa-5ff1-45c5-bbc5-e82d8b902ee1}, !- Handle
  Office_mid_4 Service Water Use Def 0.05gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.12492314662169e-06,                   !- Peak Flow Rate {m3/s}
  {53c6d28b-d757-45aa-914c-bcf19678f7bb}, !- Target Temperature Schedule Name
  {5b20614a-630e-4e43-a3f9-d761b6982f05}, !- Sensible Fraction Schedule Name
  {3c6bc00a-bb67-4091-aa35-a25053630e9c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f1183e6b-6d03-47ab-acb3-0f2f11627c54}, !- Handle
  Office_mid_4 Service Water Use 0.05gpm, !- Name
  {2c20e3aa-5ff1-45c5-bbc5-e82d8b902ee1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2df4bc17-f5cd-44dd-864b-877f4ffb1dff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ae23a0c9-c706-4b24-9be9-6a8a3918bc33}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {308c35ec-fa0e-49b1-8ffb-c71162b3acf2}, !- Inlet Port
  {0a3cdf84-f379-4012-b77f-611c5537a8b9}; !- Outlet Port

OS:Connection,
  {308c35ec-fa0e-49b1-8ffb-c71162b3acf2}, !- Handle
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Source Object
  14,                                     !- Outlet Port
  {ae23a0c9-c706-4b24-9be9-6a8a3918bc33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03ab1395-52f2-494b-93cf-cd7f4edd3ea1}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {55014bf5-3b0c-43d7-bc7e-fdc80ea187c6}, !- Inlet Port
  {2c13f7b5-0555-4383-8b1d-ca292f7575e7}; !- Outlet Port

OS:Connection,
  {0a3cdf84-f379-4012-b77f-611c5537a8b9}, !- Handle
  {ae23a0c9-c706-4b24-9be9-6a8a3918bc33}, !- Source Object
  3,                                      !- Outlet Port
  {5590df26-7fd7-4888-8738-49bae64d8f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55014bf5-3b0c-43d7-bc7e-fdc80ea187c6}, !- Handle
  {5590df26-7fd7-4888-8738-49bae64d8f5c}, !- Source Object
  3,                                      !- Outlet Port
  {03ab1395-52f2-494b-93cf-cd7f4edd3ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c13f7b5-0555-4383-8b1d-ca292f7575e7}, !- Handle
  {03ab1395-52f2-494b-93cf-cd7f4edd3ea1}, !- Source Object
  3,                                      !- Outlet Port
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {314ccb78-7a61-43eb-8ec3-44c5ba8d6369}, !- Handle
  Water Use Connections 12,               !- Name
  {076c3b33-a0de-440c-a6cd-5740ed99d606}, !- Inlet Node Name
  {05559f17-0eb6-4271-8c27-b4e13004a459}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {be92cb69-627c-43d4-8529-24ce56f91d7e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8ff75654-923e-4765-b95c-9a15b9490754}, !- Handle
  Office_top_1 Service Water Use Def 0.07gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.37489240527037e-06,                   !- Peak Flow Rate {m3/s}
  {53c6d28b-d757-45aa-914c-bcf19678f7bb}, !- Target Temperature Schedule Name
  {5b20614a-630e-4e43-a3f9-d761b6982f05}, !- Sensible Fraction Schedule Name
  {3c6bc00a-bb67-4091-aa35-a25053630e9c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {be92cb69-627c-43d4-8529-24ce56f91d7e}, !- Handle
  Office_top_1 Service Water Use 0.07gpm, !- Name
  {8ff75654-923e-4765-b95c-9a15b9490754}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2df4bc17-f5cd-44dd-864b-877f4ffb1dff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5fb9accd-a7c3-4034-b421-69dfea26ca98}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {68dc4afc-1918-466a-b175-b4c9ba2dde93}, !- Inlet Port
  {076c3b33-a0de-440c-a6cd-5740ed99d606}; !- Outlet Port

OS:Connection,
  {68dc4afc-1918-466a-b175-b4c9ba2dde93}, !- Handle
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Source Object
  15,                                     !- Outlet Port
  {5fb9accd-a7c3-4034-b421-69dfea26ca98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38a9be02-dc13-4f5a-853c-555f322d555c}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {05559f17-0eb6-4271-8c27-b4e13004a459}, !- Inlet Port
  {51b60857-615f-4f6b-bae3-1881c979ffb4}; !- Outlet Port

OS:Connection,
  {076c3b33-a0de-440c-a6cd-5740ed99d606}, !- Handle
  {5fb9accd-a7c3-4034-b421-69dfea26ca98}, !- Source Object
  3,                                      !- Outlet Port
  {314ccb78-7a61-43eb-8ec3-44c5ba8d6369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05559f17-0eb6-4271-8c27-b4e13004a459}, !- Handle
  {314ccb78-7a61-43eb-8ec3-44c5ba8d6369}, !- Source Object
  3,                                      !- Outlet Port
  {38a9be02-dc13-4f5a-853c-555f322d555c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b60857-615f-4f6b-bae3-1881c979ffb4}, !- Handle
  {38a9be02-dc13-4f5a-853c-555f322d555c}, !- Source Object
  3,                                      !- Outlet Port
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b23562cb-2922-478a-8084-f6ab85caa475}, !- Handle
  Water Use Connections 13,               !- Name
  {eec6ebea-75ae-4cd4-9142-bb529bbf2a63}, !- Inlet Node Name
  {73663d37-9361-4fd4-b345-6d7b29cedc50}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1d20085a-1758-41cb-9744-70efc63ca95b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {650c7acb-6052-4984-9052-577e5ab1cd2d}, !- Handle
  Office_top_2 Service Water Use Def 0.05gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.12492314662169e-06,                   !- Peak Flow Rate {m3/s}
  {53c6d28b-d757-45aa-914c-bcf19678f7bb}, !- Target Temperature Schedule Name
  {5b20614a-630e-4e43-a3f9-d761b6982f05}, !- Sensible Fraction Schedule Name
  {3c6bc00a-bb67-4091-aa35-a25053630e9c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1d20085a-1758-41cb-9744-70efc63ca95b}, !- Handle
  Office_top_2 Service Water Use 0.05gpm, !- Name
  {650c7acb-6052-4984-9052-577e5ab1cd2d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2df4bc17-f5cd-44dd-864b-877f4ffb1dff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {46051dfd-232e-4107-9475-0cb855d97fea}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {c0377170-7f28-4bd6-99c5-30e1eeee0e4e}, !- Inlet Port
  {eec6ebea-75ae-4cd4-9142-bb529bbf2a63}; !- Outlet Port

OS:Connection,
  {c0377170-7f28-4bd6-99c5-30e1eeee0e4e}, !- Handle
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Source Object
  16,                                     !- Outlet Port
  {46051dfd-232e-4107-9475-0cb855d97fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {079e5358-a672-4b09-b23d-c33f6a6f7f22}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {73663d37-9361-4fd4-b345-6d7b29cedc50}, !- Inlet Port
  {ec002cc3-e239-46ac-af13-430f08dd0a4d}; !- Outlet Port

OS:Connection,
  {eec6ebea-75ae-4cd4-9142-bb529bbf2a63}, !- Handle
  {46051dfd-232e-4107-9475-0cb855d97fea}, !- Source Object
  3,                                      !- Outlet Port
  {b23562cb-2922-478a-8084-f6ab85caa475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73663d37-9361-4fd4-b345-6d7b29cedc50}, !- Handle
  {b23562cb-2922-478a-8084-f6ab85caa475}, !- Source Object
  3,                                      !- Outlet Port
  {079e5358-a672-4b09-b23d-c33f6a6f7f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec002cc3-e239-46ac-af13-430f08dd0a4d}, !- Handle
  {079e5358-a672-4b09-b23d-c33f6a6f7f22}, !- Source Object
  3,                                      !- Outlet Port
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8b008078-33d2-4aca-b0bf-9ee499cfe3bf}, !- Handle
  Water Use Connections 14,               !- Name
  {084daf9e-8ec6-4ee1-9e98-62b0b9ad18ac}, !- Inlet Node Name
  {30c7dd57-315e-4458-b0e8-dbdc1fb57479}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e1e0d88-2dea-4189-bc58-cd3756a8a9c5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8c2ce0a5-084c-4db8-a57a-9fdce748875f}, !- Handle
  Office_top_3 Service Water Use Def 0.07gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.37489240527037e-06,                   !- Peak Flow Rate {m3/s}
  {53c6d28b-d757-45aa-914c-bcf19678f7bb}, !- Target Temperature Schedule Name
  {5b20614a-630e-4e43-a3f9-d761b6982f05}, !- Sensible Fraction Schedule Name
  {3c6bc00a-bb67-4091-aa35-a25053630e9c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5e1e0d88-2dea-4189-bc58-cd3756a8a9c5}, !- Handle
  Office_top_3 Service Water Use 0.07gpm, !- Name
  {8c2ce0a5-084c-4db8-a57a-9fdce748875f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2df4bc17-f5cd-44dd-864b-877f4ffb1dff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {495cffe0-fe69-4677-afc0-9cef8d03b9a8}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {aee8873e-cbb4-4c8f-9171-127b2bfe7bf9}, !- Inlet Port
  {084daf9e-8ec6-4ee1-9e98-62b0b9ad18ac}; !- Outlet Port

OS:Connection,
  {aee8873e-cbb4-4c8f-9171-127b2bfe7bf9}, !- Handle
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Source Object
  17,                                     !- Outlet Port
  {495cffe0-fe69-4677-afc0-9cef8d03b9a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abc607fa-182e-4313-b81e-cb1662165ae0}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {30c7dd57-315e-4458-b0e8-dbdc1fb57479}, !- Inlet Port
  {49c7c82d-1b7c-467e-a52a-be0876bd8357}; !- Outlet Port

OS:Connection,
  {084daf9e-8ec6-4ee1-9e98-62b0b9ad18ac}, !- Handle
  {495cffe0-fe69-4677-afc0-9cef8d03b9a8}, !- Source Object
  3,                                      !- Outlet Port
  {8b008078-33d2-4aca-b0bf-9ee499cfe3bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c7dd57-315e-4458-b0e8-dbdc1fb57479}, !- Handle
  {8b008078-33d2-4aca-b0bf-9ee499cfe3bf}, !- Source Object
  3,                                      !- Outlet Port
  {abc607fa-182e-4313-b81e-cb1662165ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49c7c82d-1b7c-467e-a52a-be0876bd8357}, !- Handle
  {abc607fa-182e-4313-b81e-cb1662165ae0}, !- Source Object
  3,                                      !- Outlet Port
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {841e6f38-65da-49fb-81ee-579736966c92}, !- Handle
  Water Use Connections 15,               !- Name
  {a1c05f2d-d510-4095-b9f8-f999d9c6d5d2}, !- Inlet Node Name
  {4b0f2f86-c02f-4587-ab75-f1f9e1eacbfe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {57d9b9bf-1388-4fe6-a7c7-cb4c6a962fa6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dc808dc9-10a2-4355-a6ac-861761f058e6}, !- Handle
  Office_top_4 Service Water Use Def 0.05gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.12492314662169e-06,                   !- Peak Flow Rate {m3/s}
  {53c6d28b-d757-45aa-914c-bcf19678f7bb}, !- Target Temperature Schedule Name
  {5b20614a-630e-4e43-a3f9-d761b6982f05}, !- Sensible Fraction Schedule Name
  {3c6bc00a-bb67-4091-aa35-a25053630e9c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {57d9b9bf-1388-4fe6-a7c7-cb4c6a962fa6}, !- Handle
  Office_top_4 Service Water Use 0.05gpm, !- Name
  {dc808dc9-10a2-4355-a6ac-861761f058e6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2df4bc17-f5cd-44dd-864b-877f4ffb1dff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5add4fd3-ef8f-45fd-b939-4f70887453df}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {30bb60f3-bc7f-4258-be49-be818c1813f8}, !- Inlet Port
  {a1c05f2d-d510-4095-b9f8-f999d9c6d5d2}; !- Outlet Port

OS:Connection,
  {30bb60f3-bc7f-4258-be49-be818c1813f8}, !- Handle
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Source Object
  18,                                     !- Outlet Port
  {5add4fd3-ef8f-45fd-b939-4f70887453df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {151e4aed-4b97-4d6d-bd7e-8f0cba24512a}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {4b0f2f86-c02f-4587-ab75-f1f9e1eacbfe}, !- Inlet Port
  {78d28578-7dd8-4923-8c7f-a22345fa5d42}; !- Outlet Port

OS:Connection,
  {a1c05f2d-d510-4095-b9f8-f999d9c6d5d2}, !- Handle
  {5add4fd3-ef8f-45fd-b939-4f70887453df}, !- Source Object
  3,                                      !- Outlet Port
  {841e6f38-65da-49fb-81ee-579736966c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b0f2f86-c02f-4587-ab75-f1f9e1eacbfe}, !- Handle
  {841e6f38-65da-49fb-81ee-579736966c92}, !- Source Object
  3,                                      !- Outlet Port
  {151e4aed-4b97-4d6d-bd7e-8f0cba24512a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78d28578-7dd8-4923-8c7f-a22345fa5d42}, !- Handle
  {151e4aed-4b97-4d6d-bd7e-8f0cba24512a}, !- Source Object
  3,                                      !- Outlet Port
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9e5842c7-7667-42c6-8781-7ea544eb6fa0}, !- Handle
  Water Use Connections 16,               !- Name
  {f6d2b752-2182-42a4-9ed2-aa5f8762922c}, !- Inlet Node Name
  {bbe19f3e-62a0-4fd1-9caf-63286eebf089}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {83673627-9a41-4873-8503-0138d6d2ec05}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {802390b4-3764-4839-949a-4213793cad01}, !- Handle
  Lab_bot_open Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.74791459479832e-06,                   !- Peak Flow Rate {m3/s}
  {53c6d28b-d757-45aa-914c-bcf19678f7bb}, !- Target Temperature Schedule Name
  {5b20614a-630e-4e43-a3f9-d761b6982f05}, !- Sensible Fraction Schedule Name
  {3c6bc00a-bb67-4091-aa35-a25053630e9c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {83673627-9a41-4873-8503-0138d6d2ec05}, !- Handle
  Lab_bot_open Service Water Use 0.12gpm, !- Name
  {802390b4-3764-4839-949a-4213793cad01}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {026dea44-17a8-4ff7-aa98-42a929462210}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4eb44208-5cdf-43c4-983a-1df3d3207c53}, !- Handle
  Water Use Connections 16 Inlet Water Node, !- Name
  {8a72434e-b2ea-4311-a930-f54957355185}, !- Inlet Port
  {f6d2b752-2182-42a4-9ed2-aa5f8762922c}; !- Outlet Port

OS:Connection,
  {8a72434e-b2ea-4311-a930-f54957355185}, !- Handle
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Source Object
  19,                                     !- Outlet Port
  {4eb44208-5cdf-43c4-983a-1df3d3207c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aad3986f-498f-40c8-8aa5-d2cce765cd5e}, !- Handle
  Water Use Connections 16 Outlet Water Node, !- Name
  {bbe19f3e-62a0-4fd1-9caf-63286eebf089}, !- Inlet Port
  {9055a79a-34ec-456e-b625-f300253ba5af}; !- Outlet Port

OS:Connection,
  {f6d2b752-2182-42a4-9ed2-aa5f8762922c}, !- Handle
  {4eb44208-5cdf-43c4-983a-1df3d3207c53}, !- Source Object
  3,                                      !- Outlet Port
  {9e5842c7-7667-42c6-8781-7ea544eb6fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe19f3e-62a0-4fd1-9caf-63286eebf089}, !- Handle
  {9e5842c7-7667-42c6-8781-7ea544eb6fa0}, !- Source Object
  3,                                      !- Outlet Port
  {aad3986f-498f-40c8-8aa5-d2cce765cd5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9055a79a-34ec-456e-b625-f300253ba5af}, !- Handle
  {aad3986f-498f-40c8-8aa5-d2cce765cd5e}, !- Source Object
  3,                                      !- Outlet Port
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7b689594-7027-42ab-aa69-7bd430039084}, !- Handle
  Water Use Connections 17,               !- Name
  {7c7bf62d-e111-42ea-a59b-580cd6856dac}, !- Inlet Node Name
  {12074840-508c-4284-90b6-b3686a5e99dd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e9c59e0c-57d6-46ec-b3da-6d9947c5baf0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {72b93454-fa5d-4be3-94fa-e388ec96515d}, !- Handle
  Lab_mid_open Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.74791459472327e-06,                   !- Peak Flow Rate {m3/s}
  {53c6d28b-d757-45aa-914c-bcf19678f7bb}, !- Target Temperature Schedule Name
  {5b20614a-630e-4e43-a3f9-d761b6982f05}, !- Sensible Fraction Schedule Name
  {3c6bc00a-bb67-4091-aa35-a25053630e9c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e9c59e0c-57d6-46ec-b3da-6d9947c5baf0}, !- Handle
  Lab_mid_open Service Water Use 0.12gpm, !- Name
  {72b93454-fa5d-4be3-94fa-e388ec96515d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {026dea44-17a8-4ff7-aa98-42a929462210}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {90d6ed03-dd97-4a6b-a3b1-49fa50ca6f13}, !- Handle
  Water Use Connections 17 Inlet Water Node, !- Name
  {c0f8f4f1-f8b0-459f-b1eb-8296db53efc9}, !- Inlet Port
  {7c7bf62d-e111-42ea-a59b-580cd6856dac}; !- Outlet Port

OS:Connection,
  {c0f8f4f1-f8b0-459f-b1eb-8296db53efc9}, !- Handle
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Source Object
  20,                                     !- Outlet Port
  {90d6ed03-dd97-4a6b-a3b1-49fa50ca6f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6690d26f-02d2-44d1-ac69-63b6df0316f4}, !- Handle
  Water Use Connections 17 Outlet Water Node, !- Name
  {12074840-508c-4284-90b6-b3686a5e99dd}, !- Inlet Port
  {655eee43-bd21-43a2-9a7c-50effe9b7705}; !- Outlet Port

OS:Connection,
  {7c7bf62d-e111-42ea-a59b-580cd6856dac}, !- Handle
  {90d6ed03-dd97-4a6b-a3b1-49fa50ca6f13}, !- Source Object
  3,                                      !- Outlet Port
  {7b689594-7027-42ab-aa69-7bd430039084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12074840-508c-4284-90b6-b3686a5e99dd}, !- Handle
  {7b689594-7027-42ab-aa69-7bd430039084}, !- Source Object
  3,                                      !- Outlet Port
  {6690d26f-02d2-44d1-ac69-63b6df0316f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {655eee43-bd21-43a2-9a7c-50effe9b7705}, !- Handle
  {6690d26f-02d2-44d1-ac69-63b6df0316f4}, !- Source Object
  3,                                      !- Outlet Port
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {beb1ca77-d3f5-4306-ac0d-29d1ca6ae80f}, !- Handle
  Water Use Connections 18,               !- Name
  {9e80ec6a-7bc4-4302-b5d6-472f91d69469}, !- Inlet Node Name
  {538cc4f5-81bc-42f8-84e4-31089e1d36bb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e73df994-0d49-41bd-81d8-543a1fe3dd4f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a023f504-c889-43fb-b964-8da48aaed7db}, !- Handle
  Lab_top_open Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.74791459472327e-06,                   !- Peak Flow Rate {m3/s}
  {53c6d28b-d757-45aa-914c-bcf19678f7bb}, !- Target Temperature Schedule Name
  {5b20614a-630e-4e43-a3f9-d761b6982f05}, !- Sensible Fraction Schedule Name
  {3c6bc00a-bb67-4091-aa35-a25053630e9c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e73df994-0d49-41bd-81d8-543a1fe3dd4f}, !- Handle
  Lab_top_open Service Water Use 0.12gpm, !- Name
  {a023f504-c889-43fb-b964-8da48aaed7db}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {026dea44-17a8-4ff7-aa98-42a929462210}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bce8469d-de89-48b8-972f-54ded93ed358}, !- Handle
  Water Use Connections 18 Inlet Water Node, !- Name
  {dc73436a-01e1-4d64-b1ad-7066827bead1}, !- Inlet Port
  {9e80ec6a-7bc4-4302-b5d6-472f91d69469}; !- Outlet Port

OS:Connection,
  {dc73436a-01e1-4d64-b1ad-7066827bead1}, !- Handle
  {e1d19a2d-f217-435a-babe-94a92e7f58b1}, !- Source Object
  21,                                     !- Outlet Port
  {bce8469d-de89-48b8-972f-54ded93ed358}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {827dfe98-1178-4e13-8b9a-4e4bc04033c7}, !- Handle
  Water Use Connections 18 Outlet Water Node, !- Name
  {538cc4f5-81bc-42f8-84e4-31089e1d36bb}, !- Inlet Port
  {a3913d0c-881e-4dc1-a213-94bf55fe31c2}; !- Outlet Port

OS:Connection,
  {9e80ec6a-7bc4-4302-b5d6-472f91d69469}, !- Handle
  {bce8469d-de89-48b8-972f-54ded93ed358}, !- Source Object
  3,                                      !- Outlet Port
  {beb1ca77-d3f5-4306-ac0d-29d1ca6ae80f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {538cc4f5-81bc-42f8-84e4-31089e1d36bb}, !- Handle
  {beb1ca77-d3f5-4306-ac0d-29d1ca6ae80f}, !- Source Object
  3,                                      !- Outlet Port
  {827dfe98-1178-4e13-8b9a-4e4bc04033c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3913d0c-881e-4dc1-a213-94bf55fe31c2}, !- Handle
  {827dfe98-1178-4e13-8b9a-4e4bc04033c7}, !- Source Object
  3,                                      !- Outlet Port
  {994cd92c-589f-4788-a320-c4616f76a70a}, !- Target Object
  21;                                     !- Inlet Port

OS:Site:GroundTemperature:FCfactorMethod,
  {bd8f09b9-5038-40b9-a046-056520d5e847}, !- Handle
  9.7,                                    !- January Ground Temperature {C}
  6,                                      !- February Ground Temperature {C}
  -2.2,                                   !- March Ground Temperature {C}
  -3.4,                                   !- April Ground Temperature {C}
  -4.2,                                   !- May Ground Temperature {C}
  2.7,                                    !- June Ground Temperature {C}
  7.5,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  18.6,                                   !- September Ground Temperature {C}
  22,                                     !- October Ground Temperature {C}
  20.7,                                   !- November Ground Temperature {C}
  16.5;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {932e0e28-b24d-400c-abe1-ca1e1e90e4aa}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {ca96a5df-2651-47cf-b086-76f29b315d8d}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {974d4db9-8231-4129-be64-919eea8e5f80}, !- Handle
  SYS12ZonePVAVHtgSch0,                   !- Name
  {47bfde9d-ca94-47a9-9311-e65b3225a9a7}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {4ca25326-13fa-459d-86a8-3bd7adc36ceb}, !- Handle
  SYS12ZonePVAVClgSch0,                   !- Name
  {89409f67-404a-46a9-b23e-94e30304cee3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {2c99871a-ebe7-4d8b-a06b-faaf27b776cd}, !- Handle
  SYS12ZonePVAVOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ca96a5df-2651-47cf-b086-76f29b315d8d}<23.9 && {ca96a5df-2651-47cf-b086-76f29b315d8d}>1.7, !- Program Line 1
  SET {4ca25326-13fa-459d-86a8-3bd7adc36ceb} = 29.4, !- Program Line 2
  SET {974d4db9-8231-4129-be64-919eea8e5f80} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ca96a5df-2651-47cf-b086-76f29b315d8d}<23.9 && {ca96a5df-2651-47cf-b086-76f29b315d8d}>1.7, !- Program Line 4
  SET {4ca25326-13fa-459d-86a8-3bd7adc36ceb} = 29.4, !- Program Line 5
  SET {974d4db9-8231-4129-be64-919eea8e5f80} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ca96a5df-2651-47cf-b086-76f29b315d8d}<23.9 && {ca96a5df-2651-47cf-b086-76f29b315d8d}>1.7, !- Program Line 7
  SET {4ca25326-13fa-459d-86a8-3bd7adc36ceb} = 29.4, !- Program Line 8
  SET {974d4db9-8231-4129-be64-919eea8e5f80} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ca96a5df-2651-47cf-b086-76f29b315d8d}<23.9 && {ca96a5df-2651-47cf-b086-76f29b315d8d}>1.7, !- Program Line 10
  SET {4ca25326-13fa-459d-86a8-3bd7adc36ceb} = 29.4, !- Program Line 11
  SET {974d4db9-8231-4129-be64-919eea8e5f80} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {4ca25326-13fa-459d-86a8-3bd7adc36ceb} = NULL, !- Program Line 14
  SET {974d4db9-8231-4129-be64-919eea8e5f80} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {8d5bf8a0-f277-4652-a995-2132faf2a6c5}, !- Handle
  SYS12ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {2c99871a-ebe7-4d8b-a06b-faaf27b776cd}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9ccd52e2-5e08-4a1e-b429-a0a8af23f0e8}, !- Handle
  Lab PVAV All OA ERV,                    !- Name
  {3957c6a4-61df-483b-9cc5-8e4f78dd9726}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c486f38f-cf0d-4f25-a687-edec1196e3b7}, !- Supply Air Inlet Node
  {e9ca817f-3abb-49a3-bc9d-3a4100b67b8f}, !- Supply Air Outlet Node
  {41281cd2-d90d-4db9-931b-656c81f0fb2d}, !- Exhaust Air Inlet Node
  {22b49878-ba38-4b94-bb90-696a8fd81af0}, !- Exhaust Air Outlet Node
  21781.2908966583,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3f821a23-2f09-4168-a8f9-a63da0aa4049}, !- Handle
  Lab PVAV All OA ERV Primary Outlet Air Node, !- Name
  {e9ca817f-3abb-49a3-bc9d-3a4100b67b8f}, !- Inlet Port
  {88f15c85-c9b5-4d83-a26c-28e19b954f77}; !- Outlet Port

OS:Connection,
  {c486f38f-cf0d-4f25-a687-edec1196e3b7}, !- Handle
  {0a0c5354-232a-4bbf-a09c-cca77818afcc}, !- Source Object
  3,                                      !- Outlet Port
  {9ccd52e2-5e08-4a1e-b429-a0a8af23f0e8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e9ca817f-3abb-49a3-bc9d-3a4100b67b8f}, !- Handle
  {9ccd52e2-5e08-4a1e-b429-a0a8af23f0e8}, !- Source Object
  13,                                     !- Outlet Port
  {3f821a23-2f09-4168-a8f9-a63da0aa4049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88f15c85-c9b5-4d83-a26c-28e19b954f77}, !- Handle
  {3f821a23-2f09-4168-a8f9-a63da0aa4049}, !- Source Object
  3,                                      !- Outlet Port
  {4a7245df-811b-4e3a-bbcc-fdaea70a97ad}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ae432dd2-bfd3-421f-bed2-409cef071a4e}, !- Handle
  Lab PVAV All OA ERV Secondary Inlet Air Node, !- Name
  {eee197df-7590-436f-85be-d4c0551b675f}, !- Inlet Port
  {41281cd2-d90d-4db9-931b-656c81f0fb2d}; !- Outlet Port

OS:Connection,
  {eee197df-7590-436f-85be-d4c0551b675f}, !- Handle
  {4a7245df-811b-4e3a-bbcc-fdaea70a97ad}, !- Source Object
  7,                                      !- Outlet Port
  {ae432dd2-bfd3-421f-bed2-409cef071a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41281cd2-d90d-4db9-931b-656c81f0fb2d}, !- Handle
  {ae432dd2-bfd3-421f-bed2-409cef071a4e}, !- Source Object
  3,                                      !- Outlet Port
  {9ccd52e2-5e08-4a1e-b429-a0a8af23f0e8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {22b49878-ba38-4b94-bb90-696a8fd81af0}, !- Handle
  {9ccd52e2-5e08-4a1e-b429-a0a8af23f0e8}, !- Source Object
  15,                                     !- Outlet Port
  {404b57e4-e232-4827-8132-97a02e7f31d6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {776a7b48-a78d-4a0e-9e37-6d629317a043}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {53161095-9299-4dad-a700-4dbd9b30de05}, !- Reference Setpoint Node Name
  {53161095-9299-4dad-a700-4dbd9b30de05}, !- Mixed Air Stream Node Name
  {0a0c5354-232a-4bbf-a09c-cca77818afcc}, !- Outdoor Air Stream Node Name
  {4c50a145-82d7-4a9a-bcaa-9f665ea6cba4}, !- Return Air Stream Node Name
  {3f821a23-2f09-4168-a8f9-a63da0aa4049}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {f85a42e6-192d-486e-925f-f1601c1e9b30}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4670451e-aad6-4ec2-b434-9dc64f199f55}, !- Handle
  LabPVAVAllOAHtgSch0,                    !- Name
  {fdcf0f8e-d83b-460d-8d29-06c2cbca99f5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {27604154-c9bf-4310-8e78-9eeff16604eb}, !- Handle
  LabPVAVAllOAClgSch0,                    !- Name
  {41f49144-6153-48ee-8223-f4698f0b8b7e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {97547fe5-7aed-4235-b6a2-7ee7a1af02c2}, !- Handle
  LabPVAVAllOAOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {f85a42e6-192d-486e-925f-f1601c1e9b30}<23.9 && {f85a42e6-192d-486e-925f-f1601c1e9b30}>1.7, !- Program Line 1
  SET {27604154-c9bf-4310-8e78-9eeff16604eb} = 29.4, !- Program Line 2
  SET {4670451e-aad6-4ec2-b434-9dc64f199f55} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {f85a42e6-192d-486e-925f-f1601c1e9b30}<23.9 && {f85a42e6-192d-486e-925f-f1601c1e9b30}>1.7, !- Program Line 4
  SET {27604154-c9bf-4310-8e78-9eeff16604eb} = 29.4, !- Program Line 5
  SET {4670451e-aad6-4ec2-b434-9dc64f199f55} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {f85a42e6-192d-486e-925f-f1601c1e9b30}<23.9 && {f85a42e6-192d-486e-925f-f1601c1e9b30}>1.7, !- Program Line 7
  SET {27604154-c9bf-4310-8e78-9eeff16604eb} = 29.4, !- Program Line 8
  SET {4670451e-aad6-4ec2-b434-9dc64f199f55} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {f85a42e6-192d-486e-925f-f1601c1e9b30}<23.9 && {f85a42e6-192d-486e-925f-f1601c1e9b30}>1.7, !- Program Line 10
  SET {27604154-c9bf-4310-8e78-9eeff16604eb} = 29.4, !- Program Line 11
  SET {4670451e-aad6-4ec2-b434-9dc64f199f55} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {27604154-c9bf-4310-8e78-9eeff16604eb} = NULL, !- Program Line 14
  SET {4670451e-aad6-4ec2-b434-9dc64f199f55} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {acc40741-f946-4887-b7ca-384864ce40f6}, !- Handle
  LabPVAVAllOAOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {97547fe5-7aed-4235-b6a2-7ee7a1af02c2}; !- Program Name 1

OS:Curve:Biquadratic,
  {72150f39-a5fb-4af2-8a3a-5b10324b5e61}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {63d093b6-d9d3-455c-ba3e-a4eedee04697}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4bb73a6d-4c5d-4a9c-9ac7-af1022f81003}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {f92a2961-a11a-4722-a8fd-02bc5693e8f1}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {900b799d-abbe-4360-9510-f5755c184247}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {160a8f48-bb5a-4911-af76-f3339f7db41a}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {4deeca46-ca9c-44af-98b5-4fac59b3afdd}, !- Handle
  {dab9aeac-1a9f-4346-bcd7-468398fe43f1}; !- Object Name

