  {67d92f59-551e-4cbb-b3f3-4c4f43de7090}, !- Clothing Insulation Schedule Name
  {65497ab2-c28e-4b21-9dd5-152639074f33}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4b045aa0-2136-429a-9293-0bba69584f21}, !- Handle
  Outpatient ProcedureRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.8680912917381,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {dc5af954-096a-4e6d-9351-b02b363a2d3e}, !- Handle
  Outpatient ProcedureRoom Lights,        !- Name
  {4b045aa0-2136-429a-9293-0bba69584f21}, !- Lights Definition Name
  {a47f1c91-727a-4a3c-9a11-a6c4ff73b9f1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {35b0d9e0-50c7-4359-ab50-33aa2f798726}, !- Handle
  {4b045aa0-2136-429a-9293-0bba69584f21}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {3a2dec1c-6a4e-4c41-a9cd-4132cb6eac72}, !- Handle
  Outpatient ProcedureRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4bf37aff-eb87-4fd1-86bb-5de996e119c8}, !- Handle
  Outpatient ProcedureRoom Elec Equip,    !- Name
  {3a2dec1c-6a4e-4c41-a9cd-4132cb6eac72}, !- Electric Equipment Definition Name
  {a47f1c91-727a-4a3c-9a11-a6c4ff73b9f1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c32b8562-21bf-40c8-bc41-da31f42a7378}, !- Handle
  Outpatient ProcedureRoom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.004064,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b85413fa-f757-437c-8524-e11aaccf4628}, !- Handle
  Outpatient ProcedureRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7029e60f-8856-4372-8ffc-747351caf78d}, !- Number of People Schedule Name
  {7f3d7cda-3dac-414a-b865-cbca7abcd634}, !- People Activity Level Schedule Name
  {8ffc96bf-472b-494a-bb51-642224ce50c9}, !- Lighting Schedule Name
  {58b27593-7389-4b35-8053-528212db6aba}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03f7604f-660b-4248-a64a-d86efa36972b}, !- Handle
  Outpatient ProcedureRoom Thermostat,    !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {461e72a9-f70b-49e0-ac6d-370175fe9077}, !- Handle
  Outpatient Reception 1,                 !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {8b4cac0d-96df-4872-8a5a-6e4c22f4794c}, !- Handle
  Outpatient Reception People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.32259439518879,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {33a69850-d2cd-4626-887c-3758abde2c32}, !- Handle
  Outpatient Reception People,            !- Name
  {8b4cac0d-96df-4872-8a5a-6e4c22f4794c}, !- People Definition Name
  {654a2ba4-012f-4a52-8376-4ba70dd7195d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3bc1278e-842c-45a2-b15a-2b898465b315}, !- Work Efficiency Schedule Name
  {67d92f59-551e-4cbb-b3f3-4c4f43de7090}, !- Clothing Insulation Schedule Name
  {65497ab2-c28e-4b21-9dd5-152639074f33}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f60875b2-1772-4765-8ae3-302ffbc3bc31}, !- Handle
  Outpatient Reception Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0742552c-aaa9-4996-b2d9-d22b7bd5d4d2}, !- Handle
  Outpatient Reception Lights,            !- Name
  {f60875b2-1772-4765-8ae3-302ffbc3bc31}, !- Lights Definition Name
  {654a2ba4-012f-4a52-8376-4ba70dd7195d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {2d4ca5ca-a14f-474d-be50-a7ecf74047cf}, !- Handle
  {f60875b2-1772-4765-8ae3-302ffbc3bc31}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {8e13d6f7-d071-449b-90b4-2756d7ca91c3}, !- Handle
  Outpatient Reception Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {097ac9c4-d75a-4243-bfa7-54404990276d}, !- Handle
  Outpatient Reception Elec Equip,        !- Name
  {8e13d6f7-d071-449b-90b4-2756d7ca91c3}, !- Electric Equipment Definition Name
  {654a2ba4-012f-4a52-8376-4ba70dd7195d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a5015198-2a9e-46c3-bc80-bc4ea5e4bee5}, !- Handle
  Outpatient Reception Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7b44d6b5-c60c-4d68-80da-0fae553f9ec5}, !- Handle
  Outpatient Reception Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7029e60f-8856-4372-8ffc-747351caf78d}, !- Number of People Schedule Name
  {7f3d7cda-3dac-414a-b865-cbca7abcd634}, !- People Activity Level Schedule Name
  {ae805a79-fd6f-4389-82ca-559df77d594e}, !- Lighting Schedule Name
  {58b27593-7389-4b35-8053-528212db6aba}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89d386e4-2455-4130-a066-4e912e8a0207}, !- Handle
  Outpatient Reception Thermostat,        !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b9f2a61b-e628-4dfb-8581-a8a757da196a}, !- Handle
  Outpatient Soil Work 1,                 !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {432624bc-1c26-4c73-b9eb-b7e0b5154c6f}, !- Handle
  Outpatient Soil Work People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {33b75a5c-d58c-4c76-aa8e-85d140714be5}, !- Handle
  Outpatient Soil Work People,            !- Name
  {432624bc-1c26-4c73-b9eb-b7e0b5154c6f}, !- People Definition Name
  {86673a65-d0a1-4d25-9fd6-042c4c7b6486}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3bc1278e-842c-45a2-b15a-2b898465b315}, !- Work Efficiency Schedule Name
  {67d92f59-551e-4cbb-b3f3-4c4f43de7090}, !- Clothing Insulation Schedule Name
  {65497ab2-c28e-4b21-9dd5-152639074f33}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ed544a22-04b2-466b-bc54-e40894488929}, !- Handle
  Outpatient Soil Work Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.8680912917381,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {47312980-bcda-408b-b2b7-6309cc127c3d}, !- Handle
  Outpatient Soil Work Lights,            !- Name
  {ed544a22-04b2-466b-bc54-e40894488929}, !- Lights Definition Name
  {86673a65-d0a1-4d25-9fd6-042c4c7b6486}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {93f47c2e-c6e6-4f49-b209-428a953d8650}, !- Handle
  {ed544a22-04b2-466b-bc54-e40894488929}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {36b2debd-b47c-4159-83c5-3bd658aaba15}, !- Handle
  Outpatient Soil Work Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d94399ba-9f3e-469f-b03d-11f89fd956ba}, !- Handle
  Outpatient Soil Work Elec Equip,        !- Name
  {36b2debd-b47c-4159-83c5-3bd658aaba15}, !- Electric Equipment Definition Name
  {86673a65-d0a1-4d25-9fd6-042c4c7b6486}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {31557152-16f5-4872-9373-1f75289c24c3}, !- Handle
  Outpatient Soil Work Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5bf8921f-5b0c-4472-a37c-6ebb6b8d5d30}, !- Handle
  Outpatient Soil Work Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7029e60f-8856-4372-8ffc-747351caf78d}, !- Number of People Schedule Name
  {7f3d7cda-3dac-414a-b865-cbca7abcd634}, !- People Activity Level Schedule Name
  {8ffc96bf-472b-494a-bb51-642224ce50c9}, !- Lighting Schedule Name
  {58b27593-7389-4b35-8053-528212db6aba}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08245b4c-235a-42b9-a258-3b6e4c4e822e}, !- Handle
  Outpatient Soil Work Thermostat,        !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {37d14de9-0d99-4bb9-8311-5c51786af69a}, !- Handle
  Outpatient Stair 1,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {cf92767d-8bfc-4909-b450-f241d25edb28}, !- Handle
  Outpatient Stair Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {13267724-77a1-46e5-9857-b30210f76df7}, !- Handle
  Outpatient Stair Lights,                !- Name
  {cf92767d-8bfc-4909-b450-f241d25edb28}, !- Lights Definition Name
  {aed44f0f-e425-4fed-b3c4-f0529241525b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {db11e66b-2026-47d3-b75d-85facdf50bd9}, !- Handle
  {cf92767d-8bfc-4909-b450-f241d25edb28}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {7b2a6454-dc39-4cf8-ab1b-ed553eadb445}, !- Handle
  Outpatient Stair Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {15140cd1-f4c0-41ac-8b28-897585c7ae5b}, !- Handle
  Outpatient Stair Elec Equip,            !- Name
  {7b2a6454-dc39-4cf8-ab1b-ed553eadb445}, !- Electric Equipment Definition Name
  {aed44f0f-e425-4fed-b3c4-f0529241525b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d1b091a2-187c-4d11-aee7-9ff031e77bff}, !- Handle
  Outpatient Stair Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {55fbfd41-dbb7-4127-94b8-545df93b9018}, !- Handle
  Outpatient Stair Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7029e60f-8856-4372-8ffc-747351caf78d}, !- Number of People Schedule Name
  {7f3d7cda-3dac-414a-b865-cbca7abcd634}, !- People Activity Level Schedule Name
  {a18d7a55-2670-4c6d-8afd-4235aa6804da}, !- Lighting Schedule Name
  {33051a06-b390-435c-9564-5e71e2bec8c9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac59d9b9-e03a-4a88-b877-fb5c08b601e7}, !- Handle
  Outpatient Stair Thermostat,            !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ff90a505-57b8-4dce-a3fd-2c52688792ff}, !- Handle
  Outpatient Toilet 1,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {9bbf4f11-b6b6-4581-aafa-2c3eefac803a}, !- Handle
  Outpatient Toilet Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {85011dfb-da76-41cc-986c-3c9a9fe8e368}, !- Handle
  Outpatient Toilet Lights,               !- Name
  {9bbf4f11-b6b6-4581-aafa-2c3eefac803a}, !- Lights Definition Name
  {b132709a-8173-41dd-9578-06d851786540}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4c2e7dd9-9341-465c-9043-03edd08c3875}, !- Handle
  {9bbf4f11-b6b6-4581-aafa-2c3eefac803a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {513192e6-48a9-4f0d-8bba-adb20f4212bc}, !- Handle
  Outpatient Toilet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {35802c5c-a016-4885-a8ba-b9a6e249e23b}, !- Handle
  Outpatient Toilet Elec Equip,           !- Name
  {513192e6-48a9-4f0d-8bba-adb20f4212bc}, !- Electric Equipment Definition Name
  {b132709a-8173-41dd-9578-06d851786540}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d520a005-e04c-4ed3-9d1c-ae50ab204783}, !- Handle
  Outpatient Toilet Ventilation,          !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {70c89923-17a0-4c18-9166-bc2386d91a5c}, !- Handle
  Outpatient Toilet Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7029e60f-8856-4372-8ffc-747351caf78d}, !- Number of People Schedule Name
  {7f3d7cda-3dac-414a-b865-cbca7abcd634}, !- People Activity Level Schedule Name
  {ae805a79-fd6f-4389-82ca-559df77d594e}, !- Lighting Schedule Name
  {58b27593-7389-4b35-8053-528212db6aba}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08794d53-0af9-4567-86e0-75b68ee085de}, !- Handle
  Outpatient Toilet Thermostat,           !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7ddb8aa1-cf00-44c9-ac03-c10bf9932837}, !- Handle
  Outpatient Undeveloped 1,               !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {63ac0ab4-e9e6-4e5a-a395-866de2bc466f}, !- Handle
  Outpatient Undeveloped Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3bc7bde4-4160-4ff1-aa42-bc58f5d2cd6b}, !- Handle
  Outpatient Undeveloped Lights,          !- Name
  {63ac0ab4-e9e6-4e5a-a395-866de2bc466f}, !- Lights Definition Name
  {0a6cb648-784a-42f5-af7d-d58497fa8af7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {0e01bb85-7d8d-4857-8e1e-847a706d974c}, !- Handle
  {63ac0ab4-e9e6-4e5a-a395-866de2bc466f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {7ea1115b-5972-45ef-afb1-174ba2485582}, !- Handle
  Outpatient Undeveloped Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2633b688-5bdc-4bc9-b1c2-695285feb743}, !- Handle
  Outpatient Undeveloped Elec Equip,      !- Name
  {7ea1115b-5972-45ef-afb1-174ba2485582}, !- Electric Equipment Definition Name
  {0a6cb648-784a-42f5-af7d-d58497fa8af7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ce5abf72-2738-4efd-b61e-da15c4ed1676}, !- Handle
  Outpatient Undeveloped Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0d7d82ef-2a15-4478-b09f-ba584203bf26}, !- Handle
  Outpatient Undeveloped Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7029e60f-8856-4372-8ffc-747351caf78d}, !- Number of People Schedule Name
  {7f3d7cda-3dac-414a-b865-cbca7abcd634}, !- People Activity Level Schedule Name
  {81f52200-5fa5-42a6-a92f-b5b45fd29a0a}, !- Lighting Schedule Name
  {58b27593-7389-4b35-8053-528212db6aba}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07e9a3be-8337-4517-aab1-d5463a58529e}, !- Handle
  Outpatient Undeveloped Thermostat,      !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {c242b0c6-b3b2-45e7-8a60-9eded92f781c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cfb587a7-8da4-4659-94fb-2720261196ac}, !- Handle
  Outpatient Xray 1,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
  {83cb3076-f461-428b-a973-6b58e8af4865}, !- Handle
  Outpatient Xray People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ad434f2a-8c5c-42dd-b46f-c7d3a1acd77b}, !- Handle
  Outpatient Xray People,                 !- Name
  {83cb3076-f461-428b-a973-6b58e8af4865}, !- People Definition Name
  {b68d21f0-8029-42e1-89de-537f2ea1fd04}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3bc1278e-842c-45a2-b15a-2b898465b315}, !- Work Efficiency Schedule Name
  {67d92f59-551e-4cbb-b3f3-4c4f43de7090}, !- Clothing Insulation Schedule Name
  {65497ab2-c28e-4b21-9dd5-152639074f33}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8182fb2f-dd6c-4ed4-976e-181b72286226}, !- Handle
  Outpatient Xray Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.2535047292317,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {14bc2288-a37d-496e-a7ca-909d153de76b}, !- Handle
  Outpatient Xray Lights,                 !- Name
  {8182fb2f-dd6c-4ed4-976e-181b72286226}, !- Lights Definition Name
  {b68d21f0-8029-42e1-89de-537f2ea1fd04}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {efdf4348-c180-4aad-bb95-57669d316cbc}, !- Handle
  {8182fb2f-dd6c-4ed4-976e-181b72286226}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {dbac9c0d-54d4-4a16-a78c-0a018996180e}, !- Handle
  Outpatient Xray Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b23fae7a-7724-4915-bb52-9f929f116208}, !- Handle
  Outpatient Xray Elec Equip,             !- Name
  {dbac9c0d-54d4-4a16-a78c-0a018996180e}, !- Electric Equipment Definition Name
  {b68d21f0-8029-42e1-89de-537f2ea1fd04}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5373a748-fe6b-41fd-b22e-d817d3aad044}, !- Handle
  Outpatient Xray Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d035bbc9-5c92-49b2-88d2-3dcc3392bf90}, !- Handle
  Outpatient Xray Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7029e60f-8856-4372-8ffc-747351caf78d}, !- Number of People Schedule Name
  {7f3d7cda-3dac-414a-b865-cbca7abcd634}, !- People Activity Level Schedule Name
  {8ffc96bf-472b-494a-bb51-642224ce50c9}, !- Lighting Schedule Name
  {58b27593-7389-4b35-8053-528212db6aba}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a11b6916-88cf-4d32-991a-6255b9ffbda5}, !- Handle
  Outpatient Xray Thermostat,             !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {590d58f6-224e-4b3c-86de-da503bc5d1e6}, !- Handle
  Floor 1 Anesthesia Infiltration,        !- Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {833f0b55-1fae-4120-9bc3-c6a8a1874c53}, !- Handle
  Floor 1 Cafe Infiltration,              !- Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56e549f5-faa2-4b91-8c2e-829408fdba5f}, !- Handle
  Floor 1 Dressing Room Infiltration,     !- Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa3e7aff-76ed-4ca5-8b4f-1822f37a4618}, !- Handle
  Floor 1 Electrical Room Infiltration,   !- Name
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cf2d430f-93ad-43bd-bd13-604909588d51}, !- Handle
  Floor 1 Elevator Pump Room Infiltration, !- Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ff45301-958b-469c-a04a-45774d16db61}, !- Handle
  Floor 1 Lobby Infiltration,             !- Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90291449-f85e-41c5-8e97-e9d77686b871}, !- Handle
  Floor 1 Lobby Toilet Infiltration,      !- Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {45a5885a-2b3e-4005-a59d-b347276ac476}, !- Handle
  Floor 1 Locker Room Infiltration,       !- Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6474eb34-dca3-4f3f-ab2c-bd5334b258e7}, !- Handle
  Floor 1 Med Gas Infiltration,           !- Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004147379051,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc231c46-e177-4960-8d02-c5af84a8fc92}, !- Handle
  Floor 1 MRI Control Room Infiltration,  !- Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b21f3f4-0154-4929-9fd3-0c5a19650701}, !- Handle
  Floor 1 MRI Toilet Infiltration,        !- Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dcb1de7b-04d2-4518-863b-3aca25f69512}, !- Handle
  Floor 1 Operating Room 1 Infiltration,  !- Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f069928-4c97-4d18-b9b1-8af25caea468}, !- Handle
  Floor 1 Operating Room 2 Infiltration,  !- Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80a136bd-46de-4379-8146-0ea9b082ddb8}, !- Handle
  Floor 1 Pre-Op Room 1 Infiltration,     !- Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c18d888-4943-4c20-a682-399a693a3bbb}, !- Handle
  Floor 1 Pre-Op Toilet Infiltration,     !- Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d31cf35-0f39-44d9-8641-69fc6737118d}, !- Handle
  Floor 1 Procedure Room Infiltration,    !- Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef4937e9-ce7d-4227-abbb-d856cd0928ca}, !- Handle
  Floor 1 Reception Infiltration,         !- Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1dfb172a-a46a-4b57-9474-0c608833f59f}, !- Handle
  Floor 1 Recovery Room Infiltration,     !- Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e871e15-6743-4020-8b6e-bdc730f1e6c3}, !- Handle
  Floor 1 Scheduling Infiltration,        !- Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {64d4183a-9658-4da5-8ff2-004b62207934}, !- Handle
  Floor 1 Step Down Infiltration,         !- Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c67bd6c-3cf0-4edf-b318-d56c5cdf8dc5}, !- Handle
  Floor 1 Sterile Hall Infiltration,      !- Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9c32e56-026c-4e72-905a-5352a7a5b498}, !- Handle
  Floor 1 Storage Infiltration,           !- Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002315040229,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {044ca592-e18e-4acb-9acb-4f4cc35fe869}, !- Handle
  Floor 1 Sub-Sterile Infiltration,       !- Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5211066-9a50-4ea2-a89f-a4188474ce91}, !- Handle
  Floor 1 Utility Hall Infiltration,      !- Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003164296609,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {716e132f-de7e-4208-a585-b58712fd889e}, !- Handle
  Floor 1 Utility Room Infiltration,      !- Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d6faa5ef-aa63-4143-b9f1-0fbb7ea044aa}, !- Handle
  Floor 1 Vestibule Infiltration,         !- Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c69488c-fbd8-40cf-80c0-2dcb8e87a9e6}, !- Handle
  Floor 2 Conference Infiltration,        !- Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eec6fb31-345d-48f7-9ad9-e078aa87bc1d}, !- Handle
  Floor 2 Exam 1 Infiltration,            !- Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca148f35-6f91-41bd-90f9-3392456d8d80}, !- Handle
  Floor 2 Exam 2 Infiltration,            !- Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e8c6dc28-a270-40fd-b621-fe8500cd978e}, !- Handle
  Floor 2 Exam 3 Infiltration,            !- Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {619679b4-878d-48f9-8247-98b4700443d6}, !- Handle
  Floor 2 Exam 4 Infiltration,            !- Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac2eb6f4-8de4-45b8-bb52-b64ff669d96a}, !- Handle
  Floor 2 Exam 5 Infiltration,            !- Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7a8446f-af3a-4eb0-ad2d-398a2165631e}, !- Handle
  Floor 2 Exam 6 Infiltration,            !- Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {289dcd64-2c2c-4ed4-9aa8-761f31d80f16}, !- Handle
  Floor 2 Exam 7 Infiltration,            !- Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3560a36d-d978-4516-8179-fd6527bd732f}, !- Handle
  Floor 2 Exam 8 Infiltration,            !- Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19d8417e-9330-4a7c-ac44-382d8cfea581}, !- Handle
  Floor 2 Exam 9 Infiltration,            !- Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67a28016-de97-467a-8313-903429c1fe5c}, !- Handle
  Floor 2 Exam Hall 1 Infiltration,       !- Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b097880d-35cd-4b59-9de8-0b30fbcc57ff}, !- Handle
  Floor 2 Exam Hall 2 Infiltration,       !- Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bc95ec6c-cd30-4ff1-af5b-b72d3b0d848c}, !- Handle
  Floor 2 Exam Hall 3 Infiltration,       !- Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94efc2f2-42f9-4e54-9947-f321eed6eb92}, !- Handle
  Floor 2 Exam Hall 4 Infiltration,       !- Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {26b2fce5-e566-468c-b66b-5c30e93a4bce}, !- Handle
  Floor 2 Exam Hall 5 Infiltration,       !- Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc924642-aa87-4e3f-9f13-2b40ac7efe1c}, !- Handle
  Floor 2 Exam Hall 6 Infiltration,       !- Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0b5fb95d-aa6b-46fd-ada8-f8ada454d591}, !- Handle
  Floor 2 Janitor Infiltration,           !- Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b9456844-ff24-4e9d-942a-2e01ef3feddb}, !- Handle
  Floor 2 Office Infiltration,            !- Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f0b6aace-5b47-4054-8bac-268c416076f7}, !- Handle
  Floor 2 Reception Infiltration,         !- Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3d69c66d-aebb-4e04-81e4-cf0690e56df4}, !- Handle
  Floor 2 Reception Hall Infiltration,    !- Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3cd3bc7-51fb-46f1-9a15-5ba59cdd6ee7}, !- Handle
  Floor 2 Utility Infiltration,           !- Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e9d32237-b393-4dad-8c38-dfd086e05b48}, !- Handle
  Floor 2 Work Infiltration,              !- Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d73b49f-6a2e-4624-ba90-cc2548b2201d}, !- Handle
  Floor 2 Work Hall Infiltration,         !- Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f68ea11-dc71-48ba-89fc-c7c357afe4b5}, !- Handle
  Floor 2 Work Toilet Infiltration,       !- Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dcb10437-ebfb-48c9-9251-a3ee147161ff}, !- Handle
  Floor 3 Elevator Hall Infiltration,     !- Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.55681356e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {81bcf651-b355-4be0-889f-8ca415f97460}, !- Handle
  Floor 3 Janitor Infiltration,           !- Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004086625217,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1914f6be-07c0-4fd0-8355-434f718c989b}, !- Handle
  Floor 3 Lounge Infiltration,            !- Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001324589278,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {338806cf-7261-4029-8b7d-d44545dc359e}, !- Handle
  Floor 3 Lounge Toilet Infiltration,     !- Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002190666883,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2baaae9e-e509-47af-bbb0-8e16b616c384}, !- Handle
  Floor 3 Mechanical Infiltration,        !- Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002373222457,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2fb4f5b6-539e-4688-b914-91ece67ca170}, !- Handle
  Floor 3 Office Infiltration,            !- Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001116219037,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce1a4f59-13ed-4335-9467-1ad1b0b734e5}, !- Handle
  Floor 3 Office Hall Infiltration,       !- Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.8226402e-05,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d1d23b5-a166-4873-b558-d34cbb9d3cb9}, !- Handle
  Floor 3 Office Toilet Infiltration,     !- Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002997754682,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aff72eb2-11c1-4004-9923-8b5cbc94e965}, !- Handle
  Floor 3 Physical Therapy 1 Infiltration, !- Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002251801773,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28dc83e3-001d-41e1-900a-05eed62415c3}, !- Handle
  Floor 3 Undeveloped 1 Infiltration,     !- Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001372465999,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16af3af6-2b3d-4fcf-a3f4-7df0a5d95161}, !- Handle
  Floor 3 Undeveloped 2 Infiltration,     !- Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001863090527,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d69faef-b4d4-4809-a91c-c051efe413a1}, !- Handle
  Floor 3 Work Infiltration,              !- Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002373222457,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1fdce91d-4760-4973-89a4-418760ff7fe4}, !- Handle
  NE Stair Infiltration,                  !- Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004910115428,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96c9af7c-cbd1-4a9a-92fb-eefa6c32983d}, !- Handle
  NW Elevator Infiltration,               !- Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004856362585,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {085d6a88-c539-48cf-86fd-a508be729bef}, !- Handle
  NW Stair Infiltration,                  !- Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004910115428,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea3d953d-1037-4be9-a562-ebfc39993e28}, !- Handle
  SW Stair Infiltration,                  !- Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space or SpaceType Name
  {2b6f76f3-c15d-42c7-9c22-e441643ab819}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004910115428,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {aaac30b8-73ca-4e91-905d-a89636773ba8}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {e8b53304-3bff-4936-a5fb-647cadec1738}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {57aa78bc-2372-4849-a816-6c961cda9727}, !- Handle
  Floor 1 Anesthesia ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d77ae46f-a9ab-453b-b773-d0e844252fc6}, !- Zone Air Inlet Port List
  {90b71831-3638-4580-9226-b65378b6d507}, !- Zone Air Exhaust Port List
  {c685c58b-a519-4d4e-8a27-019affe82fa4}, !- Zone Air Node Name
  {a9363284-d572-4377-a6aa-198a84fed207}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b2c12f1c-04bd-49f8-9b1e-ece0a09d0b6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2b6bb01-cd6e-4dd4-9111-a0a18b632774}, !- Handle
  Floor 1 Anesthesia ZN Zone Air Node,    !- Name
  {c685c58b-a519-4d4e-8a27-019affe82fa4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c685c58b-a519-4d4e-8a27-019affe82fa4}, !- Handle
  {57aa78bc-2372-4849-a816-6c961cda9727}, !- Source Object
  11,                                     !- Outlet Port
  {c2b6bb01-cd6e-4dd4-9111-a0a18b632774}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d77ae46f-a9ab-453b-b773-d0e844252fc6}, !- Handle
  {57aa78bc-2372-4849-a816-6c961cda9727}, !- HVAC Component
  {bd9d1b2a-691c-4ca3-bd96-1532612963fb}; !- Port 1

OS:PortList,
  {90b71831-3638-4580-9226-b65378b6d507}, !- Handle
  {57aa78bc-2372-4849-a816-6c961cda9727}, !- HVAC Component
  {6cc07e68-d543-475c-9c79-3c00cb68a761}; !- Port 1

OS:PortList,
  {a9363284-d572-4377-a6aa-198a84fed207}, !- Handle
  {57aa78bc-2372-4849-a816-6c961cda9727}, !- HVAC Component
  {2c3d819c-d5ee-4d88-9a2d-39ad8f258908}; !- Port 1

OS:Sizing:Zone,
  {cea5a2cd-9e44-43a7-8a84-77fad418b5ce}, !- Handle
  {57aa78bc-2372-4849-a816-6c961cda9727}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00677333333333333,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5b1e51ac-69db-418f-bf71-9b48f082b1c9}, !- Handle
  Floor 1 Anesthesia ZN Zone HVAC Equipment List, !- Name
  {57aa78bc-2372-4849-a816-6c961cda9727}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d09956bf-4ec9-420a-b65d-cd1aa0785819}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {db9d484f-da15-4f80-81e7-bebea8dd171e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b2c12f1c-04bd-49f8-9b1e-ece0a09d0b6e}, !- Handle
  Outpatient Anesthesia Thermostat 1,     !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a4aaac19-99dc-4586-872e-f2491c73effd}, !- Handle
  Floor 1 Bio Haz ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5b6c780-8bd6-4d93-93f8-c17a4d4a02cf}, !- Zone Air Inlet Port List
  {3792168f-bd7b-467a-9483-b31086bb9cb7}, !- Zone Air Exhaust Port List
  {a9ef740c-44f3-41bd-a7f9-cb757d97b275}, !- Zone Air Node Name
  {dd58e41d-8df4-46a4-8ac9-c084b1fdd4a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df91aeaf-5f83-4097-8ebe-8a08bb872381}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0bff29ee-71a1-4e80-984b-a5a08d5c9461}, !- Handle
  Floor 1 Bio Haz ZN Zone Air Node,       !- Name
  {a9ef740c-44f3-41bd-a7f9-cb757d97b275}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9ef740c-44f3-41bd-a7f9-cb757d97b275}, !- Handle
  {a4aaac19-99dc-4586-872e-f2491c73effd}, !- Source Object
  11,                                     !- Outlet Port
  {0bff29ee-71a1-4e80-984b-a5a08d5c9461}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5b6c780-8bd6-4d93-93f8-c17a4d4a02cf}, !- Handle
  {a4aaac19-99dc-4586-872e-f2491c73effd}, !- HVAC Component
  {90b20007-e8cb-4439-8250-aa929079160c}; !- Port 1

OS:PortList,
  {3792168f-bd7b-467a-9483-b31086bb9cb7}, !- Handle
  {a4aaac19-99dc-4586-872e-f2491c73effd}; !- HVAC Component

OS:PortList,
  {dd58e41d-8df4-46a4-8ac9-c084b1fdd4a3}, !- Handle
  {a4aaac19-99dc-4586-872e-f2491c73effd}, !- HVAC Component
  {f744ecbf-07c2-4fa0-86e7-6a2c5f92aab7}; !- Port 1

OS:Sizing:Zone,
  {b894e293-82f7-4173-90bb-d010d3ec767a}, !- Handle
  {a4aaac19-99dc-4586-872e-f2491c73effd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {feace356-ca6c-4824-8608-f973502f5529}, !- Handle
  Floor 1 Bio Haz ZN Zone HVAC Equipment List, !- Name
  {a4aaac19-99dc-4586-872e-f2491c73effd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e196341-c4f9-4279-8f68-dee9ff8bd9c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {df91aeaf-5f83-4097-8ebe-8a08bb872381}, !- Handle
  Outpatient BioHazard Thermostat 1,      !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {92f245a4-96f3-4639-b98e-6fef24e377b8}, !- Handle
  Floor 1 Cafe ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d45b20d7-60e1-4ed4-abba-d5af5120cc83}, !- Zone Air Inlet Port List
  {ce05c436-bbd4-4f9a-8c7c-72be57cecb5f}, !- Zone Air Exhaust Port List
  {63b0271c-d40a-4be2-91db-cdb64c9cc953}, !- Zone Air Node Name
  {943e556e-ad7c-43da-bf52-25db276fd1eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f87296d3-95ca-409f-aac4-e4d30efe491a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7f9dc45-3d68-4389-85cf-95af470564f9}, !- Handle
  Floor 1 Cafe ZN Zone Air Node,          !- Name
  {63b0271c-d40a-4be2-91db-cdb64c9cc953}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63b0271c-d40a-4be2-91db-cdb64c9cc953}, !- Handle
  {92f245a4-96f3-4639-b98e-6fef24e377b8}, !- Source Object
  11,                                     !- Outlet Port
  {b7f9dc45-3d68-4389-85cf-95af470564f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d45b20d7-60e1-4ed4-abba-d5af5120cc83}, !- Handle
  {92f245a4-96f3-4639-b98e-6fef24e377b8}, !- HVAC Component
  {bd55ffcc-9ddb-4ee7-a070-1f1cb0a58b7c}; !- Port 1

OS:PortList,
  {ce05c436-bbd4-4f9a-8c7c-72be57cecb5f}, !- Handle
  {92f245a4-96f3-4639-b98e-6fef24e377b8}; !- HVAC Component

OS:PortList,
  {943e556e-ad7c-43da-bf52-25db276fd1eb}, !- Handle
  {92f245a4-96f3-4639-b98e-6fef24e377b8}, !- HVAC Component
  {41b5249f-007d-457c-920d-b8a8f3a83f46}; !- Port 1

OS:Sizing:Zone,
  {ec9f92e6-8a5f-4629-8505-ca23affc2c10}, !- Handle
  {92f245a4-96f3-4639-b98e-6fef24e377b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bf1af8b1-3dcd-4789-bf5d-01c26f912b6d}, !- Handle
  Floor 1 Cafe ZN Zone HVAC Equipment List, !- Name
  {92f245a4-96f3-4639-b98e-6fef24e377b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e0888e68-b362-4889-ade5-f31d24effbc6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f87296d3-95ca-409f-aac4-e4d30efe491a}, !- Handle
  Outpatient Cafe Thermostat 1,           !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {411b9f84-16f0-4135-bb58-ce9c29886d7b}, !- Handle
  Floor 1 Clean ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2de89a1a-a17c-4ed4-b1b3-d02c44bd2a7c}, !- Zone Air Inlet Port List
  {ccf53b0c-2251-4ce0-b23e-7e3bcb55a0fa}, !- Zone Air Exhaust Port List
  {64bd42c7-167b-454d-a210-293537ab7819}, !- Zone Air Node Name
  {39b5aab6-e5e0-4d4f-b42a-a969a4bf8b82}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f94ae57b-7b9e-417b-9be3-e8015caf465b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65c7e23b-6c52-44e7-a0f7-9f12e7696327}, !- Handle
  Floor 1 Clean ZN Zone Air Node,         !- Name
  {64bd42c7-167b-454d-a210-293537ab7819}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64bd42c7-167b-454d-a210-293537ab7819}, !- Handle
  {411b9f84-16f0-4135-bb58-ce9c29886d7b}, !- Source Object
  11,                                     !- Outlet Port
  {65c7e23b-6c52-44e7-a0f7-9f12e7696327}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2de89a1a-a17c-4ed4-b1b3-d02c44bd2a7c}, !- Handle
  {411b9f84-16f0-4135-bb58-ce9c29886d7b}, !- HVAC Component
  {943319c5-b05d-4624-b350-bdf2106cc28c}; !- Port 1

OS:PortList,
  {ccf53b0c-2251-4ce0-b23e-7e3bcb55a0fa}, !- Handle
  {411b9f84-16f0-4135-bb58-ce9c29886d7b}; !- HVAC Component

OS:PortList,
  {39b5aab6-e5e0-4d4f-b42a-a969a4bf8b82}, !- Handle
  {411b9f84-16f0-4135-bb58-ce9c29886d7b}, !- HVAC Component
  {9e350a52-e164-461e-a898-bde770627255}; !- Port 1

OS:Sizing:Zone,
  {e9b1b335-cd28-4277-a6b8-8a550c5f776f}, !- Handle
  {411b9f84-16f0-4135-bb58-ce9c29886d7b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00338666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {78e67072-3df5-4b31-88b4-efceeaf3a40e}, !- Handle
  Floor 1 Clean ZN Zone HVAC Equipment List, !- Name
  {411b9f84-16f0-4135-bb58-ce9c29886d7b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76a09e27-e7b6-4f03-bff9-3b0669a96406}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f94ae57b-7b9e-417b-9be3-e8015caf465b}, !- Handle
  Outpatient CleanWork Thermostat 1,      !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0fe7a637-e588-425b-b1af-9dea06f529d0}, !- Handle
  Floor 1 Clean Work ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8df668b1-e441-4811-8ff9-9cfcfc29ce77}, !- Zone Air Inlet Port List
  {43ffcf48-2769-4082-9cb1-b1d893e94cc5}, !- Zone Air Exhaust Port List
  {5f310fdf-37e2-467d-883f-28810420e06a}, !- Zone Air Node Name
  {ec4ea22d-815f-46e9-980d-4c3eedce07d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {882bbcde-5e54-4ce9-90ce-e1eed3cb7bda}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {747d5779-18ea-4850-b3d4-e114b586d117}, !- Handle
  Floor 1 Clean Work ZN Zone Air Node,    !- Name
  {5f310fdf-37e2-467d-883f-28810420e06a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f310fdf-37e2-467d-883f-28810420e06a}, !- Handle
  {0fe7a637-e588-425b-b1af-9dea06f529d0}, !- Source Object
  11,                                     !- Outlet Port
  {747d5779-18ea-4850-b3d4-e114b586d117}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8df668b1-e441-4811-8ff9-9cfcfc29ce77}, !- Handle
  {0fe7a637-e588-425b-b1af-9dea06f529d0}, !- HVAC Component
  {48665f6e-c98c-4b9b-912a-74a8dd0bc1ca}; !- Port 1

OS:PortList,
  {43ffcf48-2769-4082-9cb1-b1d893e94cc5}, !- Handle
  {0fe7a637-e588-425b-b1af-9dea06f529d0}; !- HVAC Component

OS:PortList,
  {ec4ea22d-815f-46e9-980d-4c3eedce07d2}, !- Handle
  {0fe7a637-e588-425b-b1af-9dea06f529d0}, !- HVAC Component
  {30f8bb4b-d8b3-4609-8f0e-3af25430fa50}; !- Port 1

OS:Sizing:Zone,
  {a354d118-e301-4e59-b752-14b6a502ce4e}, !- Handle
  {0fe7a637-e588-425b-b1af-9dea06f529d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00338666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d3fb09e3-54d4-4b32-95cd-2311fc81e1f3}, !- Handle
  Floor 1 Clean Work ZN Zone HVAC Equipment List, !- Name
  {0fe7a637-e588-425b-b1af-9dea06f529d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be2d1784-bad2-406d-96e6-d113104ad3d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {882bbcde-5e54-4ce9-90ce-e1eed3cb7bda}, !- Handle
  Outpatient CleanWork Thermostat 2,      !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {38d06d9b-0d51-4959-ad02-6859bd627d10}, !- Handle
  Floor 1 Dictation ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b37be54-20d5-4fa9-bcd3-106545b21cb6}, !- Zone Air Inlet Port List
  {ef4dcaba-929a-4ff9-bd32-10bdd4faa21b}, !- Zone Air Exhaust Port List
  {483081ef-3741-43bd-a28a-20f6e0d390e5}, !- Zone Air Node Name
  {930f5ba5-9922-41e8-a871-3d0f4e055210}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c2caaba-ae71-46ca-bc47-38375ba34e07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d84004fc-651f-495f-967f-047b52e6341c}, !- Handle
  Floor 1 Dictation ZN Zone Air Node,     !- Name
  {483081ef-3741-43bd-a28a-20f6e0d390e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {483081ef-3741-43bd-a28a-20f6e0d390e5}, !- Handle
  {38d06d9b-0d51-4959-ad02-6859bd627d10}, !- Source Object
  11,                                     !- Outlet Port
  {d84004fc-651f-495f-967f-047b52e6341c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b37be54-20d5-4fa9-bcd3-106545b21cb6}, !- Handle
  {38d06d9b-0d51-4959-ad02-6859bd627d10}, !- HVAC Component
  {15119f5e-6e36-4947-89f3-84ffd5674417}; !- Port 1

OS:PortList,
  {ef4dcaba-929a-4ff9-bd32-10bdd4faa21b}, !- Handle
  {38d06d9b-0d51-4959-ad02-6859bd627d10}; !- HVAC Component

OS:PortList,
  {930f5ba5-9922-41e8-a871-3d0f4e055210}, !- Handle
  {38d06d9b-0d51-4959-ad02-6859bd627d10}, !- HVAC Component
  {0145581d-4db0-44ba-a249-c071de9142fc}; !- Port 1

OS:Sizing:Zone,
  {6e0c5f69-88bb-4543-afb0-37d24c84eda3}, !- Handle
  {38d06d9b-0d51-4959-ad02-6859bd627d10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {35f687e0-db3e-4b09-ba4a-dffbd6de6f5f}, !- Handle
  Floor 1 Dictation ZN Zone HVAC Equipment List, !- Name
  {38d06d9b-0d51-4959-ad02-6859bd627d10}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86e157b1-786c-4dc9-a64c-a49e5ebc78a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7c2caaba-ae71-46ca-bc47-38375ba34e07}, !- Handle
  Outpatient Office Thermostat 1,         !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba5e88f3-dada-4df6-b327-0d57e9f9986c}, !- Handle
  Floor 1 Dressing Room ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f70dd84d-a10d-4f3f-a0ec-c473e84b3f10}, !- Zone Air Inlet Port List
  {47ed9f38-7c84-4274-a1ed-e2619055d177}, !- Zone Air Exhaust Port List
  {92705095-9920-46ac-b524-f34a3bf7844c}, !- Zone Air Node Name
  {17c9fb27-fe61-44bd-a452-5712e95f0b4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a26f25d-2d7c-4483-b0a0-7762e9e69c8e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2449665-23b6-48f1-bf32-9ec4132b1d8f}, !- Handle
  Floor 1 Dressing Room ZN Zone Air Node, !- Name
  {92705095-9920-46ac-b524-f34a3bf7844c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92705095-9920-46ac-b524-f34a3bf7844c}, !- Handle
  {ba5e88f3-dada-4df6-b327-0d57e9f9986c}, !- Source Object
  11,                                     !- Outlet Port
  {b2449665-23b6-48f1-bf32-9ec4132b1d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f70dd84d-a10d-4f3f-a0ec-c473e84b3f10}, !- Handle
  {ba5e88f3-dada-4df6-b327-0d57e9f9986c}, !- HVAC Component
  {c9573ac7-d3cb-4e24-adbd-39b071452335}; !- Port 1

OS:PortList,
  {47ed9f38-7c84-4274-a1ed-e2619055d177}, !- Handle
  {ba5e88f3-dada-4df6-b327-0d57e9f9986c}; !- HVAC Component

OS:PortList,
  {17c9fb27-fe61-44bd-a452-5712e95f0b4b}, !- Handle
  {ba5e88f3-dada-4df6-b327-0d57e9f9986c}, !- HVAC Component
  {fa839c84-f050-47a0-8b80-b71b86b90a5b}; !- Port 1

OS:Sizing:Zone,
  {26d453ba-9653-4aaa-853d-fdd9838355c9}, !- Handle
  {ba5e88f3-dada-4df6-b327-0d57e9f9986c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {331f06a2-071a-4570-87d1-8a1e85ece591}, !- Handle
  Floor 1 Dressing Room ZN Zone HVAC Equipment List, !- Name
  {ba5e88f3-dada-4df6-b327-0d57e9f9986c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15f00f12-7d3e-4ad9-b19c-1121b0fd9c43}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2a26f25d-2d7c-4483-b0a0-7762e9e69c8e}, !- Handle
  Outpatient DressingRoom Thermostat 1,   !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5aa3035d-168d-4ff8-b3db-e3bc2092337e}, !- Handle
  Floor 1 Electrical Room ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1cef8c6d-10fa-45da-88da-7661501a95cc}, !- Zone Air Inlet Port List
  {041ab29f-993b-48f9-a88f-b4dc782b714e}, !- Zone Air Exhaust Port List
  {dd452feb-f895-4a8a-b264-ee66d0d9a456}, !- Zone Air Node Name
  {f102e5e3-c3a8-4917-8282-2eb314dc6d14}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21d3b3bc-4768-42ae-8a1f-f236f8950939}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {485350ad-236a-4247-bf92-1645852df09b}, !- Handle
  Floor 1 Electrical Room ZN Zone Air Node, !- Name
  {dd452feb-f895-4a8a-b264-ee66d0d9a456}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd452feb-f895-4a8a-b264-ee66d0d9a456}, !- Handle
  {5aa3035d-168d-4ff8-b3db-e3bc2092337e}, !- Source Object
  11,                                     !- Outlet Port
  {485350ad-236a-4247-bf92-1645852df09b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1cef8c6d-10fa-45da-88da-7661501a95cc}, !- Handle
  {5aa3035d-168d-4ff8-b3db-e3bc2092337e}, !- HVAC Component
  {b0b049f2-d7f8-44c0-8394-3d173fc956a7}; !- Port 1

OS:PortList,
  {041ab29f-993b-48f9-a88f-b4dc782b714e}, !- Handle
  {5aa3035d-168d-4ff8-b3db-e3bc2092337e}; !- HVAC Component

OS:PortList,
  {f102e5e3-c3a8-4917-8282-2eb314dc6d14}, !- Handle
  {5aa3035d-168d-4ff8-b3db-e3bc2092337e}, !- HVAC Component
  {3224e062-228e-4ee0-97af-385962b16bfe}; !- Port 1

OS:Sizing:Zone,
  {86d7794a-582b-48d1-965b-8b3e5ac7b4b8}, !- Handle
  {5aa3035d-168d-4ff8-b3db-e3bc2092337e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {df24290d-8210-4e4e-8712-885146d12c5d}, !- Handle
  Floor 1 Electrical Room ZN Zone HVAC Equipment List, !- Name
  {5aa3035d-168d-4ff8-b3db-e3bc2092337e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84d68dbd-8e43-4ec3-a208-019129e768e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {21d3b3bc-4768-42ae-8a1f-f236f8950939}, !- Handle
  Outpatient Elec/MechRoom Thermostat 1,  !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a47f1793-f6ea-4d1c-9666-39cc5adaf96b}, !- Handle
  Floor 1 Elevator Pump Room ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b157e70-36ab-4314-99dd-d44df1d22e50}, !- Zone Air Inlet Port List
  {76f6f683-f741-4487-a42c-683094905deb}, !- Zone Air Exhaust Port List
  {2d6f6d4c-c409-4efb-8fa0-97097c350455}, !- Zone Air Node Name
  {a7676a1f-89f6-401f-83cd-733e72eeacd5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {535eb066-b2f0-40d4-906a-c8f73985b6bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74b656f4-0439-4959-8ac9-14391ead8a32}, !- Handle
  Floor 1 Elevator Pump Room ZN Zone Air Node, !- Name
  {2d6f6d4c-c409-4efb-8fa0-97097c350455}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d6f6d4c-c409-4efb-8fa0-97097c350455}, !- Handle
  {a47f1793-f6ea-4d1c-9666-39cc5adaf96b}, !- Source Object
  11,                                     !- Outlet Port
  {74b656f4-0439-4959-8ac9-14391ead8a32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b157e70-36ab-4314-99dd-d44df1d22e50}, !- Handle
  {a47f1793-f6ea-4d1c-9666-39cc5adaf96b}, !- HVAC Component
  {7b357a02-f230-4654-9259-580c7fe48966}; !- Port 1

OS:PortList,
  {76f6f683-f741-4487-a42c-683094905deb}, !- Handle
  {a47f1793-f6ea-4d1c-9666-39cc5adaf96b}; !- HVAC Component

OS:PortList,
  {a7676a1f-89f6-401f-83cd-733e72eeacd5}, !- Handle
  {a47f1793-f6ea-4d1c-9666-39cc5adaf96b}, !- HVAC Component
  {891f1a2b-db98-4707-a786-7559cc0210b1}; !- Port 1

OS:Sizing:Zone,
  {e51325de-80e2-4fc8-8164-0eb6702a4957}, !- Handle
  {a47f1793-f6ea-4d1c-9666-39cc5adaf96b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e713f178-5dbf-47e2-ab77-d2c0619fdf25}, !- Handle
  Floor 1 Elevator Pump Room ZN Zone HVAC Equipment List, !- Name
  {a47f1793-f6ea-4d1c-9666-39cc5adaf96b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b523a90-38b3-4b9c-bdbc-dde7da3d3862}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {535eb066-b2f0-40d4-906a-c8f73985b6bd}, !- Handle
  Outpatient ElevatorPumpRoom Thermostat 1, !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9cf96aca-990b-4b9a-9006-f3f8ef05022e}, !- Handle
  Floor 1 Humid ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a48de0bb-7947-4161-bb61-f78aa5822f6d}, !- Zone Air Inlet Port List
  {8b975136-ca57-4a3e-b2d4-d70dd506f6d8}, !- Zone Air Exhaust Port List
  {a17267ea-d73b-4fe1-adab-8ea24af10bb7}, !- Zone Air Node Name
  {dcdd5158-a6e9-486d-995e-5cca7e6edf28}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e48c6752-e12b-44dc-8ddd-a5845fb269ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62819ec0-5e90-4f6f-a6a1-698f7dd35e9b}, !- Handle
  Floor 1 Humid ZN Zone Air Node,         !- Name
  {a17267ea-d73b-4fe1-adab-8ea24af10bb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a17267ea-d73b-4fe1-adab-8ea24af10bb7}, !- Handle
  {9cf96aca-990b-4b9a-9006-f3f8ef05022e}, !- Source Object
  11,                                     !- Outlet Port
  {62819ec0-5e90-4f6f-a6a1-698f7dd35e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a48de0bb-7947-4161-bb61-f78aa5822f6d}, !- Handle
  {9cf96aca-990b-4b9a-9006-f3f8ef05022e}, !- HVAC Component
  {ddd5cdb0-c713-4d98-85bd-2efec48ee3ae}; !- Port 1

OS:PortList,
  {8b975136-ca57-4a3e-b2d4-d70dd506f6d8}, !- Handle
  {9cf96aca-990b-4b9a-9006-f3f8ef05022e}; !- HVAC Component

OS:PortList,
  {dcdd5158-a6e9-486d-995e-5cca7e6edf28}, !- Handle
  {9cf96aca-990b-4b9a-9006-f3f8ef05022e}, !- HVAC Component
  {5aa6263d-f161-4bf2-9fbe-5c0044d36796}; !- Port 1

OS:Sizing:Zone,
  {41666972-81c6-48b4-80e8-d576fedcf888}, !- Handle
  {9cf96aca-990b-4b9a-9006-f3f8ef05022e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0b86ef58-4c02-42b4-aa9c-642166a484e8}, !- Handle
  Floor 1 Humid ZN Zone HVAC Equipment List, !- Name
  {9cf96aca-990b-4b9a-9006-f3f8ef05022e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {732df4f1-0ef0-404a-b556-fbf8eef389c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e48c6752-e12b-44dc-8ddd-a5845fb269ed}, !- Handle
  Outpatient Office Thermostat 2,         !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {db4d6c9e-f1e1-4570-af3d-df3c9760fab4}, !- Handle
  Floor 1 IT Hall ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5af8114d-1e6a-48d9-96be-e3b3de91e7d6}, !- Zone Air Inlet Port List
  {3afa9397-a026-403f-ae27-6ccb627d52db}, !- Zone Air Exhaust Port List
  {e7f2cbd9-1667-443a-8afd-7afd916f2749}, !- Zone Air Node Name
  {7e51756a-be76-40b2-b47e-313f2d43bf57}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7829b62f-76cb-4546-9ba3-e25cb74bce65}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b42e765-7047-456a-a3a5-da74cfae461a}, !- Handle
  Floor 1 IT Hall ZN Zone Air Node,       !- Name
  {e7f2cbd9-1667-443a-8afd-7afd916f2749}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7f2cbd9-1667-443a-8afd-7afd916f2749}, !- Handle
  {db4d6c9e-f1e1-4570-af3d-df3c9760fab4}, !- Source Object
  11,                                     !- Outlet Port
  {9b42e765-7047-456a-a3a5-da74cfae461a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5af8114d-1e6a-48d9-96be-e3b3de91e7d6}, !- Handle
  {db4d6c9e-f1e1-4570-af3d-df3c9760fab4}, !- HVAC Component
  {7ff8f211-c015-416a-9c9f-9cf10a0334f2}; !- Port 1

OS:PortList,
  {3afa9397-a026-403f-ae27-6ccb627d52db}, !- Handle
  {db4d6c9e-f1e1-4570-af3d-df3c9760fab4}; !- HVAC Component

OS:PortList,
  {7e51756a-be76-40b2-b47e-313f2d43bf57}, !- Handle
  {db4d6c9e-f1e1-4570-af3d-df3c9760fab4}, !- HVAC Component
  {a954cf7b-ef76-4874-98c1-e9b8d73cb3a0}; !- Port 1

OS:Sizing:Zone,
  {6fadc2c2-e36f-4578-91d0-53a9accebf78}, !- Handle
  {db4d6c9e-f1e1-4570-af3d-df3c9760fab4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {af84ebce-d872-4c9c-8011-5a097d6f23e5}, !- Handle
  Floor 1 IT Hall ZN Zone HVAC Equipment List, !- Name
  {db4d6c9e-f1e1-4570-af3d-df3c9760fab4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3376210d-f4e9-4429-9834-bb4d11eced3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7829b62f-76cb-4546-9ba3-e25cb74bce65}, !- Handle
  Outpatient Hall Thermostat 1,           !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {83539797-8921-4f11-bb54-01f2837cac8c}, !- Handle
  Floor 1 IT Room ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21526a61-40b4-4bb4-8e9d-66ff236da67c}, !- Zone Air Inlet Port List
  {68ece676-a361-4509-9023-bc06a3a72a4c}, !- Zone Air Exhaust Port List
  {4167b9fc-17e6-4b82-a148-d0901cb27586}, !- Zone Air Node Name
  {d1037553-73d0-47c4-a889-261b506df7e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f532ab5-3c59-4399-ac37-84a5a44d96d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8aa93ab-ae1e-41e7-a6fd-c5ff0a579065}, !- Handle
  Floor 1 IT Room ZN Zone Air Node,       !- Name
  {4167b9fc-17e6-4b82-a148-d0901cb27586}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4167b9fc-17e6-4b82-a148-d0901cb27586}, !- Handle
  {83539797-8921-4f11-bb54-01f2837cac8c}, !- Source Object
  11,                                     !- Outlet Port
  {f8aa93ab-ae1e-41e7-a6fd-c5ff0a579065}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21526a61-40b4-4bb4-8e9d-66ff236da67c}, !- Handle
  {83539797-8921-4f11-bb54-01f2837cac8c}, !- HVAC Component
  {174846fe-16f8-49e1-b8de-ed668dd1dfa4}; !- Port 1

OS:PortList,
  {68ece676-a361-4509-9023-bc06a3a72a4c}, !- Handle
  {83539797-8921-4f11-bb54-01f2837cac8c}; !- HVAC Component

OS:PortList,
  {d1037553-73d0-47c4-a889-261b506df7e0}, !- Handle
  {83539797-8921-4f11-bb54-01f2837cac8c}, !- HVAC Component
  {1b832258-bc38-4a41-a689-84431b4a9e9e}; !- Port 1

OS:Sizing:Zone,
  {3d1e3259-a7a3-47b0-a4c1-67ab45cda328}, !- Handle
  {83539797-8921-4f11-bb54-01f2837cac8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c0011720-a61e-4c29-b15e-1674df3dbb09}, !- Handle
  Floor 1 IT Room ZN Zone HVAC Equipment List, !- Name
  {83539797-8921-4f11-bb54-01f2837cac8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2290bdbc-c965-462d-b40b-37b963427c4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0f532ab5-3c59-4399-ac37-84a5a44d96d3}, !- Handle
  Outpatient IT_Room Thermostat 1,        !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2762ad4f-5577-457a-a261-ebdd799c190e}, !- Handle
  Floor 1 Lobby ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90b1fa1b-479b-4dcc-85e6-265dd409e843}, !- Zone Air Inlet Port List
  {391e660c-0f8c-4a62-82cd-335155cf8ec8}, !- Zone Air Exhaust Port List
  {ca3bfb97-8e02-4df8-ae86-15a7cb4759bd}, !- Zone Air Node Name
  {f1eaa356-aa90-4230-b392-2e475c6dae53}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b881641f-07b4-47e9-bb23-7decdae70fd1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {321e6866-6fbe-4a22-8302-d652b9bf28d3}, !- Handle
  Floor 1 Lobby ZN Zone Air Node,         !- Name
  {ca3bfb97-8e02-4df8-ae86-15a7cb4759bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca3bfb97-8e02-4df8-ae86-15a7cb4759bd}, !- Handle
  {2762ad4f-5577-457a-a261-ebdd799c190e}, !- Source Object
  11,                                     !- Outlet Port
  {321e6866-6fbe-4a22-8302-d652b9bf28d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90b1fa1b-479b-4dcc-85e6-265dd409e843}, !- Handle
  {2762ad4f-5577-457a-a261-ebdd799c190e}, !- HVAC Component
  {17a957f2-ae9f-4877-a212-beb82d9efb2a}; !- Port 1

OS:PortList,
  {391e660c-0f8c-4a62-82cd-335155cf8ec8}, !- Handle
  {2762ad4f-5577-457a-a261-ebdd799c190e}; !- HVAC Component

OS:PortList,
  {f1eaa356-aa90-4230-b392-2e475c6dae53}, !- Handle
  {2762ad4f-5577-457a-a261-ebdd799c190e}, !- HVAC Component
  {bff874c2-8c04-4397-920f-a7923a18f9fa}; !- Port 1

OS:Sizing:Zone,
  {e52e8712-212e-4b33-a4fa-9d6e9a1e87ea}, !- Handle
  {2762ad4f-5577-457a-a261-ebdd799c190e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {babe41ad-ab9a-44f2-80d7-a5820433edde}, !- Handle
  Floor 1 Lobby ZN Zone HVAC Equipment List, !- Name
  {2762ad4f-5577-457a-a261-ebdd799c190e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5bddfdb-a9dc-4a08-ac0a-cd68a2c17bf9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b881641f-07b4-47e9-bb23-7decdae70fd1}, !- Handle
  Outpatient Lobby Thermostat 1,          !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ebccf9c8-f903-4fdf-95ec-05f1fb231924}, !- Handle
  Floor 1 Lobby Hall ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72a7e91a-30f3-43f4-a3ac-56f59f1af83a}, !- Zone Air Inlet Port List
  {01dead8f-d02a-421f-844a-ff00dbcd42ea}, !- Zone Air Exhaust Port List
  {38c5cf28-788d-4f42-aa46-74f54c61cf13}, !- Zone Air Node Name
  {a9a63fd9-1e73-4d4a-98f8-33eb559e4aae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f5bfda1d-ed6f-43d6-a11f-aabc6fc38215}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14dc315c-e27f-421a-8f54-dc04bf8839a3}, !- Handle
  Floor 1 Lobby Hall ZN Zone Air Node,    !- Name
  {38c5cf28-788d-4f42-aa46-74f54c61cf13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38c5cf28-788d-4f42-aa46-74f54c61cf13}, !- Handle
  {ebccf9c8-f903-4fdf-95ec-05f1fb231924}, !- Source Object
  11,                                     !- Outlet Port
  {14dc315c-e27f-421a-8f54-dc04bf8839a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72a7e91a-30f3-43f4-a3ac-56f59f1af83a}, !- Handle
  {ebccf9c8-f903-4fdf-95ec-05f1fb231924}, !- HVAC Component
  {2c113706-0dcc-438d-a408-495f140ee36e}; !- Port 1

OS:PortList,
  {01dead8f-d02a-421f-844a-ff00dbcd42ea}, !- Handle
  {ebccf9c8-f903-4fdf-95ec-05f1fb231924}; !- HVAC Component

OS:PortList,
  {a9a63fd9-1e73-4d4a-98f8-33eb559e4aae}, !- Handle
  {ebccf9c8-f903-4fdf-95ec-05f1fb231924}, !- HVAC Component
  {460a8d39-7771-44cb-be2a-d831196d620a}; !- Port 1

OS:Sizing:Zone,
  {4f7721b6-d6e6-4b07-a24d-7362beefa929}, !- Handle
  {ebccf9c8-f903-4fdf-95ec-05f1fb231924}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e6152c2c-19a4-47d1-9218-cc9aa515a04d}, !- Handle
  Floor 1 Lobby Hall ZN Zone HVAC Equipment List, !- Name
  {ebccf9c8-f903-4fdf-95ec-05f1fb231924}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d6f4565-1010-4d97-9d0a-fbbbc0fc08ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f5bfda1d-ed6f-43d6-a11f-aabc6fc38215}, !- Handle
  Outpatient Hall Thermostat 2,           !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f74ec056-8c4d-4f39-abe7-d0928457c84d}, !- Handle
  Floor 1 Lobby Toilet ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a74e3eb2-0bb2-4b50-a6af-acc3fbf08871}, !- Zone Air Inlet Port List
  {aa6402d1-d4ca-4659-8ee3-5853c1e33ae1}, !- Zone Air Exhaust Port List
  {44df189b-bfff-4461-93c8-efabc9b9c471}, !- Zone Air Node Name
  {f8bbf931-4ed8-4c9c-a949-797e02bbf058}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb34f203-592a-43a6-bc17-d50b97f4e073}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d305619-cdcf-45d3-83bf-68cc56fb072f}, !- Handle
  Floor 1 Lobby Toilet ZN Zone Air Node,  !- Name
  {44df189b-bfff-4461-93c8-efabc9b9c471}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44df189b-bfff-4461-93c8-efabc9b9c471}, !- Handle
  {f74ec056-8c4d-4f39-abe7-d0928457c84d}, !- Source Object
  11,                                     !- Outlet Port
  {6d305619-cdcf-45d3-83bf-68cc56fb072f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a74e3eb2-0bb2-4b50-a6af-acc3fbf08871}, !- Handle
  {f74ec056-8c4d-4f39-abe7-d0928457c84d}, !- HVAC Component
  {5827c48c-ce84-4a75-9819-89bc245cade2}; !- Port 1

OS:PortList,
  {aa6402d1-d4ca-4659-8ee3-5853c1e33ae1}, !- Handle
  {f74ec056-8c4d-4f39-abe7-d0928457c84d}, !- HVAC Component
  {ce91612a-a04a-402c-b7e0-3307b085f586}; !- Port 1

OS:PortList,
  {f8bbf931-4ed8-4c9c-a949-797e02bbf058}, !- Handle
  {f74ec056-8c4d-4f39-abe7-d0928457c84d}, !- HVAC Component
  {04006084-b6f0-49f7-8f80-d37ff8d91774}; !- Port 1

OS:Sizing:Zone,
  {f247f3ba-88a0-4600-9a25-f177ed2e5fec}, !- Handle
  {f74ec056-8c4d-4f39-abe7-d0928457c84d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {de7dcef1-8101-4d3f-b196-4e09ac16e105}, !- Handle
  Floor 1 Lobby Toilet ZN Zone HVAC Equipment List, !- Name
  {f74ec056-8c4d-4f39-abe7-d0928457c84d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc3998d5-1b3d-4ccb-9d83-bdcedd3621c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9cfe6abc-5597-4699-aa21-3baced4b5cdd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fb34f203-592a-43a6-bc17-d50b97f4e073}, !- Handle
  Outpatient Toilet Thermostat 1,         !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fcb47d30-33f6-4dfb-a37b-9c6077ad5a8f}, !- Handle
  Floor 1 Locker Room ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6aea0e2e-d1c3-4870-bece-ab2f1c957a20}, !- Zone Air Inlet Port List
  {f98c31de-679a-4138-bf94-9416270035aa}, !- Zone Air Exhaust Port List
  {1b84824d-0ce0-4bcd-b7aa-adbb6657f291}, !- Zone Air Node Name
  {046ed488-378c-476a-b623-3243016a23f0}, !- Zone Return Air Port List
  {0fbf1102-d12d-4a8d-b508-ef4fffe07cbf}, !- Primary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {cb0223b9-1a34-4b77-98ab-9bb3e2cbb276}, !- Secondary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6f0e0db7-2f0a-4ac6-b62f-2d085771f2a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8499e7eb-9fa0-4c05-9d38-0470bf3995b8}, !- Handle
  Floor 1 Locker Room ZN Zone Air Node,   !- Name
  {1b84824d-0ce0-4bcd-b7aa-adbb6657f291}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b84824d-0ce0-4bcd-b7aa-adbb6657f291}, !- Handle
  {fcb47d30-33f6-4dfb-a37b-9c6077ad5a8f}, !- Source Object
  11,                                     !- Outlet Port
  {8499e7eb-9fa0-4c05-9d38-0470bf3995b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6aea0e2e-d1c3-4870-bece-ab2f1c957a20}, !- Handle
  {fcb47d30-33f6-4dfb-a37b-9c6077ad5a8f}, !- HVAC Component
  {bdc9665c-479b-41cb-b66f-eb7ccd20d015}; !- Port 1

OS:PortList,
  {f98c31de-679a-4138-bf94-9416270035aa}, !- Handle
  {fcb47d30-33f6-4dfb-a37b-9c6077ad5a8f}; !- HVAC Component

OS:PortList,
  {046ed488-378c-476a-b623-3243016a23f0}, !- Handle
  {fcb47d30-33f6-4dfb-a37b-9c6077ad5a8f}, !- HVAC Component
  {fcc0986c-17d0-4b04-b195-dd0da89c5e42}; !- Port 1

OS:Sizing:Zone,
  {2852ca80-ed72-4772-a6ee-371a87e27cf2}, !- Handle
  {fcb47d30-33f6-4dfb-a37b-9c6077ad5a8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {11a993b1-b00d-44c5-ad2f-0542aefcf5f8}, !- Handle
  Floor 1 Locker Room ZN Zone HVAC Equipment List, !- Name
  {fcb47d30-33f6-4dfb-a37b-9c6077ad5a8f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ce7023df-db05-414a-8149-4ceead5f51d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6f0e0db7-2f0a-4ac6-b62f-2d085771f2a7}, !- Handle
  Outpatient LockerRoom Thermostat 1,     !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8797d02e-40f0-4eb4-9353-eeafe0dd7204}, !- Handle
  Floor 1 Locker Room Hall ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86964e32-d44a-4b88-8c1c-02b634b94dad}, !- Zone Air Inlet Port List
  {a2797056-88c2-4ff2-996b-316f788f91bd}, !- Zone Air Exhaust Port List
  {698fbdec-b538-483d-83c6-304389eeb6c8}, !- Zone Air Node Name
  {c4bfca79-168e-480a-b032-32194d727ef1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {35909d14-6001-484a-98cb-3783565219db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7d6bee9-0d6c-4fe0-9edc-f61dad604fef}, !- Handle
  Floor 1 Locker Room Hall ZN Zone Air Node, !- Name
  {698fbdec-b538-483d-83c6-304389eeb6c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {698fbdec-b538-483d-83c6-304389eeb6c8}, !- Handle
  {8797d02e-40f0-4eb4-9353-eeafe0dd7204}, !- Source Object
  11,                                     !- Outlet Port
  {b7d6bee9-0d6c-4fe0-9edc-f61dad604fef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86964e32-d44a-4b88-8c1c-02b634b94dad}, !- Handle
  {8797d02e-40f0-4eb4-9353-eeafe0dd7204}, !- HVAC Component
  {1d7de717-39ab-4756-8072-138627cc1d13}; !- Port 1

OS:PortList,
  {a2797056-88c2-4ff2-996b-316f788f91bd}, !- Handle
  {8797d02e-40f0-4eb4-9353-eeafe0dd7204}; !- HVAC Component

OS:PortList,
  {c4bfca79-168e-480a-b032-32194d727ef1}, !- Handle
  {8797d02e-40f0-4eb4-9353-eeafe0dd7204}, !- HVAC Component
  {02d36f31-e1bc-4a95-bcf7-818d41434d86}; !- Port 1

OS:Sizing:Zone,
  {e73f1db8-eac3-44b4-87ab-7bf8ce096275}, !- Handle
  {8797d02e-40f0-4eb4-9353-eeafe0dd7204}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8bdf67ac-3cf9-4435-a20e-311e9bd2a35b}, !- Handle
  Floor 1 Locker Room Hall ZN Zone HVAC Equipment List, !- Name
  {8797d02e-40f0-4eb4-9353-eeafe0dd7204}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e43b5794-a289-43ab-b6ca-9c37d1e028d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {35909d14-6001-484a-98cb-3783565219db}, !- Handle
  Outpatient Hall Thermostat 3,           !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {46528dee-c7e0-420a-810e-1cb859d7acc4}, !- Handle
  Floor 1 Lounge ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d9d9e19-21bb-4728-be78-6d4b331ceccc}, !- Zone Air Inlet Port List
  {a64e7970-cdab-4ac3-9ac2-b206fdb3ab95}, !- Zone Air Exhaust Port List
  {05569e71-8158-4d80-b7b9-ecba74178b81}, !- Zone Air Node Name
  {650c723e-0116-476b-921b-0c8c114a74c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a3eeebb-010b-44ba-b18c-03d1115c3d8d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0aee776-4d16-493f-8dd0-e215ef7ca567}, !- Handle
  Floor 1 Lounge ZN Zone Air Node,        !- Name
  {05569e71-8158-4d80-b7b9-ecba74178b81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05569e71-8158-4d80-b7b9-ecba74178b81}, !- Handle
  {46528dee-c7e0-420a-810e-1cb859d7acc4}, !- Source Object
  11,                                     !- Outlet Port
  {f0aee776-4d16-493f-8dd0-e215ef7ca567}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d9d9e19-21bb-4728-be78-6d4b331ceccc}, !- Handle
  {46528dee-c7e0-420a-810e-1cb859d7acc4}, !- HVAC Component
  {03ccf499-bcf2-443e-ad6b-0370918cb9f7}; !- Port 1

OS:PortList,
  {a64e7970-cdab-4ac3-9ac2-b206fdb3ab95}, !- Handle
  {46528dee-c7e0-420a-810e-1cb859d7acc4}; !- HVAC Component

OS:PortList,
  {650c723e-0116-476b-921b-0c8c114a74c5}, !- Handle
  {46528dee-c7e0-420a-810e-1cb859d7acc4}, !- HVAC Component
  {0b59e9a5-e61d-448d-8eaf-76abd70baf29}; !- Port 1

OS:Sizing:Zone,
  {a8f53fcc-6673-477c-8bee-5bbe860876e9}, !- Handle
  {46528dee-c7e0-420a-810e-1cb859d7acc4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4c4a6c65-15fc-4b73-bf46-3619a153266c}, !- Handle
  Floor 1 Lounge ZN Zone HVAC Equipment List, !- Name
  {46528dee-c7e0-420a-810e-1cb859d7acc4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8ea0cd9d-66a5-45f8-8a19-8d4b7c6ccea6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3a3eeebb-010b-44ba-b18c-03d1115c3d8d}, !- Handle
  Outpatient Lounge Thermostat 1,         !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0c52f6c3-d647-4208-ba87-35582c568673}, !- Handle
  Floor 1 Med Gas ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c92d93eb-8e4d-4bce-9beb-641e7f426faa}, !- Zone Air Inlet Port List
  {323f26b4-097f-488e-9e12-11b616f75f21}, !- Zone Air Exhaust Port List
  {8acc4119-e7c6-4407-b818-4e60fb8b7293}, !- Zone Air Node Name
  {d6820a6c-3419-4092-afc9-0c3e7098da22}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a47d3a7-f37b-4ede-afd0-680623791fc9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b864e2a-3626-4358-95fb-b37b28844416}, !- Handle
  Floor 1 Med Gas ZN Zone Air Node,       !- Name
  {8acc4119-e7c6-4407-b818-4e60fb8b7293}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8acc4119-e7c6-4407-b818-4e60fb8b7293}, !- Handle
  {0c52f6c3-d647-4208-ba87-35582c568673}, !- Source Object
  11,                                     !- Outlet Port
  {3b864e2a-3626-4358-95fb-b37b28844416}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c92d93eb-8e4d-4bce-9beb-641e7f426faa}, !- Handle
  {0c52f6c3-d647-4208-ba87-35582c568673}, !- HVAC Component
  {746bd2df-4b19-403e-a2d3-39d3fb24e2e0}; !- Port 1

OS:PortList,
  {323f26b4-097f-488e-9e12-11b616f75f21}, !- Handle
  {0c52f6c3-d647-4208-ba87-35582c568673}; !- HVAC Component

OS:PortList,
  {d6820a6c-3419-4092-afc9-0c3e7098da22}, !- Handle
  {0c52f6c3-d647-4208-ba87-35582c568673}, !- HVAC Component
  {0829c5b5-6af8-4e4a-8689-0c0d26b7d45c}; !- Port 1

OS:Sizing:Zone,
  {84c512c1-a88e-482b-a777-1ccc0bf519a4}, !- Handle
  {0c52f6c3-d647-4208-ba87-35582c568673}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f2d89904-06af-441d-89d2-ed50c343aad6}, !- Handle
  Floor 1 Med Gas ZN Zone HVAC Equipment List, !- Name
  {0c52f6c3-d647-4208-ba87-35582c568673}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2248d8e6-9711-48a7-b1ef-80b19723dc20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1a47d3a7-f37b-4ede-afd0-680623791fc9}, !- Handle
  Outpatient MedGas Thermostat 1,         !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0bd69793-093a-4af8-b4a9-c7f6993be78b}, !- Handle
  Floor 1 MRI Control Room ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e856526c-7a9d-48d7-8112-23acb603438e}, !- Zone Air Inlet Port List
  {f2a7a2ed-b7e0-4953-974c-11b7d5e8612f}, !- Zone Air Exhaust Port List
  {52eea8fe-2d80-48b7-8ea4-a259205a1422}, !- Zone Air Node Name
  {1fe4171a-ad8c-4050-998c-01df799b4ecc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {59488bb4-4bab-434a-9164-e079199ca147}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {208e96b3-3db7-4c3e-b17a-cccfa39e59f0}, !- Handle
  Floor 1 MRI Control Room ZN Zone Air Node, !- Name
  {52eea8fe-2d80-48b7-8ea4-a259205a1422}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52eea8fe-2d80-48b7-8ea4-a259205a1422}, !- Handle
  {0bd69793-093a-4af8-b4a9-c7f6993be78b}, !- Source Object
  11,                                     !- Outlet Port
  {208e96b3-3db7-4c3e-b17a-cccfa39e59f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e856526c-7a9d-48d7-8112-23acb603438e}, !- Handle
  {0bd69793-093a-4af8-b4a9-c7f6993be78b}, !- HVAC Component
  {8acbaa09-b4e2-4dd8-a208-7b2f813cc871}; !- Port 1

OS:PortList,
  {f2a7a2ed-b7e0-4953-974c-11b7d5e8612f}, !- Handle
  {0bd69793-093a-4af8-b4a9-c7f6993be78b}, !- HVAC Component
  {dad79929-e41c-4c5f-ba55-d414b5e0f201}; !- Port 1

OS:PortList,
  {1fe4171a-ad8c-4050-998c-01df799b4ecc}, !- Handle
  {0bd69793-093a-4af8-b4a9-c7f6993be78b}, !- HVAC Component
  {010dc31d-66f9-4d07-9b8c-cb97a691e5c2}; !- Port 1

OS:Sizing:Zone,
  {2bb220ad-cda6-45b2-ab26-0022ed19e994}, !- Handle
  {0bd69793-093a-4af8-b4a9-c7f6993be78b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7cec381f-016c-4e8f-81e9-43a411554d47}, !- Handle
  Floor 1 MRI Control Room ZN Zone HVAC Equipment List, !- Name
  {0bd69793-093a-4af8-b4a9-c7f6993be78b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6d67e1a6-9d03-4622-8d3f-75a3a5cea2fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {439c06fd-cbfb-49a8-ace9-ce5b677f1c92}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {59488bb4-4bab-434a-9164-e079199ca147}, !- Handle
  Outpatient MRI_Control Thermostat 1,    !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {975a3f33-ebaf-4b32-ae76-bb121d8ba08e}, !- Handle
  Floor 1 MRI Hall ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9e11237-b345-4511-bff5-0efc9b89ff51}, !- Zone Air Inlet Port List
  {c4d6fd75-30f5-44fa-b2a1-5a3302f82fcd}, !- Zone Air Exhaust Port List
  {359dcc1f-0289-45d6-8c83-47dd39e01431}, !- Zone Air Node Name
  {7036c0b0-86c2-465c-8460-194d380c0797}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9f27598-a3cf-47c9-bc03-bb9f859eacd6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {561679e3-98d8-4327-b608-7b4b25680d18}, !- Handle
  Floor 1 MRI Hall ZN Zone Air Node,      !- Name
  {359dcc1f-0289-45d6-8c83-47dd39e01431}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {359dcc1f-0289-45d6-8c83-47dd39e01431}, !- Handle
  {975a3f33-ebaf-4b32-ae76-bb121d8ba08e}, !- Source Object
  11,                                     !- Outlet Port
  {561679e3-98d8-4327-b608-7b4b25680d18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9e11237-b345-4511-bff5-0efc9b89ff51}, !- Handle
  {975a3f33-ebaf-4b32-ae76-bb121d8ba08e}, !- HVAC Component
  {8b992c15-70bd-449b-97fd-972ed0c645f0}; !- Port 1

OS:PortList,
  {c4d6fd75-30f5-44fa-b2a1-5a3302f82fcd}, !- Handle
  {975a3f33-ebaf-4b32-ae76-bb121d8ba08e}; !- HVAC Component

OS:PortList,
  {7036c0b0-86c2-465c-8460-194d380c0797}, !- Handle
  {975a3f33-ebaf-4b32-ae76-bb121d8ba08e}, !- HVAC Component
  {39234d94-7e59-42dc-83e9-a49de6eb54c2}; !- Port 1

OS:Sizing:Zone,
  {e071c674-16a7-4634-b46b-a927f42d6f6b}, !- Handle
  {975a3f33-ebaf-4b32-ae76-bb121d8ba08e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6731cf14-df28-4427-9714-3aaf66cc5771}, !- Handle
  Floor 1 MRI Hall ZN Zone HVAC Equipment List, !- Name
  {975a3f33-ebaf-4b32-ae76-bb121d8ba08e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a575055c-4603-415b-9469-ebfc6ba9ba54}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b9f27598-a3cf-47c9-bc03-bb9f859eacd6}, !- Handle
  Outpatient Hall Thermostat 4,           !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e06fb2c1-7210-4420-a0c8-e6a9088a8d53}, !- Handle
  Floor 1 MRI Room ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b25be98-76cf-4743-9e2b-194d04031d36}, !- Zone Air Inlet Port List
  {7ae00e94-e4f9-4e8c-9d11-2b74a37ea202}, !- Zone Air Exhaust Port List
  {d9210aaa-ff7c-45fb-b7de-83d4d397ec08}, !- Zone Air Node Name
  {5e21a4d4-87b9-4fa6-a583-147d66932be1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {08f4be95-fd9a-4874-9594-ea225ea6ed96}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8d52f8d-c680-4ecc-ae5a-985efdad4826}, !- Handle
  Floor 1 MRI Room ZN Zone Air Node,      !- Name
  {d9210aaa-ff7c-45fb-b7de-83d4d397ec08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9210aaa-ff7c-45fb-b7de-83d4d397ec08}, !- Handle
  {e06fb2c1-7210-4420-a0c8-e6a9088a8d53}, !- Source Object
  11,                                     !- Outlet Port
  {b8d52f8d-c680-4ecc-ae5a-985efdad4826}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b25be98-76cf-4743-9e2b-194d04031d36}, !- Handle
  {e06fb2c1-7210-4420-a0c8-e6a9088a8d53}, !- HVAC Component
  {63b3ee07-ce44-4b73-be0b-b02d2bf9037e}; !- Port 1

OS:PortList,
  {7ae00e94-e4f9-4e8c-9d11-2b74a37ea202}, !- Handle
  {e06fb2c1-7210-4420-a0c8-e6a9088a8d53}, !- HVAC Component
  {a62a25a5-d960-48a0-b424-0e2cf67a12b5}; !- Port 1

OS:PortList,
  {5e21a4d4-87b9-4fa6-a583-147d66932be1}, !- Handle
  {e06fb2c1-7210-4420-a0c8-e6a9088a8d53}, !- HVAC Component
  {cbaf8fee-5d71-4f4d-9b02-0e8a85e6b2c4}; !- Port 1

OS:Sizing:Zone,
  {270bcc7a-86b8-4d7d-82f3-2573ff1d5fad}, !- Handle
  {e06fb2c1-7210-4420-a0c8-e6a9088a8d53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eaaeaa18-e8fc-4a0e-bfca-7a29cfe8a767}, !- Handle
  Floor 1 MRI Room ZN Zone HVAC Equipment List, !- Name
  {e06fb2c1-7210-4420-a0c8-e6a9088a8d53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf79b3df-289e-436b-a9c0-cc7527b0a87e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {99d96931-1ee7-4edf-91f8-73ed7bb2d8a3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {08f4be95-fd9a-4874-9594-ea225ea6ed96}, !- Handle
  Outpatient MRI Thermostat 1,            !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5ff0d1b2-bda8-456c-8f6a-285f5cdbc2a1}, !- Handle
  Floor 1 MRI Toilet ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fd42493-4d42-40cd-93e1-c3c7a9cdd2e1}, !- Zone Air Inlet Port List
  {31cae8f2-ad13-4671-bfed-fa9a2b4e4ead}, !- Zone Air Exhaust Port List
  {45b799a5-5686-463f-aa8c-84dc0936b58e}, !- Zone Air Node Name
  {e4e4a3e5-4edc-4f2f-8691-9a44154b910e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {90e69ddc-4d32-47d9-83ae-a9c970ed4e20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82936149-796b-445f-a921-794c36a14fe7}, !- Handle
  Floor 1 MRI Toilet ZN Zone Air Node,    !- Name
  {45b799a5-5686-463f-aa8c-84dc0936b58e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45b799a5-5686-463f-aa8c-84dc0936b58e}, !- Handle
  {5ff0d1b2-bda8-456c-8f6a-285f5cdbc2a1}, !- Source Object
  11,                                     !- Outlet Port
  {82936149-796b-445f-a921-794c36a14fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fd42493-4d42-40cd-93e1-c3c7a9cdd2e1}, !- Handle
  {5ff0d1b2-bda8-456c-8f6a-285f5cdbc2a1}, !- HVAC Component
  {ded41eae-063d-499b-a15f-070c82d888e0}; !- Port 1

OS:PortList,
  {31cae8f2-ad13-4671-bfed-fa9a2b4e4ead}, !- Handle
  {5ff0d1b2-bda8-456c-8f6a-285f5cdbc2a1}, !- HVAC Component
  {eae9d31d-18e8-40d3-9bea-ae23ae296c39}; !- Port 1

OS:PortList,
  {e4e4a3e5-4edc-4f2f-8691-9a44154b910e}, !- Handle
  {5ff0d1b2-bda8-456c-8f6a-285f5cdbc2a1}, !- HVAC Component
  {aa1e7f74-f795-4b0e-af59-23942ad8c7df}; !- Port 1

OS:Sizing:Zone,
  {f1611fff-0075-4751-8e5f-09b298cc5fdf}, !- Handle
  {5ff0d1b2-bda8-456c-8f6a-285f5cdbc2a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cc783bb7-064b-43a6-bbe6-2ddadbc05cd3}, !- Handle
  Floor 1 MRI Toilet ZN Zone HVAC Equipment List, !- Name
  {5ff0d1b2-bda8-456c-8f6a-285f5cdbc2a1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1685cc9a-1c7f-4d2b-bf37-7b7b53a25184}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d800167b-5295-45fd-a6e7-20017bd06bb6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {90e69ddc-4d32-47d9-83ae-a9c970ed4e20}, !- Handle
  Outpatient Toilet Thermostat 2,         !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {350e1537-a2dd-4fcf-8a70-2af072426f83}, !- Handle
  Floor 1 Nourishment ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52125cd1-85d9-4e5c-8e9e-0b68ec3f91f6}, !- Zone Air Inlet Port List
  {eb3123ce-1dff-4b13-9399-4b0daed07f3a}, !- Zone Air Exhaust Port List
  {50013a04-97a8-4192-8404-fb05a5c3b082}, !- Zone Air Node Name
  {0b832bfb-fafd-4fb3-9d90-edee175a2d84}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4136c53-89ae-4159-bfd1-271dc95622d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d9355a1-6cfd-4074-a842-099c7beb9dbb}, !- Handle
  Floor 1 Nourishment ZN Zone Air Node,   !- Name
  {50013a04-97a8-4192-8404-fb05a5c3b082}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50013a04-97a8-4192-8404-fb05a5c3b082}, !- Handle
  {350e1537-a2dd-4fcf-8a70-2af072426f83}, !- Source Object
  11,                                     !- Outlet Port
  {9d9355a1-6cfd-4074-a842-099c7beb9dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52125cd1-85d9-4e5c-8e9e-0b68ec3f91f6}, !- Handle
  {350e1537-a2dd-4fcf-8a70-2af072426f83}, !- HVAC Component
  {dfaa3c65-70c1-489f-a3da-ad83aabbe6e2}; !- Port 1

OS:PortList,
  {eb3123ce-1dff-4b13-9399-4b0daed07f3a}, !- Handle
  {350e1537-a2dd-4fcf-8a70-2af072426f83}; !- HVAC Component

OS:PortList,
  {0b832bfb-fafd-4fb3-9d90-edee175a2d84}, !- Handle
  {350e1537-a2dd-4fcf-8a70-2af072426f83}, !- HVAC Component
  {df8c60fb-b196-4d26-868d-c7d2361c468f}; !- Port 1

OS:Sizing:Zone,
  {088c4992-ef91-41c6-b039-35db48c6f160}, !- Handle
  {350e1537-a2dd-4fcf-8a70-2af072426f83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f1d09b69-0a6c-4051-bf34-2c9559aaaf9c}, !- Handle
  Floor 1 Nourishment ZN Zone HVAC Equipment List, !- Name
  {350e1537-a2dd-4fcf-8a70-2af072426f83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b39487db-ad29-4d9e-b501-03607fa8329d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c4136c53-89ae-4159-bfd1-271dc95622d9}, !- Handle
  Outpatient NurseStation Thermostat 1,   !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {47f10f10-7479-4d4f-b49d-8b57214fde5c}, !- Handle
  Floor 1 Nurse Hall ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca7b2e88-a9e5-4b98-b432-509bfc3e3927}, !- Zone Air Inlet Port List
  {aa1b9065-b334-405f-8ec6-8a3e6a9578b1}, !- Zone Air Exhaust Port List
  {3c79079a-c3b5-46e9-94b7-6d2d69aa117c}, !- Zone Air Node Name
  {079412e2-ac68-4df4-9271-c441bd86db71}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36c698a6-cb03-4a5f-836e-88fb088c495b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfff2143-60c5-413f-8337-f695fa1bf717}, !- Handle
  Floor 1 Nurse Hall ZN Zone Air Node,    !- Name
  {3c79079a-c3b5-46e9-94b7-6d2d69aa117c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c79079a-c3b5-46e9-94b7-6d2d69aa117c}, !- Handle
  {47f10f10-7479-4d4f-b49d-8b57214fde5c}, !- Source Object
  11,                                     !- Outlet Port
  {dfff2143-60c5-413f-8337-f695fa1bf717}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca7b2e88-a9e5-4b98-b432-509bfc3e3927}, !- Handle
  {47f10f10-7479-4d4f-b49d-8b57214fde5c}, !- HVAC Component
  {6435d36d-1778-436b-b36d-c0b20c570cb7}; !- Port 1

OS:PortList,
  {aa1b9065-b334-405f-8ec6-8a3e6a9578b1}, !- Handle
  {47f10f10-7479-4d4f-b49d-8b57214fde5c}; !- HVAC Component

OS:PortList,
  {079412e2-ac68-4df4-9271-c441bd86db71}, !- Handle
  {47f10f10-7479-4d4f-b49d-8b57214fde5c}, !- HVAC Component
  {5a8a946c-06ac-4dfe-8260-b96f8f5591a7}; !- Port 1

OS:Sizing:Zone,
  {821b647a-fb94-497d-bae5-b942d23ee175}, !- Handle
  {47f10f10-7479-4d4f-b49d-8b57214fde5c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1e37f041-e109-4ac4-8254-c41767c5d57c}, !- Handle
  Floor 1 Nurse Hall ZN Zone HVAC Equipment List, !- Name
  {47f10f10-7479-4d4f-b49d-8b57214fde5c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ffb932a1-95e4-4edb-8991-4c81f667a428}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {36c698a6-cb03-4a5f-836e-88fb088c495b}, !- Handle
  Outpatient Hall Thermostat 5,           !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fe11273f-8abf-4d32-adec-b596d112f915}, !- Handle
  Floor 1 Nurse Janitor ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24669eb4-ccc1-4776-a683-85ccc8ff22af}, !- Zone Air Inlet Port List
  {af637b8a-a781-411c-8e78-d6f51c349862}, !- Zone Air Exhaust Port List
  {19b2ea86-ad7c-4cd5-b681-c1331f763594}, !- Zone Air Node Name
  {54cf32bb-597b-4f37-9c42-86ccdec3eac6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bfc0afbf-d63a-4551-8d85-f79fadc84b62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2974720e-2d40-49d0-899b-f5d7378d2cda}, !- Handle
  Floor 1 Nurse Janitor ZN Zone Air Node, !- Name
  {19b2ea86-ad7c-4cd5-b681-c1331f763594}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19b2ea86-ad7c-4cd5-b681-c1331f763594}, !- Handle
  {fe11273f-8abf-4d32-adec-b596d112f915}, !- Source Object
  11,                                     !- Outlet Port
  {2974720e-2d40-49d0-899b-f5d7378d2cda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24669eb4-ccc1-4776-a683-85ccc8ff22af}, !- Handle
  {fe11273f-8abf-4d32-adec-b596d112f915}, !- HVAC Component
  {bb8efd8c-70e2-4f74-b1b0-cc4174f2c737}; !- Port 1

OS:PortList,
  {af637b8a-a781-411c-8e78-d6f51c349862}, !- Handle
  {fe11273f-8abf-4d32-adec-b596d112f915}; !- HVAC Component

OS:PortList,
  {54cf32bb-597b-4f37-9c42-86ccdec3eac6}, !- Handle
  {fe11273f-8abf-4d32-adec-b596d112f915}, !- HVAC Component
  {84e80309-dd71-4ff3-890c-81b109fb61aa}; !- Port 1

OS:Sizing:Zone,
  {138c15cf-f1a3-4ec1-b5d4-9b79033915e3}, !- Handle
  {fe11273f-8abf-4d32-adec-b596d112f915}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {53cf4158-1aaf-44a9-b5da-21b20291ca16}, !- Handle
  Floor 1 Nurse Janitor ZN Zone HVAC Equipment List, !- Name
  {fe11273f-8abf-4d32-adec-b596d112f915}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e500067c-1c83-42fa-be1b-2ad90da8cb22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bfc0afbf-d63a-4551-8d85-f79fadc84b62}, !- Handle
  Outpatient Janitor Thermostat 1,        !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {c242b0c6-b3b2-45e7-8a60-9eded92f781c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b3944e90-8035-49fb-bad1-b90bc168f6ea}, !- Handle
  Floor 1 Nurse Station ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6dfb2ca3-31ca-40c3-b009-34cbf75910c9}, !- Zone Air Inlet Port List
  {82123dc6-bdf4-48a6-80e6-bf299cd4a3ea}, !- Zone Air Exhaust Port List
  {bed9cf2d-07a9-462b-89a8-d730c9f06112}, !- Zone Air Node Name
  {afe58d93-a309-418f-b615-07410a9aaecd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {90ea50e3-f37e-4e83-97fa-7b1fb03c366a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88a670d0-da66-4c14-ba06-a13da3fb58a8}, !- Handle
  Floor 1 Nurse Station ZN Zone Air Node, !- Name
  {bed9cf2d-07a9-462b-89a8-d730c9f06112}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bed9cf2d-07a9-462b-89a8-d730c9f06112}, !- Handle
  {b3944e90-8035-49fb-bad1-b90bc168f6ea}, !- Source Object
  11,                                     !- Outlet Port
  {88a670d0-da66-4c14-ba06-a13da3fb58a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6dfb2ca3-31ca-40c3-b009-34cbf75910c9}, !- Handle
  {b3944e90-8035-49fb-bad1-b90bc168f6ea}, !- HVAC Component
  {7e499993-2a80-4128-b9fc-f83399974f19}; !- Port 1

OS:PortList,
  {82123dc6-bdf4-48a6-80e6-bf299cd4a3ea}, !- Handle
  {b3944e90-8035-49fb-bad1-b90bc168f6ea}; !- HVAC Component

OS:PortList,
  {afe58d93-a309-418f-b615-07410a9aaecd}, !- Handle
  {b3944e90-8035-49fb-bad1-b90bc168f6ea}, !- HVAC Component
  {60026a81-fbe0-4e14-9fc9-945578f0d701}; !- Port 1

OS:Sizing:Zone,
  {7e9201e7-7dab-4500-818a-ce9c325466d6}, !- Handle
  {b3944e90-8035-49fb-bad1-b90bc168f6ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3073e557-9422-4b66-9f12-9d642a8d6bf6}, !- Handle
  Floor 1 Nurse Station ZN Zone HVAC Equipment List, !- Name
  {b3944e90-8035-49fb-bad1-b90bc168f6ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c500190c-82b0-49db-bf2b-284d807b4847}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {90ea50e3-f37e-4e83-97fa-7b1fb03c366a}, !- Handle
  Outpatient NurseStation Thermostat 2,   !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5bb1d2e5-0cc8-4ebe-9245-2539bf284c4c}, !- Handle
  Floor 1 Nurse Toilet ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab0bd3b1-9fde-45ab-853b-fcdc9febb2a2}, !- Zone Air Inlet Port List
  {b995488e-c6b7-41d4-a26a-a2a8317633d6}, !- Zone Air Exhaust Port List
  {3b510fa8-79fe-4c66-9481-84aa963d6b18}, !- Zone Air Node Name
  {5036ee9a-314b-4c9a-9986-ea6346462580}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {22698f0e-d3fd-431a-89ea-c16c7334190e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {946c5feb-f26a-49ca-9831-2bac3c4ee8ce}, !- Handle
  Floor 1 Nurse Toilet ZN Zone Air Node,  !- Name
  {3b510fa8-79fe-4c66-9481-84aa963d6b18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b510fa8-79fe-4c66-9481-84aa963d6b18}, !- Handle
  {5bb1d2e5-0cc8-4ebe-9245-2539bf284c4c}, !- Source Object
  11,                                     !- Outlet Port
  {946c5feb-f26a-49ca-9831-2bac3c4ee8ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab0bd3b1-9fde-45ab-853b-fcdc9febb2a2}, !- Handle
  {5bb1d2e5-0cc8-4ebe-9245-2539bf284c4c}, !- HVAC Component
  {fa5fd647-906e-400f-9b99-545a91d5f33e}; !- Port 1

OS:PortList,
  {b995488e-c6b7-41d4-a26a-a2a8317633d6}, !- Handle
  {5bb1d2e5-0cc8-4ebe-9245-2539bf284c4c}, !- HVAC Component
  {0c49fff8-5677-4a94-b76b-ba2622e8cadf}; !- Port 1

OS:PortList,
  {5036ee9a-314b-4c9a-9986-ea6346462580}, !- Handle
  {5bb1d2e5-0cc8-4ebe-9245-2539bf284c4c}, !- HVAC Component
  {1b75c9d3-0611-4a52-b9cf-bda95a2454e5}; !- Port 1

OS:Sizing:Zone,
  {faa6fb39-6256-45cc-afe3-d49d677be52d}, !- Handle
  {5bb1d2e5-0cc8-4ebe-9245-2539bf284c4c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {69a7114e-8bde-4b0a-92db-8a3796b5cb16}, !- Handle
  Floor 1 Nurse Toilet ZN Zone HVAC Equipment List, !- Name
  {5bb1d2e5-0cc8-4ebe-9245-2539bf284c4c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c21a43a-6c3d-43c6-96f0-d3d5e917b891}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {be8d340d-b74c-41f8-866c-e2562fe4650f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {22698f0e-d3fd-431a-89ea-c16c7334190e}, !- Handle
  Outpatient Toilet Thermostat 3,         !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ffa7da07-0d83-4b14-ae6b-1e279449d07e}, !- Handle
  Floor 1 Office ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfc54650-7781-4fa0-99a1-5c1343aed0aa}, !- Zone Air Inlet Port List
  {d0036eca-116e-49e6-a361-a0af899e848f}, !- Zone Air Exhaust Port List
  {154fcb15-909b-4871-8b35-cf6ff032b44f}, !- Zone Air Node Name
  {019a29d8-f0f9-4fef-88c5-7689025c38bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9cdbb05-bf4a-435d-bcd0-7bbce1f3d615}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad827985-c624-411e-8398-c1533ab6cc42}, !- Handle
  Floor 1 Office ZN Zone Air Node,        !- Name
  {154fcb15-909b-4871-8b35-cf6ff032b44f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {154fcb15-909b-4871-8b35-cf6ff032b44f}, !- Handle
  {ffa7da07-0d83-4b14-ae6b-1e279449d07e}, !- Source Object
  11,                                     !- Outlet Port
  {ad827985-c624-411e-8398-c1533ab6cc42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfc54650-7781-4fa0-99a1-5c1343aed0aa}, !- Handle
  {ffa7da07-0d83-4b14-ae6b-1e279449d07e}, !- HVAC Component
  {ff9a7e8f-3f4a-4382-b883-2f0e743f757a}; !- Port 1

OS:PortList,
  {d0036eca-116e-49e6-a361-a0af899e848f}, !- Handle
  {ffa7da07-0d83-4b14-ae6b-1e279449d07e}; !- HVAC Component

OS:PortList,
  {019a29d8-f0f9-4fef-88c5-7689025c38bb}, !- Handle
  {ffa7da07-0d83-4b14-ae6b-1e279449d07e}, !- HVAC Component
  {97410496-d47a-42e3-87c3-ced2e5fb9aab}; !- Port 1

OS:Sizing:Zone,
  {c0090abd-28d2-4477-847a-7bd5a62f08dc}, !- Handle
  {ffa7da07-0d83-4b14-ae6b-1e279449d07e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {281da10f-4948-4c37-9e16-1321a44aa3b2}, !- Handle
  Floor 1 Office ZN Zone HVAC Equipment List, !- Name
  {ffa7da07-0d83-4b14-ae6b-1e279449d07e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {542268eb-74dd-4157-908e-41131e48f289}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b9cdbb05-bf4a-435d-bcd0-7bbce1f3d615}, !- Handle
  Outpatient Office Thermostat 3,         !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f8710e08-9f29-4294-b5ac-f0d1a986859e}, !- Handle
  Floor 1 Operating Room 1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a11f69e-d549-4822-b90f-4ee287e7a200}, !- Zone Air Inlet Port List
  {685b9198-b720-4b00-9233-44212503eaf0}, !- Zone Air Exhaust Port List
  {fb99738d-df67-4786-a567-513e04da9bee}, !- Zone Air Node Name
  {e74339d8-ce9a-4b6d-8e17-6efe8d09948c}, !- Zone Return Air Port List
  {588c827b-b4c4-4bbc-a950-17fc164bee62}, !- Primary Daylighting Control Name
  0.609,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {ca8fa963-ae63-4d57-9c29-f005b7c353a6}, !- Secondary Daylighting Control Name
  0.33,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96a730e2-901c-49ba-92b5-cc0304f77bc4}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {9bac5685-f43b-4e86-8ec5-5f9211f36d2a}; !- Humidistat Name

OS:Node,
  {33e25c2b-703c-484c-a43d-7b831da12eca}, !- Handle
  Floor 1 Operating Room 1 ZN Zone Air Node, !- Name
  {fb99738d-df67-4786-a567-513e04da9bee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb99738d-df67-4786-a567-513e04da9bee}, !- Handle
  {f8710e08-9f29-4294-b5ac-f0d1a986859e}, !- Source Object
  11,                                     !- Outlet Port
  {33e25c2b-703c-484c-a43d-7b831da12eca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a11f69e-d549-4822-b90f-4ee287e7a200}, !- Handle
  {f8710e08-9f29-4294-b5ac-f0d1a986859e}, !- HVAC Component
  {d47c6b92-b73f-4112-b595-0f1d281f33b7}; !- Port 1

OS:PortList,
  {685b9198-b720-4b00-9233-44212503eaf0}, !- Handle
  {f8710e08-9f29-4294-b5ac-f0d1a986859e}; !- HVAC Component

OS:PortList,
  {e74339d8-ce9a-4b6d-8e17-6efe8d09948c}, !- Handle
  {f8710e08-9f29-4294-b5ac-f0d1a986859e}, !- HVAC Component
  {f850f70a-8783-4338-9fc8-86a0b1671ab6}; !- Port 1

OS:Sizing:Zone,
  {3102e976-6662-4293-a40b-c5ed540a38b5}, !- Handle
  {f8710e08-9f29-4294-b5ac-f0d1a986859e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0169333333333333,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0c62fc4a-e629-4c61-bc1b-d029f7d2bfce}, !- Handle
  Floor 1 Operating Room 1 ZN Zone HVAC Equipment List, !- Name
  {f8710e08-9f29-4294-b5ac-f0d1a986859e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b08e2fe-6f72-48fd-b236-e3c9ac8fb2c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {96a730e2-901c-49ba-92b5-cc0304f77bc4}, !- Handle
  Outpatient OR Thermostat 1,             !- Name
  {16354ca2-3180-486b-a0a2-6962b302faac}, !- Heating Setpoint Temperature Schedule Name
  {32333dd5-7196-4481-97e3-9bd7634298e2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {305cfbb6-40cf-4962-afd9-33c3dd5124e8}, !- Handle
  Floor 1 Operating Room 2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea62c444-aa57-4b08-a56b-7225cb7c8132}, !- Zone Air Inlet Port List
  {e2f7c8c4-030e-4bbf-8789-cc015faf1929}, !- Zone Air Exhaust Port List
  {23d6599f-5755-4c8d-a649-5b3cb7d48406}, !- Zone Air Node Name
  {bfb27e4c-cb1c-476e-b567-a155d303dfb4}, !- Zone Return Air Port List
  {683dbf7f-a7ff-4094-ac46-4456c8b6d8ba}, !- Primary Daylighting Control Name
  0.4,                                    !- Fraction of Zone Controlled by Primary Daylighting Control
  {2e1a273d-209e-4ad1-b1e0-1a27739fb63f}, !- Secondary Daylighting Control Name
  0.4,                                    !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {89881695-3be5-4be9-bb0a-f7e6eb692d7f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64196b24-45ad-4388-aaf7-c6496c74cb31}, !- Handle
  Floor 1 Operating Room 2 ZN Zone Air Node, !- Name
  {23d6599f-5755-4c8d-a649-5b3cb7d48406}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23d6599f-5755-4c8d-a649-5b3cb7d48406}, !- Handle
  {305cfbb6-40cf-4962-afd9-33c3dd5124e8}, !- Source Object
  11,                                     !- Outlet Port
  {64196b24-45ad-4388-aaf7-c6496c74cb31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea62c444-aa57-4b08-a56b-7225cb7c8132}, !- Handle
  {305cfbb6-40cf-4962-afd9-33c3dd5124e8}, !- HVAC Component
  {b177b94b-c52f-4342-ab78-e01319d9257b}; !- Port 1

OS:PortList,
  {e2f7c8c4-030e-4bbf-8789-cc015faf1929}, !- Handle
  {305cfbb6-40cf-4962-afd9-33c3dd5124e8}; !- HVAC Component

OS:PortList,
  {bfb27e4c-cb1c-476e-b567-a155d303dfb4}, !- Handle
  {305cfbb6-40cf-4962-afd9-33c3dd5124e8}, !- HVAC Component
  {552e2bee-fb86-4710-a79d-b815a99fe364}; !- Port 1

OS:Sizing:Zone,
  {135aac8b-ff42-4300-b087-34478fb370cc}, !- Handle
  {305cfbb6-40cf-4962-afd9-33c3dd5124e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0169333333333333,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {76146fd3-1d3a-4640-bf17-2a6fec9df63d}, !- Handle
  Floor 1 Operating Room 2 ZN Zone HVAC Equipment List, !- Name
  {305cfbb6-40cf-4962-afd9-33c3dd5124e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {146840ab-7c32-4694-b2c4-843872abacee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {89881695-3be5-4be9-bb0a-f7e6eb692d7f}, !- Handle
  Outpatient OR Thermostat 2,             !- Name
  {16354ca2-3180-486b-a0a2-6962b302faac}, !- Heating Setpoint Temperature Schedule Name
  {32333dd5-7196-4481-97e3-9bd7634298e2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d724d8eb-07a3-4298-8ccc-246cff92e4a0}, !- Handle
  Floor 1 Operating Room 3 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ab3376c-b52f-4b27-bf71-77837b125eeb}, !- Zone Air Inlet Port List
  {c4fd2c56-0644-45ba-83b2-615561d08fd8}, !- Zone Air Exhaust Port List
  {fc84154e-cd58-4590-9028-d14083124534}, !- Zone Air Node Name
  {a804e927-549a-4f58-a23c-8645a9d35265}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4275bcad-913f-42c9-8234-22a5af963f49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64fb22df-0585-48e7-b127-5d9f38d3f351}, !- Handle
  Floor 1 Operating Room 3 ZN Zone Air Node, !- Name
  {fc84154e-cd58-4590-9028-d14083124534}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc84154e-cd58-4590-9028-d14083124534}, !- Handle
  {d724d8eb-07a3-4298-8ccc-246cff92e4a0}, !- Source Object
  11,                                     !- Outlet Port
  {64fb22df-0585-48e7-b127-5d9f38d3f351}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ab3376c-b52f-4b27-bf71-77837b125eeb}, !- Handle
  {d724d8eb-07a3-4298-8ccc-246cff92e4a0}, !- HVAC Component
  {c9c1cb79-8804-403b-b68b-1ab317228f9c}; !- Port 1

OS:PortList,
  {c4fd2c56-0644-45ba-83b2-615561d08fd8}, !- Handle
  {d724d8eb-07a3-4298-8ccc-246cff92e4a0}; !- HVAC Component

OS:PortList,
  {a804e927-549a-4f58-a23c-8645a9d35265}, !- Handle
  {d724d8eb-07a3-4298-8ccc-246cff92e4a0}, !- HVAC Component
  {32248a65-c0c9-4309-8385-250ec03b7a3a}; !- Port 1

OS:Sizing:Zone,
  {10fcea24-df08-499c-8844-0d9c0c8ba74e}, !- Handle
  {d724d8eb-07a3-4298-8ccc-246cff92e4a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0169333333333333,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {642cffe6-3130-4fc1-a147-f35561959f9f}, !- Handle
  Floor 1 Operating Room 3 ZN Zone HVAC Equipment List, !- Name
  {d724d8eb-07a3-4298-8ccc-246cff92e4a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9265ccbd-b930-451e-bdc1-866c8389d429}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4275bcad-913f-42c9-8234-22a5af963f49}, !- Handle
  Outpatient OR Thermostat 3,             !- Name
  {16354ca2-3180-486b-a0a2-6962b302faac}, !- Heating Setpoint Temperature Schedule Name
  {32333dd5-7196-4481-97e3-9bd7634298e2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8bc4a858-8934-4f67-8009-81cc9398dcca}, !- Handle
  Floor 1 PACU ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {876ad07b-734d-49e4-a1a1-8c5c375754cd}, !- Zone Air Inlet Port List
  {d97323e3-2eb0-4d94-8956-a1510390789d}, !- Zone Air Exhaust Port List
  {e9243eb0-6884-48aa-be4d-75e0ffbe2d43}, !- Zone Air Node Name
  {7b2a3a22-9c1b-400d-9dd0-aa77aae64a56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {afd4e89c-12d1-4aa1-979c-5cfe05fab7b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c1003b1-ec1c-48d1-845f-b9d058e5dc41}, !- Handle
  Floor 1 PACU ZN Zone Air Node,          !- Name
  {e9243eb0-6884-48aa-be4d-75e0ffbe2d43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9243eb0-6884-48aa-be4d-75e0ffbe2d43}, !- Handle
  {8bc4a858-8934-4f67-8009-81cc9398dcca}, !- Source Object
  11,                                     !- Outlet Port
  {1c1003b1-ec1c-48d1-845f-b9d058e5dc41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {876ad07b-734d-49e4-a1a1-8c5c375754cd}, !- Handle
  {8bc4a858-8934-4f67-8009-81cc9398dcca}, !- HVAC Component
  {15eabc6c-a4b4-4324-93af-a8545384cbbb}; !- Port 1

OS:PortList,
  {d97323e3-2eb0-4d94-8956-a1510390789d}, !- Handle
  {8bc4a858-8934-4f67-8009-81cc9398dcca}; !- HVAC Component

OS:PortList,
  {7b2a3a22-9c1b-400d-9dd0-aa77aae64a56}, !- Handle
  {8bc4a858-8934-4f67-8009-81cc9398dcca}, !- HVAC Component
  {1ad803ed-4f7f-496b-9860-c844e9af29c8}; !- Port 1

OS:Sizing:Zone,
  {d320fe5c-ca76-4dcc-a087-f6d024921292}, !- Handle
  {8bc4a858-8934-4f67-8009-81cc9398dcca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fde210ca-9692-404c-98a6-bc63f60c32e0}, !- Handle
  Floor 1 PACU ZN Zone HVAC Equipment List, !- Name
  {8bc4a858-8934-4f67-8009-81cc9398dcca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b45d030-7971-4200-9cd8-6a94db9c86b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {afd4e89c-12d1-4aa1-979c-5cfe05fab7b9}, !- Handle
  Outpatient PACU Thermostat 1,           !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2bb0984f-e9fc-412c-b150-00347a3a0c10}, !- Handle
  Floor 1 Pre-Op Hall ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {319d02c1-3daa-4476-b0aa-b19f28bc6712}, !- Zone Air Inlet Port List
  {7709d068-edf1-4b76-a890-260da55b18e7}, !- Zone Air Exhaust Port List
  {296e4640-da87-4107-828d-a04b22680fb4}, !- Zone Air Node Name
  {3d758657-2f03-4d42-b500-7ac43c337b6d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e38b988-6c5f-4645-a934-510e3d69e80f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4dbd579-9bbe-4074-a760-c68cb5c9822d}, !- Handle
  Floor 1 Pre-Op Hall ZN Zone Air Node,   !- Name
  {296e4640-da87-4107-828d-a04b22680fb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {296e4640-da87-4107-828d-a04b22680fb4}, !- Handle
  {2bb0984f-e9fc-412c-b150-00347a3a0c10}, !- Source Object
  11,                                     !- Outlet Port
  {a4dbd579-9bbe-4074-a760-c68cb5c9822d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {319d02c1-3daa-4476-b0aa-b19f28bc6712}, !- Handle
  {2bb0984f-e9fc-412c-b150-00347a3a0c10}, !- HVAC Component
  {0634a3b6-6394-4354-a717-232f20351cb8}; !- Port 1

OS:PortList,
  {7709d068-edf1-4b76-a890-260da55b18e7}, !- Handle
  {2bb0984f-e9fc-412c-b150-00347a3a0c10}; !- HVAC Component

OS:PortList,
  {3d758657-2f03-4d42-b500-7ac43c337b6d}, !- Handle
  {2bb0984f-e9fc-412c-b150-00347a3a0c10}, !- HVAC Component
  {98672709-4ab2-42d9-ba45-f7073ecb24d4}; !- Port 1

OS:Sizing:Zone,
  {4069e7e3-1f45-45d3-9e52-151cfd55ecbd}, !- Handle
  {2bb0984f-e9fc-412c-b150-00347a3a0c10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {49204cd5-9fae-47e3-a71a-9826be21c9db}, !- Handle
  Floor 1 Pre-Op Hall ZN Zone HVAC Equipment List, !- Name
  {2bb0984f-e9fc-412c-b150-00347a3a0c10}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84c93762-3699-419b-bcd0-fd29d446ed7f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4e38b988-6c5f-4645-a934-510e3d69e80f}, !- Handle
  Outpatient Hall Thermostat 6,           !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {13c21c99-743d-4262-812d-f5a6d932626c}, !- Handle
  Floor 1 Pre-Op Room 1 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {395b07d5-dc90-481c-8f0f-147f31a73338}, !- Zone Air Inlet Port List
  {6286041c-3ed0-4c34-bec4-ac69f108f36d}, !- Zone Air Exhaust Port List
  {34f86f96-3ff3-452f-ba91-f32023048037}, !- Zone Air Node Name
  {d7a0153f-e977-4e44-bb08-384e80195b4c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {31d69d7b-27ed-4166-a052-49be2a8e489e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16d4f455-9707-4de6-be34-dfdc7756fa57}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Zone Air Node, !- Name
  {34f86f96-3ff3-452f-ba91-f32023048037}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34f86f96-3ff3-452f-ba91-f32023048037}, !- Handle
  {13c21c99-743d-4262-812d-f5a6d932626c}, !- Source Object
  11,                                     !- Outlet Port
  {16d4f455-9707-4de6-be34-dfdc7756fa57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {395b07d5-dc90-481c-8f0f-147f31a73338}, !- Handle
  {13c21c99-743d-4262-812d-f5a6d932626c}, !- HVAC Component
  {80cb15ce-1c38-4cbf-a45b-2f730ce63983}; !- Port 1

OS:PortList,
  {6286041c-3ed0-4c34-bec4-ac69f108f36d}, !- Handle
  {13c21c99-743d-4262-812d-f5a6d932626c}; !- HVAC Component

OS:PortList,
  {d7a0153f-e977-4e44-bb08-384e80195b4c}, !- Handle
  {13c21c99-743d-4262-812d-f5a6d932626c}, !- HVAC Component
  {dea3a4f0-9f4a-498e-97d4-69a0a4af3820}; !- Port 1

OS:Sizing:Zone,
  {872e813d-d138-43f9-961c-6b0a95616a5e}, !- Handle
  {13c21c99-743d-4262-812d-f5a6d932626c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d866163a-19ce-4535-8065-ca2526ffe4e2}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Zone HVAC Equipment List, !- Name
  {13c21c99-743d-4262-812d-f5a6d932626c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5cc4a11-0e88-4c18-b591-b41e5ad3d164}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {31d69d7b-27ed-4166-a052-49be2a8e489e}, !- Handle
  Outpatient PreOp Thermostat 1,          !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9567dae2-f722-4dec-af52-48cd1cdd7196}, !- Handle
  Floor 1 Pre-Op Room 2 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0705cc92-1eb3-4f28-ac06-cf4e529f73c3}, !- Zone Air Inlet Port List
  {76789d2d-a43c-4b81-8f58-b1c00f239a45}, !- Zone Air Exhaust Port List
  {8c199a2d-f6c2-4f29-91fb-f2e7b3b60cb3}, !- Zone Air Node Name
  {c3a2a789-40d0-4041-989e-bae513a959aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b89aed97-8e67-432b-83a2-fed6fab9793a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ac082ff-fcba-49c3-a0fc-a6a28904fd9c}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Zone Air Node, !- Name
  {8c199a2d-f6c2-4f29-91fb-f2e7b3b60cb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c199a2d-f6c2-4f29-91fb-f2e7b3b60cb3}, !- Handle
  {9567dae2-f722-4dec-af52-48cd1cdd7196}, !- Source Object
  11,                                     !- Outlet Port
  {0ac082ff-fcba-49c3-a0fc-a6a28904fd9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0705cc92-1eb3-4f28-ac06-cf4e529f73c3}, !- Handle
  {9567dae2-f722-4dec-af52-48cd1cdd7196}, !- HVAC Component
  {11e8e3a5-ba01-4fe2-ba2e-26ed52bae953}; !- Port 1

OS:PortList,
  {76789d2d-a43c-4b81-8f58-b1c00f239a45}, !- Handle
  {9567dae2-f722-4dec-af52-48cd1cdd7196}; !- HVAC Component

OS:PortList,
  {c3a2a789-40d0-4041-989e-bae513a959aa}, !- Handle
  {9567dae2-f722-4dec-af52-48cd1cdd7196}, !- HVAC Component
  {acead955-c3b5-439d-b1b8-9c4a22c0e4e4}; !- Port 1

OS:Sizing:Zone,
  {0eea5e49-1720-44f6-9592-1b0e8b7f3e63}, !- Handle
  {9567dae2-f722-4dec-af52-48cd1cdd7196}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aec2e09b-e9c6-4b30-bd60-559498e2bc72}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Zone HVAC Equipment List, !- Name
  {9567dae2-f722-4dec-af52-48cd1cdd7196}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3627baa9-8103-4a38-9938-22995b3a6321}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b89aed97-8e67-432b-83a2-fed6fab9793a}, !- Handle
  Outpatient PreOp Thermostat 2,          !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a83ceef2-ebe7-4d7b-ae5f-e4eb533c5466}, !- Handle
  Floor 1 Pre-Op Toilet ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a99a9e84-0cd2-438c-94d4-e446a2a9798d}, !- Zone Air Inlet Port List
  {0fe31b15-06c8-405a-b3fe-bbce9a786612}, !- Zone Air Exhaust Port List
  {c3f02a7f-f19a-49b1-99f8-81ec5e8291d4}, !- Zone Air Node Name
  {a5bd1a6b-b3d5-4651-be19-5fcbda8bb11b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f191c6b7-4bae-4328-81f9-82189e09afbe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a45dc709-79c6-42ec-b8d6-eaf54bd8e0a1}, !- Handle
  Floor 1 Pre-Op Toilet ZN Zone Air Node, !- Name
  {c3f02a7f-f19a-49b1-99f8-81ec5e8291d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3f02a7f-f19a-49b1-99f8-81ec5e8291d4}, !- Handle
  {a83ceef2-ebe7-4d7b-ae5f-e4eb533c5466}, !- Source Object
  11,                                     !- Outlet Port
  {a45dc709-79c6-42ec-b8d6-eaf54bd8e0a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a99a9e84-0cd2-438c-94d4-e446a2a9798d}, !- Handle
  {a83ceef2-ebe7-4d7b-ae5f-e4eb533c5466}, !- HVAC Component
  {ced404bc-426f-4af6-9289-6f8540d24367}; !- Port 1

OS:PortList,
  {0fe31b15-06c8-405a-b3fe-bbce9a786612}, !- Handle
  {a83ceef2-ebe7-4d7b-ae5f-e4eb533c5466}, !- HVAC Component
  {5ada0e3c-c8fb-4a25-967b-85f003c95e51}; !- Port 1

OS:PortList,
  {a5bd1a6b-b3d5-4651-be19-5fcbda8bb11b}, !- Handle
  {a83ceef2-ebe7-4d7b-ae5f-e4eb533c5466}, !- HVAC Component
  {ceaf804b-40db-404e-aafb-4c9c84d2e2e1}; !- Port 1

OS:Sizing:Zone,
  {67ea30b4-7107-46e0-b146-4af077f99994}, !- Handle
  {a83ceef2-ebe7-4d7b-ae5f-e4eb533c5466}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {48a001c6-c82b-496f-8494-b3a4773998e8}, !- Handle
  Floor 1 Pre-Op Toilet ZN Zone HVAC Equipment List, !- Name
  {a83ceef2-ebe7-4d7b-ae5f-e4eb533c5466}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {065def81-0856-414f-936e-031a7bf2be72}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3899785f-555f-4f79-8b5a-0105d60ce8ab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f191c6b7-4bae-4328-81f9-82189e09afbe}, !- Handle
  Outpatient Toilet Thermostat 4,         !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cbfcc207-ecf9-4b5f-8c8b-ce418d7b9a63}, !- Handle
  Floor 1 Procedure Room ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b241ecc3-9135-4de5-bc72-6c692d7a6829}, !- Zone Air Inlet Port List
  {70d9da5e-b672-4d08-b838-0424ea313f07}, !- Zone Air Exhaust Port List
  {d46134b6-8c98-44c2-9dc4-2f67e48d0232}, !- Zone Air Node Name
  {15494a5a-c1b3-4738-9abd-1b84e559305e}, !- Zone Return Air Port List
  {b9c15ff6-6348-4ea2-a1f2-74d30a6b0f5c}, !- Primary Daylighting Control Name
  0.533,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {837eefd9-b88a-4cad-97cc-93332dcf888d}, !- Secondary Daylighting Control Name
  0.466,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {433aff99-da95-4f00-8b73-f0fc6902865d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c2a5930-535e-473c-9023-59f4a1348f63}, !- Handle
  Floor 1 Procedure Room ZN Zone Air Node, !- Name
  {d46134b6-8c98-44c2-9dc4-2f67e48d0232}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d46134b6-8c98-44c2-9dc4-2f67e48d0232}, !- Handle
  {cbfcc207-ecf9-4b5f-8c8b-ce418d7b9a63}, !- Source Object
  11,                                     !- Outlet Port
  {7c2a5930-535e-473c-9023-59f4a1348f63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b241ecc3-9135-4de5-bc72-6c692d7a6829}, !- Handle
  {cbfcc207-ecf9-4b5f-8c8b-ce418d7b9a63}, !- HVAC Component
  {df49eae2-c060-4f74-8f92-807e0bed31b4}; !- Port 1

OS:PortList,
  {70d9da5e-b672-4d08-b838-0424ea313f07}, !- Handle
  {cbfcc207-ecf9-4b5f-8c8b-ce418d7b9a63}; !- HVAC Component

OS:PortList,
  {15494a5a-c1b3-4738-9abd-1b84e559305e}, !- Handle
  {cbfcc207-ecf9-4b5f-8c8b-ce418d7b9a63}, !- HVAC Component
  {9d006fa2-d2db-4746-81bb-bc4298d15ad7}; !- Port 1

OS:Sizing:Zone,
  {41d1c1bd-c1d7-4195-b777-a10172181502}, !- Handle
  {cbfcc207-ecf9-4b5f-8c8b-ce418d7b9a63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.0127,                                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a28d99fa-a8aa-4301-93a8-a286aa2628ed}, !- Handle
  Floor 1 Procedure Room ZN Zone HVAC Equipment List, !- Name
  {cbfcc207-ecf9-4b5f-8c8b-ce418d7b9a63}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1e535bb0-ea05-4bea-bb04-d1f9b3f1a80a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {433aff99-da95-4f00-8b73-f0fc6902865d}, !- Handle
  Outpatient ProcedureRoom Thermostat 1,  !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {52c4a624-be7c-4062-814a-20be5da2a3f2}, !- Handle
  Floor 1 Reception ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f888f4ba-91a9-4165-a30a-0414c3f41a95}, !- Zone Air Inlet Port List
  {20fe1e88-4c25-4195-ac54-7ec05e8bf7ac}, !- Zone Air Exhaust Port List
  {c2320261-c533-4e87-a23d-f278d10de6e7}, !- Zone Air Node Name
  {5d09da6b-6059-4e46-abb3-d19e6a887971}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc75c390-fdaf-43b6-8c03-4dc959e20596}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0f88c8c-9910-4869-b316-03ac593f8aeb}, !- Handle
  Floor 1 Reception ZN Zone Air Node,     !- Name
  {c2320261-c533-4e87-a23d-f278d10de6e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2320261-c533-4e87-a23d-f278d10de6e7}, !- Handle
  {52c4a624-be7c-4062-814a-20be5da2a3f2}, !- Source Object
  11,                                     !- Outlet Port
  {a0f88c8c-9910-4869-b316-03ac593f8aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f888f4ba-91a9-4165-a30a-0414c3f41a95}, !- Handle
  {52c4a624-be7c-4062-814a-20be5da2a3f2}, !- HVAC Component
  {72244e2a-ce4b-46af-a089-46ca2814650e}; !- Port 1

OS:PortList,
  {20fe1e88-4c25-4195-ac54-7ec05e8bf7ac}, !- Handle
  {52c4a624-be7c-4062-814a-20be5da2a3f2}; !- HVAC Component

OS:PortList,
  {5d09da6b-6059-4e46-abb3-d19e6a887971}, !- Handle
  {52c4a624-be7c-4062-814a-20be5da2a3f2}, !- HVAC Component
  {3f4f2c06-b488-436a-9a67-648f379c16ac}; !- Port 1

OS:Sizing:Zone,
  {87ac5d97-436b-4655-99fa-550d80f89f0c}, !- Handle
  {52c4a624-be7c-4062-814a-20be5da2a3f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {88777d67-d6c3-40b9-82ea-bb1619178da5}, !- Handle
  Floor 1 Reception ZN Zone HVAC Equipment List, !- Name
  {52c4a624-be7c-4062-814a-20be5da2a3f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bb1aed8c-b8cd-44bd-bce2-027f1049688f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bc75c390-fdaf-43b6-8c03-4dc959e20596}, !- Handle
  Outpatient Reception Thermostat 1,      !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3900bec4-2b13-4776-83ac-2a64b962c67f}, !- Handle
  Floor 1 Reception Hall ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e2d0049-9f49-46bc-8064-dc48e4c091dd}, !- Zone Air Inlet Port List
  {09a8e25c-2098-4c2c-b79b-3af457c65506}, !- Zone Air Exhaust Port List
  {6ba138be-a7dd-4664-9fb0-43eaa04f3fc5}, !- Zone Air Node Name
  {2e6333d4-4f56-4638-a7b4-e0a7f423d7a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94723aa3-b7ff-4939-9687-a659e6529cc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f57ea386-8667-4db9-a7fe-846a32a24046}, !- Handle
  Floor 1 Reception Hall ZN Zone Air Node, !- Name
  {6ba138be-a7dd-4664-9fb0-43eaa04f3fc5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ba138be-a7dd-4664-9fb0-43eaa04f3fc5}, !- Handle
  {3900bec4-2b13-4776-83ac-2a64b962c67f}, !- Source Object
  11,                                     !- Outlet Port
  {f57ea386-8667-4db9-a7fe-846a32a24046}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e2d0049-9f49-46bc-8064-dc48e4c091dd}, !- Handle
  {3900bec4-2b13-4776-83ac-2a64b962c67f}, !- HVAC Component
  {4984764f-0d80-4f22-9b03-1dda963a0553}; !- Port 1

OS:PortList,
  {09a8e25c-2098-4c2c-b79b-3af457c65506}, !- Handle
  {3900bec4-2b13-4776-83ac-2a64b962c67f}; !- HVAC Component

OS:PortList,
  {2e6333d4-4f56-4638-a7b4-e0a7f423d7a0}, !- Handle
  {3900bec4-2b13-4776-83ac-2a64b962c67f}, !- HVAC Component
  {3e071d44-1ab4-4552-968e-aacbaecc775f}; !- Port 1

OS:Sizing:Zone,
  {9c38cdc9-71e4-4c24-8d59-350080c593e1}, !- Handle
  {3900bec4-2b13-4776-83ac-2a64b962c67f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bafd71ad-1fea-474c-9bb9-a003b93f39ae}, !- Handle
  Floor 1 Reception Hall ZN Zone HVAC Equipment List, !- Name
  {3900bec4-2b13-4776-83ac-2a64b962c67f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f1bc68da-5aa5-449f-8916-9104b8bb89fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {94723aa3-b7ff-4939-9687-a659e6529cc3}, !- Handle
  Outpatient Hall Thermostat 7,           !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ad81047f-7c25-43c9-8458-2f825f85b543}, !- Handle
  Floor 1 Recovery Room ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6679ab01-c6d6-4311-af0a-004dcd004ff5}, !- Zone Air Inlet Port List
  {d2856c21-5c44-415e-9411-42d5dd359081}, !- Zone Air Exhaust Port List
  {8d5110a3-c8b1-4bb8-9619-c75e39bef5f2}, !- Zone Air Node Name
  {a750e07a-fe45-4ffc-83c6-d1c4612f600c}, !- Zone Return Air Port List
  {65cda9bd-5336-4817-af47-eb490182f57c}, !- Primary Daylighting Control Name
  0.667,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {19948243-1a42-4257-91b7-ffa80e92ac85}, !- Secondary Daylighting Control Name
  0.332,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ecad76e-2416-41f6-96bd-87171f9c6b9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3104fdf7-f485-4d13-9086-5e147b7cf15b}, !- Handle
  Floor 1 Recovery Room ZN Zone Air Node, !- Name
  {8d5110a3-c8b1-4bb8-9619-c75e39bef5f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d5110a3-c8b1-4bb8-9619-c75e39bef5f2}, !- Handle
  {ad81047f-7c25-43c9-8458-2f825f85b543}, !- Source Object
  11,                                     !- Outlet Port
  {3104fdf7-f485-4d13-9086-5e147b7cf15b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6679ab01-c6d6-4311-af0a-004dcd004ff5}, !- Handle
  {ad81047f-7c25-43c9-8458-2f825f85b543}, !- HVAC Component
  {8c916419-2046-4a84-a04b-67ee8c3ba752}; !- Port 1

OS:PortList,
  {d2856c21-5c44-415e-9411-42d5dd359081}, !- Handle
  {ad81047f-7c25-43c9-8458-2f825f85b543}; !- HVAC Component

OS:PortList,
  {a750e07a-fe45-4ffc-83c6-d1c4612f600c}, !- Handle
  {ad81047f-7c25-43c9-8458-2f825f85b543}, !- HVAC Component
  {5221d5f8-b55e-4beb-aa84-d0d70f5abb10}; !- Port 1

OS:Sizing:Zone,
  {e3959db9-a4f5-4f6a-8988-5d85db94a78e}, !- Handle
  {ad81047f-7c25-43c9-8458-2f825f85b543}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {57b171aa-2842-45a9-84b3-2a90e0e51633}, !- Handle
  Floor 1 Recovery Room ZN Zone HVAC Equipment List, !- Name
  {ad81047f-7c25-43c9-8458-2f825f85b543}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c29f68f2-2a64-4732-9539-0129aefa1ee5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5ecad76e-2416-41f6-96bd-87171f9c6b9b}, !- Handle
  Outpatient PACU Thermostat 2,           !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5c51e2e4-59b8-4409-9141-680941788983}, !- Handle
  Floor 1 Scheduling ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b55bb84e-b347-4cb0-8014-4a6f341b8608}, !- Zone Air Inlet Port List
  {f0704d50-94aa-4d9a-8b31-e9fd41d2bb1d}, !- Zone Air Exhaust Port List
  {93c3fbc2-770a-4456-9207-77b827878a01}, !- Zone Air Node Name
  {a52a6b77-73d4-4a7c-bec1-91bae96e09a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dfd28d20-f071-4f7a-a7ec-a39115c896d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b432410d-4c8f-4606-b7fc-40a8ed6e2b67}, !- Handle
  Floor 1 Scheduling ZN Zone Air Node,    !- Name
  {93c3fbc2-770a-4456-9207-77b827878a01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93c3fbc2-770a-4456-9207-77b827878a01}, !- Handle
  {5c51e2e4-59b8-4409-9141-680941788983}, !- Source Object
  11,                                     !- Outlet Port
  {b432410d-4c8f-4606-b7fc-40a8ed6e2b67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b55bb84e-b347-4cb0-8014-4a6f341b8608}, !- Handle
  {5c51e2e4-59b8-4409-9141-680941788983}, !- HVAC Component
  {1bf8e4c7-0ada-432f-b0ec-04efa67f5f39}; !- Port 1

OS:PortList,
  {f0704d50-94aa-4d9a-8b31-e9fd41d2bb1d}, !- Handle
  {5c51e2e4-59b8-4409-9141-680941788983}; !- HVAC Component

OS:PortList,
  {a52a6b77-73d4-4a7c-bec1-91bae96e09a3}, !- Handle
  {5c51e2e4-59b8-4409-9141-680941788983}, !- HVAC Component
  {251a1fc2-2749-4596-9d9e-d1655f7d5f92}; !- Port 1

OS:Sizing:Zone,
  {5ade3964-397c-475e-840f-60a5cf259c82}, !- Handle
  {5c51e2e4-59b8-4409-9141-680941788983}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cde034b4-003a-4309-ae90-539d1c6f0a25}, !- Handle
  Floor 1 Scheduling ZN Zone HVAC Equipment List, !- Name
  {5c51e2e4-59b8-4409-9141-680941788983}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f3412c5-4253-4430-ad57-aab65e518ff0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {dfd28d20-f071-4f7a-a7ec-a39115c896d7}, !- Handle
  Outpatient Office Thermostat 4,         !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {175e9740-d2c7-4814-a001-cc5d9d8e7334}, !- Handle
  Floor 1 Scrub ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ed8c59f-e5a7-447c-8982-aedaf084d8ed}, !- Zone Air Inlet Port List
  {9ecabf8f-7fc7-4720-b96e-8991006c9c63}, !- Zone Air Exhaust Port List
  {10d1f4c7-7794-46b8-833d-fb0d30d9c985}, !- Zone Air Node Name
  {79c839db-bd17-4ec8-9fac-0dc83056d5b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {30b31ac7-ed44-4e68-950f-c75d26b516e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cb2d505-6a2b-4b9e-82b8-1742d2847b0d}, !- Handle
  Floor 1 Scrub ZN Zone Air Node,         !- Name
  {10d1f4c7-7794-46b8-833d-fb0d30d9c985}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10d1f4c7-7794-46b8-833d-fb0d30d9c985}, !- Handle
  {175e9740-d2c7-4814-a001-cc5d9d8e7334}, !- Source Object
  11,                                     !- Outlet Port
  {3cb2d505-6a2b-4b9e-82b8-1742d2847b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ed8c59f-e5a7-447c-8982-aedaf084d8ed}, !- Handle
  {175e9740-d2c7-4814-a001-cc5d9d8e7334}, !- HVAC Component
  {543198f8-788f-4117-97cb-2483acf5240a}; !- Port 1

OS:PortList,
  {9ecabf8f-7fc7-4720-b96e-8991006c9c63}, !- Handle
  {175e9740-d2c7-4814-a001-cc5d9d8e7334}; !- HVAC Component

OS:PortList,
  {79c839db-bd17-4ec8-9fac-0dc83056d5b7}, !- Handle
  {175e9740-d2c7-4814-a001-cc5d9d8e7334}, !- HVAC Component
  {3abac3f6-92dc-476c-9f06-ccddcd0fcc2d}; !- Port 1

OS:Sizing:Zone,
  {4f93cb25-0e2c-4349-a829-156d03ff6bf6}, !- Handle
  {175e9740-d2c7-4814-a001-cc5d9d8e7334}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {12223deb-258d-4fec-85cc-10ddb3971d90}, !- Handle
  Floor 1 Scrub ZN Zone HVAC Equipment List, !- Name
  {175e9740-d2c7-4814-a001-cc5d9d8e7334}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b60dc7c-cc8c-4317-9386-a93605d2fc3f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {30b31ac7-ed44-4e68-950f-c75d26b516e2}, !- Handle
  Outpatient Hall Thermostat 8,           !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {85f07f18-5fcc-484e-9f3e-78388369f8bd}, !- Handle
  Floor 1 Soil ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c4ac475-005e-4db2-8648-509eef138aa6}, !- Zone Air Inlet Port List
  {92894f6b-b4fa-44e2-94b9-aca8a43a5b8d}, !- Zone Air Exhaust Port List
  {abf85173-ef32-49a3-b28f-bfaea248c381}, !- Zone Air Node Name
  {fb898b65-a9ab-46e9-9878-fb6c9c822b9f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {740d8bf8-8c1f-4ff1-a219-4a6e278ba7bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd84169a-9e18-472b-ae9b-81c57c227298}, !- Handle
  Floor 1 Soil ZN Zone Air Node,          !- Name
  {abf85173-ef32-49a3-b28f-bfaea248c381}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abf85173-ef32-49a3-b28f-bfaea248c381}, !- Handle
  {85f07f18-5fcc-484e-9f3e-78388369f8bd}, !- Source Object
  11,                                     !- Outlet Port
  {bd84169a-9e18-472b-ae9b-81c57c227298}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c4ac475-005e-4db2-8648-509eef138aa6}, !- Handle
  {85f07f18-5fcc-484e-9f3e-78388369f8bd}, !- HVAC Component
  {61d65e5c-345a-4576-b2c0-8173739d4d23}; !- Port 1

OS:PortList,
  {92894f6b-b4fa-44e2-94b9-aca8a43a5b8d}, !- Handle
  {85f07f18-5fcc-484e-9f3e-78388369f8bd}, !- HVAC Component
  {08952b38-9a5d-4037-a959-b289108f12e7}; !- Port 1

OS:PortList,
  {fb898b65-a9ab-46e9-9878-fb6c9c822b9f}, !- Handle
  {85f07f18-5fcc-484e-9f3e-78388369f8bd}, !- HVAC Component
  {7808bf03-71e5-4e92-a0a6-e0000444c50e}; !- Port 1

OS:Sizing:Zone,
  {db7ce750-02c8-4c84-9e40-f156ccf1a647}, !- Handle
  {85f07f18-5fcc-484e-9f3e-78388369f8bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cd728966-4ab3-4cf2-9c6e-79eb7f1df32a}, !- Handle
  Floor 1 Soil ZN Zone HVAC Equipment List, !- Name
  {85f07f18-5fcc-484e-9f3e-78388369f8bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7fcfc77-26d4-4561-97a1-70adf6411140}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e5ee8ba9-75a6-4508-acd1-2e0fed4e07af}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {740d8bf8-8c1f-4ff1-a219-4a6e278ba7bb}, !- Handle
  Outpatient Soil Work Thermostat 1,      !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Heating Setpoint Temperature Schedule Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d32618bf-40da-408c-aeff-d139148ba57f}, !- Handle
  Floor 1 Soil Hold ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd42531c-633b-4c68-bfbd-5aa7ec134785}, !- Zone Air Inlet Port List
  {1e5a6d22-6987-4343-80f6-88fd06d4e67d}, !- Zone Air Exhaust Port List
  {e8a0fc8a-a2be-4b41-b804-6fcf40be77d9}, !- Zone Air Node Name
  {907b503b-f058-4464-bd05-c88ac990133b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a2880c30-3623-47c1-bdd1-3caa82fef433}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {adc71de4-39cd-4a7b-bc11-2b5027dc58bc}, !- Handle
  Floor 1 Soil Hold ZN Zone Air Node,     !- Name
  {e8a0fc8a-a2be-4b41-b804-6fcf40be77d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8a0fc8a-a2be-4b41-b804-6fcf40be77d9}, !- Handle
  {d32618bf-40da-408c-aeff-d139148ba57f}, !- Source Object
  11,                                     !- Outlet Port
  {adc71de4-39cd-4a7b-bc11-2b5027dc58bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd42531c-633b-4c68-bfbd-5aa7ec134785}, !- Handle
  {d32618bf-40da-408c-aeff-d139148ba57f}, !- HVAC Component
  {2451b49d-8500-4a44-9ae3-0f844d92d414}; !- Port 1

OS:PortList,
  {1e5a6d22-6987-4343-80f6-88fd06d4e67d}, !- Handle
  {d32618bf-40da-408c-aeff-d139148ba57f}, !- HVAC Component
  {9ee76ea1-ad23-41a3-b344-1d6d42127d5f}; !- Port 1

OS:PortList,
  {907b503b-f058-4464-bd05-c88ac990133b}, !- Handle
  {d32618bf-40da-408c-aeff-d139148ba57f}, !- HVAC Component
  {fe01f82d-23c8-4898-8dbf-bcb8064c58c2}; !- Port 1

OS:Sizing:Zone,
  {497b3ff4-639a-476a-b2c5-7d050005fe35}, !- Handle
  {d32618bf-40da-408c-aeff-d139148ba57f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
