  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a285758d-1a8c-4597-8246-da5afb11d79e}, !- Handle
  Floor 2 Work Toilet ZN VAV Terminal,    !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {24fcf020-ba7c-4b31-a46b-bdff56840d69}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cfde8d6d-5f08-4b4f-b3e3-6957e0c822c7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3cb5e12e-91a0-4efc-93a8-6209f01fcd30}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cb3dbf3b-e01c-42d8-8b35-032347fa7e21}, !- Handle
  Floor 2 Work Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {3cb5e12e-91a0-4efc-93a8-6209f01fcd30}, !- Inlet Port
  {471384ba-2dae-4776-ba0b-5b515c1ee503}; !- Outlet Port

OS:Node,
  {89173bfc-3c9f-48c8-857a-259b11929f79}, !- Handle
  Floor 2 Work Toilet ZN Return Air Node, !- Name
  {632b7b7b-41f4-49aa-9319-7e06e8d204ba}, !- Inlet Port
  {fb80d973-0221-47f0-874d-c7b9925c2a1b}; !- Outlet Port

OS:Connection,
  {471384ba-2dae-4776-ba0b-5b515c1ee503}, !- Handle
  {cb3dbf3b-e01c-42d8-8b35-032347fa7e21}, !- Source Object
  3,                                      !- Outlet Port
  {93260e65-813a-4505-b414-8e6dacb49735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {632b7b7b-41f4-49aa-9319-7e06e8d204ba}, !- Handle
  {b94860fa-47ae-4d5c-a53b-c784d3e30435}, !- Source Object
  2,                                      !- Outlet Port
  {89173bfc-3c9f-48c8-857a-259b11929f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb80d973-0221-47f0-874d-c7b9925c2a1b}, !- Handle
  {89173bfc-3c9f-48c8-857a-259b11929f79}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {3e627dd2-48fb-45cd-8ba2-c79a833ea979}, !- Handle
  Floor 2 Work Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {fe9534f9-ebad-48e1-beff-df59979f5ddd}, !- Inlet Port
  {24fcf020-ba7c-4b31-a46b-bdff56840d69}; !- Outlet Port

OS:Connection,
  {fe9534f9-ebad-48e1-beff-df59979f5ddd}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  38,                                     !- Outlet Port
  {3e627dd2-48fb-45cd-8ba2-c79a833ea979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24fcf020-ba7c-4b31-a46b-bdff56840d69}, !- Handle
  {3e627dd2-48fb-45cd-8ba2-c79a833ea979}, !- Source Object
  3,                                      !- Outlet Port
  {a285758d-1a8c-4597-8246-da5afb11d79e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cb5e12e-91a0-4efc-93a8-6209f01fcd30}, !- Handle
  {a285758d-1a8c-4597-8246-da5afb11d79e}, !- Source Object
  12,                                     !- Outlet Port
  {cb3dbf3b-e01c-42d8-8b35-032347fa7e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a57f3df2-243e-47ec-99f3-3bf495e14bee}, !- Handle
  Floor 2 X-Ray ZN Electric Reheat Coil,  !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {95cb1c56-1dca-41d2-8c8c-4086290c5d66}, !- Handle
  Floor 2 X-Ray ZN VAV Terminal,          !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {a45edd69-2cd8-443a-b7d7-c9bd9e47e15c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.25608627645,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a57f3df2-243e-47ec-99f3-3bf495e14bee}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1431b15b-157f-4f48-af84-702275de6bf1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3fc25106-528d-485f-b8cf-03b218c6e2e0}, !- Handle
  Floor 2 X-Ray ZN VAV Terminal Outlet Air Node, !- Name
  {1431b15b-157f-4f48-af84-702275de6bf1}, !- Inlet Port
  {3bcf1369-a0e1-4120-8801-50c4ab85f566}; !- Outlet Port

OS:Node,
  {baacd159-c631-4d22-86c0-dc4ebc5188d9}, !- Handle
  Floor 2 X-Ray ZN Return Air Node,       !- Name
  {576cc164-e30b-47ef-9572-cbdfeff1ac4e}, !- Inlet Port
  {ed056abf-f702-4848-8b3e-897af5aa5de2}; !- Outlet Port

OS:Connection,
  {3bcf1369-a0e1-4120-8801-50c4ab85f566}, !- Handle
  {3fc25106-528d-485f-b8cf-03b218c6e2e0}, !- Source Object
  3,                                      !- Outlet Port
  {f969d5d0-6b02-4724-943f-71eaaf7935c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {576cc164-e30b-47ef-9572-cbdfeff1ac4e}, !- Handle
  {5645cf9c-833e-48eb-b6b7-1d582936059c}, !- Source Object
  2,                                      !- Outlet Port
  {baacd159-c631-4d22-86c0-dc4ebc5188d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed056abf-f702-4848-8b3e-897af5aa5de2}, !- Handle
  {baacd159-c631-4d22-86c0-dc4ebc5188d9}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {cf7fa7d9-3948-4a2f-aa06-807fdd3a4687}, !- Handle
  Floor 2 X-Ray ZN VAV Terminal Inlet Air Node, !- Name
  {cbcacf56-2d05-45b6-a565-9322a06b8ed9}, !- Inlet Port
  {a45edd69-2cd8-443a-b7d7-c9bd9e47e15c}; !- Outlet Port

OS:Connection,
  {cbcacf56-2d05-45b6-a565-9322a06b8ed9}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  39,                                     !- Outlet Port
  {cf7fa7d9-3948-4a2f-aa06-807fdd3a4687}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a45edd69-2cd8-443a-b7d7-c9bd9e47e15c}, !- Handle
  {cf7fa7d9-3948-4a2f-aa06-807fdd3a4687}, !- Source Object
  3,                                      !- Outlet Port
  {95cb1c56-1dca-41d2-8c8c-4086290c5d66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1431b15b-157f-4f48-af84-702275de6bf1}, !- Handle
  {95cb1c56-1dca-41d2-8c8c-4086290c5d66}, !- Source Object
  12,                                     !- Outlet Port
  {3fc25106-528d-485f-b8cf-03b218c6e2e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d463b2ab-4c12-4566-9ea2-dac97b02a186}, !- Handle
  Floor 3 Dressing Room ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2b1d4428-4011-4f40-863e-c173f89f578c}, !- Handle
  Floor 3 Dressing Room ZN VAV Terminal,  !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {3253db63-553b-4575-9046-0edacf4e20f9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d463b2ab-4c12-4566-9ea2-dac97b02a186}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b0d2b307-9ca7-4b1f-964a-0e7da9210b2b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {62fe585d-d092-44ee-b01e-a579c9ee8823}, !- Handle
  Floor 3 Dressing Room ZN VAV Terminal Outlet Air Node, !- Name
  {b0d2b307-9ca7-4b1f-964a-0e7da9210b2b}, !- Inlet Port
  {1fa6cca7-4401-4a68-8522-8d7553544283}; !- Outlet Port

OS:Node,
  {512568c9-75d6-44aa-9bed-655cb8240e86}, !- Handle
  Floor 3 Dressing Room ZN Return Air Node, !- Name
  {33d09bfa-7214-491d-b04e-91a0b17a800f}, !- Inlet Port
  {844d57c2-969d-47c0-b59d-046d208973ec}; !- Outlet Port

OS:Connection,
  {1fa6cca7-4401-4a68-8522-8d7553544283}, !- Handle
  {62fe585d-d092-44ee-b01e-a579c9ee8823}, !- Source Object
  3,                                      !- Outlet Port
  {e3e124b3-458c-4e4c-99e9-8a3a4f3fbdf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33d09bfa-7214-491d-b04e-91a0b17a800f}, !- Handle
  {990badab-dc69-4d18-b7d2-1e7a45c48706}, !- Source Object
  2,                                      !- Outlet Port
  {512568c9-75d6-44aa-9bed-655cb8240e86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {844d57c2-969d-47c0-b59d-046d208973ec}, !- Handle
  {512568c9-75d6-44aa-9bed-655cb8240e86}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {b8988dff-9f96-4925-8654-e062d2844e05}, !- Handle
  Floor 3 Dressing Room ZN VAV Terminal Inlet Air Node, !- Name
  {4e712d4c-ec5f-4d45-a5aa-fb18946e9e07}, !- Inlet Port
  {3253db63-553b-4575-9046-0edacf4e20f9}; !- Outlet Port

OS:Connection,
  {4e712d4c-ec5f-4d45-a5aa-fb18946e9e07}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  40,                                     !- Outlet Port
  {b8988dff-9f96-4925-8654-e062d2844e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3253db63-553b-4575-9046-0edacf4e20f9}, !- Handle
  {b8988dff-9f96-4925-8654-e062d2844e05}, !- Source Object
  3,                                      !- Outlet Port
  {2b1d4428-4011-4f40-863e-c173f89f578c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0d2b307-9ca7-4b1f-964a-0e7da9210b2b}, !- Handle
  {2b1d4428-4011-4f40-863e-c173f89f578c}, !- Source Object
  12,                                     !- Outlet Port
  {62fe585d-d092-44ee-b01e-a579c9ee8823}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5075fef9-cfc5-4000-8a3f-db9196d062a6}, !- Handle
  Floor 3 Elevator Hall ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {274e5d38-bafb-4679-b273-0c1d27962206}, !- Handle
  Floor 3 Elevator Hall ZN VAV Terminal,  !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {feff6447-c553-48e2-a3c0-867589cc94c3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.21289519179,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5075fef9-cfc5-4000-8a3f-db9196d062a6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f67d51ee-5518-4789-ad26-88dbb9b4ec43}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4e949a37-3d60-4db0-a1aa-376b8324812e}, !- Handle
  Floor 3 Elevator Hall ZN VAV Terminal Outlet Air Node, !- Name
  {f67d51ee-5518-4789-ad26-88dbb9b4ec43}, !- Inlet Port
  {41dc24f3-79d4-456c-9628-5335f665c4f8}; !- Outlet Port

OS:Node,
  {6b7fdb2d-2ead-444a-bd49-561e945e5bb6}, !- Handle
  Floor 3 Elevator Hall ZN Return Air Node, !- Name
  {a9921edd-6720-410f-8029-f18dd8885058}, !- Inlet Port
  {d59b7e02-43ab-43ad-8ccf-cb98772e4f9e}; !- Outlet Port

OS:Connection,
  {41dc24f3-79d4-456c-9628-5335f665c4f8}, !- Handle
  {4e949a37-3d60-4db0-a1aa-376b8324812e}, !- Source Object
  3,                                      !- Outlet Port
  {cdc2ed34-87e2-4378-bf2b-4b606351d9ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9921edd-6720-410f-8029-f18dd8885058}, !- Handle
  {6d243b35-cacb-4cb9-94fa-68224ecf532e}, !- Source Object
  2,                                      !- Outlet Port
  {6b7fdb2d-2ead-444a-bd49-561e945e5bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d59b7e02-43ab-43ad-8ccf-cb98772e4f9e}, !- Handle
  {6b7fdb2d-2ead-444a-bd49-561e945e5bb6}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {55e841f7-ecc8-4fec-a536-54b70cd0f6e3}, !- Handle
  Floor 3 Elevator Hall ZN VAV Terminal Inlet Air Node, !- Name
  {d46c1c08-79c1-4884-b9fa-dd6c9f340169}, !- Inlet Port
  {feff6447-c553-48e2-a3c0-867589cc94c3}; !- Outlet Port

OS:Connection,
  {d46c1c08-79c1-4884-b9fa-dd6c9f340169}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  41,                                     !- Outlet Port
  {55e841f7-ecc8-4fec-a536-54b70cd0f6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feff6447-c553-48e2-a3c0-867589cc94c3}, !- Handle
  {55e841f7-ecc8-4fec-a536-54b70cd0f6e3}, !- Source Object
  3,                                      !- Outlet Port
  {274e5d38-bafb-4679-b273-0c1d27962206}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f67d51ee-5518-4789-ad26-88dbb9b4ec43}, !- Handle
  {274e5d38-bafb-4679-b273-0c1d27962206}, !- Source Object
  12,                                     !- Outlet Port
  {4e949a37-3d60-4db0-a1aa-376b8324812e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4e9c8e80-1dba-4352-a976-3eca0bec940b}, !- Handle
  Floor 3 Humid ZN Electric Reheat Coil,  !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7fdf2c4c-396c-443f-93aa-f883440d9590}, !- Handle
  Floor 3 Humid ZN VAV Terminal,          !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {5f3cff46-5920-4600-bfa8-bdc0fae0265e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4e9c8e80-1dba-4352-a976-3eca0bec940b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e383b6ac-6bd4-4802-86db-47234de1f0b9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {555f53d2-6db2-4b9d-9548-3959398cdef4}, !- Handle
  Floor 3 Humid ZN VAV Terminal Outlet Air Node, !- Name
  {e383b6ac-6bd4-4802-86db-47234de1f0b9}, !- Inlet Port
  {322f843a-1ab0-4690-9417-c12826133f8b}; !- Outlet Port

OS:Node,
  {362de239-a255-4e9f-b9b4-a51de5d90056}, !- Handle
  Floor 3 Humid ZN Return Air Node,       !- Name
  {61e8658a-e38d-4337-9b3e-3f235541d4bf}, !- Inlet Port
  {f498def4-9f8a-46c7-a488-e48471800e32}; !- Outlet Port

OS:Connection,
  {322f843a-1ab0-4690-9417-c12826133f8b}, !- Handle
  {555f53d2-6db2-4b9d-9548-3959398cdef4}, !- Source Object
  3,                                      !- Outlet Port
  {22d34946-2388-44c7-9e19-54786f2a9208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61e8658a-e38d-4337-9b3e-3f235541d4bf}, !- Handle
  {40a22891-e5ef-4684-bb5a-feea5a9fe54c}, !- Source Object
  2,                                      !- Outlet Port
  {362de239-a255-4e9f-b9b4-a51de5d90056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f498def4-9f8a-46c7-a488-e48471800e32}, !- Handle
  {362de239-a255-4e9f-b9b4-a51de5d90056}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {3dc9d59a-b268-4ef0-a581-83c8d2bd1678}, !- Handle
  Floor 3 Humid ZN VAV Terminal Inlet Air Node, !- Name
  {45219d0f-552f-4391-8451-13d9da2e58c5}, !- Inlet Port
  {5f3cff46-5920-4600-bfa8-bdc0fae0265e}; !- Outlet Port

OS:Connection,
  {45219d0f-552f-4391-8451-13d9da2e58c5}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  42,                                     !- Outlet Port
  {3dc9d59a-b268-4ef0-a581-83c8d2bd1678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f3cff46-5920-4600-bfa8-bdc0fae0265e}, !- Handle
  {3dc9d59a-b268-4ef0-a581-83c8d2bd1678}, !- Source Object
  3,                                      !- Outlet Port
  {7fdf2c4c-396c-443f-93aa-f883440d9590}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e383b6ac-6bd4-4802-86db-47234de1f0b9}, !- Handle
  {7fdf2c4c-396c-443f-93aa-f883440d9590}, !- Source Object
  12,                                     !- Outlet Port
  {555f53d2-6db2-4b9d-9548-3959398cdef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {baa23cbc-642d-4205-a521-98cc53386f8f}, !- Handle
  Floor 3 Janitor ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {649cb8ff-ade2-448f-b939-c159c3f7383b}, !- Handle
  Floor 3 Janitor ZN VAV Terminal,        !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {fcc12903-ea8f-4cc3-a208-2ad999593bea}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.26499269769,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {baa23cbc-642d-4205-a521-98cc53386f8f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {73e5d6a4-d756-44e4-badc-215d3209b878}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2c32506f-9003-412f-8085-bb04df22cf5d}, !- Handle
  Floor 3 Janitor ZN VAV Terminal Outlet Air Node, !- Name
  {73e5d6a4-d756-44e4-badc-215d3209b878}, !- Inlet Port
  {ab8cf7ee-b69b-480a-b957-bdaaa5f8b0e7}; !- Outlet Port

OS:Node,
  {e1b404af-a233-41e7-8045-d3dea0a712a7}, !- Handle
  Floor 3 Janitor ZN Return Air Node,     !- Name
  {b5f3f580-52c2-4a42-9f4f-c119e98b3a4b}, !- Inlet Port
  {b567c191-ced2-4c7b-88cf-355e955b050f}; !- Outlet Port

OS:Connection,
  {ab8cf7ee-b69b-480a-b957-bdaaa5f8b0e7}, !- Handle
  {2c32506f-9003-412f-8085-bb04df22cf5d}, !- Source Object
  3,                                      !- Outlet Port
  {5d165730-7abb-421b-8160-e5e946b85ced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5f3f580-52c2-4a42-9f4f-c119e98b3a4b}, !- Handle
  {4c307f29-5c49-422b-9364-99eaf0911904}, !- Source Object
  2,                                      !- Outlet Port
  {e1b404af-a233-41e7-8045-d3dea0a712a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b567c191-ced2-4c7b-88cf-355e955b050f}, !- Handle
  {e1b404af-a233-41e7-8045-d3dea0a712a7}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {f6bf7bfc-2293-4b5a-a6a6-c485d11f67d7}, !- Handle
  Floor 3 Janitor ZN VAV Terminal Inlet Air Node, !- Name
  {6cb5d2e7-6272-490a-9802-02284eec551e}, !- Inlet Port
  {fcc12903-ea8f-4cc3-a208-2ad999593bea}; !- Outlet Port

OS:Connection,
  {6cb5d2e7-6272-490a-9802-02284eec551e}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  43,                                     !- Outlet Port
  {f6bf7bfc-2293-4b5a-a6a6-c485d11f67d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcc12903-ea8f-4cc3-a208-2ad999593bea}, !- Handle
  {f6bf7bfc-2293-4b5a-a6a6-c485d11f67d7}, !- Source Object
  3,                                      !- Outlet Port
  {649cb8ff-ade2-448f-b939-c159c3f7383b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73e5d6a4-d756-44e4-badc-215d3209b878}, !- Handle
  {649cb8ff-ade2-448f-b939-c159c3f7383b}, !- Source Object
  12,                                     !- Outlet Port
  {2c32506f-9003-412f-8085-bb04df22cf5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {526d423f-5310-48de-94f0-3b20957f3986}, !- Handle
  Floor 3 Locker ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9136e2f8-b1ee-422c-a9ec-b4578c25a3a7}, !- Handle
  Floor 3 Locker ZN VAV Terminal,         !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {2a401789-a0f5-4dfa-8f79-e9823de586fd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.21962143705,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {526d423f-5310-48de-94f0-3b20957f3986}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3da32c34-b83c-4021-a902-35ec9ffa6c7b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a0f80781-6432-4bd0-9602-3a3e40f67e8a}, !- Handle
  Floor 3 Locker ZN VAV Terminal Outlet Air Node, !- Name
  {3da32c34-b83c-4021-a902-35ec9ffa6c7b}, !- Inlet Port
  {b6e41b9d-042b-46e4-a7b5-2688e227f59f}; !- Outlet Port

OS:Node,
  {39dda2ad-a0ae-4b6f-b6d6-b22260fe25e6}, !- Handle
  Floor 3 Locker ZN Return Air Node,      !- Name
  {502bf0e6-bc64-455e-8200-56b4060d26a2}, !- Inlet Port
  {96dca724-13c0-4353-b0d2-ab2ac41222ef}; !- Outlet Port

OS:Connection,
  {b6e41b9d-042b-46e4-a7b5-2688e227f59f}, !- Handle
  {a0f80781-6432-4bd0-9602-3a3e40f67e8a}, !- Source Object
  3,                                      !- Outlet Port
  {431999b8-23ed-4dc6-af4f-9ffa2dbff834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {502bf0e6-bc64-455e-8200-56b4060d26a2}, !- Handle
  {8c716f9e-0f8f-412b-b67a-a3813b295b58}, !- Source Object
  2,                                      !- Outlet Port
  {39dda2ad-a0ae-4b6f-b6d6-b22260fe25e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96dca724-13c0-4353-b0d2-ab2ac41222ef}, !- Handle
  {39dda2ad-a0ae-4b6f-b6d6-b22260fe25e6}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {2db8d838-43fd-4cf3-ae4e-0e78e69acdb9}, !- Handle
  Floor 3 Locker ZN VAV Terminal Inlet Air Node, !- Name
  {bcd6ff8f-430f-4878-8aa2-f39ccf8931c3}, !- Inlet Port
  {2a401789-a0f5-4dfa-8f79-e9823de586fd}; !- Outlet Port

OS:Connection,
  {bcd6ff8f-430f-4878-8aa2-f39ccf8931c3}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  44,                                     !- Outlet Port
  {2db8d838-43fd-4cf3-ae4e-0e78e69acdb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a401789-a0f5-4dfa-8f79-e9823de586fd}, !- Handle
  {2db8d838-43fd-4cf3-ae4e-0e78e69acdb9}, !- Source Object
  3,                                      !- Outlet Port
  {9136e2f8-b1ee-422c-a9ec-b4578c25a3a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3da32c34-b83c-4021-a902-35ec9ffa6c7b}, !- Handle
  {9136e2f8-b1ee-422c-a9ec-b4578c25a3a7}, !- Source Object
  12,                                     !- Outlet Port
  {a0f80781-6432-4bd0-9602-3a3e40f67e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a5339d12-e9d1-4d78-972a-5f0361a2aa13}, !- Handle
  Floor 3 Lounge ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {621d5416-6e83-45d1-bd7a-ed414bc37372}, !- Handle
  Floor 3 Lounge ZN VAV Terminal,         !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {f7357ec9-7dea-4c72-ac14-b57dd6d098ba}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.21744417842,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a5339d12-e9d1-4d78-972a-5f0361a2aa13}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7238e1f3-eaa7-4182-9e11-f42031282c41}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9b09f043-1041-4107-a1d1-a0bc159ddb8e}, !- Handle
  Floor 3 Lounge ZN VAV Terminal Outlet Air Node, !- Name
  {7238e1f3-eaa7-4182-9e11-f42031282c41}, !- Inlet Port
  {c3ad9477-dd04-417f-a762-7a0d4ab26bfc}; !- Outlet Port

OS:Node,
  {70bfb015-c3bd-4bce-ae59-cb4f917b4f1b}, !- Handle
  Floor 3 Lounge ZN Return Air Node,      !- Name
  {f494d6ed-1685-41e3-8684-2ed385f11169}, !- Inlet Port
  {47be99ea-cc28-4f2a-933e-814947b6a60c}; !- Outlet Port

OS:Connection,
  {c3ad9477-dd04-417f-a762-7a0d4ab26bfc}, !- Handle
  {9b09f043-1041-4107-a1d1-a0bc159ddb8e}, !- Source Object
  3,                                      !- Outlet Port
  {60e6603f-07fb-4661-acb1-ebbef1d228bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f494d6ed-1685-41e3-8684-2ed385f11169}, !- Handle
  {68f312b5-55ae-47af-8ac5-8dfd6c671977}, !- Source Object
  2,                                      !- Outlet Port
  {70bfb015-c3bd-4bce-ae59-cb4f917b4f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47be99ea-cc28-4f2a-933e-814947b6a60c}, !- Handle
  {70bfb015-c3bd-4bce-ae59-cb4f917b4f1b}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {8a0bbadf-38df-4fce-95fa-737ece04ae23}, !- Handle
  Floor 3 Lounge ZN VAV Terminal Inlet Air Node, !- Name
  {d2f7a4fc-6c0b-4013-a9c1-9005b6ef4a7a}, !- Inlet Port
  {f7357ec9-7dea-4c72-ac14-b57dd6d098ba}; !- Outlet Port

OS:Connection,
  {d2f7a4fc-6c0b-4013-a9c1-9005b6ef4a7a}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  45,                                     !- Outlet Port
  {8a0bbadf-38df-4fce-95fa-737ece04ae23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7357ec9-7dea-4c72-ac14-b57dd6d098ba}, !- Handle
  {8a0bbadf-38df-4fce-95fa-737ece04ae23}, !- Source Object
  3,                                      !- Outlet Port
  {621d5416-6e83-45d1-bd7a-ed414bc37372}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7238e1f3-eaa7-4182-9e11-f42031282c41}, !- Handle
  {621d5416-6e83-45d1-bd7a-ed414bc37372}, !- Source Object
  12,                                     !- Outlet Port
  {9b09f043-1041-4107-a1d1-a0bc159ddb8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {513c674d-c649-40f7-9626-6182d3b6c057}, !- Handle
  Floor 3 Lounge Toilet ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cc15e7eb-6b5d-4d04-a9cf-538ea54bb3b5}, !- Handle
  Floor 3 Lounge Toilet ZN VAV Terminal,  !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {ea7d5556-52c2-4e15-9efd-53669fa09ad5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {513c674d-c649-40f7-9626-6182d3b6c057}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f0cd686b-72fe-448e-942f-009181c96204}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {68c3adb8-fe59-45db-ac9b-f02d467ea9e0}, !- Handle
  Floor 3 Lounge Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {f0cd686b-72fe-448e-942f-009181c96204}, !- Inlet Port
  {570b1947-acf5-404e-9577-4b67b9b12002}; !- Outlet Port

OS:Node,
  {e7ac2f48-d282-48ae-8f92-c8fe5027f625}, !- Handle
  Floor 3 Lounge Toilet ZN Return Air Node, !- Name
  {147b3fd8-f235-4652-9766-07fdcf1b8ad0}, !- Inlet Port
  {b38149a9-cd10-4439-9615-26d7d603b102}; !- Outlet Port

OS:Connection,
  {570b1947-acf5-404e-9577-4b67b9b12002}, !- Handle
  {68c3adb8-fe59-45db-ac9b-f02d467ea9e0}, !- Source Object
  3,                                      !- Outlet Port
  {1e640074-4a96-4d14-9d9d-22c763f25ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {147b3fd8-f235-4652-9766-07fdcf1b8ad0}, !- Handle
  {4fd466c2-68de-4093-9513-bca34fa67797}, !- Source Object
  2,                                      !- Outlet Port
  {e7ac2f48-d282-48ae-8f92-c8fe5027f625}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b38149a9-cd10-4439-9615-26d7d603b102}, !- Handle
  {e7ac2f48-d282-48ae-8f92-c8fe5027f625}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {40d3d13c-64ce-4bb6-9845-b35aeb4f882e}, !- Handle
  Floor 3 Lounge Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {5ab568c3-8bd1-4627-b14d-26f22b7103e7}, !- Inlet Port
  {ea7d5556-52c2-4e15-9efd-53669fa09ad5}; !- Outlet Port

OS:Connection,
  {5ab568c3-8bd1-4627-b14d-26f22b7103e7}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  46,                                     !- Outlet Port
  {40d3d13c-64ce-4bb6-9845-b35aeb4f882e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea7d5556-52c2-4e15-9efd-53669fa09ad5}, !- Handle
  {40d3d13c-64ce-4bb6-9845-b35aeb4f882e}, !- Source Object
  3,                                      !- Outlet Port
  {cc15e7eb-6b5d-4d04-a9cf-538ea54bb3b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0cd686b-72fe-448e-942f-009181c96204}, !- Handle
  {cc15e7eb-6b5d-4d04-a9cf-538ea54bb3b5}, !- Source Object
  12,                                     !- Outlet Port
  {68c3adb8-fe59-45db-ac9b-f02d467ea9e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {62eba326-7be7-48ee-a081-335d4cdbcb33}, !- Handle
  Floor 3 Mechanical ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3466f5a8-6498-424d-9674-c84717a7a2ba}, !- Handle
  Floor 3 Mechanical ZN VAV Terminal,     !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {dd56c7a4-7944-4aba-a215-126553061a23}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {62eba326-7be7-48ee-a081-335d4cdbcb33}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3aed3710-3686-42b6-9548-6f5b2c25216d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c6f1c1dd-55fd-4bc8-82a9-ffd05102c02e}, !- Handle
  Floor 3 Mechanical ZN VAV Terminal Outlet Air Node, !- Name
  {3aed3710-3686-42b6-9548-6f5b2c25216d}, !- Inlet Port
  {d9b134ef-8c25-436f-b8d8-a859aa3931e4}; !- Outlet Port

OS:Node,
  {1c8bb590-92a5-45f0-b696-75809d514f98}, !- Handle
  Floor 3 Mechanical ZN Return Air Node,  !- Name
  {3799de8e-7283-4205-8126-44867f5d7938}, !- Inlet Port
  {f94a6da6-b116-4909-b1db-e661cc4b5f9b}; !- Outlet Port

OS:Connection,
  {d9b134ef-8c25-436f-b8d8-a859aa3931e4}, !- Handle
  {c6f1c1dd-55fd-4bc8-82a9-ffd05102c02e}, !- Source Object
  3,                                      !- Outlet Port
  {7d144a0f-0167-4890-9943-f3b639e00348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3799de8e-7283-4205-8126-44867f5d7938}, !- Handle
  {66113ec3-e93d-4ce3-970f-25ffd75742a3}, !- Source Object
  2,                                      !- Outlet Port
  {1c8bb590-92a5-45f0-b696-75809d514f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f94a6da6-b116-4909-b1db-e661cc4b5f9b}, !- Handle
  {1c8bb590-92a5-45f0-b696-75809d514f98}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {ab95135c-ff8b-4e7d-97eb-2ddc25989216}, !- Handle
  Floor 3 Mechanical ZN VAV Terminal Inlet Air Node, !- Name
  {f4d4982d-175d-40f7-947e-59d309085dac}, !- Inlet Port
  {dd56c7a4-7944-4aba-a215-126553061a23}; !- Outlet Port

OS:Connection,
  {f4d4982d-175d-40f7-947e-59d309085dac}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  47,                                     !- Outlet Port
  {ab95135c-ff8b-4e7d-97eb-2ddc25989216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd56c7a4-7944-4aba-a215-126553061a23}, !- Handle
  {ab95135c-ff8b-4e7d-97eb-2ddc25989216}, !- Source Object
  3,                                      !- Outlet Port
  {3466f5a8-6498-424d-9674-c84717a7a2ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3aed3710-3686-42b6-9548-6f5b2c25216d}, !- Handle
  {3466f5a8-6498-424d-9674-c84717a7a2ba}, !- Source Object
  12,                                     !- Outlet Port
  {c6f1c1dd-55fd-4bc8-82a9-ffd05102c02e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {621de17d-7081-4550-b648-b43e7f5e6daa}, !- Handle
  Floor 3 Mechanical Hall ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7836a540-707a-48f9-a548-fd1fd2479028}, !- Handle
  Floor 3 Mechanical Hall ZN VAV Terminal, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {1540572c-90c7-4506-af88-0fe8316f0a15}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {621de17d-7081-4550-b648-b43e7f5e6daa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6497fd55-defd-43ce-ba94-632227280e0d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8e5bbe09-c900-4236-80dc-5b0d21590da9}, !- Handle
  Floor 3 Mechanical Hall ZN VAV Terminal Outlet Air Node, !- Name
  {6497fd55-defd-43ce-ba94-632227280e0d}, !- Inlet Port
  {5fe536ae-6fe9-4a05-97ee-7c0871afa2f4}; !- Outlet Port

OS:Node,
  {65ee1742-0652-454e-8f79-a3791154c847}, !- Handle
  Floor 3 Mechanical Hall ZN Return Air Node, !- Name
  {04e02504-fa14-4907-9651-8d6483553f91}, !- Inlet Port
  {8edccfbe-90d3-491c-822b-bf84654caf02}; !- Outlet Port

OS:Connection,
  {5fe536ae-6fe9-4a05-97ee-7c0871afa2f4}, !- Handle
  {8e5bbe09-c900-4236-80dc-5b0d21590da9}, !- Source Object
  3,                                      !- Outlet Port
  {e3dc9990-d863-4bea-924f-557c88fb8384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04e02504-fa14-4907-9651-8d6483553f91}, !- Handle
  {e109d5ac-ed1b-48db-90cc-34b9ebaf7425}, !- Source Object
  2,                                      !- Outlet Port
  {65ee1742-0652-454e-8f79-a3791154c847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8edccfbe-90d3-491c-822b-bf84654caf02}, !- Handle
  {65ee1742-0652-454e-8f79-a3791154c847}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {ea71ca11-5b34-4abd-9c9a-471e745c8e13}, !- Handle
  Floor 3 Mechanical Hall ZN VAV Terminal Inlet Air Node, !- Name
  {3b453212-0d4d-4c8f-befa-c17fe0dc340c}, !- Inlet Port
  {1540572c-90c7-4506-af88-0fe8316f0a15}; !- Outlet Port

OS:Connection,
  {3b453212-0d4d-4c8f-befa-c17fe0dc340c}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  48,                                     !- Outlet Port
  {ea71ca11-5b34-4abd-9c9a-471e745c8e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1540572c-90c7-4506-af88-0fe8316f0a15}, !- Handle
  {ea71ca11-5b34-4abd-9c9a-471e745c8e13}, !- Source Object
  3,                                      !- Outlet Port
  {7836a540-707a-48f9-a548-fd1fd2479028}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6497fd55-defd-43ce-ba94-632227280e0d}, !- Handle
  {7836a540-707a-48f9-a548-fd1fd2479028}, !- Source Object
  12,                                     !- Outlet Port
  {8e5bbe09-c900-4236-80dc-5b0d21590da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {aafb4277-8123-4dfb-b397-f5265bf7e733}, !- Handle
  Floor 3 Office ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2fa3b283-feab-4a68-a88a-77403967e85e}, !- Handle
  Floor 3 Office ZN VAV Terminal,         !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {0d5d2d75-fc09-4079-a495-07ff8c3982c8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.22046165074,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aafb4277-8123-4dfb-b397-f5265bf7e733}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e39baf5b-5b8b-4551-a782-10f0f60e04e5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {44796d4b-0786-48fd-9330-94444d6217c7}, !- Handle
  Floor 3 Office ZN VAV Terminal Outlet Air Node, !- Name
  {e39baf5b-5b8b-4551-a782-10f0f60e04e5}, !- Inlet Port
  {67df92ad-70f9-4e9b-ad50-219ff1ad938a}; !- Outlet Port

OS:Node,
  {e3268157-abaa-4eb2-a150-6c633e09d3ce}, !- Handle
  Floor 3 Office ZN Return Air Node,      !- Name
  {648daaf0-871e-47b2-9a2e-c7c0e7675918}, !- Inlet Port
  {1ab91f69-5a54-4151-afea-0e9a19a8f871}; !- Outlet Port

OS:Connection,
  {67df92ad-70f9-4e9b-ad50-219ff1ad938a}, !- Handle
  {44796d4b-0786-48fd-9330-94444d6217c7}, !- Source Object
  3,                                      !- Outlet Port
  {f542acaa-1332-48ba-bb13-5fcaebe5d187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {648daaf0-871e-47b2-9a2e-c7c0e7675918}, !- Handle
  {3ada6531-101e-4d14-be4b-c059537416a2}, !- Source Object
  2,                                      !- Outlet Port
  {e3268157-abaa-4eb2-a150-6c633e09d3ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ab91f69-5a54-4151-afea-0e9a19a8f871}, !- Handle
  {e3268157-abaa-4eb2-a150-6c633e09d3ce}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {78f74930-0597-4c1f-8d41-cc8dc392ea83}, !- Handle
  Floor 3 Office ZN VAV Terminal Inlet Air Node, !- Name
  {b8ba42f6-6080-4957-9743-bc5e7a611817}, !- Inlet Port
  {0d5d2d75-fc09-4079-a495-07ff8c3982c8}; !- Outlet Port

OS:Connection,
  {b8ba42f6-6080-4957-9743-bc5e7a611817}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  49,                                     !- Outlet Port
  {78f74930-0597-4c1f-8d41-cc8dc392ea83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d5d2d75-fc09-4079-a495-07ff8c3982c8}, !- Handle
  {78f74930-0597-4c1f-8d41-cc8dc392ea83}, !- Source Object
  3,                                      !- Outlet Port
  {2fa3b283-feab-4a68-a88a-77403967e85e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e39baf5b-5b8b-4551-a782-10f0f60e04e5}, !- Handle
  {2fa3b283-feab-4a68-a88a-77403967e85e}, !- Source Object
  12,                                     !- Outlet Port
  {44796d4b-0786-48fd-9330-94444d6217c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d0656ddd-dc7e-4fa5-90dd-ba2ff2dcf7fa}, !- Handle
  Floor 3 Office Hall ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {38c516dc-083a-4ee5-938b-10e00960d8bc}, !- Handle
  Floor 3 Office Hall ZN VAV Terminal,    !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {76e000f2-3e83-4301-831c-016d2eb9db9b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d0656ddd-dc7e-4fa5-90dd-ba2ff2dcf7fa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b7099792-7929-4cc4-bb8a-3512690fd13b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ece06236-b052-41c3-98de-833dcffbbb4a}, !- Handle
  Floor 3 Office Hall ZN VAV Terminal Outlet Air Node, !- Name
  {b7099792-7929-4cc4-bb8a-3512690fd13b}, !- Inlet Port
  {7c79ecc6-ee45-4e36-ae04-058c2a4206aa}; !- Outlet Port

OS:Node,
  {29a87c0e-a8f1-4f07-b971-f7b36e62c5ee}, !- Handle
  Floor 3 Office Hall ZN Return Air Node, !- Name
  {17956474-65b6-4270-94bc-5d24e878c1b2}, !- Inlet Port
  {1f1df0f4-0c84-4825-b630-7b629969cc6f}; !- Outlet Port

OS:Connection,
  {7c79ecc6-ee45-4e36-ae04-058c2a4206aa}, !- Handle
  {ece06236-b052-41c3-98de-833dcffbbb4a}, !- Source Object
  3,                                      !- Outlet Port
  {40745356-b7e1-4ac4-a3ec-c1a864005696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17956474-65b6-4270-94bc-5d24e878c1b2}, !- Handle
  {b53a1f27-839a-47f2-8e68-50044f7e5a47}, !- Source Object
  2,                                      !- Outlet Port
  {29a87c0e-a8f1-4f07-b971-f7b36e62c5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f1df0f4-0c84-4825-b630-7b629969cc6f}, !- Handle
  {29a87c0e-a8f1-4f07-b971-f7b36e62c5ee}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {945cfc62-d55e-4c31-a28c-ac978105f5dd}, !- Handle
  Floor 3 Office Hall ZN VAV Terminal Inlet Air Node, !- Name
  {ac872cea-062f-408a-ac6e-93e9cb903907}, !- Inlet Port
  {76e000f2-3e83-4301-831c-016d2eb9db9b}; !- Outlet Port

OS:Connection,
  {ac872cea-062f-408a-ac6e-93e9cb903907}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  50,                                     !- Outlet Port
  {945cfc62-d55e-4c31-a28c-ac978105f5dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e000f2-3e83-4301-831c-016d2eb9db9b}, !- Handle
  {945cfc62-d55e-4c31-a28c-ac978105f5dd}, !- Source Object
  3,                                      !- Outlet Port
  {38c516dc-083a-4ee5-938b-10e00960d8bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7099792-7929-4cc4-bb8a-3512690fd13b}, !- Handle
  {38c516dc-083a-4ee5-938b-10e00960d8bc}, !- Source Object
  12,                                     !- Outlet Port
  {ece06236-b052-41c3-98de-833dcffbbb4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {86635f44-742d-49b6-ab2d-0f9834f753be}, !- Handle
  Floor 3 Office Toilet ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3fd966e7-1fac-40c0-9b6d-fd3dff3ccf5b}, !- Handle
  Floor 3 Office Toilet ZN VAV Terminal,  !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {39f6bc08-2edc-41cd-b4c4-98ef4a27b298}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {86635f44-742d-49b6-ab2d-0f9834f753be}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0d3d27a9-9add-455a-8e0c-b00d9abb2a90}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {24d5cade-0792-47bd-b2ec-19b260a33275}, !- Handle
  Floor 3 Office Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {0d3d27a9-9add-455a-8e0c-b00d9abb2a90}, !- Inlet Port
  {77f09a7e-c999-4231-bb9a-9bdf9146811a}; !- Outlet Port

OS:Node,
  {62fde6c2-b5a1-41b0-81b8-a8bb4fafbe1c}, !- Handle
  Floor 3 Office Toilet ZN Return Air Node, !- Name
  {fda0fc06-c2e3-4a48-b749-2b6f0bcabf60}, !- Inlet Port
  {be04288b-500b-40d0-9096-137ff877f6a4}; !- Outlet Port

OS:Connection,
  {77f09a7e-c999-4231-bb9a-9bdf9146811a}, !- Handle
  {24d5cade-0792-47bd-b2ec-19b260a33275}, !- Source Object
  3,                                      !- Outlet Port
  {116b2f44-b77b-4fb3-b872-0e2e5639db78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fda0fc06-c2e3-4a48-b749-2b6f0bcabf60}, !- Handle
  {d78e606d-7196-4be4-bcaf-3101740ebbb1}, !- Source Object
  2,                                      !- Outlet Port
  {62fde6c2-b5a1-41b0-81b8-a8bb4fafbe1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be04288b-500b-40d0-9096-137ff877f6a4}, !- Handle
  {62fde6c2-b5a1-41b0-81b8-a8bb4fafbe1c}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {43c64286-6d91-4d9f-a1ba-3876494b34f7}, !- Handle
  Floor 3 Office Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {31519fa9-0f00-473e-9e5a-81e0df03bb0d}, !- Inlet Port
  {39f6bc08-2edc-41cd-b4c4-98ef4a27b298}; !- Outlet Port

OS:Connection,
  {31519fa9-0f00-473e-9e5a-81e0df03bb0d}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  51,                                     !- Outlet Port
  {43c64286-6d91-4d9f-a1ba-3876494b34f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39f6bc08-2edc-41cd-b4c4-98ef4a27b298}, !- Handle
  {43c64286-6d91-4d9f-a1ba-3876494b34f7}, !- Source Object
  3,                                      !- Outlet Port
  {3fd966e7-1fac-40c0-9b6d-fd3dff3ccf5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d3d27a9-9add-455a-8e0c-b00d9abb2a90}, !- Handle
  {3fd966e7-1fac-40c0-9b6d-fd3dff3ccf5b}, !- Source Object
  12,                                     !- Outlet Port
  {24d5cade-0792-47bd-b2ec-19b260a33275}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {09facc37-6787-428e-90e9-c1aacc789bc5}, !- Handle
  Floor 3 Physical Therapy 1 ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {191c6c00-7bde-4a95-8568-fbd11443450b}, !- Handle
  Floor 3 Physical Therapy 1 ZN VAV Terminal, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {12d5c4cc-44eb-4bcb-a0bc-08a8028ce0f4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.69,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {09facc37-6787-428e-90e9-c1aacc789bc5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4f7b0126-e719-4787-88bd-2615d9413d03}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ba54a319-2d54-47a8-a587-43f76ae59e61}, !- Handle
  Floor 3 Physical Therapy 1 ZN VAV Terminal Outlet Air Node, !- Name
  {4f7b0126-e719-4787-88bd-2615d9413d03}, !- Inlet Port
  {39488cc7-8e96-46e7-b0f1-60ad9703aad4}; !- Outlet Port

OS:Node,
  {71c10474-d826-4c94-9960-675997cf81f8}, !- Handle
  Floor 3 Physical Therapy 1 ZN Return Air Node, !- Name
  {0afcad55-cfe8-4a07-b517-c421eead231b}, !- Inlet Port
  {f74bf384-ebaa-439c-a0c0-45c88d8b8dd5}; !- Outlet Port

OS:Connection,
  {39488cc7-8e96-46e7-b0f1-60ad9703aad4}, !- Handle
  {ba54a319-2d54-47a8-a587-43f76ae59e61}, !- Source Object
  3,                                      !- Outlet Port
  {c90656fb-f9d3-4772-b5fb-f6e0c5505234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0afcad55-cfe8-4a07-b517-c421eead231b}, !- Handle
  {c9c53df8-7bc8-40dd-bd46-452a7613f20a}, !- Source Object
  2,                                      !- Outlet Port
  {71c10474-d826-4c94-9960-675997cf81f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f74bf384-ebaa-439c-a0c0-45c88d8b8dd5}, !- Handle
  {71c10474-d826-4c94-9960-675997cf81f8}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {1cb15c5d-b579-4489-ba2d-12125822b45f}, !- Handle
  Floor 3 Physical Therapy 1 ZN VAV Terminal Inlet Air Node, !- Name
  {d4ce8667-c4d8-43e7-b00d-c13f9e6f28df}, !- Inlet Port
  {12d5c4cc-44eb-4bcb-a0bc-08a8028ce0f4}; !- Outlet Port

OS:Connection,
  {d4ce8667-c4d8-43e7-b00d-c13f9e6f28df}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  52,                                     !- Outlet Port
  {1cb15c5d-b579-4489-ba2d-12125822b45f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12d5c4cc-44eb-4bcb-a0bc-08a8028ce0f4}, !- Handle
  {1cb15c5d-b579-4489-ba2d-12125822b45f}, !- Source Object
  3,                                      !- Outlet Port
  {191c6c00-7bde-4a95-8568-fbd11443450b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f7b0126-e719-4787-88bd-2615d9413d03}, !- Handle
  {191c6c00-7bde-4a95-8568-fbd11443450b}, !- Source Object
  12,                                     !- Outlet Port
  {ba54a319-2d54-47a8-a587-43f76ae59e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8dd0b933-6ea5-4670-86cd-e1667d92bdb0}, !- Handle
  Floor 3 Physical Therapy 2 ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {84f6a5c8-c1be-45e8-86c6-809179ef7306}, !- Handle
  Floor 3 Physical Therapy 2 ZN VAV Terminal, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {28222f72-124c-4fbc-9ac0-6a1b543171c1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.83,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8dd0b933-6ea5-4670-86cd-e1667d92bdb0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {28a241c5-bc95-4ef7-ab63-61d974614a88}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8731d05a-7565-476d-aa01-8eebf489ca7c}, !- Handle
  Floor 3 Physical Therapy 2 ZN VAV Terminal Outlet Air Node, !- Name
  {28a241c5-bc95-4ef7-ab63-61d974614a88}, !- Inlet Port
  {2e2de333-f4f7-4f0a-8602-c8a1c30cd473}; !- Outlet Port

OS:Node,
  {30a9d29f-b922-44c0-be53-cf08f867c505}, !- Handle
  Floor 3 Physical Therapy 2 ZN Return Air Node, !- Name
  {6168d218-4ab1-4111-93c5-30b3505c39c7}, !- Inlet Port
  {22b0ebfb-6220-491f-836c-eeb11ba28823}; !- Outlet Port

OS:Connection,
  {2e2de333-f4f7-4f0a-8602-c8a1c30cd473}, !- Handle
  {8731d05a-7565-476d-aa01-8eebf489ca7c}, !- Source Object
  3,                                      !- Outlet Port
  {c2b2e1a1-cae2-4c32-ac33-644d304b7130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6168d218-4ab1-4111-93c5-30b3505c39c7}, !- Handle
  {2d7dec6b-3434-40ec-bcfe-c34d3525cb8a}, !- Source Object
  2,                                      !- Outlet Port
  {30a9d29f-b922-44c0-be53-cf08f867c505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b0ebfb-6220-491f-836c-eeb11ba28823}, !- Handle
  {30a9d29f-b922-44c0-be53-cf08f867c505}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {9636c3f3-d15d-4f94-9481-e127e68b4cc9}, !- Handle
  Floor 3 Physical Therapy 2 ZN VAV Terminal Inlet Air Node, !- Name
  {a2871f5a-c9ab-4bfd-81dc-1504ec64fa47}, !- Inlet Port
  {28222f72-124c-4fbc-9ac0-6a1b543171c1}; !- Outlet Port

OS:Connection,
  {a2871f5a-c9ab-4bfd-81dc-1504ec64fa47}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  53,                                     !- Outlet Port
  {9636c3f3-d15d-4f94-9481-e127e68b4cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28222f72-124c-4fbc-9ac0-6a1b543171c1}, !- Handle
  {9636c3f3-d15d-4f94-9481-e127e68b4cc9}, !- Source Object
  3,                                      !- Outlet Port
  {84f6a5c8-c1be-45e8-86c6-809179ef7306}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28a241c5-bc95-4ef7-ab63-61d974614a88}, !- Handle
  {84f6a5c8-c1be-45e8-86c6-809179ef7306}, !- Source Object
  12,                                     !- Outlet Port
  {8731d05a-7565-476d-aa01-8eebf489ca7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3f73fa2e-558c-4a31-91b6-e86e174b5d8a}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cc62fe60-b98e-42fc-9ba5-ec075d1b1448}, !- Handle
  Floor 3 Physical Therapy Toilet ZN VAV Terminal, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {1238fc69-2b46-4d79-80cc-a97d4905453e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3f73fa2e-558c-4a31-91b6-e86e174b5d8a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0c8356f5-9558-49f7-b4c7-3a2244d4b4ab}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b3c08e5b-652a-4be6-85ca-9ae9540834f7}, !- Handle
  Floor 3 Physical Therapy Toilet ZN VAV Terminal Outlet Air Node, !- Name
  {0c8356f5-9558-49f7-b4c7-3a2244d4b4ab}, !- Inlet Port
  {5da3672b-a8d5-4605-b1af-add3065e07e7}; !- Outlet Port

OS:Node,
  {fdbf4b6d-3f44-49a7-a920-4731b9d28092}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Return Air Node, !- Name
  {800163e0-167e-463e-8291-32c5eadcacd3}, !- Inlet Port
  {c01b906b-2196-4b74-b55d-e37fb54d4b01}; !- Outlet Port

OS:Connection,
  {5da3672b-a8d5-4605-b1af-add3065e07e7}, !- Handle
  {b3c08e5b-652a-4be6-85ca-9ae9540834f7}, !- Source Object
  3,                                      !- Outlet Port
  {3209c7aa-1ce4-4ae0-9317-029511b00e2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {800163e0-167e-463e-8291-32c5eadcacd3}, !- Handle
  {5ac0891d-8b85-4d19-b75b-420b6ca8fc84}, !- Source Object
  2,                                      !- Outlet Port
  {fdbf4b6d-3f44-49a7-a920-4731b9d28092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c01b906b-2196-4b74-b55d-e37fb54d4b01}, !- Handle
  {fdbf4b6d-3f44-49a7-a920-4731b9d28092}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {755b6439-0bcd-4fd4-9a96-1e8832293300}, !- Handle
  Floor 3 Physical Therapy Toilet ZN VAV Terminal Inlet Air Node, !- Name
  {408bef4e-9f01-43f7-a025-f19d2644c69d}, !- Inlet Port
  {1238fc69-2b46-4d79-80cc-a97d4905453e}; !- Outlet Port

OS:Connection,
  {408bef4e-9f01-43f7-a025-f19d2644c69d}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  54,                                     !- Outlet Port
  {755b6439-0bcd-4fd4-9a96-1e8832293300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1238fc69-2b46-4d79-80cc-a97d4905453e}, !- Handle
  {755b6439-0bcd-4fd4-9a96-1e8832293300}, !- Source Object
  3,                                      !- Outlet Port
  {cc62fe60-b98e-42fc-9ba5-ec075d1b1448}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c8356f5-9558-49f7-b4c7-3a2244d4b4ab}, !- Handle
  {cc62fe60-b98e-42fc-9ba5-ec075d1b1448}, !- Source Object
  12,                                     !- Outlet Port
  {b3c08e5b-652a-4be6-85ca-9ae9540834f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bcf7dfd4-47a2-4d31-83a9-b6153a0ad651}, !- Handle
  Floor 3 Storage 1 ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d7d17b17-3584-4560-b0af-df23c350dbd5}, !- Handle
  Floor 3 Storage 1 ZN VAV Terminal,      !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {4ec0bf99-12b7-43ce-b8de-2c4e06084951}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bcf7dfd4-47a2-4d31-83a9-b6153a0ad651}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4e81c82c-6172-47ed-b8d9-0aef74ee6b14}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {75e820b7-439d-423a-b494-b3f7100186bf}, !- Handle
  Floor 3 Storage 1 ZN VAV Terminal Outlet Air Node, !- Name
  {4e81c82c-6172-47ed-b8d9-0aef74ee6b14}, !- Inlet Port
  {24e094f7-5594-43ef-956a-29eb5cc25dd8}; !- Outlet Port

OS:Node,
  {d2ae23f6-8768-4753-894d-061246e1c89c}, !- Handle
  Floor 3 Storage 1 ZN Return Air Node,   !- Name
  {a674c034-b59c-4b6e-a137-e0f26e79d5eb}, !- Inlet Port
  {32da6574-5373-41ee-91bb-abb75b7ec641}; !- Outlet Port

OS:Connection,
  {24e094f7-5594-43ef-956a-29eb5cc25dd8}, !- Handle
  {75e820b7-439d-423a-b494-b3f7100186bf}, !- Source Object
  3,                                      !- Outlet Port
  {76ef5c59-9bbc-4ccf-9249-8f8ec8e4568e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a674c034-b59c-4b6e-a137-e0f26e79d5eb}, !- Handle
  {9d670e28-d19a-4151-9bf1-66346fa8e256}, !- Source Object
  2,                                      !- Outlet Port
  {d2ae23f6-8768-4753-894d-061246e1c89c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32da6574-5373-41ee-91bb-abb75b7ec641}, !- Handle
  {d2ae23f6-8768-4753-894d-061246e1c89c}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {875f6427-ec71-473a-9127-9cc11e1d5bf0}, !- Handle
  Floor 3 Storage 1 ZN VAV Terminal Inlet Air Node, !- Name
  {89937d77-8c3c-499a-82f7-25864a1e21f4}, !- Inlet Port
  {4ec0bf99-12b7-43ce-b8de-2c4e06084951}; !- Outlet Port

OS:Connection,
  {89937d77-8c3c-499a-82f7-25864a1e21f4}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  55,                                     !- Outlet Port
  {875f6427-ec71-473a-9127-9cc11e1d5bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ec0bf99-12b7-43ce-b8de-2c4e06084951}, !- Handle
  {875f6427-ec71-473a-9127-9cc11e1d5bf0}, !- Source Object
  3,                                      !- Outlet Port
  {d7d17b17-3584-4560-b0af-df23c350dbd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e81c82c-6172-47ed-b8d9-0aef74ee6b14}, !- Handle
  {d7d17b17-3584-4560-b0af-df23c350dbd5}, !- Source Object
  12,                                     !- Outlet Port
  {75e820b7-439d-423a-b494-b3f7100186bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {83d40337-4810-4dd3-8219-60e6b505e749}, !- Handle
  Floor 3 Storage 2 ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3199d3be-8abc-422e-8cc1-cbed59fe5255}, !- Handle
  Floor 3 Storage 2 ZN VAV Terminal,      !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {bc0d618d-e082-4bb8-9e01-98a92c75a5b6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.33421068069,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {83d40337-4810-4dd3-8219-60e6b505e749}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bde336c9-4f9e-4f98-b596-5e46428c8cf2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a652235c-73f5-4692-ad13-f5de3275a86e}, !- Handle
  Floor 3 Storage 2 ZN VAV Terminal Outlet Air Node, !- Name
  {bde336c9-4f9e-4f98-b596-5e46428c8cf2}, !- Inlet Port
  {cd258f46-31d8-44a7-a199-6812204a682c}; !- Outlet Port

OS:Node,
  {24436f16-9c8e-4748-a13f-428b0ee4323f}, !- Handle
  Floor 3 Storage 2 ZN Return Air Node,   !- Name
  {c7084a05-a289-4c63-94be-ac5dc3eabea4}, !- Inlet Port
  {1c4c3a4e-1962-4f28-b29a-71817b810cfa}; !- Outlet Port

OS:Connection,
  {cd258f46-31d8-44a7-a199-6812204a682c}, !- Handle
  {a652235c-73f5-4692-ad13-f5de3275a86e}, !- Source Object
  3,                                      !- Outlet Port
  {64879042-29f9-4c1f-a24f-56bcc7b880d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7084a05-a289-4c63-94be-ac5dc3eabea4}, !- Handle
  {b1e7f49d-16fb-45ee-bae6-9b548f4f6045}, !- Source Object
  2,                                      !- Outlet Port
  {24436f16-9c8e-4748-a13f-428b0ee4323f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c4c3a4e-1962-4f28-b29a-71817b810cfa}, !- Handle
  {24436f16-9c8e-4748-a13f-428b0ee4323f}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {7a7632e4-0fe0-4833-949a-1a0b6a8b71eb}, !- Handle
  Floor 3 Storage 2 ZN VAV Terminal Inlet Air Node, !- Name
  {923c639d-117e-4bc1-9d8e-01ebdd99b5b7}, !- Inlet Port
  {bc0d618d-e082-4bb8-9e01-98a92c75a5b6}; !- Outlet Port

OS:Connection,
  {923c639d-117e-4bc1-9d8e-01ebdd99b5b7}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  56,                                     !- Outlet Port
  {7a7632e4-0fe0-4833-949a-1a0b6a8b71eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc0d618d-e082-4bb8-9e01-98a92c75a5b6}, !- Handle
  {7a7632e4-0fe0-4833-949a-1a0b6a8b71eb}, !- Source Object
  3,                                      !- Outlet Port
  {3199d3be-8abc-422e-8cc1-cbed59fe5255}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bde336c9-4f9e-4f98-b596-5e46428c8cf2}, !- Handle
  {3199d3be-8abc-422e-8cc1-cbed59fe5255}, !- Source Object
  12,                                     !- Outlet Port
  {a652235c-73f5-4692-ad13-f5de3275a86e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d32c11ee-8bd8-4d7a-a329-345ed00df5a5}, !- Handle
  Floor 3 Treatment ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bda34297-7fb0-45ed-a249-967fff263fa5}, !- Handle
  Floor 3 Treatment ZN VAV Terminal,      !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {113eaff7-c0ac-4753-b264-8539a64396e0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.81,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d32c11ee-8bd8-4d7a-a329-345ed00df5a5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b63437a4-8de5-4891-ac2e-ed7ea4efb48a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {11345f06-76a5-4194-8836-b584dad30a77}, !- Handle
  Floor 3 Treatment ZN VAV Terminal Outlet Air Node, !- Name
  {b63437a4-8de5-4891-ac2e-ed7ea4efb48a}, !- Inlet Port
  {17a126d1-357c-442a-ba9f-2fba985b09ea}; !- Outlet Port

OS:Node,
  {35521857-4107-4178-b103-fdb5b9f4d3f8}, !- Handle
  Floor 3 Treatment ZN Return Air Node,   !- Name
  {33ae47b1-f768-4111-ad70-1d872af24e16}, !- Inlet Port
  {e7f0a09f-a298-400c-8d44-c23feaf21206}; !- Outlet Port

OS:Connection,
  {17a126d1-357c-442a-ba9f-2fba985b09ea}, !- Handle
  {11345f06-76a5-4194-8836-b584dad30a77}, !- Source Object
  3,                                      !- Outlet Port
  {90b4cb32-4751-49ed-86a7-63a416988afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33ae47b1-f768-4111-ad70-1d872af24e16}, !- Handle
  {82f859b9-270a-496a-a02e-8ca591f07067}, !- Source Object
  2,                                      !- Outlet Port
  {35521857-4107-4178-b103-fdb5b9f4d3f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7f0a09f-a298-400c-8d44-c23feaf21206}, !- Handle
  {35521857-4107-4178-b103-fdb5b9f4d3f8}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {69c06264-80ae-47b6-b796-3a9d5f29dd01}, !- Handle
  Floor 3 Treatment ZN VAV Terminal Inlet Air Node, !- Name
  {d40b1e7e-1bd4-4010-bffc-e1fc3221a6bf}, !- Inlet Port
  {113eaff7-c0ac-4753-b264-8539a64396e0}; !- Outlet Port

OS:Connection,
  {d40b1e7e-1bd4-4010-bffc-e1fc3221a6bf}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  57,                                     !- Outlet Port
  {69c06264-80ae-47b6-b796-3a9d5f29dd01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {113eaff7-c0ac-4753-b264-8539a64396e0}, !- Handle
  {69c06264-80ae-47b6-b796-3a9d5f29dd01}, !- Source Object
  3,                                      !- Outlet Port
  {bda34297-7fb0-45ed-a249-967fff263fa5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b63437a4-8de5-4891-ac2e-ed7ea4efb48a}, !- Handle
  {bda34297-7fb0-45ed-a249-967fff263fa5}, !- Source Object
  12,                                     !- Outlet Port
  {11345f06-76a5-4194-8836-b584dad30a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9e3d9e6e-02bd-484f-a440-95ab83e7764a}, !- Handle
  Floor 3 Undeveloped 1 ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {af6d4cac-7b75-4418-bf2e-160570d9fd39}, !- Handle
  Floor 3 Undeveloped 1 ZN VAV Terminal,  !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {a717868e-fca2-4daa-aa49-ee1283d05931}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29527227457,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9e3d9e6e-02bd-484f-a440-95ab83e7764a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {10a7dc5b-146b-45f4-abc3-d5f3a46e8f73}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e7e3b000-b3db-4ba1-8ab1-f08add0ef874}, !- Handle
  Floor 3 Undeveloped 1 ZN VAV Terminal Outlet Air Node, !- Name
  {10a7dc5b-146b-45f4-abc3-d5f3a46e8f73}, !- Inlet Port
  {c60e4353-2ca0-4aa4-96f6-9d40514801d3}; !- Outlet Port

OS:Node,
  {a6d72701-05d7-4e35-8585-4313779ed173}, !- Handle
  Floor 3 Undeveloped 1 ZN Return Air Node, !- Name
  {585adba9-cd41-4ebf-a397-cd0882525382}, !- Inlet Port
  {a08a9968-6a80-488c-ac34-72e24a07fbe2}; !- Outlet Port

OS:Connection,
  {c60e4353-2ca0-4aa4-96f6-9d40514801d3}, !- Handle
  {e7e3b000-b3db-4ba1-8ab1-f08add0ef874}, !- Source Object
  3,                                      !- Outlet Port
  {4ba98f78-96a5-4502-bb85-d226cd3685b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {585adba9-cd41-4ebf-a397-cd0882525382}, !- Handle
  {e2bb7991-9294-4199-bfd6-53fe5a2727c3}, !- Source Object
  2,                                      !- Outlet Port
  {a6d72701-05d7-4e35-8585-4313779ed173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a08a9968-6a80-488c-ac34-72e24a07fbe2}, !- Handle
  {a6d72701-05d7-4e35-8585-4313779ed173}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {a86e8c53-e9dc-4cf9-b6df-f110f9420e07}, !- Handle
  Floor 3 Undeveloped 1 ZN VAV Terminal Inlet Air Node, !- Name
  {51d3047f-0daa-439a-bbff-15f12b325533}, !- Inlet Port
  {a717868e-fca2-4daa-aa49-ee1283d05931}; !- Outlet Port

OS:Connection,
  {51d3047f-0daa-439a-bbff-15f12b325533}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  58,                                     !- Outlet Port
  {a86e8c53-e9dc-4cf9-b6df-f110f9420e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a717868e-fca2-4daa-aa49-ee1283d05931}, !- Handle
  {a86e8c53-e9dc-4cf9-b6df-f110f9420e07}, !- Source Object
  3,                                      !- Outlet Port
  {af6d4cac-7b75-4418-bf2e-160570d9fd39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10a7dc5b-146b-45f4-abc3-d5f3a46e8f73}, !- Handle
  {af6d4cac-7b75-4418-bf2e-160570d9fd39}, !- Source Object
  12,                                     !- Outlet Port
  {e7e3b000-b3db-4ba1-8ab1-f08add0ef874}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {93062bde-c25b-4f6f-9393-7f86e95a2985}, !- Handle
  Floor 3 Undeveloped 2 ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {61e809d8-5609-4252-89bf-9d94e9a6279d}, !- Handle
  Floor 3 Undeveloped 2 ZN VAV Terminal,  !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {0b8144b2-ce48-4ef6-93a1-b13ab77bedeb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.28536339308,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {93062bde-c25b-4f6f-9393-7f86e95a2985}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5a031b7c-2d58-46a1-ab51-14ce7736fd20}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {13f4a642-dcf1-44a1-89ab-651899587b27}, !- Handle
  Floor 3 Undeveloped 2 ZN VAV Terminal Outlet Air Node, !- Name
  {5a031b7c-2d58-46a1-ab51-14ce7736fd20}, !- Inlet Port
  {96c3b4f9-e9fe-4844-a70c-1abd187dc114}; !- Outlet Port

OS:Node,
  {91758910-fc4f-49d1-8e00-21e10db51b2b}, !- Handle
  Floor 3 Undeveloped 2 ZN Return Air Node, !- Name
  {384783c7-0874-457b-bda0-cffcfd4a6e1d}, !- Inlet Port
  {31a23f3f-b8d4-4c3d-8a42-511396cb5cb2}; !- Outlet Port

OS:Connection,
  {96c3b4f9-e9fe-4844-a70c-1abd187dc114}, !- Handle
  {13f4a642-dcf1-44a1-89ab-651899587b27}, !- Source Object
  3,                                      !- Outlet Port
  {f72b8f91-681c-4d75-a762-466e0063fe5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {384783c7-0874-457b-bda0-cffcfd4a6e1d}, !- Handle
  {f94db108-0ac0-4d39-a6e9-2bdc4f18f357}, !- Source Object
  2,                                      !- Outlet Port
  {91758910-fc4f-49d1-8e00-21e10db51b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a23f3f-b8d4-4c3d-8a42-511396cb5cb2}, !- Handle
  {91758910-fc4f-49d1-8e00-21e10db51b2b}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {9a319687-5ff0-401f-ab3f-8043f8f337e4}, !- Handle
  Floor 3 Undeveloped 2 ZN VAV Terminal Inlet Air Node, !- Name
  {9fa1515a-b42d-45f2-af57-3697fedc440e}, !- Inlet Port
  {0b8144b2-ce48-4ef6-93a1-b13ab77bedeb}; !- Outlet Port

OS:Connection,
  {9fa1515a-b42d-45f2-af57-3697fedc440e}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  59,                                     !- Outlet Port
  {9a319687-5ff0-401f-ab3f-8043f8f337e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b8144b2-ce48-4ef6-93a1-b13ab77bedeb}, !- Handle
  {9a319687-5ff0-401f-ab3f-8043f8f337e4}, !- Source Object
  3,                                      !- Outlet Port
  {61e809d8-5609-4252-89bf-9d94e9a6279d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a031b7c-2d58-46a1-ab51-14ce7736fd20}, !- Handle
  {61e809d8-5609-4252-89bf-9d94e9a6279d}, !- Source Object
  12,                                     !- Outlet Port
  {13f4a642-dcf1-44a1-89ab-651899587b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2cf77bbb-992a-4f64-b079-cf154ae97b7b}, !- Handle
  Floor 3 Utility ZN Electric Reheat Coil, !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bbaae7f7-a1fd-4cb7-9d1a-c8577c867725}, !- Handle
  Floor 3 Utility ZN VAV Terminal,        !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {3637e2ee-cae6-4463-90f4-b5ca89f4dc32}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.48213687372,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2cf77bbb-992a-4f64-b079-cf154ae97b7b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4352cd3d-fa54-4874-875a-ce40111ec4c7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {437de2fe-d9fa-412f-9016-095625cf4c65}, !- Handle
  Floor 3 Utility ZN VAV Terminal Outlet Air Node, !- Name
  {4352cd3d-fa54-4874-875a-ce40111ec4c7}, !- Inlet Port
  {b5f91126-09e5-495e-96ab-7b068ce0db92}; !- Outlet Port

OS:Node,
  {471500ce-3be7-4563-bca1-e3503706ab1b}, !- Handle
  Floor 3 Utility ZN Return Air Node,     !- Name
  {4c2553d7-24f3-4ff8-b86f-a5793ee58268}, !- Inlet Port
  {dbc93c66-3e26-4dcd-8f76-8ad65849c1fb}; !- Outlet Port

OS:Connection,
  {b5f91126-09e5-495e-96ab-7b068ce0db92}, !- Handle
  {437de2fe-d9fa-412f-9016-095625cf4c65}, !- Source Object
  3,                                      !- Outlet Port
  {84f2003b-cec1-4490-9365-a3ae5622f2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c2553d7-24f3-4ff8-b86f-a5793ee58268}, !- Handle
  {397c5d82-8a9a-4636-a9eb-cd71393a3567}, !- Source Object
  2,                                      !- Outlet Port
  {471500ce-3be7-4563-bca1-e3503706ab1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc93c66-3e26-4dcd-8f76-8ad65849c1fb}, !- Handle
  {471500ce-3be7-4563-bca1-e3503706ab1b}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {c9c5ee18-3119-4ded-b10e-2e86d14e3254}, !- Handle
  Floor 3 Utility ZN VAV Terminal Inlet Air Node, !- Name
  {99b6fb39-cbe7-4ebb-9ed4-c20c0ff62627}, !- Inlet Port
  {3637e2ee-cae6-4463-90f4-b5ca89f4dc32}; !- Outlet Port

OS:Connection,
  {99b6fb39-cbe7-4ebb-9ed4-c20c0ff62627}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  60,                                     !- Outlet Port
  {c9c5ee18-3119-4ded-b10e-2e86d14e3254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3637e2ee-cae6-4463-90f4-b5ca89f4dc32}, !- Handle
  {c9c5ee18-3119-4ded-b10e-2e86d14e3254}, !- Source Object
  3,                                      !- Outlet Port
  {bbaae7f7-a1fd-4cb7-9d1a-c8577c867725}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4352cd3d-fa54-4874-875a-ce40111ec4c7}, !- Handle
  {bbaae7f7-a1fd-4cb7-9d1a-c8577c867725}, !- Source Object
  12,                                     !- Outlet Port
  {437de2fe-d9fa-412f-9016-095625cf4c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {eb8319df-1e1e-4daf-a928-204ef4b4d006}, !- Handle
  Floor 3 Work ZN Electric Reheat Coil,   !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1e55650c-b36c-471f-a7cb-64d902c73e5e}, !- Handle
  Floor 3 Work ZN VAV Terminal,           !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {94714d31-8885-42b1-9f20-68a6e8213b83}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eb8319df-1e1e-4daf-a928-204ef4b4d006}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a85cbf52-3076-4523-8b78-22db27b51d34}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0a251de8-9fc2-4d4f-bc21-e34acf8505bd}, !- Handle
  Floor 3 Work ZN VAV Terminal Outlet Air Node, !- Name
  {a85cbf52-3076-4523-8b78-22db27b51d34}, !- Inlet Port
  {932bfcc9-b9e9-406f-be2f-20b77261dffa}; !- Outlet Port

OS:Node,
  {3abc84ca-19a5-4316-80b2-8f4cc278778e}, !- Handle
  Floor 3 Work ZN Return Air Node,        !- Name
  {7525aa80-53bc-4780-973b-ca31b199b509}, !- Inlet Port
  {61ccbfa3-5630-4344-8526-692039f95787}; !- Outlet Port

OS:Connection,
  {932bfcc9-b9e9-406f-be2f-20b77261dffa}, !- Handle
  {0a251de8-9fc2-4d4f-bc21-e34acf8505bd}, !- Source Object
  3,                                      !- Outlet Port
  {9efe0b68-2492-488c-ac33-878ad2352a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7525aa80-53bc-4780-973b-ca31b199b509}, !- Handle
  {0dc7b8dd-4480-42c3-8151-921eecdeb7f4}, !- Source Object
  2,                                      !- Outlet Port
  {3abc84ca-19a5-4316-80b2-8f4cc278778e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61ccbfa3-5630-4344-8526-692039f95787}, !- Handle
  {3abc84ca-19a5-4316-80b2-8f4cc278778e}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {9de2e0e7-7ddd-46de-ac1d-8f4de7548ae0}, !- Handle
  Floor 3 Work ZN VAV Terminal Inlet Air Node, !- Name
  {e7af32e6-a170-420e-83c3-31d99b1c300b}, !- Inlet Port
  {94714d31-8885-42b1-9f20-68a6e8213b83}; !- Outlet Port

OS:Connection,
  {e7af32e6-a170-420e-83c3-31d99b1c300b}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  61,                                     !- Outlet Port
  {9de2e0e7-7ddd-46de-ac1d-8f4de7548ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94714d31-8885-42b1-9f20-68a6e8213b83}, !- Handle
  {9de2e0e7-7ddd-46de-ac1d-8f4de7548ae0}, !- Source Object
  3,                                      !- Outlet Port
  {1e55650c-b36c-471f-a7cb-64d902c73e5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a85cbf52-3076-4523-8b78-22db27b51d34}, !- Handle
  {1e55650c-b36c-471f-a7cb-64d902c73e5e}, !- Source Object
  12,                                     !- Outlet Port
  {0a251de8-9fc2-4d4f-bc21-e34acf8505bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {255c242a-4af6-44e6-80c4-388ca5144709}, !- Handle
  NE Stair ZN Electric Reheat Coil,       !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {20b59584-17b3-452e-b83f-5f7b1312a736}, !- Handle
  NE Stair ZN VAV Terminal,               !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {eab8d9aa-a8fb-4739-b892-6268e5b8965e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {255c242a-4af6-44e6-80c4-388ca5144709}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d80c4b96-b350-49e0-8c19-9b7679893c23}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8593b19a-db4d-424e-abd6-0d5bf8423003}, !- Handle
  NE Stair ZN VAV Terminal Outlet Air Node, !- Name
  {d80c4b96-b350-49e0-8c19-9b7679893c23}, !- Inlet Port
  {098c5967-8392-464c-a487-dd91ae61afdb}; !- Outlet Port

OS:Node,
  {dbd3e9aa-3dde-4e61-9a4a-3146668e32c6}, !- Handle
  NE Stair ZN Return Air Node,            !- Name
  {193f67c2-bfd2-40e6-8e83-63e1be12b7f6}, !- Inlet Port
  {aead9b7b-b065-4c7c-be67-886cb8a510f2}; !- Outlet Port

OS:Connection,
  {098c5967-8392-464c-a487-dd91ae61afdb}, !- Handle
  {8593b19a-db4d-424e-abd6-0d5bf8423003}, !- Source Object
  3,                                      !- Outlet Port
  {2902aada-bdc6-4c95-908a-b8ed3661d070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {193f67c2-bfd2-40e6-8e83-63e1be12b7f6}, !- Handle
  {b2862f44-ee91-485d-a572-3c1dc51856ca}, !- Source Object
  2,                                      !- Outlet Port
  {dbd3e9aa-3dde-4e61-9a4a-3146668e32c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aead9b7b-b065-4c7c-be67-886cb8a510f2}, !- Handle
  {dbd3e9aa-3dde-4e61-9a4a-3146668e32c6}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {5006fd58-b672-4cca-bdb2-9af376d7d2ae}, !- Handle
  NE Stair ZN VAV Terminal Inlet Air Node, !- Name
  {fb6570d2-37c6-42e8-8d91-72c0b6074005}, !- Inlet Port
  {eab8d9aa-a8fb-4739-b892-6268e5b8965e}; !- Outlet Port

OS:Connection,
  {fb6570d2-37c6-42e8-8d91-72c0b6074005}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  62,                                     !- Outlet Port
  {5006fd58-b672-4cca-bdb2-9af376d7d2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab8d9aa-a8fb-4739-b892-6268e5b8965e}, !- Handle
  {5006fd58-b672-4cca-bdb2-9af376d7d2ae}, !- Source Object
  3,                                      !- Outlet Port
  {20b59584-17b3-452e-b83f-5f7b1312a736}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d80c4b96-b350-49e0-8c19-9b7679893c23}, !- Handle
  {20b59584-17b3-452e-b83f-5f7b1312a736}, !- Source Object
  12,                                     !- Outlet Port
  {8593b19a-db4d-424e-abd6-0d5bf8423003}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {56faa56e-8e4e-4c63-8d64-bc2cf84a4549}, !- Handle
  NW Elevator ZN Electric Reheat Coil,    !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {357adc26-7096-4742-81e7-489d50696278}, !- Handle
  NW Elevator ZN VAV Terminal,            !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {1b767fa9-7c92-4a44-ab03-69bd1ed89257}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {56faa56e-8e4e-4c63-8d64-bc2cf84a4549}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5e20cdc8-a4ae-4d1e-b8c7-5441497a9eb2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5c123baf-dfb3-4a8d-9108-661c8073cc64}, !- Handle
  NW Elevator ZN VAV Terminal Outlet Air Node, !- Name
  {5e20cdc8-a4ae-4d1e-b8c7-5441497a9eb2}, !- Inlet Port
  {b6e7b390-1863-4f8f-83e1-bba00a2c520c}; !- Outlet Port

OS:Node,
  {d3dd9eba-a278-4fea-b868-9f54889a7e81}, !- Handle
  NW Elevator ZN Return Air Node,         !- Name
  {e4333c7e-6f42-40cc-87f3-b6172435c2b8}, !- Inlet Port
  {607cae0b-057b-42ae-bb8c-a48ad54c27bd}; !- Outlet Port

OS:Connection,
  {b6e7b390-1863-4f8f-83e1-bba00a2c520c}, !- Handle
  {5c123baf-dfb3-4a8d-9108-661c8073cc64}, !- Source Object
  3,                                      !- Outlet Port
  {a88a6c6b-af8b-4270-9f44-820c44734c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4333c7e-6f42-40cc-87f3-b6172435c2b8}, !- Handle
  {36875827-6bd8-4618-9bea-462c92429071}, !- Source Object
  2,                                      !- Outlet Port
  {d3dd9eba-a278-4fea-b868-9f54889a7e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {607cae0b-057b-42ae-bb8c-a48ad54c27bd}, !- Handle
  {d3dd9eba-a278-4fea-b868-9f54889a7e81}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {208a454f-e1ef-4663-bb95-b553a3424f8e}, !- Handle
  NW Elevator ZN VAV Terminal Inlet Air Node, !- Name
  {ed254526-1752-4394-b567-9c837340fb5a}, !- Inlet Port
  {1b767fa9-7c92-4a44-ab03-69bd1ed89257}; !- Outlet Port

OS:Connection,
  {ed254526-1752-4394-b567-9c837340fb5a}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  63,                                     !- Outlet Port
  {208a454f-e1ef-4663-bb95-b553a3424f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b767fa9-7c92-4a44-ab03-69bd1ed89257}, !- Handle
  {208a454f-e1ef-4663-bb95-b553a3424f8e}, !- Source Object
  3,                                      !- Outlet Port
  {357adc26-7096-4742-81e7-489d50696278}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e20cdc8-a4ae-4d1e-b8c7-5441497a9eb2}, !- Handle
  {357adc26-7096-4742-81e7-489d50696278}, !- Source Object
  12,                                     !- Outlet Port
  {5c123baf-dfb3-4a8d-9108-661c8073cc64}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6ff27a53-42c2-4889-a7ef-0cd9dd393221}, !- Handle
  NW Stair ZN Electric Reheat Coil,       !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3cf302d7-e601-4aaf-af28-5889ed2d1cd6}, !- Handle
  NW Stair ZN VAV Terminal,               !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {385a62d8-3b5f-4982-a759-1d02d7b02849}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6ff27a53-42c2-4889-a7ef-0cd9dd393221}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ece83c18-4e46-480f-bf47-b6f04628532e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5178733f-cff9-41c3-9013-35d4b64c6971}, !- Handle
  NW Stair ZN VAV Terminal Outlet Air Node, !- Name
  {ece83c18-4e46-480f-bf47-b6f04628532e}, !- Inlet Port
  {0aa80bd4-9a4a-4967-8da7-10f0c9828aae}; !- Outlet Port

OS:Node,
  {a2350195-0c27-401c-ad45-5a6288ec6ed1}, !- Handle
  NW Stair ZN Return Air Node,            !- Name
  {92eba37e-78ff-40e4-8772-bdc32eac20e7}, !- Inlet Port
  {9f0d347b-1e5a-4f2e-bd6c-101d722cdb7c}; !- Outlet Port

OS:Connection,
  {0aa80bd4-9a4a-4967-8da7-10f0c9828aae}, !- Handle
  {5178733f-cff9-41c3-9013-35d4b64c6971}, !- Source Object
  3,                                      !- Outlet Port
  {7c54f561-d625-4a34-8912-414182a3af85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92eba37e-78ff-40e4-8772-bdc32eac20e7}, !- Handle
  {ea3d565d-faa5-4ef9-a72d-8ed68a53a37e}, !- Source Object
  2,                                      !- Outlet Port
  {a2350195-0c27-401c-ad45-5a6288ec6ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f0d347b-1e5a-4f2e-bd6c-101d722cdb7c}, !- Handle
  {a2350195-0c27-401c-ad45-5a6288ec6ed1}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {2a9790c3-7533-46b1-bf92-e67ba7e64f57}, !- Handle
  NW Stair ZN VAV Terminal Inlet Air Node, !- Name
  {5641bfff-1aec-436e-945c-1d8d67cb583c}, !- Inlet Port
  {385a62d8-3b5f-4982-a759-1d02d7b02849}; !- Outlet Port

OS:Connection,
  {5641bfff-1aec-436e-945c-1d8d67cb583c}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  64,                                     !- Outlet Port
  {2a9790c3-7533-46b1-bf92-e67ba7e64f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {385a62d8-3b5f-4982-a759-1d02d7b02849}, !- Handle
  {2a9790c3-7533-46b1-bf92-e67ba7e64f57}, !- Source Object
  3,                                      !- Outlet Port
  {3cf302d7-e601-4aaf-af28-5889ed2d1cd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ece83c18-4e46-480f-bf47-b6f04628532e}, !- Handle
  {3cf302d7-e601-4aaf-af28-5889ed2d1cd6}, !- Source Object
  12,                                     !- Outlet Port
  {5178733f-cff9-41c3-9013-35d4b64c6971}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5f2380f4-daa3-4230-9c51-afb57b96a775}, !- Handle
  SW Stair ZN Electric Reheat Coil,       !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6ba12117-e64f-4b1d-a6ed-34108a6e2bc1}, !- Handle
  SW Stair ZN VAV Terminal,               !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  {665929ef-3e62-4123-9ca4-c3b9ec98bb51}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5f2380f4-daa3-4230-9c51-afb57b96a775}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ce833f51-7bed-46fe-9e83-eb33f347a4d5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {76643b1d-d0e3-4ebc-8611-db0810894686}, !- Handle
  SW Stair ZN VAV Terminal Outlet Air Node, !- Name
  {ce833f51-7bed-46fe-9e83-eb33f347a4d5}, !- Inlet Port
  {b6d04373-6f12-4fb6-be79-cb6675389377}; !- Outlet Port

OS:Node,
  {c586b706-1355-4922-aab9-2850618e777b}, !- Handle
  SW Stair ZN Return Air Node,            !- Name
  {9243fe83-52a9-430f-8686-c41aaa88d496}, !- Inlet Port
  {cc9c73a8-4e2a-4362-9569-57507f9b87e9}; !- Outlet Port

OS:Connection,
  {b6d04373-6f12-4fb6-be79-cb6675389377}, !- Handle
  {76643b1d-d0e3-4ebc-8611-db0810894686}, !- Source Object
  3,                                      !- Outlet Port
  {ebecbb13-07c7-4cbd-a96c-531e3b204514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9243fe83-52a9-430f-8686-c41aaa88d496}, !- Handle
  {c76da4f4-6340-4fac-94d6-394e4eb8df65}, !- Source Object
  2,                                      !- Outlet Port
  {c586b706-1355-4922-aab9-2850618e777b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc9c73a8-4e2a-4362-9569-57507f9b87e9}, !- Handle
  {c586b706-1355-4922-aab9-2850618e777b}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7d93f-38ea-4107-ab8c-36be4ea9485e}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {0724fe73-550b-480a-b9e9-ef0c6325c081}, !- Handle
  SW Stair ZN VAV Terminal Inlet Air Node, !- Name
  {b6e4c220-a6df-4b32-ae79-ed7c91d81593}, !- Inlet Port
  {665929ef-3e62-4123-9ca4-c3b9ec98bb51}; !- Outlet Port

OS:Connection,
  {b6e4c220-a6df-4b32-ae79-ed7c91d81593}, !- Handle
  {301b575a-75b7-472a-8505-c67d3fb45214}, !- Source Object
  65,                                     !- Outlet Port
  {0724fe73-550b-480a-b9e9-ef0c6325c081}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {665929ef-3e62-4123-9ca4-c3b9ec98bb51}, !- Handle
  {0724fe73-550b-480a-b9e9-ef0c6325c081}, !- Source Object
  3,                                      !- Outlet Port
  {6ba12117-e64f-4b1d-a6ed-34108a6e2bc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce833f51-7bed-46fe-9e83-eb33f347a4d5}, !- Handle
  {6ba12117-e64f-4b1d-a6ed-34108a6e2bc1}, !- Source Object
  12,                                     !- Outlet Port
  {76643b1d-d0e3-4ebc-8611-db0810894686}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {76f21203-d74b-4428-bbc4-83b445706792}, !- Handle
  OutPatientHealthCare Hours_of_operation, !- Name
  {b722ce6b-b4c8-454c-874a-641c775d1a23}, !- Schedule Type Limits Name
  {620ec775-d084-40d9-b031-1f9e38f3a63e}, !- Default Day Schedule Name
  {37296f6e-3b90-42b1-8b4f-654f0a7ceeb2}, !- Summer Design Day Schedule Name
  {a40a77b4-2d05-461f-94b2-0120378a241f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {620ec775-d084-40d9-b031-1f9e38f3a63e}, !- Handle
  OutPatientHealthCare Hours_of_operation Default, !- Name
  {b722ce6b-b4c8-454c-874a-641c775d1a23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a40a77b4-2d05-461f-94b2-0120378a241f}, !- Handle
  OutPatientHealthCare Hours_of_operation Winter Design Day, !- Name
  {b722ce6b-b4c8-454c-874a-641c775d1a23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37296f6e-3b90-42b1-8b4f-654f0a7ceeb2}, !- Handle
  OutPatientHealthCare Hours_of_operation Summer Design Day, !- Name
  {b722ce6b-b4c8-454c-874a-641c775d1a23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {db9d484f-da15-4f80-81e7-bebea8dd171e}, !- Handle
  Floor 1 Anesthesia ZN Exhaust Fan,      !- Name
  {76f21203-d74b-4428-bbc4-83b445706792}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0679561743,                           !- Maximum Flow Rate {m3/s}
  {15d16cd1-a2c4-4277-8cfe-2444d3ded7b2}, !- Air Inlet Node Name
  {6f9cbf94-88d1-42c1-8b50-cb7863e1d54d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:ScheduleTypeLimits,
  {b722ce6b-b4c8-454c-874a-641c775d1a23}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {43fafbe9-9815-4749-87c0-e7bcd1ea1f0e}, !- Handle
  Floor 1 Anesthesia ZN Exhaust Fan Inlet Air Node, !- Name
  {6cc07e68-d543-475c-9c79-3c00cb68a761}, !- Inlet Port
  {15d16cd1-a2c4-4277-8cfe-2444d3ded7b2}; !- Outlet Port

OS:Connection,
  {6cc07e68-d543-475c-9c79-3c00cb68a761}, !- Handle
  {90b71831-3638-4580-9226-b65378b6d507}, !- Source Object
  2,                                      !- Outlet Port
  {43fafbe9-9815-4749-87c0-e7bcd1ea1f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15d16cd1-a2c4-4277-8cfe-2444d3ded7b2}, !- Handle
  {43fafbe9-9815-4749-87c0-e7bcd1ea1f0e}, !- Source Object
  3,                                      !- Outlet Port
  {db9d484f-da15-4f80-81e7-bebea8dd171e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e405df9-c533-47c7-8f46-1080237378b6}, !- Handle
  Floor 1 Anesthesia ZN Exhaust Fan Outlet Air Node, !- Name
  {6f9cbf94-88d1-42c1-8b50-cb7863e1d54d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f9cbf94-88d1-42c1-8b50-cb7863e1d54d}, !- Handle
  {db9d484f-da15-4f80-81e7-bebea8dd171e}, !- Source Object
  7,                                      !- Outlet Port
  {3e405df9-c533-47c7-8f46-1080237378b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {9cfe6abc-5597-4699-aa21-3baced4b5cdd}, !- Handle
  Floor 1 Lobby Toilet ZN Exhaust Fan,    !- Name
  {76f21203-d74b-4428-bbc4-83b445706792}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {5836580d-562f-426f-b282-5fdfdbbc948a}, !- Air Inlet Node Name
  {554d0ccb-0cce-4df3-a9ca-552e563ba1bf}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {76760dab-4b6e-4c8a-bea8-63e37bbf0ceb}, !- Handle
  Floor 1 Lobby Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {ce91612a-a04a-402c-b7e0-3307b085f586}, !- Inlet Port
  {5836580d-562f-426f-b282-5fdfdbbc948a}; !- Outlet Port

OS:Connection,
  {ce91612a-a04a-402c-b7e0-3307b085f586}, !- Handle
  {aa6402d1-d4ca-4659-8ee3-5853c1e33ae1}, !- Source Object
  2,                                      !- Outlet Port
  {76760dab-4b6e-4c8a-bea8-63e37bbf0ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5836580d-562f-426f-b282-5fdfdbbc948a}, !- Handle
  {76760dab-4b6e-4c8a-bea8-63e37bbf0ceb}, !- Source Object
  3,                                      !- Outlet Port
  {9cfe6abc-5597-4699-aa21-3baced4b5cdd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {32c9fb9d-501a-4ff9-9d36-ec3b551668aa}, !- Handle
  Floor 1 Lobby Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {554d0ccb-0cce-4df3-a9ca-552e563ba1bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {554d0ccb-0cce-4df3-a9ca-552e563ba1bf}, !- Handle
  {9cfe6abc-5597-4699-aa21-3baced4b5cdd}, !- Source Object
  7,                                      !- Outlet Port
  {32c9fb9d-501a-4ff9-9d36-ec3b551668aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {439c06fd-cbfb-49a8-ace9-ce5b677f1c92}, !- Handle
  Floor 1 MRI Control Room ZN Exhaust Fan, !- Name
  {76f21203-d74b-4428-bbc4-83b445706792}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.1586,                                 !- Maximum Flow Rate {m3/s}
  {8f4970b6-33e9-4813-99a8-c638046b97b0}, !- Air Inlet Node Name
  {99e354d3-cdfb-41ae-ad88-283291826e43}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {5203df2e-e028-4810-8e8e-a958113e0781}, !- Handle
  Floor 1 MRI Control Room ZN Exhaust Fan Inlet Air Node, !- Name
  {dad79929-e41c-4c5f-ba55-d414b5e0f201}, !- Inlet Port
  {8f4970b6-33e9-4813-99a8-c638046b97b0}; !- Outlet Port

OS:Connection,
  {dad79929-e41c-4c5f-ba55-d414b5e0f201}, !- Handle
  {f2a7a2ed-b7e0-4953-974c-11b7d5e8612f}, !- Source Object
  2,                                      !- Outlet Port
  {5203df2e-e028-4810-8e8e-a958113e0781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f4970b6-33e9-4813-99a8-c638046b97b0}, !- Handle
  {5203df2e-e028-4810-8e8e-a958113e0781}, !- Source Object
  3,                                      !- Outlet Port
  {439c06fd-cbfb-49a8-ace9-ce5b677f1c92}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a04595d1-3ccf-49fb-8ad0-cd6b77edf420}, !- Handle
  Floor 1 MRI Control Room ZN Exhaust Fan Outlet Air Node, !- Name
  {99e354d3-cdfb-41ae-ad88-283291826e43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99e354d3-cdfb-41ae-ad88-283291826e43}, !- Handle
  {439c06fd-cbfb-49a8-ace9-ce5b677f1c92}, !- Source Object
  7,                                      !- Outlet Port
  {a04595d1-3ccf-49fb-8ad0-cd6b77edf420}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {99d96931-1ee7-4edf-91f8-73ed7bb2d8a3}, !- Handle
  Floor 1 MRI Room ZN Exhaust Fan,        !- Name
  {76f21203-d74b-4428-bbc4-83b445706792}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.4153,                                 !- Maximum Flow Rate {m3/s}
  {4bb7be9f-14cb-416d-bfd5-fb3851bd25b3}, !- Air Inlet Node Name
  {d45ea3b0-e3bf-441d-b14f-fd4235c81014}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {074aa868-084b-469b-aa4a-4c6bbb92c7c1}, !- Handle
  Floor 1 MRI Room ZN Exhaust Fan Inlet Air Node, !- Name
  {a62a25a5-d960-48a0-b424-0e2cf67a12b5}, !- Inlet Port
  {4bb7be9f-14cb-416d-bfd5-fb3851bd25b3}; !- Outlet Port

OS:Connection,
  {a62a25a5-d960-48a0-b424-0e2cf67a12b5}, !- Handle
  {7ae00e94-e4f9-4e8c-9d11-2b74a37ea202}, !- Source Object
  2,                                      !- Outlet Port
  {074aa868-084b-469b-aa4a-4c6bbb92c7c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bb7be9f-14cb-416d-bfd5-fb3851bd25b3}, !- Handle
  {074aa868-084b-469b-aa4a-4c6bbb92c7c1}, !- Source Object
  3,                                      !- Outlet Port
  {99d96931-1ee7-4edf-91f8-73ed7bb2d8a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a50cba86-9047-44bf-a686-4af3a011b3f4}, !- Handle
  Floor 1 MRI Room ZN Exhaust Fan Outlet Air Node, !- Name
  {d45ea3b0-e3bf-441d-b14f-fd4235c81014}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d45ea3b0-e3bf-441d-b14f-fd4235c81014}, !- Handle
  {99d96931-1ee7-4edf-91f8-73ed7bb2d8a3}, !- Source Object
  7,                                      !- Outlet Port
  {a50cba86-9047-44bf-a686-4af3a011b3f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d800167b-5295-45fd-a6e7-20017bd06bb6}, !- Handle
  Floor 1 MRI Toilet ZN Exhaust Fan,      !- Name
  {76f21203-d74b-4428-bbc4-83b445706792}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {212c7f97-40ea-4bae-8530-04f954124c19}, !- Air Inlet Node Name
  {e17cb49b-88b9-4681-a015-8a1ea1c7c783}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {04fad45e-f435-41e4-a23f-aa94101eacd7}, !- Handle
  Floor 1 MRI Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {eae9d31d-18e8-40d3-9bea-ae23ae296c39}, !- Inlet Port
  {212c7f97-40ea-4bae-8530-04f954124c19}; !- Outlet Port

OS:Connection,
  {eae9d31d-18e8-40d3-9bea-ae23ae296c39}, !- Handle
  {31cae8f2-ad13-4671-bfed-fa9a2b4e4ead}, !- Source Object
  2,                                      !- Outlet Port
  {04fad45e-f435-41e4-a23f-aa94101eacd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {212c7f97-40ea-4bae-8530-04f954124c19}, !- Handle
  {04fad45e-f435-41e4-a23f-aa94101eacd7}, !- Source Object
  3,                                      !- Outlet Port
  {d800167b-5295-45fd-a6e7-20017bd06bb6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0856aa20-6c76-4121-8448-8c6c8bc6e110}, !- Handle
  Floor 1 MRI Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {e17cb49b-88b9-4681-a015-8a1ea1c7c783}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e17cb49b-88b9-4681-a015-8a1ea1c7c783}, !- Handle
  {d800167b-5295-45fd-a6e7-20017bd06bb6}, !- Source Object
  7,                                      !- Outlet Port
  {0856aa20-6c76-4121-8448-8c6c8bc6e110}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {be8d340d-b74c-41f8-866c-e2562fe4650f}, !- Handle
  Floor 1 Nurse Toilet ZN Exhaust Fan,    !- Name
  {76f21203-d74b-4428-bbc4-83b445706792}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {4e16fb7f-6fd2-45df-a6fd-32054b71eac5}, !- Air Inlet Node Name
  {f238d91a-8d80-40fd-8e6c-d76ab611caec}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {4c694e07-0bfb-4000-8e79-a8bbbb8435e1}, !- Handle
  Floor 1 Nurse Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {0c49fff8-5677-4a94-b76b-ba2622e8cadf}, !- Inlet Port
  {4e16fb7f-6fd2-45df-a6fd-32054b71eac5}; !- Outlet Port

OS:Connection,
  {0c49fff8-5677-4a94-b76b-ba2622e8cadf}, !- Handle
  {b995488e-c6b7-41d4-a26a-a2a8317633d6}, !- Source Object
  2,                                      !- Outlet Port
  {4c694e07-0bfb-4000-8e79-a8bbbb8435e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e16fb7f-6fd2-45df-a6fd-32054b71eac5}, !- Handle
  {4c694e07-0bfb-4000-8e79-a8bbbb8435e1}, !- Source Object
  3,                                      !- Outlet Port
  {be8d340d-b74c-41f8-866c-e2562fe4650f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e50225be-13cf-4755-8e4d-4dd535d1c2c4}, !- Handle
  Floor 1 Nurse Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {f238d91a-8d80-40fd-8e6c-d76ab611caec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f238d91a-8d80-40fd-8e6c-d76ab611caec}, !- Handle
  {be8d340d-b74c-41f8-866c-e2562fe4650f}, !- Source Object
  7,                                      !- Outlet Port
  {e50225be-13cf-4755-8e4d-4dd535d1c2c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3899785f-555f-4f79-8b5a-0105d60ce8ab}, !- Handle
  Floor 1 Pre-Op Toilet ZN Exhaust Fan,   !- Name
  {76f21203-d74b-4428-bbc4-83b445706792}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {a98498a3-d908-4aaa-8455-ceb4fcd72318}, !- Air Inlet Node Name
  {7c3bec16-a325-42a6-afbb-568a0be3e144}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {72c74014-9300-4984-88a6-76d4a9ba5bae}, !- Handle
  Floor 1 Pre-Op Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {5ada0e3c-c8fb-4a25-967b-85f003c95e51}, !- Inlet Port
  {a98498a3-d908-4aaa-8455-ceb4fcd72318}; !- Outlet Port

OS:Connection,
  {5ada0e3c-c8fb-4a25-967b-85f003c95e51}, !- Handle
  {0fe31b15-06c8-405a-b3fe-bbce9a786612}, !- Source Object
  2,                                      !- Outlet Port
  {72c74014-9300-4984-88a6-76d4a9ba5bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a98498a3-d908-4aaa-8455-ceb4fcd72318}, !- Handle
  {72c74014-9300-4984-88a6-76d4a9ba5bae}, !- Source Object
  3,                                      !- Outlet Port
  {3899785f-555f-4f79-8b5a-0105d60ce8ab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5bed68b9-f7ba-405c-a7f4-2e7a01467ac4}, !- Handle
  Floor 1 Pre-Op Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {7c3bec16-a325-42a6-afbb-568a0be3e144}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c3bec16-a325-42a6-afbb-568a0be3e144}, !- Handle
  {3899785f-555f-4f79-8b5a-0105d60ce8ab}, !- Source Object
  7,                                      !- Outlet Port
  {5bed68b9-f7ba-405c-a7f4-2e7a01467ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e5ee8ba9-75a6-4508-acd1-2e0fed4e07af}, !- Handle
  Floor 1 Soil ZN Exhaust Fan,            !- Name
  {76f21203-d74b-4428-bbc4-83b445706792}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0991027512,                           !- Maximum Flow Rate {m3/s}
  {3c2c0907-5aa9-4d95-a830-121ffa148325}, !- Air Inlet Node Name
  {1fa91bac-e643-4c86-bee1-059be70d27d1}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {45446832-3c34-4ca9-9076-446fe15ba82d}, !- Handle
  Floor 1 Soil ZN Exhaust Fan Inlet Air Node, !- Name
  {08952b38-9a5d-4037-a959-b289108f12e7}, !- Inlet Port
  {3c2c0907-5aa9-4d95-a830-121ffa148325}; !- Outlet Port

OS:Connection,
  {08952b38-9a5d-4037-a959-b289108f12e7}, !- Handle
  {92894f6b-b4fa-44e2-94b9-aca8a43a5b8d}, !- Source Object
  2,                                      !- Outlet Port
  {45446832-3c34-4ca9-9076-446fe15ba82d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c2c0907-5aa9-4d95-a830-121ffa148325}, !- Handle
  {45446832-3c34-4ca9-9076-446fe15ba82d}, !- Source Object
  3,                                      !- Outlet Port
  {e5ee8ba9-75a6-4508-acd1-2e0fed4e07af}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0559d509-73ab-48a4-8a0e-fbe4b7613183}, !- Handle
  Floor 1 Soil ZN Exhaust Fan Outlet Air Node, !- Name
  {1fa91bac-e643-4c86-bee1-059be70d27d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fa91bac-e643-4c86-bee1-059be70d27d1}, !- Handle
  {e5ee8ba9-75a6-4508-acd1-2e0fed4e07af}, !- Source Object
  7,                                      !- Outlet Port
  {0559d509-73ab-48a4-8a0e-fbe4b7613183}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a0c7d0cb-6b93-4c36-aa99-c37578d8e64d}, !- Handle
  Floor 1 Soil Hold ZN Exhaust Fan,       !- Name
  {76f21203-d74b-4428-bbc4-83b445706792}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0440456672,                           !- Maximum Flow Rate {m3/s}
  {7967f2f8-920a-4f70-964e-2ba50d3c8497}, !- Air Inlet Node Name
  {0d2d6758-ae95-43d3-a048-f23fdf9f8b23}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e16da9ab-bde9-4fd4-9b15-dcfd1909a4aa}, !- Handle
  Floor 1 Soil Hold ZN Exhaust Fan Inlet Air Node, !- Name
  {9ee76ea1-ad23-41a3-b344-1d6d42127d5f}, !- Inlet Port
  {7967f2f8-920a-4f70-964e-2ba50d3c8497}; !- Outlet Port

OS:Connection,
  {9ee76ea1-ad23-41a3-b344-1d6d42127d5f}, !- Handle
  {1e5a6d22-6987-4343-80f6-88fd06d4e67d}, !- Source Object
  2,                                      !- Outlet Port
  {e16da9ab-bde9-4fd4-9b15-dcfd1909a4aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7967f2f8-920a-4f70-964e-2ba50d3c8497}, !- Handle
  {e16da9ab-bde9-4fd4-9b15-dcfd1909a4aa}, !- Source Object
  3,                                      !- Outlet Port
  {a0c7d0cb-6b93-4c36-aa99-c37578d8e64d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c462e34c-d5f9-4f1e-80af-fb0c8cc5a3c3}, !- Handle
  Floor 1 Soil Hold ZN Exhaust Fan Outlet Air Node, !- Name
  {0d2d6758-ae95-43d3-a048-f23fdf9f8b23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d2d6758-ae95-43d3-a048-f23fdf9f8b23}, !- Handle
  {a0c7d0cb-6b93-4c36-aa99-c37578d8e64d}, !- Source Object
  7,                                      !- Outlet Port
  {c462e34c-d5f9-4f1e-80af-fb0c8cc5a3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {0da0231b-bce1-4e51-8530-0512d9267419}, !- Handle
  Floor 1 Soil Work ZN Exhaust Fan,       !- Name
  {76f21203-d74b-4428-bbc4-83b445706792}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.141575359,                            !- Maximum Flow Rate {m3/s}
  {e9f58866-d4ff-4001-9327-11c8e56d65bc}, !- Air Inlet Node Name
  {3228188e-c67a-4c8b-b241-d8df741b7a2f}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {1a35ec1a-64e7-47b8-a27a-ad9e1d0922b4}, !- Handle
  Floor 1 Soil Work ZN Exhaust Fan Inlet Air Node, !- Name
  {89f12331-0caf-42f0-8298-5f9fcaef8270}, !- Inlet Port
  {e9f58866-d4ff-4001-9327-11c8e56d65bc}; !- Outlet Port

OS:Connection,
  {89f12331-0caf-42f0-8298-5f9fcaef8270}, !- Handle
  {8c1b74d5-830d-4129-acc0-00bdb93e0359}, !- Source Object
  2,                                      !- Outlet Port
  {1a35ec1a-64e7-47b8-a27a-ad9e1d0922b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9f58866-d4ff-4001-9327-11c8e56d65bc}, !- Handle
  {1a35ec1a-64e7-47b8-a27a-ad9e1d0922b4}, !- Source Object
  3,                                      !- Outlet Port
  {0da0231b-bce1-4e51-8530-0512d9267419}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4ac0ce6e-95a9-433a-a98b-f5d9af17d554}, !- Handle
  Floor 1 Soil Work ZN Exhaust Fan Outlet Air Node, !- Name
  {3228188e-c67a-4c8b-b241-d8df741b7a2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3228188e-c67a-4c8b-b241-d8df741b7a2f}, !- Handle
  {0da0231b-bce1-4e51-8530-0512d9267419}, !- Source Object
  7,                                      !- Outlet Port
  {4ac0ce6e-95a9-433a-a98b-f5d9af17d554}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {092494f4-730f-43c8-b04c-e2e4632e76e6}, !- Handle
  Floor 2 Conference Toilet ZN Exhaust Fan, !- Name
  {1a24e706-b737-4f9e-a735-003c4ac1550d}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0503379054,                           !- Maximum Flow Rate {m3/s}
  {1b0c8944-9aa7-4e0d-86e5-4c58f1cff948}, !- Air Inlet Node Name
  {6ab7c6af-7e3e-48a4-8bed-a493208990e7}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {cfd4b6f9-bfbd-4702-8171-c1204de92170}, !- Handle
  Floor 2 Conference Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {56bae0cb-8640-4a6e-9b42-79b2606fc383}, !- Inlet Port
  {1b0c8944-9aa7-4e0d-86e5-4c58f1cff948}; !- Outlet Port

OS:Connection,
  {56bae0cb-8640-4a6e-9b42-79b2606fc383}, !- Handle
  {fc54830e-0f24-4bb2-9ee1-03d90447fb2a}, !- Source Object
  2,                                      !- Outlet Port
  {cfd4b6f9-bfbd-4702-8171-c1204de92170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b0c8944-9aa7-4e0d-86e5-4c58f1cff948}, !- Handle
  {cfd4b6f9-bfbd-4702-8171-c1204de92170}, !- Source Object
  3,                                      !- Outlet Port
  {092494f4-730f-43c8-b04c-e2e4632e76e6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {350c2639-13d4-4b7a-886d-d6b35004ea2a}, !- Handle
  Floor 2 Conference Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {6ab7c6af-7e3e-48a4-8bed-a493208990e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ab7c6af-7e3e-48a4-8bed-a493208990e7}, !- Handle
  {092494f4-730f-43c8-b04c-e2e4632e76e6}, !- Source Object
  7,                                      !- Outlet Port
  {350c2639-13d4-4b7a-886d-d6b35004ea2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {5215ee01-6140-4904-8b5e-596dffdd1052}, !- Handle
  Floor 2 Reception Toilet ZN Exhaust Fan, !- Name
  {1a24e706-b737-4f9e-a735-003c4ac1550d}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0991027512,                           !- Maximum Flow Rate {m3/s}
  {9543515c-ef21-4d02-a935-955ffa457340}, !- Air Inlet Node Name
  {b77f8345-b7e1-4166-9be0-73332a340e65}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {3dc3e4d1-48a2-4ba7-a78a-9be832c1b6b6}, !- Handle
  Floor 2 Reception Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {8d451917-1964-4569-aa9d-f1c2a7cf6397}, !- Inlet Port
  {9543515c-ef21-4d02-a935-955ffa457340}; !- Outlet Port

OS:Connection,
  {8d451917-1964-4569-aa9d-f1c2a7cf6397}, !- Handle
  {c136ed81-4268-4a45-990e-85ccdef6dd37}, !- Source Object
  2,                                      !- Outlet Port
  {3dc3e4d1-48a2-4ba7-a78a-9be832c1b6b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9543515c-ef21-4d02-a935-955ffa457340}, !- Handle
  {3dc3e4d1-48a2-4ba7-a78a-9be832c1b6b6}, !- Source Object
  3,                                      !- Outlet Port
  {5215ee01-6140-4904-8b5e-596dffdd1052}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cb4d76a8-0259-4331-bc93-0d1961a12782}, !- Handle
  Floor 2 Reception Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {b77f8345-b7e1-4166-9be0-73332a340e65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b77f8345-b7e1-4166-9be0-73332a340e65}, !- Handle
  {5215ee01-6140-4904-8b5e-596dffdd1052}, !- Source Object
  7,                                      !- Outlet Port
  {cb4d76a8-0259-4331-bc93-0d1961a12782}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e0cce349-9977-4a62-b090-e8b02e8f6a5f}, !- Handle
  Floor 2 Work Toilet ZN Exhaust Fan,     !- Name
  {1a24e706-b737-4f9e-a735-003c4ac1550d}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {fddc384e-d21c-4ab3-8a69-df0faa2240d8}, !- Air Inlet Node Name
  {e2e7464d-181b-4efb-8ac9-7cb9534812d5}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {03a6e7e7-1f11-418d-8ada-7f137374c1da}, !- Handle
  Floor 2 Work Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {b2eef70b-0d4f-4831-9306-6d597fdb1eaa}, !- Inlet Port
  {fddc384e-d21c-4ab3-8a69-df0faa2240d8}; !- Outlet Port

OS:Connection,
  {b2eef70b-0d4f-4831-9306-6d597fdb1eaa}, !- Handle
  {65c277d6-69db-46a4-b7af-0fcdfa1eac00}, !- Source Object
  2,                                      !- Outlet Port
  {03a6e7e7-1f11-418d-8ada-7f137374c1da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fddc384e-d21c-4ab3-8a69-df0faa2240d8}, !- Handle
  {03a6e7e7-1f11-418d-8ada-7f137374c1da}, !- Source Object
  3,                                      !- Outlet Port
  {e0cce349-9977-4a62-b090-e8b02e8f6a5f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5f3f648d-cd88-4560-a04a-dc867e7b7223}, !- Handle
  Floor 2 Work Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {e2e7464d-181b-4efb-8ac9-7cb9534812d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2e7464d-181b-4efb-8ac9-7cb9534812d5}, !- Handle
  {e0cce349-9977-4a62-b090-e8b02e8f6a5f}, !- Source Object
  7,                                      !- Outlet Port
  {5f3f648d-cd88-4560-a04a-dc867e7b7223}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {02e43584-95ac-4178-95fc-9abf54deb070}, !- Handle
  Floor 2 X-Ray ZN Exhaust Fan,           !- Name
  {1a24e706-b737-4f9e-a735-003c4ac1550d}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.8495,                                 !- Maximum Flow Rate {m3/s}
  {513dd4c2-5c81-4bf1-bdc9-ce9734c7c607}, !- Air Inlet Node Name
  {765bc253-debe-48d0-8e42-65fd94e3f32d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {c55c0b66-6be9-47c4-b9a3-d6902b71f35e}, !- Handle
  Floor 2 X-Ray ZN Exhaust Fan Inlet Air Node, !- Name
  {dc7b0487-f627-42bc-a3e8-2772279ef2d9}, !- Inlet Port
  {513dd4c2-5c81-4bf1-bdc9-ce9734c7c607}; !- Outlet Port

OS:Connection,
  {dc7b0487-f627-42bc-a3e8-2772279ef2d9}, !- Handle
  {a2399ee3-acf9-46dc-a000-33c256372516}, !- Source Object
  2,                                      !- Outlet Port
  {c55c0b66-6be9-47c4-b9a3-d6902b71f35e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {513dd4c2-5c81-4bf1-bdc9-ce9734c7c607}, !- Handle
  {c55c0b66-6be9-47c4-b9a3-d6902b71f35e}, !- Source Object
  3,                                      !- Outlet Port
  {02e43584-95ac-4178-95fc-9abf54deb070}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {277ad5c5-0d02-40cc-a9fc-ddf42d32893b}, !- Handle
  Floor 2 X-Ray ZN Exhaust Fan Outlet Air Node, !- Name
  {765bc253-debe-48d0-8e42-65fd94e3f32d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {765bc253-debe-48d0-8e42-65fd94e3f32d}, !- Handle
  {02e43584-95ac-4178-95fc-9abf54deb070}, !- Source Object
  7,                                      !- Outlet Port
  {277ad5c5-0d02-40cc-a9fc-ddf42d32893b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {8ccb450e-7934-4e41-92e8-e8dc4c1d77e2}, !- Handle
  Floor 3 Lounge Toilet ZN Exhaust Fan,   !- Name
  {1a24e706-b737-4f9e-a735-003c4ac1550d}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.151013716,                            !- Maximum Flow Rate {m3/s}
  {9a9212b5-20bc-476f-809d-b2f8f514a4ab}, !- Air Inlet Node Name
  {0b3212b6-4589-4241-9f06-2de45063510b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {6ba09e04-3b7d-46e6-b03c-d0f1bfadde92}, !- Handle
  Floor 3 Lounge Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {db0b0338-1ded-4953-aeb4-5246ec931269}, !- Inlet Port
  {9a9212b5-20bc-476f-809d-b2f8f514a4ab}; !- Outlet Port

OS:Connection,
  {db0b0338-1ded-4953-aeb4-5246ec931269}, !- Handle
  {eb08dd39-2478-4468-a47e-3583980870e7}, !- Source Object
  2,                                      !- Outlet Port
  {6ba09e04-3b7d-46e6-b03c-d0f1bfadde92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a9212b5-20bc-476f-809d-b2f8f514a4ab}, !- Handle
  {6ba09e04-3b7d-46e6-b03c-d0f1bfadde92}, !- Source Object
  3,                                      !- Outlet Port
  {8ccb450e-7934-4e41-92e8-e8dc4c1d77e2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2fbf0494-aab3-44dd-8af6-8968b6f0bf1b}, !- Handle
  Floor 3 Lounge Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {0b3212b6-4589-4241-9f06-2de45063510b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b3212b6-4589-4241-9f06-2de45063510b}, !- Handle
  {8ccb450e-7934-4e41-92e8-e8dc4c1d77e2}, !- Source Object
  7,                                      !- Outlet Port
  {2fbf0494-aab3-44dd-8af6-8968b6f0bf1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {b478d42b-22fd-43ab-9a4f-57da1266adf2}, !- Handle
  Floor 3 Office Toilet ZN Exhaust Fan,   !- Name
  {1a24e706-b737-4f9e-a735-003c4ac1550d}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0424726077,                           !- Maximum Flow Rate {m3/s}
  {bd656a40-136f-4c33-aaaf-9c7e5b025e98}, !- Air Inlet Node Name
  {e3b49437-9abb-4b99-8331-68dc92098cfb}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {ae2ce23b-8957-4cda-84ab-d1d0137c502e}, !- Handle
  Floor 3 Office Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {e23f195f-54d3-4549-9b49-9fcca6f55a0e}, !- Inlet Port
  {bd656a40-136f-4c33-aaaf-9c7e5b025e98}; !- Outlet Port

OS:Connection,
  {e23f195f-54d3-4549-9b49-9fcca6f55a0e}, !- Handle
  {023f6f3b-f046-4c83-a778-cb75a6d08840}, !- Source Object
  2,                                      !- Outlet Port
  {ae2ce23b-8957-4cda-84ab-d1d0137c502e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd656a40-136f-4c33-aaaf-9c7e5b025e98}, !- Handle
  {ae2ce23b-8957-4cda-84ab-d1d0137c502e}, !- Source Object
  3,                                      !- Outlet Port
  {b478d42b-22fd-43ab-9a4f-57da1266adf2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d262ef7d-0af3-483e-8ef1-bb51b713da7d}, !- Handle
  Floor 3 Office Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {e3b49437-9abb-4b99-8331-68dc92098cfb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3b49437-9abb-4b99-8331-68dc92098cfb}, !- Handle
  {b478d42b-22fd-43ab-9a4f-57da1266adf2}, !- Source Object
  7,                                      !- Outlet Port
  {d262ef7d-0af3-483e-8ef1-bb51b713da7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1dfc1894-9185-4c1f-ab94-57e82da020bd}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Exhaust Fan, !- Name
  {1a24e706-b737-4f9e-a735-003c4ac1550d}, !- Availability Schedule Name
  0.31,                                   !- Fan Total Efficiency
  249,                                    !- Pressure Rise {Pa}
  0.0660685008,                           !- Maximum Flow Rate {m3/s}
  {bcd9a3ec-2c2d-4fc4-866d-21a0e8b4313e}, !- Air Inlet Node Name
  {2a186b62-7413-4cef-b2da-3979dbfd66f7}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {ea3d7d05-065b-497f-8c51-2ad69172e3f1}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Exhaust Fan Inlet Air Node, !- Name
  {ebc03007-5dd8-4683-9ff3-e0a71c918752}, !- Inlet Port
  {bcd9a3ec-2c2d-4fc4-866d-21a0e8b4313e}; !- Outlet Port

OS:Connection,
  {ebc03007-5dd8-4683-9ff3-e0a71c918752}, !- Handle
  {73a519d0-0202-4b0e-8502-b9c4528a1766}, !- Source Object
  2,                                      !- Outlet Port
  {ea3d7d05-065b-497f-8c51-2ad69172e3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcd9a3ec-2c2d-4fc4-866d-21a0e8b4313e}, !- Handle
  {ea3d7d05-065b-497f-8c51-2ad69172e3f1}, !- Source Object
  3,                                      !- Outlet Port
  {1dfc1894-9185-4c1f-ab94-57e82da020bd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4d9438fb-8881-4732-bc9e-437c656c552a}, !- Handle
  Floor 3 Physical Therapy Toilet ZN Exhaust Fan Outlet Air Node, !- Name
  {2a186b62-7413-4cef-b2da-3979dbfd66f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a186b62-7413-4cef-b2da-3979dbfd66f7}, !- Handle
  {1dfc1894-9185-4c1f-ab94-57e82da020bd}, !- Source Object
  7,                                      !- Outlet Port
  {4d9438fb-8881-4732-bc9e-437c656c552a}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {7a11de71-0513-46da-b685-b4cf35c13b04}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {d125e876-aee2-4929-8010-9234d498b642}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {eabcc0e1-e8e5-46a3-bf92-9f7f37e48e05}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {45f3c4ff-1bfa-4d65-a3a0-e328d1f869b3}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {208581a5-2d00-496c-9839-939d53cb838b}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {5b8f82df-df9a-43cd-b07c-2def09d0cb94}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {808b1d31-6aad-47b1-8443-ba0515c4dadd}, !- Handle
  Foundation F 126 Perim 1128 Area 2787,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  27.870912,                              !- Area {m2}
  11.2776;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {48644307-5413-4098-9199-6d772d76798d}, !- Handle
  Foundation F 126 Perim 457 Area 52,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.20257024,                             !- Area {m2}
  4.572;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {81bc09f5-55a2-4338-abd7-519a289c875a}, !- Handle
  Foundation F 126 Perim 0 Area 1672,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  16.7225472,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3b449f51-24e5-4b3d-a5e4-f114050848e2}, !- Handle
  Foundation F 126 Perim 488 Area 2378,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  23.78317824,                            !- Area {m2}
  4.8768;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4de63a49-eefa-4e4b-ac79-979e52234e13}, !- Handle
  Foundation F 126 Perim 0 Area 1533,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.3290016,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0e672423-ced9-4a88-8934-56769bd907e2}, !- Handle
  Foundation F 126 Perim 274 Area 418,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.1806368,                              !- Area {m2}
  2.7432;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0412d1d9-26f9-43ac-af6e-648f58182414}, !- Handle
  Foundation F 126 Perim 152 Area 1561,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.60771072,                            !- Area {m2}
  1.524;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2fc811b2-3d7e-42a9-ae61-392f72e77c05}, !- Handle
  Foundation F 126 Perim 0 Area 4608,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  46.07990784,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7cea7c4c-080a-4b82-a167-030122cd9793}, !- Handle
  Foundation F 126 Perim 0 Area 502,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.01676416,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {47f585e3-41ee-4d0d-a071-c4b69121632b}, !- Handle
  Foundation F 126 Perim 0 Area 52,       !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.20257024,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {63baeccd-1ddf-4f09-ad42-40a4fc07cf3e}, !- Handle
  Foundation F 126 Perim 0 Area 3345,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  33.4450944,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3ded6e8f-85c5-49b1-9486-f5bc16ecc38a}, !- Handle
  Foundation F 126 Perim 0 Area 4088,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  40.8773376,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b3005daa-cec3-4de9-81ec-9e6ef6f5197b}, !- Handle
  Foundation F 126 Perim 61 Area 845,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  8.45417664,                             !- Area {m2}
  6.096;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e1048412-d4de-4923-a0f7-211547f661b5}, !- Handle
  Foundation F 126 Perim 1372 Area 5017,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  50.1676416,                             !- Area {m2}
  13.716;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e4ced282-95b7-4806-9a1d-81564aee2aad}, !- Handle
  Foundation F 126 Perim 427 Area 1821,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  18.20899584,                            !- Area {m2}
  4.2672;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d21ac024-77a0-4424-a446-eba949499d6c}, !- Handle
  Foundation F 126 Perim 183 Area 502,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.01676416,                             !- Area {m2}
  1.8288;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {175ba22f-dd1b-4d7a-89aa-9e4be77eae76}, !- Handle
  Foundation F 126 Perim 0 Area 4905,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  49.05280512,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c21645ac-9f71-40d7-b363-81af8f3ea751}, !- Handle
  Foundation F 126 Perim 732 Area 4459,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  44.5934592,                             !- Area {m2}
  7.3152;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ee52c5f4-e071-409a-b97a-b444d4736166}, !- Handle
  Foundation F 126 Perim 396 Area 4729,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  47.28764736,                            !- Area {m2}
  3.9624;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c9a05e22-9b3c-4891-a731-def480e6824a}, !- Handle
  Foundation F 126 Perim 0 Area 78,       !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  7.80385536,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a10f5c6c-bf02-408d-aba0-fce13f4d36d3}, !- Handle
  Foundation F 126 Perim 0 Area 4422,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  44.22184704,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {15c056c5-ea34-4c27-a47f-31d6053a826b}, !- Handle
  Foundation F 126 Perim 671 Area 5779,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  57.78569088,                            !- Area {m2}
  6.7056;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6583411e-4086-40ab-95c2-f93f6f01d034}, !- Handle
  Foundation F 126 Perim 1311 Area 4274,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  42.7353984,                             !- Area {m2}
  13.1064;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c5245e0a-7c4f-46eb-832b-a2941bf9044c}, !- Handle
  Foundation F 126 Perim 213 Area 1106,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.05546176,                            !- Area {m2}
  2.1336;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ce5dfff7-588e-49b8-abe7-1087298b7211}, !- Handle
  Foundation F 126 Perim 61 Area 892,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  8.91869184,                             !- Area {m2}
  6.096;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {362e9eb9-fabd-46ad-bf46-9ff82808969c}, !- Handle
  Foundation F 126 Perim 0 Area 1691,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  16.90835328,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {05c4b06e-0e94-4ab3-818c-3feec4bf7278}, !- Handle
  Foundation F 126 Perim 579 Area 2648,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  26.4773664,                             !- Area {m2}
  5.7912;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {801119e5-1435-43d0-9f0b-5be011c10550}, !- Handle
  Foundation F 126 Perim 0 Area 4487,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  44.87216832,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b72e3789-e3fe-4263-a1ba-e4ab65e32782}, !- Handle
  Foundation F 126 Perim 0 Area 1301,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.0064256,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4ae80af4-0f84-42ee-855e-3b78eacde0a0}, !- Handle
  Foundation F 126 Perim 192 Area 8547,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  85.4707968,                             !- Area {m2}
  19.2024;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3efdb398-a2db-4ca9-8a28-924ea4174db9}, !- Handle
  Foundation F 126 Perim 213 Area 91,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  9.10449792,                             !- Area {m2}
  2.1336;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {eac3be64-bf31-468e-b62f-55d7a171299d}, !- Handle
  Foundation F 126 Perim 0 Area 1171,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.70578304,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8c5ffeae-e934-4b62-a295-de67c4311d4f}, !- Handle
  Foundation F 126 Perim 244 Area 669,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  6.68901888,                             !- Area {m2}
  2.4384;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8ade6757-dc43-4acc-9db3-b73ddb4f0452}, !- Handle
  Foundation F 126 Perim 823 Area 1301,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.0064256,                             !- Area {m2}
  8.2296;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bb861c04-f73b-48a5-a86f-b3ce7452371b}, !- Handle
  Foundation F 126 Perim 0 Area 1003,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  10.03352832,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {99d75194-4e6e-4b57-b00e-b833f7e2ded1}, !- Handle
  Foundation F 126 Perim 549 Area 3345,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  33.4450944,                             !- Area {m2}
  5.4864;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7ddced9c-91e8-4f4e-9ff3-08b218530bff}, !- Handle
  Foundation F 126 Perim 244 Area 5723,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  57.22827264,                            !- Area {m2}
  2.4384;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e4e81fd2-413e-4a1c-9fc5-d410e6571060}, !- Handle
  Foundation F 126 Perim 0 Area 3679,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  36.78960384,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {647e02a8-a4e6-4bf4-b08a-a5af43ab69fb}, !- Handle
  Foundation F 126 Perim 0 Area 314,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  31.40122752,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7e40740c-aead-4a47-95fc-de86a4d971d0}, !- Handle
  Foundation F 126 Perim 274 Area 1003,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  10.03352832,                            !- Area {m2}
  2.7432;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d3d6f1c6-b25a-453d-88bb-2182a4888218}, !- Handle
  Foundation F 126 Perim 671 Area 6132,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  61.3160064,                             !- Area {m2}
  6.7056;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ce68e739-ce89-4463-9d4e-034916324ee9}, !- Handle
  Foundation F 126 Perim 1219 Area 1784,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.83738368,                            !- Area {m2}
  12.192;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {321b6ac6-a333-4ec0-bb0a-1280cd656dd9}, !- Handle
  Foundation F 126 Perim 0 Area 223,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  22.2967296,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {09f89031-6e4e-4431-b215-75738002c40d}, !- Handle
  Foundation F 126 Perim 0 Area 1189,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.89158912,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e6ccef8f-53ab-4d46-9e01-f52f50786e64}, !- Handle
  Foundation F 126 Perim 61 Area 3902,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  39.0192768,                             !- Area {m2}
  6.096;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5f913b2d-9325-4753-9143-5cd11a55667d}, !- Handle
  Foundation F 126 Perim 0 Area 2425,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  24.24769344,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {37801d8a-64c5-4397-814a-a6c7cd59c7a2}, !- Handle
  Foundation F 126 Perim 0 Area 39,       !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3.90192768,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2020c6b7-b7dd-47fc-b971-2c5e7143c01c}, !- Handle
  Foundation F 126 Perim 0 Area 1366,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.65674688,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ca34ef6c-f4b0-4a84-900f-14e88cf2eb10}, !- Handle
  Foundation F 126 Perim 1067 Area 1561,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.60771072,                            !- Area {m2}
  10.668;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {651d39cf-a1da-46d5-a530-2567a000bb2c}, !- Handle
  Foundation F 126 Perim 122 Area 1756,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.55867456,                            !- Area {m2}
  1.2192;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {33d95433-c6b1-45a8-9829-484098845921}, !- Handle
  Foundation F 126 Perim 0 Area 1041,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  10.40514048,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {0e5322b0-d400-4299-9521-d5340efb1140}, !- Handle
  90.1-2013 - Outpatient - ASHRAE 169-2013-3A, !- Name
  {7bccc045-65b6-4788-a02d-ade177b31df9}, !- Default Exterior Surface Constructions Name
  {456dff3a-ea5c-4ba2-a64f-7be5ad2ba79c}, !- Default Interior Surface Constructions Name
  {454c1928-15bf-4f0e-80f5-5a1d66156b2a}, !- Default Ground Contact Surface Constructions Name
  {45584318-a84b-4eb0-aca9-5a27df1d5811}, !- Default Exterior SubSurface Constructions Name
  {d3ebaf0d-940b-48aa-a08b-6a47a71a41de}, !- Default Interior SubSurface Constructions Name
  {5514e2da-ecf8-47d5-bb04-e1d119137d25}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7bccc045-65b6-4788-a02d-ade177b31df9}, !- Handle
  Default Surface Constructions 1,        !- Name
  {48a6652e-cbe9-41ee-91d6-505ff45806e3}, !- Floor Construction Name
  {e1b914c1-4946-416b-bace-0ea7e804d24f}, !- Wall Construction Name
  {03a38ae1-af9a-47a8-be9d-e0fffdf8911e}; !- Roof Ceiling Construction Name

OS:Construction,
  {48a6652e-cbe9-41ee-91d6-505ff45806e3}, !- Handle
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  ,                                       !- Surface Rendering Name
  {369d2c15-79e9-413c-9682-48b76a63ab62}, !- Layer 1
  {6a9e429a-efe8-42a2-a2a1-fc631d2b9403}, !- Layer 2
  {4453a888-58b9-4d29-82ee-ce9e32d369c0}; !- Layer 3

OS:Material:NoMass,
  {369d2c15-79e9-413c-9682-48b76a63ab62}, !- Handle
  Typical Insulation R-10.94,             !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6a9e429a-efe8-42a2-a2a1-fc631d2b9403}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4453a888-58b9-4d29-82ee-ce9e32d369c0}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4bf57852-20c8-47fc-89ed-ab8452f2c945}, !- Handle
  {48a6652e-cbe9-41ee-91d6-505ff45806e3}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e1b914c1-4946-416b-bace-0ea7e804d24f}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Name
  ,                                       !- Surface Rendering Name
  {18ab220c-16eb-4159-bf0b-0d35ea544f59}, !- Layer 1
  {e58d2564-658d-484e-9995-f4ffbab0b54a}, !- Layer 2
  {39212c39-ba61-4799-8f1e-5ad7391d7542}, !- Layer 3
  {e58d2564-658d-484e-9995-f4ffbab0b54a}; !- Layer 4

OS:Material,
  {18ab220c-16eb-4159-bf0b-0d35ea544f59}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e58d2564-658d-484e-9995-f4ffbab0b54a}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {39212c39-ba61-4799-8f1e-5ad7391d7542}, !- Handle
  Typical Insulation R-10.81,             !- Name
  Smooth,                                 !- Roughness
  1.90342380871961,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c5d167f4-67e5-46b6-995d-73d2e6c34792}, !- Handle
  {e1b914c1-4946-416b-bace-0ea7e804d24f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {03a38ae1-af9a-47a8-be9d-e0fffdf8911e}, !- Handle
  Typical IEAD Roof - Highly Reflective R-25.64, !- Name
  ,                                       !- Surface Rendering Name
  {fecc8d79-2e19-481b-b75f-d69ed0445050}, !- Layer 1
  {70bf717b-1f99-46b0-80e4-79297c6439e3}, !- Layer 2
  {908f5e83-4884-4a6f-8795-c500770f1234}; !- Layer 3

OS:Material,
  {fecc8d79-2e19-481b-b75f-d69ed0445050}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {70bf717b-1f99-46b0-80e4-79297c6439e3}, !- Handle
  Typical Insulation R-24.52,             !- Name
  Smooth,                                 !- Roughness
  4.31888712432702,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {908f5e83-4884-4a6f-8795-c500770f1234}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {83d3afab-6077-4317-ba47-e8cb0bcc8ecd}, !- Handle
  {03a38ae1-af9a-47a8-be9d-e0fffdf8911e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {456dff3a-ea5c-4ba2-a64f-7be5ad2ba79c}, !- Handle
  Default Surface Constructions 2,        !- Name
  {02df95af-df46-46e6-95b2-4fe6b56ed84b}, !- Floor Construction Name
  {6eb35e9e-0100-4679-8e6c-a0325b8c1906}, !- Wall Construction Name
  {873f8507-2781-49f6-8024-2c72534304cc}; !- Roof Ceiling Construction Name

OS:Construction,
  {02df95af-df46-46e6-95b2-4fe6b56ed84b}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {d125e876-aee2-4929-8010-9234d498b642}, !- Layer 1
  {7a11de71-0513-46da-b685-b4cf35c13b04}; !- Layer 2

OS:StandardsInformation:Construction,
  {01a33390-8d1b-4df6-8da1-d67ae23fc64a}, !- Handle
  {02df95af-df46-46e6-95b2-4fe6b56ed84b}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6eb35e9e-0100-4679-8e6c-a0325b8c1906}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {45f3c4ff-1bfa-4d65-a3a0-e328d1f869b3}, !- Layer 1
  {45f3c4ff-1bfa-4d65-a3a0-e328d1f869b3}; !- Layer 2

OS:StandardsInformation:Construction,
  {8faa4334-3fd5-42ba-bff8-0bec24ed6e3a}, !- Handle
  {6eb35e9e-0100-4679-8e6c-a0325b8c1906}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {873f8507-2781-49f6-8024-2c72534304cc}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {7a11de71-0513-46da-b685-b4cf35c13b04}, !- Layer 1
  {d125e876-aee2-4929-8010-9234d498b642}; !- Layer 2

OS:StandardsInformation:Construction,
  {f0755c87-9317-497a-9b6f-595692d57525}, !- Handle
  {873f8507-2781-49f6-8024-2c72534304cc}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {454c1928-15bf-4f0e-80f5-5a1d66156b2a}, !- Handle
  Default Surface Constructions 3,        !- Name
  {93c1f7c6-5a53-45e6-afc5-ed9eec6428b1}, !- Floor Construction Name
  {4367ab3a-a1db-4591-919d-c04c260c60e0}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {93c1f7c6-5a53-45e6-afc5-ed9eec6428b1}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {2c5391f0-9918-437e-a4ee-5e8db4498a16}, !- Layer 1
  {4453a888-58b9-4d29-82ee-ce9e32d369c0}; !- Layer 2

OS:Material:NoMass,
  {b085bcbe-1c0c-4113-bdbe-c4436b0d118e}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2c5391f0-9918-437e-a4ee-5e8db4498a16}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {56ce79bc-4aec-43a8-8acb-9f2de52f9563}, !- Handle
  {93c1f7c6-5a53-45e6-afc5-ed9eec6428b1}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {4367ab3a-a1db-4591-919d-c04c260c60e0}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {81937ce1-959d-4850-afb1-c979dcbe9168}; !- Layer 1

OS:Material,
  {81937ce1-959d-4850-afb1-c979dcbe9168}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4bb7454e-7aed-4c56-abd2-43b591dbb98a}, !- Handle
  {4367ab3a-a1db-4591-919d-c04c260c60e0}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {45584318-a84b-4eb0-aca9-5a27df1d5811}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {8b9d53d1-75ea-434d-b1cc-22e4f3622d74}, !- Fixed Window Construction Name
  {8b9d53d1-75ea-434d-b1cc-22e4f3622d74}, !- Operable Window Construction Name
  {a57185aa-9664-4f5d-a805-8da9856904fd}, !- Door Construction Name
  {99604c28-8237-44c3-b383-91e6df4a2f79}, !- Glass Door Construction Name
  {fb234ff1-994a-4bbb-8a1a-8915ebd76697}, !- Overhead Door Construction Name
  {965accef-917e-4434-856f-333f2e818a98}, !- Skylight Construction Name
  {11e09c8d-81fc-42a2-bdc1-9da73cc0ecba}, !- Tubular Daylight Dome Construction Name
  {11e09c8d-81fc-42a2-bdc1-9da73cc0ecba}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8b9d53d1-75ea-434d-b1cc-22e4f3622d74}, !- Handle
  U 0.55 SHGC 0.25,                       !- Name
  ,                                       !- Surface Rendering Name
  {9d71bbca-6db4-48e2-988c-7b95002d29e4}, !- Layer 1
  {1fac5e3f-27cf-4b84-be92-3f806ae5aa64}, !- Layer 2
  {7d820095-16b7-431f-9661-87249c8e8675}; !- Layer 3

OS:WindowMaterial:Glazing,
  {9d71bbca-6db4-48e2-988c-7b95002d29e4}, !- Handle
  Glass_2175_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00859999999999999,                    !- Thickness {m}
  0.167758,                               !- Solar Transmittance at Normal Incidence
  0.2176064,                              !- Front Side Solar Reflectance at Normal Incidence
  0.4379779,                              !- Back Side Solar Reflectance at Normal Incidence
  0.416044,                               !- Visible Transmittance at Normal Incidence
  0.078729,                               !- Front Side Visible Reflectance at Normal Incidence
  0.10654,                                !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {1fac5e3f-27cf-4b84-be92-3f806ae5aa64}, !- Handle
  Gap_1_W_0_0032,                         !- Name
  Air,                                    !- Gas Type
  0.00319999999999998;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {7d820095-16b7-431f-9661-87249c8e8675}, !- Handle
  Glass_2022F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0039,                                 !- Thickness {m}
  0.355897,                               !- Solar Transmittance at Normal Incidence
  0.3940945,                              !- Front Side Solar Reflectance at Normal Incidence
  0.2656452,                              !- Back Side Solar Reflectance at Normal Incidence
  0.677694,                               !- Visible Transmittance at Normal Incidence
  0.042734,                               !- Front Side Visible Reflectance at Normal Incidence
  0.05547,                                !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.046,                                  !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {02b72825-6d47-47e0-ac3a-1a0c05d2301a}, !- Handle
  {8b9d53d1-75ea-434d-b1cc-22e4f3622d74}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {a57185aa-9664-4f5d-a805-8da9856904fd}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {457c6e4a-b499-4b4a-a7dd-7619164ba19e}, !- Layer 1
  {b085bcbe-1c0c-4113-bdbe-c4436b0d118e}; !- Layer 2

OS:Material,
  {457c6e4a-b499-4b4a-a7dd-7619164ba19e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {781c917f-a8c0-47ff-9908-226ef19b26e8}, !- Handle
  {a57185aa-9664-4f5d-a805-8da9856904fd}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {99604c28-8237-44c3-b383-91e6df4a2f79}, !- Handle
  U 0.60 SHGC 0.25 Dbl 2.5mm air,         !- Name
  ,                                       !- Surface Rendering Name
  {9d71bbca-6db4-48e2-988c-7b95002d29e4}, !- Layer 1
  {5a5c9c29-9b60-485c-a72d-42e72e3cd03a}, !- Layer 2
  {7d820095-16b7-431f-9661-87249c8e8675}; !- Layer 3

OS:WindowMaterial:Gas,
  {5a5c9c29-9b60-485c-a72d-42e72e3cd03a}, !- Handle
  Gap_1_W_0_0025,                         !- Name
  Air,                                    !- Gas Type
  0.0025;                                 !- Thickness {m}

OS:StandardsInformation:Construction,
  {9364a4c2-206a-43c6-a482-b6525356fc4a}, !- Handle
  {99604c28-8237-44c3-b383-91e6df4a2f79}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fb234ff1-994a-4bbb-8a1a-8915ebd76697}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {e1bcca4c-11bd-4ec5-a8b5-0c4996678314}; !- Layer 1

OS:Material:NoMass,
  {e1bcca4c-11bd-4ec5-a8b5-0c4996678314}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bb65ee22-49a0-411d-aca5-a4264f54daca}, !- Handle
  {fb234ff1-994a-4bbb-8a1a-8915ebd76697}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {965accef-917e-4434-856f-333f2e818a98}, !- Handle
  Window_U_0.55_SHGC_0.35_Skylight_Frame_Width_0.709_in, !- Name
  ,                                       !- Surface Rendering Name
  {13dd94d3-c870-4863-a181-9a9ccdab96f6}, !- Layer 1
  {d9c474ce-5ab8-467e-aa95-9a9951b62e1a}, !- Layer 2
  {37c07c79-cd98-4717-bebe-44707a0789e0}; !- Layer 3

OS:WindowMaterial:Glazing,
  {13dd94d3-c870-4863-a181-9a9ccdab96f6}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {d9c474ce-5ab8-467e-aa95-9a9951b62e1a}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {37c07c79-cd98-4717-bebe-44707a0789e0}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {39511ec4-8805-4db0-b453-8c98f9bb9c02}, !- Handle
  {965accef-917e-4434-856f-333f2e818a98}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {11e09c8d-81fc-42a2-bdc1-9da73cc0ecba}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {f8adfb05-3831-46c6-9549-a91169afe371}; !- Layer 1

OS:WindowMaterial:Glazing,
  {f8adfb05-3831-46c6-9549-a91169afe371}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {89ea3240-d614-4796-ae5c-ca74697ab1c2}, !- Handle
  {11e09c8d-81fc-42a2-bdc1-9da73cc0ecba}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {d3ebaf0d-940b-48aa-a08b-6a47a71a41de}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {11e09c8d-81fc-42a2-bdc1-9da73cc0ecba}, !- Fixed Window Construction Name
  {11e09c8d-81fc-42a2-bdc1-9da73cc0ecba}, !- Operable Window Construction Name
  {1e0c8ebe-b931-4d81-a777-b93a1e46349d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1e0c8ebe-b931-4d81-a777-b93a1e46349d}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {fd83c069-d44c-4f2a-8e29-821567c19c50}; !- Layer 1

OS:Material,
  {fd83c069-d44c-4f2a-8e29-821567c19c50}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {177d9e3d-f9a3-45c7-ace9-5b98d4062a98}, !- Handle
  {1e0c8ebe-b931-4d81-a777-b93a1e46349d}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5514e2da-ecf8-47d5-bb04-e1d119137d25}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {fd83c069-d44c-4f2a-8e29-821567c19c50}; !- Layer 1

OS:StandardsInformation:Construction,
  {c492c1a9-931e-40d9-af37-85d1375ec66b}, !- Handle
  {5514e2da-ecf8-47d5-bb04-e1d119137d25}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
  {d91c9e03-4ffa-4d93-8354-cc7b5eda230e}, !- Handle
  Elevator Pump Room Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  48165,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment,
  {447d3fbe-ad88-46f7-b054-028e5188674d}, !- Handle
  Elevator Pump Room Elevator Equipment,  !- Name
  {d91c9e03-4ffa-4d93-8354-cc7b5eda230e}, !- Electric Equipment Definition Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  {77a9c69e-b8af-4ee6-abb5-50300a2c69a4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {77a9c69e-b8af-4ee6-abb5-50300a2c69a4}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS,    !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  {956eed38-e440-4ede-a144-184543f76f30}, !- Default Day Schedule Name
  {7e771c5f-b104-4898-ab53-c90807f7d9dd}, !- Summer Design Day Schedule Name
  {9b056201-b294-4a18-80f0-5c88b409b1bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {956eed38-e440-4ede-a144-184543f76f30}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Default, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {cb97cadb-8758-4439-b932-b153fd2c5566}, !- Handle
  Schedule Rule 31,                       !- Name
  {77a9c69e-b8af-4ee6-abb5-50300a2c69a4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1a73aa2-05da-4bb0-aca9-a05b7a5718eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1a73aa2-05da-4bb0-aca9-a05b7a5718eb}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Sat Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {7e771c5f-b104-4898-ab53-c90807f7d9dd}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Summer Design Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80ee54d7-dabb-4dc2-861a-b148cbca2f5e}, !- Handle
  Schedule Rule 32,                       !- Name
  {77a9c69e-b8af-4ee6-abb5-50300a2c69a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {635f9957-b059-426b-a857-d6e7fabbe70a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {635f9957-b059-426b-a857-d6e7fabbe70a}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Wkdy Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.52,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {9b056201-b294-4a18-80f0-5c88b409b1bc}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS Winter Design Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {80fbc358-1d6a-4158-b7d4-1461577c4da6}, !- Handle
  Elevator Pump Room Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  188,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment,
  {e94b3915-0b97-40e2-992c-d2d53121b21e}, !- Handle
  Elevator Lights Fan,                    !- Name
  {80fbc358-1d6a-4158-b7d4-1461577c4da6}, !- Electric Equipment Definition Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  {a8ebb5cc-8847-4dbf-8622-b9ced35546a1}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ZoneControl:Humidistat,
  {9bac5685-f43b-4e86-8ec5-5f9211f36d2a}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {79ed16c0-8c71-4f32-b5b0-9bc85a95106c}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {2dd3bc1d-08dc-4f98-8b5b-90a38776a3f1}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {79ed16c0-8c71-4f32-b5b0-9bc85a95106c}, !- Handle
  OutPatientHealthCare MinRelHumSetSch,   !- Name
  {394eb255-4dfd-460a-967f-51551ef244a2}, !- Schedule Type Limits Name
  {02781b1b-8038-4114-85b7-0d578d48f1e8}, !- Default Day Schedule Name
  {b6f1f026-3a30-4b79-b235-b0fb0cf59456}, !- Summer Design Day Schedule Name
  {482ee368-5039-41c1-8207-29bee5e11898}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02781b1b-8038-4114-85b7-0d578d48f1e8}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Default, !- Name
  {394eb255-4dfd-460a-967f-51551ef244a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {482ee368-5039-41c1-8207-29bee5e11898}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Winter Design Day, !- Name
  {394eb255-4dfd-460a-967f-51551ef244a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b6f1f026-3a30-4b79-b235-b0fb0cf59456}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Summer Design Day, !- Name
  {394eb255-4dfd-460a-967f-51551ef244a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {394eb255-4dfd-460a-967f-51551ef244a2}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:Schedule:Ruleset,
  {2dd3bc1d-08dc-4f98-8b5b-90a38776a3f1}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch,   !- Name
  {394eb255-4dfd-460a-967f-51551ef244a2}, !- Schedule Type Limits Name
  {5efa74ff-5fbc-4423-9281-a55ff9e28cf7}, !- Default Day Schedule Name
  {2d6f49d8-02a1-4911-a055-a861849c01a2}, !- Summer Design Day Schedule Name
  {8b4765a3-ea2b-4731-822c-8f08fd1ec1f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5efa74ff-5fbc-4423-9281-a55ff9e28cf7}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Default, !- Name
  {394eb255-4dfd-460a-967f-51551ef244a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8b4765a3-ea2b-4731-822c-8f08fd1ec1f4}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Winter Design Day, !- Name
  {394eb255-4dfd-460a-967f-51551ef244a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2d6f49d8-02a1-4911-a055-a861849c01a2}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Summer Design Day, !- Name
  {394eb255-4dfd-460a-967f-51551ef244a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Humidifier:Steam:Electric,
  {1fa55681-6534-4dc3-813d-53d05b3e77b2}, !- Handle
  PVAV Outpatient F1 Electric Steam Humidifier, !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {c107d45d-78da-4e66-bd99-a17082fef69a}, !- Air Inlet Node Name
  {07875d88-cbc1-4607-a1c0-4b40e1e4a32d}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {b53dfd6a-d197-4196-8024-9f4fdf7ecac4}, !- Handle
  PVAV Outpatient F1 Electric Steam Humidifier Outlet Air Node, !- Name
  {07875d88-cbc1-4607-a1c0-4b40e1e4a32d}, !- Inlet Port
  {62e74142-874c-4a40-8dc5-4a394c2875d4}; !- Outlet Port

OS:Connection,
  {c107d45d-78da-4e66-bd99-a17082fef69a}, !- Handle
  {753e9805-eaa3-4741-818f-740af08913b7}, !- Source Object
  3,                                      !- Outlet Port
  {1fa55681-6534-4dc3-813d-53d05b3e77b2}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {07875d88-cbc1-4607-a1c0-4b40e1e4a32d}, !- Handle
  {1fa55681-6534-4dc3-813d-53d05b3e77b2}, !- Source Object
  8,                                      !- Outlet Port
  {b53dfd6a-d197-4196-8024-9f4fdf7ecac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62e74142-874c-4a40-8dc5-4a394c2875d4}, !- Handle
  {b53dfd6a-d197-4196-8024-9f4fdf7ecac4}, !- Source Object
  3,                                      !- Outlet Port
  {9d746fd3-218a-4ea1-a491-4711d49d866d}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {27c2fe34-1597-403b-8554-b70140994dea}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {b53dfd6a-d197-4196-8024-9f4fdf7ecac4}, !- Setpoint Node or NodeList Name
  {f8710e08-9f29-4294-b5ac-f0d1a986859e}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {7f9ba5dc-339a-4f93-a73e-c31063837381}, !- Handle
  AHU1 extra Electric Htg Coil,           !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {63a61176-fc57-4f65-9277-27cecfaad7a1}, !- Air Inlet Node Name
  {e5d16310-4a3e-413c-99f9-d4d5715306bb}; !- Air Outlet Node Name

OS:Node,
  {f6562948-a467-4cc1-a5dc-654adc5b34ee}, !- Handle
  PVAV Outpatient F1 Fan Outlet Air Node, !- Name
  {c8ba2a63-2475-4f22-9008-e36b4f34f741}, !- Inlet Port
  {63a61176-fc57-4f65-9277-27cecfaad7a1}; !- Outlet Port

OS:Connection,
  {c8ba2a63-2475-4f22-9008-e36b4f34f741}, !- Handle
  {9d746fd3-218a-4ea1-a491-4711d49d866d}, !- Source Object
  17,                                     !- Outlet Port
  {f6562948-a467-4cc1-a5dc-654adc5b34ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63a61176-fc57-4f65-9277-27cecfaad7a1}, !- Handle
  {f6562948-a467-4cc1-a5dc-654adc5b34ee}, !- Source Object
  3,                                      !- Outlet Port
  {7f9ba5dc-339a-4f93-a73e-c31063837381}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {32d952e6-3852-4e14-b017-e37fa398a9f1}, !- Handle
  AHU1 extra Water Htg Coil,              !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {826e9970-0740-4aae-bfeb-c0c0bc67d178}, !- Water Inlet Node Name
  {85f38fc9-bf22-4eae-b9d8-2eea8662a8a5}, !- Water Outlet Node Name
  {800e71b7-58dd-4659-a807-7da529eae5ee}, !- Air Inlet Node Name
  {4ae45223-e548-4d99-9f52-95091b0703de}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1436f6cf-d356-4d26-a708-85f0c0422762}, !- Handle
  AHU1 extra Water Htg Coil Inlet Water Node, !- Name
  {b257f1be-def4-46d8-92c2-6162f7b48c03}, !- Inlet Port
  {826e9970-0740-4aae-bfeb-c0c0bc67d178}; !- Outlet Port

OS:Connection,
  {b257f1be-def4-46d8-92c2-6162f7b48c03}, !- Handle
  {415f381f-d203-4f13-bf4d-43f0d403c885}, !- Source Object
  61,                                     !- Outlet Port
  {1436f6cf-d356-4d26-a708-85f0c0422762}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65734c63-4475-4368-b01b-348dd8016739}, !- Handle
  AHU1 extra Water Htg Coil Outlet Water Node, !- Name
  {85f38fc9-bf22-4eae-b9d8-2eea8662a8a5}, !- Inlet Port
  {beb1d55d-99f1-42c1-9d3d-0965c9108679}; !- Outlet Port

OS:Connection,
  {826e9970-0740-4aae-bfeb-c0c0bc67d178}, !- Handle
  {1436f6cf-d356-4d26-a708-85f0c0422762}, !- Source Object
  3,                                      !- Outlet Port
  {32d952e6-3852-4e14-b017-e37fa398a9f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {85f38fc9-bf22-4eae-b9d8-2eea8662a8a5}, !- Handle
  {32d952e6-3852-4e14-b017-e37fa398a9f1}, !- Source Object
  6,                                      !- Outlet Port
  {65734c63-4475-4368-b01b-348dd8016739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beb1d55d-99f1-42c1-9d3d-0965c9108679}, !- Handle
  {65734c63-4475-4368-b01b-348dd8016739}, !- Source Object
  3,                                      !- Outlet Port
  {866d66de-e900-4033-9d21-36ea56c2ab90}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5ee48b99-2f75-4d56-a5b7-15937077539d}, !- Handle
  AHU1 extra Water Htg Coil Controller,   !- Name
  {32d952e6-3852-4e14-b017-e37fa398a9f1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {7aba9267-26a7-472f-ad78-0d0db7886eb8}, !- Handle
  AHU1 extra Electric Htg Coil Outlet Air Node, !- Name
  {e5d16310-4a3e-413c-99f9-d4d5715306bb}, !- Inlet Port
  {800e71b7-58dd-4659-a807-7da529eae5ee}; !- Outlet Port

OS:Connection,
  {e5d16310-4a3e-413c-99f9-d4d5715306bb}, !- Handle
  {7f9ba5dc-339a-4f93-a73e-c31063837381}, !- Source Object
  6,                                      !- Outlet Port
  {7aba9267-26a7-472f-ad78-0d0db7886eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {800e71b7-58dd-4659-a807-7da529eae5ee}, !- Handle
  {7aba9267-26a7-472f-ad78-0d0db7886eb8}, !- Source Object
  3,                                      !- Outlet Port
  {32d952e6-3852-4e14-b017-e37fa398a9f1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4ae45223-e548-4d99-9f52-95091b0703de}, !- Handle
  {32d952e6-3852-4e14-b017-e37fa398a9f1}, !- Source Object
  8,                                      !- Outlet Port
  {2fb7b3d2-659f-4e05-ae8c-814b21290f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {c36df2b5-58b4-4883-bca6-76646f526e37}, !- Handle
  Vestibule door Infiltration,            !- Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space or SpaceType Name
  {f76a4fe0-ac44-49b3-8c9a-1d55fa622ee1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.776824762,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {f76a4fe0-ac44-49b3-8c9a-1d55fa622ee1}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.131, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  {7ce5a5e6-97a7-4d2b-b336-ea19eb15ae70}, !- Default Day Schedule Name
  {945c26b8-18cc-4d76-8082-99b2b7184ac6}, !- Summer Design Day Schedule Name
  {7e98d1ec-8d57-4b63-9cfe-ac0e9120d72d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7ce5a5e6-97a7-4d2b-b336-ea19eb15ae70}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.131 Default, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e98d1ec-8d57-4b63-9cfe-ac0e9120d72d}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.131 Winter Design Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {945c26b8-18cc-4d76-8082-99b2b7184ac6}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.131 Summer Design Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ebe86bdf-4aa1-4f82-b710-a8b843b584b2}, !- Handle
  Schedule Rule 33,                       !- Name
  {f76a4fe0-ac44-49b3-8c9a-1d55fa622ee1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {602135bc-20f3-4fce-86f6-4385ef0a9174}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {602135bc-20f3-4fce-86f6-4385ef0a9174}, !- Handle
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.131 Wkdy Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Material,
  {d52a4b12-12fc-420e-9bef-f06a38a34106}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {097b8116-d2a9-4960-b88e-0a5339707df0}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {d52a4b12-12fc-420e-9bef-f06a38a34106}; !- Layer 1

OS:InternalMass:Definition,
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Handle
  Internal Mass Definition 1,             !- Name
  {097b8116-d2a9-4960-b88e-0a5339707df0}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fc0ea463-017f-4895-9a4e-a802ac352e72}, !- Handle
  Floor 1 Step Down Mass,                 !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {de7439df-e39f-4cc2-8d56-91f079e54c70}, !- Handle
  Floor 1 Med Gas Mass,                   !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b172c32f-b01b-4dd3-9d4a-6f66d8705953}, !- Handle
  Floor 2 Storage 1 Mass,                 !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {78712088-4aac-490a-995d-fa28ef6168ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {54e55047-2534-4e6a-8d3e-54bcf6108e91}, !- Handle
  Floor 1 Soil Work Mass,                 !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1381b8c3-32e2-41ac-b89b-e77d98c3dd0c}, !- Handle
  Floor 2 Exam 5 Mass,                    !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {45f8fc06-7b48-461e-92a2-ada414feee9e}, !- Handle
  Floor 1 Utility Hall Mass,              !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3542f4f1-9796-4513-8867-12337f099920}, !- Handle
  Floor 1 Clean Work Mass,                !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {dd27b62c-190b-46a8-86fd-b911665284a6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cf1a702e-58a0-4af9-b48b-c4481545334f}, !- Handle
  Floor 1 Dressing Room Mass,             !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ae2b4980-03c4-4b10-8666-c8e5fc7e960e}, !- Handle
  Floor 1 MRI Control Room Mass,          !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5ee18e3f-ff02-42ae-aa30-be95195e3d58}, !- Handle
  Floor 2 Exam 6 Mass,                    !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {819ba4e2-9519-4737-bf12-55397b7acf20}, !- Handle
  Floor 1 Nurse Hall Mass,                !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e42c0826-a64b-4897-9247-3e52aee98dc0}, !- Handle
  Floor 1 Nurse Toilet Mass,              !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {d2356671-c068-416e-8f8f-15bed204e70a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cfb7dda8-69ed-4234-93c8-288987e57fa3}, !- Handle
  Floor 2 Lounge Mass,                    !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {67b8d311-1da1-4222-a84e-85f9aa20e391}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {44fab277-95b4-47c0-9286-d29ddaac5051}, !- Handle
  Floor 1 Soil Hold Mass,                 !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {6a8f24be-4b26-450a-b495-5ac986713549}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f3bcfa10-0f2c-478f-8b7e-0387e4a9db33}, !- Handle
  Floor 3 Mechanical Hall Mass,           !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {494a8887-a071-485b-a3d0-15b6fef50963}, !- Handle
  Floor 1 Lounge Mass,                    !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3f97f92e-4356-4b9f-80be-e66d4d2f1201}, !- Handle
  Floor 2 X-Ray Mass,                     !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {30ed0f4d-21e8-47e3-bca4-982dc16ae858}, !- Handle
  Floor 3 Treatment Mass,                 !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e3d632f3-a263-42ea-871b-349a09eb942b}, !- Handle
  Floor 1 MRI Room Mass,                  !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1d4e81b9-ecf8-424a-b267-b13db9b2176e}, !- Handle
  Floor 2 Work Mass,                      !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b5106c9e-61ce-45e5-951c-63244a1f782e}, !- Handle
  Floor 2 Exam 4 Mass,                    !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c9998f30-da57-432a-baa5-50368e46e6eb}, !- Handle
  Floor 1 Elevator Pump Room Mass,        !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {16e0e395-a134-43cf-a8aa-e5c2ef3cb30e}, !- Handle
  Floor 1 Recovery Room Mass,             !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4444e8b3-ac45-4108-bdc8-c2d4e057085a}, !- Handle
  Floor 3 Office Hall Mass,               !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a53e0676-88cb-4ead-95cc-07ecad59906f}, !- Handle
  Floor 1 Sub-Sterile Mass,               !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7cb67892-8898-41ae-bf7b-5aa6d5a36004}, !- Handle
  Floor 2 Storage 2 Mass,                 !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {9fb7b410-03b0-461a-8356-5933393987c6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8bd4f0c6-597a-4b95-a951-0d08023fd9e6}, !- Handle
  Floor 1 Pre-Op Toilet Mass,             !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {60272925-a730-4cc2-b18f-ce02fcc484d9}, !- Handle
  Floor 2 Conference Toilet Mass,         !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {bdde3f51-db77-426b-9d08-f867109e83f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f529fa64-0e8f-4e68-854a-503f33a7a589}, !- Handle
  Floor 1 Pre-Op Hall Mass,               !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {81065506-012e-4344-b827-62f7ba7bd0c4}, !- Handle
  Floor 2 Reception Hall Mass,            !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1cc76de2-0cbc-4eda-8eb8-90e89d003a2c}, !- Handle
  Floor 3 Locker Mass,                    !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {20d1372e-d56d-40de-938e-3f47ade9d70b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c74861b3-ca6e-4142-9a1d-2130e419aed1}, !- Handle
  Floor 1 Operating Room 2 Mass,          !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f06f3abc-8dd0-43c2-9647-b4c9b1906b03}, !- Handle
  Floor 2 Storage 3 Mass,                 !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {2a5880a9-13a4-4de2-ae37-5f659b4768e3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fedb8807-06c1-4788-aece-e3db3bde52bd}, !- Handle
  Floor 1 Reception Mass,                 !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {03c30271-c568-4f1a-a59f-8eb0824aa46a}, !- Handle
  Floor 1 Scrub Mass,                     !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {61808d7e-3e3e-4633-b7df-2c25a0fead5b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3f523372-b840-4fdd-9a71-5f0af319b9a3}, !- Handle
  Floor 1 Lobby Toilet Mass,              !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ff77250d-192c-451a-91ad-08a94a4bfd04}, !- Handle
  Floor 1 Operating Room 3 Mass,          !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {76b921c1-21ca-4ae2-9b2d-e25a09087072}, !- Handle
  Floor 2 Work Hall Mass,                 !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d0edde1d-fcdb-4f87-8da3-79a57edcf72e}, !- Handle
  Floor 1 Lobby Mass,                     !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f0e9fe0e-9b43-4ab4-b04c-c0b4a5da3f32}, !- Handle
  Floor 2 Conference Mass,                !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9dbf371a-1157-4f38-a7a6-1cb813c71697}, !- Handle
  Floor 2 Exam 3 Mass,                    !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {237dbd11-58d0-4168-84a7-074842615793}, !- Handle
  Floor 1 Operating Room 1 Mass,          !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {28cdeeeb-f54d-4d3c-b191-5a9dbc28aff9}, !- Handle
  Floor 1 Scheduling Mass,                !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a60b0f4e-4ece-46a8-9aa1-138eed04c176}, !- Handle
  Floor 3 Storage 2 Mass,                 !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {884493d8-8114-4b18-9c1a-ae23ac70079a}, !- Handle
  Floor 1 Bio Haz Mass,                   !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {4769a9b6-c376-481c-a6b8-b4ab698133f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8aabc211-97eb-4f0e-9a13-8fbce641f0af}, !- Handle
  SW Stair Mass,                          !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2f4d91ff-99d8-4932-95bf-0345556b5b04}, !- Handle
  Floor 1 Nourishment Mass,               !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {06032a11-6707-439d-9c9a-fd1dda89a52b}, !- Handle
  Floor 1 Procedure Room Mass,            !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d84e79cc-f6eb-4be0-937a-5aa543b6cd03}, !- Handle
  Floor 2 Reception Toilet Mass,          !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {961bf9d6-3ed7-4e94-ad5c-99b459658f3c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {79afcc38-243a-469f-b3d8-b319eaccf1a1}, !- Handle
  Floor 1 Office Mass,                    !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d3e92559-dcea-42e2-be0f-9e734d9f9bc6}, !- Handle
  Floor 1 IT Hall Mass,                   !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {65ed283c-1371-4be9-914f-f70e1dcf5721}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {431b7f70-cc7c-4b7a-9ad1-39823e80def3}, !- Handle
  Floor 2 Exam Hall 5 Mass,               !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d64b9ef0-8af1-4f11-b53a-5bc26ef4ecf2}, !- Handle
  Floor 1 Storage Mass,                   !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dfd02fcd-422c-4c7e-854f-3676924981a2}, !- Handle
  Floor 3 Physical Therapy 2 Mass,        !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7193bfd0-2e78-4b2c-8e2a-12b502ca387e}, !- Handle
  Floor 3 Lounge Mass,                    !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {63cd897e-1b04-4a9f-bcd9-25fff853c74f}, !- Handle
  Floor 2 Exam Hall 4 Mass,               !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {df4c0bdb-6707-472f-926b-a309610dbf88}, !- Handle
  Floor 2 Janitor Mass,                   !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7d7fbe45-4472-4097-9168-c8555918d853}, !- Handle
  Floor 3 Humid Mass,                     !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {14cc43bf-8382-44bc-a075-4b54e38003ae}, !- Handle
  Floor 1 Nurse Janitor Mass,             !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {59deb157-6cde-47ae-9c2a-6fc9e3049325}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3033c100-9c84-4abc-87c4-0ff58d3c02a4}, !- Handle
  Floor 2 Exam 7 Mass,                    !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d97ce8da-6824-4144-b82e-1479f878404b}, !- Handle
  Floor 2 Reception Mass,                 !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3fa2e754-a934-42c5-a930-83cafc181692}, !- Handle
  Floor 1 Electrical Room Mass,           !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2287a6af-c35a-48b5-b6ef-7ecf939a818d}, !- Handle
  Floor 3 Dressing Room Mass,             !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1df591b6-d342-4b00-8c31-3094ee7034c3}, !- Handle
  Floor 1 Soil Mass,                      !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4a99d3d6-4ccf-4d1e-a93e-f711b6b2b832}, !- Handle
  Floor 1 Vestibule Mass,                 !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b664955b-2cba-4570-a6ac-4c00b55c4436}, !- Handle
  Floor 3 Elevator Hall Mass,             !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1120e52b-398f-420e-85cb-b0c71fb2903d}, !- Handle
  Floor 2 Utility Mass,                   !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a91f140f-b0c6-41e9-babd-3de004af86dc}, !- Handle
  NW Elevator Mass,                       !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fafe92ba-3059-4c32-84d3-8b1413c6e978}, !- Handle
  Floor 3 Work Mass,                      !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2be9eb0e-0179-412a-9c9a-7c6dc7ae982d}, !- Handle
  Floor 3 Office Mass,                    !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ed320d8d-cd07-47ce-8e40-45b9fdb37a1f}, !- Handle
  Floor 1 PACU Mass,                      !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {292953da-1eb9-4c2d-b18e-23e9b9a7929f}, !- Handle
  Floor 3 Lounge Toilet Mass,             !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab9464a8-1e33-4aee-9ed7-a1bc75cfa194}, !- Handle
  Floor 1 Utility Room Mass,              !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {024fa52c-c487-4c4d-b395-da2c2044630d}, !- Handle
  Floor 3 Physical Therapy Toilet Mass,   !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {52006aae-2e86-4f90-b0dd-44a20a40b7cd}, !- Handle
  Floor 2 Exam Hall 1 Mass,               !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f4da2763-5903-4176-95fe-9698835e6206}, !- Handle
  Floor 1 Sterile Hall Mass,              !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eabf9524-66a0-4d82-93b5-b40c9fd26295}, !- Handle
  Floor 1 Sterile Storage Mass,           !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fd670779-5d24-480b-a169-4149a24b8dfe}, !- Handle
  Floor 2 Exam Hall 3 Mass,               !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9b1165f4-dbcb-4e71-9331-681139c31df6}, !- Handle
  Floor 1 Pre-Op Room 2 Mass,             !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2125d193-3c20-4f45-a8cd-5f08ba1b10f9}, !- Handle
  Floor 2 Work Toilet Mass,               !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a4293eea-77c1-425b-b6e2-90daaea4095e}, !- Handle
  Floor 1 Clean Mass,                     !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c862f68b-31f6-4b96-ab39-21bdb1ea661d}, !- Handle
  Floor 3 Undeveloped 2 Mass,             !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {77ec80d6-8eab-4713-b942-cc0094eb0322}, !- Handle
  Floor 1 MRI Toilet Mass,                !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6b17648a-8a7d-4190-aef7-c5bb46705b14}, !- Handle
  Floor 3 Office Toilet Mass,             !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {feac03cd-ecca-4660-9291-d1d428068151}, !- Handle
  Floor 3 Mechanical Mass,                !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fa8451bb-bc5b-4c7e-af12-dc37f2f2e93e}, !- Handle
  Floor 2 Dictation Mass,                 !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {19085672-17e1-4a62-b600-ec810e7f8a08}, !- Handle
  Floor 2 Scheduling 1 Mass,              !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {317e8337-5c34-4d06-88f5-32a1e69681e4}, !- Handle
  Floor 1 Anesthesia Mass,                !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b0375866-85e2-4a21-9e80-fbc0c97a83ef}, !- Handle
  Floor 1 Locker Room Mass,               !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4fdeb532-2c04-4d3f-aa0c-959b64bb642e}, !- Handle
  NW Stair Mass,                          !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {74891ab0-023a-4c50-a4ef-61eec60be3a2}, !- Handle
  Floor 2 Nurse Station 1 Mass,           !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {62c92b17-f55b-4acd-80aa-fb299da68ace}, !- Handle
  Floor 2 Office Mass,                    !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cacc9a21-ba30-4a62-a7b7-635099faf947}, !- Handle
  Floor 1 Lobby Hall Mass,                !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {0bc9082a-7c63-4243-b8af-219e4c80130d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a41690c7-5302-4fd8-be3a-3a9135940eb1}, !- Handle
  Floor 1 Reception Hall Mass,            !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {a7729e94-6832-4d48-aaef-70ead20f291a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fd8f6a8c-f694-4e71-b1f3-0431d1c786d4}, !- Handle
  Floor 2 Exam 9 Mass,                    !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ae9e9e67-6a55-4ff0-878b-0fee98ef051f}, !- Handle
  Floor 1 Cafe Mass,                      !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3bc8426c-5cd1-49d4-b3bd-a58a71775e78}, !- Handle
  Floor 1 Nurse Station Mass,             !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab4831c1-a532-4193-916d-fc9e45e7b914}, !- Handle
  Floor 2 Exam Hall 2 Mass,               !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d7b63cfe-3bef-4ca4-befe-5b8ab7ae17e9}, !- Handle
  Floor 3 Storage 1 Mass,                 !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {386e5464-7bcf-46a7-8d0c-6feadb6ec2f8}, !- Handle
  Floor 1 Utility Janitor Mass,           !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {2c44660e-7bcb-498f-b7cc-064883bf6c6b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c2ffc1ea-dca1-4f70-8de4-7911688c6ac2}, !- Handle
  Floor 3 Janitor Mass,                   !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d625ea83-584e-4311-aa8c-4b33c0b66b9d}, !- Handle
  Floor 1 MRI Hall Mass,                  !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {65162b82-cc6f-4cf4-9803-4931ea888c3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a5d72d54-7f00-4677-8d84-0982ba1af47b}, !- Handle
  NE Stair Mass,                          !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cf705ac6-06e2-49d9-9826-4f7cde9a9a97}, !- Handle
  Floor 2 Exam 2 Mass,                    !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a696b307-71a1-4949-bd2e-5974dd9fd030}, !- Handle
  Floor 2 Exam 8 Mass,                    !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {30db9449-b3f1-48e4-b767-93158d900df5}, !- Handle
  Floor 3 Utility Mass,                   !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f2e765ac-a7d4-4113-babf-3c034dcbad55}, !- Handle
  Floor 3 Undeveloped 1 Mass,             !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7330b8ad-df37-4d3f-b667-5d059c2cdd9a}, !- Handle
  Floor 2 Office Hall Mass,               !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {483e6b49-5575-4180-bd56-bfb10b101e86}, !- Handle
  Floor 1 Locker Room Hall Mass,          !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b81351e2-563b-449e-8621-40552e82e30a}, !- Handle
  Floor 1 Pre-Op Room 1 Mass,             !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6e9db6b6-791a-43cc-8c05-bc2e60fb395c}, !- Handle
  Floor 2 Exam Hall 6 Mass,               !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fc3a0af1-6cf5-4a0c-a3ab-d4c8d9c58f5a}, !- Handle
  Floor 2 Nurse Station 2 Mass,           !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {75d0c5d8-c7ef-4e6f-a4df-908ffbbed64e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa5b3082-a320-4886-8612-01d01229258d}, !- Handle
  Floor 2 Scheduling 2 Mass,              !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f69e714c-5470-42f9-91f6-20e8b3d77d0e}, !- Handle
  Floor 1 IT Room Mass,                   !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fc62c0cd-bac5-45c3-9f4d-d6eb4943b157}, !- Handle
  Floor 1 Dictation Mass,                 !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {fb2b824c-045f-4171-933e-271babc674c3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {384b7bf9-048e-45f6-851a-1b7bd1f71547}, !- Handle
  Floor 1 Humid Mass,                     !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {ec36227c-e5fd-4b8e-a8a3-4c796a7267cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d38895c8-07ec-4a80-aa6e-94607ffa818b}, !- Handle
  Floor 2 Exam 1 Mass,                    !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b7ff81d9-d46b-4fb5-b6d8-f5b8be9d50d7}, !- Handle
  Floor 3 Physical Therapy 1 Mass,        !- Name
  {98ca1f0f-3e1d-4623-8bdd-78528187cedb}, !- Internal Mass Definition Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {0ead7654-54dc-495f-93c3-52ce80aa2df2}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {cde35b05-cac7-4db3-b4ec-0786a80b685b}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {41cdaa05-d103-4fb0-bb5a-bc938aea1306}, !- Plant Side Inlet Node Name
  {957269fe-e03a-4df7-9990-c87272e3dcd5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {439ef4de-17b3-42f5-abf6-7acfcc65f4fc}, !- Demand Side Inlet Node Name
  {b3c2349d-a797-4b61-a306-9206682e7fad}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {09f666c3-e7e8-4df8-aa0f-1423d8cc3d8f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {912ced19-adf3-432d-abb0-170bd8f3954c}, !- Demand Mixer Name
  {8efb1c67-fd7e-43e5-bb87-83cd97a6ad0d}, !- Demand Splitter Name
  {0566f4c6-deb4-44a5-8ac1-8f6651486fd4}, !- Supply Mixer Name
  {babe6f79-9c48-4744-9600-ff82fc4f7776}; !- Supply Splitter Name

OS:Node,
  {cac82229-dffe-47ff-afe1-e0ee99402060}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {41cdaa05-d103-4fb0-bb5a-bc938aea1306}, !- Inlet Port
  {491f3a5d-4a4a-412a-9f1a-23cdbd3e03ac}; !- Outlet Port

OS:Node,
  {cde35b05-cac7-4db3-b4ec-0786a80b685b}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {ca64858c-1846-4b84-8817-a02f0bc8eb27}, !- Inlet Port
  {957269fe-e03a-4df7-9990-c87272e3dcd5}; !- Outlet Port

OS:Node,
  {621b00ac-50b3-475f-91ae-af4d7aa5c37b}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {271b7c89-ab11-47d7-9ab4-773bafd8868d}, !- Inlet Port
  {f6d41b85-5900-44c8-bfdb-6df61e83655f}; !- Outlet Port

OS:Connector:Mixer,
  {0566f4c6-deb4-44a5-8ac1-8f6651486fd4}, !- Handle
  Connector Mixer 3,                      !- Name
  {3602cbf5-b942-4de0-b8af-c0bc98ad80e4}, !- Outlet Branch Name
  {ea1c13d8-7e67-4833-97d0-b2d2e4d2e67a}, !- Inlet Branch Name 1
  {456a42e6-069b-4e99-a9e7-1b6ca179e9ae}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {babe6f79-9c48-4744-9600-ff82fc4f7776}, !- Handle
  Connector Splitter 3,                   !- Name
  {c34770ae-c682-4cd6-99e5-bdf3cc06c830}, !- Inlet Branch Name
  {271b7c89-ab11-47d7-9ab4-773bafd8868d}, !- Outlet Branch Name 1
  {16c4cb09-e088-4538-9f7c-7618ec6701b5}; !- Outlet Branch Name 2

OS:Connection,
  {41cdaa05-d103-4fb0-bb5a-bc938aea1306}, !- Handle
  {0ead7654-54dc-495f-93c3-52ce80aa2df2}, !- Source Object
  14,                                     !- Outlet Port
  {cac82229-dffe-47ff-afe1-e0ee99402060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {271b7c89-ab11-47d7-9ab4-773bafd8868d}, !- Handle
  {babe6f79-9c48-4744-9600-ff82fc4f7776}, !- Source Object
  3,                                      !- Outlet Port
  {621b00ac-50b3-475f-91ae-af4d7aa5c37b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {957269fe-e03a-4df7-9990-c87272e3dcd5}, !- Handle
  {cde35b05-cac7-4db3-b4ec-0786a80b685b}, !- Source Object
  3,                                      !- Outlet Port
  {0ead7654-54dc-495f-93c3-52ce80aa2df2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ba597804-212e-4e82-a774-d6e97b7d67ed}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {439ef4de-17b3-42f5-abf6-7acfcc65f4fc}, !- Inlet Port
  {bc4c3f3d-02cd-4f82-a36b-646f0f4f65bf}; !- Outlet Port

OS:Node,
  {3cef5148-f1d6-41f3-9c8d-abc8f3f6083c}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {46818fac-4623-4cca-b09b-9d1689e02d77}, !- Inlet Port
  {b3c2349d-a797-4b61-a306-9206682e7fad}; !- Outlet Port

OS:Node,
  {526af8e7-40a7-4c73-9295-f4e356e09965}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {87967f6e-2497-4ea8-9c70-04d96cb3e958}, !- Inlet Port
  {bee95820-f031-4332-b6fc-258fe0cb88f7}; !- Outlet Port

OS:Connector:Mixer,
  {912ced19-adf3-432d-abb0-170bd8f3954c}, !- Handle
  Connector Mixer 4,                      !- Name
  {21d2eb9e-978b-4478-bf94-d9b617580a6a}, !- Outlet Branch Name
  {0379933f-2467-4f83-94ad-4e07d3c276eb}, !- Inlet Branch Name 1
  {20566068-f146-4712-b61a-343c63b41f3d}, !- Inlet Branch Name 2
  {4eaf9a47-8527-4281-bf45-6479517a5f14}, !- Inlet Branch Name 3
  {2b3cc9fe-fc83-4d10-b358-df1fa7586328}, !- Inlet Branch Name 4
  {9d92042f-a284-4f50-b3da-7df18629dbb6}, !- Inlet Branch Name 5
  {41492db0-17cf-4c0e-bc38-be7e983129ae}, !- Inlet Branch Name 6
  {4fd6bd1e-067c-42e8-8029-af8d00103ccc}, !- Inlet Branch Name 7
  {1bafe27e-2488-471e-88ae-b4034a2fc9eb}, !- Inlet Branch Name 8
  {fd6ffd4f-912a-4fb3-adb6-8af36cb5f595}, !- Inlet Branch Name 9
  {04579b16-e601-4967-b33a-189f94b95d2f}, !- Inlet Branch Name 10
  {330b1d36-4ede-4356-984c-7f5c55489ddd}, !- Inlet Branch Name 11
  {cadfa708-7ba0-41d2-80b9-6ec836333434}, !- Inlet Branch Name 12
  {aee3ddd2-2fc4-49f9-a68c-32fe7952debd}, !- Inlet Branch Name 13
  {1a365515-2ce9-4b35-988f-d134e1ea8b1b}, !- Inlet Branch Name 14
  {ed45e503-b3ff-4954-999f-7df5661d4b9c}, !- Inlet Branch Name 15
  {c1b418b7-1e99-4136-9fc8-123e2f56eb76}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {8efb1c67-fd7e-43e5-bb87-83cd97a6ad0d}, !- Handle
  Connector Splitter 4,                   !- Name
  {bc4c3f3d-02cd-4f82-a36b-646f0f4f65bf}, !- Inlet Branch Name
  {87967f6e-2497-4ea8-9c70-04d96cb3e958}, !- Outlet Branch Name 1
  {d071b00f-f6fc-46a3-af4d-e04a71e82077}, !- Outlet Branch Name 2
  {c1a8c6f1-e0a5-4b26-bfab-1e182c4a0b2b}, !- Outlet Branch Name 3
  {622a6506-d906-488c-9fc3-cfe9d60138d2}, !- Outlet Branch Name 4
  {82221f8d-03ea-4ad2-9376-4916904cb7d5}, !- Outlet Branch Name 5
  {db370704-67ea-4eb2-84e4-228aea8b6803}, !- Outlet Branch Name 6
  {abe0d2fe-a389-4d02-88e5-f9b310f84339}, !- Outlet Branch Name 7
  {dbdc9b6b-b91a-492a-8189-af64c5ccb7c4}, !- Outlet Branch Name 8
  {15c0ffaa-d399-48c6-ab9d-e9107d967880}, !- Outlet Branch Name 9
  {8df73ce3-6e27-4f8b-a9ee-de73eac9936a}, !- Outlet Branch Name 10
  {58e7a4cf-39a1-4776-a0d5-1dacd1adda9c}, !- Outlet Branch Name 11
  {7fd54b4c-b42a-4633-b094-13efdff3d4c9}, !- Outlet Branch Name 12
  {36b5efc6-54fe-43eb-b7e3-d2d51e387406}, !- Outlet Branch Name 13
  {9623449e-2b2b-40d1-9270-78813a8e9f3b}, !- Outlet Branch Name 14
  {d7150cba-0765-486a-a3b0-0205bbb43acd}, !- Outlet Branch Name 15
  {9294e785-1b8b-492f-8b4f-675c1a81e8a3}; !- Outlet Branch Name 16

OS:Connection,
  {439ef4de-17b3-42f5-abf6-7acfcc65f4fc}, !- Handle
  {0ead7654-54dc-495f-93c3-52ce80aa2df2}, !- Source Object
  17,                                     !- Outlet Port
  {ba597804-212e-4e82-a774-d6e97b7d67ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc4c3f3d-02cd-4f82-a36b-646f0f4f65bf}, !- Handle
  {ba597804-212e-4e82-a774-d6e97b7d67ed}, !- Source Object
  3,                                      !- Outlet Port
  {8efb1c67-fd7e-43e5-bb87-83cd97a6ad0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87967f6e-2497-4ea8-9c70-04d96cb3e958}, !- Handle
  {8efb1c67-fd7e-43e5-bb87-83cd97a6ad0d}, !- Source Object
  3,                                      !- Outlet Port
  {526af8e7-40a7-4c73-9295-f4e356e09965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3c2349d-a797-4b61-a306-9206682e7fad}, !- Handle
  {3cef5148-f1d6-41f3-9c8d-abc8f3f6083c}, !- Source Object
  3,                                      !- Outlet Port
  {0ead7654-54dc-495f-93c3-52ce80aa2df2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4b6e6c17-e262-4e64-9154-68ebce443402}, !- Handle
  {0ead7654-54dc-495f-93c3-52ce80aa2df2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {09f666c3-e7e8-4df8-aa0f-1423d8cc3d8f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {678a511b-878d-4944-9c96-3b4d4e26bcee}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8f75999f-49c9-430d-8a63-8f7b516492f9}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {678a511b-878d-4944-9c96-3b4d4e26bcee}, !- Schedule Type Limits Name
  {036bcdaa-9de1-4115-b3f3-921000ddb460}; !- Default Day Schedule Name

OS:Schedule:Day,
  {036bcdaa-9de1-4115-b3f3-921000ddb460}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {678a511b-878d-4944-9c96-3b4d4e26bcee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d2b2e2db-cf25-45fc-8e73-4cdf68192ba3}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {8f75999f-49c9-430d-8a63-8f7b516492f9}, !- Schedule Name
  {cde35b05-cac7-4db3-b4ec-0786a80b685b}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {db66feb6-6833-44aa-bc25-d5a94861b8ac}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {491f3a5d-4a4a-412a-9f1a-23cdbd3e03ac}, !- Inlet Node Name
  {16adedc5-1e1a-44ef-9218-1f6144d98d79}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {28eb8398-06fb-48ac-ac84-043abc5d5cc4}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {16adedc5-1e1a-44ef-9218-1f6144d98d79}, !- Inlet Port
  {c34770ae-c682-4cd6-99e5-bdf3cc06c830}; !- Outlet Port

OS:Connection,
  {491f3a5d-4a4a-412a-9f1a-23cdbd3e03ac}, !- Handle
  {cac82229-dffe-47ff-afe1-e0ee99402060}, !- Source Object
  3,                                      !- Outlet Port
  {db66feb6-6833-44aa-bc25-d5a94861b8ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16adedc5-1e1a-44ef-9218-1f6144d98d79}, !- Handle
  {db66feb6-6833-44aa-bc25-d5a94861b8ac}, !- Source Object
  3,                                      !- Outlet Port
  {28eb8398-06fb-48ac-ac84-043abc5d5cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c34770ae-c682-4cd6-99e5-bdf3cc06c830}, !- Handle
  {28eb8398-06fb-48ac-ac84-043abc5d5cc4}, !- Source Object
  3,                                      !- Outlet Port
  {babe6f79-9c48-4744-9600-ff82fc4f7776}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {0060b510-e82d-4713-ab17-ab88fbdfb1c4}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {8f75999f-49c9-430d-8a63-8f7b516492f9}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8051284672,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  7514.61080661377,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  7514.61080661377,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {4d709321-6879-476b-a64a-02dc84573a24}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.66217738273161,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.66217738273161,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f6d41b85-5900-44c8-bfdb-6df61e83655f}, !- Use Side Inlet Node Name
  {2560c9b3-741c-4654-acf4-7c16307288aa}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {6b4c9cb2-082a-4293-8663-d60c658cf9e9}, !- Handle
  Schedule Day 51,                        !- Name
  {c191d43b-3cb6-4314-9762-4868d58c3084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2c318235-95f6-40b9-986b-766e914e7467}, !- Handle
  Schedule Day 52,                        !- Name
  {c191d43b-3cb6-4314-9762-4868d58c3084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {c3228468-d636-4b1a-8724-014a86f7fb0d}, !- Handle
  {0060b510-e82d-4713-ab17-ab88fbdfb1c4}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {3c8e9582-3846-4388-99d0-640a7eff3a78}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {2560c9b3-741c-4654-acf4-7c16307288aa}, !- Inlet Port
  {ea1c13d8-7e67-4833-97d0-b2d2e4d2e67a}; !- Outlet Port

OS:Connection,
  {f6d41b85-5900-44c8-bfdb-6df61e83655f}, !- Handle
  {621b00ac-50b3-475f-91ae-af4d7aa5c37b}, !- Source Object
  3,                                      !- Outlet Port
  {0060b510-e82d-4713-ab17-ab88fbdfb1c4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2560c9b3-741c-4654-acf4-7c16307288aa}, !- Handle
  {0060b510-e82d-4713-ab17-ab88fbdfb1c4}, !- Source Object
  32,                                     !- Outlet Port
  {3c8e9582-3846-4388-99d0-640a7eff3a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea1c13d8-7e67-4833-97d0-b2d2e4d2e67a}, !- Handle
  {3c8e9582-3846-4388-99d0-640a7eff3a78}, !- Source Object
  3,                                      !- Outlet Port
  {0566f4c6-deb4-44a5-8ac1-8f6651486fd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b9378adc-4385-476a-b55d-c9474cf1cf99}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4ad6d10a-bb42-4e1f-8c64-96928d053e31}, !- Inlet Node Name
  {9b7e8c9f-aaca-43a7-af90-858c0ce4e211}; !- Outlet Node Name

OS:Node,
  {137c6ae3-6177-49e5-b98a-70626e47484d}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {16c4cb09-e088-4538-9f7c-7618ec6701b5}, !- Inlet Port
  {4ad6d10a-bb42-4e1f-8c64-96928d053e31}; !- Outlet Port

OS:Connection,
  {16c4cb09-e088-4538-9f7c-7618ec6701b5}, !- Handle
  {babe6f79-9c48-4744-9600-ff82fc4f7776}, !- Source Object
  4,                                      !- Outlet Port
  {137c6ae3-6177-49e5-b98a-70626e47484d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1fd09763-bf8c-4c70-b327-93a2aef42461}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {9b7e8c9f-aaca-43a7-af90-858c0ce4e211}, !- Inlet Port
  {456a42e6-069b-4e99-a9e7-1b6ca179e9ae}; !- Outlet Port

OS:Connection,
  {4ad6d10a-bb42-4e1f-8c64-96928d053e31}, !- Handle
  {137c6ae3-6177-49e5-b98a-70626e47484d}, !- Source Object
  3,                                      !- Outlet Port
  {b9378adc-4385-476a-b55d-c9474cf1cf99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b7e8c9f-aaca-43a7-af90-858c0ce4e211}, !- Handle
  {b9378adc-4385-476a-b55d-c9474cf1cf99}, !- Source Object
  3,                                      !- Outlet Port
  {1fd09763-bf8c-4c70-b327-93a2aef42461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {456a42e6-069b-4e99-a9e7-1b6ca179e9ae}, !- Handle
  {1fd09763-bf8c-4c70-b327-93a2aef42461}, !- Source Object
  3,                                      !- Outlet Port
  {0566f4c6-deb4-44a5-8ac1-8f6651486fd4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {687c4251-c652-4885-a176-09add6115355}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {bee95820-f031-4332-b6fc-258fe0cb88f7}, !- Inlet Node Name
  {25e83efd-6138-49b0-8b5f-645106786a20}; !- Outlet Node Name

OS:Node,
  {94a56331-1839-4d8c-8ea1-92b95c7acb41}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {25e83efd-6138-49b0-8b5f-645106786a20}, !- Inlet Port
  {0379933f-2467-4f83-94ad-4e07d3c276eb}; !- Outlet Port

OS:Connection,
  {bee95820-f031-4332-b6fc-258fe0cb88f7}, !- Handle
  {526af8e7-40a7-4c73-9295-f4e356e09965}, !- Source Object
  3,                                      !- Outlet Port
  {687c4251-c652-4885-a176-09add6115355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25e83efd-6138-49b0-8b5f-645106786a20}, !- Handle
  {687c4251-c652-4885-a176-09add6115355}, !- Source Object
  3,                                      !- Outlet Port
  {94a56331-1839-4d8c-8ea1-92b95c7acb41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0379933f-2467-4f83-94ad-4e07d3c276eb}, !- Handle
  {94a56331-1839-4d8c-8ea1-92b95c7acb41}, !- Source Object
  3,                                      !- Outlet Port
  {912ced19-adf3-432d-abb0-170bd8f3954c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b11f2b1c-abda-4573-8acc-4138e03a8bd0}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {d08278c6-3035-4f95-9ea9-f3927e45f6c6}, !- Inlet Node Name
  {ca64858c-1846-4b84-8817-a02f0bc8eb27}; !- Outlet Node Name

OS:Node,
  {5b2cbf65-762c-4c34-877a-1232cdf134d8}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {3602cbf5-b942-4de0-b8af-c0bc98ad80e4}, !- Inlet Port
  {d08278c6-3035-4f95-9ea9-f3927e45f6c6}; !- Outlet Port

OS:Connection,
  {3602cbf5-b942-4de0-b8af-c0bc98ad80e4}, !- Handle
  {0566f4c6-deb4-44a5-8ac1-8f6651486fd4}, !- Source Object
  2,                                      !- Outlet Port
  {5b2cbf65-762c-4c34-877a-1232cdf134d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d08278c6-3035-4f95-9ea9-f3927e45f6c6}, !- Handle
  {5b2cbf65-762c-4c34-877a-1232cdf134d8}, !- Source Object
  3,                                      !- Outlet Port
  {b11f2b1c-abda-4573-8acc-4138e03a8bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca64858c-1846-4b84-8817-a02f0bc8eb27}, !- Handle
  {b11f2b1c-abda-4573-8acc-4138e03a8bd0}, !- Source Object
  3,                                      !- Outlet Port
  {cde35b05-cac7-4db3-b4ec-0786a80b685b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8957b643-4f24-4d4b-989e-2a12431c68fe}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {084b163f-d5f8-4525-9b3c-e9ce982cd229}, !- Inlet Node Name
  {46818fac-4623-4cca-b09b-9d1689e02d77}; !- Outlet Node Name

OS:Node,
  {ddf0f6ef-a845-4b45-8c1a-7c165d8a3270}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {21d2eb9e-978b-4478-bf94-d9b617580a6a}, !- Inlet Port
  {084b163f-d5f8-4525-9b3c-e9ce982cd229}; !- Outlet Port

OS:Connection,
  {21d2eb9e-978b-4478-bf94-d9b617580a6a}, !- Handle
  {912ced19-adf3-432d-abb0-170bd8f3954c}, !- Source Object
  2,                                      !- Outlet Port
  {ddf0f6ef-a845-4b45-8c1a-7c165d8a3270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {084b163f-d5f8-4525-9b3c-e9ce982cd229}, !- Handle
  {ddf0f6ef-a845-4b45-8c1a-7c165d8a3270}, !- Source Object
  3,                                      !- Outlet Port
  {8957b643-4f24-4d4b-989e-2a12431c68fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46818fac-4623-4cca-b09b-9d1689e02d77}, !- Handle
  {8957b643-4f24-4d4b-989e-2a12431c68fe}, !- Source Object
  3,                                      !- Outlet Port
  {3cef5148-f1d6-41f3-9c8d-abc8f3f6083c}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e229705e-ea60-4f4a-8d8c-61a4ee414946}, !- Handle
  Water Use Connections 1,                !- Name
  {1b451f70-4eaf-43b8-9843-667e16efcc13}, !- Inlet Node Name
  {9f265249-fcab-400f-9c46-9ba84ca16550}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ba4e3b17-bb91-4987-850b-529208022f18}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f606fdba-63da-4edf-84aa-61fe81b346d5}, !- Handle
  Floor 1 Anesthesia Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654681816e-06,                   !- Peak Flow Rate {m3/s}
  {34b57475-5479-4b4b-b81f-5970c0411600}, !- Target Temperature Schedule Name
  {2cfd17fc-a4ef-44a4-b60b-487eb61f935b}, !- Sensible Fraction Schedule Name
  {f65a01a0-f3c5-40b2-bd04-a02158945b39}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2cfd17fc-a4ef-44a4-b60b-487eb61f935b}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  {217032fb-b907-4785-b4bf-cb1da39d234c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {217032fb-b907-4785-b4bf-cb1da39d234c}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f65a01a0-f3c5-40b2-bd04-a02158945b39}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  {09895bce-8386-4384-a47d-c1c019598071}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09895bce-8386-4384-a47d-c1c019598071}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {34b57475-5479-4b4b-b81f-5970c0411600}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {c191d43b-3cb6-4314-9762-4868d58c3084}, !- Schedule Type Limits Name
  {d7d95ea8-9321-4e12-96ef-09af17ada86b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7d95ea8-9321-4e12-96ef-09af17ada86b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {c191d43b-3cb6-4314-9762-4868d58c3084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {ba4e3b17-bb91-4987-850b-529208022f18}, !- Handle
  Floor 1 Anesthesia Service Water Use 0.03gpm, !- Name
  {f606fdba-63da-4edf-84aa-61fe81b346d5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {707a8e97-9057-4db8-9fd1-06d4326d358c}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {707a8e97-9057-4db8-9fd1-06d4326d358c}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH,      !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  {b2c057fa-0977-47bd-9a72-0537d2d272c0}, !- Default Day Schedule Name
  {a8d3f819-20ab-45dc-9683-217d69ab6f16}, !- Summer Design Day Schedule Name
  {7f1c0101-da63-46ce-b5fd-2500b3819ed0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2c057fa-0977-47bd-9a72-0537d2d272c0}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH Default, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a8d3f819-20ab-45dc-9683-217d69ab6f16}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH Summer Design Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {4a0862b3-059f-439c-b386-292c047c6aa4}, !- Handle
  Schedule Rule 34,                       !- Name
  {707a8e97-9057-4db8-9fd1-06d4326d358c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9bb973d8-8021-4081-9da7-452ec921f044}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bb973d8-8021-4081-9da7-452ec921f044}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Schedule:Day,
  {7f1c0101-da63-46ce-b5fd-2500b3819ed0}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH Winter Design Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.24,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.23,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {d20b414d-0497-40a5-be12-6cc7db8555c6}, !- Handle
  Schedule Rule 35,                       !- Name
  {707a8e97-9057-4db8-9fd1-06d4326d358c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3d238fb6-6adf-47b8-9dce-0580a5f53388}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d238fb6-6adf-47b8-9dce-0580a5f53388}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.24,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.23,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Node,
  {7bf32ecb-b40d-4107-b49c-df7c014808b2}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {d071b00f-f6fc-46a3-af4d-e04a71e82077}, !- Inlet Port
  {1b451f70-4eaf-43b8-9843-667e16efcc13}; !- Outlet Port

OS:Connection,
  {d071b00f-f6fc-46a3-af4d-e04a71e82077}, !- Handle
  {8efb1c67-fd7e-43e5-bb87-83cd97a6ad0d}, !- Source Object
  4,                                      !- Outlet Port
  {7bf32ecb-b40d-4107-b49c-df7c014808b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5e8b467-d52e-4e83-8db8-cbb9cd1d2c8a}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {9f265249-fcab-400f-9c46-9ba84ca16550}, !- Inlet Port
  {20566068-f146-4712-b61a-343c63b41f3d}; !- Outlet Port

OS:Connection,
  {1b451f70-4eaf-43b8-9843-667e16efcc13}, !- Handle
  {7bf32ecb-b40d-4107-b49c-df7c014808b2}, !- Source Object
  3,                                      !- Outlet Port
  {e229705e-ea60-4f4a-8d8c-61a4ee414946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f265249-fcab-400f-9c46-9ba84ca16550}, !- Handle
  {e229705e-ea60-4f4a-8d8c-61a4ee414946}, !- Source Object
  3,                                      !- Outlet Port
  {e5e8b467-d52e-4e83-8db8-cbb9cd1d2c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20566068-f146-4712-b61a-343c63b41f3d}, !- Handle
  {e5e8b467-d52e-4e83-8db8-cbb9cd1d2c8a}, !- Source Object
  3,                                      !- Outlet Port
  {912ced19-adf3-432d-abb0-170bd8f3954c}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {838c5f85-7d1e-46c5-81a1-d6d97e91dcc4}, !- Handle
  Water Use Connections 2,                !- Name
  {9552de01-5b61-477b-a3b2-075c47eec90c}, !- Inlet Node Name
  {3862fa8b-88ca-4a99-9d1e-f886b0983fc1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b2b2cc77-bf05-42fa-b72e-65ed0255dd09}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {269bf34c-b442-48b9-8589-b2513f5c4a05}, !- Handle
  Floor 1 MRI Room Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654643962e-06,                   !- Peak Flow Rate {m3/s}
  {34b57475-5479-4b4b-b81f-5970c0411600}, !- Target Temperature Schedule Name
  {2cfd17fc-a4ef-44a4-b60b-487eb61f935b}, !- Sensible Fraction Schedule Name
  {f65a01a0-f3c5-40b2-bd04-a02158945b39}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b2b2cc77-bf05-42fa-b72e-65ed0255dd09}, !- Handle
  Floor 1 MRI Room Service Water Use 0.03gpm, !- Name
  {269bf34c-b442-48b9-8589-b2513f5c4a05}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {707a8e97-9057-4db8-9fd1-06d4326d358c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b4d278e8-ec88-42b3-bb68-9e75ae892161}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {c1a8c6f1-e0a5-4b26-bfab-1e182c4a0b2b}, !- Inlet Port
  {9552de01-5b61-477b-a3b2-075c47eec90c}; !- Outlet Port

OS:Connection,
  {c1a8c6f1-e0a5-4b26-bfab-1e182c4a0b2b}, !- Handle
  {8efb1c67-fd7e-43e5-bb87-83cd97a6ad0d}, !- Source Object
  5,                                      !- Outlet Port
  {b4d278e8-ec88-42b3-bb68-9e75ae892161}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {937fd572-da86-41a7-9abf-64d2f66c5b4f}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {3862fa8b-88ca-4a99-9d1e-f886b0983fc1}, !- Inlet Port
  {4eaf9a47-8527-4281-bf45-6479517a5f14}; !- Outlet Port

OS:Connection,
  {9552de01-5b61-477b-a3b2-075c47eec90c}, !- Handle
  {b4d278e8-ec88-42b3-bb68-9e75ae892161}, !- Source Object
  3,                                      !- Outlet Port
  {838c5f85-7d1e-46c5-81a1-d6d97e91dcc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3862fa8b-88ca-4a99-9d1e-f886b0983fc1}, !- Handle
  {838c5f85-7d1e-46c5-81a1-d6d97e91dcc4}, !- Source Object
  3,                                      !- Outlet Port
  {937fd572-da86-41a7-9abf-64d2f66c5b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eaf9a47-8527-4281-bf45-6479517a5f14}, !- Handle
  {937fd572-da86-41a7-9abf-64d2f66c5b4f}, !- Source Object
  3,                                      !- Outlet Port
  {912ced19-adf3-432d-abb0-170bd8f3954c}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6bde4ce8-1a91-43c2-8645-9e4fc67acec2}, !- Handle
  Water Use Connections 3,                !- Name
  {eff039f4-e1fb-4d9a-a74b-6643efd9fd55}, !- Inlet Node Name
  {59099efe-fb5b-4020-9891-3238efb24230}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {90613318-c81d-4617-a694-be63b12072fc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7b55f467-585f-462f-a7ae-08c64ad479bb}, !- Handle
  Floor 1 MRI Control Room Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654580871e-06,                   !- Peak Flow Rate {m3/s}
  {34b57475-5479-4b4b-b81f-5970c0411600}, !- Target Temperature Schedule Name
  {2cfd17fc-a4ef-44a4-b60b-487eb61f935b}, !- Sensible Fraction Schedule Name
  {f65a01a0-f3c5-40b2-bd04-a02158945b39}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {90613318-c81d-4617-a694-be63b12072fc}, !- Handle
  Floor 1 MRI Control Room Service Water Use 0.03gpm, !- Name
  {7b55f467-585f-462f-a7ae-08c64ad479bb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {707a8e97-9057-4db8-9fd1-06d4326d358c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2d9a2097-810b-4229-bbb3-59570dcaa9ff}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {622a6506-d906-488c-9fc3-cfe9d60138d2}, !- Inlet Port
  {eff039f4-e1fb-4d9a-a74b-6643efd9fd55}; !- Outlet Port

OS:Connection,
  {622a6506-d906-488c-9fc3-cfe9d60138d2}, !- Handle
  {8efb1c67-fd7e-43e5-bb87-83cd97a6ad0d}, !- Source Object
  6,                                      !- Outlet Port
  {2d9a2097-810b-4229-bbb3-59570dcaa9ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb9c2020-62e6-4b6e-b5bf-700b98c814ae}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {59099efe-fb5b-4020-9891-3238efb24230}, !- Inlet Port
  {2b3cc9fe-fc83-4d10-b358-df1fa7586328}; !- Outlet Port

OS:Connection,
  {eff039f4-e1fb-4d9a-a74b-6643efd9fd55}, !- Handle
  {2d9a2097-810b-4229-bbb3-59570dcaa9ff}, !- Source Object
  3,                                      !- Outlet Port
  {6bde4ce8-1a91-43c2-8645-9e4fc67acec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59099efe-fb5b-4020-9891-3238efb24230}, !- Handle
  {6bde4ce8-1a91-43c2-8645-9e4fc67acec2}, !- Source Object
  3,                                      !- Outlet Port
  {fb9c2020-62e6-4b6e-b5bf-700b98c814ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b3cc9fe-fc83-4d10-b358-df1fa7586328}, !- Handle
  {fb9c2020-62e6-4b6e-b5bf-700b98c814ae}, !- Source Object
  3,                                      !- Outlet Port
  {912ced19-adf3-432d-abb0-170bd8f3954c}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c202c996-4c97-4528-9b74-04ab2ed55944}, !- Handle
  Water Use Connections 4,                !- Name
  {c23cc8c0-6dd8-4eb2-a8a1-b1db03e3d143}, !- Inlet Node Name
  {8e4b24e1-5751-4c2b-8e20-60a7edefc653}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dcc4f67a-0449-4137-9233-3d73db58e2f4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8cc53e5a-31b3-4859-81fb-45da3a22bb4e}, !- Handle
  Floor 1 Operating Room 1 Service Water Use Def 0.19gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.22972416693669e-05,                   !- Peak Flow Rate {m3/s}
  {34b57475-5479-4b4b-b81f-5970c0411600}, !- Target Temperature Schedule Name
  {2cfd17fc-a4ef-44a4-b60b-487eb61f935b}, !- Sensible Fraction Schedule Name
  {f65a01a0-f3c5-40b2-bd04-a02158945b39}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {dcc4f67a-0449-4137-9233-3d73db58e2f4}, !- Handle
  Floor 1 Operating Room 1 Service Water Use 0.19gpm, !- Name
  {8cc53e5a-31b3-4859-81fb-45da3a22bb4e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {707a8e97-9057-4db8-9fd1-06d4326d358c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9914e746-a43b-4fd0-a075-6d7d2c3f8a5c}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {82221f8d-03ea-4ad2-9376-4916904cb7d5}, !- Inlet Port
  {c23cc8c0-6dd8-4eb2-a8a1-b1db03e3d143}; !- Outlet Port

OS:Connection,
  {82221f8d-03ea-4ad2-9376-4916904cb7d5}, !- Handle
  {8efb1c67-fd7e-43e5-bb87-83cd97a6ad0d}, !- Source Object
  7,                                      !- Outlet Port
  {9914e746-a43b-4fd0-a075-6d7d2c3f8a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d43abc5b-ff1f-4beb-a87d-80286f529f22}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {8e4b24e1-5751-4c2b-8e20-60a7edefc653}, !- Inlet Port
  {9d92042f-a284-4f50-b3da-7df18629dbb6}; !- Outlet Port

OS:Connection,
  {c23cc8c0-6dd8-4eb2-a8a1-b1db03e3d143}, !- Handle
  {9914e746-a43b-4fd0-a075-6d7d2c3f8a5c}, !- Source Object
  3,                                      !- Outlet Port
  {c202c996-4c97-4528-9b74-04ab2ed55944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e4b24e1-5751-4c2b-8e20-60a7edefc653}, !- Handle
  {c202c996-4c97-4528-9b74-04ab2ed55944}, !- Source Object
  3,                                      !- Outlet Port
  {d43abc5b-ff1f-4beb-a87d-80286f529f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d92042f-a284-4f50-b3da-7df18629dbb6}, !- Handle
  {d43abc5b-ff1f-4beb-a87d-80286f529f22}, !- Source Object
  3,                                      !- Outlet Port
  {912ced19-adf3-432d-abb0-170bd8f3954c}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8ae52980-b62c-43e7-8bd7-227dfb118481}, !- Handle
  Water Use Connections 5,                !- Name
  {e147107b-50b1-4a4b-a612-fd4a8b50a5b8}, !- Inlet Node Name
  {a96c8fa1-0cc3-4553-9945-9034432af056}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {416cdd4d-4de9-4455-992a-5b7d8338c098}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fc7ad12e-8e4b-401b-baa5-2a59838e8127}, !- Handle
  Floor 1 Operating Room 2 Service Water Use Def 0.2gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.28319043506437e-05,                   !- Peak Flow Rate {m3/s}
  {34b57475-5479-4b4b-b81f-5970c0411600}, !- Target Temperature Schedule Name
  {2cfd17fc-a4ef-44a4-b60b-487eb61f935b}, !- Sensible Fraction Schedule Name
  {f65a01a0-f3c5-40b2-bd04-a02158945b39}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {416cdd4d-4de9-4455-992a-5b7d8338c098}, !- Handle
  Floor 1 Operating Room 2 Service Water Use 0.2gpm, !- Name
  {fc7ad12e-8e4b-401b-baa5-2a59838e8127}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {707a8e97-9057-4db8-9fd1-06d4326d358c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8b14290a-5dbb-4f15-ae2f-ceee43159c6f}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {db370704-67ea-4eb2-84e4-228aea8b6803}, !- Inlet Port
  {e147107b-50b1-4a4b-a612-fd4a8b50a5b8}; !- Outlet Port

OS:Connection,
  {db370704-67ea-4eb2-84e4-228aea8b6803}, !- Handle
  {8efb1c67-fd7e-43e5-bb87-83cd97a6ad0d}, !- Source Object
  8,                                      !- Outlet Port
  {8b14290a-5dbb-4f15-ae2f-ceee43159c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1a07661-e635-49f7-ba1e-427466f49741}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {a96c8fa1-0cc3-4553-9945-9034432af056}, !- Inlet Port
  {41492db0-17cf-4c0e-bc38-be7e983129ae}; !- Outlet Port

OS:Connection,
  {e147107b-50b1-4a4b-a612-fd4a8b50a5b8}, !- Handle
  {8b14290a-5dbb-4f15-ae2f-ceee43159c6f}, !- Source Object
  3,                                      !- Outlet Port
  {8ae52980-b62c-43e7-8bd7-227dfb118481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a96c8fa1-0cc3-4553-9945-9034432af056}, !- Handle
  {8ae52980-b62c-43e7-8bd7-227dfb118481}, !- Source Object
  3,                                      !- Outlet Port
  {b1a07661-e635-49f7-ba1e-427466f49741}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41492db0-17cf-4c0e-bc38-be7e983129ae}, !- Handle
  {b1a07661-e635-49f7-ba1e-427466f49741}, !- Source Object
  3,                                      !- Outlet Port
  {912ced19-adf3-432d-abb0-170bd8f3954c}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0a86b627-9bb6-46f5-a1f6-d5c5d3bebd95}, !- Handle
  Water Use Connections 6,                !- Name
  {27a9f13b-cd9f-4da2-be24-8f1fcaec669c}, !- Inlet Node Name
  {819e040b-7b1a-4079-ab82-7a2cc46c2401}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {596349b8-79d2-4f4f-bd91-6e893389b315}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a2071ac8-43ac-46d7-827f-3a873fede3c5}, !- Handle
  Floor 1 Operating Room 3 Service Water Use Def 0.2gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.27249718143883e-05,                   !- Peak Flow Rate {m3/s}
  {34b57475-5479-4b4b-b81f-5970c0411600}, !- Target Temperature Schedule Name
  {2cfd17fc-a4ef-44a4-b60b-487eb61f935b}, !- Sensible Fraction Schedule Name
  {f65a01a0-f3c5-40b2-bd04-a02158945b39}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {596349b8-79d2-4f4f-bd91-6e893389b315}, !- Handle
  Floor 1 Operating Room 3 Service Water Use 0.2gpm, !- Name
  {a2071ac8-43ac-46d7-827f-3a873fede3c5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {707a8e97-9057-4db8-9fd1-06d4326d358c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3f85ab8a-4cb7-4ee4-aeb5-693d64740c9f}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {abe0d2fe-a389-4d02-88e5-f9b310f84339}, !- Inlet Port
  {27a9f13b-cd9f-4da2-be24-8f1fcaec669c}; !- Outlet Port

OS:Connection,
  {abe0d2fe-a389-4d02-88e5-f9b310f84339}, !- Handle
  {8efb1c67-fd7e-43e5-bb87-83cd97a6ad0d}, !- Source Object
  9,                                      !- Outlet Port
  {3f85ab8a-4cb7-4ee4-aeb5-693d64740c9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2afedd8-a786-4ec4-8b67-5db3b243dbd8}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {819e040b-7b1a-4079-ab82-7a2cc46c2401}, !- Inlet Port
  {4fd6bd1e-067c-42e8-8029-af8d00103ccc}; !- Outlet Port

OS:Connection,
  {27a9f13b-cd9f-4da2-be24-8f1fcaec669c}, !- Handle
  {3f85ab8a-4cb7-4ee4-aeb5-693d64740c9f}, !- Source Object
  3,                                      !- Outlet Port
  {0a86b627-9bb6-46f5-a1f6-d5c5d3bebd95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {819e040b-7b1a-4079-ab82-7a2cc46c2401}, !- Handle
  {0a86b627-9bb6-46f5-a1f6-d5c5d3bebd95}, !- Source Object
  3,                                      !- Outlet Port
  {e2afedd8-a786-4ec4-8b67-5db3b243dbd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fd6bd1e-067c-42e8-8029-af8d00103ccc}, !- Handle
  {e2afedd8-a786-4ec4-8b67-5db3b243dbd8}, !- Source Object
  3,                                      !- Outlet Port
  {912ced19-adf3-432d-abb0-170bd8f3954c}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a2122670-825b-4ece-88d6-ca882c5e533b}, !- Handle
  Water Use Connections 7,                !- Name
  {7ad3dd85-646c-4baf-9820-31da83f61a19}, !- Inlet Node Name
  {6dd3b7b2-7618-474a-a99c-143eb80aa0e6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2a37dc0a-c756-486d-adbd-b39a3579eabb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {84f4debd-5843-4bf7-bc0d-fea71e9be74d}, !- Handle
  Floor 1 PACU Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.18749072899918e-07,                   !- Peak Flow Rate {m3/s}
  {34b57475-5479-4b4b-b81f-5970c0411600}, !- Target Temperature Schedule Name
  {2cfd17fc-a4ef-44a4-b60b-487eb61f935b}, !- Sensible Fraction Schedule Name
  {f65a01a0-f3c5-40b2-bd04-a02158945b39}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2a37dc0a-c756-486d-adbd-b39a3579eabb}, !- Handle
  Floor 1 PACU Service Water Use 0.01gpm, !- Name
  {84f4debd-5843-4bf7-bc0d-fea71e9be74d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {707a8e97-9057-4db8-9fd1-06d4326d358c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6b9cce1a-da00-47de-bc99-6c38ec870ae3}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {dbdc9b6b-b91a-492a-8189-af64c5ccb7c4}, !- Inlet Port
  {7ad3dd85-646c-4baf-9820-31da83f61a19}; !- Outlet Port

OS:Connection,
  {dbdc9b6b-b91a-492a-8189-af64c5ccb7c4}, !- Handle
  {8efb1c67-fd7e-43e5-bb87-83cd97a6ad0d}, !- Source Object
  10,                                     !- Outlet Port
  {6b9cce1a-da00-47de-bc99-6c38ec870ae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ff5de55-0c28-4ed8-b4e0-e480943b8536}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {6dd3b7b2-7618-474a-a99c-143eb80aa0e6}, !- Inlet Port
  {1bafe27e-2488-471e-88ae-b4034a2fc9eb}; !- Outlet Port

OS:Connection,
  {7ad3dd85-646c-4baf-9820-31da83f61a19}, !- Handle
  {6b9cce1a-da00-47de-bc99-6c38ec870ae3}, !- Source Object
  3,                                      !- Outlet Port
  {a2122670-825b-4ece-88d6-ca882c5e533b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dd3b7b2-7618-474a-a99c-143eb80aa0e6}, !- Handle
  {a2122670-825b-4ece-88d6-ca882c5e533b}, !- Source Object
  3,                                      !- Outlet Port
  {8ff5de55-0c28-4ed8-b4e0-e480943b8536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bafe27e-2488-471e-88ae-b4034a2fc9eb}, !- Handle
  {8ff5de55-0c28-4ed8-b4e0-e480943b8536}, !- Source Object
  3,                                      !- Outlet Port
  {912ced19-adf3-432d-abb0-170bd8f3954c}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {998fb4b0-d004-4b94-bcf5-2558b6d2ebdb}, !- Handle
  Water Use Connections 8,                !- Name
  {267b9d2a-429f-4a23-8a86-4ea67717a5c2}, !- Inlet Node Name
  {11c54a5b-c9a0-45be-b799-c2055485505b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2d319bfe-ad7d-4fa7-8f30-5aae6b857ed1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {713d8445-4974-4a28-ba54-38254a2b0d75}, !- Handle
  Floor 1 Recovery Room Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.59374536449959e-06,                   !- Peak Flow Rate {m3/s}
  {34b57475-5479-4b4b-b81f-5970c0411600}, !- Target Temperature Schedule Name
  {2cfd17fc-a4ef-44a4-b60b-487eb61f935b}, !- Sensible Fraction Schedule Name
  {f65a01a0-f3c5-40b2-bd04-a02158945b39}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2d319bfe-ad7d-4fa7-8f30-5aae6b857ed1}, !- Handle
  Floor 1 Recovery Room Service Water Use 0.06gpm, !- Name
  {713d8445-4974-4a28-ba54-38254a2b0d75}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {707a8e97-9057-4db8-9fd1-06d4326d358c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {be8afea9-cb96-4ab9-861b-ebcf8dea1e9e}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {15c0ffaa-d399-48c6-ab9d-e9107d967880}, !- Inlet Port
  {267b9d2a-429f-4a23-8a86-4ea67717a5c2}; !- Outlet Port

OS:Connection,
  {15c0ffaa-d399-48c6-ab9d-e9107d967880}, !- Handle
  {8efb1c67-fd7e-43e5-bb87-83cd97a6ad0d}, !- Source Object
  11,                                     !- Outlet Port
  {be8afea9-cb96-4ab9-861b-ebcf8dea1e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f319ce13-a878-45ca-9a78-0cfdf6f81560}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {11c54a5b-c9a0-45be-b799-c2055485505b}, !- Inlet Port
  {fd6ffd4f-912a-4fb3-adb6-8af36cb5f595}; !- Outlet Port

OS:Connection,
  {267b9d2a-429f-4a23-8a86-4ea67717a5c2}, !- Handle
  {be8afea9-cb96-4ab9-861b-ebcf8dea1e9e}, !- Source Object
  3,                                      !- Outlet Port
  {998fb4b0-d004-4b94-bcf5-2558b6d2ebdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11c54a5b-c9a0-45be-b799-c2055485505b}, !- Handle
  {998fb4b0-d004-4b94-bcf5-2558b6d2ebdb}, !- Source Object
  3,                                      !- Outlet Port
  {f319ce13-a878-45ca-9a78-0cfdf6f81560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd6ffd4f-912a-4fb3-adb6-8af36cb5f595}, !- Handle
  {f319ce13-a878-45ca-9a78-0cfdf6f81560}, !- Source Object
  3,                                      !- Outlet Port
  {912ced19-adf3-432d-abb0-170bd8f3954c}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {95dd1b2f-89aa-4ed2-95a3-be370828bf84}, !- Handle
  Water Use Connections 9,                !- Name
  {1bc365e1-194a-40d6-8ad0-8f1e85945e55}, !- Inlet Node Name
  {294e766c-d109-440f-8842-2d4fa4e265e4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ce7ea853-7987-4dbb-9045-5982b3f9b03e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {edb96f61-1496-45e6-b425-5d813bd21c72}, !- Handle
  Floor 1 Step Down Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.99652520249977e-06,                   !- Peak Flow Rate {m3/s}
  {34b57475-5479-4b4b-b81f-5970c0411600}, !- Target Temperature Schedule Name
  {2cfd17fc-a4ef-44a4-b60b-487eb61f935b}, !- Sensible Fraction Schedule Name
  {f65a01a0-f3c5-40b2-bd04-a02158945b39}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ce7ea853-7987-4dbb-9045-5982b3f9b03e}, !- Handle
  Floor 1 Step Down Service Water Use 0.03gpm, !- Name
  {edb96f61-1496-45e6-b425-5d813bd21c72}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {707a8e97-9057-4db8-9fd1-06d4326d358c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {30ea9e23-abd4-460d-ba87-2d34560d392d}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {8df73ce3-6e27-4f8b-a9ee-de73eac9936a}, !- Inlet Port
  {1bc365e1-194a-40d6-8ad0-8f1e85945e55}; !- Outlet Port

OS:Connection,
  {8df73ce3-6e27-4f8b-a9ee-de73eac9936a}, !- Handle
  {8efb1c67-fd7e-43e5-bb87-83cd97a6ad0d}, !- Source Object
  12,                                     !- Outlet Port
  {30ea9e23-abd4-460d-ba87-2d34560d392d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80fa5be8-a9ea-44d0-a055-b26f9139845c}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {294e766c-d109-440f-8842-2d4fa4e265e4}, !- Inlet Port
  {04579b16-e601-4967-b33a-189f94b95d2f}; !- Outlet Port

OS:Connection,
  {1bc365e1-194a-40d6-8ad0-8f1e85945e55}, !- Handle
  {30ea9e23-abd4-460d-ba87-2d34560d392d}, !- Source Object
  3,                                      !- Outlet Port
  {95dd1b2f-89aa-4ed2-95a3-be370828bf84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {294e766c-d109-440f-8842-2d4fa4e265e4}, !- Handle
  {95dd1b2f-89aa-4ed2-95a3-be370828bf84}, !- Source Object
  3,                                      !- Outlet Port
  {80fa5be8-a9ea-44d0-a055-b26f9139845c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04579b16-e601-4967-b33a-189f94b95d2f}, !- Handle
  {80fa5be8-a9ea-44d0-a055-b26f9139845c}, !- Source Object
  3,                                      !- Outlet Port
  {912ced19-adf3-432d-abb0-170bd8f3954c}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b59de20e-59ce-4653-97ba-66e4f5fa1700}, !- Handle
  Water Use Connections 10,               !- Name
  {a20e60af-a8f8-4c26-9c40-1cd1dfad92a9}, !- Inlet Node Name
  {6d968923-9125-4785-bde6-a5b8e1da3858}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {36ef0c60-de3e-48b7-abb8-fee2d28c4e68}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0eedcef9-2b1a-4b9e-a8da-a7dc0b4c0ce0}, !- Handle
  Floor 3 Physical Therapy 1 Service Water Use Def 0.05gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.88996671334313e-06,                   !- Peak Flow Rate {m3/s}
  {34b57475-5479-4b4b-b81f-5970c0411600}, !- Target Temperature Schedule Name
  {2cfd17fc-a4ef-44a4-b60b-487eb61f935b}, !- Sensible Fraction Schedule Name
  {f65a01a0-f3c5-40b2-bd04-a02158945b39}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {36ef0c60-de3e-48b7-abb8-fee2d28c4e68}, !- Handle
  Floor 3 Physical Therapy 1 Service Water Use 0.05gpm, !- Name
  {0eedcef9-2b1a-4b9e-a8da-a7dc0b4c0ce0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {707a8e97-9057-4db8-9fd1-06d4326d358c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e23a0a89-42c9-41a1-871d-94f52081ff56}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {58e7a4cf-39a1-4776-a0d5-1dacd1adda9c}, !- Inlet Port
  {a20e60af-a8f8-4c26-9c40-1cd1dfad92a9}; !- Outlet Port

OS:Connection,
  {58e7a4cf-39a1-4776-a0d5-1dacd1adda9c}, !- Handle
  {8efb1c67-fd7e-43e5-bb87-83cd97a6ad0d}, !- Source Object
  13,                                     !- Outlet Port
  {e23a0a89-42c9-41a1-871d-94f52081ff56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e64541af-a6fc-41c6-81a1-6ecb524a7581}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {6d968923-9125-4785-bde6-a5b8e1da3858}, !- Inlet Port
  {330b1d36-4ede-4356-984c-7f5c55489ddd}; !- Outlet Port

OS:Connection,
  {a20e60af-a8f8-4c26-9c40-1cd1dfad92a9}, !- Handle
  {e23a0a89-42c9-41a1-871d-94f52081ff56}, !- Source Object
  3,                                      !- Outlet Port
  {b59de20e-59ce-4653-97ba-66e4f5fa1700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d968923-9125-4785-bde6-a5b8e1da3858}, !- Handle
  {b59de20e-59ce-4653-97ba-66e4f5fa1700}, !- Source Object
  3,                                      !- Outlet Port
  {e64541af-a6fc-41c6-81a1-6ecb524a7581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {330b1d36-4ede-4356-984c-7f5c55489ddd}, !- Handle
  {e64541af-a6fc-41c6-81a1-6ecb524a7581}, !- Source Object
  3,                                      !- Outlet Port
  {912ced19-adf3-432d-abb0-170bd8f3954c}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {14628f34-a302-4efd-b3f9-9a8af0ce7b78}, !- Handle
  Water Use Connections 11,               !- Name
  {ea6d657b-82b6-4359-9e1f-6a198e6cfe41}, !- Inlet Node Name
  {b22de0ea-f7d1-4787-93e2-66e06c8e14bb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b3bc4c21-e424-4186-989f-41d81d4b33cd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2983e598-9c83-4f62-8d44-5d900af13385}, !- Handle
  Floor 3 Physical Therapy 2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.3160463802301e-06,                    !- Peak Flow Rate {m3/s}
  {34b57475-5479-4b4b-b81f-5970c0411600}, !- Target Temperature Schedule Name
  {2cfd17fc-a4ef-44a4-b60b-487eb61f935b}, !- Sensible Fraction Schedule Name
  {f65a01a0-f3c5-40b2-bd04-a02158945b39}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b3bc4c21-e424-4186-989f-41d81d4b33cd}, !- Handle
  Floor 3 Physical Therapy 2 Service Water Use 0.02gpm, !- Name
  {2983e598-9c83-4f62-8d44-5d900af13385}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {707a8e97-9057-4db8-9fd1-06d4326d358c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {639a47c8-f432-4c8e-8a91-56db5d6f0e27}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {7fd54b4c-b42a-4633-b094-13efdff3d4c9}, !- Inlet Port
  {ea6d657b-82b6-4359-9e1f-6a198e6cfe41}; !- Outlet Port

OS:Connection,
  {7fd54b4c-b42a-4633-b094-13efdff3d4c9}, !- Handle
  {8efb1c67-fd7e-43e5-bb87-83cd97a6ad0d}, !- Source Object
  14,                                     !- Outlet Port
  {639a47c8-f432-4c8e-8a91-56db5d6f0e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fd1e294-991e-4556-86a6-940e5df8a1f2}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {b22de0ea-f7d1-4787-93e2-66e06c8e14bb}, !- Inlet Port
  {cadfa708-7ba0-41d2-80b9-6ec836333434}; !- Outlet Port

OS:Connection,
  {ea6d657b-82b6-4359-9e1f-6a198e6cfe41}, !- Handle
  {639a47c8-f432-4c8e-8a91-56db5d6f0e27}, !- Source Object
  3,                                      !- Outlet Port
  {14628f34-a302-4efd-b3f9-9a8af0ce7b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b22de0ea-f7d1-4787-93e2-66e06c8e14bb}, !- Handle
  {14628f34-a302-4efd-b3f9-9a8af0ce7b78}, !- Source Object
  3,                                      !- Outlet Port
  {9fd1e294-991e-4556-86a6-940e5df8a1f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cadfa708-7ba0-41d2-80b9-6ec836333434}, !- Handle
  {9fd1e294-991e-4556-86a6-940e5df8a1f2}, !- Source Object
  3,                                      !- Outlet Port
  {912ced19-adf3-432d-abb0-170bd8f3954c}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d5b3636b-658e-4a7a-838b-c29cebfdcd4a}, !- Handle
  Water Use Connections 12,               !- Name
  {e7ce719f-faca-42eb-b4b6-32686c36d203}, !- Inlet Node Name
  {7562508f-4be2-4d5e-8cbe-83f0c33e8609}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6f5bc553-d788-4294-8a9c-823405fa09c8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {295b175f-0126-4080-bda8-de078a9d9a19}, !- Handle
  Floor 1 Pre-Op Room 1 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.50841835787417e-06,                   !- Peak Flow Rate {m3/s}
  {34b57475-5479-4b4b-b81f-5970c0411600}, !- Target Temperature Schedule Name
  {2cfd17fc-a4ef-44a4-b60b-487eb61f935b}, !- Sensible Fraction Schedule Name
  {f65a01a0-f3c5-40b2-bd04-a02158945b39}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6f5bc553-d788-4294-8a9c-823405fa09c8}, !- Handle
  Floor 1 Pre-Op Room 1 Service Water Use 0.02gpm, !- Name
  {295b175f-0126-4080-bda8-de078a9d9a19}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {707a8e97-9057-4db8-9fd1-06d4326d358c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {441b04fd-4e92-456d-9193-4bb78afc1177}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {36b5efc6-54fe-43eb-b7e3-d2d51e387406}, !- Inlet Port
  {e7ce719f-faca-42eb-b4b6-32686c36d203}; !- Outlet Port

OS:Connection,
  {36b5efc6-54fe-43eb-b7e3-d2d51e387406}, !- Handle
  {8efb1c67-fd7e-43e5-bb87-83cd97a6ad0d}, !- Source Object
  15,                                     !- Outlet Port
  {441b04fd-4e92-456d-9193-4bb78afc1177}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d686a10f-cd5e-4308-94c6-9039b7af3ad4}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {7562508f-4be2-4d5e-8cbe-83f0c33e8609}, !- Inlet Port
  {aee3ddd2-2fc4-49f9-a68c-32fe7952debd}; !- Outlet Port

OS:Connection,
  {e7ce719f-faca-42eb-b4b6-32686c36d203}, !- Handle
  {441b04fd-4e92-456d-9193-4bb78afc1177}, !- Source Object
  3,                                      !- Outlet Port
  {d5b3636b-658e-4a7a-838b-c29cebfdcd4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7562508f-4be2-4d5e-8cbe-83f0c33e8609}, !- Handle
  {d5b3636b-658e-4a7a-838b-c29cebfdcd4a}, !- Source Object
  3,                                      !- Outlet Port
  {d686a10f-cd5e-4308-94c6-9039b7af3ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aee3ddd2-2fc4-49f9-a68c-32fe7952debd}, !- Handle
  {d686a10f-cd5e-4308-94c6-9039b7af3ad4}, !- Source Object
  3,                                      !- Outlet Port
  {912ced19-adf3-432d-abb0-170bd8f3954c}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2edb6d08-0c86-4fbb-a3e5-9ad120d24cb1}, !- Handle
  Water Use Connections 13,               !- Name
  {1ca3b6c0-8b7c-4a5c-a881-d7ff22d3cee9}, !- Inlet Node Name
  {d2b9dc05-6924-43bf-bc28-77020a44758e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4f22f048-a420-4e44-880e-ae8672e7c07a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3cf50415-80d1-4ae7-8ccd-f51b02124ab1}, !- Handle
  Floor 1 Pre-Op Room 2 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.69759473524586e-06,                   !- Peak Flow Rate {m3/s}
  {34b57475-5479-4b4b-b81f-5970c0411600}, !- Target Temperature Schedule Name
  {2cfd17fc-a4ef-44a4-b60b-487eb61f935b}, !- Sensible Fraction Schedule Name
  {f65a01a0-f3c5-40b2-bd04-a02158945b39}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4f22f048-a420-4e44-880e-ae8672e7c07a}, !- Handle
  Floor 1 Pre-Op Room 2 Service Water Use 0.04gpm, !- Name
  {3cf50415-80d1-4ae7-8ccd-f51b02124ab1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {707a8e97-9057-4db8-9fd1-06d4326d358c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {642baa47-946b-453e-89a1-c3738d4f8994}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {9623449e-2b2b-40d1-9270-78813a8e9f3b}, !- Inlet Port
  {1ca3b6c0-8b7c-4a5c-a881-d7ff22d3cee9}; !- Outlet Port

OS:Connection,
  {9623449e-2b2b-40d1-9270-78813a8e9f3b}, !- Handle
  {8efb1c67-fd7e-43e5-bb87-83cd97a6ad0d}, !- Source Object
  16,                                     !- Outlet Port
  {642baa47-946b-453e-89a1-c3738d4f8994}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7004bc66-610e-4f2a-874d-cbd37c2eaa22}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {d2b9dc05-6924-43bf-bc28-77020a44758e}, !- Inlet Port
  {1a365515-2ce9-4b35-988f-d134e1ea8b1b}; !- Outlet Port

OS:Connection,
  {1ca3b6c0-8b7c-4a5c-a881-d7ff22d3cee9}, !- Handle
  {642baa47-946b-453e-89a1-c3738d4f8994}, !- Source Object
  3,                                      !- Outlet Port
  {2edb6d08-0c86-4fbb-a3e5-9ad120d24cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b9dc05-6924-43bf-bc28-77020a44758e}, !- Handle
  {2edb6d08-0c86-4fbb-a3e5-9ad120d24cb1}, !- Source Object
  3,                                      !- Outlet Port
  {7004bc66-610e-4f2a-874d-cbd37c2eaa22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a365515-2ce9-4b35-988f-d134e1ea8b1b}, !- Handle
  {7004bc66-610e-4f2a-874d-cbd37c2eaa22}, !- Source Object
  3,                                      !- Outlet Port
  {912ced19-adf3-432d-abb0-170bd8f3954c}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8d79d05a-ecca-42dc-bb96-7adbc916bd5a}, !- Handle
  Water Use Connections 14,               !- Name
  {26816db4-b743-4f6a-9f11-c285f141dbbb}, !- Inlet Node Name
  {6e4d02bf-81a9-46ec-a96e-7d28d004cb90}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5197e036-70d2-4752-a444-e20c17a9baec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f18fd8f3-dd05-4066-ae3a-2d065fc01635}, !- Handle
  Floor 1 Procedure Room Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654675507e-06,                   !- Peak Flow Rate {m3/s}
  {34b57475-5479-4b4b-b81f-5970c0411600}, !- Target Temperature Schedule Name
  {2cfd17fc-a4ef-44a4-b60b-487eb61f935b}, !- Sensible Fraction Schedule Name
  {f65a01a0-f3c5-40b2-bd04-a02158945b39}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5197e036-70d2-4752-a444-e20c17a9baec}, !- Handle
  Floor 1 Procedure Room Service Water Use 0.03gpm, !- Name
  {f18fd8f3-dd05-4066-ae3a-2d065fc01635}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {707a8e97-9057-4db8-9fd1-06d4326d358c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {05a2cbf7-3449-45bd-b683-863480d3e881}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {d7150cba-0765-486a-a3b0-0205bbb43acd}, !- Inlet Port
  {26816db4-b743-4f6a-9f11-c285f141dbbb}; !- Outlet Port

OS:Connection,
  {d7150cba-0765-486a-a3b0-0205bbb43acd}, !- Handle
  {8efb1c67-fd7e-43e5-bb87-83cd97a6ad0d}, !- Source Object
  17,                                     !- Outlet Port
  {05a2cbf7-3449-45bd-b683-863480d3e881}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79f7d820-af52-41a4-8193-a832ec076b3d}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {6e4d02bf-81a9-46ec-a96e-7d28d004cb90}, !- Inlet Port
  {ed45e503-b3ff-4954-999f-7df5661d4b9c}; !- Outlet Port

OS:Connection,
  {26816db4-b743-4f6a-9f11-c285f141dbbb}, !- Handle
  {05a2cbf7-3449-45bd-b683-863480d3e881}, !- Source Object
  3,                                      !- Outlet Port
  {8d79d05a-ecca-42dc-bb96-7adbc916bd5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e4d02bf-81a9-46ec-a96e-7d28d004cb90}, !- Handle
  {8d79d05a-ecca-42dc-bb96-7adbc916bd5a}, !- Source Object
  3,                                      !- Outlet Port
  {79f7d820-af52-41a4-8193-a832ec076b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed45e503-b3ff-4954-999f-7df5661d4b9c}, !- Handle
  {79f7d820-af52-41a4-8193-a832ec076b3d}, !- Source Object
  3,                                      !- Outlet Port
  {912ced19-adf3-432d-abb0-170bd8f3954c}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4a64aad3-369f-4af9-b37a-82c8caac7f00}, !- Handle
  Water Use Connections 15,               !- Name
  {0197d92b-58a7-4f54-a316-2715e8137358}, !- Inlet Node Name
  {b72e3149-1f50-482e-bda8-b4aa649a4d97}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {214f1953-5ee4-4838-bf33-a99d58cd5e0d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {13d5eb08-e2c9-43cb-a5a1-d035ed63d022}, !- Handle
  Floor 2 X-Ray Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10300654643962e-06,                   !- Peak Flow Rate {m3/s}
  {34b57475-5479-4b4b-b81f-5970c0411600}, !- Target Temperature Schedule Name
  {2cfd17fc-a4ef-44a4-b60b-487eb61f935b}, !- Sensible Fraction Schedule Name
  {f65a01a0-f3c5-40b2-bd04-a02158945b39}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {214f1953-5ee4-4838-bf33-a99d58cd5e0d}, !- Handle
  Floor 2 X-Ray Service Water Use 0.03gpm, !- Name
  {13d5eb08-e2c9-43cb-a5a1-d035ed63d022}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {707a8e97-9057-4db8-9fd1-06d4326d358c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cc592646-fcb1-4f03-a55d-669aceef6e8e}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {9294e785-1b8b-492f-8b4f-675c1a81e8a3}, !- Inlet Port
  {0197d92b-58a7-4f54-a316-2715e8137358}; !- Outlet Port

OS:Connection,
  {9294e785-1b8b-492f-8b4f-675c1a81e8a3}, !- Handle
  {8efb1c67-fd7e-43e5-bb87-83cd97a6ad0d}, !- Source Object
  18,                                     !- Outlet Port
  {cc592646-fcb1-4f03-a55d-669aceef6e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5889f710-313d-42d7-8125-111b16261c5f}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {b72e3149-1f50-482e-bda8-b4aa649a4d97}, !- Inlet Port
  {c1b418b7-1e99-4136-9fc8-123e2f56eb76}; !- Outlet Port

OS:Connection,
  {0197d92b-58a7-4f54-a316-2715e8137358}, !- Handle
  {cc592646-fcb1-4f03-a55d-669aceef6e8e}, !- Source Object
  3,                                      !- Outlet Port
  {4a64aad3-369f-4af9-b37a-82c8caac7f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72e3149-1f50-482e-bda8-b4aa649a4d97}, !- Handle
  {4a64aad3-369f-4af9-b37a-82c8caac7f00}, !- Source Object
  3,                                      !- Outlet Port
  {5889f710-313d-42d7-8125-111b16261c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1b418b7-1e99-4136-9fc8-123e2f56eb76}, !- Handle
  {5889f710-313d-42d7-8125-111b16261c5f}, !- Source Object
  3,                                      !- Outlet Port
  {912ced19-adf3-432d-abb0-170bd8f3954c}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {eda071f9-fc40-4f54-839d-fc0f61eb8376}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  8297.7;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {b259f5c3-c30a-4c40-8812-87f61616a962}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_b, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  {9f6436ed-c53e-4ba7-a7a3-9bc9428fa384}, !- Default Day Schedule Name
  {a8727029-e141-4ee3-bdb4-78cbbcea779c}, !- Summer Design Day Schedule Name
  {e38a5a2b-ffee-4098-aca8-3365cdaeb1f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f6436ed-c53e-4ba7-a7a3-9bc9428fa384}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_b Default, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {e38a5a2b-ffee-4098-aca8-3365cdaeb1f1}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_b Winter Design Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a8727029-e141-4ee3-bdb4-78cbbcea779c}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_b Summer Design Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {66355fb9-4e5f-4294-980c-93d4d626fa0a}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {eda071f9-fc40-4f54-839d-fc0f61eb8376}, !- Exterior Lights Definition Name
  {b259f5c3-c30a-4c40-8812-87f61616a962}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {911fdfb1-94bf-4a7c-96d4-7dc4e15a91fb}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  173.8;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {cb6ffe75-6bc7-4551-bc93-2588e193b117}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_a, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  {7a812582-5d2a-48b5-980f-e62aa1d2cc71}, !- Default Day Schedule Name
  {fef342bd-c41b-496a-8258-32a6aec767d4}, !- Summer Design Day Schedule Name
  {c7e8387e-ce93-44e6-a956-6aef7f59cb46}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a812582-5d2a-48b5-980f-e62aa1d2cc71}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_a Default, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c7e8387e-ce93-44e6-a956-6aef7f59cb46}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_a Winter Design Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {fef342bd-c41b-496a-8258-32a6aec767d4}, !- Handle
  OutPatientHealthCare Exterior_lighting_schedule_a Summer Design Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {394f842c-90b5-499e-b83f-03ef1d95a7d7}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {911fdfb1-94bf-4a7c-96d4-7dc4e15a91fb}, !- Exterior Lights Definition Name
  {cb6ffe75-6bc7-4551-bc93-2588e193b117}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {cb453b55-d52c-4c73-8565-5f9262ace680}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {4d206f5e-97ce-418a-9810-d2c5abe23a56}, !- Handle
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {406e9452-4879-4b9d-9fa4-91d13b7c1ffc}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Constant,
  {035499ab-0ca8-4e27-b4c6-ddc7c7b9b3a6}, !- Handle
  Always Off Discrete,                    !- Name
  {9d38973b-2570-4d3d-87d2-91fdf3c5b038}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {9d38973b-2570-4d3d-87d2-91fdf3c5b038}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {c8152fba-2196-4f86-a9eb-a20987a2aeba}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  {e6e0ebb8-efd8-4f78-b55c-dc3085aa687e}, !- Default Day Schedule Name
  {e219fb58-80e9-43f5-ac7d-1f77bde9258d}, !- Summer Design Day Schedule Name
  {693d09e9-3e78-41fc-92ef-cf22cf517116}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e6e0ebb8-efd8-4f78-b55c-dc3085aa687e}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule Default, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Day,
  {693d09e9-3e78-41fc-92ef-cf22cf517116}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule Winter Design Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e219fb58-80e9-43f5-ac7d-1f77bde9258d}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule Summer Design Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {66db8c15-d24d-4cce-993e-ef14c1cef17a}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH,  !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  {b0312b6b-f5ea-4cf2-8550-a05f1345bf8e}, !- Default Day Schedule Name
  {133fd792-cc1a-44d5-bc2f-d8c819625980}, !- Summer Design Day Schedule Name
  {f68f3461-69a2-4d71-b9f4-07ed647fafa1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0312b6b-f5ea-4cf2-8550-a05f1345bf8e}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH Default, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f68f3461-69a2-4d71-b9f4-07ed647fafa1}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH Winter Design Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {133fd792-cc1a-44d5-bc2f-d8c819625980}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH Summer Design Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9930efb9-7062-46df-9d96-0e480495037d}, !- Handle
  Schedule Rule 36,                       !- Name
  {66db8c15-d24d-4cce-993e-ef14c1cef17a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6522ee14-3fed-4a9e-baee-8f094835d02c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6522ee14-3fed-4a9e-baee-8f094835d02c}, !- Handle
  OutPatientHealthCare BLDG_OA_FRAC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {46d6e005-342a-4565-9b56-7d7c9ae3dd1f}, !- Handle
  OutPatientHealthCare OR_MinSA_Sched,    !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  {c44f56a6-a328-438e-b6d9-1a6004e768cb}, !- Default Day Schedule Name
  {9c6ff6df-3d44-46b5-93a1-9e91cb731e62}, !- Summer Design Day Schedule Name
  {2fde8513-bc8e-4bb5-9b47-f9783bc66e24}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c44f56a6-a328-438e-b6d9-1a6004e768cb}, !- Handle
  OutPatientHealthCare OR_MinSA_Sched Default, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2fde8513-bc8e-4bb5-9b47-f9783bc66e24}, !- Handle
  OutPatientHealthCare OR_MinSA_Sched Winter Design Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {13a5e8db-5e49-45c3-8767-552295bd0d70}, !- Handle
  Schedule Rule 37,                       !- Name
  {46d6e005-342a-4565-9b56-7d7c9ae3dd1f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {756fe392-3890-4133-8751-7e80209448af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {756fe392-3890-4133-8751-7e80209448af}, !- Handle
  OutPatientHealthCare OR_MinSA_Sched Sat|Wkdy Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Day,
  {9c6ff6df-3d44-46b5-93a1-9e91cb731e62}, !- Handle
  OutPatientHealthCare OR_MinSA_Sched Summer Design Day, !- Name
  {6bf07472-fba6-41a0-aabb-462751d4473f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {2ef4328b-73e5-4a55-b0a3-e131d7560241}, !- Handle
  Outpatient Anesthesia Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {47ed6535-7b9f-45cc-8149-ead735cd70d0}, !- Handle
  Outpatient BioHazard Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b5960284-6dc2-4560-a6dd-6c7984b111b0}, !- Handle
  Outpatient Cafe Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00472020899999999,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e242371e-00d7-4f56-96bb-911fc4228306}, !- Handle
  Outpatient CleanWork Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0bdca5b8-5b6f-4200-a352-d11bcc8fec75}, !- Handle
  Outpatient Office Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {687a7901-e592-4722-add1-42213f58ffba}, !- Handle
  Outpatient DressingRoom Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0b4618af-e2df-46cc-865f-3f3004dc3025}, !- Handle
  Outpatient Elec/MechRoom Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {63879e8a-cbd8-4960-89bf-15178292d2cb}, !- Handle
  Outpatient ElevatorPumpRoom Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a6f4d0fe-3bed-408b-8421-164536a1268b}, !- Handle
  Outpatient Hall Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {365ff6c9-aba6-4099-9874-b930d675f973}, !- Handle
  Outpatient IT_Room Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {86a60e64-498b-44bd-b731-f498030545e8}, !- Handle
  Outpatient Toilet Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5ddba17c-4c96-41c5-9f14-6f6e7eebe0ba}, !- Handle
  Outpatient Lobby Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000558799999999999,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1ffbc096-6a35-491a-b2c9-5a730fd32a20}, !- Handle
  Outpatient LockerRoom Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000686054,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c6074896-6a7d-4d0e-aaca-403310634f6e}, !- Handle
  Outpatient Lounge Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000686054,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7cf05ad4-b670-45c3-b3b6-625a8d6b8b43}, !- Handle
  Outpatient MedGas Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ead22f94-b4e3-4fcc-847b-1f4f2385bd47}, !- Handle
  Outpatient MRI_Control Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {074a6ca8-ded5-4c51-8650-a8b76efa253d}, !- Handle
  Outpatient MRI Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fbaed9bb-2a4f-4e78-82dd-1d1271dfd704}, !- Handle
  Outpatient NurseStation Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000813308000000001,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5ef2a64e-1175-4f80-ab2b-dec42ef8b20c}, !- Handle
  Outpatient Janitor Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {921f2267-b61c-49c1-a8e3-a101b14f70f2}, !- Handle
  Outpatient OR Ventilation to per-area,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00559104800000001,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fef36cc5-2d67-4d2f-a417-7a2f12a71072}, !- Handle
  Outpatient PACU Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.003216148,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f7ce0a1d-576b-40b5-a324-c39f36f13174}, !- Handle
  Outpatient PreOp Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00296164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9a609ec9-a507-499f-8bdf-c8585d2a5e05}, !- Handle
  Outpatient ProcedureRoom Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004064,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {78087e74-04c9-4def-95cc-54a8c9db6d99}, !- Handle
  Outpatient Soil Work Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {89f351eb-d542-4e07-8746-08ae8382eea7}, !- Handle
  Outpatient Hall_infil Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:EnergyManagementSystem:Sensor,
  {bbebd8d6-af4a-4182-b2ef-74d495415712}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {189328a6-56c1-4fb1-a25a-3a5973a2171e}, !- Handle
  PVAVOutpatientF1HtgSch0,                !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {c96b00f0-1c01-48e8-b92c-9949e07a85a7}, !- Handle
  PVAVOutpatientF1ClgSch0,                !- Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {e7ffb25f-6530-4213-bbcc-00ee86966dcb}, !- Handle
  PVAVOutpatientF1OptimumStartProg0,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {bbebd8d6-af4a-4182-b2ef-74d495415712}<23.9 && {bbebd8d6-af4a-4182-b2ef-74d495415712}>1.7, !- Program Line 1
  SET {c96b00f0-1c01-48e8-b92c-9949e07a85a7} = 29.4, !- Program Line 2
  SET {189328a6-56c1-4fb1-a25a-3a5973a2171e} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {bbebd8d6-af4a-4182-b2ef-74d495415712}<23.9 && {bbebd8d6-af4a-4182-b2ef-74d495415712}>1.7, !- Program Line 4
  SET {c96b00f0-1c01-48e8-b92c-9949e07a85a7} = 29.4, !- Program Line 5
  SET {189328a6-56c1-4fb1-a25a-3a5973a2171e} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {bbebd8d6-af4a-4182-b2ef-74d495415712}<23.9 && {bbebd8d6-af4a-4182-b2ef-74d495415712}>1.7, !- Program Line 7
  SET {c96b00f0-1c01-48e8-b92c-9949e07a85a7} = 29.4, !- Program Line 8
  SET {189328a6-56c1-4fb1-a25a-3a5973a2171e} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {bbebd8d6-af4a-4182-b2ef-74d495415712}<23.9 && {bbebd8d6-af4a-4182-b2ef-74d495415712}>1.7, !- Program Line 10
  SET {c96b00f0-1c01-48e8-b92c-9949e07a85a7} = 29.4, !- Program Line 11
  SET {189328a6-56c1-4fb1-a25a-3a5973a2171e} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {c96b00f0-1c01-48e8-b92c-9949e07a85a7} = NULL, !- Program Line 14
  SET {189328a6-56c1-4fb1-a25a-3a5973a2171e} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {efba3f26-1c17-4559-a80b-2d2afb993110}, !- Handle
  PVAVOutpatientF1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e7ffb25f-6530-4213-bbcc-00ee86966dcb}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {fb8324ac-d45d-467c-9053-2ee31dfee69d}, !- Handle
  PVAVOutpatientF1HtgSch1,                !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {698faa8f-c073-48a3-bd20-5c62edfe359b}, !- Handle
  PVAVOutpatientF1ClgSch1,                !- Name
  {c242b0c6-b3b2-45e7-8a60-9eded92f781c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {4cd2b138-e924-4a63-815a-d50c692808fc}, !- Handle
  PVAVOutpatientF1OptimumStartProg1,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {bbebd8d6-af4a-4182-b2ef-74d495415712}<23.9 && {bbebd8d6-af4a-4182-b2ef-74d495415712}>1.7, !- Program Line 1
  SET {698faa8f-c073-48a3-bd20-5c62edfe359b} = 29.4, !- Program Line 2
  SET {fb8324ac-d45d-467c-9053-2ee31dfee69d} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {bbebd8d6-af4a-4182-b2ef-74d495415712}<23.9 && {bbebd8d6-af4a-4182-b2ef-74d495415712}>1.7, !- Program Line 4
  SET {698faa8f-c073-48a3-bd20-5c62edfe359b} = 29.4, !- Program Line 5
  SET {fb8324ac-d45d-467c-9053-2ee31dfee69d} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {bbebd8d6-af4a-4182-b2ef-74d495415712}<23.9 && {bbebd8d6-af4a-4182-b2ef-74d495415712}>1.7, !- Program Line 7
  SET {698faa8f-c073-48a3-bd20-5c62edfe359b} = 29.4, !- Program Line 8
  SET {fb8324ac-d45d-467c-9053-2ee31dfee69d} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {bbebd8d6-af4a-4182-b2ef-74d495415712}<23.9 && {bbebd8d6-af4a-4182-b2ef-74d495415712}>1.7, !- Program Line 10
  SET {698faa8f-c073-48a3-bd20-5c62edfe359b} = 29.4, !- Program Line 11
  SET {fb8324ac-d45d-467c-9053-2ee31dfee69d} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {698faa8f-c073-48a3-bd20-5c62edfe359b} = NULL, !- Program Line 14
  SET {fb8324ac-d45d-467c-9053-2ee31dfee69d} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b651eb56-fb2a-400a-95d2-351ae7a5455e}, !- Handle
  PVAVOutpatientF1OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4cd2b138-e924-4a63-815a-d50c692808fc}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {5d0649a7-699d-4c50-9cca-366383db9964}, !- Handle
  PVAVOutpatientF1HtgSch2,                !- Name
  {16354ca2-3180-486b-a0a2-6962b302faac}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {a38be135-28e1-4a51-9f80-c79cbd66cbb9}, !- Handle
  PVAVOutpatientF1ClgSch2,                !- Name
  {32333dd5-7196-4481-97e3-9bd7634298e2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {a6932b51-eee4-47ca-8d66-4047bc7de50d}, !- Handle
  PVAVOutpatientF1OptimumStartProg2,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {bbebd8d6-af4a-4182-b2ef-74d495415712}<23.9 && {bbebd8d6-af4a-4182-b2ef-74d495415712}>1.7, !- Program Line 1
  SET {a38be135-28e1-4a51-9f80-c79cbd66cbb9} = 29.4, !- Program Line 2
  SET {5d0649a7-699d-4c50-9cca-366383db9964} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {bbebd8d6-af4a-4182-b2ef-74d495415712}<23.9 && {bbebd8d6-af4a-4182-b2ef-74d495415712}>1.7, !- Program Line 4
  SET {a38be135-28e1-4a51-9f80-c79cbd66cbb9} = 29.4, !- Program Line 5
  SET {5d0649a7-699d-4c50-9cca-366383db9964} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {bbebd8d6-af4a-4182-b2ef-74d495415712}<23.9 && {bbebd8d6-af4a-4182-b2ef-74d495415712}>1.7, !- Program Line 7
  SET {a38be135-28e1-4a51-9f80-c79cbd66cbb9} = 29.4, !- Program Line 8
  SET {5d0649a7-699d-4c50-9cca-366383db9964} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {bbebd8d6-af4a-4182-b2ef-74d495415712}<23.9 && {bbebd8d6-af4a-4182-b2ef-74d495415712}>1.7, !- Program Line 10
  SET {a38be135-28e1-4a51-9f80-c79cbd66cbb9} = 29.4, !- Program Line 11
  SET {5d0649a7-699d-4c50-9cca-366383db9964} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {a38be135-28e1-4a51-9f80-c79cbd66cbb9} = NULL, !- Program Line 14
  SET {5d0649a7-699d-4c50-9cca-366383db9964} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {6dc1458b-8232-44ad-b62a-c4e85a3baaa7}, !- Handle
  PVAVOutpatientF1OptimumStartCallingManager2, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {a6932b51-eee4-47ca-8d66-4047bc7de50d}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7543e823-b814-4455-9ac1-1213cbdc50f9}, !- Handle
  PVAV Outpatient F2 F3 ERV,              !- Name
  {8c412750-b11d-4353-b5e3-27d62d21791b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d1f966c7-73d1-4001-99c2-bb2060ec0310}, !- Supply Air Inlet Node
  {6cece31b-6d61-45a6-a6cf-bf84590ec968}, !- Supply Air Outlet Node
  {fe468d9f-19ae-4a33-a44b-9f2e004ef9ac}, !- Exhaust Air Inlet Node
  {dc3125c8-d5b0-4fec-a051-2218610195ef}, !- Exhaust Air Outlet Node
  2247.45140308059,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ab774489-b6d9-4bf1-b847-e162b873bf19}, !- Handle
  PVAV Outpatient F2 F3 ERV Primary Outlet Air Node, !- Name
  {6cece31b-6d61-45a6-a6cf-bf84590ec968}, !- Inlet Port
  {96ce7dfb-d604-4319-adac-63bd8a4946a1}; !- Outlet Port

OS:Connection,
  {d1f966c7-73d1-4001-99c2-bb2060ec0310}, !- Handle
  {3516bd5b-c2b6-4b31-8d8a-1e2f838335a6}, !- Source Object
  3,                                      !- Outlet Port
  {7543e823-b814-4455-9ac1-1213cbdc50f9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6cece31b-6d61-45a6-a6cf-bf84590ec968}, !- Handle
  {7543e823-b814-4455-9ac1-1213cbdc50f9}, !- Source Object
  13,                                     !- Outlet Port
  {ab774489-b6d9-4bf1-b847-e162b873bf19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ce7dfb-d604-4319-adac-63bd8a4946a1}, !- Handle
  {ab774489-b6d9-4bf1-b847-e162b873bf19}, !- Source Object
  3,                                      !- Outlet Port
  {d13c658b-43de-4591-b904-2d551e29bb6e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cbf941b8-652b-4b27-9fb0-2d85c51d014d}, !- Handle
  PVAV Outpatient F2 F3 ERV Secondary Inlet Air Node, !- Name
  {ce09ed74-125c-453c-8a6c-ec5734002a69}, !- Inlet Port
  {fe468d9f-19ae-4a33-a44b-9f2e004ef9ac}; !- Outlet Port

OS:Connection,
  {ce09ed74-125c-453c-8a6c-ec5734002a69}, !- Handle
  {d13c658b-43de-4591-b904-2d551e29bb6e}, !- Source Object
  7,                                      !- Outlet Port
  {cbf941b8-652b-4b27-9fb0-2d85c51d014d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe468d9f-19ae-4a33-a44b-9f2e004ef9ac}, !- Handle
  {cbf941b8-652b-4b27-9fb0-2d85c51d014d}, !- Source Object
  3,                                      !- Outlet Port
  {7543e823-b814-4455-9ac1-1213cbdc50f9}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {dc3125c8-d5b0-4fec-a051-2218610195ef}, !- Handle
  {7543e823-b814-4455-9ac1-1213cbdc50f9}, !- Source Object
  15,                                     !- Outlet Port
  {bb68078e-46aa-4843-9ccd-d973c0f32d08}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5a042c55-30ed-4c6a-9c13-0106c37d2b26}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ae4d6871-ff9d-4407-8fbc-e3ba7bf1148e}, !- Reference Setpoint Node Name
  {ae4d6871-ff9d-4407-8fbc-e3ba7bf1148e}, !- Mixed Air Stream Node Name
  {3516bd5b-c2b6-4b31-8d8a-1e2f838335a6}, !- Outdoor Air Stream Node Name
  {7d3e648e-35be-4060-8007-137c0eeefd04}, !- Return Air Stream Node Name
  {ab774489-b6d9-4bf1-b847-e162b873bf19}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {9b1bce7a-e398-4bfb-9622-69178e0e613a}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e6240a62-696c-4fc9-8332-0d5e369bd26a}, !- Handle
  PVAVOutpatientF2F3HtgSch0,              !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {83de9078-b6ca-4389-88b6-9621ed0485a6}, !- Handle
  PVAVOutpatientF2F3ClgSch0,              !- Name
  {d15eeeeb-c4c3-4a5f-a1b1-24f4c9b2d978}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {c7e44523-852a-44a5-8be1-d3f1ecb18f41}, !- Handle
  PVAVOutpatientF2F3OptimumStartProg0,    !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {9b1bce7a-e398-4bfb-9622-69178e0e613a}<23.9 && {9b1bce7a-e398-4bfb-9622-69178e0e613a}>1.7, !- Program Line 1
  SET {83de9078-b6ca-4389-88b6-9621ed0485a6} = 29.4, !- Program Line 2
  SET {e6240a62-696c-4fc9-8332-0d5e369bd26a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {9b1bce7a-e398-4bfb-9622-69178e0e613a}<23.9 && {9b1bce7a-e398-4bfb-9622-69178e0e613a}>1.7, !- Program Line 4
  SET {83de9078-b6ca-4389-88b6-9621ed0485a6} = 29.4, !- Program Line 5
  SET {e6240a62-696c-4fc9-8332-0d5e369bd26a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {9b1bce7a-e398-4bfb-9622-69178e0e613a}<23.9 && {9b1bce7a-e398-4bfb-9622-69178e0e613a}>1.7, !- Program Line 7
  SET {83de9078-b6ca-4389-88b6-9621ed0485a6} = 29.4, !- Program Line 8
  SET {e6240a62-696c-4fc9-8332-0d5e369bd26a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {9b1bce7a-e398-4bfb-9622-69178e0e613a}<23.9 && {9b1bce7a-e398-4bfb-9622-69178e0e613a}>1.7, !- Program Line 10
  SET {83de9078-b6ca-4389-88b6-9621ed0485a6} = 29.4, !- Program Line 11
  SET {e6240a62-696c-4fc9-8332-0d5e369bd26a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {83de9078-b6ca-4389-88b6-9621ed0485a6} = NULL, !- Program Line 14
  SET {e6240a62-696c-4fc9-8332-0d5e369bd26a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {d1446d6c-633e-4c10-a22b-3763efb59c4a}, !- Handle
  PVAVOutpatientF2F3OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c7e44523-852a-44a5-8be1-d3f1ecb18f41}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {fe88cdb2-4291-4fe0-99a3-46882ccfc1dc}, !- Handle
  PVAVOutpatientF2F3HtgSch1,              !- Name
  {fb1efd90-76fe-4734-9c0c-efb5ab832895}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {f329c87b-7271-4d66-8783-94d47213089e}, !- Handle
  PVAVOutpatientF2F3ClgSch1,              !- Name
  {c242b0c6-b3b2-45e7-8a60-9eded92f781c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d1da18a2-f4fd-4ea7-8a27-c9b56ec27ded}, !- Handle
  PVAVOutpatientF2F3OptimumStartProg1,    !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {9b1bce7a-e398-4bfb-9622-69178e0e613a}<23.9 && {9b1bce7a-e398-4bfb-9622-69178e0e613a}>1.7, !- Program Line 1
  SET {f329c87b-7271-4d66-8783-94d47213089e} = 29.4, !- Program Line 2
  SET {fe88cdb2-4291-4fe0-99a3-46882ccfc1dc} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {9b1bce7a-e398-4bfb-9622-69178e0e613a}<23.9 && {9b1bce7a-e398-4bfb-9622-69178e0e613a}>1.7, !- Program Line 4
  SET {f329c87b-7271-4d66-8783-94d47213089e} = 29.4, !- Program Line 5
  SET {fe88cdb2-4291-4fe0-99a3-46882ccfc1dc} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {9b1bce7a-e398-4bfb-9622-69178e0e613a}<23.9 && {9b1bce7a-e398-4bfb-9622-69178e0e613a}>1.7, !- Program Line 7
  SET {f329c87b-7271-4d66-8783-94d47213089e} = 29.4, !- Program Line 8
  SET {fe88cdb2-4291-4fe0-99a3-46882ccfc1dc} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {9b1bce7a-e398-4bfb-9622-69178e0e613a}<23.9 && {9b1bce7a-e398-4bfb-9622-69178e0e613a}>1.7, !- Program Line 10
  SET {f329c87b-7271-4d66-8783-94d47213089e} = 29.4, !- Program Line 11
  SET {fe88cdb2-4291-4fe0-99a3-46882ccfc1dc} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {f329c87b-7271-4d66-8783-94d47213089e} = NULL, !- Program Line 14
  SET {fe88cdb2-4291-4fe0-99a3-46882ccfc1dc} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {735c63c5-4d90-4780-ad82-dec60386feab}, !- Handle
  PVAVOutpatientF2F3OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d1da18a2-f4fd-4ea7-8a27-c9b56ec27ded}; !- Program Name 1

OS:Curve:Biquadratic,
  {ea5e671d-a893-487b-befe-8c8b0eedb70f}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e718e714-649e-42fe-9f70-66950132f4aa}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {18008808-d4f0-460d-8fa4-592517896e48}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {30ad61f2-7231-4f5c-8992-b0a5253af873}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {176387ab-8e0a-4ff4-bdf6-95153106f4c7}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aade35ba-a151-458e-b48a-002f938c5af5}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {dd9af3dd-9c12-4907-a333-43992aa684bb}, !- Handle
  {0060b510-e82d-4713-ab17-ab88fbdfb1c4}; !- Object Name

OS:Daylighting:Control,
  {0fbf1102-d12d-4a8d-b508-ef4fffe07cbf}, !- Handle
  Floor 1 Locker Room Daylt Sensor 1,     !- Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space Name
  -1.9812,                                !- Position X-Coordinate {m}
  -1.609344,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cb0223b9-1a34-4b77-98ab-9bb3e2cbb276}, !- Handle
  Floor 1 Locker Room Daylt Sensor 2,     !- Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space Name
  -1.9812,                                !- Position X-Coordinate {m}
  -3.243072,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {588c827b-b4c4-4bbc-a950-17fc164bee62}, !- Handle
  Floor 1 Operating Room 1 Daylt Sensor 1, !- Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space Name
  1.524,                                  !- Position X-Coordinate {m}
  1.609344,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ca8fa963-ae63-4d57-9c29-f005b7c353a6}, !- Handle
  Floor 1 Operating Room 1 Daylt Sensor 2, !- Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space Name
  1.524,                                  !- Position X-Coordinate {m}
  3.243072,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {683dbf7f-a7ff-4094-ac46-4456c8b6d8ba}, !- Handle
  Floor 1 Operating Room 2 Daylt Sensor 1, !- Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  -1.609344,                              !- Position X-Coordinate {m}
  5.9436,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2e1a273d-209e-4ad1-b1e0-1a27739fb63f}, !- Handle
  Floor 1 Operating Room 2 Daylt Sensor 2, !- Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  -3.243072,                              !- Position X-Coordinate {m}
  5.9436,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b9c15ff6-6348-4ea2-a1f2-74d30a6b0f5c}, !- Handle
  Floor 1 Procedure Room Daylt Sensor 1,  !- Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space Name
  -3.9624,                                !- Position X-Coordinate {m}
  -1.609344,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {837eefd9-b88a-4cad-97cc-93332dcf888d}, !- Handle
  Floor 1 Procedure Room Daylt Sensor 2,  !- Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space Name
  -3.9624,                                !- Position X-Coordinate {m}
  -3.243072,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {65cda9bd-5336-4817-af47-eb490182f57c}, !- Handle
  Floor 1 Recovery Room Daylt Sensor 1,   !- Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space Name
  16.764,                                 !- Position X-Coordinate {m}
  1.609344,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {19948243-1a42-4257-91b7-ffa80e92ac85}, !- Handle
  Floor 1 Recovery Room Daylt Sensor 2,   !- Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space Name
  16.764,                                 !- Position X-Coordinate {m}
  3.243072,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7f31608c-b3be-40b3-a4b6-726ba447f88e}, !- Handle
  Floor 1 Step Down Daylt Sensor 1,       !- Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  -0.6096,                                !- Position X-Coordinate {m}
  1.609344,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b803a018-2d3f-4bba-aebb-77d1061f8a76}, !- Handle
  Floor 1 Step Down Daylt Sensor 2,       !- Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  -0.6096,                                !- Position X-Coordinate {m}
  3.243072,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ea22686f-f1c9-40cd-a01f-665a3ef0d9b4}, !- Handle
  Floor 1 Storage Daylt Sensor 1,         !- Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space Name
  -8.9916,                                !- Position X-Coordinate {m}
  -1.609344,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d4c28172-9e07-48fb-b4ce-01cdb85b6a90}, !- Handle
  Floor 1 Storage Daylt Sensor 2,         !- Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space Name
  -8.9916,                                !- Position X-Coordinate {m}
  -3.243072,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {918ac66e-a542-4f60-88c2-5f010e5a26fb}, !- Handle
  Floor 2 Conference Daylt Sensor 1,      !- Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space Name
  -4.2672,                                !- Position X-Coordinate {m}
  1.609344,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {011755d2-c7ab-41d2-a6b6-fa79c01cfb54}, !- Handle
  Floor 2 Conference Daylt Sensor 2,      !- Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space Name
  -4.2672,                                !- Position X-Coordinate {m}
  3.243072,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a2f8831c-5bcb-4938-a152-103ff7691976}, !- Handle
  Floor 2 Exam 1 Daylt Sensor 1,          !- Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space Name
  1.8288,                                 !- Position X-Coordinate {m}
  1.609344,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7a8cdc14-92c7-4a40-83a9-4c31f2ba013e}, !- Handle
  Floor 2 Exam 1 Daylt Sensor 2,          !- Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space Name
  1.8288,                                 !- Position X-Coordinate {m}
  3.243072,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {62d0bafb-e9d9-4ba5-98ee-7415c877dec4}, !- Handle
  Floor 2 Exam 2 Daylt Sensor 1,          !- Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  2.7432,                                 !- Position X-Coordinate {m}
  1.609344,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3b1fc58b-477a-4e37-b803-5aaf31ce4b7c}, !- Handle
  Floor 2 Exam 2 Daylt Sensor 2,          !- Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  2.7432,                                 !- Position X-Coordinate {m}
  3.243072,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d2a39ed5-936d-4580-8534-6885be281461}, !- Handle
  Floor 2 Exam 3 Daylt Sensor 1,          !- Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  3.6576,                                 !- Position X-Coordinate {m}
  1.609344,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {300f7efa-6c8d-4968-a8f2-93b901483154}, !- Handle
  Floor 2 Exam 3 Daylt Sensor 2,          !- Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  3.6576,                                 !- Position X-Coordinate {m}
  3.243072,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {50e2eb0d-e196-48d8-a85d-ade30af40b65}, !- Handle
  Floor 2 Exam 5 Daylt Sensor 1,          !- Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space Name
  -1.609344,                              !- Position X-Coordinate {m}
  5.4864,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a6bfb2a4-d240-401d-bd3c-e7e589d4d558}, !- Handle
  Floor 2 Exam 5 Daylt Sensor 2,          !- Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space Name
  -3.243072,                              !- Position X-Coordinate {m}
  5.4864,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {08a5613c-c22e-4786-b657-25f3f604575b}, !- Handle
  Floor 2 Exam 6 Daylt Sensor 1,          !- Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  -2.286,                                 !- Position X-Coordinate {m}
  -1.609344,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0006cb31-10e6-42c8-9e73-e74d34018455}, !- Handle
  Floor 2 Exam 6 Daylt Sensor 2,          !- Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  -2.286,                                 !- Position X-Coordinate {m}
  -3.243072,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9d93e472-a77c-4ec4-83f6-eeca55ade998}, !- Handle
  Floor 2 Exam 7 Daylt Sensor 1,          !- Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  -2.1336,                                !- Position X-Coordinate {m}
  -1.609344,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fbc5fa9e-5f93-45d3-8da7-3c4b61ec8ad9}, !- Handle
  Floor 2 Exam 7 Daylt Sensor 2,          !- Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  -2.1336,                                !- Position X-Coordinate {m}
  -3.243072,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5c29f91b-6085-4ef5-a704-2113440879d9}, !- Handle
  Floor 2 Exam 8 Daylt Sensor 1,          !- Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space Name
  -3.9624,                                !- Position X-Coordinate {m}
  -1.609344,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {491ae2cb-a728-40b9-8eed-bf85d47bcf0c}, !- Handle
  Floor 2 Exam 8 Daylt Sensor 2,          !- Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space Name
  -3.9624,                                !- Position X-Coordinate {m}
  -3.243072,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4e985eae-15ee-4aaa-96d5-187b401dbc14}, !- Handle
  Floor 2 Exam 9 Daylt Sensor 1,          !- Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space Name
  -1.8288,                                !- Position X-Coordinate {m}
  -1.609344,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b8fa54a0-156e-404a-9843-770d4e566265}, !- Handle
  Floor 2 Exam 9 Daylt Sensor 2,          !- Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space Name
  -1.8288,                                !- Position X-Coordinate {m}
  -3.243072,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3aa8f6f8-ba6e-4c36-a6be-086855189b13}, !- Handle
  Floor 2 Office Daylt Sensor 1,          !- Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space Name
  -1.599246,                              !- Position X-Coordinate {m}
  4.5721,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7b14f589-f1d6-46b4-bd55-4a0952d9ffcb}, !- Handle
  Floor 2 Office Daylt Sensor 2,          !- Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space Name
  -3.222723,                              !- Position X-Coordinate {m}
  4.5721,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {02056dc6-3411-4588-bd13-73b846f9dce4}, !- Handle
  Floor 2 Reception Daylt Sensor 1,       !- Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  11.7348,                                !- Position X-Coordinate {m}
  -5.705856,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c0fef5ab-ead1-4439-bcca-381c497c241b}, !- Handle
  Floor 2 Reception Daylt Sensor 2,       !- Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  11.7348,                                !- Position X-Coordinate {m}
  -4.072128,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dd911cba-0bec-4e34-8e28-e123944f7ae3}, !- Handle
  Floor 2 Work Daylt Sensor 1,            !- Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  -1.6764,                                !- Position X-Coordinate {m}
  -1.609344,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c63fbe66-eb3b-464c-b8d1-ca338fbe150f}, !- Handle
  Floor 2 Work Daylt Sensor 2,            !- Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  -1.6764,                                !- Position X-Coordinate {m}
  -3.243072,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {69f8850c-a3c9-4ee2-be2f-0b51e46377b9}, !- Handle
  Floor 3 Lounge Daylt Sensor 1,          !- Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  4.8768,                                 !- Position X-Coordinate {m}
  -1.609344,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  161,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2be25245-de96-466b-b8b4-d034f0dbcb6d}, !- Handle
  Floor 3 Lounge Daylt Sensor 2,          !- Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  4.8768,                                 !- Position X-Coordinate {m}
  -3.243072,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  161,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f68c46da-798a-421f-8cfa-f0de584dc800}, !- Handle
  Floor 3 Office Daylt Sensor 1,          !- Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  -8.382,                                 !- Position X-Coordinate {m}
  -1.609344,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {27c88985-f7bc-4101-818a-18e467827f1d}, !- Handle
  Floor 3 Office Daylt Sensor 2,          !- Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  -8.382,                                 !- Position X-Coordinate {m}
  -3.243072,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {12029503-a3ac-4001-8125-1f966a32a769}, !- Handle
  Floor 3 Physical Therapy 1 Daylt Sensor 1, !- Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  -12.192,                                !- Position X-Coordinate {m}
  1.609344,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {13193bc3-c452-4878-bdde-ec9a786201ce}, !- Handle
  Floor 3 Physical Therapy 1 Daylt Sensor 2, !- Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  -12.192,                                !- Position X-Coordinate {m}
  3.243072,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {97214530-0173-4680-a4e5-212dc4b2e82f}, !- Handle
  Floor 3 Undeveloped 1 Daylt Sensor 1,   !- Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  6.4008,                                 !- Position X-Coordinate {m}
  1.609344,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {71a88686-918e-4ada-905c-3e43f16c775e}, !- Handle
  Floor 3 Undeveloped 1 Daylt Sensor 2,   !- Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  6.4008,                                 !- Position X-Coordinate {m}
  3.243072,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5a8c5d92-febe-4627-acc6-db8cf0d401dd}, !- Handle
  Floor 3 Undeveloped 2 Daylt Sensor 1,   !- Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  12.8016,                                !- Position X-Coordinate {m}
  -0.829056,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {aaf07914-ae3f-4eea-be02-2b1799f4ce9c}, !- Handle
  Floor 3 Undeveloped 2 Daylt Sensor 2,   !- Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  12.8016,                                !- Position X-Coordinate {m}
  0.804672,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5b03b571-0ed3-4485-b99f-259c50652812}, !- Handle
  Floor 3 Work Daylt Sensor 1,            !- Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space Name
  -1.609344,                              !- Position X-Coordinate {m}
  -7.9248,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {98a81f35-e2eb-466c-b4cc-85e1b4c15a81}, !- Handle
  Floor 3 Work Daylt Sensor 2,            !- Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space Name
  -3.243072,                              !- Position X-Coordinate {m}
  -7.9248,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {22b9a6f3-bd81-4886-b930-dbdc394015bc}, !- Handle
  NE Stair Daylt Sensor 1,                !- Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space Name
  -1.609344,                              !- Position X-Coordinate {m}
  1.0668,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7c1dc19f-d268-4806-8575-1786d9a93dd2}, !- Handle
  NW Stair Daylt Sensor 1,                !- Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space Name
  -5.1816,                                !- Position X-Coordinate {m}
  -3.194304,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

