
OS:Version,
  {a60cb62c-9b78-4cdd-83a8-546e0f578c43}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {68376cce-70ad-4907-b674-cad083391945}, !- Handle
  Always On Discrete,                     !- Name
  {25ce8b8b-aba6-43c6-bf81-28eeef2c87ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {25ce8b8b-aba6-43c6-bf81-28eeef2c87ef}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Timestep,
  {b0fa043b-3e91-4705-b798-a26bbea47620}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {447c3c1e-0ca1-4703-b75e-3724adaba27d}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:ConvergenceLimits,
  {bf4b4a50-e37f-4f91-8030-a5c89b79406b}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:SubSurface,
  {14a25927-c7c1-4cd4-bfed-b91ae977fc4d}, !- Handle
  SMstore2_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.47, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  23.47, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  25.6, 0, 0.91,                          !- X,Y,Z Vertex 3 {m}
  25.6, 0, 2.43;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Handle
  SMstore2_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {637fe757-06d2-4128-a71e-ba7d3abdd7c4}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Handle
  SMstore2,                               !- Name
  {82ebec79-fe6e-440d-8555-17e64bae1191}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {c2d0d35e-a005-4a20-872e-00cd93bfdd5d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c9d433d2-ebb4-4a63-8b65-cea8744af1e0}, !- Handle
  SMstore7_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e0ead8c-d3e0-4261-be91-5aab3370e2b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {34fa492d-0a22-458d-872a-499294398366}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Handle
  SMstore7,                               !- Name
  {b9e42704-b5d6-4a10-a6f1-2e10b3f9165e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {7c2098d3-5453-4451-9daa-36cbbc54d790}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fb95905d-4253-4af1-a293-e7e070c3a65f}, !- Handle
  SMstore3_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {fc2713a5-9239-48ca-a81d-ec04e76db58c}, !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f4190b94-559e-4147-855a-5243d0c11b0a}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Handle
  SMstore3,                               !- Name
  {82ebec79-fe6e-440d-8555-17e64bae1191}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {baeb2753-fd72-49f0-88a4-4a1577be3b3b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {daeb7ca2-b728-4478-8d3c-8ead3c27174d}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Handle
  SMstore1,                               !- Name
  {2584f38b-718e-4548-8157-0ad0320617f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {cfd5104f-6a42-4ab5-8652-2a47c1cd3a71}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {2efd3352-1353-4c06-bd5c-fdf2f3cd5f18}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Handle
  LGstore2,                               !- Name
  {b9e42704-b5d6-4a10-a6f1-2e10b3f9165e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {af60230f-deff-46b7-85a6-cf4a37d4cd1e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {5fe688f0-b788-4cfc-b662-00b35af892a4}, !- Handle
  SMstore1_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.85, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  15.85, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  17.98, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  17.98, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Handle
  SMstore1_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Handle
  SMstore3_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44bb76f7-1d67-4127-bab8-61f4b013d084}, !- Handle
  LGstore2_Wall_1_Door_1,                 !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  48.62, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  48.62, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  50.44, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  50.44, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Handle
  LGstore2_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {17acd66b-7f78-4f32-8046-d388e2ab97f0}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Handle
  SMstore5,                               !- Name
  {b9e42704-b5d6-4a10-a6f1-2e10b3f9165e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {0c713408-0463-4eb3-a18b-f4f66c7a7768}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {29d53957-5c84-42dc-b815-cc7e273052e0}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Handle
  LGstore1,                               !- Name
  {2584f38b-718e-4548-8157-0ad0320617f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {93636e25-9218-435d-8a60-7959fcb2a57b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {35c9e248-8c29-4c78-be0b-e64f33f3eb43}, !- Handle
  SMstore3_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1b6ca9f-c7a8-410c-a2f2-7088de2325e8}, !- Handle
  SMstore8_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.72, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  86.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  88.54, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  88.54, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Handle
  SMstore8_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  91.44, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  91.44, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {5afa1051-e506-44e1-b85e-dd3810e53214}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Handle
  SMstore8,                               !- Name
  {b9e42704-b5d6-4a10-a6f1-2e10b3f9165e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {573bf613-5b9b-421d-b930-6ed1dfb62e4c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {f724e12c-b374-4ab4-bcb4-dd7bd39d5e9d}, !- Handle
  SMstore1_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {730fcd9e-2ef7-4fef-bb77-e8c7e38f6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.97, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  19.97, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  18.14, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  18.14, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {730fcd9e-2ef7-4fef-bb77-e8c7e38f6d11}, !- Handle
  SMstore1_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7b5d66a9-ca22-48a4-9e6d-f0ca7607ebf7}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Handle
  SMstore4,                               !- Name
  {82ebec79-fe6e-440d-8555-17e64bae1191}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {92c76059-5bd2-41ef-aa7e-4a2f4d5e94a5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a101a558-bb0b-4742-9b63-9c3ff75af0c7}, !- Handle
  SMstore5_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d6f4085-54c4-4213-935a-c82d5ea82b55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {471c6a1f-5260-4ff5-ac96-527625bdefc7}, !- Handle
  SMstore4_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41, 0, 2.13,                            !- X,Y,Z Vertex 1 {m}
  41, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  42.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  42.82, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Handle
  SMstore4_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ab959d2-7a1d-45ff-8033-6340ab0ec147}, !- Handle
  SMstore2_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9be446ee-9ec7-422d-9553-927e054189f0}, !- Handle
  SMstore4_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ffacf618-7d8f-4bd0-b97f-8beb810f02a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.82, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  42.82, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  41, 22.86, 0,                           !- X,Y,Z Vertex 3 {m}
  41, 22.86, 2.13;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffacf618-7d8f-4bd0-b97f-8beb810f02a6}, !- Handle
  SMstore4_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19a4679e-7e41-48ab-83ca-4e78384c4090}, !- Handle
  SMstore6_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {fc2713a5-9239-48ca-a81d-ec04e76db58c}, !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {0aa7727c-943d-4a99-88b4-85ef23d4acaf}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Handle
  SMstore6,                               !- Name
  {b9e42704-b5d6-4a10-a6f1-2e10b3f9165e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {8640da18-1fe1-4f4e-b56c-0148b9c69237}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8a8b84a7-92e6-402a-9700-bff1d8f06681}, !- Handle
  SMstore8_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {a964c6b2-ad78-477b-bcef-6187289c8f7c}, !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  91.44, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5badd41b-bdc5-4701-a0f5-c40bac26b8c4}, !- Handle
  LGstore2_Wall_3_Door_1,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {859dd1da-0f90-4c2c-920b-6714f862d2f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.44, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  50.44, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  48.62, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  48.62, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {859dd1da-0f90-4c2c-920b-6714f862d2f4}, !- Handle
  LGstore2_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {898c48c2-3511-4d12-b01a-84263da66884}, !- Handle
  SMstore4_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06fa6f92-f930-43e6-be84-9e67dc67d0a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd6cab71-0de0-4804-99da-58f254ffd0d7}, !- Handle
  SMstore2_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.74, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  27.74, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  29.87, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  29.87, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bb8f2f9-b8d0-4cec-aa58-43da983dad03}, !- Handle
  SMstore2_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {9ab959d2-7a1d-45ff-8033-6340ab0ec147}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.58, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  27.58, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  25.76, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  25.76, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7711e5b-70e5-4007-9eec-bb8c2bb9f038}, !- Handle
  LGstore2_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.33, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  46.33, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  48.46, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  48.46, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94d786d5-84cc-4e6f-8216-742ef4b9d61e}, !- Handle
  SMstore7_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a01535-0249-41c9-9bd9-ffb0382e7431}, !- Handle
  SMstore2_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {fc2713a5-9239-48ca-a81d-ec04e76db58c}, !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9641177b-f850-421d-80c5-a13654a9b45a}, !- Handle
  SMstore5_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  61.57, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  61.57, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  63.7, 0, 0.91,                          !- X,Y,Z Vertex 3 {m}
  63.7, 0, 2.43;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Handle
  SMstore5_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b21b8a1-9644-41a5-9baf-dbfcacba36d2}, !- Handle
  LGstore2_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f7455f9-7365-44f0-a3d0-7723edfe21f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7716b428-b726-42ab-a48c-f45ee8ca4039}, !- Handle
  SMstore3_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.09, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  31.09, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  33.22, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  33.22, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40d4907c-b151-43df-8216-4398d70f801b}, !- Handle
  SMstore8_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  84.43, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  84.43, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  86.56, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  86.56, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {199c21f1-5aef-468a-85b4-930418953aef}, !- Handle
  SMstore1_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716071dc-0732-4198-bbfb-3b26eed47c18}, !- Handle
  LGstore1_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e20bae5-2446-4ed5-a0bb-a9c216d9e615}, !- Handle
  SMstore8_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  91.44, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c186d79-9bf1-420e-9bc7-12fa768cc8a2}, !- Handle
  LGstore1_Wall_1_Window_3,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.23, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  8.23, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  10.36, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  10.36, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Handle
  LGstore1_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.18,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e0f83bf-c452-4ab9-8fcd-ef7aeda15f11}, !- Handle
  SMstore7_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3da1eec-b0d7-4ec8-9412-b5338e76a656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec9f653-f149-4a1b-bccc-46636c429fd0}, !- Handle
  SMstore4_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7fb5964-bf66-4d58-9fdc-d93b9f1657a6}, !- Handle
  SMstore6_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.46, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  73.46, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  75.59, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  75.59, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Handle
  SMstore6_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0200519f-6055-47d3-a5c3-a80801446fad}, !- Handle
  LGstore2_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad73d689-1501-479b-9607-fd64e7d0ec66}, !- Handle
  SMstore2_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6f4085-54c4-4213-935a-c82d5ea82b55}, !- Handle
  SMstore6_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a101a558-bb0b-4742-9b63-9c3ff75af0c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb37cd1-abe0-440b-a820-482e31314183}, !- Handle
  SMstore8_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  91.44, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  91.44, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  91.44, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Handle
  SMstore7_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee523de-ff9c-4919-9c60-9b6e507484d5}, !- Handle
  SMstore5_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6fa71a4-511f-41ba-a8be-454c99b5dbda}, !- Handle
  SMstore3_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ec4c9c2-25ed-41ff-9e9d-b00aea0ef58e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f7455f9-7365-44f0-a3d0-7723edfe21f3}, !- Handle
  SMstore5_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b21b8a1-9644-41a5-9baf-dbfcacba36d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f299016-2250-477f-a031-1bb979daa8c0}, !- Handle
  SMstore8_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  91.44, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab94c50-17f9-44a8-ab77-c2c5ffcf7846}, !- Handle
  SMstore1_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db62491b-9bb7-4ef3-b5f6-af96de04ea33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81777d03-7cd5-422f-b8d1-9100ce8e2995}, !- Handle
  LGstore2_Wall_1_Window_4,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  58.22, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  58.22, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  60.35, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  60.35, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {581d566e-f823-40eb-adfa-c1cfd3d38618}, !- Handle
  SMstore4_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b5fbdf3-2d11-49eb-8801-ecdb9ae8e3c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c40a5a1-5dee-4918-ad63-f018fb1cc35d}, !- Handle
  LGstore1_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 5.18,                         !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.18;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7374d318-a87e-4ec1-ad3c-1b2107e05443}, !- Handle
  SMstore8_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  88.7, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  88.7, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  90.83, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  90.83, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ec4c9c2-25ed-41ff-9e9d-b00aea0ef58e}, !- Handle
  SMstore2_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6fa71a4-511f-41ba-a8be-454c99b5dbda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7003445c-6007-4199-942b-1c77bb471428}, !- Handle
  SMstore1_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.12, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  20.12, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  22.25, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  22.25, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90ec5095-59c3-49dc-a763-ea85fcb18793}, !- Handle
  SMstore1_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.14, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  18.14, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  19.97, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  19.97, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9cfcf64-107f-4168-80b6-a635c778d27a}, !- Handle
  SMstore5_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  63.86, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  63.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  65.68, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  65.68, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68b4d848-7eea-4336-ac83-a11109696bc3}, !- Handle
  LGstore1_Wall_1_Door_2,                 !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.52, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  10.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  12.35, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  12.35, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e64e89-8308-4e6b-9a41-b3fbe49687ac}, !- Handle
  SMstore5_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f43097d-9624-4f89-af1e-84fa4f0a83af}, !- Handle
  LGstore2_Wall_1_Window_3,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.95, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  56.08, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  56.08, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26c09036-40ef-4108-bf4d-d8d3c85b779a}, !- Handle
  SMstore6_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  69.19, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  69.19, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  71.32, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  71.32, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09dd9187-f474-4153-b716-ffad73394790}, !- Handle
  LGstore2_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {50e67bad-f932-4e44-aee5-366ff7040e95}, !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ef2de25-d415-4dc9-a3ee-4e418025543f}, !- Handle
  SMstore6_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a737afc0-80df-455e-9e19-c2664c0af922}, !- Handle
  SMstore5_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  65.84, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  65.84, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  67.97, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  67.97, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccbc00a0-f760-4027-ba19-44963e292457}, !- Handle
  SMstore6_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8d6218fe-d6c2-4334-8c59-aef249c7360f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.3, 22.86, 2.13,                      !- X,Y,Z Vertex 1 {m}
  73.3, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  71.48, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  71.48, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6218fe-d6c2-4334-8c59-aef249c7360f}, !- Handle
  SMstore6_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {165eb353-1f7a-419e-bf44-18b33fc04fb8}, !- Handle
  LGstore1_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  0, 22.86, 5.18,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 5.18;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27558df4-4c80-44cd-9ee1-c610c24f3c33}, !- Handle
  SMstore6_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  71.48, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  71.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  73.3, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  73.3, 0, 2.13;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d196746f-c0ed-4db1-af0e-cc3bc20e8b7c}, !- Handle
  SMstore7_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  81.08, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  81.08, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  83.21, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  83.21, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e5253eb-108a-4e0f-a796-30a4b2b140ed}, !- Handle
  SMstore3_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.38, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  33.38, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  35.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  35.2, 0, 2.13;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70c017ef-011b-4523-9413-6b50e2835b08}, !- Handle
  LGstore2_Wall_3_Door_2,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {859dd1da-0f90-4c2c-920b-6714f862d2f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  58.06, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  58.06, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  56.24, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  56.24, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fed6fecc-8489-4ee5-b059-2f731265a5da}, !- Handle
  SMstore2_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.76, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  25.76, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.58, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7892845-7243-49e7-9465-c59b5c6829b4}, !- Handle
  SMstore1_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81bd7e83-154b-46b6-82cf-e46bf2fd05fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a94d14c-a2f1-4707-b266-3dc9200921de}, !- Handle
  SMstore7_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  76.81, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  76.81, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  78.94, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  78.94, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50b40894-2287-438b-b551-d83c89de23b4}, !- Handle
  SMstore3_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {4813a12f-c773-49a8-a811-f1c26d5672be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.2, 22.86, 2.13,                      !- X,Y,Z Vertex 1 {m}
  35.2, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  33.38, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  33.38, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4813a12f-c773-49a8-a811-f1c26d5672be}, !- Handle
  SMstore3_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3be35d4b-73fa-4392-b7fd-df09dca95b6b}, !- Handle
  SMstore7_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c9e22ae-e5df-49a4-8dc3-4b8c6f3e76e9}, !- Handle
  SMstore4_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.71, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  38.71, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  40.84, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  40.84, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {911a4e64-c1f0-46fd-8234-25f5f02a9cc6}, !- Handle
  SMstore3_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.36, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  35.36, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  37.49, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  37.49, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81bd7e83-154b-46b6-82cf-e46bf2fd05fb}, !- Handle
  SMstore2_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7892845-7243-49e7-9465-c59b5c6829b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db62491b-9bb7-4ef3-b5f6-af96de04ea33}, !- Handle
  LGstore1_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ab94c50-17f9-44a8-ab77-c2c5ffcf7846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b3b7eed-a4d4-4238-9373-c03375817b4b}, !- Handle
  LGstore1_Wall_3_Door_1,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {716071dc-0732-4198-bbfb-3b26eed47c18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.73, 22.86, 2.13,                      !- X,Y,Z Vertex 1 {m}
  4.73, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  2.9, 22.86, 0,                          !- X,Y,Z Vertex 3 {m}
  2.9, 22.86, 2.13;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {532b066b-8d45-4c73-b969-a9554249cfec}, !- Handle
  SMstore4_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.98, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  42.98, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  45.11, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  45.11, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9254a598-43dc-4438-84ae-bfb268b7df04}, !- Handle
  LGstore1_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.61, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  0.61, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  2.74, 0, 0.91,                          !- X,Y,Z Vertex 3 {m}
  2.74, 0, 2.43;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71e1647b-8bf9-411c-9639-56fc96c1404d}, !- Handle
  SMstore5_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {11e64e89-8308-4e6b-9a41-b3fbe49687ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  65.68, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  65.68, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  63.86, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  63.86, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab4b1a42-16de-4814-a4e4-d7d6252a5fd3}, !- Handle
  LGstore1_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {d96ab704-4e8e-4416-9302-f358c321632b}, !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30d9e3fd-510a-4fe6-8c0e-1e4476744305}, !- Handle
  SMstore1_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {fc2713a5-9239-48ca-a81d-ec04e76db58c}, !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e836b5e-487f-4640-9fca-4bb9b3edca8d}, !- Handle
  SMstore7_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {fc2713a5-9239-48ca-a81d-ec04e76db58c}, !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1763c8d2-be8d-4e7b-9b23-5b1b8d6db611}, !- Handle
  SMstore7_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  79.1, 0, 2.13,                          !- X,Y,Z Vertex 1 {m}
  79.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  80.92, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  80.92, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ac10bf-89e9-4848-b9fe-7bfafd9353bd}, !- Handle
  SMstore5_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {fc2713a5-9239-48ca-a81d-ec04e76db58c}, !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {425bec12-a590-491e-b9f8-5307ea85bb8a}, !- Handle
  SMstore7_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3be35d4b-73fa-4392-b7fd-df09dca95b6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  80.92, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  80.92, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  79.1, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  79.1, 22.86, 2.13;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fad2bb5-3249-4a12-95e9-d77b619ec966}, !- Handle
  LGstore1_Wall_1_Door_1,                 !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.9, 0, 2.13,                           !- X,Y,Z Vertex 1 {m}
  2.9, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  4.73, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.73, 0, 2.13;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2aedd38-823a-4d2b-affe-8a34ef4943d2}, !- Handle
  LGstore1_Wall_3_Door_2,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {716071dc-0732-4198-bbfb-3b26eed47c18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.35, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  12.35, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  10.52, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  10.52, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b5fbdf3-2d11-49eb-8801-ecdb9ae8e3c5}, !- Handle
  LGstore2_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {581d566e-f823-40eb-adfa-c1cfd3d38618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3da1eec-b0d7-4ec8-9412-b5338e76a656}, !- Handle
  SMstore8_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e0f83bf-c452-4ab9-8fcd-ef7aeda15f11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b090fc2-b68b-497b-8480-bae3c3951fb6}, !- Handle
  SMstore4_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {fc2713a5-9239-48ca-a81d-ec04e76db58c}, !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bffe09a6-7298-4bb4-a23a-69a215bbaa05}, !- Handle
  LGstore1_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.88, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  4.88, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  7.01, 0, 0.91,                          !- X,Y,Z Vertex 3 {m}
  7.01, 0, 2.43;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e0ead8c-d3e0-4261-be91-5aab3370e2b0}, !- Handle
  SMstore6_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9d433d2-ebb4-4a63-8b65-cea8744af1e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7e03de1-3169-4226-83b0-6af29b5dd339}, !- Handle
  LGstore2_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.6, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  50.6, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  52.73, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  52.73, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06fa6f92-f930-43e6-be84-9e67dc67d0a3}, !- Handle
  SMstore3_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {898c48c2-3511-4d12-b01a-84263da66884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27df57b4-922b-437f-be91-ddb724ae4e64}, !- Handle
  LGstore1_Wall_1_Window_4,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.5, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  12.5, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  14.63, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0bcb592-fb39-4cfe-9a23-dec8e6f3505f}, !- Handle
  LGstore2_Wall_1_Door_2,                 !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  56.24, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  56.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  58.06, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.06, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46ad1348-143b-400e-917c-277e5b6e7154}, !- Handle
  SMstore8_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5e20bae5-2446-4ed5-a0bb-a9c216d9e615}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  88.54, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  88.54, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  86.72, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  86.72, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {395b6a2f-5234-4a3a-85f9-daffaa0a8f79}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B;                                     !- Climate Zone Value 1

OS:LifeCycleCost:Parameters,
  {05749e44-1a3d-47ca-933d-eb048aa7f91b}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {80698ccb-4252-421a-904d-3b3d66bcacf5}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Building,
  {2b0bfd6c-8754-4347-b436-1d7c3e63c79e}, !- Handle
  -RetailStripmall-ASHRAE 169-2013-5B created: 2026-01-24 15:32:26 -0500, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {f5da13c3-cef3-4338-84ff-4dd4dc8ea2b1}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  RetailStripmall;                        !- Standards Building Type

OS:Facility,
  {f8a539f1-cbba-4b22-9cfd-0026609e44a8}; !- Handle

OS:BuildingStory,
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {2584f38b-718e-4548-8157-0ad0320617f5}, !- Handle
  StripMall Strip mall - type 1,          !- Name
  ,                                       !- Default Construction Set Name
  {3dc85f6d-d506-4720-80cb-5b13aca2d6d5}, !- Default Schedule Set Name
  {2aefafcb-3918-4ef4-8632-c78c5e960a35}, !- Group Rendering Name
  {96299ee1-02fa-496f-82d1-fc02ee89094c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 1;                    !- Standards Space Type

OS:SpaceType,
  {82ebec79-fe6e-440d-8555-17e64bae1191}, !- Handle
  StripMall Strip mall - type 2,          !- Name
  ,                                       !- Default Construction Set Name
  {d12f6d35-48c4-4e4c-a06b-458e0db83e1a}, !- Default Schedule Set Name
  {53cd03f0-3955-4251-aa0c-2244c4a67c43}, !- Group Rendering Name
  {9fa2a83e-78e4-4630-9618-bd30b9ecb265}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 2;                    !- Standards Space Type

OS:SpaceType,
  {b9e42704-b5d6-4a10-a6f1-2e10b3f9165e}, !- Handle
  StripMall Strip mall - type 3,          !- Name
  ,                                       !- Default Construction Set Name
  {cdc2b9f2-ab66-4c3d-a150-ec0702046a38}, !- Default Schedule Set Name
  {8a66d305-3cc8-4c04-b455-f49b3eb94499}, !- Group Rendering Name
  {aebb7a4e-cb68-4cae-83d2-aaa12371f1e5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 3;                    !- Standards Space Type

OS:Rendering:Color,
  {2aefafcb-3918-4ef4-8632-c78c5e960a35}, !- Handle
  StripMall Strip mall - type 4,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {d57146ee-b7dd-4ef2-8f34-26892bfdc791}, !- Handle
  StripMall Strip mall - type 1 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {811809ea-e6a6-410e-869c-27a0bfd72442}, !- Handle
  StripMall Strip mall - type 1 People,   !- Name
  {d57146ee-b7dd-4ef2-8f34-26892bfdc791}, !- People Definition Name
  {2584f38b-718e-4548-8157-0ad0320617f5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f4a2d1c4-c0b2-4b21-a30a-b2f20d8e442f}, !- Work Efficiency Schedule Name
  {79ccac8c-a7f5-4686-ba5d-ae0d4a349973}, !- Clothing Insulation Schedule Name
  {bd23f87c-319a-4c68-a6b9-55ba951b257d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {79ccac8c-a7f5-4686-ba5d-ae0d4a349973}, !- Handle
  Clothing Schedule,                      !- Name
  {5eb61526-48cc-464b-9133-ad68b7962022}, !- Schedule Type Limits Name
  {898688a3-67fc-4c01-85a2-158739d57843}; !- Default Day Schedule Name

OS:Schedule:Day,
  {898688a3-67fc-4c01-85a2-158739d57843}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {5eb61526-48cc-464b-9133-ad68b7962022}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {737324f4-128a-4767-a6e4-14a05f321196}, !- Handle
  Schedule Rule 1,                        !- Name
  {79ccac8c-a7f5-4686-ba5d-ae0d4a349973}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2f4ec32-146b-4c9a-a190-762d97737066}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e2f4ec32-146b-4c9a-a190-762d97737066}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {5eb61526-48cc-464b-9133-ad68b7962022}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5eb61526-48cc-464b-9133-ad68b7962022}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {bd23f87c-319a-4c68-a6b9-55ba951b257d}, !- Handle
  Air Velocity Schedule,                  !- Name
  {107ba9ff-cdee-4dd5-8738-17444ec33a48}, !- Schedule Type Limits Name
  {61c1a70f-25eb-42cd-9794-d59843ec0c45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61c1a70f-25eb-42cd-9794-d59843ec0c45}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {107ba9ff-cdee-4dd5-8738-17444ec33a48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {107ba9ff-cdee-4dd5-8738-17444ec33a48}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {f4a2d1c4-c0b2-4b21-a30a-b2f20d8e442f}, !- Handle
  Work Efficiency Schedule,               !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  {0a7281cd-5aa9-417f-be37-d497295b5edc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a7281cd-5aa9-417f-be37-d497295b5edc}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {6710fefa-a4c4-429a-aaff-aade473affd0}, !- Handle
  StripMall Strip mall - type 1 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {10083363-f789-47b4-9447-1ed427a24003}, !- Handle
  StripMall Strip mall - type 1 Lights,   !- Name
  {6710fefa-a4c4-429a-aaff-aade473affd0}, !- Lights Definition Name
  {2584f38b-718e-4548-8157-0ad0320617f5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {1ce64756-03e6-474c-a1dc-ea2bd16867a3}, !- Handle
  {6710fefa-a4c4-429a-aaff-aade473affd0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Lights:Definition,
  {cb38f064-a42d-4ad3-b477-2141bf1f02bd}, !- Handle
  StripMall Strip mall - type 1 Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b0c3fc10-ba90-41b0-b766-65c5244bf3b3}, !- Handle
  {cb38f064-a42d-4ad3-b477-2141bf1f02bd}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0,                                      !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1,                                      !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:Lights,
  {fb568451-ea9b-4891-900a-a832658f4447}, !- Handle
  StripMall Strip mall - type 1 Additional Lights, !- Name
  {cb38f064-a42d-4ad3-b477-2141bf1f02bd}, !- Lights Definition Name
  {2584f38b-718e-4548-8157-0ad0320617f5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0db857d6-4dce-4856-96a5-1bd9c369ea85}, !- Handle
  StripMall Strip mall - type 1 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d315b73d-2920-4f06-bd13-62b16b54fc52}, !- Handle
  StripMall Strip mall - type 1 Elec Equip, !- Name
  {0db857d6-4dce-4856-96a5-1bd9c369ea85}, !- Electric Equipment Definition Name
  {2584f38b-718e-4548-8157-0ad0320617f5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {96299ee1-02fa-496f-82d1-fc02ee89094c}, !- Handle
  StripMall Strip mall - type 1 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3dc85f6d-d506-4720-80cb-5b13aca2d6d5}, !- Handle
  StripMall Strip mall - type 1 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eedc3fc3-d95f-46ac-878e-e23395f712e4}, !- Number of People Schedule Name
  {8fc4e0f1-ea85-4eed-b999-cff2dc9146f8}, !- People Activity Level Schedule Name
  {3aa7917e-bf74-482b-ad45-53638648d4f8}, !- Lighting Schedule Name
  {6443da86-c76a-470b-8664-2ad48007116b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {590ba8aa-6813-4869-945b-677364da80d9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {eedc3fc3-d95f-46ac-878e-e23395f712e4}, !- Handle
  RetailStripmall Type1_OCC_SCH,          !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  {bb06c0c7-2946-4913-b783-2d4aff5612a5}, !- Default Day Schedule Name
  {2f968e55-c882-4d08-addf-b86ffe0f224b}, !- Summer Design Day Schedule Name
  {64454d75-33b0-4880-89e0-a65b35d56bfa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb06c0c7-2946-4913-b783-2d4aff5612a5}, !- Handle
  RetailStripmall Type1_OCC_SCH Default,  !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05;                                   !- Value Until Time 13

OS:Schedule:Rule,
  {28d72329-eb0d-46d4-a0f0-00f3bec066c8}, !- Handle
  Schedule Rule 2,                        !- Name
  {eedc3fc3-d95f-46ac-878e-e23395f712e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40e86ae1-cf73-4699-b5cf-9de725aef8c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40e86ae1-cf73-4699-b5cf-9de725aef8c4}, !- Handle
  RetailStripmall Type1_OCC_SCH Mon|Tue|Wed|Thu Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {f229b7f9-ae08-42fb-86b7-5baa0b425129}, !- Handle
  Schedule Rule 3,                        !- Name
  {eedc3fc3-d95f-46ac-878e-e23395f712e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57ce581f-668c-4640-8cd3-22450bf2c18d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57ce581f-668c-4640-8cd3-22450bf2c18d}, !- Handle
  RetailStripmall Type1_OCC_SCH Sat|Fri Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2;                                    !- Value Until Time 11

OS:Schedule:Day,
  {2f968e55-c882-4d08-addf-b86ffe0f224b}, !- Handle
  RetailStripmall Type1_OCC_SCH Summer Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64454d75-33b0-4880-89e0-a65b35d56bfa}, !- Handle
  RetailStripmall Type1_OCC_SCH Winter Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8fc4e0f1-ea85-4eed-b999-cff2dc9146f8}, !- Handle
  HotelSmall Activity_Sch,                !- Name
  {e8f73c4a-c802-4b9e-9cda-429e320a07c8}, !- Schedule Type Limits Name
  {ebfe7ad9-c63d-45c4-b820-5bffe4b82e59}, !- Default Day Schedule Name
  {0da33607-fe50-4d10-b4e9-5c7c3102d04c}, !- Summer Design Day Schedule Name
  {43b60ae0-335f-4017-a4a3-5aaef936efdd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ebfe7ad9-c63d-45c4-b820-5bffe4b82e59}, !- Handle
  HotelSmall Activity_Sch Default,        !- Name
  {e8f73c4a-c802-4b9e-9cda-429e320a07c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {43b60ae0-335f-4017-a4a3-5aaef936efdd}, !- Handle
  HotelSmall Activity_Sch Winter Design Day, !- Name
  {e8f73c4a-c802-4b9e-9cda-429e320a07c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0da33607-fe50-4d10-b4e9-5c7c3102d04c}, !- Handle
  HotelSmall Activity_Sch Summer Design Day, !- Name
  {e8f73c4a-c802-4b9e-9cda-429e320a07c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e8f73c4a-c802-4b9e-9cda-429e320a07c8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {3aa7917e-bf74-482b-ad45-53638648d4f8}, !- Handle
  RetailStripmall Type1_LIGHT_SCH,        !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  {8f2c9f8f-ec71-49df-906c-d9045b99f8af}, !- Default Day Schedule Name
  {60725dae-ef4f-41b0-a647-dbba7f9c9df3}, !- Summer Design Day Schedule Name
  {877ef6b6-53db-418b-b83e-1566bd2bbf0f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f2c9f8f-ec71-49df-906c-d9045b99f8af}, !- Handle
  RetailStripmall Type1_LIGHT_SCH Default, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Rule,
  {33aa7bf6-692d-4e0a-ae20-b8845c22bd05}, !- Handle
  Schedule Rule 4,                        !- Name
  {3aa7917e-bf74-482b-ad45-53638648d4f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {21d8035f-8a31-4551-9022-31e0405a93ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21d8035f-8a31-4551-9022-31e0405a93ad}, !- Handle
  RetailStripmall Type1_LIGHT_SCH Default|Mon|Tue|Wed|Thu Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Rule,
  {8833c5e9-8ab2-43b2-a8eb-8f01e03d3751}, !- Handle
  Schedule Rule 5,                        !- Name
  {3aa7917e-bf74-482b-ad45-53638648d4f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2e53809-ac4d-4fae-98a0-b56bd00fc99d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2e53809-ac4d-4fae-98a0-b56bd00fc99d}, !- Handle
  RetailStripmall Type1_LIGHT_SCH Sat|Fri Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95;                                   !- Value Until Time 4

OS:Schedule:Day,
  {60725dae-ef4f-41b0-a647-dbba7f9c9df3}, !- Handle
  RetailStripmall Type1_LIGHT_SCH Summer Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {877ef6b6-53db-418b-b83e-1566bd2bbf0f}, !- Handle
  RetailStripmall Type1_LIGHT_SCH Winter Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6443da86-c76a-470b-8664-2ad48007116b}, !- Handle
  RetailStripmall Type1_EQUIP_SCH,        !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  {502ff1a1-577a-4cfa-a8b9-e950996739d7}, !- Default Day Schedule Name
  {ab57813e-db99-4054-8ecf-6f4df7200ef2}, !- Summer Design Day Schedule Name
  {0b841bf2-6595-44e0-b69f-d83e487b6093}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {502ff1a1-577a-4cfa-a8b9-e950996739d7}, !- Handle
  RetailStripmall Type1_EQUIP_SCH Default, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Rule,
  {f1772d9c-623f-4138-9bf5-174894c85205}, !- Handle
  Schedule Rule 6,                        !- Name
  {6443da86-c76a-470b-8664-2ad48007116b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4c0931fc-395e-40a6-a6d6-af1f8d898802}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c0931fc-395e-40a6-a6d6-af1f8d898802}, !- Handle
  RetailStripmall Type1_EQUIP_SCH Default|Mon|Tue|Wed|Thu Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Rule,
  {3bd8c82f-b8be-4615-811d-d7e916d87388}, !- Handle
  Schedule Rule 7,                        !- Name
  {6443da86-c76a-470b-8664-2ad48007116b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c644f55e-37cd-4f2c-9e37-26021cc00fdc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c644f55e-37cd-4f2c-9e37-26021cc00fdc}, !- Handle
  RetailStripmall Type1_EQUIP_SCH Sat|Fri Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9;                                    !- Value Until Time 4

OS:Schedule:Day,
  {ab57813e-db99-4054-8ecf-6f4df7200ef2}, !- Handle
  RetailStripmall Type1_EQUIP_SCH Summer Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b841bf2-6595-44e0-b69f-d83e487b6093}, !- Handle
  RetailStripmall Type1_EQUIP_SCH Winter Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {590ba8aa-6813-4869-945b-677364da80d9}, !- Handle
  RetailStripmall Type1_Infil_SCH,        !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  {21a459b4-ac9c-4c64-9669-2a1b24605180}, !- Default Day Schedule Name
  {98a24b25-a075-4f01-b757-b3dcd89df1ab}, !- Summer Design Day Schedule Name
  {9951aaa9-04d8-43f6-ae4a-1cfe7be37e1f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {21a459b4-ac9c-4c64-9669-2a1b24605180}, !- Handle
  RetailStripmall Type1_Infil_SCH Default, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {98a24b25-a075-4f01-b757-b3dcd89df1ab}, !- Handle
  RetailStripmall Type1_Infil_SCH Summer Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {7f91f29d-81b0-4a2e-bd0f-74596c78ebb7}, !- Handle
  Schedule Rule 8,                        !- Name
  {590ba8aa-6813-4869-945b-677364da80d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e203174-3cc4-43e4-a347-9f039643fa2b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e203174-3cc4-43e4-a347-9f039643fa2b}, !- Handle
  RetailStripmall Type1_Infil_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {9951aaa9-04d8-43f6-ae4a-1cfe7be37e1f}, !- Handle
  RetailStripmall Type1_Infil_SCH Winter Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {5d544a71-6fe1-4772-ab9b-9871edde1968}, !- Handle
  Schedule Rule 9,                        !- Name
  {590ba8aa-6813-4869-945b-677364da80d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e49692ce-6280-4447-ba1a-1a096fb850f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e49692ce-6280-4447-ba1a-1a096fb850f3}, !- Handle
  RetailStripmall Type1_Infil_SCH WntrDsn|Sat|Fri Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {eb43928a-466f-4bae-a47d-d74778b078ad}, !- Handle
  StripMall Strip mall - type 1 Thermostat, !- Name
  {4123af9f-541c-4ed3-8226-439bb66b8777}, !- Heating Setpoint Temperature Schedule Name
  {78ec56fd-71c4-4302-ae34-6fda9f4e2319}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4123af9f-541c-4ed3-8226-439bb66b8777}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  {f0783ba5-ed2b-4531-903d-19bb47c9d3c0}, !- Default Day Schedule Name
  {01c29ff9-c4b2-49b4-9c76-bf4574475bb9}, !- Summer Design Day Schedule Name
  {22d4d997-1839-4bce-8b39-1a3b6e47709c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0783ba5-ed2b-4531-903d-19bb47c9d3c0}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {db6b2edb-bc41-42b2-9ff5-a62b7f180856}, !- Handle
  Schedule Rule 10,                       !- Name
  {4123af9f-541c-4ed3-8226-439bb66b8777}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {187ef344-c4c9-4859-8485-00ba89d1ee89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {187ef344-c4c9-4859-8485-00ba89d1ee89}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default|Sat|Fri Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {d3a8d9c8-6fc0-436a-b7ec-b4d31bb10200}, !- Handle
  Schedule Rule 11,                       !- Name
  {4123af9f-541c-4ed3-8226-439bb66b8777}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa0c36a2-b4b2-4a68-9499-581cce482532}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa0c36a2-b4b2-4a68-9499-581cce482532}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Mon|Tue|Wed|Thu Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  15.56,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11;                                  !- Value Until Time 3

OS:Schedule:Day,
  {01c29ff9-c4b2-49b4-9c76-bf4574475bb9}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {22d4d997-1839-4bce-8b39-1a3b6e47709c}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  15.56,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18.33,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  21.11;                                  !- Value Until Time 4

OS:ScheduleTypeLimits,
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {78ec56fd-71c4-4302-ae34-6fda9f4e2319}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  {a2605d32-480b-470d-a948-ce7315d0f221}, !- Default Day Schedule Name
  {a1d54d7f-4959-48a3-9f0b-de33d8bff96b}, !- Summer Design Day Schedule Name
  {f55f3c1c-92f5-4711-b8f7-2087f07b5d75}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2605d32-480b-470d-a948-ce7315d0f221}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Default, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {3dc6c3c3-2533-4a19-8e94-cc9332de70eb}, !- Handle
  Schedule Rule 12,                       !- Name
  {78ec56fd-71c4-4302-ae34-6fda9f4e2319}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cda11ee0-933a-42f2-a779-bc7ddd22b6d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cda11ee0-933a-42f2-a779-bc7ddd22b6d9}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Default|Sat|Fri|Mon|Tue|Wed|Thu Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {a1d54d7f-4959-48a3-9f0b-de33d8bff96b}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89;                                  !- Value Until Time 3

OS:Schedule:Day,
  {f55f3c1c-92f5-4711-b8f7-2087f07b5d75}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Rendering:Color,
  {53cd03f0-3955-4251-aa0c-2244c4a67c43}, !- Handle
  StripMall Strip mall - type 5,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {0df403e4-9b45-4065-8807-8ae407a03e5c}, !- Handle
  StripMall Strip mall - type 2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f489b432-570d-4ef4-a074-bf1871236f95}, !- Handle
  StripMall Strip mall - type 2 People,   !- Name
  {0df403e4-9b45-4065-8807-8ae407a03e5c}, !- People Definition Name
  {82ebec79-fe6e-440d-8555-17e64bae1191}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f4a2d1c4-c0b2-4b21-a30a-b2f20d8e442f}, !- Work Efficiency Schedule Name
  {79ccac8c-a7f5-4686-ba5d-ae0d4a349973}, !- Clothing Insulation Schedule Name
  {bd23f87c-319a-4c68-a6b9-55ba951b257d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0625c046-ba95-4e26-9ade-a0c47db3dc87}, !- Handle
  StripMall Strip mall - type 2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {25760a93-1267-4d87-bb64-599dda33790a}, !- Handle
  StripMall Strip mall - type 2 Lights,   !- Name
  {0625c046-ba95-4e26-9ade-a0c47db3dc87}, !- Lights Definition Name
  {82ebec79-fe6e-440d-8555-17e64bae1191}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {f00d6151-b343-4020-9f7f-be95a95728b0}, !- Handle
  {0625c046-ba95-4e26-9ade-a0c47db3dc87}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Lights:Definition,
  {7031bf3b-c9c2-463f-9cd7-1ce22a3c8cc7}, !- Handle
  StripMall Strip mall - type 2 Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.3225900896246,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f5ac1b8f-b1e6-4344-a545-a40773cbed1a}, !- Handle
  {7031bf3b-c9c2-463f-9cd7-1ce22a3c8cc7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0,                                      !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1,                                      !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:Lights,
  {6034f0a8-c0de-4117-9e33-691d7203d6b0}, !- Handle
  StripMall Strip mall - type 2 Additional Lights, !- Name
  {7031bf3b-c9c2-463f-9cd7-1ce22a3c8cc7}, !- Lights Definition Name
  {82ebec79-fe6e-440d-8555-17e64bae1191}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c4b5fdcd-a7f6-4746-9bc2-6e2011c927ee}, !- Handle
  StripMall Strip mall - type 2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c83ac11f-7a94-4261-a598-03b708df6144}, !- Handle
  StripMall Strip mall - type 2 Elec Equip, !- Name
  {c4b5fdcd-a7f6-4746-9bc2-6e2011c927ee}, !- Electric Equipment Definition Name
  {82ebec79-fe6e-440d-8555-17e64bae1191}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9fa2a83e-78e4-4630-9618-bd30b9ecb265}, !- Handle
  StripMall Strip mall - type 2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d12f6d35-48c4-4e4c-a06b-458e0db83e1a}, !- Handle
  StripMall Strip mall - type 2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a3e3001e-6b5c-4c72-b74e-c98cd5d9321c}, !- Number of People Schedule Name
  {8fc4e0f1-ea85-4eed-b999-cff2dc9146f8}, !- People Activity Level Schedule Name
  {fe52817d-24f6-4d82-b04b-ac5e8780c9dd}, !- Lighting Schedule Name
  {ae746b29-3a8c-49f5-afa7-12ef9d6a1285}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c4d3a709-4c50-48f0-acc8-41c77698d894}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a3e3001e-6b5c-4c72-b74e-c98cd5d9321c}, !- Handle
  RetailStripmall Type2_OCC_SCH,          !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  {d77cdd06-4a3b-4cf3-9438-bd98a7a570ca}, !- Default Day Schedule Name
  {c644ade0-4251-4120-bc2b-b36c42e12ca6}, !- Summer Design Day Schedule Name
  {60e1cee2-39c0-42b2-84a8-064155901cbc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d77cdd06-4a3b-4cf3-9438-bd98a7a570ca}, !- Handle
  RetailStripmall Type2_OCC_SCH Default,  !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {47fe4c29-424c-4665-81b3-a13f5c088e9d}, !- Handle
  Schedule Rule 13,                       !- Name
  {a3e3001e-6b5c-4c72-b74e-c98cd5d9321c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a4d47dc-da28-414c-835c-6c4dd0d75f1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a4d47dc-da28-414c-835c-6c4dd0d75f1b}, !- Handle
  RetailStripmall Type2_OCC_SCH Sat Day,  !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {c644ade0-4251-4120-bc2b-b36c42e12ca6}, !- Handle
  RetailStripmall Type2_OCC_SCH Summer Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ede4fcd8-5b97-4e2d-b057-81d4c56b5ce6}, !- Handle
  Schedule Rule 14,                       !- Name
  {a3e3001e-6b5c-4c72-b74e-c98cd5d9321c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4611ea81-0926-4ac4-8798-9fd468fcaac6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4611ea81-0926-4ac4-8798-9fd468fcaac6}, !- Handle
  RetailStripmall Type2_OCC_SCH Wkdy Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {60e1cee2-39c0-42b2-84a8-064155901cbc}, !- Handle
  RetailStripmall Type2_OCC_SCH Winter Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe52817d-24f6-4d82-b04b-ac5e8780c9dd}, !- Handle
  RetailStripmall Type2_LIGHT_SCH,        !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  {97d38c18-9cd6-402f-9ee9-eb76b879f29e}, !- Default Day Schedule Name
  {bb104b6e-6dcd-4bd3-b762-7dd7cd914224}, !- Summer Design Day Schedule Name
  {4a5d5cf4-6c20-4148-87e0-2815e92da622}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {97d38c18-9cd6-402f-9ee9-eb76b879f29e}, !- Handle
  RetailStripmall Type2_LIGHT_SCH Default, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {3aa738ee-ce8a-4998-8f9d-f149a7309496}, !- Handle
  Schedule Rule 15,                       !- Name
  {fe52817d-24f6-4d82-b04b-ac5e8780c9dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d9e3a58-f66e-4f31-b620-7d4bf95e5261}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d9e3a58-f66e-4f31-b620-7d4bf95e5261}, !- Handle
  RetailStripmall Type2_LIGHT_SCH Sat Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {bb104b6e-6dcd-4bd3-b762-7dd7cd914224}, !- Handle
  RetailStripmall Type2_LIGHT_SCH Summer Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {15ec0021-d042-46fa-9c14-08481b7681a1}, !- Handle
  Schedule Rule 16,                       !- Name
  {fe52817d-24f6-4d82-b04b-ac5e8780c9dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb532f9f-7271-4172-9ccf-688183d9fbda}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb532f9f-7271-4172-9ccf-688183d9fbda}, !- Handle
  RetailStripmall Type2_LIGHT_SCH Wkdy Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {4a5d5cf4-6c20-4148-87e0-2815e92da622}, !- Handle
  RetailStripmall Type2_LIGHT_SCH Winter Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae746b29-3a8c-49f5-afa7-12ef9d6a1285}, !- Handle
  RetailStripmall Type2_EQUIP_SCH,        !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  {84080ad4-baf3-47fd-bafc-9083ff71c741}, !- Default Day Schedule Name
  {b39ccee8-3798-4a6d-8148-356739e2d3fc}, !- Summer Design Day Schedule Name
  {aa339b04-c8e2-47d9-8b01-d1447ba3e543}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {84080ad4-baf3-47fd-bafc-9083ff71c741}, !- Handle
  RetailStripmall Type2_EQUIP_SCH Default, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {5805a192-41fa-432c-9687-f37a990d04bb}, !- Handle
  Schedule Rule 17,                       !- Name
  {ae746b29-3a8c-49f5-afa7-12ef9d6a1285}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {abd4dcd6-4a47-4162-90d1-8c8392a1c62b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abd4dcd6-4a47-4162-90d1-8c8392a1c62b}, !- Handle
  RetailStripmall Type2_EQUIP_SCH Sat Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {b39ccee8-3798-4a6d-8148-356739e2d3fc}, !- Handle
  RetailStripmall Type2_EQUIP_SCH Summer Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {81b638a8-aa64-4545-85bb-8a7854afed77}, !- Handle
  Schedule Rule 18,                       !- Name
  {ae746b29-3a8c-49f5-afa7-12ef9d6a1285}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92a03b1e-a28b-4cf7-9421-77e58f4e2824}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92a03b1e-a28b-4cf7-9421-77e58f4e2824}, !- Handle
  RetailStripmall Type2_EQUIP_SCH Wkdy Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {aa339b04-c8e2-47d9-8b01-d1447ba3e543}, !- Handle
  RetailStripmall Type2_EQUIP_SCH Winter Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4d3a709-4c50-48f0-acc8-41c77698d894}, !- Handle
  RetailStripmall Type2_Infil_SCH,        !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  {158bb636-f8cd-4bd5-bfb8-666d03daf6ed}, !- Default Day Schedule Name
  {1ef30f27-bd92-47c3-b855-9363191e0ac7}, !- Summer Design Day Schedule Name
  {7161d349-a2b1-45f6-9468-6982434d2a70}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {158bb636-f8cd-4bd5-bfb8-666d03daf6ed}, !- Handle
  RetailStripmall Type2_Infil_SCH Default, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1ef30f27-bd92-47c3-b855-9363191e0ac7}, !- Handle
  RetailStripmall Type2_Infil_SCH Summer Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1eb66bcc-adb7-4ce5-9c81-afd3e1f6c3ae}, !- Handle
  Schedule Rule 19,                       !- Name
  {c4d3a709-4c50-48f0-acc8-41c77698d894}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {794c164e-218a-4a02-ba7d-bc706adc1d30}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {794c164e-218a-4a02-ba7d-bc706adc1d30}, !- Handle
  RetailStripmall Type2_Infil_SCH SmrDsn|Wkdy Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7161d349-a2b1-45f6-9468-6982434d2a70}, !- Handle
  RetailStripmall Type2_Infil_SCH Winter Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bcf217c3-e0e1-4baa-8131-285c3cdd4a47}, !- Handle
  Schedule Rule 20,                       !- Name
  {c4d3a709-4c50-48f0-acc8-41c77698d894}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cdb4538d-0b54-4ff8-82a9-ea550f0584db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdb4538d-0b54-4ff8-82a9-ea550f0584db}, !- Handle
  RetailStripmall Type2_Infil_SCH WntrDsn|Sat Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {209c5bc4-c1cb-4a19-9375-8641db2cc707}, !- Handle
  StripMall Strip mall - type 2 Thermostat, !- Name
  {9bcda984-ba36-4317-b0b3-ea2ec8811918}, !- Heating Setpoint Temperature Schedule Name
  {7286e430-e9ab-456a-8baf-bfa6e5bd2244}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9bcda984-ba36-4317-b0b3-ea2ec8811918}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  {4c58cd2a-bc16-4288-beb1-e72d5ec818df}, !- Default Day Schedule Name
  {431ff60f-1890-41bd-a5c4-9ea9fdbbe63b}, !- Summer Design Day Schedule Name
  {127eb627-a944-487e-b1d1-6b575e905985}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c58cd2a-bc16-4288-beb1-e72d5ec818df}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {8eabbdc5-2f89-4243-b818-be3dd66b9de0}, !- Handle
  Schedule Rule 21,                       !- Name
  {9bcda984-ba36-4317-b0b3-ea2ec8811918}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd4a9a49-5807-4dbf-8f4c-bc3efe703c11}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd4a9a49-5807-4dbf-8f4c-bc3efe703c11}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {431ff60f-1890-41bd-a5c4-9ea9fdbbe63b}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {1a23a7e4-23e8-4baa-9861-6fa1f208bf8b}, !- Handle
  Schedule Rule 22,                       !- Name
  {9bcda984-ba36-4317-b0b3-ea2ec8811918}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5bc766c1-1ded-40db-9532-08a89afe7b5a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5bc766c1-1ded-40db-9532-08a89afe7b5a}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {127eb627-a944-487e-b1d1-6b575e905985}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:Schedule:Ruleset,
  {7286e430-e9ab-456a-8baf-bfa6e5bd2244}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_SETBACK, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  {2ae9459b-9005-4278-8305-27b35de4183a}, !- Default Day Schedule Name
  {822fc5da-9b9b-4167-b3ce-597bcb1dc6ba}, !- Summer Design Day Schedule Name
  {42ee3105-e55c-4d50-a164-dc990e8677d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ae9459b-9005-4278-8305-27b35de4183a}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_SETBACK Default, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {d264fd42-d5a5-484e-beae-9b4ed8312a23}, !- Handle
  Schedule Rule 23,                       !- Name
  {7286e430-e9ab-456a-8baf-bfa6e5bd2244}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e40bc295-01c2-4443-a04a-5fc09c034c64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e40bc295-01c2-4443-a04a-5fc09c034c64}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {822fc5da-9b9b-4167-b3ce-597bcb1dc6ba}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.44;                                  !- Value Until Time 4

OS:Schedule:Day,
  {42ee3105-e55c-4d50-a164-dc990e8677d6}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Rendering:Color,
  {8a66d305-3cc8-4c04-b455-f49b3eb94499}, !- Handle
  StripMall Strip mall - type 6,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {6fb1e875-07f0-456c-82bc-abbdffa5a4de}, !- Handle
  StripMall Strip mall - type 3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {25df4af2-4230-41e9-855e-667c35b3f3b3}, !- Handle
  StripMall Strip mall - type 3 People,   !- Name
  {6fb1e875-07f0-456c-82bc-abbdffa5a4de}, !- People Definition Name
  {b9e42704-b5d6-4a10-a6f1-2e10b3f9165e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f4a2d1c4-c0b2-4b21-a30a-b2f20d8e442f}, !- Work Efficiency Schedule Name
  {79ccac8c-a7f5-4686-ba5d-ae0d4a349973}, !- Clothing Insulation Schedule Name
  {bd23f87c-319a-4c68-a6b9-55ba951b257d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {96776642-172c-45cb-9fcd-f2512484cf4c}, !- Handle
  StripMall Strip mall - type 3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {27aa41c6-9f3a-43e7-8d57-ee10863be0e4}, !- Handle
  StripMall Strip mall - type 3 Lights,   !- Name
  {96776642-172c-45cb-9fcd-f2512484cf4c}, !- Lights Definition Name
  {b9e42704-b5d6-4a10-a6f1-2e10b3f9165e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4adc8f32-073d-495d-95c6-9f25ffc822ef}, !- Handle
  {96776642-172c-45cb-9fcd-f2512484cf4c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {68fe22fd-fbb7-4e5b-b408-beedc426e1a0}, !- Handle
  StripMall Strip mall - type 3 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7d36092b-76c5-42af-88fb-ab2f367a6870}, !- Handle
  StripMall Strip mall - type 3 Elec Equip, !- Name
  {68fe22fd-fbb7-4e5b-b408-beedc426e1a0}, !- Electric Equipment Definition Name
  {b9e42704-b5d6-4a10-a6f1-2e10b3f9165e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {aebb7a4e-cb68-4cae-83d2-aaa12371f1e5}, !- Handle
  StripMall Strip mall - type 3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cdc2b9f2-ab66-4c3d-a150-ec0702046a38}, !- Handle
  StripMall Strip mall - type 3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {02546b6f-50c7-440e-b6bc-b7b5b40271c9}, !- Number of People Schedule Name
  {8fc4e0f1-ea85-4eed-b999-cff2dc9146f8}, !- People Activity Level Schedule Name
  {de863e66-25c1-4400-98ed-5cd0af400f21}, !- Lighting Schedule Name
  {273a718c-49eb-44e6-a31a-705306c6789e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7fd728f7-e16d-4502-9d48-ed246b38fd71}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {02546b6f-50c7-440e-b6bc-b7b5b40271c9}, !- Handle
  RetailStripmall Type3_OCC_SCH,          !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  {11b1c871-1ee1-432f-868f-67c9ea12455e}, !- Default Day Schedule Name
  {7330ae31-8cd9-4815-b00d-0eac9b240ed8}, !- Summer Design Day Schedule Name
  {92647c31-8765-43b3-8088-e05e5321ef62}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11b1c871-1ee1-432f-868f-67c9ea12455e}, !- Handle
  RetailStripmall Type3_OCC_SCH Default,  !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.46,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.69,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.34,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {53908b15-76d6-4547-be2f-cff73aa0ef29}, !- Handle
  Schedule Rule 24,                       !- Name
  {02546b6f-50c7-440e-b6bc-b7b5b40271c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c802bd78-b8ca-4336-94c1-fcb0405c6cc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c802bd78-b8ca-4336-94c1-fcb0405c6cc5}, !- Handle
  RetailStripmall Type3_OCC_SCH Sat Day,  !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.71,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.74,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.77,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.74,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.11,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {7330ae31-8cd9-4815-b00d-0eac9b240ed8}, !- Handle
  RetailStripmall Type3_OCC_SCH Summer Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {730e8e4f-8fd5-4b62-8bc6-8fd838441fd1}, !- Handle
  Schedule Rule 25,                       !- Name
  {02546b6f-50c7-440e-b6bc-b7b5b40271c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96a29eae-0f86-4ae1-97d9-9d500bd07331}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96a29eae-0f86-4ae1-97d9-9d500bd07331}, !- Handle
  RetailStripmall Type3_OCC_SCH Wkdy Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.46,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.71,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.69,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.54,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.71,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.11,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {92647c31-8765-43b3-8088-e05e5321ef62}, !- Handle
  RetailStripmall Type3_OCC_SCH Winter Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {de863e66-25c1-4400-98ed-5cd0af400f21}, !- Handle
  RetailStripmall Type3_LIGHT_SCH,        !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  {8a171fe0-8f0c-4030-96e9-118fe62ce246}, !- Default Day Schedule Name
  {f948f4ed-a2d7-46a8-a722-fd4b971531ab}, !- Summer Design Day Schedule Name
  {c5846528-04b5-4ec4-b0c2-f3e985b4cad9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a171fe0-8f0c-4030-96e9-118fe62ce246}, !- Handle
  RetailStripmall Type3_LIGHT_SCH Default, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {9a8dfd81-a04b-42c0-834f-95fa2a901d07}, !- Handle
  Schedule Rule 26,                       !- Name
  {de863e66-25c1-4400-98ed-5cd0af400f21}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2b37fac-2c0c-4178-b25e-0aa7c41b7824}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2b37fac-2c0c-4178-b25e-0aa7c41b7824}, !- Handle
  RetailStripmall Type3_LIGHT_SCH Sat Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {f948f4ed-a2d7-46a8-a722-fd4b971531ab}, !- Handle
  RetailStripmall Type3_LIGHT_SCH Summer Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2fcf3ebe-8219-46de-b7eb-761a942857c8}, !- Handle
  Schedule Rule 27,                       !- Name
  {de863e66-25c1-4400-98ed-5cd0af400f21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5279c6e5-4bfd-43f5-a1c9-a0720f366d9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5279c6e5-4bfd-43f5-a1c9-a0720f366d9c}, !- Handle
  RetailStripmall Type3_LIGHT_SCH Wkdy Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {c5846528-04b5-4ec4-b0c2-f3e985b4cad9}, !- Handle
  RetailStripmall Type3_LIGHT_SCH Winter Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {273a718c-49eb-44e6-a31a-705306c6789e}, !- Handle
  RetailStripmall Type3_EQUIP_SCH,        !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  {82ddf015-0dc2-4cb4-9eb8-a20785616b36}, !- Default Day Schedule Name
  {bfc4b5cb-a0d1-423d-8814-d14135abba40}, !- Summer Design Day Schedule Name
  {4dea98eb-4485-418d-9e57-57adee1e78be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82ddf015-0dc2-4cb4-9eb8-a20785616b36}, !- Handle
  RetailStripmall Type3_EQUIP_SCH Default, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {f283c6e6-7277-4637-a297-377eb3a26a08}, !- Handle
  Schedule Rule 28,                       !- Name
  {273a718c-49eb-44e6-a31a-705306c6789e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5fe5fd31-991c-4225-acb0-ace49eb20595}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fe5fd31-991c-4225-acb0-ace49eb20595}, !- Handle
  RetailStripmall Type3_EQUIP_SCH Sat Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {bfc4b5cb-a0d1-423d-8814-d14135abba40}, !- Handle
  RetailStripmall Type3_EQUIP_SCH Summer Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5657eaeb-b99b-41dc-a0fe-c050ea8f8e9a}, !- Handle
  Schedule Rule 29,                       !- Name
  {273a718c-49eb-44e6-a31a-705306c6789e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {337fdaf6-5530-4d6a-81eb-0da38153fc6c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {337fdaf6-5530-4d6a-81eb-0da38153fc6c}, !- Handle
  RetailStripmall Type3_EQUIP_SCH Wkdy Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {4dea98eb-4485-418d-9e57-57adee1e78be}, !- Handle
  RetailStripmall Type3_EQUIP_SCH Winter Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7fd728f7-e16d-4502-9d48-ed246b38fd71}, !- Handle
  RetailStripmall Type3_Infil_SCH,        !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  {bfb29b13-6931-4094-bb4d-289e57a71870}, !- Default Day Schedule Name
  {e2dd1e81-889d-47ef-a089-58fe09b12def}, !- Summer Design Day Schedule Name
  {50e58ff6-5b63-493d-b96c-e256d15db580}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bfb29b13-6931-4094-bb4d-289e57a71870}, !- Handle
  RetailStripmall Type3_Infil_SCH Default, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e2dd1e81-889d-47ef-a089-58fe09b12def}, !- Handle
  RetailStripmall Type3_Infil_SCH Summer Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b99ffcb1-6516-42e7-a875-dd2563cb6b72}, !- Handle
  Schedule Rule 30,                       !- Name
  {7fd728f7-e16d-4502-9d48-ed246b38fd71}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {585afb2e-b333-4041-89da-21c7c508366c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {585afb2e-b333-4041-89da-21c7c508366c}, !- Handle
  RetailStripmall Type3_Infil_SCH SmrDsn|Wkdy Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {50e58ff6-5b63-493d-b96c-e256d15db580}, !- Handle
  RetailStripmall Type3_Infil_SCH Winter Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7082d833-6822-4943-a174-9008592dab3d}, !- Handle
  Schedule Rule 31,                       !- Name
  {7fd728f7-e16d-4502-9d48-ed246b38fd71}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {135d1b1f-138f-4f5e-b5a1-7ef0ab51bea9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {135d1b1f-138f-4f5e-b5a1-7ef0ab51bea9}, !- Handle
  RetailStripmall Type3_Infil_SCH WntrDsn|Sat Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {f0aa9c3e-16eb-4dcb-aacc-12ac6ea78867}, !- Handle
  StripMall Strip mall - type 3 Thermostat, !- Name
  {dbac6256-703b-4693-ab3d-207342c58800}, !- Heating Setpoint Temperature Schedule Name
  {a56ff2f2-1dc9-495d-9d7d-c5f22a924231}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {dbac6256-703b-4693-ab3d-207342c58800}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  {5f719c06-8bc7-4a00-ab0d-242804ae27d7}, !- Default Day Schedule Name
  {9f847c9a-b008-4551-bb59-cc8452a002f3}, !- Summer Design Day Schedule Name
  {29d6c080-989b-4c14-a1bb-556f43b9bef7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f719c06-8bc7-4a00-ab0d-242804ae27d7}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {ed06561e-4f03-49b7-b3c9-15be28cf1497}, !- Handle
  Schedule Rule 32,                       !- Name
  {dbac6256-703b-4693-ab3d-207342c58800}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a911fbd-368b-45ec-8b7d-91919d17b03e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a911fbd-368b-45ec-8b7d-91919d17b03e}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {9f847c9a-b008-4551-bb59-cc8452a002f3}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {b0cff9fe-3d8f-483d-8906-5e65fd40bf51}, !- Handle
  Schedule Rule 33,                       !- Name
  {dbac6256-703b-4693-ab3d-207342c58800}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0fc721ac-9908-459c-a248-19bad0ea5d04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fc721ac-9908-459c-a248-19bad0ea5d04}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {29d6c080-989b-4c14-a1bb-556f43b9bef7}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:Schedule:Ruleset,
  {a56ff2f2-1dc9-495d-9d7d-c5f22a924231}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  {691ba27d-1aaa-40c8-bf61-e7baae10a5dd}, !- Default Day Schedule Name
  {702a49ec-88e7-4bb7-b404-3f6592681243}, !- Summer Design Day Schedule Name
  {9aa28fb2-66bb-471a-beeb-1ad24c0102ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {691ba27d-1aaa-40c8-bf61-e7baae10a5dd}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Default, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {efb6b759-b34f-405e-8935-70b177ca80bd}, !- Handle
  Schedule Rule 34,                       !- Name
  {a56ff2f2-1dc9-495d-9d7d-c5f22a924231}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {473bdaed-16a8-4c4e-bd42-5a208ebb3e5c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {473bdaed-16a8-4c4e-bd42-5a208ebb3e5c}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {702a49ec-88e7-4bb7-b404-3f6592681243}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.44;                                  !- Value Until Time 4

OS:Schedule:Day,
  {9aa28fb2-66bb-471a-beeb-1ad24c0102ba}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {37d68dba-5abb-42ad-af2d-bd945cde93f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a802786e-e646-4475-a98e-97d532860337}, !- Handle
  LGstore1 Infiltration,                  !- Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space or SpaceType Name
  {590ba8aa-6813-4869-945b-677364da80d9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004534632348,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b24af4a8-7c8f-4377-9cf3-f1c5d0f63fee}, !- Handle
  LGstore2 Infiltration,                  !- Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space or SpaceType Name
  {7fd728f7-e16d-4502-9d48-ed246b38fd71}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003197292164,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1acea4ba-63f5-40f0-8890-1cd253ff8712}, !- Handle
  SMstore1 Infiltration,                  !- Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space or SpaceType Name
  {590ba8aa-6813-4869-945b-677364da80d9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003197292164,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {305fc74e-b520-4270-a1d2-48146f524f27}, !- Handle
  SMstore2 Infiltration,                  !- Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space or SpaceType Name
  {c4d3a709-4c50-48f0-acc8-41c77698d894}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003197292164,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea20ddbc-813e-4723-9173-bcabd9515fd5}, !- Handle
  SMstore3 Infiltration,                  !- Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space or SpaceType Name
  {c4d3a709-4c50-48f0-acc8-41c77698d894}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003197292164,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ab2047e-2834-46fa-85cc-6b53e0d3a4d7}, !- Handle
  SMstore4 Infiltration,                  !- Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space or SpaceType Name
  {c4d3a709-4c50-48f0-acc8-41c77698d894}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003197292164,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5e236787-1f88-4aeb-8b6b-80da0a3306a6}, !- Handle
  SMstore5 Infiltration,                  !- Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space or SpaceType Name
  {7fd728f7-e16d-4502-9d48-ed246b38fd71}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003197292164,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8033c2c8-a8a8-4b04-b893-b08651c9a197}, !- Handle
  SMstore6 Infiltration,                  !- Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space or SpaceType Name
  {7fd728f7-e16d-4502-9d48-ed246b38fd71}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003197292164,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a3002196-5776-4180-b98e-eb732d8e3063}, !- Handle
  SMstore7 Infiltration,                  !- Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space or SpaceType Name
  {7fd728f7-e16d-4502-9d48-ed246b38fd71}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003197292164,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {825deccf-3eb3-418e-8324-8b2943212c49}, !- Handle
  SMstore8 Infiltration,                  !- Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space or SpaceType Name
  {7fd728f7-e16d-4502-9d48-ed246b38fd71}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000544575706,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site,
  {eac59b53-8c1d-4bd0-9413-9a6b8407c8b2}, !- Handle
  Denver-Aurora-Buckley AFB_CO_USA,       !- Name
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SurfaceConvectionAlgorithm:Inside,
  {d9dfaec8-6bfc-44b0-8249-b9cfa11836ad}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {fc9e7d55-71b9-4ac8-934d-c7e44625da49}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {93636e25-9218-435d-8a60-7959fcb2a57b}, !- Handle
  LGstore1 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd84e747-bf67-4d7f-a754-1ad3050b266b}, !- Zone Air Inlet Port List
  {f0126d5f-99cf-4ab4-8568-5b8b1d140631}, !- Zone Air Exhaust Port List
  {6a62d83f-9fd9-4a90-9803-deb6f2920715}, !- Zone Air Node Name
  {d144c3d8-2af6-4db1-8f30-ead41a02dd0d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0ee7ea5-5b04-4bfb-be8b-1b1811d0f81c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9026d9d-9af9-4b83-ac35-7e80549e2c80}, !- Handle
  LGstore1 ZN Zone Air Node,              !- Name
  {6a62d83f-9fd9-4a90-9803-deb6f2920715}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a62d83f-9fd9-4a90-9803-deb6f2920715}, !- Handle
  {93636e25-9218-435d-8a60-7959fcb2a57b}, !- Source Object
  11,                                     !- Outlet Port
  {b9026d9d-9af9-4b83-ac35-7e80549e2c80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd84e747-bf67-4d7f-a754-1ad3050b266b}, !- Handle
  {93636e25-9218-435d-8a60-7959fcb2a57b}, !- HVAC Component
  {0924d976-a4ce-4395-8224-a691fe496208}; !- Port 1

OS:PortList,
  {f0126d5f-99cf-4ab4-8568-5b8b1d140631}, !- Handle
  {93636e25-9218-435d-8a60-7959fcb2a57b}; !- HVAC Component

OS:PortList,
  {d144c3d8-2af6-4db1-8f30-ead41a02dd0d}, !- Handle
  {93636e25-9218-435d-8a60-7959fcb2a57b}, !- HVAC Component
  {9f372f99-aceb-411b-b9a2-a9e9879e731d}; !- Port 1

OS:Sizing:Zone,
  {4ea1944a-bec7-482e-a1cb-3d79707348df}, !- Handle
  {93636e25-9218-435d-8a60-7959fcb2a57b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2bb19936-207a-40dc-bd29-5f85690cac95}, !- Handle
  LGstore1 ZN Zone HVAC Equipment List,   !- Name
  {93636e25-9218-435d-8a60-7959fcb2a57b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {55352273-2cce-4234-a112-b5e8fb47fed9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a0ee7ea5-5b04-4bfb-be8b-1b1811d0f81c}, !- Handle
  StripMall Strip mall - type 1 Thermostat 1, !- Name
  {4123af9f-541c-4ed3-8226-439bb66b8777}, !- Heating Setpoint Temperature Schedule Name
  {78ec56fd-71c4-4302-ae34-6fda9f4e2319}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {af60230f-deff-46b7-85a6-cf4a37d4cd1e}, !- Handle
  LGstore2 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6be25309-4eb4-4f51-a882-ef780febb702}, !- Zone Air Inlet Port List
  {c9a55285-3447-4b6d-8ce6-848faac88b8f}, !- Zone Air Exhaust Port List
  {44ae0094-6b30-4558-b65a-fe206932ce4c}, !- Zone Air Node Name
  {c5910fd7-d49f-4c18-a7a4-4bd6c60cffb8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8668c27d-10d9-4f45-800b-6616248ddaa9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee602b62-fc85-4faf-832c-2e9e2822e891}, !- Handle
  LGstore2 ZN Zone Air Node,              !- Name
  {44ae0094-6b30-4558-b65a-fe206932ce4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44ae0094-6b30-4558-b65a-fe206932ce4c}, !- Handle
  {af60230f-deff-46b7-85a6-cf4a37d4cd1e}, !- Source Object
  11,                                     !- Outlet Port
  {ee602b62-fc85-4faf-832c-2e9e2822e891}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6be25309-4eb4-4f51-a882-ef780febb702}, !- Handle
  {af60230f-deff-46b7-85a6-cf4a37d4cd1e}, !- HVAC Component
  {0636a1ed-a6c5-44df-91ff-38b6fdf7a7eb}; !- Port 1

OS:PortList,
  {c9a55285-3447-4b6d-8ce6-848faac88b8f}, !- Handle
  {af60230f-deff-46b7-85a6-cf4a37d4cd1e}; !- HVAC Component

OS:PortList,
  {c5910fd7-d49f-4c18-a7a4-4bd6c60cffb8}, !- Handle
  {af60230f-deff-46b7-85a6-cf4a37d4cd1e}, !- HVAC Component
  {912df15f-1de6-4868-8f58-4504e6b5d4f7}; !- Port 1

OS:Sizing:Zone,
  {01cda530-49ea-40ab-a18f-93e45ed9b150}, !- Handle
  {af60230f-deff-46b7-85a6-cf4a37d4cd1e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {46c0bbce-b871-45c0-8d1e-8b7cd3697c95}, !- Handle
  LGstore2 ZN Zone HVAC Equipment List,   !- Name
  {af60230f-deff-46b7-85a6-cf4a37d4cd1e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {976ea29f-ef29-4bbd-95ae-aba48fc9935f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8668c27d-10d9-4f45-800b-6616248ddaa9}, !- Handle
  StripMall Strip mall - type 3 Thermostat 1, !- Name
  {dbac6256-703b-4693-ab3d-207342c58800}, !- Heating Setpoint Temperature Schedule Name
  {a56ff2f2-1dc9-495d-9d7d-c5f22a924231}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cfd5104f-6a42-4ab5-8652-2a47c1cd3a71}, !- Handle
  SMstore1 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a08cf717-a2df-44ec-ad7d-5f77b290e822}, !- Zone Air Inlet Port List
  {ecd0f678-91cd-45ca-bef5-241227a7bcdb}, !- Zone Air Exhaust Port List
  {abee45f9-b57f-4c6c-b354-e701f247087b}, !- Zone Air Node Name
  {2c28f2e6-e618-420f-89e5-be9facf3650a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e44212ca-b095-4c04-8762-ab5d4d4ab22f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e634dae3-26eb-47d2-aab7-17072cc32bbe}, !- Handle
  SMstore1 ZN Zone Air Node,              !- Name
  {abee45f9-b57f-4c6c-b354-e701f247087b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abee45f9-b57f-4c6c-b354-e701f247087b}, !- Handle
  {cfd5104f-6a42-4ab5-8652-2a47c1cd3a71}, !- Source Object
  11,                                     !- Outlet Port
  {e634dae3-26eb-47d2-aab7-17072cc32bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a08cf717-a2df-44ec-ad7d-5f77b290e822}, !- Handle
  {cfd5104f-6a42-4ab5-8652-2a47c1cd3a71}, !- HVAC Component
  {742dc7fd-8f33-4667-89f7-51278e564ead}; !- Port 1

OS:PortList,
  {ecd0f678-91cd-45ca-bef5-241227a7bcdb}, !- Handle
  {cfd5104f-6a42-4ab5-8652-2a47c1cd3a71}; !- HVAC Component

OS:PortList,
  {2c28f2e6-e618-420f-89e5-be9facf3650a}, !- Handle
  {cfd5104f-6a42-4ab5-8652-2a47c1cd3a71}, !- HVAC Component
  {7b857d2c-bb4f-481d-9f66-22d2ec57b519}; !- Port 1

OS:Sizing:Zone,
  {34e585b7-ed03-4ef1-bc5e-759f853e87d4}, !- Handle
  {cfd5104f-6a42-4ab5-8652-2a47c1cd3a71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {98cec5dc-9cbc-4ff4-a913-461f76a17f41}, !- Handle
  SMstore1 ZN Zone HVAC Equipment List,   !- Name
  {cfd5104f-6a42-4ab5-8652-2a47c1cd3a71}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3279e4a3-bb10-473b-af55-f2c41cde0087}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e44212ca-b095-4c04-8762-ab5d4d4ab22f}, !- Handle
  StripMall Strip mall - type 1 Thermostat 2, !- Name
  {4123af9f-541c-4ed3-8226-439bb66b8777}, !- Heating Setpoint Temperature Schedule Name
  {78ec56fd-71c4-4302-ae34-6fda9f4e2319}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c2d0d35e-a005-4a20-872e-00cd93bfdd5d}, !- Handle
  SMstore2 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {139b4f3c-cb69-473b-b3ba-f7335da8e209}, !- Zone Air Inlet Port List
  {3a516ea9-29fe-40ef-9462-1b55013bd2fd}, !- Zone Air Exhaust Port List
  {2bfbe00d-a8f2-4e01-8ef9-1a4773533569}, !- Zone Air Node Name
  {0ec014d5-70fc-4e7c-921e-f14cc3f19c86}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb6e4ce2-72a3-4fed-b3ea-e47af1abfb91}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db540e3f-cd8a-450a-8a58-0b165fd7d5b4}, !- Handle
  SMstore2 ZN Zone Air Node,              !- Name
  {2bfbe00d-a8f2-4e01-8ef9-1a4773533569}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bfbe00d-a8f2-4e01-8ef9-1a4773533569}, !- Handle
  {c2d0d35e-a005-4a20-872e-00cd93bfdd5d}, !- Source Object
  11,                                     !- Outlet Port
  {db540e3f-cd8a-450a-8a58-0b165fd7d5b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {139b4f3c-cb69-473b-b3ba-f7335da8e209}, !- Handle
  {c2d0d35e-a005-4a20-872e-00cd93bfdd5d}, !- HVAC Component
  {030be3a0-46b7-48e5-9320-b62bde72b502}; !- Port 1

OS:PortList,
  {3a516ea9-29fe-40ef-9462-1b55013bd2fd}, !- Handle
  {c2d0d35e-a005-4a20-872e-00cd93bfdd5d}; !- HVAC Component

OS:PortList,
  {0ec014d5-70fc-4e7c-921e-f14cc3f19c86}, !- Handle
  {c2d0d35e-a005-4a20-872e-00cd93bfdd5d}, !- HVAC Component
  {d8a06fb6-94e5-4635-b698-304e2631d34f}; !- Port 1

OS:Sizing:Zone,
  {638491ec-c133-4ce4-8ad9-376cb599746c}, !- Handle
  {c2d0d35e-a005-4a20-872e-00cd93bfdd5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2aff9ecf-1f9d-4bd5-9ed8-e1d9c85ee86f}, !- Handle
  SMstore2 ZN Zone HVAC Equipment List,   !- Name
  {c2d0d35e-a005-4a20-872e-00cd93bfdd5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e4b929ca-bd65-4977-b09b-e272f7f05a2e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bb6e4ce2-72a3-4fed-b3ea-e47af1abfb91}, !- Handle
  StripMall Strip mall - type 2 Thermostat 1, !- Name
  {9bcda984-ba36-4317-b0b3-ea2ec8811918}, !- Heating Setpoint Temperature Schedule Name
  {7286e430-e9ab-456a-8baf-bfa6e5bd2244}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {baeb2753-fd72-49f0-88a4-4a1577be3b3b}, !- Handle
  SMstore3 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1e51b82-95a7-409d-a200-24bf6c83f52b}, !- Zone Air Inlet Port List
  {6f997414-b206-4778-b16b-216c173e68b8}, !- Zone Air Exhaust Port List
  {04a1045e-582e-418f-95e2-f8452b4bac24}, !- Zone Air Node Name
  {18b55272-77b6-4d6b-8344-ca5c894f50db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eaf5281b-b55c-4f2a-98a0-627cbb41d4fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c30d5a3-d289-4d67-9455-440ab87a05c0}, !- Handle
  SMstore3 ZN Zone Air Node,              !- Name
  {04a1045e-582e-418f-95e2-f8452b4bac24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04a1045e-582e-418f-95e2-f8452b4bac24}, !- Handle
  {baeb2753-fd72-49f0-88a4-4a1577be3b3b}, !- Source Object
  11,                                     !- Outlet Port
  {1c30d5a3-d289-4d67-9455-440ab87a05c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1e51b82-95a7-409d-a200-24bf6c83f52b}, !- Handle
  {baeb2753-fd72-49f0-88a4-4a1577be3b3b}, !- HVAC Component
  {7e6c742c-8009-4d19-b9d4-ad31eb411976}; !- Port 1

OS:PortList,
  {6f997414-b206-4778-b16b-216c173e68b8}, !- Handle
  {baeb2753-fd72-49f0-88a4-4a1577be3b3b}; !- HVAC Component

OS:PortList,
  {18b55272-77b6-4d6b-8344-ca5c894f50db}, !- Handle
  {baeb2753-fd72-49f0-88a4-4a1577be3b3b}, !- HVAC Component
  {c57012b3-ff5e-4e1b-858c-278707f464ab}; !- Port 1

OS:Sizing:Zone,
  {73c220e8-5a92-49d3-82dd-f182e695e809}, !- Handle
  {baeb2753-fd72-49f0-88a4-4a1577be3b3b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ae2ba64a-bdbf-4f77-9399-ee3cc94e51dc}, !- Handle
  SMstore3 ZN Zone HVAC Equipment List,   !- Name
  {baeb2753-fd72-49f0-88a4-4a1577be3b3b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d62cafc4-1063-4f47-bcd7-f3432ca3f549}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {eaf5281b-b55c-4f2a-98a0-627cbb41d4fc}, !- Handle
  StripMall Strip mall - type 2 Thermostat 2, !- Name
  {9bcda984-ba36-4317-b0b3-ea2ec8811918}, !- Heating Setpoint Temperature Schedule Name
  {7286e430-e9ab-456a-8baf-bfa6e5bd2244}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {92c76059-5bd2-41ef-aa7e-4a2f4d5e94a5}, !- Handle
  SMstore4 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc53bdee-c410-4969-b141-4f6f8c44df5b}, !- Zone Air Inlet Port List
  {7de5cf12-3ca5-43e0-acd6-fe36af8315a9}, !- Zone Air Exhaust Port List
  {e2fb4d76-0c80-41cf-bf1a-4fbb9f0f948a}, !- Zone Air Node Name
  {ee2c2d6c-366c-4039-a9e8-d9796a479f2a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9384657-cb93-470e-8931-93300fe22942}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ded7876-b97a-4e90-9316-bf87fd902264}, !- Handle
  SMstore4 ZN Zone Air Node,              !- Name
  {e2fb4d76-0c80-41cf-bf1a-4fbb9f0f948a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2fb4d76-0c80-41cf-bf1a-4fbb9f0f948a}, !- Handle
  {92c76059-5bd2-41ef-aa7e-4a2f4d5e94a5}, !- Source Object
  11,                                     !- Outlet Port
  {2ded7876-b97a-4e90-9316-bf87fd902264}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc53bdee-c410-4969-b141-4f6f8c44df5b}, !- Handle
  {92c76059-5bd2-41ef-aa7e-4a2f4d5e94a5}, !- HVAC Component
  {d304d965-e2f3-465b-a654-679e4b34844c}; !- Port 1

OS:PortList,
  {7de5cf12-3ca5-43e0-acd6-fe36af8315a9}, !- Handle
  {92c76059-5bd2-41ef-aa7e-4a2f4d5e94a5}; !- HVAC Component

OS:PortList,
  {ee2c2d6c-366c-4039-a9e8-d9796a479f2a}, !- Handle
  {92c76059-5bd2-41ef-aa7e-4a2f4d5e94a5}, !- HVAC Component
  {4c27ceb1-4a7a-418e-976b-a7752b86a3df}; !- Port 1

OS:Sizing:Zone,
  {904b63b4-7140-484d-964d-9244c4ab61e5}, !- Handle
  {92c76059-5bd2-41ef-aa7e-4a2f4d5e94a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b23a3df6-ff07-4944-ae2b-c50cb7247800}, !- Handle
  SMstore4 ZN Zone HVAC Equipment List,   !- Name
  {92c76059-5bd2-41ef-aa7e-4a2f4d5e94a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77e2ce67-b690-4ac1-bc5d-076921ff06dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b9384657-cb93-470e-8931-93300fe22942}, !- Handle
  StripMall Strip mall - type 2 Thermostat 3, !- Name
  {9bcda984-ba36-4317-b0b3-ea2ec8811918}, !- Heating Setpoint Temperature Schedule Name
  {7286e430-e9ab-456a-8baf-bfa6e5bd2244}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0c713408-0463-4eb3-a18b-f4f66c7a7768}, !- Handle
  SMstore5 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d5230c1-44bf-4475-b3b8-d48955c5ba9c}, !- Zone Air Inlet Port List
  {eff33756-af85-4f58-a6af-aee6140ad012}, !- Zone Air Exhaust Port List
  {8aec213e-f2d4-4267-b85a-8cf2951074b2}, !- Zone Air Node Name
  {a1ab9f1a-17d2-4a4b-bf9f-acd5ecf080dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b92101fe-f4fb-4710-b687-543d91e2eaa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ad6b890-25a1-498f-8301-e3ccb1aa7033}, !- Handle
  SMstore5 ZN Zone Air Node,              !- Name
  {8aec213e-f2d4-4267-b85a-8cf2951074b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8aec213e-f2d4-4267-b85a-8cf2951074b2}, !- Handle
  {0c713408-0463-4eb3-a18b-f4f66c7a7768}, !- Source Object
  11,                                     !- Outlet Port
  {2ad6b890-25a1-498f-8301-e3ccb1aa7033}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d5230c1-44bf-4475-b3b8-d48955c5ba9c}, !- Handle
  {0c713408-0463-4eb3-a18b-f4f66c7a7768}, !- HVAC Component
  {f2868265-44c5-4c2d-af72-06b8069c9afd}; !- Port 1

OS:PortList,
  {eff33756-af85-4f58-a6af-aee6140ad012}, !- Handle
  {0c713408-0463-4eb3-a18b-f4f66c7a7768}; !- HVAC Component

OS:PortList,
  {a1ab9f1a-17d2-4a4b-bf9f-acd5ecf080dc}, !- Handle
  {0c713408-0463-4eb3-a18b-f4f66c7a7768}, !- HVAC Component
  {1a046770-14af-411c-b49e-047f4d02c2e5}; !- Port 1

OS:Sizing:Zone,
  {765edd4a-5ec3-4280-bc03-8f96f6747440}, !- Handle
  {0c713408-0463-4eb3-a18b-f4f66c7a7768}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5a81db1d-d49a-4bb3-b084-663e11f3b8b6}, !- Handle
  SMstore5 ZN Zone HVAC Equipment List,   !- Name
  {0c713408-0463-4eb3-a18b-f4f66c7a7768}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {62005fca-eb5d-47ce-8a19-379b9d11d2fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b92101fe-f4fb-4710-b687-543d91e2eaa7}, !- Handle
  StripMall Strip mall - type 3 Thermostat 2, !- Name
  {dbac6256-703b-4693-ab3d-207342c58800}, !- Heating Setpoint Temperature Schedule Name
  {a56ff2f2-1dc9-495d-9d7d-c5f22a924231}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8640da18-1fe1-4f4e-b56c-0148b9c69237}, !- Handle
  SMstore6 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fe6a80a-6535-4d72-a6d6-a6d5f0a11adf}, !- Zone Air Inlet Port List
  {b4ae03ed-5ab0-469e-85d8-baee0bfdcd38}, !- Zone Air Exhaust Port List
  {fa333233-26a0-432f-b9a1-ebd57f233f24}, !- Zone Air Node Name
  {11750209-a16d-4190-9f4e-019e21fee97e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9b8edde-a366-492b-8467-d3ae55cb21fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3302f56d-af5b-492a-b9e5-caaf92c91068}, !- Handle
  SMstore6 ZN Zone Air Node,              !- Name
  {fa333233-26a0-432f-b9a1-ebd57f233f24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa333233-26a0-432f-b9a1-ebd57f233f24}, !- Handle
  {8640da18-1fe1-4f4e-b56c-0148b9c69237}, !- Source Object
  11,                                     !- Outlet Port
  {3302f56d-af5b-492a-b9e5-caaf92c91068}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fe6a80a-6535-4d72-a6d6-a6d5f0a11adf}, !- Handle
  {8640da18-1fe1-4f4e-b56c-0148b9c69237}, !- HVAC Component
  {37f4ad29-ffa7-432a-a911-165748ee2e86}; !- Port 1

OS:PortList,
  {b4ae03ed-5ab0-469e-85d8-baee0bfdcd38}, !- Handle
  {8640da18-1fe1-4f4e-b56c-0148b9c69237}; !- HVAC Component

OS:PortList,
  {11750209-a16d-4190-9f4e-019e21fee97e}, !- Handle
  {8640da18-1fe1-4f4e-b56c-0148b9c69237}, !- HVAC Component
  {d43bca2a-eb3a-4fd9-ba56-8103c1558c1f}; !- Port 1

OS:Sizing:Zone,
  {b22c0580-bc8c-4515-84e8-7795b13dc897}, !- Handle
  {8640da18-1fe1-4f4e-b56c-0148b9c69237}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0c95e2e7-2e22-4a59-9e59-f6d0555fb381}, !- Handle
  SMstore6 ZN Zone HVAC Equipment List,   !- Name
  {8640da18-1fe1-4f4e-b56c-0148b9c69237}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28647633-748c-4980-988d-67782d3e69a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c9b8edde-a366-492b-8467-d3ae55cb21fc}, !- Handle
  StripMall Strip mall - type 3 Thermostat 3, !- Name
  {dbac6256-703b-4693-ab3d-207342c58800}, !- Heating Setpoint Temperature Schedule Name
  {a56ff2f2-1dc9-495d-9d7d-c5f22a924231}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c2098d3-5453-4451-9daa-36cbbc54d790}, !- Handle
  SMstore7 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bf4d5a9-d373-4d19-bd69-4dd822d6ecf6}, !- Zone Air Inlet Port List
  {0fb9bed3-1ff8-410f-82f5-c998f7c24f6e}, !- Zone Air Exhaust Port List
  {54504697-85e5-44b9-acd6-e36788461d42}, !- Zone Air Node Name
  {de622ae4-09c0-4201-8fc5-46979a9a9e63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fa482f39-4c34-4b91-90cd-0c01d6a4f6ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52653c95-f7b9-4acb-aa5b-4dbc37168e34}, !- Handle
  SMstore7 ZN Zone Air Node,              !- Name
  {54504697-85e5-44b9-acd6-e36788461d42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54504697-85e5-44b9-acd6-e36788461d42}, !- Handle
  {7c2098d3-5453-4451-9daa-36cbbc54d790}, !- Source Object
  11,                                     !- Outlet Port
  {52653c95-f7b9-4acb-aa5b-4dbc37168e34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bf4d5a9-d373-4d19-bd69-4dd822d6ecf6}, !- Handle
  {7c2098d3-5453-4451-9daa-36cbbc54d790}, !- HVAC Component
  {206dbad8-4606-49b3-a9b2-28367bee5449}; !- Port 1

OS:PortList,
  {0fb9bed3-1ff8-410f-82f5-c998f7c24f6e}, !- Handle
  {7c2098d3-5453-4451-9daa-36cbbc54d790}; !- HVAC Component

OS:PortList,
  {de622ae4-09c0-4201-8fc5-46979a9a9e63}, !- Handle
  {7c2098d3-5453-4451-9daa-36cbbc54d790}, !- HVAC Component
  {d86a286c-befd-4960-b97d-0b65d1971c8d}; !- Port 1

OS:Sizing:Zone,
  {9ef2aa7f-6490-4462-abd1-0174109aba4b}, !- Handle
  {7c2098d3-5453-4451-9daa-36cbbc54d790}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d0d0ae7d-ac98-48c7-81cb-36b1cdd46a9b}, !- Handle
  SMstore7 ZN Zone HVAC Equipment List,   !- Name
  {7c2098d3-5453-4451-9daa-36cbbc54d790}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77225555-9f4e-422f-b31c-522a1a891b28}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fa482f39-4c34-4b91-90cd-0c01d6a4f6ae}, !- Handle
  StripMall Strip mall - type 3 Thermostat 4, !- Name
  {dbac6256-703b-4693-ab3d-207342c58800}, !- Heating Setpoint Temperature Schedule Name
  {a56ff2f2-1dc9-495d-9d7d-c5f22a924231}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {573bf613-5b9b-421d-b930-6ed1dfb62e4c}, !- Handle
  SMstore8 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1ed07ef-30ee-4ecc-bca8-896cabc9ab4b}, !- Zone Air Inlet Port List
  {75fccd82-a483-43fb-a33b-d2b82d395ef7}, !- Zone Air Exhaust Port List
  {b0a576b0-9a62-466d-b424-3a77c8f41c83}, !- Zone Air Node Name
  {d755dba7-496e-4ff7-933e-c3eb237d1e46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {82c55054-4399-42f4-b203-d4e5c56d430d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ca7040b-d005-4970-8b8c-e1fcf448aa2e}, !- Handle
  SMstore8 ZN Zone Air Node,              !- Name
  {b0a576b0-9a62-466d-b424-3a77c8f41c83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0a576b0-9a62-466d-b424-3a77c8f41c83}, !- Handle
  {573bf613-5b9b-421d-b930-6ed1dfb62e4c}, !- Source Object
  11,                                     !- Outlet Port
  {1ca7040b-d005-4970-8b8c-e1fcf448aa2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1ed07ef-30ee-4ecc-bca8-896cabc9ab4b}, !- Handle
  {573bf613-5b9b-421d-b930-6ed1dfb62e4c}, !- HVAC Component
  {23e1ae14-e591-446f-810e-7c3e44ec185a}; !- Port 1

OS:PortList,
  {75fccd82-a483-43fb-a33b-d2b82d395ef7}, !- Handle
  {573bf613-5b9b-421d-b930-6ed1dfb62e4c}; !- HVAC Component

OS:PortList,
  {d755dba7-496e-4ff7-933e-c3eb237d1e46}, !- Handle
  {573bf613-5b9b-421d-b930-6ed1dfb62e4c}, !- HVAC Component
  {f5fb0db5-32ad-4636-b848-7c9f7d00b3e1}; !- Port 1

OS:Sizing:Zone,
  {a89fde78-cb1f-43fb-97fd-8ea75f25e36b}, !- Handle
  {573bf613-5b9b-421d-b930-6ed1dfb62e4c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e2255660-08c1-4678-98c8-d4ff45e858b0}, !- Handle
  SMstore8 ZN Zone HVAC Equipment List,   !- Name
  {573bf613-5b9b-421d-b930-6ed1dfb62e4c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fdd5946c-ab5d-4374-91f2-10f5ef5441ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {82c55054-4399-42f4-b203-d4e5c56d430d}, !- Handle
  StripMall Strip mall - type 3 Thermostat 5, !- Name
  {dbac6256-703b-4693-ab3d-207342c58800}, !- Heating Setpoint Temperature Schedule Name
  {a56ff2f2-1dc9-495d-9d7d-c5f22a924231}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {98f40a85-25c2-4464-9ce1-210b5e98d919}, !- Handle
  Denver-Aurora-Buckley AFB,              !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724695,                                 !- WMO Number
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726,                                   !- Elevation {m}
  /home/jason/Projects/s4b-prototypes/prototypes/5B/2007/RetailStripmall/run/000_create_doe_prototype_building/extracted_files/weather/USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.epw, !- Url
  A0C64037,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {aabeda78-08f3-4b8d-bcc8-7b6f959dbb8c}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.95,                                   !- Annual Average Outdoor Air Temperature {C}
  23.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {d3da0b64-6d03-49b7-9bef-2d0195b2451e}, !- Handle
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.423,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.02;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9b83bd5a-7ae8-4101-b35e-dd7540796ad1}, !- Handle
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB, !- Name
  -17.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Schedule:Ruleset,
  {51097b1b-9f99-465f-b9f9-67a6930e1f84}, !- Handle
  RetailStripmall Type1_FAN_SCH,          !- Name
  {58d40db0-ce9b-4f93-97dc-f7f40fd0f76a}, !- Schedule Type Limits Name
  {27df4328-0328-4350-a58b-e089b598ae86}, !- Default Day Schedule Name
  {f490dbc6-ac14-4034-bf8a-dafda88e57a9}, !- Summer Design Day Schedule Name
  {b79a4869-7630-4b3c-9bc8-92aee6094b96}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27df4328-0328-4350-a58b-e089b598ae86}, !- Handle
  RetailStripmall Type1_FAN_SCH Default,  !- Name
  {58d40db0-ce9b-4f93-97dc-f7f40fd0f76a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f490dbc6-ac14-4034-bf8a-dafda88e57a9}, !- Handle
  RetailStripmall Type1_FAN_SCH Summer Design Day, !- Name
  {58d40db0-ce9b-4f93-97dc-f7f40fd0f76a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {66ef6726-d245-4912-9bb7-30327b200754}, !- Handle
  Schedule Rule 35,                       !- Name
  {51097b1b-9f99-465f-b9f9-67a6930e1f84}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8ccae327-db62-4649-ac24-51fd0edd1735}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ccae327-db62-4649-ac24-51fd0edd1735}, !- Handle
  RetailStripmall Type1_FAN_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  {58d40db0-ce9b-4f93-97dc-f7f40fd0f76a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b79a4869-7630-4b3c-9bc8-92aee6094b96}, !- Handle
  RetailStripmall Type1_FAN_SCH Winter Design Day, !- Name
  {58d40db0-ce9b-4f93-97dc-f7f40fd0f76a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f088e474-e171-424f-b9c1-6f2c3e849d73}, !- Handle
  Schedule Rule 36,                       !- Name
  {51097b1b-9f99-465f-b9f9-67a6930e1f84}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b0f4c54-8150-4fea-bbdd-397de9b68ecc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b0f4c54-8150-4fea-bbdd-397de9b68ecc}, !- Handle
  RetailStripmall Type1_FAN_SCH WntrDsn|Sat|Fri Day, !- Name
  {58d40db0-ce9b-4f93-97dc-f7f40fd0f76a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0e312462-a574-426d-8bad-65b39f369551}, !- Handle
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  {e8a2e6b0-5106-474f-bf60-3e15ae89028e}, !- Default Day Schedule Name
  {9c306d4b-8901-41d1-ba4e-ac122c3163df}, !- Summer Design Day Schedule Name
  {a7ad8010-9f4a-435f-a2ce-dd217ca65fa1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8a2e6b0-5106-474f-bf60-3e15ae89028e}, !- Handle
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Default, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9c306d4b-8901-41d1-ba4e-ac122c3163df}, !- Handle
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Summer Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {51f25303-d46b-4e28-bf8e-406716b34302}, !- Handle
  Schedule Rule 37,                       !- Name
  {0e312462-a574-426d-8bad-65b39f369551}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {82cb3b41-63ff-4440-900b-22e0f94a98e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82cb3b41-63ff-4440-900b-22e0f94a98e1}, !- Handle
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a7ad8010-9f4a-435f-a2ce-dd217ca65fa1}, !- Handle
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Winter Design Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8b664c63-454a-4740-88c6-13fe4ec73e35}, !- Handle
  Schedule Rule 38,                       !- Name
  {0e312462-a574-426d-8bad-65b39f369551}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03434104-b117-4b89-beaf-63febbe7cd87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03434104-b117-4b89-beaf-63febbe7cd87}, !- Handle
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH WntrDsn|Sat|Fri Day, !- Name
  {d1530e84-7ebc-4aea-b9ff-63e436cdf00b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AirLoopHVAC,
  {5d6bc66f-e6f7-4dcc-b2a2-9c581bf44852}, !- Handle
  LGstore1 ZN PSZ-AC_1,                   !- Name
  ,                                       !- Controller List Name
  {51097b1b-9f99-465f-b9f9-67a6930e1f84}, !- Availability Schedule
  {7fccd738-ea84-4465-9939-15ba0f5412b5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9d74a5c3-4c5c-44f9-9a67-b028ccc13cf6}, !- Supply Side Inlet Node Name
  {c7fc97c8-918e-4b60-8eff-7fb23db4d5b0}, !- Demand Side Outlet Node Name
  {5025ffd9-b84c-4451-b979-395bf5aac8b9}, !- Demand Side Inlet Node A
  {2e6c9d07-ffec-4c44-8244-30cebe53b5d4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {32acd489-61ab-47a7-b9a6-54fffe9bf093}, !- Demand Mixer Name
  {734b5b45-cc56-4dc3-bb85-168ac9d561af}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6b5cdb6e-c9d9-48b8-944e-5985167bb995}, !- Handle
  LGstore1 ZN PSZ-AC_1 Supply Inlet Node, !- Name
  {9d74a5c3-4c5c-44f9-9a67-b028ccc13cf6}, !- Inlet Port
  {b63f6f64-2620-4d44-ba85-9604e79e1fd5}; !- Outlet Port

OS:Node,
  {e8c95c2a-7484-4d3b-8b55-79e6dcccb6ec}, !- Handle
  LGstore1 ZN PSZ-AC_1 Supply Outlet Node, !- Name
  {08f3aeee-1fd5-4208-af84-b8723f9e41e0}, !- Inlet Port
  {2e6c9d07-ffec-4c44-8244-30cebe53b5d4}; !- Outlet Port

OS:Connection,
  {9d74a5c3-4c5c-44f9-9a67-b028ccc13cf6}, !- Handle
  {5d6bc66f-e6f7-4dcc-b2a2-9c581bf44852}, !- Source Object
  9,                                      !- Outlet Port
  {6b5cdb6e-c9d9-48b8-944e-5985167bb995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e6c9d07-ffec-4c44-8244-30cebe53b5d4}, !- Handle
  {e8c95c2a-7484-4d3b-8b55-79e6dcccb6ec}, !- Source Object
  3,                                      !- Outlet Port
  {5d6bc66f-e6f7-4dcc-b2a2-9c581bf44852}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1303b25f-b542-4aa1-a351-2770d5dcba58}, !- Handle
  LGstore1 ZN PSZ-AC_1 Demand Inlet Node, !- Name
  {5025ffd9-b84c-4451-b979-395bf5aac8b9}, !- Inlet Port
  {212977cb-2b4b-4f00-b638-690909f54245}; !- Outlet Port

OS:Node,
  {c4e861d5-eff2-40c5-9232-91481b498b79}, !- Handle
  LGstore1 ZN PSZ-AC_1 Demand Outlet Node, !- Name
  {900ee947-32ed-4eb0-abda-3a1d68cfbd1b}, !- Inlet Port
  {c7fc97c8-918e-4b60-8eff-7fb23db4d5b0}; !- Outlet Port

OS:Node,
  {20534441-30ae-49ad-89ea-e3ce9c3b4e61}, !- Handle
  LGstore1 ZN PSZ-AC_1 Diffuser Outlet Air Node, !- Name
  {a740f000-2acf-438b-ab17-66e972e2ad18}, !- Inlet Port
  {0924d976-a4ce-4395-8224-a691fe496208}; !- Outlet Port

OS:Connection,
  {5025ffd9-b84c-4451-b979-395bf5aac8b9}, !- Handle
  {5d6bc66f-e6f7-4dcc-b2a2-9c581bf44852}, !- Source Object
  11,                                     !- Outlet Port
  {1303b25f-b542-4aa1-a351-2770d5dcba58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7fc97c8-918e-4b60-8eff-7fb23db4d5b0}, !- Handle
  {c4e861d5-eff2-40c5-9232-91481b498b79}, !- Source Object
  3,                                      !- Outlet Port
  {5d6bc66f-e6f7-4dcc-b2a2-9c581bf44852}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {734b5b45-cc56-4dc3-bb85-168ac9d561af}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {212977cb-2b4b-4f00-b638-690909f54245}, !- Inlet Node Name
  {74e07d95-b864-4c81-a393-97d53d006dd0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {32acd489-61ab-47a7-b9a6-54fffe9bf093}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {900ee947-32ed-4eb0-abda-3a1d68cfbd1b}, !- Outlet Node Name
  {35ca034f-e8fa-4452-8ee4-fc0802439579}; !- Inlet Node Name 1

OS:Connection,
  {212977cb-2b4b-4f00-b638-690909f54245}, !- Handle
  {1303b25f-b542-4aa1-a351-2770d5dcba58}, !- Source Object
  3,                                      !- Outlet Port
  {734b5b45-cc56-4dc3-bb85-168ac9d561af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {900ee947-32ed-4eb0-abda-3a1d68cfbd1b}, !- Handle
  {32acd489-61ab-47a7-b9a6-54fffe9bf093}, !- Source Object
  2,                                      !- Outlet Port
  {c4e861d5-eff2-40c5-9232-91481b498b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9c588c7b-a59d-424d-9269-75a99aab2dc4}, !- Handle
  {5d6bc66f-e6f7-4dcc-b2a2-9c581bf44852}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7fccd738-ea84-4465-9939-15ba0f5412b5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {f3785154-f8a4-4066-8dc5-fac507d3ca22}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4d6d1b11-78bf-436e-ac1e-a4512c02e6bd}, !- Handle
  LGstore1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {93636e25-9218-435d-8a60-7959fcb2a57b}, !- Control Zone Name
  {e8c95c2a-7484-4d3b-8b55-79e6dcccb6ec}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {956bf331-570c-4441-99c1-033e4adf0098}, !- Handle
  LGstore1 ZN PSZ-AC_1 Gas Htg Coil 305kBtu/hr 0.8 Combustion Eff, !- Name
  {68376cce-70ad-4907-b674-cad083391945}, !- Availability Schedule Name
  0.793,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Schedule:Constant,
  {f108be61-602e-4b33-9de4-bd80be6d52a7}, !- Handle
  Always Off Discrete,                    !- Name
  {58d40db0-ce9b-4f93-97dc-f7f40fd0f76a}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {58d40db0-ce9b-4f93-97dc-f7f40fd0f76a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {723d6558-e8a6-4b01-8fb9-41cfd7c72b4a}, !- Handle
  LGstore1 ZN PSZ-AC_1 No Heat,           !- Name
  {f108be61-602e-4b33-9de4-bd80be6d52a7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {69df38ed-1731-447a-a815-0c8a0b72048e}, !- Handle
  LGstore1 ZN PSZ-AC_1 2spd DX AC Clg Coil 146kBtu/hr 9.5EER, !- Name
  {68376cce-70ad-4907-b674-cad083391945}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ec03b8a-939b-4276-b61a-538be87cee2b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c2605a6-3567-4548-9aa7-d325b739da9b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8862d0f4-c0be-441e-811d-922b0e16a3db}, !- Energy Input Ratio Function of Temperature Curve Name
  {c0e2bda1-d899-4522-bc2a-8cc19417e1ff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8d4d49d2-0d16-4b51-a625-403bf1e5693c}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {3ec03b8a-939b-4276-b61a-538be87cee2b}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {8862d0f4-c0be-441e-811d-922b0e16a3db}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {57a16bce-b6c8-480e-ae77-f5cb4e047069}, !- Handle
  LGstore1 ZN PSZ-AC_1 Fan,               !- Name
  {68376cce-70ad-4907-b674-cad083391945}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {806d8e10-0751-4d6a-99a3-d4c8de056869}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3399c872-2fff-438f-82f0-93dcdbd1367d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {806d8e10-0751-4d6a-99a3-d4c8de056869}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3399c872-2fff-438f-82f0-93dcdbd1367d}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bfd3505b-09f2-486e-9ebf-a93ef0b700cb}, !- Handle
  LGstore1 ZN PSZ-AC_1 Unitary AC,        !- Name
  Load,                                   !- Control Type
  {93636e25-9218-435d-8a60-7959fcb2a57b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {51097b1b-9f99-465f-b9f9-67a6930e1f84}, !- Availability Schedule Name
  {cd7ed841-3cce-4d83-af24-dd0b1e81ff9f}, !- Air Inlet Node Name
  {08f3aeee-1fd5-4208-af84-b8723f9e41e0}, !- Air Outlet Node Name
  {57a16bce-b6c8-480e-ae77-f5cb4e047069}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {51097b1b-9f99-465f-b9f9-67a6930e1f84}, !- Supply Air Fan Operating Mode Schedule Name
  {956bf331-570c-4441-99c1-033e4adf0098}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {69df38ed-1731-447a-a815-0c8a0b72048e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {723d6558-e8a6-4b01-8fb9-41cfd7c72b4a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {08f3aeee-1fd5-4208-af84-b8723f9e41e0}, !- Handle
  {bfd3505b-09f2-486e-9ebf-a93ef0b700cb}, !- Source Object
  7,                                      !- Outlet Port
  {e8c95c2a-7484-4d3b-8b55-79e6dcccb6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d7b42708-33ea-4599-beb9-5158ae8c74e1}, !- Handle
  LGstore1 ZN PSZ-AC_1 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0e312462-a574-426d-8bad-65b39f369551}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {a5200d3e-e58c-4632-b294-920be42eaae8}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9f280e41-7fe3-4e77-ac6d-c6e15442a628}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9f280e41-7fe3-4e77-ac6d-c6e15442a628}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {68376cce-70ad-4907-b674-cad083391945}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3bac8c6f-e3c0-4da3-85ae-6eb2a944f62c}, !- Handle
  LGstore1 ZN PSZ-AC_1 OA System,         !- Name
  {d7b42708-33ea-4599-beb9-5158ae8c74e1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4961a462-3e2b-4f33-a91b-6572876930e7}, !- Mixed Air Node Name
  {a41db8ab-8647-4a9a-8932-dd3fee4a7626}, !- Outdoor Air Stream Node Name
  {600c4b6d-15ce-4f67-b430-de2f22fd0229}, !- Relief Air Stream Node Name
  {b63f6f64-2620-4d44-ba85-9604e79e1fd5}; !- Return Air Stream Node Name

OS:Node,
  {1a718b5b-6c9c-4fb6-bbf7-80b5292698ad}, !- Handle
  LGstore1 ZN PSZ-AC_1 Outdoor Air Node,  !- Name
  ,                                       !- Inlet Port
  {a41db8ab-8647-4a9a-8932-dd3fee4a7626}; !- Outlet Port

OS:Connection,
  {a41db8ab-8647-4a9a-8932-dd3fee4a7626}, !- Handle
  {1a718b5b-6c9c-4fb6-bbf7-80b5292698ad}, !- Source Object
  3,                                      !- Outlet Port
  {3bac8c6f-e3c0-4da3-85ae-6eb2a944f62c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {49604290-67b2-4cff-929e-96c122b0909d}, !- Handle
  LGstore1 ZN PSZ-AC_1 Relief Air Node,   !- Name
  {600c4b6d-15ce-4f67-b430-de2f22fd0229}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {600c4b6d-15ce-4f67-b430-de2f22fd0229}, !- Handle
  {3bac8c6f-e3c0-4da3-85ae-6eb2a944f62c}, !- Source Object
  7,                                      !- Outlet Port
  {49604290-67b2-4cff-929e-96c122b0909d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b1f34df-ea04-40e6-8078-59c1773cf6bd}, !- Handle
  LGstore1 ZN PSZ-AC_1 Mixed Air Node,    !- Name
  {4961a462-3e2b-4f33-a91b-6572876930e7}, !- Inlet Port
  {cd7ed841-3cce-4d83-af24-dd0b1e81ff9f}; !- Outlet Port

OS:Connection,
  {b63f6f64-2620-4d44-ba85-9604e79e1fd5}, !- Handle
  {6b5cdb6e-c9d9-48b8-944e-5985167bb995}, !- Source Object
  3,                                      !- Outlet Port
  {3bac8c6f-e3c0-4da3-85ae-6eb2a944f62c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4961a462-3e2b-4f33-a91b-6572876930e7}, !- Handle
  {3bac8c6f-e3c0-4da3-85ae-6eb2a944f62c}, !- Source Object
  5,                                      !- Outlet Port
  {7b1f34df-ea04-40e6-8078-59c1773cf6bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd7ed841-3cce-4d83-af24-dd0b1e81ff9f}, !- Handle
  {7b1f34df-ea04-40e6-8078-59c1773cf6bd}, !- Source Object
  3,                                      !- Outlet Port
  {bfd3505b-09f2-486e-9ebf-a93ef0b700cb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f3785154-f8a4-4066-8dc5-fac507d3ca22}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {68376cce-70ad-4907-b674-cad083391945}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a8ec15b0-2234-4f22-ac66-3fe80b7d0de2}, !- Control Zone or Zone List Name
  {4ad1b309-efdf-44f7-af45-98da2ed214ba}, !- Cooling Control Zone or Zone List Name
  {8bcaad5b-4fb1-4c58-845d-2a44efd1ee2b}, !- Heating Control Zone or Zone List Name
  {e8941518-a72d-4114-ad5c-0051f4dbd45e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a8ec15b0-2234-4f22-ac66-3fe80b7d0de2}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {4ad1b309-efdf-44f7-af45-98da2ed214ba}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8bcaad5b-4fb1-4c58-845d-2a44efd1ee2b}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e8941518-a72d-4114-ad5c-0051f4dbd45e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {55352273-2cce-4234-a112-b5e8fb47fed9}, !- Handle
  LGstore1 ZN PSZ-AC_1 Diffuser,          !- Name
  {68376cce-70ad-4907-b674-cad083391945}, !- Availability Schedule Name
  {995f9f4f-5731-41b4-9c8b-676bf07f99d0}, !- Air Inlet Node Name
  {a740f000-2acf-438b-ab17-66e972e2ad18}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b2d205f6-540c-4da9-aabb-b1d2a027c6d2}, !- Handle
  LGstore1 ZN Return Air Node,            !- Name
  {9f372f99-aceb-411b-b9a2-a9e9879e731d}, !- Inlet Port
  {35ca034f-e8fa-4452-8ee4-fc0802439579}; !- Outlet Port

OS:Connection,
  {0924d976-a4ce-4395-8224-a691fe496208}, !- Handle
  {20534441-30ae-49ad-89ea-e3ce9c3b4e61}, !- Source Object
  3,                                      !- Outlet Port
  {cd84e747-bf67-4d7f-a754-1ad3050b266b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f372f99-aceb-411b-b9a2-a9e9879e731d}, !- Handle
  {d144c3d8-2af6-4db1-8f30-ead41a02dd0d}, !- Source Object
  2,                                      !- Outlet Port
  {b2d205f6-540c-4da9-aabb-b1d2a027c6d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35ca034f-e8fa-4452-8ee4-fc0802439579}, !- Handle
  {b2d205f6-540c-4da9-aabb-b1d2a027c6d2}, !- Source Object
  3,                                      !- Outlet Port
  {32acd489-61ab-47a7-b9a6-54fffe9bf093}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {01e51b6a-f222-4e1d-ae4d-3da2f16d3943}, !- Handle
  LGstore1 ZN PSZ-AC_1 Diffuser Inlet Air Node, !- Name
  {74e07d95-b864-4c81-a393-97d53d006dd0}, !- Inlet Port
  {995f9f4f-5731-41b4-9c8b-676bf07f99d0}; !- Outlet Port

OS:Connection,
  {74e07d95-b864-4c81-a393-97d53d006dd0}, !- Handle
  {734b5b45-cc56-4dc3-bb85-168ac9d561af}, !- Source Object
  3,                                      !- Outlet Port
  {01e51b6a-f222-4e1d-ae4d-3da2f16d3943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {995f9f4f-5731-41b4-9c8b-676bf07f99d0}, !- Handle
  {01e51b6a-f222-4e1d-ae4d-3da2f16d3943}, !- Source Object
  3,                                      !- Outlet Port
  {55352273-2cce-4234-a112-b5e8fb47fed9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a740f000-2acf-438b-ab17-66e972e2ad18}, !- Handle
  {55352273-2cce-4234-a112-b5e8fb47fed9}, !- Source Object
  4,                                      !- Outlet Port
  {20534441-30ae-49ad-89ea-e3ce9c3b4e61}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1d982eb0-8ca2-4c0a-a871-782ecc5cdc0b}, !- Handle
  SMstore1 ZN PSZ-AC_2,                   !- Name
  ,                                       !- Controller List Name
  {51097b1b-9f99-465f-b9f9-67a6930e1f84}, !- Availability Schedule
  {5a825ecb-526f-42a9-9e14-0062a39a5222}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a448554e-a06c-4923-8660-6d33bff3ffeb}, !- Supply Side Inlet Node Name
  {90916d75-413d-483b-8c0f-78e46940f5ad}, !- Demand Side Outlet Node Name
  {01076880-cca0-49aa-8dd4-b30b49adca8c}, !- Demand Side Inlet Node A
  {a757e297-7556-4258-8b4a-6aa12962fe2e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4e7d5abd-791a-4399-b86a-dab8cec3c66a}, !- Demand Mixer Name
  {c8d39f31-9ff5-4291-bf8b-cb475a3ffddb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e1503854-59a8-44c7-b233-b6c77fc1bfaf}, !- Handle
  SMstore1 ZN PSZ-AC_2 Supply Inlet Node, !- Name
  {a448554e-a06c-4923-8660-6d33bff3ffeb}, !- Inlet Port
  {ab2a0171-332e-4782-9f0f-9b4734b1cfe5}; !- Outlet Port

OS:Node,
  {b1892aca-3e47-4fd7-a86f-e528929b324a}, !- Handle
  SMstore1 ZN PSZ-AC_2 Supply Outlet Node, !- Name
  {129f096d-8db0-4bbe-a456-0a8ff6823d8d}, !- Inlet Port
  {a757e297-7556-4258-8b4a-6aa12962fe2e}; !- Outlet Port

OS:Connection,
  {a448554e-a06c-4923-8660-6d33bff3ffeb}, !- Handle
  {1d982eb0-8ca2-4c0a-a871-782ecc5cdc0b}, !- Source Object
  9,                                      !- Outlet Port
  {e1503854-59a8-44c7-b233-b6c77fc1bfaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a757e297-7556-4258-8b4a-6aa12962fe2e}, !- Handle
  {b1892aca-3e47-4fd7-a86f-e528929b324a}, !- Source Object
  3,                                      !- Outlet Port
  {1d982eb0-8ca2-4c0a-a871-782ecc5cdc0b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e48a30bf-bb09-471b-88fd-7aa93652b6d8}, !- Handle
  SMstore1 ZN PSZ-AC_2 Demand Inlet Node, !- Name
  {01076880-cca0-49aa-8dd4-b30b49adca8c}, !- Inlet Port
  {5d960aef-6dc1-4b6a-b022-74c77689d214}; !- Outlet Port

OS:Node,
  {9845b6c7-6d39-4590-b842-f58c47faa760}, !- Handle
  SMstore1 ZN PSZ-AC_2 Demand Outlet Node, !- Name
  {ca4acf87-78a7-4d47-86cb-0ab44e841720}, !- Inlet Port
  {90916d75-413d-483b-8c0f-78e46940f5ad}; !- Outlet Port

OS:Node,
  {8b05e00b-7d4c-4e2e-a25f-a6d2f5862627}, !- Handle
  SMstore1 ZN PSZ-AC_2 Diffuser Outlet Air Node, !- Name
  {0d5ee553-e68e-4121-9680-ee1c000975d7}, !- Inlet Port
  {742dc7fd-8f33-4667-89f7-51278e564ead}; !- Outlet Port

OS:Connection,
  {01076880-cca0-49aa-8dd4-b30b49adca8c}, !- Handle
  {1d982eb0-8ca2-4c0a-a871-782ecc5cdc0b}, !- Source Object
  11,                                     !- Outlet Port
  {e48a30bf-bb09-471b-88fd-7aa93652b6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90916d75-413d-483b-8c0f-78e46940f5ad}, !- Handle
  {9845b6c7-6d39-4590-b842-f58c47faa760}, !- Source Object
  3,                                      !- Outlet Port
  {1d982eb0-8ca2-4c0a-a871-782ecc5cdc0b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c8d39f31-9ff5-4291-bf8b-cb475a3ffddb}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {5d960aef-6dc1-4b6a-b022-74c77689d214}, !- Inlet Node Name
  {d65c9307-eff1-4606-81c0-5ff29ca2d780}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4e7d5abd-791a-4399-b86a-dab8cec3c66a}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {ca4acf87-78a7-4d47-86cb-0ab44e841720}, !- Outlet Node Name
  {f16d13ca-1bb1-45d5-84e9-a3370252f6ac}; !- Inlet Node Name 1

OS:Connection,
  {5d960aef-6dc1-4b6a-b022-74c77689d214}, !- Handle
  {e48a30bf-bb09-471b-88fd-7aa93652b6d8}, !- Source Object
  3,                                      !- Outlet Port
  {c8d39f31-9ff5-4291-bf8b-cb475a3ffddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca4acf87-78a7-4d47-86cb-0ab44e841720}, !- Handle
  {4e7d5abd-791a-4399-b86a-dab8cec3c66a}, !- Source Object
  2,                                      !- Outlet Port
  {9845b6c7-6d39-4590-b842-f58c47faa760}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {94693f34-174e-4e42-9692-786927a69da3}, !- Handle
  {1d982eb0-8ca2-4c0a-a871-782ecc5cdc0b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5a825ecb-526f-42a9-9e14-0062a39a5222}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {ce43fbfc-5229-42fc-adb0-889deefc535c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e9c662f9-4d0e-46f2-ae0e-8537aa251136}, !- Handle
  SMstore1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cfd5104f-6a42-4ab5-8652-2a47c1cd3a71}, !- Control Zone Name
  {b1892aca-3e47-4fd7-a86f-e528929b324a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {cd513a93-abe0-43c7-864a-f6a5a42ea73d}, !- Handle
  SMstore1 ZN PSZ-AC_2 Gas Htg Coil 159kBtu/hr 0.8 Thermal Eff, !- Name
  {68376cce-70ad-4907-b674-cad083391945}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d556b317-d416-4c26-967f-8e8468e44af4}, !- Handle
  SMstore1 ZN PSZ-AC_2 No Heat,           !- Name
  {f108be61-602e-4b33-9de4-bd80be6d52a7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {f29d7203-4a5a-4d22-b735-2a2388c33e49}, !- Handle
  SMstore1 ZN PSZ-AC_2 2spd DX AC Clg Coil 77kBtu/hr 10.1EER, !- Name
  {68376cce-70ad-4907-b674-cad083391945}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ec03b8a-939b-4276-b61a-538be87cee2b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c2605a6-3567-4548-9aa7-d325b739da9b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8862d0f4-c0be-441e-811d-922b0e16a3db}, !- Energy Input Ratio Function of Temperature Curve Name
  {c0e2bda1-d899-4522-bc2a-8cc19417e1ff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8d4d49d2-0d16-4b51-a625-403bf1e5693c}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {3ec03b8a-939b-4276-b61a-538be87cee2b}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {8862d0f4-c0be-441e-811d-922b0e16a3db}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {dfb09cab-2b17-4d1a-961d-f91447f753be}, !- Handle
  SMstore1 ZN PSZ-AC_2 Fan,               !- Name
  {68376cce-70ad-4907-b674-cad083391945}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8cef8244-7695-49cb-a6b8-20d44f4f9b47}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e0ec9f51-744b-4306-9f1a-85b7a49ad4cc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
