  0.29,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.29,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {168f9c0e-fd33-4cf2-80b8-b54c79d791c6}, !- Handle
  College BLDG_Class_OCC_SCH Winter Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {89f6c589-3bd4-4e59-8ee0-9282959d6a49}, !- Handle
  Classroom Thermostat,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9b24e66e-1b1b-4459-82ad-84d1fe612dad}, !- Handle
  Conference,                             !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {ec4a0db6-afeb-4c64-9910-767cd2cfa76f}, !- Handle
  Conference People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {c7acb386-4985-4f50-bd8f-e4d2e43b4004}, !- Handle
  Conference People,                      !- Name
  {ec4a0db6-afeb-4c64-9910-767cd2cfa76f}, !- People Definition Name
  {d1a43f3e-edef-4bbb-bbea-f264ad6672df}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {27222944-3241-4861-9514-8149608035a8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {85bb1968-8f7f-4352-a974-120f344396c5}, !- Clothing Insulation Schedule Name
  {409f4d4c-e43b-47eb-9744-9c593de3c772}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6ae31086-aaf3-4dba-a620-a5d7d90a56a7}, !- Handle
  Conference Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {eb60e2be-9261-421a-9ebc-bec6a3023745}, !- Handle
  Conference Lights,                      !- Name
  {6ae31086-aaf3-4dba-a620-a5d7d90a56a7}, !- Lights Definition Name
  {d1a43f3e-edef-4bbb-bbea-f264ad6672df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b8bcf3b3-58fd-4e69-89d6-844404c13ff8}, !- Handle
  Conference Elec Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {39cba629-ee15-442c-a1fa-42b241c8fd49}, !- Handle
  Conference Elec Equip,                  !- Name
  {b8bcf3b3-58fd-4e69-89d6-844404c13ff8}, !- Electric Equipment Definition Name
  {d1a43f3e-edef-4bbb-bbea-f264ad6672df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {671bc78c-8d4c-4754-8fd7-88cacdc70321}, !- Handle
  Conference Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5953b861-4d45-474d-9b52-8fe28e2b72d5}, !- Handle
  Conference Schedule Set,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {43bab4c0-4b1b-4013-b031-62e0d33fadd6}, !- Number of People Schedule Name
  {5b1b5f70-fd70-462f-8bf1-4ef1103014f8}, !- People Activity Level Schedule Name
  {43d95e32-bc18-4360-a446-5fe251a95f73}, !- Lighting Schedule Name
  {bd5c130d-bb08-4685-ad28-848d03b37544}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {43bab4c0-4b1b-4013-b031-62e0d33fadd6}, !- Handle
  College BLDG_OCC_SCH,                   !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  {90de598a-75c1-478d-bcc7-52bc93e63d7a}, !- Default Day Schedule Name
  {acb7532f-ec8b-4c19-851a-47baa9f5ebab}, !- Summer Design Day Schedule Name
  {e2af4484-4170-4b97-9b85-7f59e665b49a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90de598a-75c1-478d-bcc7-52bc93e63d7a}, !- Handle
  College BLDG_OCC_SCH Default,           !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {857c815f-5f92-4303-86bf-68634bd0bc2a}, !- Handle
  Schedule Rule 30,                       !- Name
  {43bab4c0-4b1b-4013-b031-62e0d33fadd6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {eab46864-1fd6-4992-b988-c414ffaf1c37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eab46864-1fd6-4992-b988-c414ffaf1c37}, !- Handle
  College BLDG_OCC_SCH Default|Wknd|Hol Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f99ad2e-a6c8-42cf-8672-6d51a5759e6c}, !- Handle
  Schedule Rule 31,                       !- Name
  {43bab4c0-4b1b-4013-b031-62e0d33fadd6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0bf9c00d-a80d-4e1c-9deb-5cec103ee360}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bf9c00d-a80d-4e1c-9deb-5cec103ee360}, !- Handle
  College BLDG_OCC_SCH Default|Wknd|Hol Day 1, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e93a0219-259d-4b8a-a625-1866b8c81d07}, !- Handle
  Schedule Rule 32,                       !- Name
  {43bab4c0-4b1b-4013-b031-62e0d33fadd6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {aa3fca04-5431-4c21-a071-f0b4736484b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa3fca04-5431-4c21-a071-f0b4736484b4}, !- Handle
  College BLDG_OCC_SCH Default|Wknd|Hol Day 2, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {acb7532f-ec8b-4c19-851a-47baa9f5ebab}, !- Handle
  College BLDG_OCC_SCH Summer Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {773ec223-1d15-4562-a813-db7db91ab738}, !- Handle
  Schedule Rule 33,                       !- Name
  {43bab4c0-4b1b-4013-b031-62e0d33fadd6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0e45574b-cb15-4bef-9a05-0f7973c60f8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e45574b-cb15-4bef-9a05-0f7973c60f8f}, !- Handle
  College BLDG_OCC_SCH Wkdy Day,          !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {04561d2a-60fd-4d47-aba3-2094ffbf6ed4}, !- Handle
  Schedule Rule 34,                       !- Name
  {43bab4c0-4b1b-4013-b031-62e0d33fadd6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b8488c1-8fb9-4f0b-9274-89b624284600}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b8488c1-8fb9-4f0b-9274-89b624284600}, !- Handle
  College BLDG_OCC_SCH Wkdy Day 1,        !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9b011c32-a321-4d5e-b010-43029628a920}, !- Handle
  Schedule Rule 35,                       !- Name
  {43bab4c0-4b1b-4013-b031-62e0d33fadd6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {edc9cbfd-8df9-4895-8e11-e8755701a96c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edc9cbfd-8df9-4895-8e11-e8755701a96c}, !- Handle
  College BLDG_OCC_SCH Wkdy Day 2,        !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {e2af4484-4170-4b97-9b85-7f59e665b49a}, !- Handle
  College BLDG_OCC_SCH Winter Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e91356b9-7277-4387-b420-7fe730bf2dc4}, !- Handle
  Conference Thermostat,                  !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2eeef1bb-a36c-427d-a6f3-4af9d502ee38}, !- Handle
  Corridor,                               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {1ce30921-d315-48fc-9ab7-46a35db63432}, !- Handle
  Corridor Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {00656736-659a-43a9-b417-083954610ed9}, !- Handle
  Corridor Lights,                        !- Name
  {1ce30921-d315-48fc-9ab7-46a35db63432}, !- Lights Definition Name
  {51bdfc1e-7c26-4cee-a4ca-0297bf0b8ba6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c043ad23-c1e5-48f3-8bd6-6dee081b2b5a}, !- Handle
  Corridor Elec Equip Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {07bd020e-c5af-486e-ba29-a1270c9c1665}, !- Handle
  Corridor Elec Equip,                    !- Name
  {c043ad23-c1e5-48f3-8bd6-6dee081b2b5a}, !- Electric Equipment Definition Name
  {51bdfc1e-7c26-4cee-a4ca-0297bf0b8ba6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2f4bd799-d05c-4263-a762-538ab1d166d9}, !- Handle
  Corridor Ventilation,                   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0f71a365-5210-4ce4-89e4-4fdb41e80f79}, !- Handle
  Corridor Schedule Set,                  !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {43d95e32-bc18-4360-a446-5fe251a95f73}, !- Lighting Schedule Name
  {bd5c130d-bb08-4685-ad28-848d03b37544}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b23acb1a-7f58-4c97-a714-d930e022e052}, !- Handle
  Corridor Thermostat,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e37a1ea1-f85f-4321-a4ee-f0095caf443d}, !- Handle
  Elevator Shaft,                         !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {d052e915-db25-400d-a15c-d8234e25ba28}, !- Handle
  Elevator Shaft Ventilation,             !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {543dc8f3-9247-42b0-8c1e-fdefee95b398}, !- Handle
  Elevator Shaft Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {1aedc76f-f517-4cdc-bb7f-9eeac417ec35}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1aedc76f-f517-4cdc-bb7f-9eeac417ec35}, !- Handle
  College ELEV_LIGHT_FAN_SCH_24_7,        !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  {282691e9-8a1b-4a1b-8cfb-8ed58dcc9b5b}, !- Default Day Schedule Name
  {d74b8113-29df-4cd3-93fc-5306e5ad9c1d}, !- Summer Design Day Schedule Name
  {22c63186-0186-480b-8ebc-4cc62fbe7406}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {282691e9-8a1b-4a1b-8cfb-8ed58dcc9b5b}, !- Handle
  College ELEV_LIGHT_FAN_SCH_24_7 Default, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23a32c8b-f1f0-4440-9d9b-9f1f20de57fb}, !- Handle
  Schedule Rule 36,                       !- Name
  {1aedc76f-f517-4cdc-bb7f-9eeac417ec35}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {00bd94d1-760e-475d-a2fd-cde2b70e95fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00bd94d1-760e-475d-a2fd-cde2b70e95fe}, !- Handle
  College ELEV_LIGHT_FAN_SCH_24_7 Default|Sun|Hol Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f0f55930-e706-49c2-96e2-8f9585bf3c99}, !- Handle
  Schedule Rule 37,                       !- Name
  {1aedc76f-f517-4cdc-bb7f-9eeac417ec35}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8dc53fff-7d25-4b77-95c7-09f7783ff12a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8dc53fff-7d25-4b77-95c7-09f7783ff12a}, !- Handle
  College ELEV_LIGHT_FAN_SCH_24_7 Sat Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d74b8113-29df-4cd3-93fc-5306e5ad9c1d}, !- Handle
  College ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79bd1b8f-62ed-4275-ae39-8e35ee683781}, !- Handle
  Schedule Rule 38,                       !- Name
  {1aedc76f-f517-4cdc-bb7f-9eeac417ec35}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54aa6835-4e7d-4bb5-8068-e50ae665f4e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54aa6835-4e7d-4bb5-8068-e50ae665f4e6}, !- Handle
  College ELEV_LIGHT_FAN_SCH_24_7 Wkdy Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22c63186-0186-480b-8ebc-4cc62fbe7406}, !- Handle
  College ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {1ca0d436-95a9-4960-b269-97b60fa58fea}, !- Handle
  Elevator Shaft Thermostat;              !- Name

OS:Rendering:Color,
  {8d0cdf6f-efc2-4af0-938a-cc2cdc57fdd2}, !- Handle
  Entrance Lobby,                         !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {b951e5d2-02a2-4b6f-b09e-7d68902aaffd}, !- Handle
  Entrance Lobby People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {52a4ce5a-c939-41bd-8ee4-37980c08c1df}, !- Handle
  Entrance Lobby People,                  !- Name
  {b951e5d2-02a2-4b6f-b09e-7d68902aaffd}, !- People Definition Name
  {c0193709-ce79-421c-b497-2b66adf8fbff}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {27222944-3241-4861-9514-8149608035a8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {85bb1968-8f7f-4352-a974-120f344396c5}, !- Clothing Insulation Schedule Name
  {409f4d4c-e43b-47eb-9744-9c593de3c772}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {df4035a0-9b47-4149-a4b6-6f821ddd7d8b}, !- Handle
  Entrance Lobby Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bcd685cb-79a4-4591-8a9b-007ceec1526a}, !- Handle
  Entrance Lobby Lights,                  !- Name
  {df4035a0-9b47-4149-a4b6-6f821ddd7d8b}, !- Lights Definition Name
  {c0193709-ce79-421c-b497-2b66adf8fbff}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9cbf8966-564d-4f92-a76d-784c54fd653a}, !- Handle
  Entrance Lobby Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dc2b5218-e790-48e1-b9ef-15c10c67ffe7}, !- Handle
  Entrance Lobby Elec Equip,              !- Name
  {9cbf8966-564d-4f92-a76d-784c54fd653a}, !- Electric Equipment Definition Name
  {c0193709-ce79-421c-b497-2b66adf8fbff}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {502c54b1-c253-472c-997c-6da6c1418859}, !- Handle
  Entrance Lobby Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ddf42555-d8f9-4935-b3a0-51b60eccbd54}, !- Handle
  Entrance Lobby Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {43bab4c0-4b1b-4013-b031-62e0d33fadd6}, !- Number of People Schedule Name
  {5b1b5f70-fd70-462f-8bf1-4ef1103014f8}, !- People Activity Level Schedule Name
  {43d95e32-bc18-4360-a446-5fe251a95f73}, !- Lighting Schedule Name
  {bd5c130d-bb08-4685-ad28-848d03b37544}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a550c6d-46df-4b6a-b3bb-1c29b075a252}, !- Handle
  Entrance Lobby Thermostat,              !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a836c92e-a13b-43c7-9e3c-fd0df30e9ff5}, !- Handle
  Laboratory,                             !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {3fb770a1-d045-436c-bb0b-7a9512b605f0}, !- Handle
  Laboratory People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {9fab2198-3746-4404-9cc4-deb0f72c24cd}, !- Handle
  Laboratory People,                      !- Name
  {3fb770a1-d045-436c-bb0b-7a9512b605f0}, !- People Definition Name
  {8c41482e-4b4b-4ec4-9271-a081abfea8e7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {27222944-3241-4861-9514-8149608035a8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {85bb1968-8f7f-4352-a974-120f344396c5}, !- Clothing Insulation Schedule Name
  {409f4d4c-e43b-47eb-9744-9c593de3c772}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5e5184dd-18f3-472f-8088-816698766d87}, !- Handle
  Laboratory Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {18114176-6313-43de-b4ee-fed75c2cd38f}, !- Handle
  Laboratory Lights,                      !- Name
  {5e5184dd-18f3-472f-8088-816698766d87}, !- Lights Definition Name
  {8c41482e-4b4b-4ec4-9271-a081abfea8e7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2a2ba001-9a44-440a-8510-e07ef2836f47}, !- Handle
  Laboratory Elec Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a4c96bd2-289f-4956-bd67-49f3d85624ba}, !- Handle
  Laboratory Elec Equip,                  !- Name
  {2a2ba001-9a44-440a-8510-e07ef2836f47}, !- Electric Equipment Definition Name
  {8c41482e-4b4b-4ec4-9271-a081abfea8e7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {748dbc90-23d4-44e8-9908-019fcf7bd57b}, !- Handle
  Laboratory Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c1e7f099-d0a0-4c1c-844b-751e5f552e36}, !- Handle
  Laboratory Schedule Set,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f12efff9-0ee3-40b8-bc45-564bc54ea77c}, !- Number of People Schedule Name
  {5b1b5f70-fd70-462f-8bf1-4ef1103014f8}, !- People Activity Level Schedule Name
  {43d95e32-bc18-4360-a446-5fe251a95f73}, !- Lighting Schedule Name
  {bd5c130d-bb08-4685-ad28-848d03b37544}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f12efff9-0ee3-40b8-bc45-564bc54ea77c}, !- Handle
  College BLDG_Lab_OCC_SCH,               !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  {e202c13c-528f-4893-9949-b21fa50efc15}, !- Default Day Schedule Name
  {40cae99e-c1e7-496d-9de8-e127f7a796dc}, !- Summer Design Day Schedule Name
  {4fa4a143-15e2-4f8e-baf8-ce61feeb54f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e202c13c-528f-4893-9949-b21fa50efc15}, !- Handle
  College BLDG_Lab_OCC_SCH Default,       !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34a20e08-e8f3-4124-a654-91b3946db7f6}, !- Handle
  Schedule Rule 39,                       !- Name
  {f12efff9-0ee3-40b8-bc45-564bc54ea77c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {41f37621-30a4-4f53-8b5e-e3f5937caf86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41f37621-30a4-4f53-8b5e-e3f5937caf86}, !- Handle
  College BLDG_Lab_OCC_SCH Default|Wknd|Hol Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7138af8-ff3d-43dc-937c-bd4a52fdc758}, !- Handle
  Schedule Rule 40,                       !- Name
  {f12efff9-0ee3-40b8-bc45-564bc54ea77c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b7e850dd-6dd7-4927-b3ce-0c250bfd5441}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7e850dd-6dd7-4927-b3ce-0c250bfd5441}, !- Handle
  College BLDG_Lab_OCC_SCH Default|Wknd|Hol Day 1, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {29a8c958-e8b6-4ee2-92f0-6c420eda51cc}, !- Handle
  Schedule Rule 41,                       !- Name
  {f12efff9-0ee3-40b8-bc45-564bc54ea77c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {02544800-b56b-4bb8-bb67-d9152dc2d886}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02544800-b56b-4bb8-bb67-d9152dc2d886}, !- Handle
  College BLDG_Lab_OCC_SCH Default|Wknd|Hol Day 2, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40cae99e-c1e7-496d-9de8-e127f7a796dc}, !- Handle
  College BLDG_Lab_OCC_SCH Summer Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.16,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.16,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {82798b9c-b4fd-4acc-a518-44681e3d9a36}, !- Handle
  Schedule Rule 42,                       !- Name
  {f12efff9-0ee3-40b8-bc45-564bc54ea77c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1e70e375-a83d-479e-b147-8aaafef03cf0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e70e375-a83d-479e-b147-8aaafef03cf0}, !- Handle
  College BLDG_Lab_OCC_SCH Wkdy Day,      !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.16,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.16,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {668d5b5a-a4dc-4da1-a4f7-19744b0438cd}, !- Handle
  Schedule Rule 43,                       !- Name
  {f12efff9-0ee3-40b8-bc45-564bc54ea77c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {362a2b0b-32b3-442c-8247-fa8e8e0d554f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {362a2b0b-32b3-442c-8247-fa8e8e0d554f}, !- Handle
  College BLDG_Lab_OCC_SCH Wkdy Day 1,    !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {44546048-89a4-4ae0-8bdf-d97aebdd8fb1}, !- Handle
  Schedule Rule 44,                       !- Name
  {f12efff9-0ee3-40b8-bc45-564bc54ea77c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b9cc5c93-8382-41d7-b783-915d81b79832}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9cc5c93-8382-41d7-b783-915d81b79832}, !- Handle
  College BLDG_Lab_OCC_SCH Wkdy Day 2,    !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.16,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.16,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {4fa4a143-15e2-4f8e-baf8-ce61feeb54f1}, !- Handle
  College BLDG_Lab_OCC_SCH Winter Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e3516580-1081-46bc-a739-429f61555d1f}, !- Handle
  Laboratory Thermostat,                  !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f7400e43-4b5a-4244-89b5-f999e65d7859}, !- Handle
  Lecture Hall,                           !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {4a79bb01-e1ad-4e42-bfdf-ff5dd6eff0b3}, !- Handle
  Lecture Hall People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.699654177086132,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {af2401e0-89bf-4e30-9107-7651085e97ff}, !- Handle
  Lecture Hall People,                    !- Name
  {4a79bb01-e1ad-4e42-bfdf-ff5dd6eff0b3}, !- People Definition Name
  {a8e17cf0-d489-4346-bbbc-3e3d28ffd4a9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {27222944-3241-4861-9514-8149608035a8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {85bb1968-8f7f-4352-a974-120f344396c5}, !- Clothing Insulation Schedule Name
  {409f4d4c-e43b-47eb-9744-9c593de3c772}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1a711950-cf74-40e6-81ac-5e3d6cce7598}, !- Handle
  Lecture Hall Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c47d1689-c553-434d-b630-0e03e541b60e}, !- Handle
  Lecture Hall Lights,                    !- Name
  {1a711950-cf74-40e6-81ac-5e3d6cce7598}, !- Lights Definition Name
  {a8e17cf0-d489-4346-bbbc-3e3d28ffd4a9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7faa9cf4-ee70-4fcf-8fb6-3341b985b6ee}, !- Handle
  Lecture Hall Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a4828f64-b65e-47ad-a15c-8837ef3f93aa}, !- Handle
  Lecture Hall Elec Equip,                !- Name
  {7faa9cf4-ee70-4fcf-8fb6-3341b985b6ee}, !- Electric Equipment Definition Name
  {a8e17cf0-d489-4346-bbbc-3e3d28ffd4a9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0453e8ed-4fb4-4e62-87ec-17caa533e0f4}, !- Handle
  Lecture Hall Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d444c79f-521e-455b-9b52-c00f6c009071}, !- Handle
  Lecture Hall Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5280e4ff-8b30-4d9b-9ea3-00c7b01514e6}, !- Number of People Schedule Name
  {5b1b5f70-fd70-462f-8bf1-4ef1103014f8}, !- People Activity Level Schedule Name
  {43d95e32-bc18-4360-a446-5fe251a95f73}, !- Lighting Schedule Name
  {bd5c130d-bb08-4685-ad28-848d03b37544}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5280e4ff-8b30-4d9b-9ea3-00c7b01514e6}, !- Handle
  College BLDG_Lecture_OCC_SCH,           !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  {82560c7e-ddbd-41b1-b5ba-144427b39a1e}, !- Default Day Schedule Name
  {7aa7b3d9-1279-4717-ad2f-50a120b4e126}, !- Summer Design Day Schedule Name
  {f87169d1-699b-4f18-aa21-6173486fe34f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82560c7e-ddbd-41b1-b5ba-144427b39a1e}, !- Handle
  College BLDG_Lecture_OCC_SCH Default,   !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b9fbab5-7d74-4c87-b9bb-98302b679385}, !- Handle
  Schedule Rule 45,                       !- Name
  {5280e4ff-8b30-4d9b-9ea3-00c7b01514e6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {97fcc56b-6b3a-445d-b059-b8a2ea65859a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97fcc56b-6b3a-445d-b059-b8a2ea65859a}, !- Handle
  College BLDG_Lecture_OCC_SCH Default|Wknd|Hol Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b06d4567-0a59-4045-a181-39152fa53025}, !- Handle
  Schedule Rule 46,                       !- Name
  {5280e4ff-8b30-4d9b-9ea3-00c7b01514e6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9ec606a4-824a-4d62-80fd-27fb1cda2f9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ec606a4-824a-4d62-80fd-27fb1cda2f9d}, !- Handle
  College BLDG_Lecture_OCC_SCH Default|Wknd|Hol Day 1, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ceb00902-1501-471f-84dc-3b8e877cca9d}, !- Handle
  Schedule Rule 47,                       !- Name
  {5280e4ff-8b30-4d9b-9ea3-00c7b01514e6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9c0e8e54-bf02-4996-b25f-2258fe755163}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c0e8e54-bf02-4996-b25f-2258fe755163}, !- Handle
  College BLDG_Lecture_OCC_SCH Default|Wknd|Hol Day 2, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7aa7b3d9-1279-4717-ad2f-50a120b4e126}, !- Handle
  College BLDG_Lecture_OCC_SCH Summer Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.28,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {dea5f142-71a4-4748-ad30-3a9ac0924e99}, !- Handle
  Schedule Rule 48,                       !- Name
  {5280e4ff-8b30-4d9b-9ea3-00c7b01514e6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {147f1d2f-67a7-4012-9eed-cae7485ca3c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {147f1d2f-67a7-4012-9eed-cae7485ca3c3}, !- Handle
  College BLDG_Lecture_OCC_SCH Wkdy Day,  !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.28,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {eacb3418-4c2a-4cdb-a468-e4ee28ef5eb7}, !- Handle
  Schedule Rule 49,                       !- Name
  {5280e4ff-8b30-4d9b-9ea3-00c7b01514e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba5575d2-d70b-4394-a863-f4bd63847148}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba5575d2-d70b-4394-a863-f4bd63847148}, !- Handle
  College BLDG_Lecture_OCC_SCH Wkdy Day 1, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {71ed1dcf-e4dc-4a84-a677-22b256336739}, !- Handle
  Schedule Rule 50,                       !- Name
  {5280e4ff-8b30-4d9b-9ea3-00c7b01514e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b677ef1-2d87-4f01-aad1-75d7cfe5dfa9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b677ef1-2d87-4f01-aad1-75d7cfe5dfa9}, !- Handle
  College BLDG_Lecture_OCC_SCH Wkdy Day 2, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.28,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {f87169d1-699b-4f18-aa21-6173486fe34f}, !- Handle
  College BLDG_Lecture_OCC_SCH Winter Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0a08fc23-090a-4523-b7fd-70b8ad756362}, !- Handle
  Lecture Hall Thermostat,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7c4c3ba6-73c2-4caa-bca5-718583d399fd}, !- Handle
  Lounge,                                 !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {6d57cabd-2b24-4c6a-82cd-668cd13e9dd8}, !- Handle
  Lounge People Definition,               !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {2297f02c-1eff-4983-8741-f7a40ea6a37c}, !- Handle
  Lounge People,                          !- Name
  {6d57cabd-2b24-4c6a-82cd-668cd13e9dd8}, !- People Definition Name
  {1e3618f5-24e9-4f84-850a-f401ea2ab563}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {27222944-3241-4861-9514-8149608035a8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {85bb1968-8f7f-4352-a974-120f344396c5}, !- Clothing Insulation Schedule Name
  {409f4d4c-e43b-47eb-9744-9c593de3c772}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c9a0432f-b83b-4019-9400-6b339410668c}, !- Handle
  Lounge Lights Definition,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {65a87234-e6d3-4092-aea4-afd8e1836b74}, !- Handle
  Lounge Lights,                          !- Name
  {c9a0432f-b83b-4019-9400-6b339410668c}, !- Lights Definition Name
  {1e3618f5-24e9-4f84-850a-f401ea2ab563}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b8792589-ce9f-4114-872c-f1feac17f853}, !- Handle
  Lounge Elec Equip Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  76.9619594794745,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c949f505-b11b-4a4c-a35f-7474ddf2e1f5}, !- Handle
  Lounge Elec Equip,                      !- Name
  {b8792589-ce9f-4114-872c-f1feac17f853}, !- Electric Equipment Definition Name
  {1e3618f5-24e9-4f84-850a-f401ea2ab563}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6107328d-bafd-40e3-a4df-ec3dac305a04}, !- Handle
  Lounge Ventilation,                     !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {318c9bb1-97ed-4c24-99c4-496533992454}, !- Handle
  Lounge Schedule Set,                    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5f4227cb-1f08-44b6-a3d3-2cadccb0c486}, !- Number of People Schedule Name
  {5b1b5f70-fd70-462f-8bf1-4ef1103014f8}, !- People Activity Level Schedule Name
  {43d95e32-bc18-4360-a446-5fe251a95f73}, !- Lighting Schedule Name
  {bd5c130d-bb08-4685-ad28-848d03b37544}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5f4227cb-1f08-44b6-a3d3-2cadccb0c486}, !- Handle
  College BLDG_Cafe_OCC_SCH,              !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  {37f992b9-dfd9-439e-8154-feb4934322f6}, !- Default Day Schedule Name
  {dfdace40-ac87-46c2-8a87-e8538be57a2e}, !- Summer Design Day Schedule Name
  {8121363f-9f76-4d61-b2b0-5ec98143d274}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37f992b9-dfd9-439e-8154-feb4934322f6}, !- Handle
  College BLDG_Cafe_OCC_SCH Default,      !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e75310a-d77d-4ec2-8f93-1a595d4b50d9}, !- Handle
  Schedule Rule 51,                       !- Name
  {5f4227cb-1f08-44b6-a3d3-2cadccb0c486}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0beee099-2989-4f31-a4c9-7bb22d803029}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0beee099-2989-4f31-a4c9-7bb22d803029}, !- Handle
  College BLDG_Cafe_OCC_SCH Default|WntrDsn|Wknd|Hol Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d661277f-a605-4d79-8b54-b3e2c5d05ed3}, !- Handle
  Schedule Rule 52,                       !- Name
  {5f4227cb-1f08-44b6-a3d3-2cadccb0c486}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2e030c31-f7c4-4366-b3a9-661bcb214a0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e030c31-f7c4-4366-b3a9-661bcb214a0a}, !- Handle
  College BLDG_Cafe_OCC_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1449f44e-fbaa-45b1-be18-fef82fbaf0f7}, !- Handle
  Schedule Rule 53,                       !- Name
  {5f4227cb-1f08-44b6-a3d3-2cadccb0c486}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8bc9b83a-88a8-4320-b3ab-c8802bfafe34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bc9b83a-88a8-4320-b3ab-c8802bfafe34}, !- Handle
  College BLDG_Cafe_OCC_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f28b82e1-9197-42eb-847c-153ce71f7041}, !- Handle
  Schedule Rule 54,                       !- Name
  {5f4227cb-1f08-44b6-a3d3-2cadccb0c486}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {71fda725-2b51-4ccd-9a6f-218722cf20c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71fda725-2b51-4ccd-9a6f-218722cf20c0}, !- Handle
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {d61037f4-a6ad-4ca0-a9c8-5482674b3071}, !- Handle
  Schedule Rule 55,                       !- Name
  {5f4227cb-1f08-44b6-a3d3-2cadccb0c486}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d3fa184-bbe5-49b5-9e63-50591727a2ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d3fa184-bbe5-49b5-9e63-50591727a2ee}, !- Handle
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {dfdace40-ac87-46c2-8a87-e8538be57a2e}, !- Handle
  College BLDG_Cafe_OCC_SCH Summer Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {531d3838-bfab-45d9-9ae0-e29ef2566254}, !- Handle
  Schedule Rule 56,                       !- Name
  {5f4227cb-1f08-44b6-a3d3-2cadccb0c486}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80bd6cd0-d2b8-4cde-8d6b-6bc0e67505c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80bd6cd0-d2b8-4cde-8d6b-6bc0e67505c1}, !- Handle
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {8121363f-9f76-4d61-b2b0-5ec98143d274}, !- Handle
  College BLDG_Cafe_OCC_SCH Winter Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e955210d-82d6-4a84-a45b-ba3d51ac4bde}, !- Handle
  Lounge Thermostat,                      !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {725ce94f-7c1d-4063-b710-490aef34a70f}, !- Handle
  Media Center,                           !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  121;                                    !- Rendering Blue Value

OS:People:Definition,
  {8c2b0804-d229-42cf-bbde-abc9cab0ff1c}, !- Handle
  Media Center People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {ee6d0f36-fab6-4514-95ae-69b7cb694c6b}, !- Handle
  Media Center People,                    !- Name
  {8c2b0804-d229-42cf-bbde-abc9cab0ff1c}, !- People Definition Name
  {8598d30b-ad03-47b1-8138-893c26e847aa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {27222944-3241-4861-9514-8149608035a8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {85bb1968-8f7f-4352-a974-120f344396c5}, !- Clothing Insulation Schedule Name
  {409f4d4c-e43b-47eb-9744-9c593de3c772}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8e0b08ce-835c-461c-a2aa-123479eabb54}, !- Handle
  Media Center Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {624485e3-d9b8-4e71-bd03-523190165a2a}, !- Handle
  Media Center Lights,                    !- Name
  {8e0b08ce-835c-461c-a2aa-123479eabb54}, !- Lights Definition Name
  {8598d30b-ad03-47b1-8138-893c26e847aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f3c1b079-3462-45cb-bdcb-51709dada369}, !- Handle
  Media Center Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cb3dd30b-e590-433a-91be-3faa19ed6f95}, !- Handle
  Media Center Elec Equip,                !- Name
  {f3c1b079-3462-45cb-bdcb-51709dada369}, !- Electric Equipment Definition Name
  {8598d30b-ad03-47b1-8138-893c26e847aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {29ecbd9c-a261-48c9-98bb-ba9c2a1d0e2b}, !- Handle
  Media Center Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {dfff8074-26ae-4f74-9295-d9628cb2af36}, !- Handle
  Media Center Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5280e4ff-8b30-4d9b-9ea3-00c7b01514e6}, !- Number of People Schedule Name
  {5b1b5f70-fd70-462f-8bf1-4ef1103014f8}, !- People Activity Level Schedule Name
  {43d95e32-bc18-4360-a446-5fe251a95f73}, !- Lighting Schedule Name
  {bd5c130d-bb08-4685-ad28-848d03b37544}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1da3f03-e98d-4044-bf45-71d75697f53a}, !- Handle
  Media Center Thermostat,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8fca0375-6b4d-4d4a-ae5b-77c9b0ebc6a0}, !- Handle
  Office,                                 !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {a660f550-b916-427e-a541-1ff0566c4992}, !- Handle
  Office People Definition,               !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {d80dd7c6-0ca6-43a2-b459-61cb637fd371}, !- Handle
  Office People,                          !- Name
  {a660f550-b916-427e-a541-1ff0566c4992}, !- People Definition Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {27222944-3241-4861-9514-8149608035a8}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {85bb1968-8f7f-4352-a974-120f344396c5}, !- Clothing Insulation Schedule Name
  {409f4d4c-e43b-47eb-9744-9c593de3c772}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4440be32-fd5c-4032-8176-7bdb17924708}, !- Handle
  Office Lights Definition,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {511f28f4-3cef-47ef-8ca8-b5e5be5f6364}, !- Handle
  Office Lights,                          !- Name
  {4440be32-fd5c-4032-8176-7bdb17924708}, !- Lights Definition Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3e42d4b3-a85e-40f6-86df-0057f63404c4}, !- Handle
  Office Elec Equip Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d2f5ae42-5c78-4050-af90-e227f5389795}, !- Handle
  Office Elec Equip,                      !- Name
  {3e42d4b3-a85e-40f6-86df-0057f63404c4}, !- Electric Equipment Definition Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a00cb93b-9ddc-4062-a62d-72a23678e733}, !- Handle
  Office Ventilation,                     !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {969952b3-5612-4979-a066-a73afee5ce50}, !- Handle
  Office Schedule Set,                    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e19e2878-3047-428f-9ecd-5244ecced130}, !- Number of People Schedule Name
  {5b1b5f70-fd70-462f-8bf1-4ef1103014f8}, !- People Activity Level Schedule Name
  {43d95e32-bc18-4360-a446-5fe251a95f73}, !- Lighting Schedule Name
  {bd5c130d-bb08-4685-ad28-848d03b37544}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e19e2878-3047-428f-9ecd-5244ecced130}, !- Handle
  College BLDG_OCC_SCH_Offices,           !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  {77ec010f-ad67-4044-b9b3-9e5ea29fe8bd}, !- Default Day Schedule Name
  {79613a4c-45ae-47cd-9aeb-534f535dc7ed}, !- Summer Design Day Schedule Name
  {1b0b4db4-45bc-4f83-9732-188f4aae2d60}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77ec010f-ad67-4044-b9b3-9e5ea29fe8bd}, !- Handle
  College BLDG_OCC_SCH_Offices Default,   !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb19de03-1944-4f0e-a7e3-b3300d9a0286}, !- Handle
  Schedule Rule 57,                       !- Name
  {e19e2878-3047-428f-9ecd-5244ecced130}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7bd7050c-dc3a-4f57-a284-c398f9738637}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bd7050c-dc3a-4f57-a284-c398f9738637}, !- Handle
  College BLDG_OCC_SCH_Offices Default|Wknd|Hol Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b4aed92-034d-40bd-9f66-3275b012d755}, !- Handle
  Schedule Rule 58,                       !- Name
  {e19e2878-3047-428f-9ecd-5244ecced130}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {da31cf37-73e1-471f-8a40-23cd0ed481b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da31cf37-73e1-471f-8a40-23cd0ed481b7}, !- Handle
  College BLDG_OCC_SCH_Offices Default|Wknd|Hol Day 1, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36d4c36c-cd28-4971-a936-55810ed56d76}, !- Handle
  Schedule Rule 59,                       !- Name
  {e19e2878-3047-428f-9ecd-5244ecced130}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fa818993-f3d2-4948-b5d0-616947ab67ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa818993-f3d2-4948-b5d0-616947ab67ea}, !- Handle
  College BLDG_OCC_SCH_Offices Default|Wknd|Hol Day 2, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79613a4c-45ae-47cd-9aeb-534f535dc7ed}, !- Handle
  College BLDG_OCC_SCH_Offices Summer Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {86684198-a367-47e6-b1cd-88ddd64e8e33}, !- Handle
  Schedule Rule 60,                       !- Name
  {e19e2878-3047-428f-9ecd-5244ecced130}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e0367236-cf95-4035-b782-b98dc03cd578}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0367236-cf95-4035-b782-b98dc03cd578}, !- Handle
  College BLDG_OCC_SCH_Offices Wkdy Day,  !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {3f67ab0c-2a16-49b4-b8fe-4f29e1d21bf4}, !- Handle
  Schedule Rule 61,                       !- Name
  {e19e2878-3047-428f-9ecd-5244ecced130}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f37ab35-987f-4c63-9d14-c1204d7b6ff0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f37ab35-987f-4c63-9d14-c1204d7b6ff0}, !- Handle
  College BLDG_OCC_SCH_Offices Wkdy Day 1, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {69e3382b-b371-4f6e-a2b1-058f18ab6b94}, !- Handle
  Schedule Rule 62,                       !- Name
  {e19e2878-3047-428f-9ecd-5244ecced130}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d182a00-284c-471b-8e41-c2e790ff3c19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d182a00-284c-471b-8e41-c2e790ff3c19}, !- Handle
  College BLDG_OCC_SCH_Offices Wkdy Day 2, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {1b0b4db4-45bc-4f83-9732-188f4aae2d60}, !- Handle
  College BLDG_OCC_SCH_Offices Winter Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {758222ac-dc80-4475-924d-082b5f635ba2}, !- Handle
  Office Thermostat,                      !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8dc4d243-49e2-4334-8d40-efc95702f8f7}, !- Handle
  Restroom,                               !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {ee276991-20d9-44bf-9800-5c1f3b2e6b72}, !- Handle
  Restroom Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {904d5907-65f2-4b5e-86bb-9e7a18d49257}, !- Handle
  Restroom Lights,                        !- Name
  {ee276991-20d9-44bf-9800-5c1f3b2e6b72}, !- Lights Definition Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f709726b-4099-431d-a8f2-afbb57eff4ad}, !- Handle
  Restroom Elec Equip Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f8371d74-f336-4533-b838-3c15f100a37b}, !- Handle
  Restroom Elec Equip,                    !- Name
  {f709726b-4099-431d-a8f2-afbb57eff4ad}, !- Electric Equipment Definition Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {56ca9bbe-45e8-4276-a43e-8dee84037eb1}, !- Handle
  Restroom Ventilation,                   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {33fba925-8396-441d-82aa-9cf645b66700}, !- Handle
  Restroom Schedule Set,                  !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {43d95e32-bc18-4360-a446-5fe251a95f73}, !- Lighting Schedule Name
  {bd5c130d-bb08-4685-ad28-848d03b37544}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8569092b-cf84-4646-a38f-8b1fdc73f028}, !- Handle
  Restroom Thermostat,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {29dc9aca-a4af-45ae-a2d7-af93a631bd9a}, !- Handle
  Stairs,                                 !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {f367eaf5-d482-4128-90f8-997fbf43f031}, !- Handle
  Stairs Lights Definition,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {90c4bd65-97fd-4877-a2ff-c21328929fd0}, !- Handle
  Stairs Lights,                          !- Name
  {f367eaf5-d482-4128-90f8-997fbf43f031}, !- Lights Definition Name
  {f4a7791c-d241-41ec-ba73-acb404873502}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9fc2fd71-ab87-4b2c-b79d-4d0e9d3c82f2}, !- Handle
  Stairs Ventilation,                     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f16560be-375b-4327-a6b0-97e3c83ff5c0}, !- Handle
  Stairs Schedule Set,                    !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {43d95e32-bc18-4360-a446-5fe251a95f73}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57742593-5859-47e6-a8a5-102b9ef9994d}, !- Handle
  Stairs Thermostat,                      !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a6e98d41-5a1d-4830-86a5-49db695472ad}, !- Handle
  Storage,                                !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {bb931001-1b37-41d7-a52a-0f1967c9182d}, !- Handle
  Storage Lights Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {20afce4b-c7b5-41bc-829f-9cd4b201ac92}, !- Handle
  Storage Lights,                         !- Name
  {bb931001-1b37-41d7-a52a-0f1967c9182d}, !- Lights Definition Name
  {17c8416b-d236-4200-a454-0fd63ee517d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {934c3279-c63e-4a73-91a8-b772b1866277}, !- Handle
  Storage Ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c872e710-2233-4fe4-8715-c2dc70f7ab56}, !- Handle
  Storage Schedule Set,                   !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {43d95e32-bc18-4360-a446-5fe251a95f73}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e69dae9c-1185-4e3f-8547-9f6a0a473d56}, !- Handle
  Storage Thermostat,                     !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {11d4589d-0c57-437c-aff7-e66d28d5d4f0}, !- Handle
  Utility,                                !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {1cceeb72-b3f0-4a44-a46f-055596dc61bc}, !- Handle
  Utility Lights Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a33c273b-6248-48f8-832c-eab01ab5cf99}, !- Handle
  Utility Lights,                         !- Name
  {1cceeb72-b3f0-4a44-a46f-055596dc61bc}, !- Lights Definition Name
  {5318e190-daf5-40f7-8417-166242834c51}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f1d0714e-6194-4587-a901-ce478ec03611}, !- Handle
  Utility Elec Equip Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f44966e3-42b1-4b45-b02d-03337bfb8382}, !- Handle
  Utility Elec Equip,                     !- Name
  {f1d0714e-6194-4587-a901-ce478ec03611}, !- Electric Equipment Definition Name
  {5318e190-daf5-40f7-8417-166242834c51}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4ab812aa-05a4-4a7e-b2f2-b706307a6605}, !- Handle
  Utility Ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2fad606d-471e-468b-b351-ff12573c8778}, !- Handle
  Utility Schedule Set,                   !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {43d95e32-bc18-4360-a446-5fe251a95f73}, !- Lighting Schedule Name
  {bd5c130d-bb08-4685-ad28-848d03b37544}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29d3fb77-56a2-4dde-a3fc-0904014a872e}, !- Handle
  Utility Thermostat,                     !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {01ef75a7-f422-40c8-a21c-57f7e1167903}, !- Handle
  CB_FACULTY_OFFICE_4_F3 HVAC On Infiltration, !- Name
  {79f7d10d-9270-4dcd-9f7d-704a064e602e}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {83e4aa26-efd9-4248-abbc-8a24e1afee49}, !- Handle
  CB_FACULTY_OFFICE_4_F3 HVAC Off Infiltration, !- Name
  {79f7d10d-9270-4dcd-9f7d-704a064e602e}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {37bb04ca-fea9-4cd6-9d6f-8307b02e7459}, !- Handle
  CB_FACULTY_OFFICE_7_F3 HVAC On Infiltration, !- Name
  {43e6045f-5c82-4cb3-89ca-d1ff46d9754b}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {88baab2e-66f9-41d4-813b-dcf5b997cdc5}, !- Handle
  CB_FACULTY_OFFICE_7_F3 HVAC Off Infiltration, !- Name
  {43e6045f-5c82-4cb3-89ca-d1ff46d9754b}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0cc53d88-3b2b-4a08-ba53-1e63abc85b4b}, !- Handle
  CB_FACULTY_OFFICE_1_F3 HVAC On Infiltration, !- Name
  {e59d5ae0-1f6a-45e7-ba72-d490252b927f}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8bd6490e-7065-4f4b-8ff1-4f247a9baea2}, !- Handle
  CB_FACULTY_OFFICE_1_F3 HVAC Off Infiltration, !- Name
  {e59d5ae0-1f6a-45e7-ba72-d490252b927f}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f17bf7e5-280e-40a2-b14a-1518a250e33a}, !- Handle
  CB_FACULTY_OFFICE_2_F3 HVAC On Infiltration, !- Name
  {44aaf03a-0ea6-467c-8c3d-6e74839eaa05}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e42aabc5-c5e6-4d6b-97af-331fe022c2bb}, !- Handle
  CB_FACULTY_OFFICE_2_F3 HVAC Off Infiltration, !- Name
  {44aaf03a-0ea6-467c-8c3d-6e74839eaa05}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {dc56b757-1940-418e-b3ff-9b35dad2eaf8}, !- Handle
  CB_SECONDARY_STAIRS_2_F3 HVAC On Infiltration, !- Name
  {8017400d-1a2e-44f8-97e0-4275628970e7}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f1e9c8b8-efa5-4be5-bb47-ae53f9ec3093}, !- Handle
  CB_SECONDARY_STAIRS_2_F3 HVAC Off Infiltration, !- Name
  {8017400d-1a2e-44f8-97e0-4275628970e7}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {90bafa49-ad37-436d-831e-7c4a540dfdb0}, !- Handle
  CB_STUDIO_1_F3 HVAC On Infiltration,    !- Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {efaccae2-2169-42b3-a128-f71ce08a4fdd}, !- Handle
  CB_STUDIO_1_F3 HVAC Off Infiltration,   !- Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4a4bd79f-9ca0-4863-902a-4bf4a0f88f0f}, !- Handle
  CB_CLASSROOM_1_F3 HVAC On Infiltration, !- Name
  {9a261abc-c184-4e58-a963-748985938a49}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8935fc7b-4705-4574-8ef7-6866c37671aa}, !- Handle
  CB_CLASSROOM_1_F3 HVAC Off Infiltration, !- Name
  {9a261abc-c184-4e58-a963-748985938a49}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ab5f11a3-7919-4253-835e-9bca5b01420a}, !- Handle
  CB_CLASSROOM_2_F3 HVAC On Infiltration, !- Name
  {2b3d8f9e-be32-46ee-ab50-dda28d10324b}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8a3b584c-eb44-4a65-aaf2-cfe3859750f6}, !- Handle
  CB_CLASSROOM_2_F3 HVAC Off Infiltration, !- Name
  {2b3d8f9e-be32-46ee-ab50-dda28d10324b}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e817860c-addf-4be0-8bf4-5cc8340640fe}, !- Handle
  CB_CLASSROOM_3_F3 HVAC On Infiltration, !- Name
  {1e5d0e28-7c6a-4732-a6a4-138861099dd6}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b10bd4d0-76e5-4d57-bd6f-f3239be0d25e}, !- Handle
  CB_CLASSROOM_3_F3 HVAC Off Infiltration, !- Name
  {1e5d0e28-7c6a-4732-a6a4-138861099dd6}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6bc691c4-e4d4-4f84-a5ae-70b2007a27c0}, !- Handle
  CB_FACULTY_OFFICE_5_F3 HVAC On Infiltration, !- Name
  {0338d866-251a-4a13-bab5-e8b5def93d29}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e566ae6d-83bb-4ef7-bd30-5f1f99f9dce7}, !- Handle
  CB_FACULTY_OFFICE_5_F3 HVAC Off Infiltration, !- Name
  {0338d866-251a-4a13-bab5-e8b5def93d29}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {251f656f-1b0b-460c-8d1e-93b0f68d03bc}, !- Handle
  CB_CLASSROOM_5_F3 HVAC On Infiltration, !- Name
  {8dd05cba-5804-4534-942b-42ecd0be413a}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8a69e18e-b19c-4574-a7db-80558002441b}, !- Handle
  CB_CLASSROOM_5_F3 HVAC Off Infiltration, !- Name
  {8dd05cba-5804-4534-942b-42ecd0be413a}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1e175069-f6a4-4675-9e7b-142e4924eea9}, !- Handle
  CB_CLASSROOM_7_F3 HVAC On Infiltration, !- Name
  {1e546b8f-c579-47a3-8707-e546b14d5dd8}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {166fb55c-9e51-4d43-87de-7e2602425568}, !- Handle
  CB_CLASSROOM_7_F3 HVAC Off Infiltration, !- Name
  {1e546b8f-c579-47a3-8707-e546b14d5dd8}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9ea5fe57-f9bf-40de-b88f-301bd0c966de}, !- Handle
  CB_PUBLIC_ELEVATORS_F2 HVAC On Infiltration, !- Name
  {0b866007-7637-4cc9-ac58-81cfde8e41ca}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a13a8bc5-dbe6-4c4d-989d-e89a9af18191}, !- Handle
  CB_PUBLIC_ELEVATORS_F2 HVAC Off Infiltration, !- Name
  {0b866007-7637-4cc9-ac58-81cfde8e41ca}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d2231363-6a83-4917-8f71-ce0ddf190c78}, !- Handle
  CB_PUBLIC_ELEVATORS_F1 HVAC On Infiltration, !- Name
  {4f04ad36-7f5e-4e34-8cad-86d45ce06f24}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8044ca35-159d-49db-bab5-c6b3bab6c573}, !- Handle
  CB_PUBLIC_ELEVATORS_F1 HVAC Off Infiltration, !- Name
  {4f04ad36-7f5e-4e34-8cad-86d45ce06f24}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6a47ef30-d6a7-4569-b5dc-cced02f7acf3}, !- Handle
  CB_FACULTY_OFFICE_3_F2 HVAC On Infiltration, !- Name
  {557af9f1-e83e-4aa4-9438-19dd86341bf0}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f60b205c-abac-4500-8605-165c732f9075}, !- Handle
  CB_FACULTY_OFFICE_3_F2 HVAC Off Infiltration, !- Name
  {557af9f1-e83e-4aa4-9438-19dd86341bf0}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {575c0cdd-cea2-4074-b4f5-72cca2bf33f9}, !- Handle
  CB_FACULTY_OFFICE_6_F2 HVAC On Infiltration, !- Name
  {b3d881d2-7cf7-4aea-90c5-d3b01522c480}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e37768ae-15e9-49b9-84cc-4f0e44518cf1}, !- Handle
  CB_FACULTY_OFFICE_6_F2 HVAC Off Infiltration, !- Name
  {b3d881d2-7cf7-4aea-90c5-d3b01522c480}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b04be20a-95aa-4123-a061-d67a63ee4a9b}, !- Handle
  CB_FACULTY_OFFICE_6_F3 HVAC On Infiltration, !- Name
  {43a9280d-9339-497a-96a0-d52d4fabf651}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d61c2845-97a0-41f5-96ad-1d4e0bbed615}, !- Handle
  CB_FACULTY_OFFICE_6_F3 HVAC Off Infiltration, !- Name
  {43a9280d-9339-497a-96a0-d52d4fabf651}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b2c43be0-feab-485e-b1a9-94dbbc265f45}, !- Handle
  CB_CLASSROOM_8_F3 HVAC On Infiltration, !- Name
  {8fe5ce56-47e9-451b-95d8-dd049b4cdacd}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8ef090f8-d16a-4653-88af-e2eec0b5244e}, !- Handle
  CB_CLASSROOM_8_F3 HVAC Off Infiltration, !- Name
  {8fe5ce56-47e9-451b-95d8-dd049b4cdacd}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {12fe8b17-2c8c-452e-a9a4-8bfbb744c2cc}, !- Handle
  CB_FACULTY_OFFICE_7_F2 HVAC On Infiltration, !- Name
  {6fbc70c2-4734-41c2-9efd-b502d497fd14}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ad95aa24-aa80-470d-9aa5-3f33e91f7d0a}, !- Handle
  CB_FACULTY_OFFICE_7_F2 HVAC Off Infiltration, !- Name
  {6fbc70c2-4734-41c2-9efd-b502d497fd14}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {305691ea-d294-41e0-b5da-713deedff309}, !- Handle
  CB_CORRIDOR_1_F3 HVAC On Infiltration,  !- Name
  {028b4065-9198-4f60-bf67-9469f636d762}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5abf2c39-d1f0-41d5-b85a-d279a5e507ae}, !- Handle
  CB_CORRIDOR_1_F3 HVAC Off Infiltration, !- Name
  {028b4065-9198-4f60-bf67-9469f636d762}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {669e7504-b2d1-48a6-93f0-d832ae97b6fd}, !- Handle
  CB_PUBLIC_ELEVATORS_F4 HVAC On Infiltration, !- Name
  {e8175c0c-59ad-4e94-905e-e9b6b2e81ded}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {87df6a89-41e0-4bf6-8b87-936aced73305}, !- Handle
  CB_PUBLIC_ELEVATORS_F4 HVAC Off Infiltration, !- Name
  {e8175c0c-59ad-4e94-905e-e9b6b2e81ded}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9e6ba62b-309f-4d75-9f9c-f2f926bb0bdd}, !- Handle
  CB_SECONDARY_STAIRS_1_F3 HVAC On Infiltration, !- Name
  {0e341e1c-db07-4288-b0d5-5394cf39343e}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a1d8e6a0-8d75-45ee-9096-41e071ea3563}, !- Handle
  CB_SECONDARY_STAIRS_1_F3 HVAC Off Infiltration, !- Name
  {0e341e1c-db07-4288-b0d5-5394cf39343e}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {67229f7b-5ed8-40bd-a0a8-2f03911037cd}, !- Handle
  CB_FACULTY_OFFICE_4_F2 HVAC On Infiltration, !- Name
  {762f2e3a-a6ac-4c0b-b6f1-39f7cf0bf6b7}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4fed66e5-2020-4424-ace1-65353f04b25e}, !- Handle
  CB_FACULTY_OFFICE_4_F2 HVAC Off Infiltration, !- Name
  {762f2e3a-a6ac-4c0b-b6f1-39f7cf0bf6b7}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ac3ea65d-d1b4-4c42-b31e-6304f1335616}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 HVAC On Infiltration, !- Name
  {33417fc4-efaa-456f-bf0c-136d50dc881a}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4463b4e2-7bc4-436d-9623-ceb43e2fb53a}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 HVAC Off Infiltration, !- Name
  {33417fc4-efaa-456f-bf0c-136d50dc881a}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0565b60b-afc1-46fc-9e43-9eabc053a2f3}, !- Handle
  CB_STUDIO_2_F2 HVAC On Infiltration,    !- Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a0de26ee-4471-437a-ba63-adc1b729cfdb}, !- Handle
  CB_STUDIO_2_F2 HVAC Off Infiltration,   !- Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c1f05d30-3191-46c6-87e5-1ec510f66259}, !- Handle
  CB_FACULTY_OFFICE_1_F2 HVAC On Infiltration, !- Name
  {88eacaea-436f-4bdc-9e07-ead28059ef9f}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ded8b078-fd20-4ee5-8e64-f587800df3fd}, !- Handle
  CB_FACULTY_OFFICE_1_F2 HVAC Off Infiltration, !- Name
  {88eacaea-436f-4bdc-9e07-ead28059ef9f}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {60a975b1-28fe-42c3-83ac-767597b016c4}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 HVAC On Infiltration, !- Name
  {ada29205-fe26-4833-8b44-ef7cb8a8df65}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4ae9790e-2c0e-4c77-8cc3-3f4f1936263d}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 HVAC Off Infiltration, !- Name
  {ada29205-fe26-4833-8b44-ef7cb8a8df65}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {569d3e3d-322b-4301-903d-f367346b6582}, !- Handle
  CB_CLASSROOM_3_F2 HVAC On Infiltration, !- Name
  {6ff192a0-4268-48c2-9488-94ab08314c35}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2672eef0-5541-4b26-8dbc-5e7dbf353a1a}, !- Handle
  CB_CLASSROOM_3_F2 HVAC Off Infiltration, !- Name
  {6ff192a0-4268-48c2-9488-94ab08314c35}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fe305af4-e4ce-42cf-a8a3-958886aa5bf5}, !- Handle
  CB_CORRIDOR_F4 HVAC On Infiltration,    !- Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {beff2c70-daaa-4819-bd42-0b85dc80054b}, !- Handle
  CB_CORRIDOR_F4 HVAC Off Infiltration,   !- Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bcde999d-136e-442e-9657-aac7a6969617}, !- Handle
  CB_FACULTY_OFFICE_3_F3 HVAC On Infiltration, !- Name
  {801094b0-eb5e-4f78-8450-6f85a109e640}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b0380f8d-2399-4946-ad56-aeef2920d0fb}, !- Handle
  CB_FACULTY_OFFICE_3_F3 HVAC Off Infiltration, !- Name
  {801094b0-eb5e-4f78-8450-6f85a109e640}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3ad4db38-4d96-4472-9eef-47fc5c3c8c50}, !- Handle
  CB_OFFICES_ENCLOSED_2_F1 HVAC On Infiltration, !- Name
  {4051182c-2af6-4ee9-8296-b4e133a0cad1}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2711053a-8b4d-4ad2-9c19-2172f95a578d}, !- Handle
  CB_OFFICES_ENCLOSED_2_F1 HVAC Off Infiltration, !- Name
  {4051182c-2af6-4ee9-8296-b4e133a0cad1}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d807716f-bee0-4c19-ae69-75fd6dddb487}, !- Handle
  CB_CLASSROOM_4_F3 HVAC On Infiltration, !- Name
  {9a57bc48-2ef9-4c3f-8df2-4c12757d527b}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {dbfe5cf8-fe47-460c-8058-b3d2ed3e46a7}, !- Handle
  CB_CLASSROOM_4_F3 HVAC Off Infiltration, !- Name
  {9a57bc48-2ef9-4c3f-8df2-4c12757d527b}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {41a1c9e9-ad5a-4851-808b-ee082e5184ad}, !- Handle
  CB_OFFICES_ENCLOSED_1_F1 HVAC On Infiltration, !- Name
  {b5539ce9-e817-4f5b-8aa8-65510fdbc6fb}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {43bdd905-d6aa-4203-8aa6-344908da70be}, !- Handle
  CB_OFFICES_ENCLOSED_1_F1 HVAC Off Infiltration, !- Name
  {b5539ce9-e817-4f5b-8aa8-65510fdbc6fb}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5a8e08cb-7bba-4df5-b105-d06f1970e767}, !- Handle
  CB_OFFICES_ENCLOSED_3_F1 HVAC On Infiltration, !- Name
  {1bc58796-699f-480a-b0e0-39a8b886c26a}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {518be58c-87e2-4823-b8a5-f88653812966}, !- Handle
  CB_OFFICES_ENCLOSED_3_F1 HVAC Off Infiltration, !- Name
  {1bc58796-699f-480a-b0e0-39a8b886c26a}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5136bb58-1abe-4f3e-a9cc-c76667cd76d5}, !- Handle
  CB_CORRIDOR_F1 HVAC On Infiltration,    !- Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {26b5068f-b3eb-4271-bb26-0f09852d0c74}, !- Handle
  CB_CORRIDOR_F1 HVAC Off Infiltration,   !- Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f3c10bb5-9456-423d-b31d-802fd23feb2d}, !- Handle
  CB_OFFICES_ENCLOSED_5_F1 HVAC On Infiltration, !- Name
  {bbee8b96-3b88-4e03-aaa7-31124009c59b}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {24211997-4b3d-40d7-bc81-06ee58e255f1}, !- Handle
  CB_OFFICES_ENCLOSED_5_F1 HVAC Off Infiltration, !- Name
  {bbee8b96-3b88-4e03-aaa7-31124009c59b}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {847826e7-b550-4ada-9a77-1dccac9b8875}, !- Handle
  CB_OFFICES_ENCLOSED_4_F1 HVAC On Infiltration, !- Name
  {99d8f43a-0253-46ab-9c61-4d0efd4a4de6}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7b2ab92c-d7f4-485c-b963-b2e170906979}, !- Handle
  CB_OFFICES_ENCLOSED_4_F1 HVAC Off Infiltration, !- Name
  {99d8f43a-0253-46ab-9c61-4d0efd4a4de6}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {77a9e4b4-988e-453c-9b96-478fed681e6f}, !- Handle
  CB_OFFICES_ENCLOSED_7_F1 HVAC On Infiltration, !- Name
  {e6aabbc6-8779-49ff-82d3-0b5f93c48c67}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f75a024e-c751-4c00-b703-9ca674e97218}, !- Handle
  CB_OFFICES_ENCLOSED_7_F1 HVAC Off Infiltration, !- Name
  {e6aabbc6-8779-49ff-82d3-0b5f93c48c67}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {255c751d-94fb-4d3a-94a0-6024410d25a8}, !- Handle
  CB_CONFERENCE_ROOM_F4 HVAC On Infiltration, !- Name
  {e71f7f7b-1c51-404b-a011-fac3685d4510}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a1886b56-ce1f-42df-8635-b14337416b89}, !- Handle
  CB_CONFERENCE_ROOM_F4 HVAC Off Infiltration, !- Name
  {e71f7f7b-1c51-404b-a011-fac3685d4510}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2da5bd77-19bc-48bf-8dc5-80f9a16269c8}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 HVAC On Infiltration, !- Name
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {38fecd16-3747-4b53-b0b2-2f12d71e8a19}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 HVAC Off Infiltration, !- Name
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {86138466-c998-4c7c-9d99-8ec99426a131}, !- Handle
  CB_ENTRANCE_LOBBY_F1 HVAC On Infiltration, !- Name
  {1cba28fb-384c-42f5-b49a-7ec5b31fe96b}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ae63bf78-467b-4dff-9083-2108a1b25de9}, !- Handle
  CB_ENTRANCE_LOBBY_F1 HVAC Off Infiltration, !- Name
  {1cba28fb-384c-42f5-b49a-7ec5b31fe96b}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {60cd93d5-ab7e-4f61-b238-d20e5e4e01f6}, !- Handle
  CB_LECTURE_ROOM_1_F1 HVAC On Infiltration, !- Name
  {712ff61e-5cc1-4ec8-8885-f28bc755f509}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6a8865be-d735-4f12-8e91-76b3a98a2f86}, !- Handle
  CB_LECTURE_ROOM_1_F1 HVAC Off Infiltration, !- Name
  {712ff61e-5cc1-4ec8-8885-f28bc755f509}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {177a4a0a-0690-4414-be49-ec18bbd97f10}, !- Handle
  CB_CLASSROOM_3_F4 HVAC On Infiltration, !- Name
  {37098c65-4714-44cb-b831-20680d5ee684}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {87c6405c-7b67-4ad7-9ff4-8b1f83e7a357}, !- Handle
  CB_CLASSROOM_3_F4 HVAC Off Infiltration, !- Name
  {37098c65-4714-44cb-b831-20680d5ee684}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e46a9277-e57f-4139-8b0b-0fda6736f561}, !- Handle
  CB_CLASSROOM_5_F4 HVAC On Infiltration, !- Name
  {ad5b7792-6b76-4dd6-aaea-53072dce4401}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c75e1fde-4e3d-4c5e-9ded-ab090b33c230}, !- Handle
  CB_CLASSROOM_5_F4 HVAC Off Infiltration, !- Name
  {ad5b7792-6b76-4dd6-aaea-53072dce4401}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {54fefa16-d9ff-4809-be4b-2c25202d008b}, !- Handle
  CB_FACULTY_OFFICE_5_F2 HVAC On Infiltration, !- Name
  {449da338-9226-4f37-9e15-5c8504d74612}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ef4a6f62-b477-46d1-aa54-6e5cc2d6a685}, !- Handle
  CB_FACULTY_OFFICE_5_F2 HVAC Off Infiltration, !- Name
  {449da338-9226-4f37-9e15-5c8504d74612}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cb35aabc-1340-469c-aa29-bd6895de4bd6}, !- Handle
  CB_CLASSROOM_2_F2 HVAC On Infiltration, !- Name
  {b9df0b79-67fa-4eb3-84b3-e34b1cd4603f}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1f2ce5a0-3825-427f-b734-a8f653312b48}, !- Handle
  CB_CLASSROOM_2_F2 HVAC Off Infiltration, !- Name
  {b9df0b79-67fa-4eb3-84b3-e34b1cd4603f}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ffd53f36-7fcf-416a-99fc-5b1bc82d20de}, !- Handle
  CB_LECTURE_ROOM_2_F1 HVAC On Infiltration, !- Name
  {b5c4c5f5-d5d2-470c-abe5-439952a5612a}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {568ce5ca-87f3-4dad-92f7-123a907d092b}, !- Handle
  CB_LECTURE_ROOM_2_F1 HVAC Off Infiltration, !- Name
  {b5c4c5f5-d5d2-470c-abe5-439952a5612a}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {78e80219-74e8-4c3a-865d-585354a1fe59}, !- Handle
  CB_STUDIO_2_F3 HVAC On Infiltration,    !- Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fa44fdc8-f56f-475c-8ddd-42f1d84840ad}, !- Handle
  CB_STUDIO_2_F3 HVAC Off Infiltration,   !- Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {42959b98-b82c-487c-becc-64ad12f70f9f}, !- Handle
  CB_CLASSROOM_1_F2 HVAC On Infiltration, !- Name
  {794b5c5b-9509-4576-9a46-c9d5d53cdddc}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {01d0ed99-364d-47a9-9c0c-08f2a4e04c24}, !- Handle
  CB_CLASSROOM_1_F2 HVAC Off Infiltration, !- Name
  {794b5c5b-9509-4576-9a46-c9d5d53cdddc}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {63baa4e1-b305-43e9-a134-382b277b2cdf}, !- Handle
  CB_MAIN_STAIRS_F1 HVAC On Infiltration, !- Name
  {28d3b0e2-4c00-436f-beb4-2416b6bbf1bf}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ad5f4eca-a6ba-4232-9434-3c6c80bb4367}, !- Handle
  CB_MAIN_STAIRS_F1 HVAC Off Infiltration, !- Name
  {28d3b0e2-4c00-436f-beb4-2416b6bbf1bf}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8e28ac2f-ef0c-4c0c-adef-7aec833fb08d}, !- Handle
  CB_CLASSROOM_1_F4 HVAC On Infiltration, !- Name
  {9d7ede17-bd74-4aee-8b1f-50333ecafa6f}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {722aa8b2-a19f-4771-aa5a-678494648f2f}, !- Handle
  CB_CLASSROOM_1_F4 HVAC Off Infiltration, !- Name
  {9d7ede17-bd74-4aee-8b1f-50333ecafa6f}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4c452a58-e4f2-4062-81fc-f81d1d08492d}, !- Handle
  CB_CLASSROOM_2_F4 HVAC On Infiltration, !- Name
  {7c2a6da1-8571-4281-bc08-9a2b3a8198b2}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7aaa4e2f-d168-4d85-8601-a737eaa9fe6e}, !- Handle
  CB_CLASSROOM_2_F4 HVAC Off Infiltration, !- Name
  {7c2a6da1-8571-4281-bc08-9a2b3a8198b2}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {da6dd899-2f99-4e98-ab2a-6fb746482a91}, !- Handle
  CB_PUBLIC_ELEVATORS_F3 HVAC On Infiltration, !- Name
  {9b4e4cdc-36b7-47c8-b78e-2bf622f94660}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bcdc3184-7634-424c-8631-9738d63b9aec}, !- Handle
  CB_PUBLIC_ELEVATORS_F3 HVAC Off Infiltration, !- Name
  {9b4e4cdc-36b7-47c8-b78e-2bf622f94660}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fe44c31d-b91f-4bec-9041-049c4e326c87}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1 HVAC On Infiltration, !- Name
  {477cb86c-8f97-4613-b1c9-3257ed2071e6}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {765f1d25-9f83-43a3-8a62-95cc5f9b3fc0}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1 HVAC Off Infiltration, !- Name
  {477cb86c-8f97-4613-b1c9-3257ed2071e6}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {eb018cfd-c050-415e-9c6b-c026c1ca958b}, !- Handle
  CB_FACULTY_OFFICE_2_F2 HVAC On Infiltration, !- Name
  {9ee06114-07ee-432c-8a43-c7a6047dad80}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2c25e390-332d-431e-9d8f-f96a2cb6a96a}, !- Handle
  CB_FACULTY_OFFICE_2_F2 HVAC Off Infiltration, !- Name
  {9ee06114-07ee-432c-8a43-c7a6047dad80}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1f8bd200-3a8f-449b-9bf6-6e0c6bebeee4}, !- Handle
  CB_CLASSROOM_4_F2 HVAC On Infiltration, !- Name
  {83765fc2-770e-4e23-adf0-1d0512ff20c4}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0ae03202-fb79-4e79-b004-bc73c51e175d}, !- Handle
  CB_CLASSROOM_4_F2 HVAC Off Infiltration, !- Name
  {83765fc2-770e-4e23-adf0-1d0512ff20c4}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a82dee1c-31f1-4304-8e0d-200d07bf1a53}, !- Handle
  CB_SECONDARY_STAIRS_1_F1 HVAC On Infiltration, !- Name
  {927f2a53-d672-460c-bb12-528d0edd2c71}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f7407920-1f22-44de-8fe3-61b88ec3aca1}, !- Handle
  CB_SECONDARY_STAIRS_1_F1 HVAC Off Infiltration, !- Name
  {927f2a53-d672-460c-bb12-528d0edd2c71}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bf4bb181-968d-4346-b467-be404b43e5e2}, !- Handle
  CB_FACULTY_OFFICE_6_F4 HVAC On Infiltration, !- Name
  {14f1c59b-b06b-45c8-a2b5-d49d1544148e}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {38584211-0db7-4887-a44e-ef842791430d}, !- Handle
  CB_FACULTY_OFFICE_6_F4 HVAC Off Infiltration, !- Name
  {14f1c59b-b06b-45c8-a2b5-d49d1544148e}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3924b6ab-8d39-471f-91a9-b2b7a9bb1688}, !- Handle
  CB_CLASSROOM_6_F4 HVAC On Infiltration, !- Name
  {8aee804a-7e17-4e4a-802d-85b3109619e7}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fe93743d-4206-46fd-a30a-e70ee86c8b87}, !- Handle
  CB_CLASSROOM_6_F4 HVAC Off Infiltration, !- Name
  {8aee804a-7e17-4e4a-802d-85b3109619e7}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {65e8550e-022d-4135-a058-b2cfdbd9439b}, !- Handle
  CB_OFFICES_ENCLOSED_6_F1 HVAC On Infiltration, !- Name
  {5e731a0f-2724-41c0-befc-89af23317568}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e7aac890-2ec5-4af0-8cba-dc5d96b1f051}, !- Handle
  CB_OFFICES_ENCLOSED_6_F1 HVAC Off Infiltration, !- Name
  {5e731a0f-2724-41c0-befc-89af23317568}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0d90cece-8235-48aa-838c-85341112a6e2}, !- Handle
  CB_OFFICES_OPEN_F4 HVAC On Infiltration, !- Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {97a83d1f-aa54-48ff-9fad-4ded8d249782}, !- Handle
  CB_OFFICES_OPEN_F4 HVAC Off Infiltration, !- Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {08e7b8cd-e2ce-4310-a0d5-5e682b9aa98a}, !- Handle
  CB_STUDIO_1_F2 HVAC On Infiltration,    !- Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2c14d450-09da-481c-b980-37f8e6c8492b}, !- Handle
  CB_STUDIO_1_F2 HVAC Off Infiltration,   !- Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d147a8be-9697-4dd2-b7f5-bd97240ff828}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1 HVAC On Infiltration, !- Name
  {a1aa03a2-ccaf-4a98-a2b5-53addb7fd6fd}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {825e1726-7d4d-4ae9-b27b-bb08f05d9a87}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1 HVAC Off Infiltration, !- Name
  {a1aa03a2-ccaf-4a98-a2b5-53addb7fd6fd}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {300fc422-864a-4d49-9a96-9dfc13c78bdb}, !- Handle
  CB_FACULTY_OFFICE_8_F2 HVAC On Infiltration, !- Name
  {054541ac-c902-4616-8142-6958780c63c6}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {71c7b54a-1c5d-4cb3-acee-ee4c5e918ac7}, !- Handle
  CB_FACULTY_OFFICE_8_F2 HVAC Off Infiltration, !- Name
  {054541ac-c902-4616-8142-6958780c63c6}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {93ed972b-7008-42ce-a60a-8ea9a3aa1300}, !- Handle
  CB_FACULTY_OFFICE_7_F4 HVAC On Infiltration, !- Name
  {15cab53b-5739-4e30-a580-e172f398e260}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ef186fde-18ed-42da-97ca-d6f6a826f20f}, !- Handle
  CB_FACULTY_OFFICE_7_F4 HVAC Off Infiltration, !- Name
  {15cab53b-5739-4e30-a580-e172f398e260}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8a233c66-5ab0-4a2d-b3b1-c0f22e044df6}, !- Handle
  CB_STORAGE_F1 HVAC On Infiltration,     !- Name
  {008a0ca3-6e9d-4c07-8d4a-a7f6dfa83cce}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c626dc59-eb1b-4d2c-9dca-9d67a59a4fb6}, !- Handle
  CB_STORAGE_F1 HVAC Off Infiltration,    !- Name
  {008a0ca3-6e9d-4c07-8d4a-a7f6dfa83cce}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6ce5dfe9-efb6-4928-9a23-de3c7395ca47}, !- Handle
  CB_CLASSROOM_4_F4 HVAC On Infiltration, !- Name
  {fb3bfa45-02d7-4ce6-844a-c9278eaeea6b}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f13c7ce2-e220-4b68-8ecb-8211a04f793c}, !- Handle
  CB_CLASSROOM_4_F4 HVAC Off Infiltration, !- Name
  {fb3bfa45-02d7-4ce6-844a-c9278eaeea6b}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4ebe2167-3b67-4476-a550-c932d541d89e}, !- Handle
  CB_MAIN_STAIRS_F4 HVAC On Infiltration, !- Name
  {3404940d-710b-4bca-8cf7-f35f089ac425}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {82b9c433-aeea-4ca5-b4b9-3a0b2182c808}, !- Handle
  CB_MAIN_STAIRS_F4 HVAC Off Infiltration, !- Name
  {3404940d-710b-4bca-8cf7-f35f089ac425}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {754db2ff-bc23-4801-818b-2c938dc8daca}, !- Handle
  CB_UTILITY_F4 HVAC On Infiltration,     !- Name
  {502999a6-9be2-44f9-85c1-b4ec208a0f9e}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c89e1468-2b39-44da-a0f4-70b84590e4db}, !- Handle
  CB_UTILITY_F4 HVAC Off Infiltration,    !- Name
  {502999a6-9be2-44f9-85c1-b4ec208a0f9e}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8957af20-61b6-4584-b973-d812d2e3dcb1}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 HVAC On Infiltration, !- Name
  {2b1396bc-486d-4763-9032-e4175a908b7f}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ea38a453-80b2-4bd7-9a3f-61d0e4e83e26}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 HVAC Off Infiltration, !- Name
  {2b1396bc-486d-4763-9032-e4175a908b7f}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {766b25a2-42fe-42a0-8b13-5fbcf905f51d}, !- Handle
  CB_FACULTY_OFFICE_8_F3 HVAC On Infiltration, !- Name
  {5c9e01a9-a6c6-40a3-855c-2d898a2512cb}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7142fc89-3c8e-436e-88ee-922e6ab5b6ec}, !- Handle
  CB_FACULTY_OFFICE_8_F3 HVAC Off Infiltration, !- Name
  {5c9e01a9-a6c6-40a3-855c-2d898a2512cb}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {84012f9f-a16d-4211-a705-01ca36d2b98e}, !- Handle
  CB_FACULTY_OFFICE_8_F4 HVAC On Infiltration, !- Name
  {4cbad09f-04c5-4c95-9656-ee3a4f64e6f9}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {58ff0392-448a-472c-bc67-f9775cdbc2eb}, !- Handle
  CB_FACULTY_OFFICE_8_F4 HVAC Off Infiltration, !- Name
  {4cbad09f-04c5-4c95-9656-ee3a4f64e6f9}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {380621fe-a35a-4c03-be0d-2eec52cb7e76}, !- Handle
  CB_LAB_2_F4 HVAC On Infiltration,       !- Name
  {401fa5ae-7997-4f7e-8d45-9b61b161d57a}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e45ae38c-1507-405d-8b1f-b05409efbece}, !- Handle
  CB_LAB_2_F4 HVAC Off Infiltration,      !- Name
  {401fa5ae-7997-4f7e-8d45-9b61b161d57a}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c908af7c-da44-4db4-a84d-8d8e25123db1}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1 HVAC On Infiltration, !- Name
  {ccf9f6b7-4548-4c43-a4ff-29f83f176a6a}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {42a34256-4924-4b79-92dd-da3080f1a67b}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1 HVAC Off Infiltration, !- Name
  {ccf9f6b7-4548-4c43-a4ff-29f83f176a6a}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {200a1f11-0216-4923-b937-c3fc6581a094}, !- Handle
  CB_CLASSROOM_7_F2 HVAC On Infiltration, !- Name
  {a5ac6b86-01b8-4360-93fc-016080a561fc}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {38f9cce9-edbf-4a4f-9669-4e8bd93ee096}, !- Handle
  CB_CLASSROOM_7_F2 HVAC Off Infiltration, !- Name
  {a5ac6b86-01b8-4360-93fc-016080a561fc}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f82cacb7-71d9-4d3f-96dc-cf4ab04489bc}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 HVAC On Infiltration, !- Name
  {131f73f5-95fa-4016-b1d9-c0e3d55a1ad4}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8a6f6f51-e1a0-4b7c-ad29-8cdf05686fa4}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 HVAC Off Infiltration, !- Name
  {131f73f5-95fa-4016-b1d9-c0e3d55a1ad4}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e0b372b8-0127-493d-8727-e1f4a4ac1aa8}, !- Handle
  CB_SECONDARY_STAIRS_2_F1 HVAC On Infiltration, !- Name
  {835cd3a8-4e92-41fc-ae0b-6747a9983a34}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b2697b08-57f8-4bb1-8725-a1f2acde2968}, !- Handle
  CB_SECONDARY_STAIRS_2_F1 HVAC Off Infiltration, !- Name
  {835cd3a8-4e92-41fc-ae0b-6747a9983a34}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3648075c-82ba-4da9-ad68-f5e6a6d00dca}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 HVAC On Infiltration, !- Name
  {2778f146-4adb-4463-bf43-ec71721681d6}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {606aa78a-61cd-4b33-89f8-891c865df58c}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 HVAC Off Infiltration, !- Name
  {2778f146-4adb-4463-bf43-ec71721681d6}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7954a725-a975-4a0e-9f93-2ee9edb1adb1}, !- Handle
  CB_LAB_3_F4 HVAC On Infiltration,       !- Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9dfe422c-1134-4669-9934-04bc0afa2e04}, !- Handle
  CB_LAB_3_F4 HVAC Off Infiltration,      !- Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {57d73c57-f414-4632-8b88-6f62fac82149}, !- Handle
  CB_CORRIDOR_F2 HVAC On Infiltration,    !- Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {87e054d0-066a-4bbb-9b96-52115d7fdb64}, !- Handle
  CB_CORRIDOR_F2 HVAC Off Infiltration,   !- Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {054d17ba-4059-4b3d-a43a-99c1c855efdf}, !- Handle
  CB_LAB_4_F4 HVAC On Infiltration,       !- Name
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7d306c40-8d0b-40d5-9b3f-f661e7d7e0ed}, !- Handle
  CB_LAB_4_F4 HVAC Off Infiltration,      !- Name
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7b6d463e-ac7d-4350-9cdf-93f0792b9975}, !- Handle
  CB_MAIN_STAIRS_F3 HVAC On Infiltration, !- Name
  {8d3dffda-77bb-47ab-9013-09fc9d3fd504}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c399822a-6cc6-40d6-87e2-b7e2abb39a13}, !- Handle
  CB_MAIN_STAIRS_F3 HVAC Off Infiltration, !- Name
  {8d3dffda-77bb-47ab-9013-09fc9d3fd504}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {53cef4f3-302a-419f-b517-0f85fc120c7b}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 HVAC On Infiltration, !- Name
  {a9a77643-60b7-46cf-b4a6-b32d688f31ff}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2d75abbc-d207-4714-b359-7a048cf7eb9f}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 HVAC Off Infiltration, !- Name
  {a9a77643-60b7-46cf-b4a6-b32d688f31ff}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fc336014-0913-40fa-adc5-70c9bc05b0cb}, !- Handle
  CB_FACULTY_OFFICE_5_F4 HVAC On Infiltration, !- Name
  {3767db3c-4954-42d2-a671-c6e1d90e633d}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e543bebf-472f-4f30-aeb2-1decf662cffe}, !- Handle
  CB_FACULTY_OFFICE_5_F4 HVAC Off Infiltration, !- Name
  {3767db3c-4954-42d2-a671-c6e1d90e633d}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00e6171b-bb67-4677-a24f-8289eec51979}, !- Handle
  CB_FACULTY_OFFICE_4_F4 HVAC On Infiltration, !- Name
  {bea7d9bb-5132-4efa-9814-e9473ae2ed39}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d83af1c8-d531-4df8-ada5-4c2a8323f7a3}, !- Handle
  CB_FACULTY_OFFICE_4_F4 HVAC Off Infiltration, !- Name
  {bea7d9bb-5132-4efa-9814-e9473ae2ed39}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {99e26731-e463-4d46-9741-a86236d57230}, !- Handle
  CB_CLASSROOM_6_F3 HVAC On Infiltration, !- Name
  {010a74ae-40c3-46ed-bee0-d2afca675b76}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {928f25a8-c6b9-4802-be47-2881f0c6830c}, !- Handle
  CB_CLASSROOM_6_F3 HVAC Off Infiltration, !- Name
  {010a74ae-40c3-46ed-bee0-d2afca675b76}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {85590cd8-74cc-451d-ab6a-b989620b35c0}, !- Handle
  CB_CLASSROOM_8_F2 HVAC On Infiltration, !- Name
  {908b02f0-ca13-4389-873d-98667e9eeaa9}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f1fc030e-bef9-4806-b37c-df6afb33c7e7}, !- Handle
  CB_CLASSROOM_8_F2 HVAC Off Infiltration, !- Name
  {908b02f0-ca13-4389-873d-98667e9eeaa9}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {21740d70-960d-483e-9720-30a99cb15441}, !- Handle
  CB_CLASSROOM_5_F2 HVAC On Infiltration, !- Name
  {a5d32a0e-3f6c-49f4-a827-3e84e5731836}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0ef8ded5-6c1a-40f1-8c88-3b5c8155d946}, !- Handle
  CB_CLASSROOM_5_F2 HVAC Off Infiltration, !- Name
  {a5d32a0e-3f6c-49f4-a827-3e84e5731836}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bfd4907a-a50d-416a-8ee6-f911fd0e966e}, !- Handle
  CB_FACULTY_OFFICE_3_F4 HVAC On Infiltration, !- Name
  {6952d1e6-970f-47be-bab5-e021d32e01e1}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c16597fc-633f-4326-a27c-26523505fa04}, !- Handle
  CB_FACULTY_OFFICE_3_F4 HVAC Off Infiltration, !- Name
  {6952d1e6-970f-47be-bab5-e021d32e01e1}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cf12e425-e225-45eb-8731-2bcb57751e17}, !- Handle
  CB_FACULTY_OFFICE_2_F4 HVAC On Infiltration, !- Name
  {a6816508-437e-4b93-9627-28dcb8fb9569}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e96d3e13-6c56-491d-8266-1eac9692becd}, !- Handle
  CB_FACULTY_OFFICE_2_F4 HVAC Off Infiltration, !- Name
  {a6816508-437e-4b93-9627-28dcb8fb9569}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2c6f4ac7-17c3-4bc7-82bd-23a89b19c4a1}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 HVAC On Infiltration, !- Name
  {ff7c2462-96e5-40c9-b72c-457f88a95287}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6aa85e1b-288a-4d49-b7e3-33b61d106f94}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 HVAC Off Infiltration, !- Name
  {ff7c2462-96e5-40c9-b72c-457f88a95287}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {67499a60-78b0-40e0-b23f-863e8e50a300}, !- Handle
  CB_CLASSROOM_6_F2 HVAC On Infiltration, !- Name
  {17a2ef7b-83ad-48c7-a60b-fb6438d62647}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6c185a85-7af3-4555-a84e-752771aa06f9}, !- Handle
  CB_CLASSROOM_6_F2 HVAC Off Infiltration, !- Name
  {17a2ef7b-83ad-48c7-a60b-fb6438d62647}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a9c44873-8fbf-4b5c-a98c-5b393167c4ea}, !- Handle
  CB_LAB_1_F4 HVAC On Infiltration,       !- Name
  {265c62e3-192b-4174-a268-ca6d83c9c6eb}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b2c07f17-c888-4131-8be7-0675783bdf84}, !- Handle
  CB_LAB_1_F4 HVAC Off Infiltration,      !- Name
  {265c62e3-192b-4174-a268-ca6d83c9c6eb}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ba73ca5c-3054-4ff9-af26-e4c5814d28db}, !- Handle
  CB_FACULTY_OFFICE_1_F4 HVAC On Infiltration, !- Name
  {e142e638-0c1a-4058-95cc-3a0dc018badf}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e32cf4c4-c111-43ae-90fe-5b9256d16bfe}, !- Handle
  CB_FACULTY_OFFICE_1_F4 HVAC Off Infiltration, !- Name
  {e142e638-0c1a-4058-95cc-3a0dc018badf}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c54f399d-144d-4987-a93a-b71fd8ded497}, !- Handle
  CB_MAIN_STAIRS_F2 HVAC On Infiltration, !- Name
  {65b2dc79-cfd3-46fe-b963-99c135dd5afd}, !- Space or SpaceType Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0647,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1055,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e6c9413f-da1c-4be0-855a-fa2a88080074}, !- Handle
  CB_MAIN_STAIRS_F2 HVAC Off Infiltration, !- Name
  {65b2dc79-cfd3-46fe-b963-99c135dd5afd}, !- Space or SpaceType Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0168,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1314,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SurfaceConvectionAlgorithm:Inside,
  {937c9cd4-8bc0-4ce7-86fc-e6d94e184986}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {b18c64f8-bd09-4d51-8cf8-06150edca493}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {b10999b2-fdf9-4f16-80d5-0484ddd03772}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d7785ac-e599-4e7d-ba0e-9c1690c1dc22}, !- Zone Air Inlet Port List
  {28bdead1-3267-485e-ae6d-e6fd2fbe0146}, !- Zone Air Exhaust Port List
  {ba1ed317-9379-49ad-9bfa-af3b92f77c10}, !- Zone Air Node Name
  {ecc6ff8a-9e42-4dec-945f-2949cc5eb7ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {286cb213-464d-4308-9aae-66e93131f779}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2dd61cbf-3381-40bc-b379-e658a735dd2a}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1 ZN Zone Air Node, !- Name
  {ba1ed317-9379-49ad-9bfa-af3b92f77c10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba1ed317-9379-49ad-9bfa-af3b92f77c10}, !- Handle
  {b10999b2-fdf9-4f16-80d5-0484ddd03772}, !- Source Object
  11,                                     !- Outlet Port
  {2dd61cbf-3381-40bc-b379-e658a735dd2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d7785ac-e599-4e7d-ba0e-9c1690c1dc22}, !- Handle
  {b10999b2-fdf9-4f16-80d5-0484ddd03772}, !- HVAC Component
  {fa0f870e-d186-461a-a5f0-ee3a8588663b}; !- Port 1

OS:PortList,
  {28bdead1-3267-485e-ae6d-e6fd2fbe0146}, !- Handle
  {b10999b2-fdf9-4f16-80d5-0484ddd03772}; !- HVAC Component

OS:PortList,
  {ecc6ff8a-9e42-4dec-945f-2949cc5eb7ec}, !- Handle
  {b10999b2-fdf9-4f16-80d5-0484ddd03772}, !- HVAC Component
  {c7abeae5-5c31-4f94-95ea-9d05ab696311}; !- Port 1

OS:Sizing:Zone,
  {6b40eed0-dc5b-4871-ad8a-84978733da85}, !- Handle
  {b10999b2-fdf9-4f16-80d5-0484ddd03772}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c20f7868-d4f7-436a-9948-05767c3d77dc}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1 ZN Zone HVAC Equipment List, !- Name
  {b10999b2-fdf9-4f16-80d5-0484ddd03772}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4c328ce7-c450-4918-b299-4bc789bd5d22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {286cb213-464d-4308-9aae-66e93131f779}, !- Handle
  Lounge Thermostat 1,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {648a0c16-1d6b-4588-a151-ec355f824e7b}, !- Handle
  CB_CLASSROOM_1_F2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a25730aa-e1da-47e0-a720-6c0c6438af2f}, !- Zone Air Inlet Port List
  {0bb358ca-5817-41ae-b101-4a100e5cfcbe}, !- Zone Air Exhaust Port List
  {a667a979-d6f3-4d72-b1df-2482a07b6950}, !- Zone Air Node Name
  {a662418f-105c-4038-bcd6-b82e7db3ca77}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1bf2b621-627b-4e81-b9e5-157dd810bbca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4726134d-9212-4aa6-b6fe-985a9c768064}, !- Handle
  CB_CLASSROOM_1_F2 ZN Zone Air Node,     !- Name
  {a667a979-d6f3-4d72-b1df-2482a07b6950}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a667a979-d6f3-4d72-b1df-2482a07b6950}, !- Handle
  {648a0c16-1d6b-4588-a151-ec355f824e7b}, !- Source Object
  11,                                     !- Outlet Port
  {4726134d-9212-4aa6-b6fe-985a9c768064}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a25730aa-e1da-47e0-a720-6c0c6438af2f}, !- Handle
  {648a0c16-1d6b-4588-a151-ec355f824e7b}, !- HVAC Component
  {1696b83b-0ba6-41a1-8261-df89a1ec5204}; !- Port 1

OS:PortList,
  {0bb358ca-5817-41ae-b101-4a100e5cfcbe}, !- Handle
  {648a0c16-1d6b-4588-a151-ec355f824e7b}; !- HVAC Component

OS:PortList,
  {a662418f-105c-4038-bcd6-b82e7db3ca77}, !- Handle
  {648a0c16-1d6b-4588-a151-ec355f824e7b}, !- HVAC Component
  {f0e618ec-5014-44de-a3f8-7a1c61e616cb}; !- Port 1

OS:Sizing:Zone,
  {5dd9553e-74f4-4941-bd00-bbba312378cc}, !- Handle
  {648a0c16-1d6b-4588-a151-ec355f824e7b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4c001a10-625d-47b8-9a3b-aa9be5dc4967}, !- Handle
  CB_CLASSROOM_1_F2 ZN Zone HVAC Equipment List, !- Name
  {648a0c16-1d6b-4588-a151-ec355f824e7b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1054a89-2788-44c0-b767-99b99518d75a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1bf2b621-627b-4e81-b9e5-157dd810bbca}, !- Handle
  Classroom Thermostat 1,                 !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {278a964e-7be5-4ddc-ad2d-daaf9eeea481}, !- Handle
  CB_CLASSROOM_1_F3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69f363c8-0850-4624-8f38-cb1424841301}, !- Zone Air Inlet Port List
  {667b999d-e47d-4289-89d1-ed92bea766d4}, !- Zone Air Exhaust Port List
  {a6787f39-a447-4f87-8c97-08f00ed7bc39}, !- Zone Air Node Name
  {91d13677-2847-4453-aa99-3bc7952c9eb9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c360de6-5652-4967-b1df-71b6a82e63aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c3b9a9f-874e-4dbc-8b10-30022c354f76}, !- Handle
  CB_CLASSROOM_1_F3 ZN Zone Air Node,     !- Name
  {a6787f39-a447-4f87-8c97-08f00ed7bc39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6787f39-a447-4f87-8c97-08f00ed7bc39}, !- Handle
  {278a964e-7be5-4ddc-ad2d-daaf9eeea481}, !- Source Object
  11,                                     !- Outlet Port
  {6c3b9a9f-874e-4dbc-8b10-30022c354f76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69f363c8-0850-4624-8f38-cb1424841301}, !- Handle
  {278a964e-7be5-4ddc-ad2d-daaf9eeea481}, !- HVAC Component
  {60126c4e-a5ce-472a-91b4-5a3e990c045a}; !- Port 1

OS:PortList,
  {667b999d-e47d-4289-89d1-ed92bea766d4}, !- Handle
  {278a964e-7be5-4ddc-ad2d-daaf9eeea481}; !- HVAC Component

OS:PortList,
  {91d13677-2847-4453-aa99-3bc7952c9eb9}, !- Handle
  {278a964e-7be5-4ddc-ad2d-daaf9eeea481}, !- HVAC Component
  {bf35ce36-0a2c-4b04-9bce-c863041633e7}; !- Port 1

OS:Sizing:Zone,
  {6204c3d8-3f7e-4940-8cdd-5e70b09feb5e}, !- Handle
  {278a964e-7be5-4ddc-ad2d-daaf9eeea481}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {9ccf88c5-9e49-4528-9dbc-62a584742b3e}, !- Handle
  CB_CLASSROOM_1_F3 ZN Zone HVAC Equipment List, !- Name
  {278a964e-7be5-4ddc-ad2d-daaf9eeea481}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7aeee279-e047-4aff-b88d-df07398183a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7c360de6-5652-4967-b1df-71b6a82e63aa}, !- Handle
  Classroom Thermostat 2,                 !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a6edd1ed-218d-4e54-9599-33d0aa8802fb}, !- Handle
  CB_CLASSROOM_1_F4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0d0234b-ee9c-4a02-9f70-f843683c9e3f}, !- Zone Air Inlet Port List
  {b528027d-1b2c-46ac-bbe9-a83652707561}, !- Zone Air Exhaust Port List
  {0ecce10d-7f29-44e5-8350-c8d869793593}, !- Zone Air Node Name
  {f5530132-82a3-4772-a63a-555145bc0d1f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {018d36c2-75d5-4543-8a4a-23a15169914d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bc6c6f9-c619-47fc-90e2-793ad21ab2f1}, !- Handle
  CB_CLASSROOM_1_F4 ZN Zone Air Node,     !- Name
  {0ecce10d-7f29-44e5-8350-c8d869793593}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ecce10d-7f29-44e5-8350-c8d869793593}, !- Handle
  {a6edd1ed-218d-4e54-9599-33d0aa8802fb}, !- Source Object
  11,                                     !- Outlet Port
  {7bc6c6f9-c619-47fc-90e2-793ad21ab2f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0d0234b-ee9c-4a02-9f70-f843683c9e3f}, !- Handle
  {a6edd1ed-218d-4e54-9599-33d0aa8802fb}, !- HVAC Component
  {732d3f31-1f31-40e4-96ce-da2306d638d8}; !- Port 1

OS:PortList,
  {b528027d-1b2c-46ac-bbe9-a83652707561}, !- Handle
  {a6edd1ed-218d-4e54-9599-33d0aa8802fb}; !- HVAC Component

OS:PortList,
  {f5530132-82a3-4772-a63a-555145bc0d1f}, !- Handle
  {a6edd1ed-218d-4e54-9599-33d0aa8802fb}, !- HVAC Component
  {fa845ddb-aaef-4216-9359-1ea12bdf94be}; !- Port 1

OS:Sizing:Zone,
  {792c756d-907b-48c9-b6eb-cab6cd28e343}, !- Handle
  {a6edd1ed-218d-4e54-9599-33d0aa8802fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {dfb37abc-085a-4198-8f20-eb9524f3cfc8}, !- Handle
  CB_CLASSROOM_1_F4 ZN Zone HVAC Equipment List, !- Name
  {a6edd1ed-218d-4e54-9599-33d0aa8802fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f76eae5-3897-4da0-b430-4004d428238f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {018d36c2-75d5-4543-8a4a-23a15169914d}, !- Handle
  Classroom Thermostat 3,                 !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3caea1dd-0b01-4b3d-b644-e9ae05e10828}, !- Handle
  CB_CLASSROOM_2_F2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afdb4162-cf85-4d53-b65c-f403bfdf5949}, !- Zone Air Inlet Port List
  {4984bef6-95a9-48d3-9646-3635a0c5a51d}, !- Zone Air Exhaust Port List
  {a3ea5506-b4b2-4227-9b1f-04b6f19dee9e}, !- Zone Air Node Name
  {a1c9f621-9299-4c76-8010-1884ea552960}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d11d162a-9f28-4768-b514-6ea42f9aa292}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a5a3f60-a270-46cc-ac17-37228b8182be}, !- Handle
  CB_CLASSROOM_2_F2 ZN Zone Air Node,     !- Name
  {a3ea5506-b4b2-4227-9b1f-04b6f19dee9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3ea5506-b4b2-4227-9b1f-04b6f19dee9e}, !- Handle
  {3caea1dd-0b01-4b3d-b644-e9ae05e10828}, !- Source Object
  11,                                     !- Outlet Port
  {2a5a3f60-a270-46cc-ac17-37228b8182be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afdb4162-cf85-4d53-b65c-f403bfdf5949}, !- Handle
  {3caea1dd-0b01-4b3d-b644-e9ae05e10828}, !- HVAC Component
  {7e41630d-332c-4cda-98d1-3df290d1a32b}; !- Port 1

OS:PortList,
  {4984bef6-95a9-48d3-9646-3635a0c5a51d}, !- Handle
  {3caea1dd-0b01-4b3d-b644-e9ae05e10828}; !- HVAC Component

OS:PortList,
  {a1c9f621-9299-4c76-8010-1884ea552960}, !- Handle
  {3caea1dd-0b01-4b3d-b644-e9ae05e10828}, !- HVAC Component
  {66cd574b-c448-41ed-842e-88fad5c52b79}; !- Port 1

OS:Sizing:Zone,
  {b7d7b7e6-c7dc-4786-a3a5-ca6616e7dfae}, !- Handle
  {3caea1dd-0b01-4b3d-b644-e9ae05e10828}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {eda4ce40-fc94-44cf-909d-e047ceab2cd4}, !- Handle
  CB_CLASSROOM_2_F2 ZN Zone HVAC Equipment List, !- Name
  {3caea1dd-0b01-4b3d-b644-e9ae05e10828}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12085423-9432-4158-b64f-dcc51dab2fb2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d11d162a-9f28-4768-b514-6ea42f9aa292}, !- Handle
  Classroom Thermostat 4,                 !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f0301da4-d085-49aa-965a-76ab29a7fda8}, !- Handle
  CB_CLASSROOM_2_F3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25c340dc-94ea-4172-bcad-718ee17c9eee}, !- Zone Air Inlet Port List
  {a1b7bfdd-feac-417f-825f-c53738b24189}, !- Zone Air Exhaust Port List
  {9039d448-ba07-453e-a391-ed1ed9134b6b}, !- Zone Air Node Name
  {abf39698-5e2b-4957-b17e-0cd99edaf75a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c84fc039-e635-4e89-b804-aac7988c761b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77d26123-408e-49af-8880-05c894e544a5}, !- Handle
  CB_CLASSROOM_2_F3 ZN Zone Air Node,     !- Name
  {9039d448-ba07-453e-a391-ed1ed9134b6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9039d448-ba07-453e-a391-ed1ed9134b6b}, !- Handle
  {f0301da4-d085-49aa-965a-76ab29a7fda8}, !- Source Object
  11,                                     !- Outlet Port
  {77d26123-408e-49af-8880-05c894e544a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25c340dc-94ea-4172-bcad-718ee17c9eee}, !- Handle
  {f0301da4-d085-49aa-965a-76ab29a7fda8}, !- HVAC Component
  {839ac8f8-e9ad-4df8-ac75-b91d7d31ca4e}; !- Port 1

OS:PortList,
  {a1b7bfdd-feac-417f-825f-c53738b24189}, !- Handle
  {f0301da4-d085-49aa-965a-76ab29a7fda8}; !- HVAC Component

OS:PortList,
  {abf39698-5e2b-4957-b17e-0cd99edaf75a}, !- Handle
  {f0301da4-d085-49aa-965a-76ab29a7fda8}, !- HVAC Component
  {fd0b5258-8bc6-401c-a99c-cece115a6a4e}; !- Port 1

OS:Sizing:Zone,
  {1d31b77c-8dc1-4c39-82ec-aa48fba2fd54}, !- Handle
  {f0301da4-d085-49aa-965a-76ab29a7fda8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {668ed7e3-6065-4c57-a292-879d9c5ef5b8}, !- Handle
  CB_CLASSROOM_2_F3 ZN Zone HVAC Equipment List, !- Name
  {f0301da4-d085-49aa-965a-76ab29a7fda8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6759bfd7-6183-4a38-8458-512b79f3f544}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c84fc039-e635-4e89-b804-aac7988c761b}, !- Handle
  Classroom Thermostat 5,                 !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {94389c59-76be-4020-8663-7b5cc55d9b16}, !- Handle
  CB_CLASSROOM_2_F4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b46be50-3fa7-4f02-91ec-009fd8127ec8}, !- Zone Air Inlet Port List
  {53cffc4d-c3e4-4884-8d96-478db88d60ff}, !- Zone Air Exhaust Port List
  {c814c5c5-2b14-4d56-9f9f-cdbb2182e8ab}, !- Zone Air Node Name
  {235961fe-8140-4014-a6b4-94040ef06fdf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8c4f1047-144d-4a9a-b9bf-f5350668856f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62b45cc6-6590-402a-98c5-f36da158e8fb}, !- Handle
  CB_CLASSROOM_2_F4 ZN Zone Air Node,     !- Name
  {c814c5c5-2b14-4d56-9f9f-cdbb2182e8ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c814c5c5-2b14-4d56-9f9f-cdbb2182e8ab}, !- Handle
  {94389c59-76be-4020-8663-7b5cc55d9b16}, !- Source Object
  11,                                     !- Outlet Port
  {62b45cc6-6590-402a-98c5-f36da158e8fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b46be50-3fa7-4f02-91ec-009fd8127ec8}, !- Handle
  {94389c59-76be-4020-8663-7b5cc55d9b16}, !- HVAC Component
  {4e4a6d84-a88c-42a7-892c-70313435bf1d}; !- Port 1

OS:PortList,
  {53cffc4d-c3e4-4884-8d96-478db88d60ff}, !- Handle
  {94389c59-76be-4020-8663-7b5cc55d9b16}; !- HVAC Component

OS:PortList,
  {235961fe-8140-4014-a6b4-94040ef06fdf}, !- Handle
  {94389c59-76be-4020-8663-7b5cc55d9b16}, !- HVAC Component
  {b774f0bc-18ac-4ddc-905e-1f231b55ccf4}; !- Port 1

OS:Sizing:Zone,
  {c1d60684-2cc9-4359-8de7-1ced28458112}, !- Handle
  {94389c59-76be-4020-8663-7b5cc55d9b16}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {eb1380e4-a2d6-4195-b3ef-aca4f5cc3c47}, !- Handle
  CB_CLASSROOM_2_F4 ZN Zone HVAC Equipment List, !- Name
  {94389c59-76be-4020-8663-7b5cc55d9b16}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {46fac8c8-0b2b-4632-ae62-6b0acbc56a5a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8c4f1047-144d-4a9a-b9bf-f5350668856f}, !- Handle
  Classroom Thermostat 6,                 !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aa88a79b-4435-480c-9d54-829cc79d323f}, !- Handle
  CB_CLASSROOM_3_F2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b40b9521-d72c-44ea-9d87-39ae77a012db}, !- Zone Air Inlet Port List
  {2b7be1e4-54c1-4fb4-a587-c48e8f53da0f}, !- Zone Air Exhaust Port List
  {824632e3-ae30-481e-b7be-b901e1318673}, !- Zone Air Node Name
  {0c529f82-6267-45ea-ba17-ce632490f9c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {329ea12f-55ba-4bb1-a629-21c3a072e661}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6b8ab2a-fa30-45fa-a62f-b59a455725ca}, !- Handle
  CB_CLASSROOM_3_F2 ZN Zone Air Node,     !- Name
  {824632e3-ae30-481e-b7be-b901e1318673}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {824632e3-ae30-481e-b7be-b901e1318673}, !- Handle
  {aa88a79b-4435-480c-9d54-829cc79d323f}, !- Source Object
  11,                                     !- Outlet Port
  {a6b8ab2a-fa30-45fa-a62f-b59a455725ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b40b9521-d72c-44ea-9d87-39ae77a012db}, !- Handle
  {aa88a79b-4435-480c-9d54-829cc79d323f}, !- HVAC Component
  {619e6fea-1bfe-4bdf-84f2-4b6666ae894c}; !- Port 1

OS:PortList,
  {2b7be1e4-54c1-4fb4-a587-c48e8f53da0f}, !- Handle
  {aa88a79b-4435-480c-9d54-829cc79d323f}; !- HVAC Component

OS:PortList,
  {0c529f82-6267-45ea-ba17-ce632490f9c2}, !- Handle
  {aa88a79b-4435-480c-9d54-829cc79d323f}, !- HVAC Component
  {2fd6096e-b719-4876-ac47-f18fed1d5676}; !- Port 1

OS:Sizing:Zone,
  {57fce364-fa22-433a-b2fa-cb0695af4aef}, !- Handle
  {aa88a79b-4435-480c-9d54-829cc79d323f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {74636ce3-a2ed-4978-9e35-42fae29a8294}, !- Handle
  CB_CLASSROOM_3_F2 ZN Zone HVAC Equipment List, !- Name
  {aa88a79b-4435-480c-9d54-829cc79d323f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed285510-33db-4a5d-81ba-77e5d6f3a3e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {329ea12f-55ba-4bb1-a629-21c3a072e661}, !- Handle
  Classroom Thermostat 7,                 !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b719a995-6def-4f78-8929-aa07f16d84f6}, !- Handle
  CB_CLASSROOM_3_F3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ce8c349-5087-4e46-9e62-50862e431c08}, !- Zone Air Inlet Port List
  {f97216a4-8b25-4db5-8a7c-4937cd2dd375}, !- Zone Air Exhaust Port List
  {5693b9d8-7324-486a-81f6-0a6b40949278}, !- Zone Air Node Name
  {36215b3f-1191-44da-a964-10520bbe97da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6dbb4a63-0438-4af4-9b58-8e1963e5090a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55a36879-4111-4b89-8095-9de9d2c8bec4}, !- Handle
  CB_CLASSROOM_3_F3 ZN Zone Air Node,     !- Name
  {5693b9d8-7324-486a-81f6-0a6b40949278}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5693b9d8-7324-486a-81f6-0a6b40949278}, !- Handle
  {b719a995-6def-4f78-8929-aa07f16d84f6}, !- Source Object
  11,                                     !- Outlet Port
  {55a36879-4111-4b89-8095-9de9d2c8bec4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ce8c349-5087-4e46-9e62-50862e431c08}, !- Handle
  {b719a995-6def-4f78-8929-aa07f16d84f6}, !- HVAC Component
  {1b9cdcb1-605c-493f-a23b-8cbae6764e1a}; !- Port 1

OS:PortList,
  {f97216a4-8b25-4db5-8a7c-4937cd2dd375}, !- Handle
  {b719a995-6def-4f78-8929-aa07f16d84f6}; !- HVAC Component

OS:PortList,
  {36215b3f-1191-44da-a964-10520bbe97da}, !- Handle
  {b719a995-6def-4f78-8929-aa07f16d84f6}, !- HVAC Component
  {6027a14c-7d3c-4f82-80cb-983a1201f1ec}; !- Port 1

OS:Sizing:Zone,
  {59a3f323-f07c-4f69-8c35-932fa49ca0fa}, !- Handle
  {b719a995-6def-4f78-8929-aa07f16d84f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {fdfbb159-b583-496e-886a-0a3145297fd0}, !- Handle
  CB_CLASSROOM_3_F3 ZN Zone HVAC Equipment List, !- Name
  {b719a995-6def-4f78-8929-aa07f16d84f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76d365a4-76cd-4c9e-bb76-db9bf315b234}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6dbb4a63-0438-4af4-9b58-8e1963e5090a}, !- Handle
  Classroom Thermostat 8,                 !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9cd0b6b7-3f0c-4fad-b032-0e8a57c8b171}, !- Handle
  CB_CLASSROOM_3_F4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8390bdf-7a55-4c44-a66a-b69f123443c7}, !- Zone Air Inlet Port List
  {1aa4608b-d0e2-443c-a65a-4c3a3f6a45dc}, !- Zone Air Exhaust Port List
  {7f96b37e-7d07-4654-a168-87d91b4ccd4b}, !- Zone Air Node Name
  {81513072-9659-4372-8b1f-65ab1f6f1857}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {99088315-31fb-4ffe-934a-7ea382af7217}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46d788ca-0425-4467-8f77-3885dbd4493c}, !- Handle
  CB_CLASSROOM_3_F4 ZN Zone Air Node,     !- Name
  {7f96b37e-7d07-4654-a168-87d91b4ccd4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f96b37e-7d07-4654-a168-87d91b4ccd4b}, !- Handle
  {9cd0b6b7-3f0c-4fad-b032-0e8a57c8b171}, !- Source Object
  11,                                     !- Outlet Port
  {46d788ca-0425-4467-8f77-3885dbd4493c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8390bdf-7a55-4c44-a66a-b69f123443c7}, !- Handle
  {9cd0b6b7-3f0c-4fad-b032-0e8a57c8b171}, !- HVAC Component
  {87225294-40e7-4e13-abe1-82c90649faac}; !- Port 1

OS:PortList,
  {1aa4608b-d0e2-443c-a65a-4c3a3f6a45dc}, !- Handle
  {9cd0b6b7-3f0c-4fad-b032-0e8a57c8b171}; !- HVAC Component

OS:PortList,
  {81513072-9659-4372-8b1f-65ab1f6f1857}, !- Handle
  {9cd0b6b7-3f0c-4fad-b032-0e8a57c8b171}, !- HVAC Component
  {a8384adc-4bfd-4b97-9b7c-4785e855a2ad}; !- Port 1

OS:Sizing:Zone,
  {265f67df-a327-440c-9f74-d5f6e6b1baff}, !- Handle
  {9cd0b6b7-3f0c-4fad-b032-0e8a57c8b171}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {196ec68f-2322-42c7-b04b-211d23a667d9}, !- Handle
  CB_CLASSROOM_3_F4 ZN Zone HVAC Equipment List, !- Name
