  {9cd0b6b7-3f0c-4fad-b032-0e8a57c8b171}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b986a98-dc72-4e58-b2d8-9a5e641cbcea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {99088315-31fb-4ffe-934a-7ea382af7217}, !- Handle
  Classroom Thermostat 9,                 !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {df4df728-dfd6-41fd-b8d9-ad0891ceda42}, !- Handle
  CB_CLASSROOM_4_F2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c981d419-6bcb-4132-b89e-2c2be9048372}, !- Zone Air Inlet Port List
  {1685d7ad-dbc8-4012-b64e-7ee6973d3e5f}, !- Zone Air Exhaust Port List
  {3139ba09-a9bf-49fc-b81f-544cbb908051}, !- Zone Air Node Name
  {17de9ba0-e35f-475f-adfd-f42b9f487ad2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2dcd6162-c33a-4bc8-a8ea-5ab077bd96d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4890ac62-0dc6-42d1-b08c-5da5ec744570}, !- Handle
  CB_CLASSROOM_4_F2 ZN Zone Air Node,     !- Name
  {3139ba09-a9bf-49fc-b81f-544cbb908051}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3139ba09-a9bf-49fc-b81f-544cbb908051}, !- Handle
  {df4df728-dfd6-41fd-b8d9-ad0891ceda42}, !- Source Object
  11,                                     !- Outlet Port
  {4890ac62-0dc6-42d1-b08c-5da5ec744570}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c981d419-6bcb-4132-b89e-2c2be9048372}, !- Handle
  {df4df728-dfd6-41fd-b8d9-ad0891ceda42}, !- HVAC Component
  {fa19c88b-dab9-4c45-943f-01bd2629671f}; !- Port 1

OS:PortList,
  {1685d7ad-dbc8-4012-b64e-7ee6973d3e5f}, !- Handle
  {df4df728-dfd6-41fd-b8d9-ad0891ceda42}; !- HVAC Component

OS:PortList,
  {17de9ba0-e35f-475f-adfd-f42b9f487ad2}, !- Handle
  {df4df728-dfd6-41fd-b8d9-ad0891ceda42}, !- HVAC Component
  {0c3c5f91-9231-4b82-a955-c42a29561341}; !- Port 1

OS:Sizing:Zone,
  {76d5ad0e-c3ed-472c-902c-eebf519eda49}, !- Handle
  {df4df728-dfd6-41fd-b8d9-ad0891ceda42}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0ba0fb94-d98a-4a4c-8647-bfd6d87be63c}, !- Handle
  CB_CLASSROOM_4_F2 ZN Zone HVAC Equipment List, !- Name
  {df4df728-dfd6-41fd-b8d9-ad0891ceda42}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2a067b6-4786-446f-85fc-57db028af691}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2dcd6162-c33a-4bc8-a8ea-5ab077bd96d6}, !- Handle
  Classroom Thermostat 10,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {11b568b6-2af7-4c36-9312-0d45da3dbac9}, !- Handle
  CB_CLASSROOM_4_F3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1c5b63a-387b-41c7-8240-f91b124bf9f1}, !- Zone Air Inlet Port List
  {55feed7a-abce-4ea6-a38b-4db781f501d8}, !- Zone Air Exhaust Port List
  {86386de3-3661-4c7e-8c44-79b436a7cff3}, !- Zone Air Node Name
  {a80191e2-2f0f-4634-927c-1ec67150125a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f1439d14-8879-4937-8422-61636b281d5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8453a32a-b88a-4cc5-96bb-6005c87dbac6}, !- Handle
  CB_CLASSROOM_4_F3 ZN Zone Air Node,     !- Name
  {86386de3-3661-4c7e-8c44-79b436a7cff3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86386de3-3661-4c7e-8c44-79b436a7cff3}, !- Handle
  {11b568b6-2af7-4c36-9312-0d45da3dbac9}, !- Source Object
  11,                                     !- Outlet Port
  {8453a32a-b88a-4cc5-96bb-6005c87dbac6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1c5b63a-387b-41c7-8240-f91b124bf9f1}, !- Handle
  {11b568b6-2af7-4c36-9312-0d45da3dbac9}, !- HVAC Component
  {6891750b-ce94-440f-9da3-636b5121fa21}; !- Port 1

OS:PortList,
  {55feed7a-abce-4ea6-a38b-4db781f501d8}, !- Handle
  {11b568b6-2af7-4c36-9312-0d45da3dbac9}; !- HVAC Component

OS:PortList,
  {a80191e2-2f0f-4634-927c-1ec67150125a}, !- Handle
  {11b568b6-2af7-4c36-9312-0d45da3dbac9}, !- HVAC Component
  {386fdca2-61ec-4136-81cd-5cdf7b778540}; !- Port 1

OS:Sizing:Zone,
  {ba477cea-3965-4d24-844b-bcb0626f848b}, !- Handle
  {11b568b6-2af7-4c36-9312-0d45da3dbac9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {241e30ef-3ca7-4b2c-938e-00255570190b}, !- Handle
  CB_CLASSROOM_4_F3 ZN Zone HVAC Equipment List, !- Name
  {11b568b6-2af7-4c36-9312-0d45da3dbac9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e7abd21-d919-4ffe-9de7-fce5b87fd5df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f1439d14-8879-4937-8422-61636b281d5c}, !- Handle
  Classroom Thermostat 11,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6da0d56f-3bc4-42ae-9d34-299030ea5168}, !- Handle
  CB_CLASSROOM_4_F4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00967b61-a27f-4f64-bbfa-1bf74080f4db}, !- Zone Air Inlet Port List
  {b4ca1566-5419-4e2e-a2dd-82c674d83656}, !- Zone Air Exhaust Port List
  {69457d3e-2ae2-489a-8c8f-aa37e8f0cb53}, !- Zone Air Node Name
  {f2832a50-b231-4259-85d9-e83a6b3b5c16}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a2cc358d-761b-46d8-a670-e21098ab8758}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f776641-8969-4e9d-b26a-82d8c79a4ad0}, !- Handle
  CB_CLASSROOM_4_F4 ZN Zone Air Node,     !- Name
  {69457d3e-2ae2-489a-8c8f-aa37e8f0cb53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69457d3e-2ae2-489a-8c8f-aa37e8f0cb53}, !- Handle
  {6da0d56f-3bc4-42ae-9d34-299030ea5168}, !- Source Object
  11,                                     !- Outlet Port
  {5f776641-8969-4e9d-b26a-82d8c79a4ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00967b61-a27f-4f64-bbfa-1bf74080f4db}, !- Handle
  {6da0d56f-3bc4-42ae-9d34-299030ea5168}, !- HVAC Component
  {c691944f-7f09-4fa5-91f4-ab75ee963322}; !- Port 1

OS:PortList,
  {b4ca1566-5419-4e2e-a2dd-82c674d83656}, !- Handle
  {6da0d56f-3bc4-42ae-9d34-299030ea5168}; !- HVAC Component

OS:PortList,
  {f2832a50-b231-4259-85d9-e83a6b3b5c16}, !- Handle
  {6da0d56f-3bc4-42ae-9d34-299030ea5168}, !- HVAC Component
  {aa1d0736-dca4-4fb6-9fc6-8cb44d81145b}; !- Port 1

OS:Sizing:Zone,
  {10bd608d-a176-4f13-ae11-0fdc1e3efe57}, !- Handle
  {6da0d56f-3bc4-42ae-9d34-299030ea5168}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5c4c0597-8d37-49dd-b533-09c9f53e7205}, !- Handle
  CB_CLASSROOM_4_F4 ZN Zone HVAC Equipment List, !- Name
  {6da0d56f-3bc4-42ae-9d34-299030ea5168}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9c1f9eb-dfb1-4f61-bbea-eea4ba2e7483}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a2cc358d-761b-46d8-a670-e21098ab8758}, !- Handle
  Classroom Thermostat 12,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d1decadf-2c95-45d2-ad9d-78c28042e3cb}, !- Handle
  CB_CLASSROOM_5_F2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b1e1db5-d0f9-41c5-b126-00c9703c301a}, !- Zone Air Inlet Port List
  {ada237b4-631a-4293-96e8-6be976b75741}, !- Zone Air Exhaust Port List
  {646590a0-2ef6-48dc-87cd-72451ec3ecea}, !- Zone Air Node Name
  {7917e4fb-7ea8-4c61-afc1-5bc9609c0764}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {369f990f-a06a-4d3f-850b-d4c20a63b506}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b31e7494-beeb-4ceb-b000-d60b8260b44b}, !- Handle
  CB_CLASSROOM_5_F2 ZN Zone Air Node,     !- Name
  {646590a0-2ef6-48dc-87cd-72451ec3ecea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {646590a0-2ef6-48dc-87cd-72451ec3ecea}, !- Handle
  {d1decadf-2c95-45d2-ad9d-78c28042e3cb}, !- Source Object
  11,                                     !- Outlet Port
  {b31e7494-beeb-4ceb-b000-d60b8260b44b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b1e1db5-d0f9-41c5-b126-00c9703c301a}, !- Handle
  {d1decadf-2c95-45d2-ad9d-78c28042e3cb}, !- HVAC Component
  {b8991c53-f7c0-448d-8646-d3aefc9bf5a3}; !- Port 1

OS:PortList,
  {ada237b4-631a-4293-96e8-6be976b75741}, !- Handle
  {d1decadf-2c95-45d2-ad9d-78c28042e3cb}; !- HVAC Component

OS:PortList,
  {7917e4fb-7ea8-4c61-afc1-5bc9609c0764}, !- Handle
  {d1decadf-2c95-45d2-ad9d-78c28042e3cb}, !- HVAC Component
  {a3662c4b-3262-4a02-8256-0cdeb14aa1ee}; !- Port 1

OS:Sizing:Zone,
  {4f7f2aa0-dff8-4c46-bbbb-d2e18610d75c}, !- Handle
  {d1decadf-2c95-45d2-ad9d-78c28042e3cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {79942d21-0179-4377-bdbb-5863f0314d72}, !- Handle
  CB_CLASSROOM_5_F2 ZN Zone HVAC Equipment List, !- Name
  {d1decadf-2c95-45d2-ad9d-78c28042e3cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0df67826-02b8-4196-8534-b5afffcdbe21}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {369f990f-a06a-4d3f-850b-d4c20a63b506}, !- Handle
  Classroom Thermostat 13,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {05d0f666-b128-4082-91ca-d5bbdf57e83f}, !- Handle
  CB_CLASSROOM_5_F3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b11fec14-b819-4a81-95d2-1239120819b1}, !- Zone Air Inlet Port List
  {707eda05-39ac-490c-acac-44727a97a696}, !- Zone Air Exhaust Port List
  {f24be2b1-cd53-4c09-bcc9-673b896840cb}, !- Zone Air Node Name
  {ebfbc56b-db32-4331-a143-82aa0e015e08}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3f929f36-c815-4b24-a01e-738a44a40c0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a5b95cd-9f23-4511-95d9-baab9807691b}, !- Handle
  CB_CLASSROOM_5_F3 ZN Zone Air Node,     !- Name
  {f24be2b1-cd53-4c09-bcc9-673b896840cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f24be2b1-cd53-4c09-bcc9-673b896840cb}, !- Handle
  {05d0f666-b128-4082-91ca-d5bbdf57e83f}, !- Source Object
  11,                                     !- Outlet Port
  {5a5b95cd-9f23-4511-95d9-baab9807691b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b11fec14-b819-4a81-95d2-1239120819b1}, !- Handle
  {05d0f666-b128-4082-91ca-d5bbdf57e83f}, !- HVAC Component
  {9cb1d36b-6cee-4bf5-814e-d7b81753471c}; !- Port 1

OS:PortList,
  {707eda05-39ac-490c-acac-44727a97a696}, !- Handle
  {05d0f666-b128-4082-91ca-d5bbdf57e83f}; !- HVAC Component

OS:PortList,
  {ebfbc56b-db32-4331-a143-82aa0e015e08}, !- Handle
  {05d0f666-b128-4082-91ca-d5bbdf57e83f}, !- HVAC Component
  {6e45c743-2ede-49fb-ae45-076d397fd610}; !- Port 1

OS:Sizing:Zone,
  {e102cfe2-5ca8-439b-8023-9d9e0ba1117c}, !- Handle
  {05d0f666-b128-4082-91ca-d5bbdf57e83f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e3f6b38b-4ed2-4710-9177-010eb7aa12a5}, !- Handle
  CB_CLASSROOM_5_F3 ZN Zone HVAC Equipment List, !- Name
  {05d0f666-b128-4082-91ca-d5bbdf57e83f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d88f28a6-6181-4684-be74-008e5fc371b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3f929f36-c815-4b24-a01e-738a44a40c0e}, !- Handle
  Classroom Thermostat 14,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {81cb4c60-7857-40b8-8159-63c7eaa3d19c}, !- Handle
  CB_CLASSROOM_5_F4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {590b1557-4d45-4636-9152-cbe5b4abcf6b}, !- Zone Air Inlet Port List
  {ab4d361b-377b-4bd4-bcd6-cdc127797575}, !- Zone Air Exhaust Port List
  {d0e8e5f2-c6d3-4b95-b2c1-0f20ca0cd1e0}, !- Zone Air Node Name
  {9afef581-e519-4687-a31b-b7c2b0722b9e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2ddc674-1c8c-4d2a-acd1-5f591cb58749}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0f46108-1514-4741-91a0-7e3f47844a74}, !- Handle
  CB_CLASSROOM_5_F4 ZN Zone Air Node,     !- Name
  {d0e8e5f2-c6d3-4b95-b2c1-0f20ca0cd1e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0e8e5f2-c6d3-4b95-b2c1-0f20ca0cd1e0}, !- Handle
  {81cb4c60-7857-40b8-8159-63c7eaa3d19c}, !- Source Object
  11,                                     !- Outlet Port
  {d0f46108-1514-4741-91a0-7e3f47844a74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {590b1557-4d45-4636-9152-cbe5b4abcf6b}, !- Handle
  {81cb4c60-7857-40b8-8159-63c7eaa3d19c}, !- HVAC Component
  {69d8b286-69cc-418e-850f-fbcd77d43f4c}; !- Port 1

OS:PortList,
  {ab4d361b-377b-4bd4-bcd6-cdc127797575}, !- Handle
  {81cb4c60-7857-40b8-8159-63c7eaa3d19c}; !- HVAC Component

OS:PortList,
  {9afef581-e519-4687-a31b-b7c2b0722b9e}, !- Handle
  {81cb4c60-7857-40b8-8159-63c7eaa3d19c}, !- HVAC Component
  {698af9bf-b367-4f2f-8586-60d7adec2d5c}; !- Port 1

OS:Sizing:Zone,
  {24fac825-8da7-445c-ac02-4dbad0a838b2}, !- Handle
  {81cb4c60-7857-40b8-8159-63c7eaa3d19c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {1b4a1bf9-bf5b-4137-8468-50fd8becd002}, !- Handle
  CB_CLASSROOM_5_F4 ZN Zone HVAC Equipment List, !- Name
  {81cb4c60-7857-40b8-8159-63c7eaa3d19c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17ef8266-9cd9-4624-9614-2f9a773b4fec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d2ddc674-1c8c-4d2a-acd1-5f591cb58749}, !- Handle
  Classroom Thermostat 15,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {826ee23f-8540-4b67-8cb7-69ff34d12ecf}, !- Handle
  CB_CLASSROOM_6_F2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a475cd7-38ce-4b8a-beb2-0934b567d08b}, !- Zone Air Inlet Port List
  {51e8d54f-ab42-4fab-b6a6-1aed84b9ddbc}, !- Zone Air Exhaust Port List
  {c0e05dbe-39e5-4198-8a28-abfc3109ca57}, !- Zone Air Node Name
  {41819164-15ad-4cec-951b-471898fc0feb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {515c3c93-fe6f-4f9b-af55-f5de72a03213}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14fd1cdf-da3f-4df8-aff2-ebe8762ad13f}, !- Handle
  CB_CLASSROOM_6_F2 ZN Zone Air Node,     !- Name
  {c0e05dbe-39e5-4198-8a28-abfc3109ca57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0e05dbe-39e5-4198-8a28-abfc3109ca57}, !- Handle
  {826ee23f-8540-4b67-8cb7-69ff34d12ecf}, !- Source Object
  11,                                     !- Outlet Port
  {14fd1cdf-da3f-4df8-aff2-ebe8762ad13f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a475cd7-38ce-4b8a-beb2-0934b567d08b}, !- Handle
  {826ee23f-8540-4b67-8cb7-69ff34d12ecf}, !- HVAC Component
  {00eff57a-5cd1-4132-bc8a-d35e95fcdc7a}; !- Port 1

OS:PortList,
  {51e8d54f-ab42-4fab-b6a6-1aed84b9ddbc}, !- Handle
  {826ee23f-8540-4b67-8cb7-69ff34d12ecf}; !- HVAC Component

OS:PortList,
  {41819164-15ad-4cec-951b-471898fc0feb}, !- Handle
  {826ee23f-8540-4b67-8cb7-69ff34d12ecf}, !- HVAC Component
  {2e13b9f7-80ef-4dec-808b-eb4dcf8c8ae5}; !- Port 1

OS:Sizing:Zone,
  {cb59ed82-a9cb-44ba-b097-e1d15c73ff4b}, !- Handle
  {826ee23f-8540-4b67-8cb7-69ff34d12ecf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {9e856ee8-1bfb-4718-959a-45accbf826ec}, !- Handle
  CB_CLASSROOM_6_F2 ZN Zone HVAC Equipment List, !- Name
  {826ee23f-8540-4b67-8cb7-69ff34d12ecf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cfef6723-3107-4ba5-a0d8-4840c0e66604}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {515c3c93-fe6f-4f9b-af55-f5de72a03213}, !- Handle
  Classroom Thermostat 16,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c423898f-e925-4f3f-8cc5-8e15f3964e2f}, !- Handle
  CB_CLASSROOM_6_F3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf69af21-7bff-4d7f-b826-1e50c0d2c528}, !- Zone Air Inlet Port List
  {5371e887-90df-4867-b56d-a457bde0f862}, !- Zone Air Exhaust Port List
  {0dfb5d38-b1d1-47f6-ba14-b3a95174ba9a}, !- Zone Air Node Name
  {7b52e170-356b-4fa8-b423-4b828d927395}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {05d11e99-6991-49a6-bbab-16058075a1b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8ca1558-ac8b-4a96-b50e-eada55f46a49}, !- Handle
  CB_CLASSROOM_6_F3 ZN Zone Air Node,     !- Name
  {0dfb5d38-b1d1-47f6-ba14-b3a95174ba9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0dfb5d38-b1d1-47f6-ba14-b3a95174ba9a}, !- Handle
  {c423898f-e925-4f3f-8cc5-8e15f3964e2f}, !- Source Object
  11,                                     !- Outlet Port
  {c8ca1558-ac8b-4a96-b50e-eada55f46a49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf69af21-7bff-4d7f-b826-1e50c0d2c528}, !- Handle
  {c423898f-e925-4f3f-8cc5-8e15f3964e2f}, !- HVAC Component
  {88573944-25af-4d02-bc42-e170849e04d0}; !- Port 1

OS:PortList,
  {5371e887-90df-4867-b56d-a457bde0f862}, !- Handle
  {c423898f-e925-4f3f-8cc5-8e15f3964e2f}; !- HVAC Component

OS:PortList,
  {7b52e170-356b-4fa8-b423-4b828d927395}, !- Handle
  {c423898f-e925-4f3f-8cc5-8e15f3964e2f}, !- HVAC Component
  {bdd638f0-0d9f-4e8c-b1f0-8d539b347019}; !- Port 1

OS:Sizing:Zone,
  {90edab0f-52a8-40c7-8aa0-f8e9f2dcd842}, !- Handle
  {c423898f-e925-4f3f-8cc5-8e15f3964e2f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0154f469-80d2-4ed5-a5d6-1d2aef032234}, !- Handle
  CB_CLASSROOM_6_F3 ZN Zone HVAC Equipment List, !- Name
  {c423898f-e925-4f3f-8cc5-8e15f3964e2f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f5bf557-bd23-48d3-988f-16a95fc6f573}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {05d11e99-6991-49a6-bbab-16058075a1b7}, !- Handle
  Classroom Thermostat 17,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dde0a988-f980-4457-a8cc-2601a56b25ea}, !- Handle
  CB_CLASSROOM_6_F4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b83b28ba-f75c-46f0-b483-d0abde5608fc}, !- Zone Air Inlet Port List
  {718130f4-531d-48e9-80d1-aa472eca1ead}, !- Zone Air Exhaust Port List
  {9ff9248e-5159-49c9-93fe-b9e83a0c6371}, !- Zone Air Node Name
  {a7aca1d4-8fde-4a95-912f-eea75e03a797}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16566c3b-3304-40c2-b0a2-7a9ca43581d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {462012db-fa21-4ace-a27c-a0d52feafa1a}, !- Handle
  CB_CLASSROOM_6_F4 ZN Zone Air Node,     !- Name
  {9ff9248e-5159-49c9-93fe-b9e83a0c6371}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ff9248e-5159-49c9-93fe-b9e83a0c6371}, !- Handle
  {dde0a988-f980-4457-a8cc-2601a56b25ea}, !- Source Object
  11,                                     !- Outlet Port
  {462012db-fa21-4ace-a27c-a0d52feafa1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b83b28ba-f75c-46f0-b483-d0abde5608fc}, !- Handle
  {dde0a988-f980-4457-a8cc-2601a56b25ea}, !- HVAC Component
  {962c87c3-30e9-46df-ae6a-1ca14b186bbb}; !- Port 1

OS:PortList,
  {718130f4-531d-48e9-80d1-aa472eca1ead}, !- Handle
  {dde0a988-f980-4457-a8cc-2601a56b25ea}; !- HVAC Component

OS:PortList,
  {a7aca1d4-8fde-4a95-912f-eea75e03a797}, !- Handle
  {dde0a988-f980-4457-a8cc-2601a56b25ea}, !- HVAC Component
  {a2492e9f-ccd0-4f79-a30f-d979cbd5648c}; !- Port 1

OS:Sizing:Zone,
  {845ea0d7-cc7e-4c34-8808-b6a24c047970}, !- Handle
  {dde0a988-f980-4457-a8cc-2601a56b25ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4d080967-7e66-4533-a1d4-3e1157b53603}, !- Handle
  CB_CLASSROOM_6_F4 ZN Zone HVAC Equipment List, !- Name
  {dde0a988-f980-4457-a8cc-2601a56b25ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95bb7742-8373-4290-9b00-4432e204b428}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {16566c3b-3304-40c2-b0a2-7a9ca43581d9}, !- Handle
  Classroom Thermostat 18,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {33608ef4-f985-4875-8f5a-b8f57cb81234}, !- Handle
  CB_CLASSROOM_7_F2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c72e74da-483c-4a7a-b3f7-46f5325b3c83}, !- Zone Air Inlet Port List
  {8339c79e-f1c2-4a04-b027-95d25d55da9c}, !- Zone Air Exhaust Port List
  {dc0fc2f7-de21-4a30-8e98-6d6c75e362f9}, !- Zone Air Node Name
  {5634ef81-5895-4277-af98-fbdf0e8dd3db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c77e0d6a-d983-4b25-8274-e87f1a60a8fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57496acd-e71e-442b-9647-f73347e0865e}, !- Handle
  CB_CLASSROOM_7_F2 ZN Zone Air Node,     !- Name
  {dc0fc2f7-de21-4a30-8e98-6d6c75e362f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc0fc2f7-de21-4a30-8e98-6d6c75e362f9}, !- Handle
  {33608ef4-f985-4875-8f5a-b8f57cb81234}, !- Source Object
  11,                                     !- Outlet Port
  {57496acd-e71e-442b-9647-f73347e0865e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c72e74da-483c-4a7a-b3f7-46f5325b3c83}, !- Handle
  {33608ef4-f985-4875-8f5a-b8f57cb81234}, !- HVAC Component
  {a9b5ff1c-6887-440e-abb4-d11d3d816a0c}; !- Port 1

OS:PortList,
  {8339c79e-f1c2-4a04-b027-95d25d55da9c}, !- Handle
  {33608ef4-f985-4875-8f5a-b8f57cb81234}; !- HVAC Component

OS:PortList,
  {5634ef81-5895-4277-af98-fbdf0e8dd3db}, !- Handle
  {33608ef4-f985-4875-8f5a-b8f57cb81234}, !- HVAC Component
  {d1bed37a-7c39-4003-a3ab-07886a7ace32}; !- Port 1

OS:Sizing:Zone,
  {3d49fb8a-03d6-4d62-b93e-d265bd7723a2}, !- Handle
  {33608ef4-f985-4875-8f5a-b8f57cb81234}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {9ee5028e-5722-443d-b507-a78bf9a86b5c}, !- Handle
  CB_CLASSROOM_7_F2 ZN Zone HVAC Equipment List, !- Name
  {33608ef4-f985-4875-8f5a-b8f57cb81234}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {333b101b-27d8-4c5f-8cb9-b14b708a3871}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c77e0d6a-d983-4b25-8274-e87f1a60a8fe}, !- Handle
  Classroom Thermostat 19,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8448eace-d08b-4d16-ae21-e96fe04098ba}, !- Handle
  CB_CLASSROOM_7_F3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6fd5dc2-df87-41ed-8f3b-027ff1aa2405}, !- Zone Air Inlet Port List
  {6eed08d3-0ccc-4644-b23a-35b864701b82}, !- Zone Air Exhaust Port List
  {ba0cf45c-5a60-46f3-9ebb-13b1ac8a8ce6}, !- Zone Air Node Name
  {d65a2044-1962-4746-8585-6ef05290d7bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f90d039-094c-42ce-aaa8-7fc71bb0a617}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c77772d4-3dba-4906-919a-5403f86c6259}, !- Handle
  CB_CLASSROOM_7_F3 ZN Zone Air Node,     !- Name
  {ba0cf45c-5a60-46f3-9ebb-13b1ac8a8ce6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba0cf45c-5a60-46f3-9ebb-13b1ac8a8ce6}, !- Handle
  {8448eace-d08b-4d16-ae21-e96fe04098ba}, !- Source Object
  11,                                     !- Outlet Port
  {c77772d4-3dba-4906-919a-5403f86c6259}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6fd5dc2-df87-41ed-8f3b-027ff1aa2405}, !- Handle
  {8448eace-d08b-4d16-ae21-e96fe04098ba}, !- HVAC Component
  {bdddcb05-f4a9-4526-ae18-354f0e8f20bb}; !- Port 1

OS:PortList,
  {6eed08d3-0ccc-4644-b23a-35b864701b82}, !- Handle
  {8448eace-d08b-4d16-ae21-e96fe04098ba}; !- HVAC Component

OS:PortList,
  {d65a2044-1962-4746-8585-6ef05290d7bb}, !- Handle
  {8448eace-d08b-4d16-ae21-e96fe04098ba}, !- HVAC Component
  {025d6fd0-eaae-4b95-91f5-e6eb933bddb5}; !- Port 1

OS:Sizing:Zone,
  {16ce2d26-fd43-409a-9191-7dc1a15b4f8a}, !- Handle
  {8448eace-d08b-4d16-ae21-e96fe04098ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {26d91a7e-c010-4346-9af4-2eac7072a9e6}, !- Handle
  CB_CLASSROOM_7_F3 ZN Zone HVAC Equipment List, !- Name
  {8448eace-d08b-4d16-ae21-e96fe04098ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c956ef35-d0ce-47b6-b603-5b7fbe852a0f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1f90d039-094c-42ce-aaa8-7fc71bb0a617}, !- Handle
  Classroom Thermostat 20,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb78cb57-bef0-4ec3-bfc3-23fba4c5e299}, !- Handle
  CB_CLASSROOM_8_F2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bda7fcea-4306-4031-8e92-2af0571859d1}, !- Zone Air Inlet Port List
  {779d4017-58ce-469c-861d-ba005a16bdf1}, !- Zone Air Exhaust Port List
  {0779263a-05c4-4876-8731-f9aa792c5e92}, !- Zone Air Node Name
  {b2a03a1f-814b-4ce3-ad78-79a0d253aa2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a24b2a99-d693-4f64-9c80-08f5275fe33c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3c19f2a-fa12-4222-ad1b-214941e82d09}, !- Handle
  CB_CLASSROOM_8_F2 ZN Zone Air Node,     !- Name
  {0779263a-05c4-4876-8731-f9aa792c5e92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0779263a-05c4-4876-8731-f9aa792c5e92}, !- Handle
  {eb78cb57-bef0-4ec3-bfc3-23fba4c5e299}, !- Source Object
  11,                                     !- Outlet Port
  {e3c19f2a-fa12-4222-ad1b-214941e82d09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bda7fcea-4306-4031-8e92-2af0571859d1}, !- Handle
  {eb78cb57-bef0-4ec3-bfc3-23fba4c5e299}, !- HVAC Component
  {f52dac9b-5615-46b8-85bf-29fb6623ffc5}; !- Port 1

OS:PortList,
  {779d4017-58ce-469c-861d-ba005a16bdf1}, !- Handle
  {eb78cb57-bef0-4ec3-bfc3-23fba4c5e299}; !- HVAC Component

OS:PortList,
  {b2a03a1f-814b-4ce3-ad78-79a0d253aa2b}, !- Handle
  {eb78cb57-bef0-4ec3-bfc3-23fba4c5e299}, !- HVAC Component
  {e9353189-3220-477f-9439-7b14f7854cb3}; !- Port 1

OS:Sizing:Zone,
  {9f79efc5-dd15-47d6-a789-c9d8c5d41224}, !- Handle
  {eb78cb57-bef0-4ec3-bfc3-23fba4c5e299}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a878230c-e1e0-4419-b9df-740c560dfbc9}, !- Handle
  CB_CLASSROOM_8_F2 ZN Zone HVAC Equipment List, !- Name
  {eb78cb57-bef0-4ec3-bfc3-23fba4c5e299}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab582b78-186a-496f-99bd-e911b16c51ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a24b2a99-d693-4f64-9c80-08f5275fe33c}, !- Handle
  Classroom Thermostat 21,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f3c508de-c392-46f7-b2c7-1129fbe297a1}, !- Handle
  CB_CLASSROOM_8_F3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3a0ac33-3b30-4c6b-a834-c63ebd5725b7}, !- Zone Air Inlet Port List
  {a5b9c4fe-ca18-4afc-8024-97d37ac3c567}, !- Zone Air Exhaust Port List
  {ec56e7e8-5596-4d2b-8439-ccbd9ecc90fa}, !- Zone Air Node Name
  {552e88dc-687f-4ab0-a0f4-2dd52b38acc5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf7033dc-f792-40d0-b77a-abffda4c0491}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f651fb9-4a81-449f-bf7a-f953c20e8824}, !- Handle
  CB_CLASSROOM_8_F3 ZN Zone Air Node,     !- Name
  {ec56e7e8-5596-4d2b-8439-ccbd9ecc90fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec56e7e8-5596-4d2b-8439-ccbd9ecc90fa}, !- Handle
  {f3c508de-c392-46f7-b2c7-1129fbe297a1}, !- Source Object
  11,                                     !- Outlet Port
  {2f651fb9-4a81-449f-bf7a-f953c20e8824}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3a0ac33-3b30-4c6b-a834-c63ebd5725b7}, !- Handle
  {f3c508de-c392-46f7-b2c7-1129fbe297a1}, !- HVAC Component
  {759b4557-f193-4ddb-8ac6-daee25457660}; !- Port 1

OS:PortList,
  {a5b9c4fe-ca18-4afc-8024-97d37ac3c567}, !- Handle
  {f3c508de-c392-46f7-b2c7-1129fbe297a1}; !- HVAC Component

OS:PortList,
  {552e88dc-687f-4ab0-a0f4-2dd52b38acc5}, !- Handle
  {f3c508de-c392-46f7-b2c7-1129fbe297a1}, !- HVAC Component
  {07c09ecc-2cac-47fd-b290-b6ff42f34052}; !- Port 1

OS:Sizing:Zone,
  {563be67e-8f2a-44de-98e1-c30a50f8e569}, !- Handle
  {f3c508de-c392-46f7-b2c7-1129fbe297a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {917cbb85-c385-48dc-b766-b3c5aab083c7}, !- Handle
  CB_CLASSROOM_8_F3 ZN Zone HVAC Equipment List, !- Name
  {f3c508de-c392-46f7-b2c7-1129fbe297a1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43f8eea4-066a-47fb-910b-f0bd8ba8eec4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cf7033dc-f792-40d0-b77a-abffda4c0491}, !- Handle
  Classroom Thermostat 22,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d081b49e-3476-432f-bb07-7e55db136519}, !- Handle
  CB_CONFERENCE_ROOM_F1 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9028b9db-0425-438c-a221-e93efb8135ac}, !- Zone Air Inlet Port List
  {c05d3584-2a41-4bfd-99a2-161ebeeb0a84}, !- Zone Air Exhaust Port List
  {e14b8118-0b61-4904-92f0-ceeaeb801b35}, !- Zone Air Node Name
  {5af41f83-ab40-4d0c-93a4-688a5fe344bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e7b7fb07-6c6b-434a-9387-888ffc0548f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88854259-3378-49ed-a560-7b0200a89dca}, !- Handle
  CB_CONFERENCE_ROOM_F1 ZN Zone Air Node, !- Name
  {e14b8118-0b61-4904-92f0-ceeaeb801b35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e14b8118-0b61-4904-92f0-ceeaeb801b35}, !- Handle
  {d081b49e-3476-432f-bb07-7e55db136519}, !- Source Object
  11,                                     !- Outlet Port
  {88854259-3378-49ed-a560-7b0200a89dca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9028b9db-0425-438c-a221-e93efb8135ac}, !- Handle
  {d081b49e-3476-432f-bb07-7e55db136519}, !- HVAC Component
  {d74f19fa-8d9c-4222-8fa1-bbb02bf293c0}; !- Port 1

OS:PortList,
  {c05d3584-2a41-4bfd-99a2-161ebeeb0a84}, !- Handle
  {d081b49e-3476-432f-bb07-7e55db136519}; !- HVAC Component

OS:PortList,
  {5af41f83-ab40-4d0c-93a4-688a5fe344bb}, !- Handle
  {d081b49e-3476-432f-bb07-7e55db136519}, !- HVAC Component
  {4b6ae62a-792d-4b77-8220-4edc2666b2c6}; !- Port 1

OS:Sizing:Zone,
  {1f38cb3d-c550-4f3b-ba22-ce6c95d62a46}, !- Handle
  {d081b49e-3476-432f-bb07-7e55db136519}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b6278393-8211-4f24-b914-04432094a20e}, !- Handle
  CB_CONFERENCE_ROOM_F1 ZN Zone HVAC Equipment List, !- Name
  {d081b49e-3476-432f-bb07-7e55db136519}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {988d5ff2-8562-4073-89bc-1cb79e2686e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e7b7fb07-6c6b-434a-9387-888ffc0548f1}, !- Handle
  Conference Thermostat 1,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {16832832-5429-45c3-b3f3-188264a35c77}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11fd2e71-4412-4fdb-83d0-f56d490d507d}, !- Zone Air Inlet Port List
  {f5f4ebab-e7de-489f-81db-1053ab76a733}, !- Zone Air Exhaust Port List
  {7bacc877-dce1-46ce-acfc-5c2d07df0600}, !- Zone Air Node Name
  {ad147c32-aa8d-43f6-aee3-38bce061020c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69476bfb-16af-4283-ab58-331b603c272f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21bff87a-5d97-403b-9032-5019fd92c59b}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN Zone Air Node, !- Name
  {7bacc877-dce1-46ce-acfc-5c2d07df0600}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bacc877-dce1-46ce-acfc-5c2d07df0600}, !- Handle
  {16832832-5429-45c3-b3f3-188264a35c77}, !- Source Object
  11,                                     !- Outlet Port
  {21bff87a-5d97-403b-9032-5019fd92c59b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11fd2e71-4412-4fdb-83d0-f56d490d507d}, !- Handle
  {16832832-5429-45c3-b3f3-188264a35c77}, !- HVAC Component
  {bce7cae2-73b1-409e-b981-c64455888b52}; !- Port 1

OS:PortList,
  {f5f4ebab-e7de-489f-81db-1053ab76a733}, !- Handle
  {16832832-5429-45c3-b3f3-188264a35c77}; !- HVAC Component

OS:PortList,
  {ad147c32-aa8d-43f6-aee3-38bce061020c}, !- Handle
  {16832832-5429-45c3-b3f3-188264a35c77}, !- HVAC Component
  {9e0699f8-3c0a-4624-acc8-27d329daab96}; !- Port 1

OS:Sizing:Zone,
  {3aecddfa-054b-423f-a1c8-83af4a7e61a2}, !- Handle
  {16832832-5429-45c3-b3f3-188264a35c77}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {feefc69c-bf79-4493-9767-10d714d41c56}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN Zone HVAC Equipment List, !- Name
  {16832832-5429-45c3-b3f3-188264a35c77}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {447273d3-6856-4246-9b29-00264d562d50}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {69476bfb-16af-4283-ab58-331b603c272f}, !- Handle
  Conference Thermostat 2,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5a044b37-d5e0-47de-9f7f-9d096389072e}, !- Handle
  CB_CONFERENCE_ROOM_F3 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c81fec2-d592-41a2-8a80-2c3483794aa7}, !- Zone Air Inlet Port List
  {1bd7e0c6-87d9-4ced-84ff-ec7c4f6652d5}, !- Zone Air Exhaust Port List
  {273f4576-7206-41c4-aeb8-6c38f8ad1c54}, !- Zone Air Node Name
  {314c31d6-7642-4b30-b934-cb527fe77dc8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {11792b65-a568-4c03-bdf4-e4b93a4237f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a538ef2a-a8e1-4a6a-b9e8-44fa183180d2}, !- Handle
  CB_CONFERENCE_ROOM_F3 ZN Zone Air Node, !- Name
  {273f4576-7206-41c4-aeb8-6c38f8ad1c54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {273f4576-7206-41c4-aeb8-6c38f8ad1c54}, !- Handle
  {5a044b37-d5e0-47de-9f7f-9d096389072e}, !- Source Object
  11,                                     !- Outlet Port
  {a538ef2a-a8e1-4a6a-b9e8-44fa183180d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c81fec2-d592-41a2-8a80-2c3483794aa7}, !- Handle
  {5a044b37-d5e0-47de-9f7f-9d096389072e}, !- HVAC Component
  {106295f4-76e9-417a-bbce-bf71fcae4947}; !- Port 1

OS:PortList,
  {1bd7e0c6-87d9-4ced-84ff-ec7c4f6652d5}, !- Handle
  {5a044b37-d5e0-47de-9f7f-9d096389072e}; !- HVAC Component

OS:PortList,
  {314c31d6-7642-4b30-b934-cb527fe77dc8}, !- Handle
  {5a044b37-d5e0-47de-9f7f-9d096389072e}, !- HVAC Component
  {271150ce-a067-4067-8f7e-c3a2a44424fc}; !- Port 1

OS:Sizing:Zone,
  {3f6f888a-92c3-4f2b-8b49-217f5287e92e}, !- Handle
  {5a044b37-d5e0-47de-9f7f-9d096389072e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f76daad7-401e-45fa-a028-986f6007d3c1}, !- Handle
  CB_CONFERENCE_ROOM_F3 ZN Zone HVAC Equipment List, !- Name
  {5a044b37-d5e0-47de-9f7f-9d096389072e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1ba6ce6-afcd-4a79-bf09-49abc5e9f2b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {11792b65-a568-4c03-bdf4-e4b93a4237f3}, !- Handle
  Conference Thermostat 3,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1a2ce137-0229-4401-8b17-1e0e2bb2cbbf}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75d29159-93ec-4a07-9f69-d7b4d4aa9184}, !- Zone Air Inlet Port List
  {9770fb05-37cb-4db7-af4b-93637c2b4bd9}, !- Zone Air Exhaust Port List
  {56b091c6-e090-4177-9a93-e4c9435a9464}, !- Zone Air Node Name
  {ff375867-2368-4661-b69c-b576d76f48db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2964289d-0776-4dae-a753-109d8a9faf36}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {544e90f8-e36a-478e-a278-66eff187685f}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN Zone Air Node, !- Name
  {56b091c6-e090-4177-9a93-e4c9435a9464}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56b091c6-e090-4177-9a93-e4c9435a9464}, !- Handle
  {1a2ce137-0229-4401-8b17-1e0e2bb2cbbf}, !- Source Object
  11,                                     !- Outlet Port
  {544e90f8-e36a-478e-a278-66eff187685f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75d29159-93ec-4a07-9f69-d7b4d4aa9184}, !- Handle
  {1a2ce137-0229-4401-8b17-1e0e2bb2cbbf}, !- HVAC Component
  {3b82ff4a-e07c-4cb9-805f-c8f894515665}; !- Port 1

OS:PortList,
  {9770fb05-37cb-4db7-af4b-93637c2b4bd9}, !- Handle
  {1a2ce137-0229-4401-8b17-1e0e2bb2cbbf}; !- HVAC Component

OS:PortList,
  {ff375867-2368-4661-b69c-b576d76f48db}, !- Handle
  {1a2ce137-0229-4401-8b17-1e0e2bb2cbbf}, !- HVAC Component
  {9824a0e5-c6e4-48fd-8c13-07a3cdc902e4}; !- Port 1

OS:Sizing:Zone,
  {f6498eb8-e1d1-493e-8aea-5335cf145d06}, !- Handle
  {1a2ce137-0229-4401-8b17-1e0e2bb2cbbf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5df57f47-9fbf-43d6-b72b-6b0ecf1c660e}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN Zone HVAC Equipment List, !- Name
  {1a2ce137-0229-4401-8b17-1e0e2bb2cbbf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9543f13f-2625-422e-a0f3-3757993ebe2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2964289d-0776-4dae-a753-109d8a9faf36}, !- Handle
  Conference Thermostat 4,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ca1b4cb2-8c9d-4b10-8184-fe830c08890a}, !- Handle
  CB_CORRIDOR_1_F3 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76afcfc5-e325-44aa-a5ed-ef7d0927fe65}, !- Zone Air Inlet Port List
  {fa731ccd-c0d7-4f87-84e4-11cadc9a498d}, !- Zone Air Exhaust Port List
  {5cb94fc7-cc3f-4c5e-afc1-c3379c04c6dc}, !- Zone Air Node Name
  {73b3ffe9-f533-4e78-b1d2-ff7e24bd523c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b527538-f576-4ee4-90b7-06645b31b926}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34d4b57a-1afb-4928-80a5-e6f2fa2b543d}, !- Handle
  CB_CORRIDOR_1_F3 ZN Zone Air Node,      !- Name
  {5cb94fc7-cc3f-4c5e-afc1-c3379c04c6dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cb94fc7-cc3f-4c5e-afc1-c3379c04c6dc}, !- Handle
  {ca1b4cb2-8c9d-4b10-8184-fe830c08890a}, !- Source Object
  11,                                     !- Outlet Port
  {34d4b57a-1afb-4928-80a5-e6f2fa2b543d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76afcfc5-e325-44aa-a5ed-ef7d0927fe65}, !- Handle
  {ca1b4cb2-8c9d-4b10-8184-fe830c08890a}, !- HVAC Component
  {91fd37cf-4d7d-4a60-8654-6d6846ca2397}; !- Port 1

OS:PortList,
  {fa731ccd-c0d7-4f87-84e4-11cadc9a498d}, !- Handle
  {ca1b4cb2-8c9d-4b10-8184-fe830c08890a}; !- HVAC Component

OS:PortList,
  {73b3ffe9-f533-4e78-b1d2-ff7e24bd523c}, !- Handle
  {ca1b4cb2-8c9d-4b10-8184-fe830c08890a}, !- HVAC Component
  {fc9d858c-4b31-4d25-857f-0c3649c0b8f0}; !- Port 1

OS:Sizing:Zone,
  {d9c41a69-1d30-4af0-9ade-cffb68437fe5}, !- Handle
  {ca1b4cb2-8c9d-4b10-8184-fe830c08890a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d46caba5-1e7a-4705-b4c7-0db9455752ad}, !- Handle
  CB_CORRIDOR_1_F3 ZN Zone HVAC Equipment List, !- Name
  {ca1b4cb2-8c9d-4b10-8184-fe830c08890a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c3274a2-0490-4530-a162-d94da6743eaa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5b527538-f576-4ee4-90b7-06645b31b926}, !- Handle
  Corridor Thermostat 1,                  !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b9feb634-b018-47a8-96ad-148a8b0dd311}, !- Handle
  CB_CORRIDOR_2_F3 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18179112-1d2e-46a3-9c59-6e4beab39770}, !- Zone Air Inlet Port List
  {342e6a71-6afa-4772-a640-88d0f7b3f338}, !- Zone Air Exhaust Port List
  {092a7ceb-25bc-46d3-a9e0-2dcb22da3fe4}, !- Zone Air Node Name
  {efbd3159-5ae0-4f3c-b860-4fde16c6dc88}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3025daf8-f8b8-4e32-82fa-b5cfcf2d9dfb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {621b9d11-0649-4c12-8591-f7d0291acb8b}, !- Handle
  CB_CORRIDOR_2_F3 ZN Zone Air Node,      !- Name
  {092a7ceb-25bc-46d3-a9e0-2dcb22da3fe4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {092a7ceb-25bc-46d3-a9e0-2dcb22da3fe4}, !- Handle
  {b9feb634-b018-47a8-96ad-148a8b0dd311}, !- Source Object
  11,                                     !- Outlet Port
  {621b9d11-0649-4c12-8591-f7d0291acb8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18179112-1d2e-46a3-9c59-6e4beab39770}, !- Handle
  {b9feb634-b018-47a8-96ad-148a8b0dd311}, !- HVAC Component
  {fafe58cf-c51c-4ec7-8986-b8ee1c3ac2af}; !- Port 1

OS:PortList,
  {342e6a71-6afa-4772-a640-88d0f7b3f338}, !- Handle
  {b9feb634-b018-47a8-96ad-148a8b0dd311}; !- HVAC Component

OS:PortList,
  {efbd3159-5ae0-4f3c-b860-4fde16c6dc88}, !- Handle
  {b9feb634-b018-47a8-96ad-148a8b0dd311}, !- HVAC Component
  {7a683e9e-7424-4be9-a7bb-23f7c0e9a390}; !- Port 1

OS:Sizing:Zone,
  {005a892e-40e5-47d4-9aba-0e22b3ef9d2c}, !- Handle
  {b9feb634-b018-47a8-96ad-148a8b0dd311}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {6347de39-85f9-4530-9426-6fae28c6039d}, !- Handle
  CB_CORRIDOR_2_F3 ZN Zone HVAC Equipment List, !- Name
  {b9feb634-b018-47a8-96ad-148a8b0dd311}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a88cc350-d229-476a-90bb-3b13da22d6a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3025daf8-f8b8-4e32-82fa-b5cfcf2d9dfb}, !- Handle
  Corridor Thermostat 2,                  !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f1a134f9-f728-43b5-93b4-3593aa2206cb}, !- Handle
  CB_CORRIDOR_F1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61a1078a-13bf-4c3a-ab07-83f0eea9f4ff}, !- Zone Air Inlet Port List
  {5e94c266-e175-40b5-b858-757518203ad7}, !- Zone Air Exhaust Port List
  {db03fd8a-80fd-4d34-899e-ed17b94ef8b2}, !- Zone Air Node Name
  {8c0dded4-88fc-4fc3-bf6e-335396f7b956}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {680e7ac4-2055-46fd-a92a-a43a1c1fc4fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c936789-a0f2-4921-8a3c-f75199ed0646}, !- Handle
  CB_CORRIDOR_F1 ZN Zone Air Node,        !- Name
  {db03fd8a-80fd-4d34-899e-ed17b94ef8b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db03fd8a-80fd-4d34-899e-ed17b94ef8b2}, !- Handle
  {f1a134f9-f728-43b5-93b4-3593aa2206cb}, !- Source Object
  11,                                     !- Outlet Port
  {6c936789-a0f2-4921-8a3c-f75199ed0646}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61a1078a-13bf-4c3a-ab07-83f0eea9f4ff}, !- Handle
  {f1a134f9-f728-43b5-93b4-3593aa2206cb}, !- HVAC Component
  {a991f830-a0db-432d-86b1-d7f5fce004db}; !- Port 1

OS:PortList,
  {5e94c266-e175-40b5-b858-757518203ad7}, !- Handle
  {f1a134f9-f728-43b5-93b4-3593aa2206cb}; !- HVAC Component

OS:PortList,
  {8c0dded4-88fc-4fc3-bf6e-335396f7b956}, !- Handle
  {f1a134f9-f728-43b5-93b4-3593aa2206cb}, !- HVAC Component
  {da45bffc-6fc0-485e-b9d1-82e0e48dfd70}; !- Port 1

OS:Sizing:Zone,
  {1141c267-e56e-49ab-b471-e547180b2fa0}, !- Handle
  {f1a134f9-f728-43b5-93b4-3593aa2206cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {29b5eb8d-1ffe-4758-ba9e-9c00ac919454}, !- Handle
  CB_CORRIDOR_F1 ZN Zone HVAC Equipment List, !- Name
  {f1a134f9-f728-43b5-93b4-3593aa2206cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a21ceead-2a5b-495b-8eb2-a842fbdee016}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {680e7ac4-2055-46fd-a92a-a43a1c1fc4fe}, !- Handle
  Corridor Thermostat 3,                  !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {45f3b929-2e10-4317-b1e1-3f53f07d5f3f}, !- Handle
  CB_CORRIDOR_F2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7ff71fa-36c6-4514-9999-696cebd832bd}, !- Zone Air Inlet Port List
  {86e4a55f-abaf-440d-add8-8d2803920ade}, !- Zone Air Exhaust Port List
  {33fe7b94-6d44-421a-ab0e-4b08e16ea2bb}, !- Zone Air Node Name
  {602bb2d0-dda3-41a7-9094-f4904d4604b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9ec1842f-86ad-4b46-bb60-5915838bd4f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efc8a547-fae2-41b9-b618-1cb73d60e474}, !- Handle
  CB_CORRIDOR_F2 ZN Zone Air Node,        !- Name
  {33fe7b94-6d44-421a-ab0e-4b08e16ea2bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33fe7b94-6d44-421a-ab0e-4b08e16ea2bb}, !- Handle
  {45f3b929-2e10-4317-b1e1-3f53f07d5f3f}, !- Source Object
  11,                                     !- Outlet Port
  {efc8a547-fae2-41b9-b618-1cb73d60e474}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7ff71fa-36c6-4514-9999-696cebd832bd}, !- Handle
  {45f3b929-2e10-4317-b1e1-3f53f07d5f3f}, !- HVAC Component
  {c0ad31ca-67b6-4e24-9e47-a5e6d1bde9a2}; !- Port 1

OS:PortList,
  {86e4a55f-abaf-440d-add8-8d2803920ade}, !- Handle
  {45f3b929-2e10-4317-b1e1-3f53f07d5f3f}; !- HVAC Component

OS:PortList,
  {602bb2d0-dda3-41a7-9094-f4904d4604b3}, !- Handle
  {45f3b929-2e10-4317-b1e1-3f53f07d5f3f}, !- HVAC Component
  {db059657-e563-469b-9bb9-3c0dfbc53e9a}; !- Port 1

OS:Sizing:Zone,
  {c93c8568-bbb8-4abb-8986-e175f5e3d34b}, !- Handle
  {45f3b929-2e10-4317-b1e1-3f53f07d5f3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {889d4e02-dbd2-47e4-9c56-648536ba239a}, !- Handle
  CB_CORRIDOR_F2 ZN Zone HVAC Equipment List, !- Name
  {45f3b929-2e10-4317-b1e1-3f53f07d5f3f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {216c63c3-84b1-4791-b563-3d1cdcc221f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9ec1842f-86ad-4b46-bb60-5915838bd4f7}, !- Handle
  Corridor Thermostat 4,                  !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f0aaf0fc-8cc9-4702-bff4-5f3df99136fe}, !- Handle
  CB_CORRIDOR_F4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c28d2fc-df35-4d72-9a77-0e86f1eac6ee}, !- Zone Air Inlet Port List
  {ca920b94-10e8-4ed7-b9a7-62da9c01734c}, !- Zone Air Exhaust Port List
  {9d1cb24c-0e21-4fe9-ab4b-7dec63ce4868}, !- Zone Air Node Name
  {b2c7260e-763b-4f08-9213-95fce0e124a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2ff9f21-6518-4eca-881e-ac007b2096a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0ed054b-dad6-416f-9e6b-65c2a1a188f6}, !- Handle
  CB_CORRIDOR_F4 ZN Zone Air Node,        !- Name
  {9d1cb24c-0e21-4fe9-ab4b-7dec63ce4868}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d1cb24c-0e21-4fe9-ab4b-7dec63ce4868}, !- Handle
  {f0aaf0fc-8cc9-4702-bff4-5f3df99136fe}, !- Source Object
  11,                                     !- Outlet Port
  {e0ed054b-dad6-416f-9e6b-65c2a1a188f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c28d2fc-df35-4d72-9a77-0e86f1eac6ee}, !- Handle
  {f0aaf0fc-8cc9-4702-bff4-5f3df99136fe}, !- HVAC Component
  {0d8d88f6-984b-4dfe-bce4-8cc36bb0c3d4}; !- Port 1

OS:PortList,
  {ca920b94-10e8-4ed7-b9a7-62da9c01734c}, !- Handle
  {f0aaf0fc-8cc9-4702-bff4-5f3df99136fe}; !- HVAC Component

OS:PortList,
  {b2c7260e-763b-4f08-9213-95fce0e124a4}, !- Handle
  {f0aaf0fc-8cc9-4702-bff4-5f3df99136fe}, !- HVAC Component
  {f1f0e039-d620-43c7-8cd0-db95b387a652}; !- Port 1

OS:Sizing:Zone,
  {f4a98a11-0a85-47e8-8a8d-0d3c0b69d21b}, !- Handle
  {f0aaf0fc-8cc9-4702-bff4-5f3df99136fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {21434548-1368-4abf-801b-3fcf4ac6a970}, !- Handle
  CB_CORRIDOR_F4 ZN Zone HVAC Equipment List, !- Name
  {f0aaf0fc-8cc9-4702-bff4-5f3df99136fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02e1283a-dade-459f-938c-3cf8822c32a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e2ff9f21-6518-4eca-881e-ac007b2096a0}, !- Handle
  Corridor Thermostat 5,                  !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ed3e3d96-ef83-4856-88f8-2dcfcd5a116a}, !- Handle
  CB_ENTRANCE_LOBBY_F1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3560a2ec-302e-495d-bb80-75152ca47ceb}, !- Zone Air Inlet Port List
  {5d08eac2-4737-494e-95f2-000c3ffd4a68}, !- Zone Air Exhaust Port List
  {a65d083c-f9d4-4895-947e-f9f1765961bd}, !- Zone Air Node Name
  {127eade2-40f9-4d94-a5e7-678bdce21a95}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3470e3e6-5a04-4c74-b389-7c0d493a9bfd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61c015fc-2357-4c42-a8e0-611abc5270ea}, !- Handle
  CB_ENTRANCE_LOBBY_F1 ZN Zone Air Node,  !- Name
  {a65d083c-f9d4-4895-947e-f9f1765961bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a65d083c-f9d4-4895-947e-f9f1765961bd}, !- Handle
  {ed3e3d96-ef83-4856-88f8-2dcfcd5a116a}, !- Source Object
  11,                                     !- Outlet Port
  {61c015fc-2357-4c42-a8e0-611abc5270ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3560a2ec-302e-495d-bb80-75152ca47ceb}, !- Handle
  {ed3e3d96-ef83-4856-88f8-2dcfcd5a116a}, !- HVAC Component
  {14d722ae-f354-4e51-a27b-47e5f55599f2}; !- Port 1

OS:PortList,
  {5d08eac2-4737-494e-95f2-000c3ffd4a68}, !- Handle
  {ed3e3d96-ef83-4856-88f8-2dcfcd5a116a}; !- HVAC Component

OS:PortList,
  {127eade2-40f9-4d94-a5e7-678bdce21a95}, !- Handle
  {ed3e3d96-ef83-4856-88f8-2dcfcd5a116a}, !- HVAC Component
  {e06f8293-8001-4fb3-8910-e178f95a6b4e}; !- Port 1

OS:Sizing:Zone,
  {4c0e42d0-b0b1-4a23-a29f-eb943bd67592}, !- Handle
  {ed3e3d96-ef83-4856-88f8-2dcfcd5a116a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {af10f40d-1a52-4c36-8ad0-aa2b942a1427}, !- Handle
  CB_ENTRANCE_LOBBY_F1 ZN Zone HVAC Equipment List, !- Name
  {ed3e3d96-ef83-4856-88f8-2dcfcd5a116a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00384b25-0994-4718-b247-93f2718a271b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3470e3e6-5a04-4c74-b389-7c0d493a9bfd}, !- Handle
  Entrance Lobby Thermostat 1,            !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0070977e-ad93-4695-bd83-5561d02d6647}, !- Handle
  CB_FACULTY_OFFICE_1_F2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1dcd6cb5-f709-4d2c-b103-ce951cd3319c}, !- Zone Air Inlet Port List
  {dfa0f02e-bdd0-4b7e-ac1d-41eeea850a50}, !- Zone Air Exhaust Port List
  {c13b43d6-f99c-490d-8d59-7ada3dc1155c}, !- Zone Air Node Name
  {d54aa4c4-3be5-439d-b945-69949aba58fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a5d54ae-4c67-48a4-af74-29af1484356e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7b4f9b3-8e3e-4cda-ab62-68d18463e56b}, !- Handle
  CB_FACULTY_OFFICE_1_F2 ZN Zone Air Node, !- Name
  {c13b43d6-f99c-490d-8d59-7ada3dc1155c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c13b43d6-f99c-490d-8d59-7ada3dc1155c}, !- Handle
  {0070977e-ad93-4695-bd83-5561d02d6647}, !- Source Object
  11,                                     !- Outlet Port
  {e7b4f9b3-8e3e-4cda-ab62-68d18463e56b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1dcd6cb5-f709-4d2c-b103-ce951cd3319c}, !- Handle
  {0070977e-ad93-4695-bd83-5561d02d6647}, !- HVAC Component
  {90e69271-03c4-43c0-8661-81c5f9a4e167}; !- Port 1

OS:PortList,
  {dfa0f02e-bdd0-4b7e-ac1d-41eeea850a50}, !- Handle
  {0070977e-ad93-4695-bd83-5561d02d6647}; !- HVAC Component

OS:PortList,
  {d54aa4c4-3be5-439d-b945-69949aba58fe}, !- Handle
  {0070977e-ad93-4695-bd83-5561d02d6647}, !- HVAC Component
  {228bd587-9414-44e9-99b3-0d29e0cb6bc7}; !- Port 1

OS:Sizing:Zone,
  {86079527-a117-4633-b144-46a3dffd201e}, !- Handle
  {0070977e-ad93-4695-bd83-5561d02d6647}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0617b6ca-b153-4704-ba95-3e875f8faa18}, !- Handle
  CB_FACULTY_OFFICE_1_F2 ZN Zone HVAC Equipment List, !- Name
  {0070977e-ad93-4695-bd83-5561d02d6647}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff277b4a-2970-4f1e-a84e-c8c0b33393b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2a5d54ae-4c67-48a4-af74-29af1484356e}, !- Handle
  Office Thermostat 1,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1f6370f0-e23e-4dc0-8ed5-95a2d9d45731}, !- Handle
  CB_FACULTY_OFFICE_1_F3 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04e548be-7ab3-43dd-91ac-7ca536b2e4a6}, !- Zone Air Inlet Port List
  {7a4571dd-f486-443d-a11c-45c3de98f076}, !- Zone Air Exhaust Port List
  {586d049e-50a8-489a-8ac3-c11dc0540453}, !- Zone Air Node Name
  {6408e0ce-a6ca-44a2-8c9b-a12281879777}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66b6347a-0316-4f6d-b4ef-3290a488e1da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5dfa1c91-9490-43db-a344-1a91d77f2391}, !- Handle
  CB_FACULTY_OFFICE_1_F3 ZN Zone Air Node, !- Name
  {586d049e-50a8-489a-8ac3-c11dc0540453}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {586d049e-50a8-489a-8ac3-c11dc0540453}, !- Handle
  {1f6370f0-e23e-4dc0-8ed5-95a2d9d45731}, !- Source Object
  11,                                     !- Outlet Port
  {5dfa1c91-9490-43db-a344-1a91d77f2391}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04e548be-7ab3-43dd-91ac-7ca536b2e4a6}, !- Handle
  {1f6370f0-e23e-4dc0-8ed5-95a2d9d45731}, !- HVAC Component
  {7f8b2450-9e8d-4d48-9336-fddc9f320a98}; !- Port 1

OS:PortList,
  {7a4571dd-f486-443d-a11c-45c3de98f076}, !- Handle
  {1f6370f0-e23e-4dc0-8ed5-95a2d9d45731}; !- HVAC Component

OS:PortList,
  {6408e0ce-a6ca-44a2-8c9b-a12281879777}, !- Handle
  {1f6370f0-e23e-4dc0-8ed5-95a2d9d45731}, !- HVAC Component
  {5e101699-4dd3-4547-beb1-7ee5405b2f45}; !- Port 1

OS:Sizing:Zone,
  {844630fe-6f26-4152-a8e0-59f432b8a3fc}, !- Handle
  {1f6370f0-e23e-4dc0-8ed5-95a2d9d45731}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {25f3dcfc-59a6-4133-b90b-9ef0c0be4c0b}, !- Handle
  CB_FACULTY_OFFICE_1_F3 ZN Zone HVAC Equipment List, !- Name
  {1f6370f0-e23e-4dc0-8ed5-95a2d9d45731}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2c1d773-fa7f-4986-91da-cc5b22a13abc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {66b6347a-0316-4f6d-b4ef-3290a488e1da}, !- Handle
  Office Thermostat 2,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8387ccbf-178f-4e96-b26e-9a21bad3570b}, !- Handle
  CB_FACULTY_OFFICE_1_F4 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18910fa0-45c7-47c8-87f5-2e353edd80cc}, !- Zone Air Inlet Port List
  {205ffa58-a7de-4cc8-b9a6-9becfda3fac6}, !- Zone Air Exhaust Port List
  {7883307b-49e6-42e5-80b0-37d909916921}, !- Zone Air Node Name
  {da1324ff-bcaf-40e1-8a25-ecff2d9ae076}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fadf3bb9-29e8-4a21-8810-3d61bd7b3de7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8913c27c-7681-43ea-9837-026f33afef77}, !- Handle
  CB_FACULTY_OFFICE_1_F4 ZN Zone Air Node, !- Name
  {7883307b-49e6-42e5-80b0-37d909916921}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7883307b-49e6-42e5-80b0-37d909916921}, !- Handle
  {8387ccbf-178f-4e96-b26e-9a21bad3570b}, !- Source Object
  11,                                     !- Outlet Port
  {8913c27c-7681-43ea-9837-026f33afef77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18910fa0-45c7-47c8-87f5-2e353edd80cc}, !- Handle
  {8387ccbf-178f-4e96-b26e-9a21bad3570b}, !- HVAC Component
  {ec2e9939-9a79-4541-a4ae-c2bcbdd448f9}; !- Port 1

OS:PortList,
  {205ffa58-a7de-4cc8-b9a6-9becfda3fac6}, !- Handle
  {8387ccbf-178f-4e96-b26e-9a21bad3570b}; !- HVAC Component

OS:PortList,
  {da1324ff-bcaf-40e1-8a25-ecff2d9ae076}, !- Handle
  {8387ccbf-178f-4e96-b26e-9a21bad3570b}, !- HVAC Component
  {f0af9ad5-7585-455b-803e-84c0e106c322}; !- Port 1

OS:Sizing:Zone,
  {6f2d8327-bc27-493e-a4af-3c122e1f0c31}, !- Handle
  {8387ccbf-178f-4e96-b26e-9a21bad3570b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f243059f-99f8-4400-b6d7-e0dc542235db}, !- Handle
  CB_FACULTY_OFFICE_1_F4 ZN Zone HVAC Equipment List, !- Name
  {8387ccbf-178f-4e96-b26e-9a21bad3570b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cdd58402-40c7-4dfe-a4f8-e20a9a679ce3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fadf3bb9-29e8-4a21-8810-3d61bd7b3de7}, !- Handle
  Office Thermostat 3,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4160a0fa-d539-40ff-bcf0-fa73008b5464}, !- Handle
  CB_FACULTY_OFFICE_2_F2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a02489d-35e3-42ee-9fd3-85499741614c}, !- Zone Air Inlet Port List
  {af13f992-84da-418b-a2e1-2716e0801246}, !- Zone Air Exhaust Port List
  {49d97712-caca-4005-98db-14d6c8a928bb}, !- Zone Air Node Name
  {4d6d58f7-7e18-42bf-b2eb-108612cf916d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d8c2d8c-05fb-47b2-8564-3b9e5a4d2924}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7105e24d-b5d1-4aec-900f-8e6cd9b21501}, !- Handle
  CB_FACULTY_OFFICE_2_F2 ZN Zone Air Node, !- Name
  {49d97712-caca-4005-98db-14d6c8a928bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49d97712-caca-4005-98db-14d6c8a928bb}, !- Handle
  {4160a0fa-d539-40ff-bcf0-fa73008b5464}, !- Source Object
  11,                                     !- Outlet Port
  {7105e24d-b5d1-4aec-900f-8e6cd9b21501}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a02489d-35e3-42ee-9fd3-85499741614c}, !- Handle
  {4160a0fa-d539-40ff-bcf0-fa73008b5464}, !- HVAC Component
  {71252cb9-c9c4-46d3-87e2-59b08ccf5947}; !- Port 1

OS:PortList,
  {af13f992-84da-418b-a2e1-2716e0801246}, !- Handle
  {4160a0fa-d539-40ff-bcf0-fa73008b5464}; !- HVAC Component

OS:PortList,
  {4d6d58f7-7e18-42bf-b2eb-108612cf916d}, !- Handle
  {4160a0fa-d539-40ff-bcf0-fa73008b5464}, !- HVAC Component
  {49c6fbe1-6bca-429d-a725-a542319b5bff}; !- Port 1

OS:Sizing:Zone,
  {682f8599-93f7-485e-9473-1289b12cffba}, !- Handle
  {4160a0fa-d539-40ff-bcf0-fa73008b5464}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {71ffa8e4-3c25-4496-b9be-0f4a55f35b21}, !- Handle
  CB_FACULTY_OFFICE_2_F2 ZN Zone HVAC Equipment List, !- Name
  {4160a0fa-d539-40ff-bcf0-fa73008b5464}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b1906954-df96-43ec-aa11-a6f1f7263db5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8d8c2d8c-05fb-47b2-8564-3b9e5a4d2924}, !- Handle
  Office Thermostat 4,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e0226052-3550-4e07-906b-0fccbb7a2507}, !- Handle
  CB_FACULTY_OFFICE_2_F3 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dde756f0-113e-443f-961e-a22a334ab9a9}, !- Zone Air Inlet Port List
  {685c96b1-0211-462c-9eb1-2441e0cbd989}, !- Zone Air Exhaust Port List
  {62ad28d5-9ad5-4b94-8903-7ac773e5fa44}, !- Zone Air Node Name
  {b3e56aa8-46c0-46eb-99fe-6b00ca27220f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {04f2a85a-1650-400a-b3de-6a4f936f4937}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ead1d3e2-c40b-4ef2-874d-0870d179a047}, !- Handle
  CB_FACULTY_OFFICE_2_F3 ZN Zone Air Node, !- Name
  {62ad28d5-9ad5-4b94-8903-7ac773e5fa44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62ad28d5-9ad5-4b94-8903-7ac773e5fa44}, !- Handle
  {e0226052-3550-4e07-906b-0fccbb7a2507}, !- Source Object
  11,                                     !- Outlet Port
  {ead1d3e2-c40b-4ef2-874d-0870d179a047}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dde756f0-113e-443f-961e-a22a334ab9a9}, !- Handle
  {e0226052-3550-4e07-906b-0fccbb7a2507}, !- HVAC Component
  {f85bfb7b-9c45-4a4d-b6e9-dd95a25cbf5b}; !- Port 1

OS:PortList,
  {685c96b1-0211-462c-9eb1-2441e0cbd989}, !- Handle
  {e0226052-3550-4e07-906b-0fccbb7a2507}; !- HVAC Component

OS:PortList,
  {b3e56aa8-46c0-46eb-99fe-6b00ca27220f}, !- Handle
  {e0226052-3550-4e07-906b-0fccbb7a2507}, !- HVAC Component
  {bf18b6e0-5bcc-4cd5-a132-8598ff16a912}; !- Port 1

OS:Sizing:Zone,
  {22baac3b-78fa-4874-9dc2-097ce919af4c}, !- Handle
  {e0226052-3550-4e07-906b-0fccbb7a2507}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e886ad30-00a1-4a27-9c04-3c6152a2877a}, !- Handle
  CB_FACULTY_OFFICE_2_F3 ZN Zone HVAC Equipment List, !- Name
  {e0226052-3550-4e07-906b-0fccbb7a2507}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6178947-403a-4764-af3f-f6b758cd0562}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {04f2a85a-1650-400a-b3de-6a4f936f4937}, !- Handle
  Office Thermostat 5,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e545bfa1-7424-48ee-be5a-e430498c78f7}, !- Handle
  CB_FACULTY_OFFICE_2_F4 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2fa1826-9074-493f-902f-f02709428359}, !- Zone Air Inlet Port List
  {476e16cc-2258-4b94-b590-1b1d5e31692c}, !- Zone Air Exhaust Port List
  {0f9802df-c61b-4345-abb3-28a49a44d6d7}, !- Zone Air Node Name
  {03e1be0e-347a-48a9-87e7-11883f46f978}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4a0e967-f99f-4cc4-b40c-e15e523090a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e9dc2b1-5c37-4e1f-9fe3-0c869abaac43}, !- Handle
  CB_FACULTY_OFFICE_2_F4 ZN Zone Air Node, !- Name
  {0f9802df-c61b-4345-abb3-28a49a44d6d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f9802df-c61b-4345-abb3-28a49a44d6d7}, !- Handle
  {e545bfa1-7424-48ee-be5a-e430498c78f7}, !- Source Object
  11,                                     !- Outlet Port
  {7e9dc2b1-5c37-4e1f-9fe3-0c869abaac43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2fa1826-9074-493f-902f-f02709428359}, !- Handle
  {e545bfa1-7424-48ee-be5a-e430498c78f7}, !- HVAC Component
  {226e92f4-a2d6-4d46-ba10-d4cbcccedded}; !- Port 1

OS:PortList,
  {476e16cc-2258-4b94-b590-1b1d5e31692c}, !- Handle
  {e545bfa1-7424-48ee-be5a-e430498c78f7}; !- HVAC Component

OS:PortList,
  {03e1be0e-347a-48a9-87e7-11883f46f978}, !- Handle
  {e545bfa1-7424-48ee-be5a-e430498c78f7}, !- HVAC Component
  {87314168-8dc8-42fc-98d8-c10117121985}; !- Port 1

OS:Sizing:Zone,
  {17e4fd49-b12c-424c-8211-d4127d76860f}, !- Handle
  {e545bfa1-7424-48ee-be5a-e430498c78f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {2a188e2d-7713-441f-8ddb-7dfe01ab06b2}, !- Handle
  CB_FACULTY_OFFICE_2_F4 ZN Zone HVAC Equipment List, !- Name
  {e545bfa1-7424-48ee-be5a-e430498c78f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {31d6456f-4f69-4822-8839-2346d442da38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c4a0e967-f99f-4cc4-b40c-e15e523090a7}, !- Handle
  Office Thermostat 6,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9f77eede-7031-4239-915f-8c5a29b36fac}, !- Handle
  CB_FACULTY_OFFICE_3_F2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d87cf9ea-679a-4814-8cb6-579ce232cfa0}, !- Zone Air Inlet Port List
  {9a6de4df-51ca-49c7-b90d-8283986a57e4}, !- Zone Air Exhaust Port List
  {922195d9-2e2a-436b-b9c8-658b4ddcc5ea}, !- Zone Air Node Name
  {832e3c3b-7c0f-408c-8433-768fae701cdd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0a11e2f9-4bc9-4be8-89a4-17a34ddb00ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {074485d3-2193-4cf0-837c-f02a50d4d141}, !- Handle
  CB_FACULTY_OFFICE_3_F2 ZN Zone Air Node, !- Name
  {922195d9-2e2a-436b-b9c8-658b4ddcc5ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {922195d9-2e2a-436b-b9c8-658b4ddcc5ea}, !- Handle
  {9f77eede-7031-4239-915f-8c5a29b36fac}, !- Source Object
  11,                                     !- Outlet Port
  {074485d3-2193-4cf0-837c-f02a50d4d141}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d87cf9ea-679a-4814-8cb6-579ce232cfa0}, !- Handle
  {9f77eede-7031-4239-915f-8c5a29b36fac}, !- HVAC Component
  {46227347-6621-4ef2-9045-2d2f6db3436c}; !- Port 1

OS:PortList,
  {9a6de4df-51ca-49c7-b90d-8283986a57e4}, !- Handle
  {9f77eede-7031-4239-915f-8c5a29b36fac}; !- HVAC Component

OS:PortList,
  {832e3c3b-7c0f-408c-8433-768fae701cdd}, !- Handle
  {9f77eede-7031-4239-915f-8c5a29b36fac}, !- HVAC Component
  {8e346708-6537-4069-9d53-7fa08287d2e3}; !- Port 1

OS:Sizing:Zone,
  {9f69b386-2f42-4eb2-aced-ce5388bf2f82}, !- Handle
  {9f77eede-7031-4239-915f-8c5a29b36fac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4aff1d57-94fa-4b3e-a075-47f533b7566f}, !- Handle
  CB_FACULTY_OFFICE_3_F2 ZN Zone HVAC Equipment List, !- Name
  {9f77eede-7031-4239-915f-8c5a29b36fac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {389ae292-ae78-425b-9e08-cd473d82e60e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0a11e2f9-4bc9-4be8-89a4-17a34ddb00ee}, !- Handle
  Office Thermostat 7,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {142a4b74-a16d-4fb8-827c-b3dd33c44a24}, !- Handle
  CB_FACULTY_OFFICE_3_F3 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e747567-8256-421a-9b80-518e01eefb59}, !- Zone Air Inlet Port List
  {c6c8c22c-29e5-483e-859c-cfd0e817d924}, !- Zone Air Exhaust Port List
  {673b64fd-f17a-4758-8f2a-e12629bbf8ed}, !- Zone Air Node Name
  {b50ec702-652a-4283-a425-52c67b5e92e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {786d4bae-b247-48bf-a6d4-0c6c398b1e22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8710eab7-e41a-4922-b42b-b2b373861560}, !- Handle
  CB_FACULTY_OFFICE_3_F3 ZN Zone Air Node, !- Name
  {673b64fd-f17a-4758-8f2a-e12629bbf8ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {673b64fd-f17a-4758-8f2a-e12629bbf8ed}, !- Handle
  {142a4b74-a16d-4fb8-827c-b3dd33c44a24}, !- Source Object
  11,                                     !- Outlet Port
  {8710eab7-e41a-4922-b42b-b2b373861560}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e747567-8256-421a-9b80-518e01eefb59}, !- Handle
  {142a4b74-a16d-4fb8-827c-b3dd33c44a24}, !- HVAC Component
  {f7622c10-874e-4479-aedb-b185d65399c9}; !- Port 1

OS:PortList,
  {c6c8c22c-29e5-483e-859c-cfd0e817d924}, !- Handle
  {142a4b74-a16d-4fb8-827c-b3dd33c44a24}; !- HVAC Component

OS:PortList,
  {b50ec702-652a-4283-a425-52c67b5e92e0}, !- Handle
  {142a4b74-a16d-4fb8-827c-b3dd33c44a24}, !- HVAC Component
  {97663ac1-fef0-4e32-93a6-29ae6cceaf7f}; !- Port 1

OS:Sizing:Zone,
  {2aee1049-6e33-422c-bd3a-34cd12fa0b54}, !- Handle
  {142a4b74-a16d-4fb8-827c-b3dd33c44a24}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {46718034-be73-4eab-8e19-0eab65adca15}, !- Handle
  CB_FACULTY_OFFICE_3_F3 ZN Zone HVAC Equipment List, !- Name
  {142a4b74-a16d-4fb8-827c-b3dd33c44a24}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3836757-ee4c-457f-b4af-012bc207c06d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {786d4bae-b247-48bf-a6d4-0c6c398b1e22}, !- Handle
  Office Thermostat 8,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e6b9dfc2-2579-47a1-8439-85b936eee04a}, !- Handle
  CB_FACULTY_OFFICE_3_F4 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {757f551d-a429-471b-b09e-000540360b10}, !- Zone Air Inlet Port List
  {f88f567d-af93-48f8-99bd-bf98daa05ae9}, !- Zone Air Exhaust Port List
  {4bec9781-d1ef-40c8-bf1a-c357fdb05dd0}, !- Zone Air Node Name
  {14119d89-7cb9-4a41-b783-6089c6c7c7b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d99fd7eb-5a7a-464b-b119-880d7d9778a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09c3f665-dec3-4cf4-8a1a-e0bd08eea3fd}, !- Handle
  CB_FACULTY_OFFICE_3_F4 ZN Zone Air Node, !- Name
  {4bec9781-d1ef-40c8-bf1a-c357fdb05dd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bec9781-d1ef-40c8-bf1a-c357fdb05dd0}, !- Handle
  {e6b9dfc2-2579-47a1-8439-85b936eee04a}, !- Source Object
  11,                                     !- Outlet Port
  {09c3f665-dec3-4cf4-8a1a-e0bd08eea3fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {757f551d-a429-471b-b09e-000540360b10}, !- Handle
  {e6b9dfc2-2579-47a1-8439-85b936eee04a}, !- HVAC Component
  {4fad8212-7dde-4fb8-be1a-1e0a29a0666d}; !- Port 1

OS:PortList,
  {f88f567d-af93-48f8-99bd-bf98daa05ae9}, !- Handle
  {e6b9dfc2-2579-47a1-8439-85b936eee04a}; !- HVAC Component

OS:PortList,
  {14119d89-7cb9-4a41-b783-6089c6c7c7b8}, !- Handle
  {e6b9dfc2-2579-47a1-8439-85b936eee04a}, !- HVAC Component
  {6a2cd88f-cdbb-4924-add5-be75162855de}; !- Port 1

OS:Sizing:Zone,
  {adcc279e-9d1c-45dd-86f2-67352c67043f}, !- Handle
  {e6b9dfc2-2579-47a1-8439-85b936eee04a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {074d5732-a724-43c1-8908-128522d7a983}, !- Handle
  CB_FACULTY_OFFICE_3_F4 ZN Zone HVAC Equipment List, !- Name
  {e6b9dfc2-2579-47a1-8439-85b936eee04a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f01a861-8db7-4363-bd4c-cfd9fdf57f6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d99fd7eb-5a7a-464b-b119-880d7d9778a6}, !- Handle
  Office Thermostat 9,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {660788f2-7dd1-45cf-817c-ea290d47356c}, !- Handle
  CB_FACULTY_OFFICE_4_F2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c5a9842-1a2b-4b70-8416-d5ec0d6c4174}, !- Zone Air Inlet Port List
  {3598103c-e2d8-4457-a990-df0f0d3d4cbb}, !- Zone Air Exhaust Port List
  {b3b939a4-77ae-4305-a145-0a1c9c71536d}, !- Zone Air Node Name
  {cd4af463-3507-4666-8b8b-da68fd8e7023}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f09b164-308a-4070-8ffa-48e97705cebf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ae24563-82f1-496f-9ddf-b9bb197ee99c}, !- Handle
  CB_FACULTY_OFFICE_4_F2 ZN Zone Air Node, !- Name
  {b3b939a4-77ae-4305-a145-0a1c9c71536d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3b939a4-77ae-4305-a145-0a1c9c71536d}, !- Handle
  {660788f2-7dd1-45cf-817c-ea290d47356c}, !- Source Object
  11,                                     !- Outlet Port
  {3ae24563-82f1-496f-9ddf-b9bb197ee99c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c5a9842-1a2b-4b70-8416-d5ec0d6c4174}, !- Handle
  {660788f2-7dd1-45cf-817c-ea290d47356c}, !- HVAC Component
  {43e584ce-77d3-4216-9cc2-39f168837503}; !- Port 1

OS:PortList,
  {3598103c-e2d8-4457-a990-df0f0d3d4cbb}, !- Handle
  {660788f2-7dd1-45cf-817c-ea290d47356c}; !- HVAC Component

OS:PortList,
  {cd4af463-3507-4666-8b8b-da68fd8e7023}, !- Handle
  {660788f2-7dd1-45cf-817c-ea290d47356c}, !- HVAC Component
  {bb91e672-d1df-4296-9f05-e33724bb3e68}; !- Port 1

OS:Sizing:Zone,
  {8c3327ff-876a-4692-8d33-20b9a0c42f58}, !- Handle
  {660788f2-7dd1-45cf-817c-ea290d47356c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {975d1e38-4a55-4b87-896e-fad2e5cf960e}, !- Handle
  CB_FACULTY_OFFICE_4_F2 ZN Zone HVAC Equipment List, !- Name
  {660788f2-7dd1-45cf-817c-ea290d47356c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5f8db79-64e4-4e36-8027-bb7cf58b35f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0f09b164-308a-4070-8ffa-48e97705cebf}, !- Handle
  Office Thermostat 10,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {53cf1db0-b8cc-4070-9a40-919540d70d5b}, !- Handle
  CB_FACULTY_OFFICE_4_F3 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35842c48-aad2-45de-85c6-86445ae904ab}, !- Zone Air Inlet Port List
  {ec072dd6-bd1c-40fc-a86b-6a7175a66331}, !- Zone Air Exhaust Port List
  {5ea373f4-0fdd-462a-bf47-be0656c074e5}, !- Zone Air Node Name
  {0c988011-fb78-44f5-8eb2-66cf1dd47de8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0aae5796-23d6-4462-a6cb-c3f6fa9d3dc0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09b56ad8-c9e3-4caa-8e85-ff5df008e913}, !- Handle
  CB_FACULTY_OFFICE_4_F3 ZN Zone Air Node, !- Name
  {5ea373f4-0fdd-462a-bf47-be0656c074e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ea373f4-0fdd-462a-bf47-be0656c074e5}, !- Handle
  {53cf1db0-b8cc-4070-9a40-919540d70d5b}, !- Source Object
  11,                                     !- Outlet Port
  {09b56ad8-c9e3-4caa-8e85-ff5df008e913}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35842c48-aad2-45de-85c6-86445ae904ab}, !- Handle
  {53cf1db0-b8cc-4070-9a40-919540d70d5b}, !- HVAC Component
  {ecf961dc-3e8e-440d-acb1-2ad8a8dd1535}; !- Port 1

OS:PortList,
  {ec072dd6-bd1c-40fc-a86b-6a7175a66331}, !- Handle
  {53cf1db0-b8cc-4070-9a40-919540d70d5b}; !- HVAC Component

OS:PortList,
  {0c988011-fb78-44f5-8eb2-66cf1dd47de8}, !- Handle
  {53cf1db0-b8cc-4070-9a40-919540d70d5b}, !- HVAC Component
  {1cf611db-af47-4ffa-b3c8-fd6459a165f8}; !- Port 1

OS:Sizing:Zone,
  {36e81d6f-1635-48ea-94e1-6755532d7c1e}, !- Handle
  {53cf1db0-b8cc-4070-9a40-919540d70d5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d28ac72d-bfdd-4313-a3df-68c968f24914}, !- Handle
  CB_FACULTY_OFFICE_4_F3 ZN Zone HVAC Equipment List, !- Name
  {53cf1db0-b8cc-4070-9a40-919540d70d5b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5a8a725e-458d-4d41-9dc0-0f9cd6671148}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0aae5796-23d6-4462-a6cb-c3f6fa9d3dc0}, !- Handle
  Office Thermostat 11,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c5cd2c45-9cd8-45e0-850e-d0b29c2403a4}, !- Handle
  CB_FACULTY_OFFICE_4_F4 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d07a00e7-0e94-44fa-ab57-9ed767d6ec68}, !- Zone Air Inlet Port List
  {1a70415c-3422-489d-bcc1-4a3ef365106c}, !- Zone Air Exhaust Port List
  {aa3f2789-a8e4-44da-9230-16bd96377885}, !- Zone Air Node Name
  {ad01f91e-3520-44cf-b485-8b3aedc6e360}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {04661fcb-5e53-4f39-8fbd-48a64045eb55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d178fd2-d4bc-4193-a50a-edfc681b96bf}, !- Handle
  CB_FACULTY_OFFICE_4_F4 ZN Zone Air Node, !- Name
  {aa3f2789-a8e4-44da-9230-16bd96377885}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa3f2789-a8e4-44da-9230-16bd96377885}, !- Handle
  {c5cd2c45-9cd8-45e0-850e-d0b29c2403a4}, !- Source Object
  11,                                     !- Outlet Port
  {9d178fd2-d4bc-4193-a50a-edfc681b96bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d07a00e7-0e94-44fa-ab57-9ed767d6ec68}, !- Handle
  {c5cd2c45-9cd8-45e0-850e-d0b29c2403a4}, !- HVAC Component
  {eda9b71d-bd58-4d58-82a4-f28426156343}; !- Port 1

OS:PortList,
  {1a70415c-3422-489d-bcc1-4a3ef365106c}, !- Handle
  {c5cd2c45-9cd8-45e0-850e-d0b29c2403a4}; !- HVAC Component

OS:PortList,
  {ad01f91e-3520-44cf-b485-8b3aedc6e360}, !- Handle
  {c5cd2c45-9cd8-45e0-850e-d0b29c2403a4}, !- HVAC Component
  {8b02a255-8e0d-4828-badd-276e9020aa2d}; !- Port 1

OS:Sizing:Zone,
  {2232bec8-437a-4efb-8376-ed9e9884f857}, !- Handle
  {c5cd2c45-9cd8-45e0-850e-d0b29c2403a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b6781094-2bfe-4e8e-aec1-20d32ef51d18}, !- Handle
  CB_FACULTY_OFFICE_4_F4 ZN Zone HVAC Equipment List, !- Name
  {c5cd2c45-9cd8-45e0-850e-d0b29c2403a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30e49c5f-3de7-4b18-ac91-584ada3e8bb5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {04661fcb-5e53-4f39-8fbd-48a64045eb55}, !- Handle
  Office Thermostat 12,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a0c97ee3-1180-400c-b053-3725e4d4df43}, !- Handle
  CB_FACULTY_OFFICE_5_F2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c2d8066-9bb0-4f74-bd83-557478b2af6f}, !- Zone Air Inlet Port List
  {f019eee1-cc88-435e-9c79-dff1ed59c2e5}, !- Zone Air Exhaust Port List
  {01dbff4f-d674-4696-913c-bcc6669817f3}, !- Zone Air Node Name
  {8f1f597b-cdd7-4873-904d-81d9b583849e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f8f4b0f-793f-4b60-8738-1d49f44ab730}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cb6ee31-cc29-45aa-a0aa-e47740c2756e}, !- Handle
  CB_FACULTY_OFFICE_5_F2 ZN Zone Air Node, !- Name
  {01dbff4f-d674-4696-913c-bcc6669817f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01dbff4f-d674-4696-913c-bcc6669817f3}, !- Handle
  {a0c97ee3-1180-400c-b053-3725e4d4df43}, !- Source Object
  11,                                     !- Outlet Port
  {2cb6ee31-cc29-45aa-a0aa-e47740c2756e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c2d8066-9bb0-4f74-bd83-557478b2af6f}, !- Handle
  {a0c97ee3-1180-400c-b053-3725e4d4df43}, !- HVAC Component
  {5f21e43c-3d04-4dd3-b1af-a253633f072e}; !- Port 1

OS:PortList,
  {f019eee1-cc88-435e-9c79-dff1ed59c2e5}, !- Handle
  {a0c97ee3-1180-400c-b053-3725e4d4df43}; !- HVAC Component

OS:PortList,
  {8f1f597b-cdd7-4873-904d-81d9b583849e}, !- Handle
  {a0c97ee3-1180-400c-b053-3725e4d4df43}, !- HVAC Component
  {d45eecf5-bfe6-4bb6-98bd-a064ba09bc2a}; !- Port 1

OS:Sizing:Zone,
  {c70fc184-a81a-4c96-b480-ee587513579a}, !- Handle
  {a0c97ee3-1180-400c-b053-3725e4d4df43}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {69b9a59d-209d-48a4-819b-76900ade351f}, !- Handle
  CB_FACULTY_OFFICE_5_F2 ZN Zone HVAC Equipment List, !- Name
  {a0c97ee3-1180-400c-b053-3725e4d4df43}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2f15464-778e-4297-bfe0-ef8b645daa2b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1f8f4b0f-793f-4b60-8738-1d49f44ab730}, !- Handle
  Office Thermostat 13,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2ebabc65-ba96-443f-a84c-b4636f4d5d6a}, !- Handle
  CB_FACULTY_OFFICE_5_F3 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b667d049-c044-4418-88d5-8741acde584e}, !- Zone Air Inlet Port List
  {27c6281c-0146-4ede-beca-12c8e1e34695}, !- Zone Air Exhaust Port List
  {367dc31f-5709-460c-827c-ebcd1f6afd26}, !- Zone Air Node Name
  {74f23e45-9d38-4279-8f37-1efa7c43cc1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b40cff1f-ac79-4c10-9747-beb2d20ed094}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ada0446-01ed-4982-9c01-d89bfdddcb05}, !- Handle
  CB_FACULTY_OFFICE_5_F3 ZN Zone Air Node, !- Name
  {367dc31f-5709-460c-827c-ebcd1f6afd26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {367dc31f-5709-460c-827c-ebcd1f6afd26}, !- Handle
  {2ebabc65-ba96-443f-a84c-b4636f4d5d6a}, !- Source Object
  11,                                     !- Outlet Port
  {6ada0446-01ed-4982-9c01-d89bfdddcb05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b667d049-c044-4418-88d5-8741acde584e}, !- Handle
  {2ebabc65-ba96-443f-a84c-b4636f4d5d6a}, !- HVAC Component
  {0b652044-69f2-4c11-a994-ea1306f779bf}; !- Port 1

OS:PortList,
  {27c6281c-0146-4ede-beca-12c8e1e34695}, !- Handle
  {2ebabc65-ba96-443f-a84c-b4636f4d5d6a}; !- HVAC Component

OS:PortList,
  {74f23e45-9d38-4279-8f37-1efa7c43cc1d}, !- Handle
  {2ebabc65-ba96-443f-a84c-b4636f4d5d6a}, !- HVAC Component
  {5ab05e21-3e31-4741-b7b7-a0ad9b0edb0b}; !- Port 1

OS:Sizing:Zone,
  {c3f14184-33ea-4135-91cf-4e5a20c81826}, !- Handle
  {2ebabc65-ba96-443f-a84c-b4636f4d5d6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e3766e97-a05e-4892-998f-92dd48f925bc}, !- Handle
  CB_FACULTY_OFFICE_5_F3 ZN Zone HVAC Equipment List, !- Name
  {2ebabc65-ba96-443f-a84c-b4636f4d5d6a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29328171-9813-4fe0-8cf2-387c7c8f0e92}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b40cff1f-ac79-4c10-9747-beb2d20ed094}, !- Handle
  Office Thermostat 14,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ae275a30-3bac-43a2-b324-731dc37e4b09}, !- Handle
  CB_FACULTY_OFFICE_5_F4 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60f6eb65-83a1-48c2-a498-6000c0ba5f70}, !- Zone Air Inlet Port List
  {8d84174a-4266-4c76-84a6-69b79a093bc3}, !- Zone Air Exhaust Port List
  {cda9cb5f-c4b3-445b-93fa-ca0fc357d977}, !- Zone Air Node Name
  {8b31f621-ecc3-4271-a70e-9a1f44de485a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e7b8a0b0-d4b2-4297-bff7-996afc07ef7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9148d441-71fe-4117-9265-25ff8ad25d4e}, !- Handle
  CB_FACULTY_OFFICE_5_F4 ZN Zone Air Node, !- Name
  {cda9cb5f-c4b3-445b-93fa-ca0fc357d977}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cda9cb5f-c4b3-445b-93fa-ca0fc357d977}, !- Handle
  {ae275a30-3bac-43a2-b324-731dc37e4b09}, !- Source Object
  11,                                     !- Outlet Port
  {9148d441-71fe-4117-9265-25ff8ad25d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60f6eb65-83a1-48c2-a498-6000c0ba5f70}, !- Handle
  {ae275a30-3bac-43a2-b324-731dc37e4b09}, !- HVAC Component
  {7a7bf7d9-143d-41c1-93c9-26a9de2f279d}; !- Port 1

OS:PortList,
  {8d84174a-4266-4c76-84a6-69b79a093bc3}, !- Handle
  {ae275a30-3bac-43a2-b324-731dc37e4b09}; !- HVAC Component

OS:PortList,
  {8b31f621-ecc3-4271-a70e-9a1f44de485a}, !- Handle
  {ae275a30-3bac-43a2-b324-731dc37e4b09}, !- HVAC Component
  {7ad96606-8cb8-4ee9-86cc-be04d4573630}; !- Port 1

OS:Sizing:Zone,
  {197a8e88-7189-4ba3-81f2-8c2b487170cf}, !- Handle
  {ae275a30-3bac-43a2-b324-731dc37e4b09}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {45f25227-30ae-4f2b-b9fe-353d8fe4acbd}, !- Handle
  CB_FACULTY_OFFICE_5_F4 ZN Zone HVAC Equipment List, !- Name
  {ae275a30-3bac-43a2-b324-731dc37e4b09}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b3e5d1b-3e5c-4fbf-a128-9ad72df89fd5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e7b8a0b0-d4b2-4297-bff7-996afc07ef7c}, !- Handle
  Office Thermostat 15,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bd2ef5cd-1571-4a74-98d3-c36ff913f029}, !- Handle
  CB_FACULTY_OFFICE_6_F2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f212a7c-883d-42ac-962a-8097e69bb428}, !- Zone Air Inlet Port List
  {2c7ba696-388e-483f-a169-01872cc37a49}, !- Zone Air Exhaust Port List
  {9ac9e119-a28e-475c-b914-b0274b58ac5b}, !- Zone Air Node Name
  {0f852fcf-90a8-4f7d-a6db-a66c1eddf761}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2774f20f-3f7d-4e66-9d62-af74faf27e7a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {90a4800d-9c36-4d01-a786-722e9a0b5719}, !- Handle
  CB_FACULTY_OFFICE_6_F2 ZN Zone Air Node, !- Name
  {9ac9e119-a28e-475c-b914-b0274b58ac5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ac9e119-a28e-475c-b914-b0274b58ac5b}, !- Handle
  {bd2ef5cd-1571-4a74-98d3-c36ff913f029}, !- Source Object
  11,                                     !- Outlet Port
  {90a4800d-9c36-4d01-a786-722e9a0b5719}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f212a7c-883d-42ac-962a-8097e69bb428}, !- Handle
  {bd2ef5cd-1571-4a74-98d3-c36ff913f029}, !- HVAC Component
  {928d3873-9075-4b60-ab05-ec6f2e58e076}; !- Port 1

OS:PortList,
  {2c7ba696-388e-483f-a169-01872cc37a49}, !- Handle
  {bd2ef5cd-1571-4a74-98d3-c36ff913f029}; !- HVAC Component

OS:PortList,
  {0f852fcf-90a8-4f7d-a6db-a66c1eddf761}, !- Handle
  {bd2ef5cd-1571-4a74-98d3-c36ff913f029}, !- HVAC Component
  {848631d1-c0cc-4fa9-a1c7-11c35a385380}; !- Port 1

OS:Sizing:Zone,
  {9cab195f-8944-4f3f-9200-df7090b3e107}, !- Handle
  {bd2ef5cd-1571-4a74-98d3-c36ff913f029}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5e72e228-5758-477d-b747-6bcd317d6122}, !- Handle
  CB_FACULTY_OFFICE_6_F2 ZN Zone HVAC Equipment List, !- Name
  {bd2ef5cd-1571-4a74-98d3-c36ff913f029}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1c4065a-c9ce-4f6c-a4f6-1f28efedfe52}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2774f20f-3f7d-4e66-9d62-af74faf27e7a}, !- Handle
  Office Thermostat 16,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1f06a4d1-e944-4074-8276-d26a98833842}, !- Handle
  CB_FACULTY_OFFICE_6_F3 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7af1f5e1-c4d3-402b-8932-9a2ceeaa3806}, !- Zone Air Inlet Port List
  {2b65ce78-fe12-4e87-81cb-4991e0314424}, !- Zone Air Exhaust Port List
  {6ab301d8-e605-4ead-86b4-fd73feb78f99}, !- Zone Air Node Name
  {5335b25b-4de6-4c79-b34c-4cecfb07feee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {26042bf9-117d-4a92-b8db-735d9369aa39}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0887c1d7-0ee0-4e01-8966-f1f71255c77e}, !- Handle
  CB_FACULTY_OFFICE_6_F3 ZN Zone Air Node, !- Name
  {6ab301d8-e605-4ead-86b4-fd73feb78f99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ab301d8-e605-4ead-86b4-fd73feb78f99}, !- Handle
  {1f06a4d1-e944-4074-8276-d26a98833842}, !- Source Object
  11,                                     !- Outlet Port
  {0887c1d7-0ee0-4e01-8966-f1f71255c77e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7af1f5e1-c4d3-402b-8932-9a2ceeaa3806}, !- Handle
  {1f06a4d1-e944-4074-8276-d26a98833842}, !- HVAC Component
  {5380a54a-471e-4eaa-be11-5b5450329ccf}; !- Port 1

OS:PortList,
  {2b65ce78-fe12-4e87-81cb-4991e0314424}, !- Handle
  {1f06a4d1-e944-4074-8276-d26a98833842}; !- HVAC Component

OS:PortList,
  {5335b25b-4de6-4c79-b34c-4cecfb07feee}, !- Handle
  {1f06a4d1-e944-4074-8276-d26a98833842}, !- HVAC Component
  {174548cf-0c91-4922-96ef-a4ef0e58c973}; !- Port 1

OS:Sizing:Zone,
  {53428b2e-715e-4dac-b0fe-40c8499fbbbe}, !- Handle
  {1f06a4d1-e944-4074-8276-d26a98833842}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {ed965028-2881-4633-be5e-7b24b8a66beb}, !- Handle
  CB_FACULTY_OFFICE_6_F3 ZN Zone HVAC Equipment List, !- Name
  {1f06a4d1-e944-4074-8276-d26a98833842}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ce530a8d-c555-41d2-a1a8-68f1ebfcfb53}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {26042bf9-117d-4a92-b8db-735d9369aa39}, !- Handle
  Office Thermostat 17,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {26b5155a-4579-4ad4-b66e-99e3c563c8f4}, !- Handle
  CB_FACULTY_OFFICE_6_F4 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0507963d-d82f-4cae-b7f3-61f312e2bd9b}, !- Zone Air Inlet Port List
  {2da361ce-f7a1-4dec-8f5d-41b186a5fa20}, !- Zone Air Exhaust Port List
  {0a37122b-5cbf-4f61-b562-7d47c2fc84ee}, !- Zone Air Node Name
  {2f068fe6-98bc-4bee-8572-67f909a36d22}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ba0fb173-4d55-4ab9-98c3-cd366915d68c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87170d86-2283-4ce2-b8f7-862c617092af}, !- Handle
  CB_FACULTY_OFFICE_6_F4 ZN Zone Air Node, !- Name
  {0a37122b-5cbf-4f61-b562-7d47c2fc84ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a37122b-5cbf-4f61-b562-7d47c2fc84ee}, !- Handle
  {26b5155a-4579-4ad4-b66e-99e3c563c8f4}, !- Source Object
  11,                                     !- Outlet Port
  {87170d86-2283-4ce2-b8f7-862c617092af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0507963d-d82f-4cae-b7f3-61f312e2bd9b}, !- Handle
  {26b5155a-4579-4ad4-b66e-99e3c563c8f4}, !- HVAC Component
  {505a7da4-1682-4ee5-8d68-154af172de03}; !- Port 1

OS:PortList,
  {2da361ce-f7a1-4dec-8f5d-41b186a5fa20}, !- Handle
  {26b5155a-4579-4ad4-b66e-99e3c563c8f4}; !- HVAC Component

OS:PortList,
  {2f068fe6-98bc-4bee-8572-67f909a36d22}, !- Handle
  {26b5155a-4579-4ad4-b66e-99e3c563c8f4}, !- HVAC Component
  {b0636f5b-ab25-4b56-9b03-622cba227e89}; !- Port 1

OS:Sizing:Zone,
  {be832330-9339-47d9-b50b-092f33b9564a}, !- Handle
  {26b5155a-4579-4ad4-b66e-99e3c563c8f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {69b5553b-5507-4d97-b718-b32f6ba6239c}, !- Handle
  CB_FACULTY_OFFICE_6_F4 ZN Zone HVAC Equipment List, !- Name
  {26b5155a-4579-4ad4-b66e-99e3c563c8f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e030437-f9f0-4bd1-a8d3-49a13866d431}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ba0fb173-4d55-4ab9-98c3-cd366915d68c}, !- Handle
  Office Thermostat 18,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b24e604d-1a9b-4c40-b17c-2fddb606163a}, !- Handle
  CB_FACULTY_OFFICE_7_F2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35d74f0c-b901-4892-b044-b5e0e3c91302}, !- Zone Air Inlet Port List
  {c1ca4103-4a0b-48a3-99c5-4b26025a0c27}, !- Zone Air Exhaust Port List
  {abd6ba93-786d-45d4-a052-fbf07e5f2bff}, !- Zone Air Node Name
  {6e294761-a55a-484a-9506-dbec8f71e964}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e56a6856-4006-45bc-b368-a09bcdc25621}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ac8e699-8a51-4587-958f-1325c2f0a8c3}, !- Handle
  CB_FACULTY_OFFICE_7_F2 ZN Zone Air Node, !- Name
  {abd6ba93-786d-45d4-a052-fbf07e5f2bff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abd6ba93-786d-45d4-a052-fbf07e5f2bff}, !- Handle
  {b24e604d-1a9b-4c40-b17c-2fddb606163a}, !- Source Object
  11,                                     !- Outlet Port
  {5ac8e699-8a51-4587-958f-1325c2f0a8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35d74f0c-b901-4892-b044-b5e0e3c91302}, !- Handle
  {b24e604d-1a9b-4c40-b17c-2fddb606163a}, !- HVAC Component
  {95940da1-9c52-49e9-a9d9-5f5f97c2c601}; !- Port 1

OS:PortList,
  {c1ca4103-4a0b-48a3-99c5-4b26025a0c27}, !- Handle
  {b24e604d-1a9b-4c40-b17c-2fddb606163a}; !- HVAC Component

OS:PortList,
  {6e294761-a55a-484a-9506-dbec8f71e964}, !- Handle
  {b24e604d-1a9b-4c40-b17c-2fddb606163a}, !- HVAC Component
  {e497900c-4ce5-4d81-a147-6a03628c3341}; !- Port 1

OS:Sizing:Zone,
  {87b99f2f-5276-47e6-b277-45b566339fc0}, !- Handle
  {b24e604d-1a9b-4c40-b17c-2fddb606163a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {1aeaaddf-b3ca-4a17-ae9f-fb7b46ca4e24}, !- Handle
  CB_FACULTY_OFFICE_7_F2 ZN Zone HVAC Equipment List, !- Name
  {b24e604d-1a9b-4c40-b17c-2fddb606163a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ce0a6e4-22d6-4162-a3ad-f08bf4859253}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e56a6856-4006-45bc-b368-a09bcdc25621}, !- Handle
  Office Thermostat 19,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {186339b8-4d09-41f2-a05c-a118fecffa9e}, !- Handle
  CB_FACULTY_OFFICE_7_F3 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d9dc3b9-68b7-4230-be57-3de64a3b8ec9}, !- Zone Air Inlet Port List
  {40958531-7a49-45e7-966a-2428b2501595}, !- Zone Air Exhaust Port List
  {c7e66ae6-152d-4f16-a427-baffde4e292a}, !- Zone Air Node Name
  {c1c180d7-5b36-40de-97df-fd1205e328b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cfaa45e2-5c2c-4738-8e7b-ccad08ddcddc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3630a0e2-e9b0-479b-8a0b-a806b2efc97e}, !- Handle
  CB_FACULTY_OFFICE_7_F3 ZN Zone Air Node, !- Name
  {c7e66ae6-152d-4f16-a427-baffde4e292a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7e66ae6-152d-4f16-a427-baffde4e292a}, !- Handle
  {186339b8-4d09-41f2-a05c-a118fecffa9e}, !- Source Object
  11,                                     !- Outlet Port
  {3630a0e2-e9b0-479b-8a0b-a806b2efc97e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d9dc3b9-68b7-4230-be57-3de64a3b8ec9}, !- Handle
  {186339b8-4d09-41f2-a05c-a118fecffa9e}, !- HVAC Component
  {765050f0-7ff9-4e0a-9143-3ad09bba661c}; !- Port 1

OS:PortList,
  {40958531-7a49-45e7-966a-2428b2501595}, !- Handle
  {186339b8-4d09-41f2-a05c-a118fecffa9e}; !- HVAC Component

OS:PortList,
  {c1c180d7-5b36-40de-97df-fd1205e328b5}, !- Handle
  {186339b8-4d09-41f2-a05c-a118fecffa9e}, !- HVAC Component
  {0cff883a-46f0-46b0-b4a1-59b68b4e8d7d}; !- Port 1

OS:Sizing:Zone,
  {af5541be-3583-4869-a282-b514ccc0e4fa}, !- Handle
  {186339b8-4d09-41f2-a05c-a118fecffa9e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {dc1f785c-4693-472b-9b98-5f0a814281c4}, !- Handle
  CB_FACULTY_OFFICE_7_F3 ZN Zone HVAC Equipment List, !- Name
  {186339b8-4d09-41f2-a05c-a118fecffa9e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4fe59064-4736-4642-a6fc-e9c560df0f64}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cfaa45e2-5c2c-4738-8e7b-ccad08ddcddc}, !- Handle
  Office Thermostat 20,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e218c9b9-a5c6-4bf4-9e85-40ade0f9ad3c}, !- Handle
  CB_FACULTY_OFFICE_7_F4 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {763638dd-9914-4387-b5fc-3171921d508c}, !- Zone Air Inlet Port List
  {1cf8c660-1099-4900-a2fa-bb29120d950f}, !- Zone Air Exhaust Port List
  {a861c014-a444-4bd7-b2b3-33bfacac2350}, !- Zone Air Node Name
  {cb9392fc-b5c5-4797-b9da-d58f4bb9edad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b81d5f1d-a1c4-4faa-b34f-02c1bc5b22ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b0238c3-9cf9-42a1-b229-bb563f6af106}, !- Handle
  CB_FACULTY_OFFICE_7_F4 ZN Zone Air Node, !- Name
  {a861c014-a444-4bd7-b2b3-33bfacac2350}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a861c014-a444-4bd7-b2b3-33bfacac2350}, !- Handle
  {e218c9b9-a5c6-4bf4-9e85-40ade0f9ad3c}, !- Source Object
  11,                                     !- Outlet Port
  {9b0238c3-9cf9-42a1-b229-bb563f6af106}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {763638dd-9914-4387-b5fc-3171921d508c}, !- Handle
  {e218c9b9-a5c6-4bf4-9e85-40ade0f9ad3c}, !- HVAC Component
  {5d211e00-7ac1-4eee-af40-5714774364d9}; !- Port 1

OS:PortList,
  {1cf8c660-1099-4900-a2fa-bb29120d950f}, !- Handle
  {e218c9b9-a5c6-4bf4-9e85-40ade0f9ad3c}; !- HVAC Component

OS:PortList,
  {cb9392fc-b5c5-4797-b9da-d58f4bb9edad}, !- Handle
  {e218c9b9-a5c6-4bf4-9e85-40ade0f9ad3c}, !- HVAC Component
  {21f4b011-c920-47a5-b267-c1d20b5d9841}; !- Port 1

OS:Sizing:Zone,
  {47854249-dc8a-42da-a49b-ad265e8579e8}, !- Handle
  {e218c9b9-a5c6-4bf4-9e85-40ade0f9ad3c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {aa0bdb3b-5113-41c2-970f-3dce38ac84fa}, !- Handle
  CB_FACULTY_OFFICE_7_F4 ZN Zone HVAC Equipment List, !- Name
  {e218c9b9-a5c6-4bf4-9e85-40ade0f9ad3c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {44ccd973-37f8-4553-93e8-bd600e79ef98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b81d5f1d-a1c4-4faa-b34f-02c1bc5b22ca}, !- Handle
  Office Thermostat 21,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c9df0de6-dcba-49c6-9d8f-0dca228fb089}, !- Handle
  CB_FACULTY_OFFICE_8_F2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4cc23b33-7052-4be2-b8f4-4c6e1e237160}, !- Zone Air Inlet Port List
  {784497cb-bed9-4171-9cf5-a85a17bc95e2}, !- Zone Air Exhaust Port List
  {0b199496-5a76-4122-aa6a-6b57322cd3ac}, !- Zone Air Node Name
  {9eb32956-4f74-4a16-81e8-cb7c68da4ee1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {268916f5-12b1-4325-98ee-ab706518855e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52408dc3-a19b-43b3-9639-2cdac211464e}, !- Handle
  CB_FACULTY_OFFICE_8_F2 ZN Zone Air Node, !- Name
  {0b199496-5a76-4122-aa6a-6b57322cd3ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b199496-5a76-4122-aa6a-6b57322cd3ac}, !- Handle
  {c9df0de6-dcba-49c6-9d8f-0dca228fb089}, !- Source Object
  11,                                     !- Outlet Port
  {52408dc3-a19b-43b3-9639-2cdac211464e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4cc23b33-7052-4be2-b8f4-4c6e1e237160}, !- Handle
  {c9df0de6-dcba-49c6-9d8f-0dca228fb089}, !- HVAC Component
  {0228380c-4238-48a5-90d0-277ad5c5b599}; !- Port 1

OS:PortList,
  {784497cb-bed9-4171-9cf5-a85a17bc95e2}, !- Handle
  {c9df0de6-dcba-49c6-9d8f-0dca228fb089}; !- HVAC Component

OS:PortList,
  {9eb32956-4f74-4a16-81e8-cb7c68da4ee1}, !- Handle
  {c9df0de6-dcba-49c6-9d8f-0dca228fb089}, !- HVAC Component
  {e5a9a631-dd51-48ec-b645-c2ffb2712c7f}; !- Port 1

OS:Sizing:Zone,
  {ea0dc95a-acdd-4f64-b596-cbbde1668417}, !- Handle
  {c9df0de6-dcba-49c6-9d8f-0dca228fb089}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4e8f22d7-a294-4800-bd74-98fa9fff05e7}, !- Handle
  CB_FACULTY_OFFICE_8_F2 ZN Zone HVAC Equipment List, !- Name
  {c9df0de6-dcba-49c6-9d8f-0dca228fb089}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e47bc020-a6ed-493b-8ab3-8bcd34d9634e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {268916f5-12b1-4325-98ee-ab706518855e}, !- Handle
  Office Thermostat 22,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c66c2841-c362-4d9c-bb56-9cfc7c146441}, !- Handle
  CB_FACULTY_OFFICE_8_F3 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a1dbff7-a569-4eb9-9e08-b91e47a1cc14}, !- Zone Air Inlet Port List
  {06e5bd91-e415-40fe-bc29-c30d2e02ac49}, !- Zone Air Exhaust Port List
  {0319d766-7814-4fdf-bcca-69238010887f}, !- Zone Air Node Name
  {61a19bce-08fd-4cdf-99bf-7ef8fd25b08e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {924511fe-07fa-4c06-a326-01ad4938c22c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a0dbfb9-25e7-43b7-8126-4ffe4b867864}, !- Handle
  CB_FACULTY_OFFICE_8_F3 ZN Zone Air Node, !- Name
  {0319d766-7814-4fdf-bcca-69238010887f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0319d766-7814-4fdf-bcca-69238010887f}, !- Handle
  {c66c2841-c362-4d9c-bb56-9cfc7c146441}, !- Source Object
  11,                                     !- Outlet Port
  {3a0dbfb9-25e7-43b7-8126-4ffe4b867864}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a1dbff7-a569-4eb9-9e08-b91e47a1cc14}, !- Handle
  {c66c2841-c362-4d9c-bb56-9cfc7c146441}, !- HVAC Component
  {3d30e473-5320-4bf4-b2a9-ec37582eb261}; !- Port 1

OS:PortList,
  {06e5bd91-e415-40fe-bc29-c30d2e02ac49}, !- Handle
  {c66c2841-c362-4d9c-bb56-9cfc7c146441}; !- HVAC Component

OS:PortList,
  {61a19bce-08fd-4cdf-99bf-7ef8fd25b08e}, !- Handle
  {c66c2841-c362-4d9c-bb56-9cfc7c146441}, !- HVAC Component
  {e9a0c31b-81fe-47b0-9786-690bc98fc250}; !- Port 1

OS:Sizing:Zone,
  {a9d33817-b73e-499f-b12e-d3ee87b5ae7d}, !- Handle
  {c66c2841-c362-4d9c-bb56-9cfc7c146441}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {065c9eb3-1a96-4734-b862-7a39a9b2e86f}, !- Handle
  CB_FACULTY_OFFICE_8_F3 ZN Zone HVAC Equipment List, !- Name
  {c66c2841-c362-4d9c-bb56-9cfc7c146441}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e02eac93-16b8-4b04-ae6c-5666f3d316b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {924511fe-07fa-4c06-a326-01ad4938c22c}, !- Handle
  Office Thermostat 23,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {689c301f-7bdc-427e-9758-26ed57dd42af}, !- Handle
  CB_FACULTY_OFFICE_8_F4 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {994a2a75-30c4-4dac-960b-79bd84d29b05}, !- Zone Air Inlet Port List
  {7d5def0c-726d-444a-a31c-68233d929b16}, !- Zone Air Exhaust Port List
  {d1acf40a-f38f-4aac-a6d8-98a5096c19ca}, !- Zone Air Node Name
  {ae33832f-621d-4b49-a5ec-6fb971a3952b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c62e4264-f155-40cf-a758-d8448b49cdf7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {109568b2-9f2a-4b11-a845-cab074972e2c}, !- Handle
  CB_FACULTY_OFFICE_8_F4 ZN Zone Air Node, !- Name
  {d1acf40a-f38f-4aac-a6d8-98a5096c19ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1acf40a-f38f-4aac-a6d8-98a5096c19ca}, !- Handle
  {689c301f-7bdc-427e-9758-26ed57dd42af}, !- Source Object
  11,                                     !- Outlet Port
  {109568b2-9f2a-4b11-a845-cab074972e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {994a2a75-30c4-4dac-960b-79bd84d29b05}, !- Handle
  {689c301f-7bdc-427e-9758-26ed57dd42af}, !- HVAC Component
  {fbd9084e-96c1-4c64-830d-61e06230d89c}; !- Port 1

OS:PortList,
  {7d5def0c-726d-444a-a31c-68233d929b16}, !- Handle
  {689c301f-7bdc-427e-9758-26ed57dd42af}; !- HVAC Component

OS:PortList,
  {ae33832f-621d-4b49-a5ec-6fb971a3952b}, !- Handle
  {689c301f-7bdc-427e-9758-26ed57dd42af}, !- HVAC Component
  {c91285b0-01df-4c32-9796-c3e2d21f6d06}; !- Port 1

OS:Sizing:Zone,
  {b8ed7b83-c178-49d7-89c9-b172302d30d3}, !- Handle
  {689c301f-7bdc-427e-9758-26ed57dd42af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {cee010cf-dfd9-4f3a-a5af-f511c009abf3}, !- Handle
  CB_FACULTY_OFFICE_8_F4 ZN Zone HVAC Equipment List, !- Name
  {689c301f-7bdc-427e-9758-26ed57dd42af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f0b5ec6f-4420-44a5-a464-1dee788a4a98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c62e4264-f155-40cf-a758-d8448b49cdf7}, !- Handle
  Office Thermostat 24,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {53174305-41cd-411d-a38d-7c71e641d6fe}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {348cbabe-5029-41ba-aba0-336319e9a742}, !- Zone Air Inlet Port List
  {bbed94fb-4dc1-44d0-9927-e9803e888bbf}, !- Zone Air Exhaust Port List
  {87b57fa6-3428-4867-8624-c1171fd3cdf6}, !- Zone Air Node Name
  {e39ec925-8f8a-44f6-b008-0132e3797064}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9ae811f-23d6-4f1e-80ec-4234ee61bd6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {560f07cc-23c3-4b5e-b017-0dd8916963e6}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN Zone Air Node, !- Name
  {87b57fa6-3428-4867-8624-c1171fd3cdf6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87b57fa6-3428-4867-8624-c1171fd3cdf6}, !- Handle
  {53174305-41cd-411d-a38d-7c71e641d6fe}, !- Source Object
  11,                                     !- Outlet Port
  {560f07cc-23c3-4b5e-b017-0dd8916963e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {348cbabe-5029-41ba-aba0-336319e9a742}, !- Handle
  {53174305-41cd-411d-a38d-7c71e641d6fe}, !- HVAC Component
  {a938749f-a33a-40ae-9f5f-782056bfe449}; !- Port 1

OS:PortList,
  {bbed94fb-4dc1-44d0-9927-e9803e888bbf}, !- Handle
  {53174305-41cd-411d-a38d-7c71e641d6fe}; !- HVAC Component

OS:PortList,
  {e39ec925-8f8a-44f6-b008-0132e3797064}, !- Handle
  {53174305-41cd-411d-a38d-7c71e641d6fe}, !- HVAC Component
  {bb097a91-ee5e-41aa-81e3-8b1b4774a8cc}; !- Port 1

OS:Sizing:Zone,
  {5a702db0-2f11-4463-80e7-340eb21bd6a4}, !- Handle
  {53174305-41cd-411d-a38d-7c71e641d6fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5a5ad605-402d-48cb-bb16-87482f085eaa}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN Zone HVAC Equipment List, !- Name
  {53174305-41cd-411d-a38d-7c71e641d6fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43eb852b-2129-472d-a2d2-0251132bcba3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c9ae811f-23d6-4f1e-80ec-4234ee61bd6a}, !- Handle
  Restroom Thermostat 1,                  !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9eaba8cd-5d7c-49d0-a504-5c1f3d4eda58}, !- Handle
  CB_FACULTY_RESTROOMS_1_F3 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e44d4a9-c300-4d03-83f5-4f4b40e1b2aa}, !- Zone Air Inlet Port List
  {490239b5-519b-4be1-a18f-1690c59623ec}, !- Zone Air Exhaust Port List
  {a60bfd6b-2c5b-4f56-b405-6fc6d29330f4}, !- Zone Air Node Name
  {312ded2d-1fbb-4361-80cc-93bad49488d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8c15355c-386e-4bcd-85c7-f3ad2dc14f67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {530bd84b-4681-42f6-9617-4aa571ea74dc}, !- Handle
  CB_FACULTY_RESTROOMS_1_F3 ZN Zone Air Node, !- Name
  {a60bfd6b-2c5b-4f56-b405-6fc6d29330f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a60bfd6b-2c5b-4f56-b405-6fc6d29330f4}, !- Handle
  {9eaba8cd-5d7c-49d0-a504-5c1f3d4eda58}, !- Source Object
  11,                                     !- Outlet Port
  {530bd84b-4681-42f6-9617-4aa571ea74dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e44d4a9-c300-4d03-83f5-4f4b40e1b2aa}, !- Handle
  {9eaba8cd-5d7c-49d0-a504-5c1f3d4eda58}, !- HVAC Component
  {199c7252-f7de-440a-95aa-1bd01e10de26}; !- Port 1

OS:PortList,
  {490239b5-519b-4be1-a18f-1690c59623ec}, !- Handle
  {9eaba8cd-5d7c-49d0-a504-5c1f3d4eda58}; !- HVAC Component

OS:PortList,
  {312ded2d-1fbb-4361-80cc-93bad49488d4}, !- Handle
  {9eaba8cd-5d7c-49d0-a504-5c1f3d4eda58}, !- HVAC Component
  {79bbfe8d-b120-46e6-b544-0bcddbe5971d}; !- Port 1

OS:Sizing:Zone,
  {c7eee0d0-ef3f-49c9-b871-1c2c9e4dfa2e}, !- Handle
  {9eaba8cd-5d7c-49d0-a504-5c1f3d4eda58}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {2efed861-a6b6-440e-ad70-d3f0c7d27115}, !- Handle
  CB_FACULTY_RESTROOMS_1_F3 ZN Zone HVAC Equipment List, !- Name
  {9eaba8cd-5d7c-49d0-a504-5c1f3d4eda58}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0aae463b-8fba-4391-bb54-1e51cb9293f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8c15355c-386e-4bcd-85c7-f3ad2dc14f67}, !- Handle
  Restroom Thermostat 2,                  !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {49741c2a-960c-4481-94a2-356a119c05fb}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c4dc9b1-dce3-47bb-a5b6-c7ec900b0a7f}, !- Zone Air Inlet Port List
  {ba976a38-7de3-4901-b75a-d7aac9654878}, !- Zone Air Exhaust Port List
  {c8adbbb4-618a-4bab-be4e-2d17a3abdfbe}, !- Zone Air Node Name
  {3aeee294-61e9-4c51-8a30-12a72f81484f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2f4a6b4-09e8-43b4-a00c-57c85425dd01}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e960406-98e3-43bb-b0f4-5453bb23f8e8}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN Zone Air Node, !- Name
  {c8adbbb4-618a-4bab-be4e-2d17a3abdfbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8adbbb4-618a-4bab-be4e-2d17a3abdfbe}, !- Handle
  {49741c2a-960c-4481-94a2-356a119c05fb}, !- Source Object
  11,                                     !- Outlet Port
  {1e960406-98e3-43bb-b0f4-5453bb23f8e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c4dc9b1-dce3-47bb-a5b6-c7ec900b0a7f}, !- Handle
  {49741c2a-960c-4481-94a2-356a119c05fb}, !- HVAC Component
  {501eab82-d9a0-4193-8917-16cedae410fc}; !- Port 1

OS:PortList,
  {ba976a38-7de3-4901-b75a-d7aac9654878}, !- Handle
  {49741c2a-960c-4481-94a2-356a119c05fb}; !- HVAC Component

OS:PortList,
  {3aeee294-61e9-4c51-8a30-12a72f81484f}, !- Handle
  {49741c2a-960c-4481-94a2-356a119c05fb}, !- HVAC Component
  {6695db9a-6b7d-4ace-8165-8c9f3574e031}; !- Port 1

OS:Sizing:Zone,
  {684c1fdf-7435-47b0-b3b2-00636296bdff}, !- Handle
  {49741c2a-960c-4481-94a2-356a119c05fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a93e886f-75ad-4499-aa24-59fc621a2e47}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN Zone HVAC Equipment List, !- Name
  {49741c2a-960c-4481-94a2-356a119c05fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c9056647-fdfe-44af-8452-5fd50587a33e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e2f4a6b4-09e8-43b4-a00c-57c85425dd01}, !- Handle
  Restroom Thermostat 3,                  !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fae2744c-58a9-46f3-a38d-9251b7384780}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ebc788c-ed4b-4bc1-ae92-2514debf778d}, !- Zone Air Inlet Port List
  {a0e6f99a-523e-4039-9cdd-632988d57a93}, !- Zone Air Exhaust Port List
  {d5071054-aed7-4ed6-815b-2ee5e4a1acb4}, !- Zone Air Node Name
  {2f6dfe0b-c002-4e94-b957-a52a5d2b0914}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f070fccd-4cf6-43ff-9cd8-52ca2e92d401}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc6f092d-21e4-473c-8624-e4d663b8fd65}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2 ZN Zone Air Node, !- Name
  {d5071054-aed7-4ed6-815b-2ee5e4a1acb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5071054-aed7-4ed6-815b-2ee5e4a1acb4}, !- Handle
  {fae2744c-58a9-46f3-a38d-9251b7384780}, !- Source Object
  11,                                     !- Outlet Port
  {fc6f092d-21e4-473c-8624-e4d663b8fd65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ebc788c-ed4b-4bc1-ae92-2514debf778d}, !- Handle
  {fae2744c-58a9-46f3-a38d-9251b7384780}, !- HVAC Component
  {e83d663e-3f94-438a-9f97-9005761bc889}; !- Port 1

OS:PortList,
  {a0e6f99a-523e-4039-9cdd-632988d57a93}, !- Handle
  {fae2744c-58a9-46f3-a38d-9251b7384780}; !- HVAC Component

OS:PortList,
  {2f6dfe0b-c002-4e94-b957-a52a5d2b0914}, !- Handle
  {fae2744c-58a9-46f3-a38d-9251b7384780}, !- HVAC Component
  {c96a42b8-f607-420f-adcc-99e550a19130}; !- Port 1

OS:Sizing:Zone,
  {a2f39981-88af-46f8-a21c-c85924005ca3}, !- Handle
  {fae2744c-58a9-46f3-a38d-9251b7384780}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {6c3b83a0-88b9-4535-919d-1655af257915}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2 ZN Zone HVAC Equipment List, !- Name
  {fae2744c-58a9-46f3-a38d-9251b7384780}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de002ef7-eff2-4f07-afc3-6399f6b52a49}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f070fccd-4cf6-43ff-9cd8-52ca2e92d401}, !- Handle
  Restroom Thermostat 4,                  !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6935c4a2-acca-4f30-9d29-56e23fc006f0}, !- Handle
  CB_FACULTY_RESTROOMS_2_F3 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8aa0d0a4-0e9f-472c-ac0f-a268d8f4efa3}, !- Zone Air Inlet Port List
  {5dfb3d4a-0a9b-410f-b896-85174c9718ce}, !- Zone Air Exhaust Port List
  {72228f64-0ca2-4126-823a-500508baf091}, !- Zone Air Node Name
  {971ef578-e6a6-448e-8b27-c67325b56121}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a2203788-0e45-4ce1-ae10-2dfb62f36e70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a04beab-7255-4871-962d-cf9545da8c88}, !- Handle
  CB_FACULTY_RESTROOMS_2_F3 ZN Zone Air Node, !- Name
  {72228f64-0ca2-4126-823a-500508baf091}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72228f64-0ca2-4126-823a-500508baf091}, !- Handle
  {6935c4a2-acca-4f30-9d29-56e23fc006f0}, !- Source Object
  11,                                     !- Outlet Port
  {1a04beab-7255-4871-962d-cf9545da8c88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8aa0d0a4-0e9f-472c-ac0f-a268d8f4efa3}, !- Handle
  {6935c4a2-acca-4f30-9d29-56e23fc006f0}, !- HVAC Component
  {47fe8356-28ef-406c-b02f-2ff07331cc2b}; !- Port 1

OS:PortList,
  {5dfb3d4a-0a9b-410f-b896-85174c9718ce}, !- Handle
  {6935c4a2-acca-4f30-9d29-56e23fc006f0}; !- HVAC Component

OS:PortList,
  {971ef578-e6a6-448e-8b27-c67325b56121}, !- Handle
  {6935c4a2-acca-4f30-9d29-56e23fc006f0}, !- HVAC Component
  {1a19866b-3819-4e91-ade9-aa5f28ae7b36}; !- Port 1

OS:Sizing:Zone,
  {d94da3ad-d008-4df1-9b22-63e957ab1fae}, !- Handle
  {6935c4a2-acca-4f30-9d29-56e23fc006f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {fdf6817d-9782-4cef-b48b-9de5b68630a8}, !- Handle
  CB_FACULTY_RESTROOMS_2_F3 ZN Zone HVAC Equipment List, !- Name
  {6935c4a2-acca-4f30-9d29-56e23fc006f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be2269a4-a67a-4395-a20f-f09ee6ff6856}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a2203788-0e45-4ce1-ae10-2dfb62f36e70}, !- Handle
  Restroom Thermostat 5,                  !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {36de6a09-3669-4d06-8fa2-982cbb024ef1}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d675b6e-a4c1-466a-a9cf-42690859d9da}, !- Zone Air Inlet Port List
  {d18b2442-5c51-498f-9293-2524bf1cfad3}, !- Zone Air Exhaust Port List
  {afdba4f6-cad7-483e-b137-3b89b2e8da64}, !- Zone Air Node Name
  {c359225b-1ca0-4dbd-949f-2797e17bb8c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c8256f1-b990-4893-8d98-fb3a9bfedbf8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {121cb1e1-1f73-4ded-ac76-cec33ec0c99a}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN Zone Air Node, !- Name
  {afdba4f6-cad7-483e-b137-3b89b2e8da64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afdba4f6-cad7-483e-b137-3b89b2e8da64}, !- Handle
  {36de6a09-3669-4d06-8fa2-982cbb024ef1}, !- Source Object
  11,                                     !- Outlet Port
  {121cb1e1-1f73-4ded-ac76-cec33ec0c99a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d675b6e-a4c1-466a-a9cf-42690859d9da}, !- Handle
  {36de6a09-3669-4d06-8fa2-982cbb024ef1}, !- HVAC Component
  {978b46c1-8577-478d-83e8-32ccf33635c8}; !- Port 1

OS:PortList,
  {d18b2442-5c51-498f-9293-2524bf1cfad3}, !- Handle
  {36de6a09-3669-4d06-8fa2-982cbb024ef1}; !- HVAC Component

OS:PortList,
  {c359225b-1ca0-4dbd-949f-2797e17bb8c2}, !- Handle
  {36de6a09-3669-4d06-8fa2-982cbb024ef1}, !- HVAC Component
  {16145380-498d-483c-bbc8-6c6ef117d104}; !- Port 1

OS:Sizing:Zone,
  {aac51f58-4fe5-48e0-92ef-2585014dc9e1}, !- Handle
  {36de6a09-3669-4d06-8fa2-982cbb024ef1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {36ae4ef6-c2de-4b3f-afbe-fca6b6bde356}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN Zone HVAC Equipment List, !- Name
  {36de6a09-3669-4d06-8fa2-982cbb024ef1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be10f321-6b5e-4bb4-9525-fd5e19df54c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9c8256f1-b990-4893-8d98-fb3a9bfedbf8}, !- Handle
  Restroom Thermostat 6,                  !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d68bbb9e-db63-49d0-9f1b-acc2b8789a86}, !- Handle
  CB_LAB_1_F4 ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4558c2b7-a8fd-41ff-897b-2a412dd8c7b2}, !- Zone Air Inlet Port List
  {386cdfc8-f302-4646-9e61-9a3f91525c94}, !- Zone Air Exhaust Port List
  {224e9f4f-6cdd-4239-81ae-f70cb0dbb0f1}, !- Zone Air Node Name
  {e55c80f2-8a28-45e3-9cc7-9dcf1c9eee86}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a99a7d0b-a4cc-4715-ad71-20071f686d8d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ede2043-b485-47d7-a637-f32bf99a11c8}, !- Handle
  CB_LAB_1_F4 ZN Zone Air Node,           !- Name
  {224e9f4f-6cdd-4239-81ae-f70cb0dbb0f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {224e9f4f-6cdd-4239-81ae-f70cb0dbb0f1}, !- Handle
  {d68bbb9e-db63-49d0-9f1b-acc2b8789a86}, !- Source Object
  11,                                     !- Outlet Port
  {8ede2043-b485-47d7-a637-f32bf99a11c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4558c2b7-a8fd-41ff-897b-2a412dd8c7b2}, !- Handle
  {d68bbb9e-db63-49d0-9f1b-acc2b8789a86}, !- HVAC Component
  {2ca7f318-bb3d-4665-b7a9-05e37f217972}; !- Port 1

OS:PortList,
  {386cdfc8-f302-4646-9e61-9a3f91525c94}, !- Handle
  {d68bbb9e-db63-49d0-9f1b-acc2b8789a86}; !- HVAC Component

OS:PortList,
  {e55c80f2-8a28-45e3-9cc7-9dcf1c9eee86}, !- Handle
  {d68bbb9e-db63-49d0-9f1b-acc2b8789a86}, !- HVAC Component
  {a94f6161-7f6a-460f-9b97-1b4677084eb8}; !- Port 1

OS:Sizing:Zone,
  {5a1ce9f3-6cac-4cb4-828c-6cc03fe43d4d}, !- Handle
  {d68bbb9e-db63-49d0-9f1b-acc2b8789a86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
