  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f07fccbc-37fa-4fbc-8401-2af71dcb3d6b}, !- Handle
  CB_LAB_1_F4 ZN Zone HVAC Equipment List, !- Name
  {d68bbb9e-db63-49d0-9f1b-acc2b8789a86}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a659a7fc-395d-4c03-ba74-913ce7368aba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a99a7d0b-a4cc-4715-ad71-20071f686d8d}, !- Handle
  Laboratory Thermostat 1,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb528197-643f-4573-8a12-a4fbe2400dab}, !- Handle
  CB_LAB_2_F4 ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf67b01f-f55d-4188-8be1-6b7b084e0d16}, !- Zone Air Inlet Port List
  {e2dfef10-b1f3-412c-b859-4c5ae8a28ec6}, !- Zone Air Exhaust Port List
  {07914dab-ffab-4deb-931d-9ea87ff50834}, !- Zone Air Node Name
  {12a6f85d-446b-4a91-815f-1eec39426ada}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b279292-d470-49f5-be13-f96099a093cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96d77dec-6e5a-4eb1-9fd4-145b1436c184}, !- Handle
  CB_LAB_2_F4 ZN Zone Air Node,           !- Name
  {07914dab-ffab-4deb-931d-9ea87ff50834}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07914dab-ffab-4deb-931d-9ea87ff50834}, !- Handle
  {eb528197-643f-4573-8a12-a4fbe2400dab}, !- Source Object
  11,                                     !- Outlet Port
  {96d77dec-6e5a-4eb1-9fd4-145b1436c184}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf67b01f-f55d-4188-8be1-6b7b084e0d16}, !- Handle
  {eb528197-643f-4573-8a12-a4fbe2400dab}, !- HVAC Component
  {f528bbed-104b-4982-af25-ddfd83247118}; !- Port 1

OS:PortList,
  {e2dfef10-b1f3-412c-b859-4c5ae8a28ec6}, !- Handle
  {eb528197-643f-4573-8a12-a4fbe2400dab}; !- HVAC Component

OS:PortList,
  {12a6f85d-446b-4a91-815f-1eec39426ada}, !- Handle
  {eb528197-643f-4573-8a12-a4fbe2400dab}, !- HVAC Component
  {5d130e88-961e-4335-ab29-d70ff9b95238}; !- Port 1

OS:Sizing:Zone,
  {54714097-310c-4267-a15b-2650d2848608}, !- Handle
  {eb528197-643f-4573-8a12-a4fbe2400dab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {2284752d-8198-486d-9688-53f6c60b1041}, !- Handle
  CB_LAB_2_F4 ZN Zone HVAC Equipment List, !- Name
  {eb528197-643f-4573-8a12-a4fbe2400dab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d560196-4b6e-4286-9ca1-5b7f38c4fabe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2b279292-d470-49f5-be13-f96099a093cd}, !- Handle
  Laboratory Thermostat 2,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1a2dcfd2-784d-4819-a0dc-1e8175389d84}, !- Handle
  CB_LAB_3_F4 ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92af26ac-b6e7-4062-bc12-91dbb2c48c2c}, !- Zone Air Inlet Port List
  {2835a69a-f59a-451f-a8be-9325aaf021f8}, !- Zone Air Exhaust Port List
  {9b22afdb-0c19-4d0a-94b1-d429766cc6ed}, !- Zone Air Node Name
  {0ac87c4b-377a-4e35-a169-dd3c8f31c0c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e602be0d-6b24-4816-8e8e-69a15deff069}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48c44886-c7b0-4b4f-8b11-9c31c5ee51a7}, !- Handle
  CB_LAB_3_F4 ZN Zone Air Node,           !- Name
  {9b22afdb-0c19-4d0a-94b1-d429766cc6ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b22afdb-0c19-4d0a-94b1-d429766cc6ed}, !- Handle
  {1a2dcfd2-784d-4819-a0dc-1e8175389d84}, !- Source Object
  11,                                     !- Outlet Port
  {48c44886-c7b0-4b4f-8b11-9c31c5ee51a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92af26ac-b6e7-4062-bc12-91dbb2c48c2c}, !- Handle
  {1a2dcfd2-784d-4819-a0dc-1e8175389d84}, !- HVAC Component
  {371c5be9-47c5-4cea-a3e0-8b5a294349cf}; !- Port 1

OS:PortList,
  {2835a69a-f59a-451f-a8be-9325aaf021f8}, !- Handle
  {1a2dcfd2-784d-4819-a0dc-1e8175389d84}; !- HVAC Component

OS:PortList,
  {0ac87c4b-377a-4e35-a169-dd3c8f31c0c5}, !- Handle
  {1a2dcfd2-784d-4819-a0dc-1e8175389d84}, !- HVAC Component
  {a562d02d-e15f-4c7c-baaa-776dc09627c2}; !- Port 1

OS:Sizing:Zone,
  {86aa56c1-7733-4a03-bdd5-f824b350ca0d}, !- Handle
  {1a2dcfd2-784d-4819-a0dc-1e8175389d84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {81b3c745-17d9-44c1-bebd-f75f48e2a6f0}, !- Handle
  CB_LAB_3_F4 ZN Zone HVAC Equipment List, !- Name
  {1a2dcfd2-784d-4819-a0dc-1e8175389d84}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e69e8eb0-211d-49c3-8fba-069205caf6ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e602be0d-6b24-4816-8e8e-69a15deff069}, !- Handle
  Laboratory Thermostat 3,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ec9048b1-8f1d-4a51-bf85-b8fab7282b0b}, !- Handle
  CB_LAB_4_F4 ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e18e5a7-fd2a-43af-8cdf-e3f5cd07a6c8}, !- Zone Air Inlet Port List
  {0b4a8396-a221-46e8-9467-a3601c9af58d}, !- Zone Air Exhaust Port List
  {5a4811e4-db92-499c-9fda-76ad6cacaced}, !- Zone Air Node Name
  {4d30a414-64b3-4675-b65b-e96a99835184}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {99770fe3-f872-412e-8549-57828ed638d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f192679a-4b6c-4536-9a81-4b159eedb034}, !- Handle
  CB_LAB_4_F4 ZN Zone Air Node,           !- Name
  {5a4811e4-db92-499c-9fda-76ad6cacaced}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a4811e4-db92-499c-9fda-76ad6cacaced}, !- Handle
  {ec9048b1-8f1d-4a51-bf85-b8fab7282b0b}, !- Source Object
  11,                                     !- Outlet Port
  {f192679a-4b6c-4536-9a81-4b159eedb034}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e18e5a7-fd2a-43af-8cdf-e3f5cd07a6c8}, !- Handle
  {ec9048b1-8f1d-4a51-bf85-b8fab7282b0b}, !- HVAC Component
  {d74e66ec-af19-41ab-bf7d-325bb15b4a0f}; !- Port 1

OS:PortList,
  {0b4a8396-a221-46e8-9467-a3601c9af58d}, !- Handle
  {ec9048b1-8f1d-4a51-bf85-b8fab7282b0b}; !- HVAC Component

OS:PortList,
  {4d30a414-64b3-4675-b65b-e96a99835184}, !- Handle
  {ec9048b1-8f1d-4a51-bf85-b8fab7282b0b}, !- HVAC Component
  {afc47c28-6ae6-45fb-a5fe-88ca86924d4f}; !- Port 1

OS:Sizing:Zone,
  {1f66a0d7-379b-44be-9f84-fa411246fbea}, !- Handle
  {ec9048b1-8f1d-4a51-bf85-b8fab7282b0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c5718f6d-8351-4282-9870-cabbec5b5c90}, !- Handle
  CB_LAB_4_F4 ZN Zone HVAC Equipment List, !- Name
  {ec9048b1-8f1d-4a51-bf85-b8fab7282b0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6258392-bc99-46c4-a494-e6bd36dc0595}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {99770fe3-f872-412e-8549-57828ed638d4}, !- Handle
  Laboratory Thermostat 4,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eedc5377-3a11-4d4e-b410-0f612c9a82e6}, !- Handle
  CB_LECTURE_ROOM_1_F1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fad1b7f-1fe4-4900-b9f7-8f2fdfa96054}, !- Zone Air Inlet Port List
  {b0d2c154-c7a8-4f4f-b771-0c23dd904304}, !- Zone Air Exhaust Port List
  {30b840fc-9db7-40ca-a18a-8358a8702648}, !- Zone Air Node Name
  {c69174a9-f55f-47b0-832a-c4b413f914e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2f0c82b-7c9d-4215-a4ed-185cc90aad52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {611ad4df-defc-4c96-b369-0964587ac0a6}, !- Handle
  CB_LECTURE_ROOM_1_F1 ZN Zone Air Node,  !- Name
  {30b840fc-9db7-40ca-a18a-8358a8702648}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30b840fc-9db7-40ca-a18a-8358a8702648}, !- Handle
  {eedc5377-3a11-4d4e-b410-0f612c9a82e6}, !- Source Object
  11,                                     !- Outlet Port
  {611ad4df-defc-4c96-b369-0964587ac0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fad1b7f-1fe4-4900-b9f7-8f2fdfa96054}, !- Handle
  {eedc5377-3a11-4d4e-b410-0f612c9a82e6}, !- HVAC Component
  {2eeb47b6-ad2f-4ade-9192-9ee7f2b407de}; !- Port 1

OS:PortList,
  {b0d2c154-c7a8-4f4f-b771-0c23dd904304}, !- Handle
  {eedc5377-3a11-4d4e-b410-0f612c9a82e6}; !- HVAC Component

OS:PortList,
  {c69174a9-f55f-47b0-832a-c4b413f914e7}, !- Handle
  {eedc5377-3a11-4d4e-b410-0f612c9a82e6}, !- HVAC Component
  {d6513f4e-3819-4fd6-800c-03f9e2003d9c}; !- Port 1

OS:Sizing:Zone,
  {e670a064-c521-42a9-99da-ea4adf0435a1}, !- Handle
  {eedc5377-3a11-4d4e-b410-0f612c9a82e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5dd1ca10-fa72-4897-b95f-9d7cdd02b852}, !- Handle
  CB_LECTURE_ROOM_1_F1 ZN Zone HVAC Equipment List, !- Name
  {eedc5377-3a11-4d4e-b410-0f612c9a82e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fcf32c50-26fa-462a-836a-3920989299e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e2f0c82b-7c9d-4215-a4ed-185cc90aad52}, !- Handle
  Lecture Hall Thermostat 1,              !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {58f72da5-f517-4b68-a8ea-bfaac9b96377}, !- Handle
  CB_LECTURE_ROOM_2_F1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf988ce7-7b83-474e-b78f-bb29195379e8}, !- Zone Air Inlet Port List
  {07c5df0b-14dc-42d7-b270-b42a6fbec7ed}, !- Zone Air Exhaust Port List
  {7a1cd428-d69d-458c-aeb9-32bb7505ea07}, !- Zone Air Node Name
  {476cf525-2ef4-42b0-b2ea-7de9087f9d13}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {362a955d-7818-4e02-bde9-76faff2f50ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2adec3a3-a684-4429-82c4-225e12ef366b}, !- Handle
  CB_LECTURE_ROOM_2_F1 ZN Zone Air Node,  !- Name
  {7a1cd428-d69d-458c-aeb9-32bb7505ea07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a1cd428-d69d-458c-aeb9-32bb7505ea07}, !- Handle
  {58f72da5-f517-4b68-a8ea-bfaac9b96377}, !- Source Object
  11,                                     !- Outlet Port
  {2adec3a3-a684-4429-82c4-225e12ef366b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf988ce7-7b83-474e-b78f-bb29195379e8}, !- Handle
  {58f72da5-f517-4b68-a8ea-bfaac9b96377}, !- HVAC Component
  {138d88c0-cb14-4816-bb18-f2cfbcf2e5b5}; !- Port 1

OS:PortList,
  {07c5df0b-14dc-42d7-b270-b42a6fbec7ed}, !- Handle
  {58f72da5-f517-4b68-a8ea-bfaac9b96377}; !- HVAC Component

OS:PortList,
  {476cf525-2ef4-42b0-b2ea-7de9087f9d13}, !- Handle
  {58f72da5-f517-4b68-a8ea-bfaac9b96377}, !- HVAC Component
  {01b9b25e-80e2-4e49-ba6e-8a385a81ca44}; !- Port 1

OS:Sizing:Zone,
  {c37422c2-f579-4119-8649-c7eb631ef22d}, !- Handle
  {58f72da5-f517-4b68-a8ea-bfaac9b96377}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {17d42921-0f61-424b-8e5e-d0a6ebd3f1d7}, !- Handle
  CB_LECTURE_ROOM_2_F1 ZN Zone HVAC Equipment List, !- Name
  {58f72da5-f517-4b68-a8ea-bfaac9b96377}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15a819f4-1ab5-4ab4-bc42-dcb25d50701f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {362a955d-7818-4e02-bde9-76faff2f50ec}, !- Handle
  Classroom Thermostat 23,                !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f84d08b-29ef-4747-bf27-d05f6f3e2a26}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b72a3044-c58c-40ac-8d1a-80485d17e848}, !- Zone Air Inlet Port List
  {698112e0-553f-45da-809e-b6d0b95345f2}, !- Zone Air Exhaust Port List
  {3ab38c58-49a3-410b-aed8-ed39f9d02037}, !- Zone Air Node Name
  {3528077a-34bc-4ab5-a6aa-a4b972df3a45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f24147a9-bac5-4c41-a0b1-2e5ac69699cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3988a9e6-b9b7-4df7-9254-724f9d324f69}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1 ZN Zone Air Node, !- Name
  {3ab38c58-49a3-410b-aed8-ed39f9d02037}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ab38c58-49a3-410b-aed8-ed39f9d02037}, !- Handle
  {2f84d08b-29ef-4747-bf27-d05f6f3e2a26}, !- Source Object
  11,                                     !- Outlet Port
  {3988a9e6-b9b7-4df7-9254-724f9d324f69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b72a3044-c58c-40ac-8d1a-80485d17e848}, !- Handle
  {2f84d08b-29ef-4747-bf27-d05f6f3e2a26}, !- HVAC Component
  {59230e06-2445-4779-941c-119c3fed0f3f}; !- Port 1

OS:PortList,
  {698112e0-553f-45da-809e-b6d0b95345f2}, !- Handle
  {2f84d08b-29ef-4747-bf27-d05f6f3e2a26}; !- HVAC Component

OS:PortList,
  {3528077a-34bc-4ab5-a6aa-a4b972df3a45}, !- Handle
  {2f84d08b-29ef-4747-bf27-d05f6f3e2a26}, !- HVAC Component
  {92288dc0-3bea-4ed2-9044-33ac418045b4}; !- Port 1

OS:Sizing:Zone,
  {97171034-cd41-4870-95eb-76b09d1c78d9}, !- Handle
  {2f84d08b-29ef-4747-bf27-d05f6f3e2a26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {82791383-7848-4832-ab65-b6ecafc3c7ee}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1 ZN Zone HVAC Equipment List, !- Name
  {2f84d08b-29ef-4747-bf27-d05f6f3e2a26}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e665718e-0411-4496-8064-588497bb54df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f24147a9-bac5-4c41-a0b1-2e5ac69699cd}, !- Handle
  Media Center Thermostat 1,              !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6a2876d4-26b2-4520-b9b2-004539e5044a}, !- Handle
  CB_MAIN_STAIRS_F1 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a7cad18-cd9e-472b-8206-b9a97b5da748}, !- Zone Air Inlet Port List
  {c3d8e8ba-1dc6-4368-9af3-fda56cba29ae}, !- Zone Air Exhaust Port List
  {946b7fd1-61a0-4c4d-b8c1-b50a2e30d691}, !- Zone Air Node Name
  {1e97552e-2464-4053-86f9-981ce60305ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {badfa916-5f66-4c38-88b3-8d390241179e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03b0c93d-211e-4d18-b65d-53081d97b811}, !- Handle
  CB_MAIN_STAIRS_F1 ZN Zone Air Node,     !- Name
  {946b7fd1-61a0-4c4d-b8c1-b50a2e30d691}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {946b7fd1-61a0-4c4d-b8c1-b50a2e30d691}, !- Handle
  {6a2876d4-26b2-4520-b9b2-004539e5044a}, !- Source Object
  11,                                     !- Outlet Port
  {03b0c93d-211e-4d18-b65d-53081d97b811}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a7cad18-cd9e-472b-8206-b9a97b5da748}, !- Handle
  {6a2876d4-26b2-4520-b9b2-004539e5044a}, !- HVAC Component
  {d5705029-e072-4631-978a-64e098f6da2a}; !- Port 1

OS:PortList,
  {c3d8e8ba-1dc6-4368-9af3-fda56cba29ae}, !- Handle
  {6a2876d4-26b2-4520-b9b2-004539e5044a}; !- HVAC Component

OS:PortList,
  {1e97552e-2464-4053-86f9-981ce60305ed}, !- Handle
  {6a2876d4-26b2-4520-b9b2-004539e5044a}, !- HVAC Component
  {fe7f640e-80b5-4fe1-8580-f78a92ad0571}; !- Port 1

OS:Sizing:Zone,
  {7301d5cd-36b4-4359-a33f-2460c1fc1a66}, !- Handle
  {6a2876d4-26b2-4520-b9b2-004539e5044a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a655ec71-7489-4761-9d84-4884542857ba}, !- Handle
  CB_MAIN_STAIRS_F1 ZN Zone HVAC Equipment List, !- Name
  {6a2876d4-26b2-4520-b9b2-004539e5044a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d516d6e-cfef-42dc-b2b0-9dc928aabd46}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {badfa916-5f66-4c38-88b3-8d390241179e}, !- Handle
  Stairs Thermostat 1,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7b9dabbb-8cfb-4db3-993a-639a07c1631c}, !- Handle
  CB_MAIN_STAIRS_F2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2afca9f1-142b-474e-ba52-8a8af459f45a}, !- Zone Air Inlet Port List
  {d137ee70-8426-4e13-8dc9-3a5b7303ae1e}, !- Zone Air Exhaust Port List
  {899f8a65-5daa-4493-832e-d5edb0a9dcfe}, !- Zone Air Node Name
  {90dddf3d-6dc0-4133-b58a-85dc14c3d538}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4d0bc750-b293-4ace-877f-4823c75e0110}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9841bab0-7ccb-49fa-9f0e-fdd07aca9d60}, !- Handle
  CB_MAIN_STAIRS_F2 ZN Zone Air Node,     !- Name
  {899f8a65-5daa-4493-832e-d5edb0a9dcfe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {899f8a65-5daa-4493-832e-d5edb0a9dcfe}, !- Handle
  {7b9dabbb-8cfb-4db3-993a-639a07c1631c}, !- Source Object
  11,                                     !- Outlet Port
  {9841bab0-7ccb-49fa-9f0e-fdd07aca9d60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2afca9f1-142b-474e-ba52-8a8af459f45a}, !- Handle
  {7b9dabbb-8cfb-4db3-993a-639a07c1631c}, !- HVAC Component
  {685ec47d-e1ce-4a40-9dea-17c14efdf632}; !- Port 1

OS:PortList,
  {d137ee70-8426-4e13-8dc9-3a5b7303ae1e}, !- Handle
  {7b9dabbb-8cfb-4db3-993a-639a07c1631c}; !- HVAC Component

OS:PortList,
  {90dddf3d-6dc0-4133-b58a-85dc14c3d538}, !- Handle
  {7b9dabbb-8cfb-4db3-993a-639a07c1631c}, !- HVAC Component
  {ae3fc4d2-0c92-4f93-b538-12601e76a9d0}; !- Port 1

OS:Sizing:Zone,
  {24c37d18-98a7-4c0c-a3bc-5eb3095afc70}, !- Handle
  {7b9dabbb-8cfb-4db3-993a-639a07c1631c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {8ddf8cf4-d685-4621-bb6f-867931aaff26}, !- Handle
  CB_MAIN_STAIRS_F2 ZN Zone HVAC Equipment List, !- Name
  {7b9dabbb-8cfb-4db3-993a-639a07c1631c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {241fffac-6bd4-47f4-9f45-43521d77b9c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4d0bc750-b293-4ace-877f-4823c75e0110}, !- Handle
  Stairs Thermostat 2,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4bae9854-9ecb-4695-b1d4-d7b35ca272e6}, !- Handle
  CB_MAIN_STAIRS_F3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5afdadcb-2e39-4dee-8df2-c5df0528db4b}, !- Zone Air Inlet Port List
  {3c1c4d2e-c2ef-4428-91e0-56bef3936443}, !- Zone Air Exhaust Port List
  {539138b1-5616-4f83-849a-4f209ed230df}, !- Zone Air Node Name
  {3c128bb3-2928-4a7a-b62d-806b67a0de66}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e50df1e5-e5b6-4b96-a9aa-d661a3f007c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4bb28910-8909-4a82-bb3a-52eb15f3dec5}, !- Handle
  CB_MAIN_STAIRS_F3 ZN Zone Air Node,     !- Name
  {539138b1-5616-4f83-849a-4f209ed230df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {539138b1-5616-4f83-849a-4f209ed230df}, !- Handle
  {4bae9854-9ecb-4695-b1d4-d7b35ca272e6}, !- Source Object
  11,                                     !- Outlet Port
  {4bb28910-8909-4a82-bb3a-52eb15f3dec5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5afdadcb-2e39-4dee-8df2-c5df0528db4b}, !- Handle
  {4bae9854-9ecb-4695-b1d4-d7b35ca272e6}, !- HVAC Component
  {941d4808-fcfe-402b-aeb6-534486731561}; !- Port 1

OS:PortList,
  {3c1c4d2e-c2ef-4428-91e0-56bef3936443}, !- Handle
  {4bae9854-9ecb-4695-b1d4-d7b35ca272e6}; !- HVAC Component

OS:PortList,
  {3c128bb3-2928-4a7a-b62d-806b67a0de66}, !- Handle
  {4bae9854-9ecb-4695-b1d4-d7b35ca272e6}, !- HVAC Component
  {b7fb6670-b6af-44f0-8f64-7894d4b4aa96}; !- Port 1

OS:Sizing:Zone,
  {c83d1363-51f8-4dc2-94e4-afb9caa26190}, !- Handle
  {4bae9854-9ecb-4695-b1d4-d7b35ca272e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5e060dc5-3221-4f5c-970f-79b835c4a9a5}, !- Handle
  CB_MAIN_STAIRS_F3 ZN Zone HVAC Equipment List, !- Name
  {4bae9854-9ecb-4695-b1d4-d7b35ca272e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d239acf-191e-4b8c-af9c-4575f84df39a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e50df1e5-e5b6-4b96-a9aa-d661a3f007c2}, !- Handle
  Stairs Thermostat 3,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {65d71748-bde7-4537-aa13-c4cc3f6f0d1b}, !- Handle
  CB_MAIN_STAIRS_F4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {feaaa507-18ba-408a-92bb-638ce8f7e44c}, !- Zone Air Inlet Port List
  {3191af93-4bb7-49f7-a9c6-3500069a9a61}, !- Zone Air Exhaust Port List
  {f488a80f-114a-4132-8dd5-ed2755679882}, !- Zone Air Node Name
  {bf7ca361-4986-47fa-8292-dd12c2428c74}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9f52abee-e8ec-4206-955f-53275bd4200f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3679c259-c85e-43b1-a479-0d4cbae61b32}, !- Handle
  CB_MAIN_STAIRS_F4 ZN Zone Air Node,     !- Name
  {f488a80f-114a-4132-8dd5-ed2755679882}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f488a80f-114a-4132-8dd5-ed2755679882}, !- Handle
  {65d71748-bde7-4537-aa13-c4cc3f6f0d1b}, !- Source Object
  11,                                     !- Outlet Port
  {3679c259-c85e-43b1-a479-0d4cbae61b32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {feaaa507-18ba-408a-92bb-638ce8f7e44c}, !- Handle
  {65d71748-bde7-4537-aa13-c4cc3f6f0d1b}, !- HVAC Component
  {1178bc51-6730-4f0e-a297-19fc059241fe}; !- Port 1

OS:PortList,
  {3191af93-4bb7-49f7-a9c6-3500069a9a61}, !- Handle
  {65d71748-bde7-4537-aa13-c4cc3f6f0d1b}; !- HVAC Component

OS:PortList,
  {bf7ca361-4986-47fa-8292-dd12c2428c74}, !- Handle
  {65d71748-bde7-4537-aa13-c4cc3f6f0d1b}, !- HVAC Component
  {8be9e8c8-23ca-416b-a25e-b522d79a52b2}; !- Port 1

OS:Sizing:Zone,
  {22bcabe1-7190-4498-b4ec-f9f09936bf1b}, !- Handle
  {65d71748-bde7-4537-aa13-c4cc3f6f0d1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a7daf43a-cd43-4393-ba05-aa4b166a587e}, !- Handle
  CB_MAIN_STAIRS_F4 ZN Zone HVAC Equipment List, !- Name
  {65d71748-bde7-4537-aa13-c4cc3f6f0d1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {97e9dd25-f92d-431b-931e-c3353ac57e8a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9f52abee-e8ec-4206-955f-53275bd4200f}, !- Handle
  Stairs Thermostat 4,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a77381d7-5e04-4334-80c2-0e5f71ea4bd1}, !- Handle
  CB_OFFICES_ENCLOSED_1_F1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d19750e1-1837-4ac8-bb18-faf848759903}, !- Zone Air Inlet Port List
  {75b6f2a7-a5d7-4f53-8a90-14e97cb3e105}, !- Zone Air Exhaust Port List
  {7f6d8288-2032-4c10-bdb5-5112a4025342}, !- Zone Air Node Name
  {dec3c1b5-b450-4069-a817-4ca09256c649}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b8dee0cc-60e9-4b58-a2ea-7bd3395d8f78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a801ab6d-e99f-4538-8270-6164736d989e}, !- Handle
  CB_OFFICES_ENCLOSED_1_F1 ZN Zone Air Node, !- Name
  {7f6d8288-2032-4c10-bdb5-5112a4025342}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f6d8288-2032-4c10-bdb5-5112a4025342}, !- Handle
  {a77381d7-5e04-4334-80c2-0e5f71ea4bd1}, !- Source Object
  11,                                     !- Outlet Port
  {a801ab6d-e99f-4538-8270-6164736d989e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d19750e1-1837-4ac8-bb18-faf848759903}, !- Handle
  {a77381d7-5e04-4334-80c2-0e5f71ea4bd1}, !- HVAC Component
  {46ac32e5-8112-4f80-b70b-895dcb800189}; !- Port 1

OS:PortList,
  {75b6f2a7-a5d7-4f53-8a90-14e97cb3e105}, !- Handle
  {a77381d7-5e04-4334-80c2-0e5f71ea4bd1}; !- HVAC Component

OS:PortList,
  {dec3c1b5-b450-4069-a817-4ca09256c649}, !- Handle
  {a77381d7-5e04-4334-80c2-0e5f71ea4bd1}, !- HVAC Component
  {2b25e701-45ae-4c2e-81c6-400843490f5a}; !- Port 1

OS:Sizing:Zone,
  {42c16de1-e00f-4b16-b5d5-8b308c684349}, !- Handle
  {a77381d7-5e04-4334-80c2-0e5f71ea4bd1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {660aa5a7-624f-48ba-aeb5-9d0038190666}, !- Handle
  CB_OFFICES_ENCLOSED_1_F1 ZN Zone HVAC Equipment List, !- Name
  {a77381d7-5e04-4334-80c2-0e5f71ea4bd1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {09c86729-35f2-4b02-9b3e-0f90bcc13b50}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b8dee0cc-60e9-4b58-a2ea-7bd3395d8f78}, !- Handle
  Office Thermostat 25,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {45678296-2347-41a1-afde-a44dc0617f60}, !- Handle
  CB_OFFICES_ENCLOSED_2_F1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8195f661-7836-458f-8725-eebf7705391e}, !- Zone Air Inlet Port List
  {7737974c-9a6e-47ad-a176-e1545a4770df}, !- Zone Air Exhaust Port List
  {f6d5de85-6f65-4447-9313-14fb9574f0ed}, !- Zone Air Node Name
  {6d6e5a95-735b-436f-bf63-db073ba2f67e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {00006aaa-76ae-4aa5-85f1-ffdfcd9b116d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f02d8e9-0adf-41f7-a037-7b1ef81704ba}, !- Handle
  CB_OFFICES_ENCLOSED_2_F1 ZN Zone Air Node, !- Name
  {f6d5de85-6f65-4447-9313-14fb9574f0ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6d5de85-6f65-4447-9313-14fb9574f0ed}, !- Handle
  {45678296-2347-41a1-afde-a44dc0617f60}, !- Source Object
  11,                                     !- Outlet Port
  {6f02d8e9-0adf-41f7-a037-7b1ef81704ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8195f661-7836-458f-8725-eebf7705391e}, !- Handle
  {45678296-2347-41a1-afde-a44dc0617f60}, !- HVAC Component
  {029bfb14-7657-4636-8663-611097d2d5b4}; !- Port 1

OS:PortList,
  {7737974c-9a6e-47ad-a176-e1545a4770df}, !- Handle
  {45678296-2347-41a1-afde-a44dc0617f60}; !- HVAC Component

OS:PortList,
  {6d6e5a95-735b-436f-bf63-db073ba2f67e}, !- Handle
  {45678296-2347-41a1-afde-a44dc0617f60}, !- HVAC Component
  {7dd56d74-ab9d-48d3-b357-197f221f5cb9}; !- Port 1

OS:Sizing:Zone,
  {72d22588-b7b5-4267-a242-92169df0b6e0}, !- Handle
  {45678296-2347-41a1-afde-a44dc0617f60}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4b03fb20-d4f3-4b9c-bcdb-692449d0593e}, !- Handle
  CB_OFFICES_ENCLOSED_2_F1 ZN Zone HVAC Equipment List, !- Name
  {45678296-2347-41a1-afde-a44dc0617f60}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {597c22f7-17b5-4003-a823-3908224c21a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {00006aaa-76ae-4aa5-85f1-ffdfcd9b116d}, !- Handle
  Office Thermostat 26,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b4fb0e4d-5648-4b91-b858-aad31d50d599}, !- Handle
  CB_OFFICES_ENCLOSED_3_F1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36bd0023-222d-4b83-b46b-262ba3131484}, !- Zone Air Inlet Port List
  {9490b7c9-57a7-4101-afd1-2d9ffab95771}, !- Zone Air Exhaust Port List
  {31687b34-36dd-4a5b-899d-7415bd42d772}, !- Zone Air Node Name
  {971e0302-62c0-44ab-ad4a-ff4c4dbb650c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2377dc0a-e073-44fe-87a4-1bf12ff4f84e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3045341c-9a33-4bbc-ac8d-d0e703c6b052}, !- Handle
  CB_OFFICES_ENCLOSED_3_F1 ZN Zone Air Node, !- Name
  {31687b34-36dd-4a5b-899d-7415bd42d772}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31687b34-36dd-4a5b-899d-7415bd42d772}, !- Handle
  {b4fb0e4d-5648-4b91-b858-aad31d50d599}, !- Source Object
  11,                                     !- Outlet Port
  {3045341c-9a33-4bbc-ac8d-d0e703c6b052}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36bd0023-222d-4b83-b46b-262ba3131484}, !- Handle
  {b4fb0e4d-5648-4b91-b858-aad31d50d599}, !- HVAC Component
  {baeb1f6e-d032-40b2-aa30-31c063dfbc9a}; !- Port 1

OS:PortList,
  {9490b7c9-57a7-4101-afd1-2d9ffab95771}, !- Handle
  {b4fb0e4d-5648-4b91-b858-aad31d50d599}; !- HVAC Component

OS:PortList,
  {971e0302-62c0-44ab-ad4a-ff4c4dbb650c}, !- Handle
  {b4fb0e4d-5648-4b91-b858-aad31d50d599}, !- HVAC Component
  {02b8a1c4-1d63-4de1-b06a-fb648ec237ab}; !- Port 1

OS:Sizing:Zone,
  {38bb6d41-9c96-41de-a932-bac85b331cf9}, !- Handle
  {b4fb0e4d-5648-4b91-b858-aad31d50d599}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {08345c39-cdcd-4f57-8ecf-d1e88f2630f3}, !- Handle
  CB_OFFICES_ENCLOSED_3_F1 ZN Zone HVAC Equipment List, !- Name
  {b4fb0e4d-5648-4b91-b858-aad31d50d599}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25a8d3bc-968d-4f1e-b18c-4be284bc954a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2377dc0a-e073-44fe-87a4-1bf12ff4f84e}, !- Handle
  Office Thermostat 27,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2de6d94f-55cf-44e1-a3c2-0b490f013484}, !- Handle
  CB_OFFICES_ENCLOSED_4_F1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57296ff7-3467-4a77-a3d8-5c943ee65630}, !- Zone Air Inlet Port List
  {e9682514-de0b-4d72-a1e8-96ce19174445}, !- Zone Air Exhaust Port List
  {4b1a2651-54d6-44d4-8555-c778bf2d6332}, !- Zone Air Node Name
  {af5fa22f-e977-42b2-9531-f1d8a53f0070}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d8590e9-be20-4b98-b3b1-1fd86a5b6e38}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfa747a6-3dc9-4f03-a81a-2023daf1e10b}, !- Handle
  CB_OFFICES_ENCLOSED_4_F1 ZN Zone Air Node, !- Name
  {4b1a2651-54d6-44d4-8555-c778bf2d6332}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b1a2651-54d6-44d4-8555-c778bf2d6332}, !- Handle
  {2de6d94f-55cf-44e1-a3c2-0b490f013484}, !- Source Object
  11,                                     !- Outlet Port
  {dfa747a6-3dc9-4f03-a81a-2023daf1e10b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57296ff7-3467-4a77-a3d8-5c943ee65630}, !- Handle
  {2de6d94f-55cf-44e1-a3c2-0b490f013484}, !- HVAC Component
  {69451d5d-6b5f-43c6-a550-ff40788394a2}; !- Port 1

OS:PortList,
  {e9682514-de0b-4d72-a1e8-96ce19174445}, !- Handle
  {2de6d94f-55cf-44e1-a3c2-0b490f013484}; !- HVAC Component

OS:PortList,
  {af5fa22f-e977-42b2-9531-f1d8a53f0070}, !- Handle
  {2de6d94f-55cf-44e1-a3c2-0b490f013484}, !- HVAC Component
  {2104edc8-c7f2-476d-bb2a-b4aa2f591632}; !- Port 1

OS:Sizing:Zone,
  {b5eb5604-4293-4cf2-b3e7-579fd134e6e1}, !- Handle
  {2de6d94f-55cf-44e1-a3c2-0b490f013484}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {94d2dae7-6b04-43e5-9dd7-eb13751c118a}, !- Handle
  CB_OFFICES_ENCLOSED_4_F1 ZN Zone HVAC Equipment List, !- Name
  {2de6d94f-55cf-44e1-a3c2-0b490f013484}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc4a2d81-c691-4462-9d41-1695c1740032}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2d8590e9-be20-4b98-b3b1-1fd86a5b6e38}, !- Handle
  Office Thermostat 28,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c41c4408-9975-49e1-853c-4a1a13c5859a}, !- Handle
  CB_OFFICES_ENCLOSED_5_F1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d42490c4-8ff8-4068-91ef-0cb007bff12a}, !- Zone Air Inlet Port List
  {cf3e4850-e06d-4bff-b403-f7338031050c}, !- Zone Air Exhaust Port List
  {727610f4-bc52-4a50-b036-4bb5d5e3a1d7}, !- Zone Air Node Name
  {8c754bf1-4acc-47dc-93c6-388f3cb9e34c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e630f657-c706-41d2-b67f-7ffbf20fddf7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5e8030c-63a2-453d-a420-b8a2b65e930f}, !- Handle
  CB_OFFICES_ENCLOSED_5_F1 ZN Zone Air Node, !- Name
  {727610f4-bc52-4a50-b036-4bb5d5e3a1d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {727610f4-bc52-4a50-b036-4bb5d5e3a1d7}, !- Handle
  {c41c4408-9975-49e1-853c-4a1a13c5859a}, !- Source Object
  11,                                     !- Outlet Port
  {f5e8030c-63a2-453d-a420-b8a2b65e930f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d42490c4-8ff8-4068-91ef-0cb007bff12a}, !- Handle
  {c41c4408-9975-49e1-853c-4a1a13c5859a}, !- HVAC Component
  {f71e3657-84a0-47e1-a78d-865c3e777dad}; !- Port 1

OS:PortList,
  {cf3e4850-e06d-4bff-b403-f7338031050c}, !- Handle
  {c41c4408-9975-49e1-853c-4a1a13c5859a}; !- HVAC Component

OS:PortList,
  {8c754bf1-4acc-47dc-93c6-388f3cb9e34c}, !- Handle
  {c41c4408-9975-49e1-853c-4a1a13c5859a}, !- HVAC Component
  {017f3bfc-e5e8-47f6-b369-f9bdd5dcfd28}; !- Port 1

OS:Sizing:Zone,
  {5110f3cd-39d6-4c16-9488-fd6239200ca1}, !- Handle
  {c41c4408-9975-49e1-853c-4a1a13c5859a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {fd2587b2-36ed-4ebc-8d73-9c97deb55e32}, !- Handle
  CB_OFFICES_ENCLOSED_5_F1 ZN Zone HVAC Equipment List, !- Name
  {c41c4408-9975-49e1-853c-4a1a13c5859a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29ebd745-6f55-4ae5-8763-33b7f58519ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e630f657-c706-41d2-b67f-7ffbf20fddf7}, !- Handle
  Office Thermostat 29,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e872279c-f141-44c0-a514-52b6fa99acd1}, !- Handle
  CB_OFFICES_ENCLOSED_6_F1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c116fafb-3a5f-4711-843f-79cddc1d554d}, !- Zone Air Inlet Port List
  {6533be34-0d5c-4354-9b94-b3d8c4b7e246}, !- Zone Air Exhaust Port List
  {dbbb4dbb-0b05-478e-b41d-350d13ac35d6}, !- Zone Air Node Name
  {f2e80d51-f629-44fb-9b63-dd927aac177d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c0564376-4ee2-48f5-9262-1d3b4d29c4fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76246851-86c0-458f-ab5a-6ba1e1e91d8f}, !- Handle
  CB_OFFICES_ENCLOSED_6_F1 ZN Zone Air Node, !- Name
  {dbbb4dbb-0b05-478e-b41d-350d13ac35d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbbb4dbb-0b05-478e-b41d-350d13ac35d6}, !- Handle
  {e872279c-f141-44c0-a514-52b6fa99acd1}, !- Source Object
  11,                                     !- Outlet Port
  {76246851-86c0-458f-ab5a-6ba1e1e91d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c116fafb-3a5f-4711-843f-79cddc1d554d}, !- Handle
  {e872279c-f141-44c0-a514-52b6fa99acd1}, !- HVAC Component
  {71ade178-e730-4cf6-9c53-65918c251a71}; !- Port 1

OS:PortList,
  {6533be34-0d5c-4354-9b94-b3d8c4b7e246}, !- Handle
  {e872279c-f141-44c0-a514-52b6fa99acd1}; !- HVAC Component

OS:PortList,
  {f2e80d51-f629-44fb-9b63-dd927aac177d}, !- Handle
  {e872279c-f141-44c0-a514-52b6fa99acd1}, !- HVAC Component
  {3aa4231f-0fba-446a-af44-8392db172242}; !- Port 1

OS:Sizing:Zone,
  {c2d37265-5368-428e-94b0-ac08f43bfa23}, !- Handle
  {e872279c-f141-44c0-a514-52b6fa99acd1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {2aad1ab4-6cbd-4d6e-bd47-464d07519e39}, !- Handle
  CB_OFFICES_ENCLOSED_6_F1 ZN Zone HVAC Equipment List, !- Name
  {e872279c-f141-44c0-a514-52b6fa99acd1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8a0663f-3b89-41ff-9884-aa00d38d09f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c0564376-4ee2-48f5-9262-1d3b4d29c4fb}, !- Handle
  Office Thermostat 30,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f55b10f6-8e9b-497f-b9f1-25ddda96dce7}, !- Handle
  CB_OFFICES_ENCLOSED_7_F1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a37bcd7-09b0-496c-b977-1eaad54e32cd}, !- Zone Air Inlet Port List
  {3455799b-7eeb-4252-bcea-2986ad6bc634}, !- Zone Air Exhaust Port List
  {831f7337-7b90-4362-9de7-30d429f25af6}, !- Zone Air Node Name
  {1eb8a89b-b1c7-42be-8a73-72ae94a0d4e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {23d5f961-3d1e-413b-a842-c5745af72ca8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe8f9d20-e452-42d1-904a-8029572405ba}, !- Handle
  CB_OFFICES_ENCLOSED_7_F1 ZN Zone Air Node, !- Name
  {831f7337-7b90-4362-9de7-30d429f25af6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {831f7337-7b90-4362-9de7-30d429f25af6}, !- Handle
  {f55b10f6-8e9b-497f-b9f1-25ddda96dce7}, !- Source Object
  11,                                     !- Outlet Port
  {fe8f9d20-e452-42d1-904a-8029572405ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a37bcd7-09b0-496c-b977-1eaad54e32cd}, !- Handle
  {f55b10f6-8e9b-497f-b9f1-25ddda96dce7}, !- HVAC Component
  {a6ef2d7e-feb0-4efb-8bd7-3a688b255415}; !- Port 1

OS:PortList,
  {3455799b-7eeb-4252-bcea-2986ad6bc634}, !- Handle
  {f55b10f6-8e9b-497f-b9f1-25ddda96dce7}; !- HVAC Component

OS:PortList,
  {1eb8a89b-b1c7-42be-8a73-72ae94a0d4e3}, !- Handle
  {f55b10f6-8e9b-497f-b9f1-25ddda96dce7}, !- HVAC Component
  {7ea054ca-905d-41cc-89d5-25c108fb8653}; !- Port 1

OS:Sizing:Zone,
  {dd0e94e2-0ca9-494f-b82d-451c602e3851}, !- Handle
  {f55b10f6-8e9b-497f-b9f1-25ddda96dce7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {8ff36f39-d977-4f4f-ae6f-d4a2f980b8d7}, !- Handle
  CB_OFFICES_ENCLOSED_7_F1 ZN Zone HVAC Equipment List, !- Name
  {f55b10f6-8e9b-497f-b9f1-25ddda96dce7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb2db6ff-c587-4bbd-b229-db481256bfd1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {23d5f961-3d1e-413b-a842-c5745af72ca8}, !- Handle
  Office Thermostat 31,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2bbb31a1-f8cd-459d-b242-b5fe3a715ee1}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {903916ad-94a9-466c-9217-075d3f506da4}, !- Zone Air Inlet Port List
  {f4409369-40df-4bec-8c49-ed1cba0c89bb}, !- Zone Air Exhaust Port List
  {c6e6710a-7fe9-49b4-92ff-feee391b38f6}, !- Zone Air Node Name
  {5cdd1f48-278c-4752-b7db-e71f8ab6c665}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f757a99-670b-43d1-b394-f3b88bf79b34}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b259d758-b08b-49fb-b4b2-0ceac8003a86}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1 ZN Zone Air Node, !- Name
  {c6e6710a-7fe9-49b4-92ff-feee391b38f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6e6710a-7fe9-49b4-92ff-feee391b38f6}, !- Handle
  {2bbb31a1-f8cd-459d-b242-b5fe3a715ee1}, !- Source Object
  11,                                     !- Outlet Port
  {b259d758-b08b-49fb-b4b2-0ceac8003a86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {903916ad-94a9-466c-9217-075d3f506da4}, !- Handle
  {2bbb31a1-f8cd-459d-b242-b5fe3a715ee1}, !- HVAC Component
  {69633136-14d9-453d-b230-fc46dbb08579}; !- Port 1

OS:PortList,
  {f4409369-40df-4bec-8c49-ed1cba0c89bb}, !- Handle
  {2bbb31a1-f8cd-459d-b242-b5fe3a715ee1}; !- HVAC Component

OS:PortList,
  {5cdd1f48-278c-4752-b7db-e71f8ab6c665}, !- Handle
  {2bbb31a1-f8cd-459d-b242-b5fe3a715ee1}, !- HVAC Component
  {c7a726a4-44c8-4695-96c9-6636cb9ba7df}; !- Port 1

OS:Sizing:Zone,
  {63d0a38e-ce45-4a46-881e-1a747caa1de4}, !- Handle
  {2bbb31a1-f8cd-459d-b242-b5fe3a715ee1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {15dceade-46aa-43d2-9d2c-5832fe2287b9}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1 ZN Zone HVAC Equipment List, !- Name
  {2bbb31a1-f8cd-459d-b242-b5fe3a715ee1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c17c4582-8a61-40ff-bc07-6651fc6f70c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1f757a99-670b-43d1-b394-f3b88bf79b34}, !- Handle
  Office Thermostat 32,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1ce7cecb-d9cb-49ca-970f-d4a1f0012d45}, !- Handle
  CB_OFFICES_OPEN_F1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a5c13a2-6b59-49d5-8d71-a84dd3c99856}, !- Zone Air Inlet Port List
  {228ea93b-7c63-4862-b109-54f2b52cba33}, !- Zone Air Exhaust Port List
  {3cbc770a-9655-47c4-ad9f-9e25ff34c786}, !- Zone Air Node Name
  {8b0c1da8-b439-4a46-9552-3382b97f702e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {add7f716-4fa0-4c24-828d-0a36c06fd8a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6bd1bca2-8dce-445d-b585-4d96b98ff417}, !- Handle
  CB_OFFICES_OPEN_F1 ZN Zone Air Node,    !- Name
  {3cbc770a-9655-47c4-ad9f-9e25ff34c786}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cbc770a-9655-47c4-ad9f-9e25ff34c786}, !- Handle
  {1ce7cecb-d9cb-49ca-970f-d4a1f0012d45}, !- Source Object
  11,                                     !- Outlet Port
  {6bd1bca2-8dce-445d-b585-4d96b98ff417}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a5c13a2-6b59-49d5-8d71-a84dd3c99856}, !- Handle
  {1ce7cecb-d9cb-49ca-970f-d4a1f0012d45}, !- HVAC Component
  {ce42d035-4f9c-47b7-836e-90be65e7e211}; !- Port 1

OS:PortList,
  {228ea93b-7c63-4862-b109-54f2b52cba33}, !- Handle
  {1ce7cecb-d9cb-49ca-970f-d4a1f0012d45}; !- HVAC Component

OS:PortList,
  {8b0c1da8-b439-4a46-9552-3382b97f702e}, !- Handle
  {1ce7cecb-d9cb-49ca-970f-d4a1f0012d45}, !- HVAC Component
  {6d8c9050-45e5-4436-8e5a-c7fb0b5d0ae0}; !- Port 1

OS:Sizing:Zone,
  {510d7b23-5a5a-48c5-9f72-96606bb6f01f}, !- Handle
  {1ce7cecb-d9cb-49ca-970f-d4a1f0012d45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {243a60dd-3ac2-4681-bdbc-ab6cb8477c27}, !- Handle
  CB_OFFICES_OPEN_F1 ZN Zone HVAC Equipment List, !- Name
  {1ce7cecb-d9cb-49ca-970f-d4a1f0012d45}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ea35bf0-f46c-446f-a19b-ba3283d446a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {add7f716-4fa0-4c24-828d-0a36c06fd8a0}, !- Handle
  Office Thermostat 33,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d362b5b1-85d4-43cd-90e3-f47e5e9005f0}, !- Handle
  CB_OFFICES_OPEN_F2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94f8f6cf-1639-453a-9a23-6bbf80a6450a}, !- Zone Air Inlet Port List
  {a7893fc5-7d56-42fe-82d3-14662eec5e59}, !- Zone Air Exhaust Port List
  {222c6f28-7b0c-45b0-9a7e-d59fd9c87732}, !- Zone Air Node Name
  {3399aadc-9c54-46a5-ba13-6b3c59103daf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {45fe4e5b-4c24-4d3d-addd-052a11aabc35}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1afd8e7b-5ba1-48a0-8032-5764ccd12d5d}, !- Handle
  CB_OFFICES_OPEN_F2 ZN Zone Air Node,    !- Name
  {222c6f28-7b0c-45b0-9a7e-d59fd9c87732}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {222c6f28-7b0c-45b0-9a7e-d59fd9c87732}, !- Handle
  {d362b5b1-85d4-43cd-90e3-f47e5e9005f0}, !- Source Object
  11,                                     !- Outlet Port
  {1afd8e7b-5ba1-48a0-8032-5764ccd12d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94f8f6cf-1639-453a-9a23-6bbf80a6450a}, !- Handle
  {d362b5b1-85d4-43cd-90e3-f47e5e9005f0}, !- HVAC Component
  {590a8fec-47c1-4f70-9615-91b3c8a8a9bc}; !- Port 1

OS:PortList,
  {a7893fc5-7d56-42fe-82d3-14662eec5e59}, !- Handle
  {d362b5b1-85d4-43cd-90e3-f47e5e9005f0}; !- HVAC Component

OS:PortList,
  {3399aadc-9c54-46a5-ba13-6b3c59103daf}, !- Handle
  {d362b5b1-85d4-43cd-90e3-f47e5e9005f0}, !- HVAC Component
  {e2fd211f-e86a-4be4-befc-d27425c75e9b}; !- Port 1

OS:Sizing:Zone,
  {c213e6e7-8aba-484d-87a7-057d9cfda545}, !- Handle
  {d362b5b1-85d4-43cd-90e3-f47e5e9005f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {54708907-7ad2-4574-b58c-4349b4af9342}, !- Handle
  CB_OFFICES_OPEN_F2 ZN Zone HVAC Equipment List, !- Name
  {d362b5b1-85d4-43cd-90e3-f47e5e9005f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93465ab1-f440-4c35-a187-dc2ff3b82ed8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {45fe4e5b-4c24-4d3d-addd-052a11aabc35}, !- Handle
  Office Thermostat 34,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ebf3d157-471e-4772-a212-fd4743af7d22}, !- Handle
  CB_OFFICES_OPEN_F3 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ad54ec0-1adc-48f9-95b1-0e99fd0ec729}, !- Zone Air Inlet Port List
  {d5aa75eb-d37f-4ee2-84e4-bebd8268ff3c}, !- Zone Air Exhaust Port List
  {e25f91c6-d488-40c7-a5a7-9f6dc489d3bf}, !- Zone Air Node Name
  {99e4aee8-8a4c-47bc-97bc-df09462aa7c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e4d58ed-4d62-4a3b-a584-46d6326bda00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15b1898d-b577-41b1-9912-1341a428229d}, !- Handle
  CB_OFFICES_OPEN_F3 ZN Zone Air Node,    !- Name
  {e25f91c6-d488-40c7-a5a7-9f6dc489d3bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e25f91c6-d488-40c7-a5a7-9f6dc489d3bf}, !- Handle
  {ebf3d157-471e-4772-a212-fd4743af7d22}, !- Source Object
  11,                                     !- Outlet Port
  {15b1898d-b577-41b1-9912-1341a428229d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ad54ec0-1adc-48f9-95b1-0e99fd0ec729}, !- Handle
  {ebf3d157-471e-4772-a212-fd4743af7d22}, !- HVAC Component
  {d7d50ac7-59f1-4249-8418-13e2da140add}; !- Port 1

OS:PortList,
  {d5aa75eb-d37f-4ee2-84e4-bebd8268ff3c}, !- Handle
  {ebf3d157-471e-4772-a212-fd4743af7d22}; !- HVAC Component

OS:PortList,
  {99e4aee8-8a4c-47bc-97bc-df09462aa7c6}, !- Handle
  {ebf3d157-471e-4772-a212-fd4743af7d22}, !- HVAC Component
  {60cdc76f-a771-40c5-a563-6faf0667b312}; !- Port 1

OS:Sizing:Zone,
  {bb117718-6113-4b0d-a74c-1063555072df}, !- Handle
  {ebf3d157-471e-4772-a212-fd4743af7d22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {00da51d9-87b0-44b2-ac16-da4c896e2b35}, !- Handle
  CB_OFFICES_OPEN_F3 ZN Zone HVAC Equipment List, !- Name
  {ebf3d157-471e-4772-a212-fd4743af7d22}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6fc0bc46-dcbf-45a8-aa8f-6759ae2a92d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8e4d58ed-4d62-4a3b-a584-46d6326bda00}, !- Handle
  Office Thermostat 35,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {92a73dfe-c3c1-4963-8cfa-2dbc96c6fe2b}, !- Handle
  CB_OFFICES_OPEN_F4 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d75dce9-2516-4f17-ab5c-d64010f423bd}, !- Zone Air Inlet Port List
  {42dc9261-5964-48b9-ac4c-e2d9f07bb795}, !- Zone Air Exhaust Port List
  {1ce8c09e-1279-4438-a45d-74191d3b9b2c}, !- Zone Air Node Name
  {c1726c81-6ebb-444d-a3bd-90a9cf06586f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c62610ce-a5c4-4d86-9f45-da4eb3efbe8b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fefd4559-5107-44fd-9a9c-b090b97e4ed8}, !- Handle
  CB_OFFICES_OPEN_F4 ZN Zone Air Node,    !- Name
  {1ce8c09e-1279-4438-a45d-74191d3b9b2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ce8c09e-1279-4438-a45d-74191d3b9b2c}, !- Handle
  {92a73dfe-c3c1-4963-8cfa-2dbc96c6fe2b}, !- Source Object
  11,                                     !- Outlet Port
  {fefd4559-5107-44fd-9a9c-b090b97e4ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d75dce9-2516-4f17-ab5c-d64010f423bd}, !- Handle
  {92a73dfe-c3c1-4963-8cfa-2dbc96c6fe2b}, !- HVAC Component
  {8a009939-9c1a-45bf-9876-3af932e058f9}; !- Port 1

OS:PortList,
  {42dc9261-5964-48b9-ac4c-e2d9f07bb795}, !- Handle
  {92a73dfe-c3c1-4963-8cfa-2dbc96c6fe2b}; !- HVAC Component

OS:PortList,
  {c1726c81-6ebb-444d-a3bd-90a9cf06586f}, !- Handle
  {92a73dfe-c3c1-4963-8cfa-2dbc96c6fe2b}, !- HVAC Component
  {e298e50b-8e81-4b91-af0e-166aa4dc7e04}; !- Port 1

OS:Sizing:Zone,
  {cedec486-9d62-464e-84b1-f6ce1657b763}, !- Handle
  {92a73dfe-c3c1-4963-8cfa-2dbc96c6fe2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {18450f1a-962e-4bfe-8b67-064f9231a5d9}, !- Handle
  CB_OFFICES_OPEN_F4 ZN Zone HVAC Equipment List, !- Name
  {92a73dfe-c3c1-4963-8cfa-2dbc96c6fe2b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff5d1605-147a-4f6a-8433-46fe4cd14c7b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c62610ce-a5c4-4d86-9f45-da4eb3efbe8b}, !- Handle
  Office Thermostat 36,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {53fc3318-bb08-4223-8112-b9738e12ba2a}, !- Handle
  CB_PUBLIC_ELEVATORS_F1 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5e60852-ee92-4611-920f-fea4e9026629}, !- Zone Air Inlet Port List
  {9e8c480a-05f6-4acd-a6ec-db5b35ea1ebd}, !- Zone Air Exhaust Port List
  {bdb3a321-5cab-4e7b-9aa1-08aa8f1432a2}, !- Zone Air Node Name
  {2262d302-961e-4965-917e-d12e7ccd8c60}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {112d5678-3a48-4fff-adfc-96c99d350c5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9ec2d34-2ad6-4b86-b988-1aac83ac7548}, !- Handle
  CB_PUBLIC_ELEVATORS_F1 ZN Zone Air Node, !- Name
  {bdb3a321-5cab-4e7b-9aa1-08aa8f1432a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdb3a321-5cab-4e7b-9aa1-08aa8f1432a2}, !- Handle
  {53fc3318-bb08-4223-8112-b9738e12ba2a}, !- Source Object
  11,                                     !- Outlet Port
  {e9ec2d34-2ad6-4b86-b988-1aac83ac7548}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5e60852-ee92-4611-920f-fea4e9026629}, !- Handle
  {53fc3318-bb08-4223-8112-b9738e12ba2a}; !- HVAC Component

OS:PortList,
  {9e8c480a-05f6-4acd-a6ec-db5b35ea1ebd}, !- Handle
  {53fc3318-bb08-4223-8112-b9738e12ba2a}; !- HVAC Component

OS:PortList,
  {2262d302-961e-4965-917e-d12e7ccd8c60}, !- Handle
  {53fc3318-bb08-4223-8112-b9738e12ba2a}; !- HVAC Component

OS:Sizing:Zone,
  {fb3b08f4-bb63-4b9e-892b-5cee0fd80c0e}, !- Handle
  {53fc3318-bb08-4223-8112-b9738e12ba2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {1f97b215-c082-4690-b69e-e421f61dc8c2}, !- Handle
  CB_PUBLIC_ELEVATORS_F1 ZN Zone HVAC Equipment List, !- Name
  {53fc3318-bb08-4223-8112-b9738e12ba2a}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {112d5678-3a48-4fff-adfc-96c99d350c5e}, !- Handle
  Elevator Shaft Thermostat 1;            !- Name

OS:ThermalZone,
  {6f3ff00b-010a-4f8f-a7cf-f534c688924a}, !- Handle
  CB_PUBLIC_ELEVATORS_F2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6700de06-a917-4539-93f8-763d05c80f90}, !- Zone Air Inlet Port List
  {a590441f-5e47-4fac-a410-1d40c79cde72}, !- Zone Air Exhaust Port List
  {514d4ccb-e0a8-4765-a405-8154a284988e}, !- Zone Air Node Name
  {f1b647c5-5523-4cc8-afe6-13ffcc664527}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4c92eb16-b717-4f92-bc1a-5dc01001dc81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3eea9996-80f0-4047-a49b-33e824812b4f}, !- Handle
  CB_PUBLIC_ELEVATORS_F2 ZN Zone Air Node, !- Name
  {514d4ccb-e0a8-4765-a405-8154a284988e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {514d4ccb-e0a8-4765-a405-8154a284988e}, !- Handle
  {6f3ff00b-010a-4f8f-a7cf-f534c688924a}, !- Source Object
  11,                                     !- Outlet Port
  {3eea9996-80f0-4047-a49b-33e824812b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6700de06-a917-4539-93f8-763d05c80f90}, !- Handle
  {6f3ff00b-010a-4f8f-a7cf-f534c688924a}; !- HVAC Component

OS:PortList,
  {a590441f-5e47-4fac-a410-1d40c79cde72}, !- Handle
  {6f3ff00b-010a-4f8f-a7cf-f534c688924a}; !- HVAC Component

OS:PortList,
  {f1b647c5-5523-4cc8-afe6-13ffcc664527}, !- Handle
  {6f3ff00b-010a-4f8f-a7cf-f534c688924a}; !- HVAC Component

OS:Sizing:Zone,
  {b8e315c4-0640-407e-bf91-2c934561b9e1}, !- Handle
  {6f3ff00b-010a-4f8f-a7cf-f534c688924a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {234489a4-7d8a-436a-9261-b26f28de8e3a}, !- Handle
  CB_PUBLIC_ELEVATORS_F2 ZN Zone HVAC Equipment List, !- Name
  {6f3ff00b-010a-4f8f-a7cf-f534c688924a}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {4c92eb16-b717-4f92-bc1a-5dc01001dc81}, !- Handle
  Elevator Shaft Thermostat 2;            !- Name

OS:ThermalZone,
  {a9c2aa31-5f9b-4c71-b031-84866e2051c1}, !- Handle
  CB_PUBLIC_ELEVATORS_F3 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb57091a-36e8-4110-b6ec-9cf01288a992}, !- Zone Air Inlet Port List
  {8105b84b-6720-4f69-8e3c-15f6ffaef12e}, !- Zone Air Exhaust Port List
  {ccce1c5c-e374-40eb-84b8-9fcaf90c3d91}, !- Zone Air Node Name
  {076f9962-6eae-495c-b6d5-7d6d88f132ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {90eea01d-d221-4db0-bdc1-cd1e212cf00e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {393b8a94-5cb1-41c9-927f-9f164e771bdd}, !- Handle
  CB_PUBLIC_ELEVATORS_F3 ZN Zone Air Node, !- Name
  {ccce1c5c-e374-40eb-84b8-9fcaf90c3d91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccce1c5c-e374-40eb-84b8-9fcaf90c3d91}, !- Handle
  {a9c2aa31-5f9b-4c71-b031-84866e2051c1}, !- Source Object
  11,                                     !- Outlet Port
  {393b8a94-5cb1-41c9-927f-9f164e771bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb57091a-36e8-4110-b6ec-9cf01288a992}, !- Handle
  {a9c2aa31-5f9b-4c71-b031-84866e2051c1}; !- HVAC Component

OS:PortList,
  {8105b84b-6720-4f69-8e3c-15f6ffaef12e}, !- Handle
  {a9c2aa31-5f9b-4c71-b031-84866e2051c1}; !- HVAC Component

OS:PortList,
  {076f9962-6eae-495c-b6d5-7d6d88f132ba}, !- Handle
  {a9c2aa31-5f9b-4c71-b031-84866e2051c1}; !- HVAC Component

OS:Sizing:Zone,
  {65b03d85-1e43-4043-9207-b2217e3c7b5f}, !- Handle
  {a9c2aa31-5f9b-4c71-b031-84866e2051c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {cb0a40a7-2eee-4694-bd4c-75b2146a5836}, !- Handle
  CB_PUBLIC_ELEVATORS_F3 ZN Zone HVAC Equipment List, !- Name
  {a9c2aa31-5f9b-4c71-b031-84866e2051c1}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {90eea01d-d221-4db0-bdc1-cd1e212cf00e}, !- Handle
  Elevator Shaft Thermostat 3;            !- Name

OS:ThermalZone,
  {4a786958-b8cf-40bd-86b5-daca4602df99}, !- Handle
  CB_PUBLIC_ELEVATORS_F4 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e76e517-f8dd-44fc-bd2f-7fcfb9fd71e1}, !- Zone Air Inlet Port List
  {0cd7edba-dfd7-4c65-9ad5-98c9e6198e01}, !- Zone Air Exhaust Port List
  {13e260b6-ed55-43f0-b891-18bc9f392b99}, !- Zone Air Node Name
  {5e32b9ac-120a-49e3-bf0d-e39ac1a4f800}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bda78b7f-0bbe-4c43-b2a3-57a4bb942990}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3721e288-3017-421e-8b31-f0ab3be49493}, !- Handle
  CB_PUBLIC_ELEVATORS_F4 ZN Zone Air Node, !- Name
  {13e260b6-ed55-43f0-b891-18bc9f392b99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13e260b6-ed55-43f0-b891-18bc9f392b99}, !- Handle
  {4a786958-b8cf-40bd-86b5-daca4602df99}, !- Source Object
  11,                                     !- Outlet Port
  {3721e288-3017-421e-8b31-f0ab3be49493}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e76e517-f8dd-44fc-bd2f-7fcfb9fd71e1}, !- Handle
  {4a786958-b8cf-40bd-86b5-daca4602df99}; !- HVAC Component

OS:PortList,
  {0cd7edba-dfd7-4c65-9ad5-98c9e6198e01}, !- Handle
  {4a786958-b8cf-40bd-86b5-daca4602df99}; !- HVAC Component

OS:PortList,
  {5e32b9ac-120a-49e3-bf0d-e39ac1a4f800}, !- Handle
  {4a786958-b8cf-40bd-86b5-daca4602df99}; !- HVAC Component

OS:Sizing:Zone,
  {d21ebced-66e5-4c0a-8430-125d9b5d276a}, !- Handle
  {4a786958-b8cf-40bd-86b5-daca4602df99}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {92e28f9b-5fea-4b48-9865-2c6edab61a66}, !- Handle
  CB_PUBLIC_ELEVATORS_F4 ZN Zone HVAC Equipment List, !- Name
  {4a786958-b8cf-40bd-86b5-daca4602df99}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {bda78b7f-0bbe-4c43-b2a3-57a4bb942990}, !- Handle
  Elevator Shaft Thermostat 4;            !- Name

OS:ThermalZone,
  {15a65e9a-bb9b-4d98-9200-428cad58feda}, !- Handle
  CB_SECONDARY_STAIRS_1_F1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f83bf67-80ae-47d2-999c-1a822e977425}, !- Zone Air Inlet Port List
  {967c1cfa-9fd9-4900-a028-269a3ed73ea7}, !- Zone Air Exhaust Port List
  {42c7ecd7-feb2-4806-ba12-81ab45427010}, !- Zone Air Node Name
  {f2744b43-6263-4532-b683-710bb9d8cd0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4ea6f7fb-5311-4a30-9754-b20fefe0899a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1816a8d-644e-4353-8a5c-afe8a6043249}, !- Handle
  CB_SECONDARY_STAIRS_1_F1 ZN Zone Air Node, !- Name
  {42c7ecd7-feb2-4806-ba12-81ab45427010}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42c7ecd7-feb2-4806-ba12-81ab45427010}, !- Handle
  {15a65e9a-bb9b-4d98-9200-428cad58feda}, !- Source Object
  11,                                     !- Outlet Port
  {d1816a8d-644e-4353-8a5c-afe8a6043249}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f83bf67-80ae-47d2-999c-1a822e977425}, !- Handle
  {15a65e9a-bb9b-4d98-9200-428cad58feda}, !- HVAC Component
  {4f551f9a-30aa-4614-b306-304c8d5bd3e3}; !- Port 1

OS:PortList,
  {967c1cfa-9fd9-4900-a028-269a3ed73ea7}, !- Handle
  {15a65e9a-bb9b-4d98-9200-428cad58feda}; !- HVAC Component

OS:PortList,
  {f2744b43-6263-4532-b683-710bb9d8cd0b}, !- Handle
  {15a65e9a-bb9b-4d98-9200-428cad58feda}, !- HVAC Component
  {d5731275-2c25-4e3c-a1f5-eecab9880700}; !- Port 1

OS:Sizing:Zone,
  {dd49ba91-d3f8-49c7-80b5-ad4abd437534}, !- Handle
  {15a65e9a-bb9b-4d98-9200-428cad58feda}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {318d8a11-1af7-45f2-85c3-288af27f8de7}, !- Handle
  CB_SECONDARY_STAIRS_1_F1 ZN Zone HVAC Equipment List, !- Name
  {15a65e9a-bb9b-4d98-9200-428cad58feda}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9bf4e69f-926b-4d85-adb6-c8600774f9b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4ea6f7fb-5311-4a30-9754-b20fefe0899a}, !- Handle
  Stairs Thermostat 5,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {492c8c4f-8178-4c7a-8514-c3f7456aad86}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08c06d0f-c371-46f4-be18-01393c531406}, !- Zone Air Inlet Port List
  {74b97260-b561-4ee8-ac0c-b5dad9910fd0}, !- Zone Air Exhaust Port List
  {60070980-1bb0-48c7-ac13-7afd4f4856d0}, !- Zone Air Node Name
  {f85b30d3-a6e6-4e7e-bd9b-2c13eae72db6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c9d44bb-7255-478f-b2df-7d07ba7012b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {084d5540-3103-4df4-980b-55375f8f6159}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN Zone Air Node, !- Name
  {60070980-1bb0-48c7-ac13-7afd4f4856d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60070980-1bb0-48c7-ac13-7afd4f4856d0}, !- Handle
  {492c8c4f-8178-4c7a-8514-c3f7456aad86}, !- Source Object
  11,                                     !- Outlet Port
  {084d5540-3103-4df4-980b-55375f8f6159}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08c06d0f-c371-46f4-be18-01393c531406}, !- Handle
  {492c8c4f-8178-4c7a-8514-c3f7456aad86}, !- HVAC Component
  {3800f312-e647-4198-ab16-0d07d597a47d}; !- Port 1

OS:PortList,
  {74b97260-b561-4ee8-ac0c-b5dad9910fd0}, !- Handle
  {492c8c4f-8178-4c7a-8514-c3f7456aad86}; !- HVAC Component

OS:PortList,
  {f85b30d3-a6e6-4e7e-bd9b-2c13eae72db6}, !- Handle
  {492c8c4f-8178-4c7a-8514-c3f7456aad86}, !- HVAC Component
  {cebe2ad4-f8b9-48b6-a3ca-c97f13e7efce}; !- Port 1

OS:Sizing:Zone,
  {4b67a7bd-c62c-48b1-9c97-2bca1837c821}, !- Handle
  {492c8c4f-8178-4c7a-8514-c3f7456aad86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {be750658-cfb1-4dd5-849f-d18e4b069e13}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN Zone HVAC Equipment List, !- Name
  {492c8c4f-8178-4c7a-8514-c3f7456aad86}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6aed8f69-e0b3-4491-8ab4-1955f748c7f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9c9d44bb-7255-478f-b2df-7d07ba7012b5}, !- Handle
  Stairs Thermostat 6,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f92f6dae-c652-470d-bae8-483b261e15d7}, !- Handle
  CB_SECONDARY_STAIRS_1_F3 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f611f704-50b3-412f-a0d4-924f34b5d7d5}, !- Zone Air Inlet Port List
  {c5ac5fdd-6a8a-4920-b52a-91dd00da1b76}, !- Zone Air Exhaust Port List
  {d0c6346d-8fff-40fc-85e9-0d58d19b6b7b}, !- Zone Air Node Name
  {ed69f314-599f-485b-adb6-8f278da8698d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {172f7c3c-75fa-4920-be36-0279f79097d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b82fe137-0e82-4b3f-8c67-e72f1706ec3e}, !- Handle
  CB_SECONDARY_STAIRS_1_F3 ZN Zone Air Node, !- Name
  {d0c6346d-8fff-40fc-85e9-0d58d19b6b7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0c6346d-8fff-40fc-85e9-0d58d19b6b7b}, !- Handle
  {f92f6dae-c652-470d-bae8-483b261e15d7}, !- Source Object
  11,                                     !- Outlet Port
  {b82fe137-0e82-4b3f-8c67-e72f1706ec3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f611f704-50b3-412f-a0d4-924f34b5d7d5}, !- Handle
  {f92f6dae-c652-470d-bae8-483b261e15d7}, !- HVAC Component
  {3a0e012c-9c40-433e-90d9-118a2d978449}; !- Port 1

OS:PortList,
  {c5ac5fdd-6a8a-4920-b52a-91dd00da1b76}, !- Handle
  {f92f6dae-c652-470d-bae8-483b261e15d7}; !- HVAC Component

OS:PortList,
  {ed69f314-599f-485b-adb6-8f278da8698d}, !- Handle
  {f92f6dae-c652-470d-bae8-483b261e15d7}, !- HVAC Component
  {5037956e-8ea2-46dd-85a9-7a988d0ac420}; !- Port 1

OS:Sizing:Zone,
  {85ea93ea-34e2-4f42-99e2-d20a8599807d}, !- Handle
  {f92f6dae-c652-470d-bae8-483b261e15d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {1b08b6c8-a6a6-4d9c-96ae-796898ed892c}, !- Handle
  CB_SECONDARY_STAIRS_1_F3 ZN Zone HVAC Equipment List, !- Name
  {f92f6dae-c652-470d-bae8-483b261e15d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9971c29f-a47d-4382-aaf2-60d088c71bbd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {172f7c3c-75fa-4920-be36-0279f79097d7}, !- Handle
  Stairs Thermostat 7,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {35fb6a79-32c7-4be6-8eaf-143faff2a467}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b45e012d-3f6b-4708-83de-dfc0b9f48479}, !- Zone Air Inlet Port List
  {d361b9e9-2760-4c57-b72f-d565a9bc6d87}, !- Zone Air Exhaust Port List
  {422e5e22-a8cf-441b-b792-17051bf8a838}, !- Zone Air Node Name
  {031e0056-0234-4881-9e2a-9cec42785c08}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7355f6a9-919d-4c81-bfc6-8a9e02fe7c39}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29f641a2-b413-4438-bb33-7e505a03de90}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN Zone Air Node, !- Name
  {422e5e22-a8cf-441b-b792-17051bf8a838}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {422e5e22-a8cf-441b-b792-17051bf8a838}, !- Handle
  {35fb6a79-32c7-4be6-8eaf-143faff2a467}, !- Source Object
  11,                                     !- Outlet Port
  {29f641a2-b413-4438-bb33-7e505a03de90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b45e012d-3f6b-4708-83de-dfc0b9f48479}, !- Handle
  {35fb6a79-32c7-4be6-8eaf-143faff2a467}, !- HVAC Component
  {23ce1cc7-7451-46a0-8bfe-0da1760e7d49}; !- Port 1

OS:PortList,
  {d361b9e9-2760-4c57-b72f-d565a9bc6d87}, !- Handle
  {35fb6a79-32c7-4be6-8eaf-143faff2a467}; !- HVAC Component

OS:PortList,
  {031e0056-0234-4881-9e2a-9cec42785c08}, !- Handle
  {35fb6a79-32c7-4be6-8eaf-143faff2a467}, !- HVAC Component
  {b3264dd6-dee9-43f9-bf27-3dc0a1176572}; !- Port 1

OS:Sizing:Zone,
  {b7328859-00aa-4485-85a9-67cb54224bcd}, !- Handle
  {35fb6a79-32c7-4be6-8eaf-143faff2a467}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c2d59d58-c734-4059-aba4-8259621704d3}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN Zone HVAC Equipment List, !- Name
  {35fb6a79-32c7-4be6-8eaf-143faff2a467}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e88888c-d691-425f-8c33-8b27efeed662}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7355f6a9-919d-4c81-bfc6-8a9e02fe7c39}, !- Handle
  Stairs Thermostat 8,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1e63400d-949c-453f-b7bb-932e99d463c8}, !- Handle
  CB_SECONDARY_STAIRS_2_F1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c41364e6-6e31-4dce-aa9e-ed701a599550}, !- Zone Air Inlet Port List
  {85df2c4d-1b7a-4e99-89ea-e827ac26d90d}, !- Zone Air Exhaust Port List
  {0f333f53-3dc5-4ccb-b5dd-45f282d742e5}, !- Zone Air Node Name
  {58a7bce5-c65e-4c4f-bdc6-e0dfe898210a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cc933ece-97d4-4605-a016-ac2d4119af91}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {622f1499-842c-4980-be05-92223b4ca9fb}, !- Handle
  CB_SECONDARY_STAIRS_2_F1 ZN Zone Air Node, !- Name
  {0f333f53-3dc5-4ccb-b5dd-45f282d742e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f333f53-3dc5-4ccb-b5dd-45f282d742e5}, !- Handle
  {1e63400d-949c-453f-b7bb-932e99d463c8}, !- Source Object
  11,                                     !- Outlet Port
  {622f1499-842c-4980-be05-92223b4ca9fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c41364e6-6e31-4dce-aa9e-ed701a599550}, !- Handle
  {1e63400d-949c-453f-b7bb-932e99d463c8}, !- HVAC Component
  {0c6eaa5e-4cae-42d3-8a31-021429b3b8fd}; !- Port 1

OS:PortList,
  {85df2c4d-1b7a-4e99-89ea-e827ac26d90d}, !- Handle
  {1e63400d-949c-453f-b7bb-932e99d463c8}; !- HVAC Component

OS:PortList,
  {58a7bce5-c65e-4c4f-bdc6-e0dfe898210a}, !- Handle
  {1e63400d-949c-453f-b7bb-932e99d463c8}, !- HVAC Component
  {8f8aff68-e0cc-4b10-82a3-251ea6e8b933}; !- Port 1

OS:Sizing:Zone,
  {61051ac0-ddc1-41ae-8759-0549d23c514c}, !- Handle
  {1e63400d-949c-453f-b7bb-932e99d463c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b5d6cd8c-945f-45f5-8ed7-2bdb44bec0f8}, !- Handle
  CB_SECONDARY_STAIRS_2_F1 ZN Zone HVAC Equipment List, !- Name
  {1e63400d-949c-453f-b7bb-932e99d463c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0547c2d0-edd7-4f45-91fa-bd1546a46d11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cc933ece-97d4-4605-a016-ac2d4119af91}, !- Handle
  Stairs Thermostat 9,                    !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3e4a5bdd-6eff-4f4d-8843-cf3e637e8971}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1de95c35-299b-4c34-8183-b07af39ee912}, !- Zone Air Inlet Port List
  {7f4560e5-af65-4601-98a2-3215951a2f1d}, !- Zone Air Exhaust Port List
  {38bf56b6-b0a4-4531-a573-6123ad3bc519}, !- Zone Air Node Name
  {548aab06-b3f7-400e-96d0-d80aae4cd390}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2941e8ad-687e-4db2-b0a0-54ca723689ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1476e5e-4d74-4745-987b-6792342134c5}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN Zone Air Node, !- Name
  {38bf56b6-b0a4-4531-a573-6123ad3bc519}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38bf56b6-b0a4-4531-a573-6123ad3bc519}, !- Handle
  {3e4a5bdd-6eff-4f4d-8843-cf3e637e8971}, !- Source Object
  11,                                     !- Outlet Port
  {a1476e5e-4d74-4745-987b-6792342134c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1de95c35-299b-4c34-8183-b07af39ee912}, !- Handle
  {3e4a5bdd-6eff-4f4d-8843-cf3e637e8971}, !- HVAC Component
  {5a645ce0-3ca0-4ff9-9400-63ee354878f2}; !- Port 1

OS:PortList,
  {7f4560e5-af65-4601-98a2-3215951a2f1d}, !- Handle
  {3e4a5bdd-6eff-4f4d-8843-cf3e637e8971}; !- HVAC Component

OS:PortList,
  {548aab06-b3f7-400e-96d0-d80aae4cd390}, !- Handle
  {3e4a5bdd-6eff-4f4d-8843-cf3e637e8971}, !- HVAC Component
  {0279524d-d321-478e-9504-c64fd2e107a5}; !- Port 1

OS:Sizing:Zone,
  {fa6a0c4a-da97-48ac-9b86-67b8ba3be9e5}, !- Handle
  {3e4a5bdd-6eff-4f4d-8843-cf3e637e8971}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e8e9f541-a7ce-4242-a6d0-97bfacb488e9}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN Zone HVAC Equipment List, !- Name
  {3e4a5bdd-6eff-4f4d-8843-cf3e637e8971}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8beaf71-b012-472a-882f-858dc0b8bc9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2941e8ad-687e-4db2-b0a0-54ca723689ca}, !- Handle
  Stairs Thermostat 10,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {55812873-2292-4387-acd0-b0a68fc87baf}, !- Handle
  CB_SECONDARY_STAIRS_2_F3 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4766a25-bdbe-44c9-bef9-8173fb04e3ef}, !- Zone Air Inlet Port List
  {782db1a7-c049-4a59-9d7a-3594feac5584}, !- Zone Air Exhaust Port List
  {d7b266fe-56ce-4b30-a4a0-77d3df6d45e4}, !- Zone Air Node Name
  {ca7a26dd-bebf-44d4-b039-286eb97988b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {205d1f72-a965-4293-a2af-32a13e7eca9c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b509926f-a8f4-43d4-8d6a-713b2dda350d}, !- Handle
  CB_SECONDARY_STAIRS_2_F3 ZN Zone Air Node, !- Name
  {d7b266fe-56ce-4b30-a4a0-77d3df6d45e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7b266fe-56ce-4b30-a4a0-77d3df6d45e4}, !- Handle
  {55812873-2292-4387-acd0-b0a68fc87baf}, !- Source Object
  11,                                     !- Outlet Port
  {b509926f-a8f4-43d4-8d6a-713b2dda350d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4766a25-bdbe-44c9-bef9-8173fb04e3ef}, !- Handle
  {55812873-2292-4387-acd0-b0a68fc87baf}, !- HVAC Component
  {b77ea58a-499a-47c0-934c-67c181358c6d}; !- Port 1

OS:PortList,
  {782db1a7-c049-4a59-9d7a-3594feac5584}, !- Handle
  {55812873-2292-4387-acd0-b0a68fc87baf}; !- HVAC Component

OS:PortList,
  {ca7a26dd-bebf-44d4-b039-286eb97988b7}, !- Handle
  {55812873-2292-4387-acd0-b0a68fc87baf}, !- HVAC Component
  {c5ff7aa3-46f8-4d21-a017-deaa31a50fbc}; !- Port 1

OS:Sizing:Zone,
  {37f7d24b-62bc-4565-8a0e-b4359061e50b}, !- Handle
  {55812873-2292-4387-acd0-b0a68fc87baf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {292e0420-1f57-44a6-8d3b-c263b8c5f2ce}, !- Handle
  CB_SECONDARY_STAIRS_2_F3 ZN Zone HVAC Equipment List, !- Name
  {55812873-2292-4387-acd0-b0a68fc87baf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ceb393e0-ce9e-45b9-ab03-c224298012c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {205d1f72-a965-4293-a2af-32a13e7eca9c}, !- Handle
  Stairs Thermostat 11,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fd79ecb4-7b1c-42ff-9836-c4165504865d}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3566b5bc-3951-4d8f-a310-72bb636a6c51}, !- Zone Air Inlet Port List
  {2ac89bb9-b199-48a5-9883-e9a4380294c4}, !- Zone Air Exhaust Port List
  {302d83f6-7d13-4e7a-b10a-767d7da19d61}, !- Zone Air Node Name
  {df461f20-9523-4dcb-ba39-7cd48df5616b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {911d2317-913e-4f51-b280-0d2f50895cec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a193a2b1-e2cb-4ce9-ad12-d369f6629958}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN Zone Air Node, !- Name
  {302d83f6-7d13-4e7a-b10a-767d7da19d61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {302d83f6-7d13-4e7a-b10a-767d7da19d61}, !- Handle
  {fd79ecb4-7b1c-42ff-9836-c4165504865d}, !- Source Object
  11,                                     !- Outlet Port
  {a193a2b1-e2cb-4ce9-ad12-d369f6629958}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3566b5bc-3951-4d8f-a310-72bb636a6c51}, !- Handle
  {fd79ecb4-7b1c-42ff-9836-c4165504865d}, !- HVAC Component
  {ca7e2cce-9f6f-483c-b33e-77ef47dcaf1f}; !- Port 1

OS:PortList,
  {2ac89bb9-b199-48a5-9883-e9a4380294c4}, !- Handle
  {fd79ecb4-7b1c-42ff-9836-c4165504865d}; !- HVAC Component

OS:PortList,
  {df461f20-9523-4dcb-ba39-7cd48df5616b}, !- Handle
  {fd79ecb4-7b1c-42ff-9836-c4165504865d}, !- HVAC Component
  {2f225955-59e7-4017-9469-be6bed7293d6}; !- Port 1

OS:Sizing:Zone,
  {ffe258b6-2bc1-4d36-9865-d820f7bb4bc8}, !- Handle
  {fd79ecb4-7b1c-42ff-9836-c4165504865d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {17fb143a-0828-4780-b8c7-825b2fa693fb}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN Zone HVAC Equipment List, !- Name
  {fd79ecb4-7b1c-42ff-9836-c4165504865d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {59386e31-2880-4572-af5b-2c6ba0a81766}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {911d2317-913e-4f51-b280-0d2f50895cec}, !- Handle
  Stairs Thermostat 12,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f713083-60e0-42f2-a012-f3059621d539}, !- Handle
  CB_STAFF_RESTROOMS_1_F1 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64edaeba-cac1-48e2-a8ee-8efee5399cfa}, !- Zone Air Inlet Port List
  {26107d3e-4607-4e25-8c19-83ac093a3d8e}, !- Zone Air Exhaust Port List
  {60686f14-521d-4ec3-b580-88d69e86207b}, !- Zone Air Node Name
  {27e8bb80-5bfe-49d1-ae80-773f6aa2cc1b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4a6a8e6f-3868-4ba4-9b5d-e7f5e7569a27}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28dfccce-2ef5-4fab-b08e-286de9aa071a}, !- Handle
  CB_STAFF_RESTROOMS_1_F1 ZN Zone Air Node, !- Name
  {60686f14-521d-4ec3-b580-88d69e86207b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60686f14-521d-4ec3-b580-88d69e86207b}, !- Handle
  {2f713083-60e0-42f2-a012-f3059621d539}, !- Source Object
  11,                                     !- Outlet Port
  {28dfccce-2ef5-4fab-b08e-286de9aa071a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64edaeba-cac1-48e2-a8ee-8efee5399cfa}, !- Handle
  {2f713083-60e0-42f2-a012-f3059621d539}, !- HVAC Component
  {0cba0e94-8707-4d98-9801-0ed5b5544a4e}; !- Port 1

OS:PortList,
  {26107d3e-4607-4e25-8c19-83ac093a3d8e}, !- Handle
  {2f713083-60e0-42f2-a012-f3059621d539}; !- HVAC Component

OS:PortList,
  {27e8bb80-5bfe-49d1-ae80-773f6aa2cc1b}, !- Handle
  {2f713083-60e0-42f2-a012-f3059621d539}, !- HVAC Component
  {967e9308-8e2d-47e5-9286-f48cac5676b6}; !- Port 1

OS:Sizing:Zone,
  {e43090c5-8ef3-4c50-98a5-62888888cde6}, !- Handle
  {2f713083-60e0-42f2-a012-f3059621d539}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a00048a2-d35b-4234-9872-8d1f2919a72b}, !- Handle
  CB_STAFF_RESTROOMS_1_F1 ZN Zone HVAC Equipment List, !- Name
  {2f713083-60e0-42f2-a012-f3059621d539}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de3540dd-14e6-4f8b-9bee-925449e40388}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4a6a8e6f-3868-4ba4-9b5d-e7f5e7569a27}, !- Handle
  Restroom Thermostat 7,                  !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {84399696-14d8-4cde-b538-20f7050aea26}, !- Handle
  CB_STAFF_RESTROOMS_2_F1 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4187c68-7b06-4a5b-baef-900e0d4ec372}, !- Zone Air Inlet Port List
  {7a5cdb6b-a166-4e2b-ba1f-77847c56dde6}, !- Zone Air Exhaust Port List
  {387c0732-0aba-46f3-8ba3-b6c5af2ccc99}, !- Zone Air Node Name
  {78beb022-b59e-4295-a006-a3adc27d82a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ce26f66a-2c15-45a4-b828-523066e7e2e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cca21b99-7415-4f3e-a463-2a35e72d1d91}, !- Handle
  CB_STAFF_RESTROOMS_2_F1 ZN Zone Air Node, !- Name
  {387c0732-0aba-46f3-8ba3-b6c5af2ccc99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {387c0732-0aba-46f3-8ba3-b6c5af2ccc99}, !- Handle
  {84399696-14d8-4cde-b538-20f7050aea26}, !- Source Object
  11,                                     !- Outlet Port
  {cca21b99-7415-4f3e-a463-2a35e72d1d91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4187c68-7b06-4a5b-baef-900e0d4ec372}, !- Handle
  {84399696-14d8-4cde-b538-20f7050aea26}, !- HVAC Component
  {c57ca417-5828-46d0-8096-4e167f06710e}; !- Port 1

OS:PortList,
  {7a5cdb6b-a166-4e2b-ba1f-77847c56dde6}, !- Handle
  {84399696-14d8-4cde-b538-20f7050aea26}; !- HVAC Component

OS:PortList,
  {78beb022-b59e-4295-a006-a3adc27d82a2}, !- Handle
  {84399696-14d8-4cde-b538-20f7050aea26}, !- HVAC Component
  {215ad7e9-ce3a-4f29-8ba5-5553fa94a499}; !- Port 1

OS:Sizing:Zone,
  {739407fb-ca65-4b14-aa02-61e991054a04}, !- Handle
  {84399696-14d8-4cde-b538-20f7050aea26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4a3ff301-945f-4496-9d5a-0a2fd3c03650}, !- Handle
  CB_STAFF_RESTROOMS_2_F1 ZN Zone HVAC Equipment List, !- Name
  {84399696-14d8-4cde-b538-20f7050aea26}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a05d436b-318f-4ccb-89f2-2d673e56718e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ce26f66a-2c15-45a4-b828-523066e7e2e5}, !- Handle
  Restroom Thermostat 8,                  !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f7949d88-649d-4e74-b42b-c3f25eec40e0}, !- Handle
  CB_STORAGE_F1 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {639d85d9-9b07-4718-9a6c-4f38c85757b8}, !- Zone Air Inlet Port List
  {2148fb13-0f03-4d8a-a984-84f675f90bd2}, !- Zone Air Exhaust Port List
  {64127ade-b335-45e1-9ee8-13ab8ff5f872}, !- Zone Air Node Name
  {60951609-84a8-4f59-ad9c-c7560a127170}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a454d2be-9681-41b9-a18a-a779d55edfa0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ad46384-1101-49c0-b439-63eb54166f8b}, !- Handle
  CB_STORAGE_F1 ZN Zone Air Node,         !- Name
  {64127ade-b335-45e1-9ee8-13ab8ff5f872}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64127ade-b335-45e1-9ee8-13ab8ff5f872}, !- Handle
  {f7949d88-649d-4e74-b42b-c3f25eec40e0}, !- Source Object
  11,                                     !- Outlet Port
  {8ad46384-1101-49c0-b439-63eb54166f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {639d85d9-9b07-4718-9a6c-4f38c85757b8}, !- Handle
  {f7949d88-649d-4e74-b42b-c3f25eec40e0}, !- HVAC Component
  {df7f300e-1194-4953-b0bd-fa62557f7204}; !- Port 1

OS:PortList,
  {2148fb13-0f03-4d8a-a984-84f675f90bd2}, !- Handle
  {f7949d88-649d-4e74-b42b-c3f25eec40e0}; !- HVAC Component

OS:PortList,
  {60951609-84a8-4f59-ad9c-c7560a127170}, !- Handle
  {f7949d88-649d-4e74-b42b-c3f25eec40e0}, !- HVAC Component
  {29331c73-014f-492a-b396-75743f363d93}; !- Port 1

OS:Sizing:Zone,
  {ffbf969a-f0af-421b-89b0-ad1d559d00a1}, !- Handle
  {f7949d88-649d-4e74-b42b-c3f25eec40e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b325cadf-4885-421c-823a-2175c4bfce89}, !- Handle
  CB_STORAGE_F1 ZN Zone HVAC Equipment List, !- Name
  {f7949d88-649d-4e74-b42b-c3f25eec40e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d72714f-4a1a-40a7-91b3-77cddce759e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a454d2be-9681-41b9-a18a-a779d55edfa0}, !- Handle
  Storage Thermostat 1,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9c65d7b9-d10a-4175-b873-1b226646214b}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F1 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdb09b94-6cf8-4a57-b1f3-649cb7478880}, !- Zone Air Inlet Port List
  {886a7f68-7659-45dc-b739-00625f557c94}, !- Zone Air Exhaust Port List
  {de9ddc31-0b78-4c69-b60a-ee93457f5b01}, !- Zone Air Node Name
  {fa315a88-da2a-488b-9c6a-ae678405df82}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {42856e1c-6caa-4add-8bf6-31cfbe3fb26d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {019aedb0-d4b8-43d2-99b8-27fc32632ef7}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F1 ZN Zone Air Node, !- Name
  {de9ddc31-0b78-4c69-b60a-ee93457f5b01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de9ddc31-0b78-4c69-b60a-ee93457f5b01}, !- Handle
  {9c65d7b9-d10a-4175-b873-1b226646214b}, !- Source Object
  11,                                     !- Outlet Port
  {019aedb0-d4b8-43d2-99b8-27fc32632ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdb09b94-6cf8-4a57-b1f3-649cb7478880}, !- Handle
  {9c65d7b9-d10a-4175-b873-1b226646214b}, !- HVAC Component
  {b780c1b3-6be7-4a71-a183-45636523481b}; !- Port 1

OS:PortList,
  {886a7f68-7659-45dc-b739-00625f557c94}, !- Handle
  {9c65d7b9-d10a-4175-b873-1b226646214b}; !- HVAC Component

OS:PortList,
  {fa315a88-da2a-488b-9c6a-ae678405df82}, !- Handle
  {9c65d7b9-d10a-4175-b873-1b226646214b}, !- HVAC Component
  {400a4324-ca36-4fb2-9d7a-d007b3d2dce0}; !- Port 1

OS:Sizing:Zone,
  {6d170232-e343-4f85-9896-55a8060a4c67}, !- Handle
  {9c65d7b9-d10a-4175-b873-1b226646214b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d98312db-29cd-423f-9922-5674374b1ca1}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F1 ZN Zone HVAC Equipment List, !- Name
  {9c65d7b9-d10a-4175-b873-1b226646214b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e03214e0-e90f-4dca-aa3a-0944a58ee5f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {42856e1c-6caa-4add-8bf6-31cfbe3fb26d}, !- Handle
  Restroom Thermostat 9,                  !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6cb584ea-2ecf-4912-97b7-235f2e357200}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F2 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89efe158-d51e-4689-a017-1a58b0995b40}, !- Zone Air Inlet Port List
  {75de9f20-bef9-4e9f-b163-a9a8f472e832}, !- Zone Air Exhaust Port List
  {5f44cf58-a469-4256-8eef-acb01f2a1f05}, !- Zone Air Node Name
  {dc0853b0-20cc-47fd-9cf7-f781d3aec1b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8604db7b-9ba2-40d9-9b96-01a0f6cfaebb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b09c1888-3fd7-4f54-ad14-4ff0b0df2de0}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F2 ZN Zone Air Node, !- Name
  {5f44cf58-a469-4256-8eef-acb01f2a1f05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f44cf58-a469-4256-8eef-acb01f2a1f05}, !- Handle
  {6cb584ea-2ecf-4912-97b7-235f2e357200}, !- Source Object
  11,                                     !- Outlet Port
  {b09c1888-3fd7-4f54-ad14-4ff0b0df2de0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89efe158-d51e-4689-a017-1a58b0995b40}, !- Handle
  {6cb584ea-2ecf-4912-97b7-235f2e357200}, !- HVAC Component
  {d3957258-7bf8-41a0-800d-9f9bd073daa5}; !- Port 1

OS:PortList,
  {75de9f20-bef9-4e9f-b163-a9a8f472e832}, !- Handle
  {6cb584ea-2ecf-4912-97b7-235f2e357200}; !- HVAC Component

OS:PortList,
  {dc0853b0-20cc-47fd-9cf7-f781d3aec1b9}, !- Handle
  {6cb584ea-2ecf-4912-97b7-235f2e357200}, !- HVAC Component
  {9247a818-7c3e-449a-a706-dc69b4f4a6a0}; !- Port 1

OS:Sizing:Zone,
  {ce364b61-859e-47e4-b400-de5976276cbb}, !- Handle
  {6cb584ea-2ecf-4912-97b7-235f2e357200}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {ae89cd9c-c6aa-49c2-a010-660973c6eed1}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F2 ZN Zone HVAC Equipment List, !- Name
  {6cb584ea-2ecf-4912-97b7-235f2e357200}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc665e7b-b5dd-4be4-9dc6-6621a6f95026}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8604db7b-9ba2-40d9-9b96-01a0f6cfaebb}, !- Handle
  Restroom Thermostat 10,                 !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7943061e-9c4a-40d4-b937-1a2aa4fb42ce}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F3 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {410ed36b-c7f3-4da7-b587-12e11fdbb9eb}, !- Zone Air Inlet Port List
  {b87f5be1-d654-49de-a179-fb2b6d736556}, !- Zone Air Exhaust Port List
  {2965666e-0991-4dac-ac83-fff5019ccfcc}, !- Zone Air Node Name
  {518aa4d4-7cbb-4518-b52d-b686474685cc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bea99fc8-3cef-4d8b-a0e0-34bfd0accd95}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30b0718c-3a89-4f4b-906f-bd60e8d6e6c2}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F3 ZN Zone Air Node, !- Name
  {2965666e-0991-4dac-ac83-fff5019ccfcc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2965666e-0991-4dac-ac83-fff5019ccfcc}, !- Handle
  {7943061e-9c4a-40d4-b937-1a2aa4fb42ce}, !- Source Object
  11,                                     !- Outlet Port
  {30b0718c-3a89-4f4b-906f-bd60e8d6e6c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {410ed36b-c7f3-4da7-b587-12e11fdbb9eb}, !- Handle
  {7943061e-9c4a-40d4-b937-1a2aa4fb42ce}, !- HVAC Component
  {966ca752-8d36-4367-b9d2-654c3f15c0c1}; !- Port 1

OS:PortList,
  {b87f5be1-d654-49de-a179-fb2b6d736556}, !- Handle
  {7943061e-9c4a-40d4-b937-1a2aa4fb42ce}; !- HVAC Component

OS:PortList,
  {518aa4d4-7cbb-4518-b52d-b686474685cc}, !- Handle
  {7943061e-9c4a-40d4-b937-1a2aa4fb42ce}, !- HVAC Component
  {491d87de-8b30-4fb0-96c2-3ae8ea822340}; !- Port 1

OS:Sizing:Zone,
  {12267a78-b1d6-480f-bf3d-aa1e29ab0740}, !- Handle
  {7943061e-9c4a-40d4-b937-1a2aa4fb42ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {23dc82fd-9c29-49a9-bda0-259b5b0474ab}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F3 ZN Zone HVAC Equipment List, !- Name
  {7943061e-9c4a-40d4-b937-1a2aa4fb42ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {03f3598d-006b-4c33-81ce-10dcd254b6a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bea99fc8-3cef-4d8b-a0e0-34bfd0accd95}, !- Handle
  Restroom Thermostat 11,                 !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {258bb6f2-daca-47ae-bd66-fd7534b626be}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b52d81d-4edb-4f79-b27c-ad883133ad00}, !- Zone Air Inlet Port List
  {646844c5-4eb6-4964-89a7-bc25f1082692}, !- Zone Air Exhaust Port List
  {2fc9311a-a31a-433a-bc07-562b9ad07a07}, !- Zone Air Node Name
  {c6d638ca-3930-4cfa-ac43-16238e3e202e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {154d7bf3-2ea5-4cb1-ae5f-9e3b3c4fe76b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {619ce14d-c4b4-407f-806d-c6bda47b00e1}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN Zone Air Node, !- Name
  {2fc9311a-a31a-433a-bc07-562b9ad07a07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fc9311a-a31a-433a-bc07-562b9ad07a07}, !- Handle
  {258bb6f2-daca-47ae-bd66-fd7534b626be}, !- Source Object
  11,                                     !- Outlet Port
  {619ce14d-c4b4-407f-806d-c6bda47b00e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b52d81d-4edb-4f79-b27c-ad883133ad00}, !- Handle
  {258bb6f2-daca-47ae-bd66-fd7534b626be}, !- HVAC Component
  {71b73776-4aa5-4bb9-9437-b809b1b68e5d}; !- Port 1

OS:PortList,
  {646844c5-4eb6-4964-89a7-bc25f1082692}, !- Handle
  {258bb6f2-daca-47ae-bd66-fd7534b626be}; !- HVAC Component

OS:PortList,
  {c6d638ca-3930-4cfa-ac43-16238e3e202e}, !- Handle
  {258bb6f2-daca-47ae-bd66-fd7534b626be}, !- HVAC Component
  {07dc0a41-0e2e-4ca1-a575-e653990d1371}; !- Port 1

OS:Sizing:Zone,
  {aadbe91c-d176-4633-9465-a83ebb204c1e}, !- Handle
  {258bb6f2-daca-47ae-bd66-fd7534b626be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {fb22c515-39fc-41df-a8a7-e518d791c04a}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN Zone HVAC Equipment List, !- Name
  {258bb6f2-daca-47ae-bd66-fd7534b626be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {34ac59f2-7517-404b-9703-a3adf5238382}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {154d7bf3-2ea5-4cb1-ae5f-9e3b3c4fe76b}, !- Handle
  Restroom Thermostat 12,                 !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5dd1c885-dfe3-43cb-abd3-a889a3ed874e}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F1 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3717de81-1ee5-4212-b084-d1a0c32a042e}, !- Zone Air Inlet Port List
  {bc22d87e-543e-4e85-b12b-a05c0cc51dd8}, !- Zone Air Exhaust Port List
  {988f412a-9571-4bee-afda-06645ae86909}, !- Zone Air Node Name
  {db062c4f-9862-418e-9a9a-860f71e22a63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b119e951-9813-43f9-87fa-e7cddb83c3c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6abed1a-9585-4910-9a93-1472c3e3fbab}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F1 ZN Zone Air Node, !- Name
  {988f412a-9571-4bee-afda-06645ae86909}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {988f412a-9571-4bee-afda-06645ae86909}, !- Handle
  {5dd1c885-dfe3-43cb-abd3-a889a3ed874e}, !- Source Object
  11,                                     !- Outlet Port
  {e6abed1a-9585-4910-9a93-1472c3e3fbab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3717de81-1ee5-4212-b084-d1a0c32a042e}, !- Handle
  {5dd1c885-dfe3-43cb-abd3-a889a3ed874e}, !- HVAC Component
  {56ee12b4-c533-4342-bbe7-2bedd8ba0fc4}; !- Port 1

OS:PortList,
  {bc22d87e-543e-4e85-b12b-a05c0cc51dd8}, !- Handle
  {5dd1c885-dfe3-43cb-abd3-a889a3ed874e}; !- HVAC Component

OS:PortList,
  {db062c4f-9862-418e-9a9a-860f71e22a63}, !- Handle
  {5dd1c885-dfe3-43cb-abd3-a889a3ed874e}, !- HVAC Component
  {5d86ffec-199e-4dfd-9c80-6d71c648bf23}; !- Port 1

OS:Sizing:Zone,
  {dbb62c8b-8580-4e12-9c52-ba48897d20f0}, !- Handle
  {5dd1c885-dfe3-43cb-abd3-a889a3ed874e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {44c25f53-b221-4656-b92a-99b7f0089da9}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F1 ZN Zone HVAC Equipment List, !- Name
  {5dd1c885-dfe3-43cb-abd3-a889a3ed874e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e9fd4d0-732d-4959-8732-6759f71c8269}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b119e951-9813-43f9-87fa-e7cddb83c3c4}, !- Handle
  Restroom Thermostat 13,                 !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7086f03a-6035-4072-8034-668c0dcc3760}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F2 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e83bf33c-dfdf-4c8f-ba02-19a63647df80}, !- Zone Air Inlet Port List
  {86bdd5ef-058e-4819-bed2-5531ba692e5d}, !- Zone Air Exhaust Port List
  {36c9052a-8f9c-4db1-822d-206c260242d4}, !- Zone Air Node Name
  {579aa444-956e-4fca-8bad-bee9964bfdeb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8beb4c6c-7552-4f45-a2ff-565697b3ac19}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7c45e4d-e667-4f2f-bbb6-1d78a6b4c707}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F2 ZN Zone Air Node, !- Name
  {36c9052a-8f9c-4db1-822d-206c260242d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36c9052a-8f9c-4db1-822d-206c260242d4}, !- Handle
  {7086f03a-6035-4072-8034-668c0dcc3760}, !- Source Object
  11,                                     !- Outlet Port
  {a7c45e4d-e667-4f2f-bbb6-1d78a6b4c707}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e83bf33c-dfdf-4c8f-ba02-19a63647df80}, !- Handle
  {7086f03a-6035-4072-8034-668c0dcc3760}, !- HVAC Component
  {ca933914-f623-48d3-8cc3-546b61fba555}; !- Port 1

OS:PortList,
  {86bdd5ef-058e-4819-bed2-5531ba692e5d}, !- Handle
  {7086f03a-6035-4072-8034-668c0dcc3760}; !- HVAC Component

OS:PortList,
  {579aa444-956e-4fca-8bad-bee9964bfdeb}, !- Handle
  {7086f03a-6035-4072-8034-668c0dcc3760}, !- HVAC Component
  {98617e0a-0c8c-4c85-9269-edd34b24f095}; !- Port 1

OS:Sizing:Zone,
  {add234e8-23bc-4728-8242-d70e1153a72e}, !- Handle
  {7086f03a-6035-4072-8034-668c0dcc3760}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0ae60d60-c6a3-4ad6-afbe-73137091cb58}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F2 ZN Zone HVAC Equipment List, !- Name
  {7086f03a-6035-4072-8034-668c0dcc3760}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e06ca6fb-c356-436c-99a6-9451771aec86}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8beb4c6c-7552-4f45-a2ff-565697b3ac19}, !- Handle
  Restroom Thermostat 14,                 !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e5258a03-a25b-4bd4-9c06-7e7056068703}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F3 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8c24dde-e858-424b-8ff1-053697a781d6}, !- Zone Air Inlet Port List
  {a7f5eaa7-2752-4611-93d6-f3c0516c9281}, !- Zone Air Exhaust Port List
  {b8af91ae-da9d-40a6-8fb0-937f762231c3}, !- Zone Air Node Name
  {5a176c6c-c003-4d6f-bef6-e977cc13644d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2928cbc3-be65-4cc9-8525-accaf0ebb389}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f33bf46a-3642-4bce-bf1d-924d0c648c68}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F3 ZN Zone Air Node, !- Name
  {b8af91ae-da9d-40a6-8fb0-937f762231c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8af91ae-da9d-40a6-8fb0-937f762231c3}, !- Handle
  {e5258a03-a25b-4bd4-9c06-7e7056068703}, !- Source Object
  11,                                     !- Outlet Port
  {f33bf46a-3642-4bce-bf1d-924d0c648c68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8c24dde-e858-424b-8ff1-053697a781d6}, !- Handle
  {e5258a03-a25b-4bd4-9c06-7e7056068703}, !- HVAC Component
  {78f8cda3-464e-4502-ac2f-78176494841c}; !- Port 1

OS:PortList,
  {a7f5eaa7-2752-4611-93d6-f3c0516c9281}, !- Handle
  {e5258a03-a25b-4bd4-9c06-7e7056068703}; !- HVAC Component

OS:PortList,
  {5a176c6c-c003-4d6f-bef6-e977cc13644d}, !- Handle
  {e5258a03-a25b-4bd4-9c06-7e7056068703}, !- HVAC Component
  {c2d119cf-6977-4536-be80-2c45cc3678e5}; !- Port 1

OS:Sizing:Zone,
  {30921813-48a1-4dc4-be77-f8d7c8acda25}, !- Handle
  {e5258a03-a25b-4bd4-9c06-7e7056068703}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {2d462f84-66ec-4931-bdc5-46ab5d54af09}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F3 ZN Zone HVAC Equipment List, !- Name
  {e5258a03-a25b-4bd4-9c06-7e7056068703}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2f2350d-d8d2-4aba-bc98-1e0715907e8a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2928cbc3-be65-4cc9-8525-accaf0ebb389}, !- Handle
  Restroom Thermostat 15,                 !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a8a62478-fbf3-45e7-9a9a-86dcc6ff4bc0}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ec20ca0-1579-491f-8ebf-d7e95c8b01d4}, !- Zone Air Inlet Port List
  {f9ba8eba-29bb-45b1-8ef7-c0963376a615}, !- Zone Air Exhaust Port List
  {9fe598b4-91fd-4267-b6c2-2e3d175a9370}, !- Zone Air Node Name
  {8233aa1f-5508-4c2d-b0d2-dee6759c9d0a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e84598e3-6bc6-422b-9be6-34c79bb4bd30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6f18373-2afd-4173-a707-bb8a9f8ed0ef}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN Zone Air Node, !- Name
  {9fe598b4-91fd-4267-b6c2-2e3d175a9370}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fe598b4-91fd-4267-b6c2-2e3d175a9370}, !- Handle
  {a8a62478-fbf3-45e7-9a9a-86dcc6ff4bc0}, !- Source Object
  11,                                     !- Outlet Port
  {c6f18373-2afd-4173-a707-bb8a9f8ed0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ec20ca0-1579-491f-8ebf-d7e95c8b01d4}, !- Handle
  {a8a62478-fbf3-45e7-9a9a-86dcc6ff4bc0}, !- HVAC Component
  {70563eff-f9f3-48bd-86a7-9d378163b2c8}; !- Port 1

OS:PortList,
  {f9ba8eba-29bb-45b1-8ef7-c0963376a615}, !- Handle
  {a8a62478-fbf3-45e7-9a9a-86dcc6ff4bc0}; !- HVAC Component

OS:PortList,
  {8233aa1f-5508-4c2d-b0d2-dee6759c9d0a}, !- Handle
  {a8a62478-fbf3-45e7-9a9a-86dcc6ff4bc0}, !- HVAC Component
  {11244ac1-21bd-4f04-a733-7fa52aebb065}; !- Port 1

OS:Sizing:Zone,
  {0367f110-1ece-479d-aa66-9ef445eac6c0}, !- Handle
  {a8a62478-fbf3-45e7-9a9a-86dcc6ff4bc0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {cb89af4e-5424-416b-b584-e1bc067edce1}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN Zone HVAC Equipment List, !- Name
  {a8a62478-fbf3-45e7-9a9a-86dcc6ff4bc0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be25628d-a9a1-4485-8ffa-4279768f47a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e84598e3-6bc6-422b-9be6-34c79bb4bd30}, !- Handle
  Restroom Thermostat 16,                 !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {34450cc2-1b82-4a6b-bafc-875ca8012bfc}, !- Handle
  CB_STUDIO_1_F2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee206dbb-6971-447e-aac4-66ad80b77461}, !- Zone Air Inlet Port List
  {a6fdda10-c4a2-4866-bf91-ace820c63125}, !- Zone Air Exhaust Port List
  {816ce69a-9dd5-4627-9a7e-16ae2e067e1d}, !- Zone Air Node Name
  {64b8c953-1a26-4dbb-9f5f-9fe6b23dd4ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2948b221-dc60-40fd-a6f0-21d4389b6dcd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82c320d3-44ee-4dcd-9f22-64f8439372d5}, !- Handle
  CB_STUDIO_1_F2 ZN Zone Air Node,        !- Name
  {816ce69a-9dd5-4627-9a7e-16ae2e067e1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {816ce69a-9dd5-4627-9a7e-16ae2e067e1d}, !- Handle
  {34450cc2-1b82-4a6b-bafc-875ca8012bfc}, !- Source Object
  11,                                     !- Outlet Port
  {82c320d3-44ee-4dcd-9f22-64f8439372d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee206dbb-6971-447e-aac4-66ad80b77461}, !- Handle
  {34450cc2-1b82-4a6b-bafc-875ca8012bfc}, !- HVAC Component
  {14e1ace4-3ab9-4561-a437-499a806b665c}; !- Port 1

OS:PortList,
  {a6fdda10-c4a2-4866-bf91-ace820c63125}, !- Handle
  {34450cc2-1b82-4a6b-bafc-875ca8012bfc}; !- HVAC Component

OS:PortList,
  {64b8c953-1a26-4dbb-9f5f-9fe6b23dd4ec}, !- Handle
  {34450cc2-1b82-4a6b-bafc-875ca8012bfc}, !- HVAC Component
  {c8fe905b-a030-43f7-a7be-4469876c16cf}; !- Port 1

OS:Sizing:Zone,
  {ba2b3f4b-e485-408c-bc56-2c8ff0985798}, !- Handle
  {34450cc2-1b82-4a6b-bafc-875ca8012bfc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4f955370-4c04-4662-9b88-bc583f2a73ed}, !- Handle
  CB_STUDIO_1_F2 ZN Zone HVAC Equipment List, !- Name
  {34450cc2-1b82-4a6b-bafc-875ca8012bfc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07414ebf-04c6-43a6-9018-471844efce45}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2948b221-dc60-40fd-a6f0-21d4389b6dcd}, !- Handle
  Art Classroom Thermostat 1,             !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {155216a3-2273-4dc7-ba28-ca0fec187027}, !- Handle
  CB_STUDIO_1_F3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab28c01d-3400-4c3f-934c-52673b541137}, !- Zone Air Inlet Port List
  {0141b38f-ebed-4a3d-a360-a7a0073fcf88}, !- Zone Air Exhaust Port List
  {78d26d5c-c6c5-4987-a2fb-556bbffdd67d}, !- Zone Air Node Name
  {1992efaa-3fb7-4163-b0a4-9f00cc04547c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {77786bb1-f42a-43b5-8133-dbece041d8d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66d5dfbe-47ae-4e7c-a5af-b1331b1de469}, !- Handle
  CB_STUDIO_1_F3 ZN Zone Air Node,        !- Name
  {78d26d5c-c6c5-4987-a2fb-556bbffdd67d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78d26d5c-c6c5-4987-a2fb-556bbffdd67d}, !- Handle
  {155216a3-2273-4dc7-ba28-ca0fec187027}, !- Source Object
  11,                                     !- Outlet Port
  {66d5dfbe-47ae-4e7c-a5af-b1331b1de469}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab28c01d-3400-4c3f-934c-52673b541137}, !- Handle
  {155216a3-2273-4dc7-ba28-ca0fec187027}, !- HVAC Component
  {2807fad7-9414-4125-9213-7bc6004c85b7}; !- Port 1

OS:PortList,
  {0141b38f-ebed-4a3d-a360-a7a0073fcf88}, !- Handle
  {155216a3-2273-4dc7-ba28-ca0fec187027}; !- HVAC Component

OS:PortList,
  {1992efaa-3fb7-4163-b0a4-9f00cc04547c}, !- Handle
  {155216a3-2273-4dc7-ba28-ca0fec187027}, !- HVAC Component
  {11346187-5b29-4941-a0a4-5647bf76f50e}; !- Port 1

OS:Sizing:Zone,
  {aa8c56dc-0d21-47bf-bb8c-22b3415370e2}, !- Handle
  {155216a3-2273-4dc7-ba28-ca0fec187027}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {51a5f368-b483-491f-b12c-a228a0926ec5}, !- Handle
  CB_STUDIO_1_F3 ZN Zone HVAC Equipment List, !- Name
  {155216a3-2273-4dc7-ba28-ca0fec187027}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95da2940-5676-426a-9704-caaeb4fa1f0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {77786bb1-f42a-43b5-8133-dbece041d8d6}, !- Handle
  Art Classroom Thermostat 2,             !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {702ded99-f297-4678-8845-ac02b6ce768e}, !- Handle
  CB_STUDIO_2_F2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {280e3657-4aa0-456e-8d48-ca353a336672}, !- Zone Air Inlet Port List
  {3393b890-a3a3-4214-8985-eb7606dcee69}, !- Zone Air Exhaust Port List
  {724cbb58-b23a-48e2-839c-744075c1d38d}, !- Zone Air Node Name
  {fbf81f98-9d26-4be1-a603-986a4e173ace}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29146867-1bd8-4e68-9ba9-8bf59575ed6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c915d11f-efba-405d-8ae0-eb41e2a2d8cf}, !- Handle
  CB_STUDIO_2_F2 ZN Zone Air Node,        !- Name
  {724cbb58-b23a-48e2-839c-744075c1d38d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {724cbb58-b23a-48e2-839c-744075c1d38d}, !- Handle
  {702ded99-f297-4678-8845-ac02b6ce768e}, !- Source Object
  11,                                     !- Outlet Port
  {c915d11f-efba-405d-8ae0-eb41e2a2d8cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {280e3657-4aa0-456e-8d48-ca353a336672}, !- Handle
  {702ded99-f297-4678-8845-ac02b6ce768e}, !- HVAC Component
  {93aacdbc-df98-4ce0-bb65-b45d372debc3}; !- Port 1

OS:PortList,
  {3393b890-a3a3-4214-8985-eb7606dcee69}, !- Handle
  {702ded99-f297-4678-8845-ac02b6ce768e}; !- HVAC Component

OS:PortList,
  {fbf81f98-9d26-4be1-a603-986a4e173ace}, !- Handle
  {702ded99-f297-4678-8845-ac02b6ce768e}, !- HVAC Component
  {ef87542b-ac4b-44bd-a7c2-a89f73a678b5}; !- Port 1

OS:Sizing:Zone,
  {64098151-70ec-4771-813c-81715cfcfbdb}, !- Handle
  {702ded99-f297-4678-8845-ac02b6ce768e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0f1a3ee3-b8cb-4edb-bea0-edb446c235c6}, !- Handle
  CB_STUDIO_2_F2 ZN Zone HVAC Equipment List, !- Name
  {702ded99-f297-4678-8845-ac02b6ce768e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {726a09bb-bb25-47f9-813b-b6c7644edce9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {29146867-1bd8-4e68-9ba9-8bf59575ed6c}, !- Handle
  Art Classroom Thermostat 3,             !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {017fcc0d-c99f-46f5-ba78-b7c1bf38cca1}, !- Handle
  CB_STUDIO_2_F3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20db9401-de1a-4050-989a-2713fa65ebc4}, !- Zone Air Inlet Port List
  {372c017c-1cf4-4f9f-b368-04c77208765b}, !- Zone Air Exhaust Port List
  {fa1a21ca-d4d3-4d1e-b671-af409e265071}, !- Zone Air Node Name
  {6b723773-8193-4921-ba9e-090c3f23e72b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e3d7a033-a680-4baa-80d4-7ec34e747aa5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {824e5ab0-fadb-42d3-98b5-2b9510fe0267}, !- Handle
  CB_STUDIO_2_F3 ZN Zone Air Node,        !- Name
  {fa1a21ca-d4d3-4d1e-b671-af409e265071}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa1a21ca-d4d3-4d1e-b671-af409e265071}, !- Handle
  {017fcc0d-c99f-46f5-ba78-b7c1bf38cca1}, !- Source Object
  11,                                     !- Outlet Port
  {824e5ab0-fadb-42d3-98b5-2b9510fe0267}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20db9401-de1a-4050-989a-2713fa65ebc4}, !- Handle
  {017fcc0d-c99f-46f5-ba78-b7c1bf38cca1}, !- HVAC Component
  {551bc909-631e-4c43-a871-447a16b8bc6e}; !- Port 1

OS:PortList,
  {372c017c-1cf4-4f9f-b368-04c77208765b}, !- Handle
  {017fcc0d-c99f-46f5-ba78-b7c1bf38cca1}; !- HVAC Component

OS:PortList,
  {6b723773-8193-4921-ba9e-090c3f23e72b}, !- Handle
  {017fcc0d-c99f-46f5-ba78-b7c1bf38cca1}, !- HVAC Component
  {851fcd9c-7606-487b-8fd6-1a87e2c85c4e}; !- Port 1

OS:Sizing:Zone,
  {f049adff-6ea7-4be9-a8be-feed4759c106}, !- Handle
  {017fcc0d-c99f-46f5-ba78-b7c1bf38cca1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {bdf6580b-60de-49d3-9a15-4792d65f7260}, !- Handle
  CB_STUDIO_2_F3 ZN Zone HVAC Equipment List, !- Name
  {017fcc0d-c99f-46f5-ba78-b7c1bf38cca1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e36714f9-b5f9-45d8-9058-d8d0e4409e5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e3d7a033-a680-4baa-80d4-7ec34e747aa5}, !- Handle
  Art Classroom Thermostat 4,             !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0a4636cd-9a8c-4b3d-9225-f2eb22e1faf6}, !- Handle
  CB_UTILITY_F1 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a40ee5a-c93b-41d6-890c-39d312de4ded}, !- Zone Air Inlet Port List
  {4257f78f-207f-475e-897e-ebff932e2bff}, !- Zone Air Exhaust Port List
  {b8a51fcd-db17-4506-8069-e69af39393c9}, !- Zone Air Node Name
  {6ae48189-2b96-4e81-9c21-7ac0a7b3391b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6abfd5ba-bd7d-47f7-b1e0-756294af5b21}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a0fed01-d441-44f1-a0e0-da82c38044c9}, !- Handle
  CB_UTILITY_F1 ZN Zone Air Node,         !- Name
  {b8a51fcd-db17-4506-8069-e69af39393c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8a51fcd-db17-4506-8069-e69af39393c9}, !- Handle
  {0a4636cd-9a8c-4b3d-9225-f2eb22e1faf6}, !- Source Object
  11,                                     !- Outlet Port
  {0a0fed01-d441-44f1-a0e0-da82c38044c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a40ee5a-c93b-41d6-890c-39d312de4ded}, !- Handle
  {0a4636cd-9a8c-4b3d-9225-f2eb22e1faf6}, !- HVAC Component
  {2ed1a364-357d-4ce2-8fd9-87f9c701e7e7}; !- Port 1

OS:PortList,
  {4257f78f-207f-475e-897e-ebff932e2bff}, !- Handle
  {0a4636cd-9a8c-4b3d-9225-f2eb22e1faf6}; !- HVAC Component

OS:PortList,
  {6ae48189-2b96-4e81-9c21-7ac0a7b3391b}, !- Handle
  {0a4636cd-9a8c-4b3d-9225-f2eb22e1faf6}, !- HVAC Component
  {a2c5cc5d-b167-46c8-8b19-461e018ee6be}; !- Port 1

OS:Sizing:Zone,
  {1622ccd7-0bf2-423d-80f5-f15257c3f056}, !- Handle
  {0a4636cd-9a8c-4b3d-9225-f2eb22e1faf6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d294c168-dac9-4ade-8d3d-f286261c081d}, !- Handle
  CB_UTILITY_F1 ZN Zone HVAC Equipment List, !- Name
  {0a4636cd-9a8c-4b3d-9225-f2eb22e1faf6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1863b899-f3e9-4613-a8e7-6f33624a4a92}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6abfd5ba-bd7d-47f7-b1e0-756294af5b21}, !- Handle
  Utility Thermostat 1,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {59699b9c-f564-459b-b665-cc3b592f5eb5}, !- Handle
  CB_UTILITY_F2 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f02333d1-c4b6-4ba4-9307-8bc96d3a3372}, !- Zone Air Inlet Port List
  {bfde6fd0-66ba-43fc-b363-d318487af7ce}, !- Zone Air Exhaust Port List
  {c3e89426-c861-4d05-97a7-9f6702ec78f3}, !- Zone Air Node Name
  {19393b6b-b887-4bf0-bbb5-8d63ca6b3d30}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0a13ba22-a4ee-42a5-8225-ec526284c63b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e24e79d3-f5af-455b-be68-916b286c049d}, !- Handle
  CB_UTILITY_F2 ZN Zone Air Node,         !- Name
  {c3e89426-c861-4d05-97a7-9f6702ec78f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3e89426-c861-4d05-97a7-9f6702ec78f3}, !- Handle
  {59699b9c-f564-459b-b665-cc3b592f5eb5}, !- Source Object
  11,                                     !- Outlet Port
  {e24e79d3-f5af-455b-be68-916b286c049d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f02333d1-c4b6-4ba4-9307-8bc96d3a3372}, !- Handle
  {59699b9c-f564-459b-b665-cc3b592f5eb5}, !- HVAC Component
  {22f40bf3-781c-4512-adc7-2b2b09815e8c}; !- Port 1

OS:PortList,
  {bfde6fd0-66ba-43fc-b363-d318487af7ce}, !- Handle
  {59699b9c-f564-459b-b665-cc3b592f5eb5}; !- HVAC Component

OS:PortList,
  {19393b6b-b887-4bf0-bbb5-8d63ca6b3d30}, !- Handle
  {59699b9c-f564-459b-b665-cc3b592f5eb5}, !- HVAC Component
  {39f9b23e-70e9-4cfb-8501-2203eec9b38e}; !- Port 1

OS:Sizing:Zone,
  {5cb9848f-7b78-4b93-b271-0fd2ed1e4499}, !- Handle
  {59699b9c-f564-459b-b665-cc3b592f5eb5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e9447ac5-250f-41cc-a82a-9d546a1f09a7}, !- Handle
  CB_UTILITY_F2 ZN Zone HVAC Equipment List, !- Name
  {59699b9c-f564-459b-b665-cc3b592f5eb5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a4d6881-733d-4d37-819a-be6a94f5376f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0a13ba22-a4ee-42a5-8225-ec526284c63b}, !- Handle
  Utility Thermostat 2,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4c71d4d1-70d1-4855-b8db-70c0e69132a1}, !- Handle
  CB_UTILITY_F3 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b442568-7f03-40f3-a01e-f8fad1adf2f0}, !- Zone Air Inlet Port List
  {ad454498-b980-4fef-9258-f468d3c3630e}, !- Zone Air Exhaust Port List
  {ffb1235f-60ed-4cfe-a346-7358afa12c0f}, !- Zone Air Node Name
  {fd1c185b-f78d-4fba-a791-b996dece2190}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ea2195c9-3675-4c4b-ba35-934a4db745bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f66e274a-75a4-4285-8e07-ed65a20f1981}, !- Handle
  CB_UTILITY_F3 ZN Zone Air Node,         !- Name
  {ffb1235f-60ed-4cfe-a346-7358afa12c0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffb1235f-60ed-4cfe-a346-7358afa12c0f}, !- Handle
  {4c71d4d1-70d1-4855-b8db-70c0e69132a1}, !- Source Object
  11,                                     !- Outlet Port
  {f66e274a-75a4-4285-8e07-ed65a20f1981}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b442568-7f03-40f3-a01e-f8fad1adf2f0}, !- Handle
  {4c71d4d1-70d1-4855-b8db-70c0e69132a1}, !- HVAC Component
  {d1f2905f-c7dc-4650-ae5c-a7744714d7b0}; !- Port 1

OS:PortList,
  {ad454498-b980-4fef-9258-f468d3c3630e}, !- Handle
  {4c71d4d1-70d1-4855-b8db-70c0e69132a1}; !- HVAC Component

OS:PortList,
  {fd1c185b-f78d-4fba-a791-b996dece2190}, !- Handle
  {4c71d4d1-70d1-4855-b8db-70c0e69132a1}, !- HVAC Component
  {c7d046fc-80b1-48b6-a05b-b6f361f73837}; !- Port 1

OS:Sizing:Zone,
  {5f81fc32-6ef2-4b80-b16a-4afce024bb21}, !- Handle
  {4c71d4d1-70d1-4855-b8db-70c0e69132a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d26efb81-4acc-4b3f-9ff9-afddfb132e1f}, !- Handle
  CB_UTILITY_F3 ZN Zone HVAC Equipment List, !- Name
  {4c71d4d1-70d1-4855-b8db-70c0e69132a1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d83d0f41-bfeb-4159-8e91-0f961b1dd15e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ea2195c9-3675-4c4b-ba35-934a4db745bb}, !- Handle
  Utility Thermostat 3,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93a18bf1-a0c2-489a-bed9-de3bf45aef95}, !- Handle
  CB_UTILITY_F4 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb4656fd-db2f-4f4e-a89e-2d2e8b0c39ca}, !- Zone Air Inlet Port List
  {7e80b3a6-eb8d-41f0-b796-a2488566645a}, !- Zone Air Exhaust Port List
  {a4638b1a-a83a-4f7f-a9c4-45b011fb320e}, !- Zone Air Node Name
  {1f3ee55d-de38-4196-820a-1b732ea5b45b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a7a5854-883f-4fb6-8fb0-1e93f1632019}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a5023a9-a581-4173-9b11-a09f160054cd}, !- Handle
  CB_UTILITY_F4 ZN Zone Air Node,         !- Name
  {a4638b1a-a83a-4f7f-a9c4-45b011fb320e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4638b1a-a83a-4f7f-a9c4-45b011fb320e}, !- Handle
  {93a18bf1-a0c2-489a-bed9-de3bf45aef95}, !- Source Object
  11,                                     !- Outlet Port
  {2a5023a9-a581-4173-9b11-a09f160054cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb4656fd-db2f-4f4e-a89e-2d2e8b0c39ca}, !- Handle
  {93a18bf1-a0c2-489a-bed9-de3bf45aef95}, !- HVAC Component
  {3709bd6c-d16a-42ef-9ac4-c314a762525d}; !- Port 1

OS:PortList,
  {7e80b3a6-eb8d-41f0-b796-a2488566645a}, !- Handle
  {93a18bf1-a0c2-489a-bed9-de3bf45aef95}; !- HVAC Component

OS:PortList,
  {1f3ee55d-de38-4196-820a-1b732ea5b45b}, !- Handle
  {93a18bf1-a0c2-489a-bed9-de3bf45aef95}, !- HVAC Component
  {442a9f90-1e65-4b4d-871f-a598bfc89d0b}; !- Port 1

OS:Sizing:Zone,
  {e78ced7d-1b4e-45c2-ac3e-e556af70355c}, !- Handle
  {93a18bf1-a0c2-489a-bed9-de3bf45aef95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {aedc00e1-bb9b-4125-91db-475b3feefb7c}, !- Handle
  CB_UTILITY_F4 ZN Zone HVAC Equipment List, !- Name
  {93a18bf1-a0c2-489a-bed9-de3bf45aef95}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e84a150-c1ae-48d2-8f7c-7c00b4e11280}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1a7a5854-883f-4fb6-8fb0-1e93f1632019}, !- Handle
  Utility Thermostat 4,                   !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Heating Setpoint Temperature Schedule Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {df9e23ae-b725-4e02-a280-a6c58c28e5ee}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {24d38147-90c3-4c2b-b66e-604d851673bf}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {039e1cbb-f437-4f6e-91b0-eb1169f487e7}, !- Plant Side Inlet Node Name
  {2aad32d9-728b-40f3-82d8-137064797ee5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {466ca68c-73e9-4a51-8dc9-d1f786f5e146}, !- Demand Side Inlet Node Name
  {60b79867-a9d3-4392-941c-6ef42abe0fee}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d6730b7b-4773-47a9-9691-382fd08d6716}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
