  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e47bc020-a6ed-493b-8ab3-8bcd34d9634e}, !- Handle
  CB_FACULTY_OFFICE_8_F2 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {06898c45-c28e-4c96-a783-d09a367bb0d5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {41e4cdbb-e91e-4a5f-a9ea-555897689183}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8ee91f66-5eff-4121-be46-e009962cf7f4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b9c98342-c75d-4bc3-8280-938b7d233b4a}, !- Handle
  CB_FACULTY_OFFICE_8_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {8ee91f66-5eff-4121-be46-e009962cf7f4}, !- Inlet Port
  {0228380c-4238-48a5-90d0-277ad5c5b599}; !- Outlet Port

OS:Node,
  {cb2ca387-9862-4acb-b6f0-a91130ae63ad}, !- Handle
  CB_FACULTY_OFFICE_8_F2 ZN Return Air Node, !- Name
  {e5a9a631-dd51-48ec-b645-c2ffb2712c7f}, !- Inlet Port
  {05c743dc-c147-49f7-ae29-2496d1d043a5}; !- Outlet Port

OS:Connection,
  {0228380c-4238-48a5-90d0-277ad5c5b599}, !- Handle
  {b9c98342-c75d-4bc3-8280-938b7d233b4a}, !- Source Object
  3,                                      !- Outlet Port
  {4cc23b33-7052-4be2-b8f4-4c6e1e237160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5a9a631-dd51-48ec-b645-c2ffb2712c7f}, !- Handle
  {9eb32956-4f74-4a16-81e8-cb7c68da4ee1}, !- Source Object
  2,                                      !- Outlet Port
  {cb2ca387-9862-4acb-b6f0-a91130ae63ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c743dc-c147-49f7-ae29-2496d1d043a5}, !- Handle
  {cb2ca387-9862-4acb-b6f0-a91130ae63ad}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {70fafb84-6d87-4974-b8aa-925c44789de1}, !- Handle
  CB_FACULTY_OFFICE_8_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {991edaa4-ec0a-4b61-9028-d4f6735ddb2b}, !- Inlet Port
  {06898c45-c28e-4c96-a783-d09a367bb0d5}; !- Outlet Port

OS:Connection,
  {991edaa4-ec0a-4b61-9028-d4f6735ddb2b}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  10,                                     !- Outlet Port
  {70fafb84-6d87-4974-b8aa-925c44789de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06898c45-c28e-4c96-a783-d09a367bb0d5}, !- Handle
  {70fafb84-6d87-4974-b8aa-925c44789de1}, !- Source Object
  3,                                      !- Outlet Port
  {e47bc020-a6ed-493b-8ab3-8bcd34d9634e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ee91f66-5eff-4121-be46-e009962cf7f4}, !- Handle
  {e47bc020-a6ed-493b-8ab3-8bcd34d9634e}, !- Source Object
  12,                                     !- Outlet Port
  {b9c98342-c75d-4bc3-8280-938b7d233b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3f16d244-f470-461d-902b-b058ccc23de5}, !- Handle
  CB_CLASSROOM_1_F2 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f2ceb97f-9e9b-44bc-85c2-187f3b977653}, !- Water Inlet Node Name
  {c4620965-0547-4f81-996d-e215297e2843}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {768bf7bb-1324-422b-9179-762de883b950}, !- Handle
  CB_CLASSROOM_1_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {a19fa5b4-f3f6-4073-8852-4fafe1311bc0}, !- Inlet Port
  {f2ceb97f-9e9b-44bc-85c2-187f3b977653}; !- Outlet Port

OS:Connection,
  {a19fa5b4-f3f6-4073-8852-4fafe1311bc0}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  39,                                     !- Outlet Port
  {768bf7bb-1324-422b-9179-762de883b950}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29557e2f-7382-4251-86e2-dc80f67bd77a}, !- Handle
  CB_CLASSROOM_1_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {c4620965-0547-4f81-996d-e215297e2843}, !- Inlet Port
  {11275b76-b9d1-4a33-a2f4-6938f2058d34}; !- Outlet Port

OS:Connection,
  {f2ceb97f-9e9b-44bc-85c2-187f3b977653}, !- Handle
  {768bf7bb-1324-422b-9179-762de883b950}, !- Source Object
  3,                                      !- Outlet Port
  {3f16d244-f470-461d-902b-b058ccc23de5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c4620965-0547-4f81-996d-e215297e2843}, !- Handle
  {3f16d244-f470-461d-902b-b058ccc23de5}, !- Source Object
  6,                                      !- Outlet Port
  {29557e2f-7382-4251-86e2-dc80f67bd77a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11275b76-b9d1-4a33-a2f4-6938f2058d34}, !- Handle
  {29557e2f-7382-4251-86e2-dc80f67bd77a}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {99cf63ff-1f59-4951-8e0a-c1b300a107c0}, !- Handle
  CB_CLASSROOM_1_F2 ZN Reheat Coil Controller, !- Name
  {3f16d244-f470-461d-902b-b058ccc23de5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a1054a89-2788-44c0-b767-99b99518d75a}, !- Handle
  CB_CLASSROOM_1_F2 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {1c6666b2-ffca-4883-8d8e-49149195a778}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3f16d244-f470-461d-902b-b058ccc23de5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e8078af3-798b-4a13-a04f-e4f4006632b7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {08d5d8d7-4d9e-4891-8fba-cb1fda98e950}, !- Handle
  CB_CLASSROOM_1_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {e8078af3-798b-4a13-a04f-e4f4006632b7}, !- Inlet Port
  {1696b83b-0ba6-41a1-8261-df89a1ec5204}; !- Outlet Port

OS:Node,
  {6f680149-0070-441a-b6b1-cd7bed8a381c}, !- Handle
  CB_CLASSROOM_1_F2 ZN Return Air Node,   !- Name
  {f0e618ec-5014-44de-a3f8-7a1c61e616cb}, !- Inlet Port
  {56a80868-0a0c-42e1-abef-1a4c12098c7d}; !- Outlet Port

OS:Connection,
  {1696b83b-0ba6-41a1-8261-df89a1ec5204}, !- Handle
  {08d5d8d7-4d9e-4891-8fba-cb1fda98e950}, !- Source Object
  3,                                      !- Outlet Port
  {a25730aa-e1da-47e0-a720-6c0c6438af2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0e618ec-5014-44de-a3f8-7a1c61e616cb}, !- Handle
  {a662418f-105c-4038-bcd6-b82e7db3ca77}, !- Source Object
  2,                                      !- Outlet Port
  {6f680149-0070-441a-b6b1-cd7bed8a381c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56a80868-0a0c-42e1-abef-1a4c12098c7d}, !- Handle
  {6f680149-0070-441a-b6b1-cd7bed8a381c}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5f1c44e0-34a2-4179-bf28-43c64d7ceea1}, !- Handle
  CB_CLASSROOM_1_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {731ffbe1-00f5-4684-92af-14c0d022dc2b}, !- Inlet Port
  {1c6666b2-ffca-4883-8d8e-49149195a778}; !- Outlet Port

OS:Connection,
  {731ffbe1-00f5-4684-92af-14c0d022dc2b}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  11,                                     !- Outlet Port
  {5f1c44e0-34a2-4179-bf28-43c64d7ceea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c6666b2-ffca-4883-8d8e-49149195a778}, !- Handle
  {5f1c44e0-34a2-4179-bf28-43c64d7ceea1}, !- Source Object
  3,                                      !- Outlet Port
  {a1054a89-2788-44c0-b767-99b99518d75a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8078af3-798b-4a13-a04f-e4f4006632b7}, !- Handle
  {a1054a89-2788-44c0-b767-99b99518d75a}, !- Source Object
  12,                                     !- Outlet Port
  {08d5d8d7-4d9e-4891-8fba-cb1fda98e950}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fce9d57f-df92-4498-b37e-4e217aa7df34}, !- Handle
  CB_CLASSROOM_2_F2 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2a978ba7-b97b-48dc-acac-4da23d309d9f}, !- Water Inlet Node Name
  {fff85b4d-fd0b-4423-a62c-18f2df6b9cd1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e17f4640-ab43-47e0-8564-51341e4dc457}, !- Handle
  CB_CLASSROOM_2_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {0ed7b777-c381-40c0-97c3-d22101f114dc}, !- Inlet Port
  {2a978ba7-b97b-48dc-acac-4da23d309d9f}; !- Outlet Port

OS:Connection,
  {0ed7b777-c381-40c0-97c3-d22101f114dc}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  40,                                     !- Outlet Port
  {e17f4640-ab43-47e0-8564-51341e4dc457}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53bad4ac-1582-4d86-a86a-e877b0d7c753}, !- Handle
  CB_CLASSROOM_2_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {fff85b4d-fd0b-4423-a62c-18f2df6b9cd1}, !- Inlet Port
  {f251351a-1115-4743-92ab-dfc6561bce97}; !- Outlet Port

OS:Connection,
  {2a978ba7-b97b-48dc-acac-4da23d309d9f}, !- Handle
  {e17f4640-ab43-47e0-8564-51341e4dc457}, !- Source Object
  3,                                      !- Outlet Port
  {fce9d57f-df92-4498-b37e-4e217aa7df34}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fff85b4d-fd0b-4423-a62c-18f2df6b9cd1}, !- Handle
  {fce9d57f-df92-4498-b37e-4e217aa7df34}, !- Source Object
  6,                                      !- Outlet Port
  {53bad4ac-1582-4d86-a86a-e877b0d7c753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f251351a-1115-4743-92ab-dfc6561bce97}, !- Handle
  {53bad4ac-1582-4d86-a86a-e877b0d7c753}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6706bd1d-30a8-4e96-8e83-cd5921f14362}, !- Handle
  CB_CLASSROOM_2_F2 ZN Reheat Coil Controller, !- Name
  {fce9d57f-df92-4498-b37e-4e217aa7df34}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {12085423-9432-4158-b64f-dcc51dab2fb2}, !- Handle
  CB_CLASSROOM_2_F2 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {ac80a101-f7eb-4ab0-9bd8-8b0c45c089e1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fce9d57f-df92-4498-b37e-4e217aa7df34}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cf9880f5-d717-44e9-bd6a-796b355ba666}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5f5ce54a-0e27-413c-8279-effcba7b3f42}, !- Handle
  CB_CLASSROOM_2_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {cf9880f5-d717-44e9-bd6a-796b355ba666}, !- Inlet Port
  {7e41630d-332c-4cda-98d1-3df290d1a32b}; !- Outlet Port

OS:Node,
  {8df1c33c-f855-4b9b-9c38-40a475a6cedc}, !- Handle
  CB_CLASSROOM_2_F2 ZN Return Air Node,   !- Name
  {66cd574b-c448-41ed-842e-88fad5c52b79}, !- Inlet Port
  {bf62a8f2-d653-4b87-935c-8fc12b9db57b}; !- Outlet Port

OS:Connection,
  {7e41630d-332c-4cda-98d1-3df290d1a32b}, !- Handle
  {5f5ce54a-0e27-413c-8279-effcba7b3f42}, !- Source Object
  3,                                      !- Outlet Port
  {afdb4162-cf85-4d53-b65c-f403bfdf5949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66cd574b-c448-41ed-842e-88fad5c52b79}, !- Handle
  {a1c9f621-9299-4c76-8010-1884ea552960}, !- Source Object
  2,                                      !- Outlet Port
  {8df1c33c-f855-4b9b-9c38-40a475a6cedc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf62a8f2-d653-4b87-935c-8fc12b9db57b}, !- Handle
  {8df1c33c-f855-4b9b-9c38-40a475a6cedc}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aa010872-ce7a-476b-9325-c9b26f121c57}, !- Handle
  CB_CLASSROOM_2_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {16eb2544-1a7b-4e81-89a6-e56906968d2d}, !- Inlet Port
  {ac80a101-f7eb-4ab0-9bd8-8b0c45c089e1}; !- Outlet Port

OS:Connection,
  {16eb2544-1a7b-4e81-89a6-e56906968d2d}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  12,                                     !- Outlet Port
  {aa010872-ce7a-476b-9325-c9b26f121c57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac80a101-f7eb-4ab0-9bd8-8b0c45c089e1}, !- Handle
  {aa010872-ce7a-476b-9325-c9b26f121c57}, !- Source Object
  3,                                      !- Outlet Port
  {12085423-9432-4158-b64f-dcc51dab2fb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf9880f5-d717-44e9-bd6a-796b355ba666}, !- Handle
  {12085423-9432-4158-b64f-dcc51dab2fb2}, !- Source Object
  12,                                     !- Outlet Port
  {5f5ce54a-0e27-413c-8279-effcba7b3f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8be0d324-fba4-4e50-8333-3a55fb981cdd}, !- Handle
  CB_CLASSROOM_3_F2 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3ca75fce-6f8a-4c69-860e-c4285331edce}, !- Water Inlet Node Name
  {bdc05654-7303-44b7-965e-10b372b4c3c8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f74fc77f-1280-453e-9278-23c6d7dc980a}, !- Handle
  CB_CLASSROOM_3_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {81dc608e-7747-4344-9640-b26ee1647bfc}, !- Inlet Port
  {3ca75fce-6f8a-4c69-860e-c4285331edce}; !- Outlet Port

OS:Connection,
  {81dc608e-7747-4344-9640-b26ee1647bfc}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  41,                                     !- Outlet Port
  {f74fc77f-1280-453e-9278-23c6d7dc980a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee6da77b-ca10-4327-97b6-f70907542bc2}, !- Handle
  CB_CLASSROOM_3_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {bdc05654-7303-44b7-965e-10b372b4c3c8}, !- Inlet Port
  {7585a7b9-7629-47fb-900c-637b6d5a2093}; !- Outlet Port

OS:Connection,
  {3ca75fce-6f8a-4c69-860e-c4285331edce}, !- Handle
  {f74fc77f-1280-453e-9278-23c6d7dc980a}, !- Source Object
  3,                                      !- Outlet Port
  {8be0d324-fba4-4e50-8333-3a55fb981cdd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bdc05654-7303-44b7-965e-10b372b4c3c8}, !- Handle
  {8be0d324-fba4-4e50-8333-3a55fb981cdd}, !- Source Object
  6,                                      !- Outlet Port
  {ee6da77b-ca10-4327-97b6-f70907542bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7585a7b9-7629-47fb-900c-637b6d5a2093}, !- Handle
  {ee6da77b-ca10-4327-97b6-f70907542bc2}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2ea0db97-1908-4d1a-b545-0ce33656bcee}, !- Handle
  CB_CLASSROOM_3_F2 ZN Reheat Coil Controller, !- Name
  {8be0d324-fba4-4e50-8333-3a55fb981cdd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ed285510-33db-4a5d-81ba-77e5d6f3a3e5}, !- Handle
  CB_CLASSROOM_3_F2 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {912daf04-735b-408b-90c5-41003d22797d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8be0d324-fba4-4e50-8333-3a55fb981cdd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3de67860-79d5-40b8-8f12-8893cbf92b8b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3d1255be-db6d-46f0-b714-b3f6197c9587}, !- Handle
  CB_CLASSROOM_3_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {3de67860-79d5-40b8-8f12-8893cbf92b8b}, !- Inlet Port
  {619e6fea-1bfe-4bdf-84f2-4b6666ae894c}; !- Outlet Port

OS:Node,
  {7ddc04cb-3551-4fb3-8040-d88a82f3b39f}, !- Handle
  CB_CLASSROOM_3_F2 ZN Return Air Node,   !- Name
  {2fd6096e-b719-4876-ac47-f18fed1d5676}, !- Inlet Port
  {7c2406cc-0ad6-45da-b8a3-f66dfde94499}; !- Outlet Port

OS:Connection,
  {619e6fea-1bfe-4bdf-84f2-4b6666ae894c}, !- Handle
  {3d1255be-db6d-46f0-b714-b3f6197c9587}, !- Source Object
  3,                                      !- Outlet Port
  {b40b9521-d72c-44ea-9d87-39ae77a012db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fd6096e-b719-4876-ac47-f18fed1d5676}, !- Handle
  {0c529f82-6267-45ea-ba17-ce632490f9c2}, !- Source Object
  2,                                      !- Outlet Port
  {7ddc04cb-3551-4fb3-8040-d88a82f3b39f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c2406cc-0ad6-45da-b8a3-f66dfde94499}, !- Handle
  {7ddc04cb-3551-4fb3-8040-d88a82f3b39f}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {da711792-8840-49fa-a381-fecedb823aba}, !- Handle
  CB_CLASSROOM_3_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {bddb18f1-e6da-41d5-87e5-de4cd3d9df90}, !- Inlet Port
  {912daf04-735b-408b-90c5-41003d22797d}; !- Outlet Port

OS:Connection,
  {bddb18f1-e6da-41d5-87e5-de4cd3d9df90}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  13,                                     !- Outlet Port
  {da711792-8840-49fa-a381-fecedb823aba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {912daf04-735b-408b-90c5-41003d22797d}, !- Handle
  {da711792-8840-49fa-a381-fecedb823aba}, !- Source Object
  3,                                      !- Outlet Port
  {ed285510-33db-4a5d-81ba-77e5d6f3a3e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3de67860-79d5-40b8-8f12-8893cbf92b8b}, !- Handle
  {ed285510-33db-4a5d-81ba-77e5d6f3a3e5}, !- Source Object
  12,                                     !- Outlet Port
  {3d1255be-db6d-46f0-b714-b3f6197c9587}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {761cefef-bbd0-4882-9998-8d0038a33a07}, !- Handle
  CB_CLASSROOM_4_F2 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {65f12ed6-31f5-48fe-98a6-bc1e482db196}, !- Water Inlet Node Name
  {9a6b7847-fdbd-4248-bd58-aa36309e6979}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b4ffa10f-16c7-4c53-9bd7-f885aa36fc8f}, !- Handle
  CB_CLASSROOM_4_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {1e77a7ba-1057-46b1-98a4-b2b10b6f1b03}, !- Inlet Port
  {65f12ed6-31f5-48fe-98a6-bc1e482db196}; !- Outlet Port

OS:Connection,
  {1e77a7ba-1057-46b1-98a4-b2b10b6f1b03}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  42,                                     !- Outlet Port
  {b4ffa10f-16c7-4c53-9bd7-f885aa36fc8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ab73443-516e-46db-a958-6a0b1a9e497b}, !- Handle
  CB_CLASSROOM_4_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {9a6b7847-fdbd-4248-bd58-aa36309e6979}, !- Inlet Port
  {9950c084-196d-4c90-8844-59815cb6ebea}; !- Outlet Port

OS:Connection,
  {65f12ed6-31f5-48fe-98a6-bc1e482db196}, !- Handle
  {b4ffa10f-16c7-4c53-9bd7-f885aa36fc8f}, !- Source Object
  3,                                      !- Outlet Port
  {761cefef-bbd0-4882-9998-8d0038a33a07}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9a6b7847-fdbd-4248-bd58-aa36309e6979}, !- Handle
  {761cefef-bbd0-4882-9998-8d0038a33a07}, !- Source Object
  6,                                      !- Outlet Port
  {3ab73443-516e-46db-a958-6a0b1a9e497b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9950c084-196d-4c90-8844-59815cb6ebea}, !- Handle
  {3ab73443-516e-46db-a958-6a0b1a9e497b}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {57ab9440-8ff7-4b7f-8893-4862d71f69f0}, !- Handle
  CB_CLASSROOM_4_F2 ZN Reheat Coil Controller, !- Name
  {761cefef-bbd0-4882-9998-8d0038a33a07}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b2a067b6-4786-446f-85fc-57db028af691}, !- Handle
  CB_CLASSROOM_4_F2 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {208e38d2-903d-4287-8126-80a7cb878eae}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {761cefef-bbd0-4882-9998-8d0038a33a07}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0311c04a-6b00-4f7b-8d3d-1ee455dd9d45}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3ca0e0ea-7ded-4524-80ae-1de4bc1e8bac}, !- Handle
  CB_CLASSROOM_4_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {0311c04a-6b00-4f7b-8d3d-1ee455dd9d45}, !- Inlet Port
  {fa19c88b-dab9-4c45-943f-01bd2629671f}; !- Outlet Port

OS:Node,
  {76fd2314-75e3-4eb7-8495-a8a496243286}, !- Handle
  CB_CLASSROOM_4_F2 ZN Return Air Node,   !- Name
  {0c3c5f91-9231-4b82-a955-c42a29561341}, !- Inlet Port
  {0bfd0d58-d8e2-4970-9194-aba2667277c3}; !- Outlet Port

OS:Connection,
  {fa19c88b-dab9-4c45-943f-01bd2629671f}, !- Handle
  {3ca0e0ea-7ded-4524-80ae-1de4bc1e8bac}, !- Source Object
  3,                                      !- Outlet Port
  {c981d419-6bcb-4132-b89e-2c2be9048372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c3c5f91-9231-4b82-a955-c42a29561341}, !- Handle
  {17de9ba0-e35f-475f-adfd-f42b9f487ad2}, !- Source Object
  2,                                      !- Outlet Port
  {76fd2314-75e3-4eb7-8495-a8a496243286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bfd0d58-d8e2-4970-9194-aba2667277c3}, !- Handle
  {76fd2314-75e3-4eb7-8495-a8a496243286}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {0d7fe0b0-eb0f-40f5-9fd3-a9aecc80ea94}, !- Handle
  CB_CLASSROOM_4_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {9cfa83cb-3029-4c27-9ce3-8c895f581ac9}, !- Inlet Port
  {208e38d2-903d-4287-8126-80a7cb878eae}; !- Outlet Port

OS:Connection,
  {9cfa83cb-3029-4c27-9ce3-8c895f581ac9}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  14,                                     !- Outlet Port
  {0d7fe0b0-eb0f-40f5-9fd3-a9aecc80ea94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {208e38d2-903d-4287-8126-80a7cb878eae}, !- Handle
  {0d7fe0b0-eb0f-40f5-9fd3-a9aecc80ea94}, !- Source Object
  3,                                      !- Outlet Port
  {b2a067b6-4786-446f-85fc-57db028af691}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0311c04a-6b00-4f7b-8d3d-1ee455dd9d45}, !- Handle
  {b2a067b6-4786-446f-85fc-57db028af691}, !- Source Object
  12,                                     !- Outlet Port
  {3ca0e0ea-7ded-4524-80ae-1de4bc1e8bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6496cf0d-ed63-4d1a-8584-baac3d870fec}, !- Handle
  CB_CLASSROOM_5_F2 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cb48526c-d2d0-4daf-bb1e-40021744a47e}, !- Water Inlet Node Name
  {1ceec46c-5aa8-4c46-8a6e-6dc08914aa82}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ff8c17bb-a3cc-42aa-84b8-f12553ee4443}, !- Handle
  CB_CLASSROOM_5_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {8ca3629b-45e1-48ff-b046-b279c1d44e5d}, !- Inlet Port
  {cb48526c-d2d0-4daf-bb1e-40021744a47e}; !- Outlet Port

OS:Connection,
  {8ca3629b-45e1-48ff-b046-b279c1d44e5d}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  43,                                     !- Outlet Port
  {ff8c17bb-a3cc-42aa-84b8-f12553ee4443}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27eaf3dd-77fc-4ae6-9351-b1c74bab4282}, !- Handle
  CB_CLASSROOM_5_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {1ceec46c-5aa8-4c46-8a6e-6dc08914aa82}, !- Inlet Port
  {1bec06fb-7113-4e08-99a3-74315dc58689}; !- Outlet Port

OS:Connection,
  {cb48526c-d2d0-4daf-bb1e-40021744a47e}, !- Handle
  {ff8c17bb-a3cc-42aa-84b8-f12553ee4443}, !- Source Object
  3,                                      !- Outlet Port
  {6496cf0d-ed63-4d1a-8584-baac3d870fec}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1ceec46c-5aa8-4c46-8a6e-6dc08914aa82}, !- Handle
  {6496cf0d-ed63-4d1a-8584-baac3d870fec}, !- Source Object
  6,                                      !- Outlet Port
  {27eaf3dd-77fc-4ae6-9351-b1c74bab4282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bec06fb-7113-4e08-99a3-74315dc58689}, !- Handle
  {27eaf3dd-77fc-4ae6-9351-b1c74bab4282}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {080c328b-94c9-409a-b7e2-3711b188f2a9}, !- Handle
  CB_CLASSROOM_5_F2 ZN Reheat Coil Controller, !- Name
  {6496cf0d-ed63-4d1a-8584-baac3d870fec}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0df67826-02b8-4196-8534-b5afffcdbe21}, !- Handle
  CB_CLASSROOM_5_F2 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {a240ce43-43f2-47e1-b92c-ed5605f3a619}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6496cf0d-ed63-4d1a-8584-baac3d870fec}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6acbf72f-cbbe-414f-b6f9-8df2ecb97810}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {99950297-ec6d-4374-a4a6-777a113fe354}, !- Handle
  CB_CLASSROOM_5_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {6acbf72f-cbbe-414f-b6f9-8df2ecb97810}, !- Inlet Port
  {b8991c53-f7c0-448d-8646-d3aefc9bf5a3}; !- Outlet Port

OS:Node,
  {9971bc58-7810-41b3-8a9a-1c00cfcfa493}, !- Handle
  CB_CLASSROOM_5_F2 ZN Return Air Node,   !- Name
  {a3662c4b-3262-4a02-8256-0cdeb14aa1ee}, !- Inlet Port
  {49503286-ea5d-4564-9755-559b33230bc7}; !- Outlet Port

OS:Connection,
  {b8991c53-f7c0-448d-8646-d3aefc9bf5a3}, !- Handle
  {99950297-ec6d-4374-a4a6-777a113fe354}, !- Source Object
  3,                                      !- Outlet Port
  {4b1e1db5-d0f9-41c5-b126-00c9703c301a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3662c4b-3262-4a02-8256-0cdeb14aa1ee}, !- Handle
  {7917e4fb-7ea8-4c61-afc1-5bc9609c0764}, !- Source Object
  2,                                      !- Outlet Port
  {9971bc58-7810-41b3-8a9a-1c00cfcfa493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49503286-ea5d-4564-9755-559b33230bc7}, !- Handle
  {9971bc58-7810-41b3-8a9a-1c00cfcfa493}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {cbf45f06-be78-46ae-b0b0-892bc5a9d468}, !- Handle
  CB_CLASSROOM_5_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {e1bd1a36-376d-42d2-808d-7d78fca7efe0}, !- Inlet Port
  {a240ce43-43f2-47e1-b92c-ed5605f3a619}; !- Outlet Port

OS:Connection,
  {e1bd1a36-376d-42d2-808d-7d78fca7efe0}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  15,                                     !- Outlet Port
  {cbf45f06-be78-46ae-b0b0-892bc5a9d468}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a240ce43-43f2-47e1-b92c-ed5605f3a619}, !- Handle
  {cbf45f06-be78-46ae-b0b0-892bc5a9d468}, !- Source Object
  3,                                      !- Outlet Port
  {0df67826-02b8-4196-8534-b5afffcdbe21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6acbf72f-cbbe-414f-b6f9-8df2ecb97810}, !- Handle
  {0df67826-02b8-4196-8534-b5afffcdbe21}, !- Source Object
  12,                                     !- Outlet Port
  {99950297-ec6d-4374-a4a6-777a113fe354}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aebeb616-6f7d-43a4-8ca4-2f721760605d}, !- Handle
  CB_CLASSROOM_6_F2 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c0ebaa53-3b7a-42fa-b1b8-3535ac8a299e}, !- Water Inlet Node Name
  {b5f4906e-830c-499d-8ef3-8b387b271ac4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b021a54a-3db6-414e-bb7a-b8e08f9eb284}, !- Handle
  CB_CLASSROOM_6_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {df16625f-3cc3-41e3-82a2-0b4c50c85930}, !- Inlet Port
  {c0ebaa53-3b7a-42fa-b1b8-3535ac8a299e}; !- Outlet Port

OS:Connection,
  {df16625f-3cc3-41e3-82a2-0b4c50c85930}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  44,                                     !- Outlet Port
  {b021a54a-3db6-414e-bb7a-b8e08f9eb284}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2754550-d88c-4b0b-baf8-b12344d2c485}, !- Handle
  CB_CLASSROOM_6_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {b5f4906e-830c-499d-8ef3-8b387b271ac4}, !- Inlet Port
  {1402d8c2-7fa2-4123-9b46-cb91ea3451f6}; !- Outlet Port

OS:Connection,
  {c0ebaa53-3b7a-42fa-b1b8-3535ac8a299e}, !- Handle
  {b021a54a-3db6-414e-bb7a-b8e08f9eb284}, !- Source Object
  3,                                      !- Outlet Port
  {aebeb616-6f7d-43a4-8ca4-2f721760605d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b5f4906e-830c-499d-8ef3-8b387b271ac4}, !- Handle
  {aebeb616-6f7d-43a4-8ca4-2f721760605d}, !- Source Object
  6,                                      !- Outlet Port
  {d2754550-d88c-4b0b-baf8-b12344d2c485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1402d8c2-7fa2-4123-9b46-cb91ea3451f6}, !- Handle
  {d2754550-d88c-4b0b-baf8-b12344d2c485}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8e40509b-c249-4e19-ac17-722c4a97b42d}, !- Handle
  CB_CLASSROOM_6_F2 ZN Reheat Coil Controller, !- Name
  {aebeb616-6f7d-43a4-8ca4-2f721760605d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cfef6723-3107-4ba5-a0d8-4840c0e66604}, !- Handle
  CB_CLASSROOM_6_F2 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {648459ff-192c-4e37-a9e5-28997eda8f1f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aebeb616-6f7d-43a4-8ca4-2f721760605d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {04ae1284-4d5c-46a3-b829-02da4363e75f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {28a4b3f1-52ae-460a-9c82-73d869fc7607}, !- Handle
  CB_CLASSROOM_6_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {04ae1284-4d5c-46a3-b829-02da4363e75f}, !- Inlet Port
  {00eff57a-5cd1-4132-bc8a-d35e95fcdc7a}; !- Outlet Port

OS:Node,
  {4950d75c-1cb0-458f-83db-18c998717157}, !- Handle
  CB_CLASSROOM_6_F2 ZN Return Air Node,   !- Name
  {2e13b9f7-80ef-4dec-808b-eb4dcf8c8ae5}, !- Inlet Port
  {bdad9e62-da79-49b6-9dde-499510c6e7dc}; !- Outlet Port

OS:Connection,
  {00eff57a-5cd1-4132-bc8a-d35e95fcdc7a}, !- Handle
  {28a4b3f1-52ae-460a-9c82-73d869fc7607}, !- Source Object
  3,                                      !- Outlet Port
  {4a475cd7-38ce-4b8a-beb2-0934b567d08b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e13b9f7-80ef-4dec-808b-eb4dcf8c8ae5}, !- Handle
  {41819164-15ad-4cec-951b-471898fc0feb}, !- Source Object
  2,                                      !- Outlet Port
  {4950d75c-1cb0-458f-83db-18c998717157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdad9e62-da79-49b6-9dde-499510c6e7dc}, !- Handle
  {4950d75c-1cb0-458f-83db-18c998717157}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {c4a61d9e-d10f-4feb-88a7-3f46c80bcd13}, !- Handle
  CB_CLASSROOM_6_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {54aa435a-e4ea-493b-95d3-737e3f92f040}, !- Inlet Port
  {648459ff-192c-4e37-a9e5-28997eda8f1f}; !- Outlet Port

OS:Connection,
  {54aa435a-e4ea-493b-95d3-737e3f92f040}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  16,                                     !- Outlet Port
  {c4a61d9e-d10f-4feb-88a7-3f46c80bcd13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {648459ff-192c-4e37-a9e5-28997eda8f1f}, !- Handle
  {c4a61d9e-d10f-4feb-88a7-3f46c80bcd13}, !- Source Object
  3,                                      !- Outlet Port
  {cfef6723-3107-4ba5-a0d8-4840c0e66604}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04ae1284-4d5c-46a3-b829-02da4363e75f}, !- Handle
  {cfef6723-3107-4ba5-a0d8-4840c0e66604}, !- Source Object
  12,                                     !- Outlet Port
  {28a4b3f1-52ae-460a-9c82-73d869fc7607}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cbf2fd2c-4617-4c72-823f-180ceaea6cd0}, !- Handle
  CB_CLASSROOM_7_F2 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {546f7762-b65d-4f37-a8b5-d7e97d957661}, !- Water Inlet Node Name
  {30d2de12-9eee-4abf-9439-848fee62b692}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {36c6c3c7-8401-43ec-91c1-157dde2711dc}, !- Handle
  CB_CLASSROOM_7_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {9fc7392a-5b39-45ac-adc3-c40906e4df0c}, !- Inlet Port
  {546f7762-b65d-4f37-a8b5-d7e97d957661}; !- Outlet Port

OS:Connection,
  {9fc7392a-5b39-45ac-adc3-c40906e4df0c}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  45,                                     !- Outlet Port
  {36c6c3c7-8401-43ec-91c1-157dde2711dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {362f3169-1d77-49f1-9992-b9aee13f303a}, !- Handle
  CB_CLASSROOM_7_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {30d2de12-9eee-4abf-9439-848fee62b692}, !- Inlet Port
  {49cacf56-5356-41ef-a6d2-116fbd78f7b1}; !- Outlet Port

OS:Connection,
  {546f7762-b65d-4f37-a8b5-d7e97d957661}, !- Handle
  {36c6c3c7-8401-43ec-91c1-157dde2711dc}, !- Source Object
  3,                                      !- Outlet Port
  {cbf2fd2c-4617-4c72-823f-180ceaea6cd0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {30d2de12-9eee-4abf-9439-848fee62b692}, !- Handle
  {cbf2fd2c-4617-4c72-823f-180ceaea6cd0}, !- Source Object
  6,                                      !- Outlet Port
  {362f3169-1d77-49f1-9992-b9aee13f303a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49cacf56-5356-41ef-a6d2-116fbd78f7b1}, !- Handle
  {362f3169-1d77-49f1-9992-b9aee13f303a}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fc45736a-b5ad-4d61-b45b-1c08cf5f7def}, !- Handle
  CB_CLASSROOM_7_F2 ZN Reheat Coil Controller, !- Name
  {cbf2fd2c-4617-4c72-823f-180ceaea6cd0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {333b101b-27d8-4c5f-8cb9-b14b708a3871}, !- Handle
  CB_CLASSROOM_7_F2 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {be79155d-937e-4226-90bf-820da85ef626}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cbf2fd2c-4617-4c72-823f-180ceaea6cd0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {127d5f3b-9068-4d7d-8b2f-528c31aacf18}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {56ce518f-bcee-4976-bf9b-10ef4cf28506}, !- Handle
  CB_CLASSROOM_7_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {127d5f3b-9068-4d7d-8b2f-528c31aacf18}, !- Inlet Port
  {a9b5ff1c-6887-440e-abb4-d11d3d816a0c}; !- Outlet Port

OS:Node,
  {242df9dc-26e4-4640-a92a-a4598a6dfb46}, !- Handle
  CB_CLASSROOM_7_F2 ZN Return Air Node,   !- Name
  {d1bed37a-7c39-4003-a3ab-07886a7ace32}, !- Inlet Port
  {0beb189b-8cfc-4232-87d0-f615f840db31}; !- Outlet Port

OS:Connection,
  {a9b5ff1c-6887-440e-abb4-d11d3d816a0c}, !- Handle
  {56ce518f-bcee-4976-bf9b-10ef4cf28506}, !- Source Object
  3,                                      !- Outlet Port
  {c72e74da-483c-4a7a-b3f7-46f5325b3c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1bed37a-7c39-4003-a3ab-07886a7ace32}, !- Handle
  {5634ef81-5895-4277-af98-fbdf0e8dd3db}, !- Source Object
  2,                                      !- Outlet Port
  {242df9dc-26e4-4640-a92a-a4598a6dfb46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0beb189b-8cfc-4232-87d0-f615f840db31}, !- Handle
  {242df9dc-26e4-4640-a92a-a4598a6dfb46}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {a95cee15-38fe-4c49-bcb4-4dabb955f03e}, !- Handle
  CB_CLASSROOM_7_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {c2d5fa2c-a28b-45bf-8a1b-96c45c890519}, !- Inlet Port
  {be79155d-937e-4226-90bf-820da85ef626}; !- Outlet Port

OS:Connection,
  {c2d5fa2c-a28b-45bf-8a1b-96c45c890519}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  17,                                     !- Outlet Port
  {a95cee15-38fe-4c49-bcb4-4dabb955f03e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be79155d-937e-4226-90bf-820da85ef626}, !- Handle
  {a95cee15-38fe-4c49-bcb4-4dabb955f03e}, !- Source Object
  3,                                      !- Outlet Port
  {333b101b-27d8-4c5f-8cb9-b14b708a3871}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {127d5f3b-9068-4d7d-8b2f-528c31aacf18}, !- Handle
  {333b101b-27d8-4c5f-8cb9-b14b708a3871}, !- Source Object
  12,                                     !- Outlet Port
  {56ce518f-bcee-4976-bf9b-10ef4cf28506}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a7f01d02-e2f6-4de7-bddd-17386ab2e29c}, !- Handle
  CB_CLASSROOM_8_F2 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1ed9adf8-6d73-4419-bcc4-3a77c1f4630b}, !- Water Inlet Node Name
  {10eb83bd-e5f6-4af9-af1c-0d0113d19da4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {492e3b0a-e2e1-43af-b01d-fc0f81016014}, !- Handle
  CB_CLASSROOM_8_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {94e3f22d-cc36-4e36-b5db-ff012d8f12fc}, !- Inlet Port
  {1ed9adf8-6d73-4419-bcc4-3a77c1f4630b}; !- Outlet Port

OS:Connection,
  {94e3f22d-cc36-4e36-b5db-ff012d8f12fc}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  46,                                     !- Outlet Port
  {492e3b0a-e2e1-43af-b01d-fc0f81016014}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0a2d832-b95c-4637-b448-f469c0ea7f20}, !- Handle
  CB_CLASSROOM_8_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {10eb83bd-e5f6-4af9-af1c-0d0113d19da4}, !- Inlet Port
  {cc24661f-eb4a-41ac-9978-fb03eb180fe6}; !- Outlet Port

OS:Connection,
  {1ed9adf8-6d73-4419-bcc4-3a77c1f4630b}, !- Handle
  {492e3b0a-e2e1-43af-b01d-fc0f81016014}, !- Source Object
  3,                                      !- Outlet Port
  {a7f01d02-e2f6-4de7-bddd-17386ab2e29c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {10eb83bd-e5f6-4af9-af1c-0d0113d19da4}, !- Handle
  {a7f01d02-e2f6-4de7-bddd-17386ab2e29c}, !- Source Object
  6,                                      !- Outlet Port
  {b0a2d832-b95c-4637-b448-f469c0ea7f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc24661f-eb4a-41ac-9978-fb03eb180fe6}, !- Handle
  {b0a2d832-b95c-4637-b448-f469c0ea7f20}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b08491bd-732b-42b1-a5f4-86daa678d77e}, !- Handle
  CB_CLASSROOM_8_F2 ZN Reheat Coil Controller, !- Name
  {a7f01d02-e2f6-4de7-bddd-17386ab2e29c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ab582b78-186a-496f-99bd-e911b16c51ea}, !- Handle
  CB_CLASSROOM_8_F2 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {dfb3780f-729a-48be-b12b-ce08eb8db6e7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a7f01d02-e2f6-4de7-bddd-17386ab2e29c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {570ccb9b-61bf-467e-9665-de936d4efdb4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {73ccad2d-0ae2-45a2-a7aa-00abe7b4139e}, !- Handle
  CB_CLASSROOM_8_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {570ccb9b-61bf-467e-9665-de936d4efdb4}, !- Inlet Port
  {f52dac9b-5615-46b8-85bf-29fb6623ffc5}; !- Outlet Port

OS:Node,
  {ef91cdd0-958c-424e-8e9e-e77e36393abb}, !- Handle
  CB_CLASSROOM_8_F2 ZN Return Air Node,   !- Name
  {e9353189-3220-477f-9439-7b14f7854cb3}, !- Inlet Port
  {0d488728-8ab4-4738-8afd-f0bd760aba82}; !- Outlet Port

OS:Connection,
  {f52dac9b-5615-46b8-85bf-29fb6623ffc5}, !- Handle
  {73ccad2d-0ae2-45a2-a7aa-00abe7b4139e}, !- Source Object
  3,                                      !- Outlet Port
  {bda7fcea-4306-4031-8e92-2af0571859d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9353189-3220-477f-9439-7b14f7854cb3}, !- Handle
  {b2a03a1f-814b-4ce3-ad78-79a0d253aa2b}, !- Source Object
  2,                                      !- Outlet Port
  {ef91cdd0-958c-424e-8e9e-e77e36393abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d488728-8ab4-4738-8afd-f0bd760aba82}, !- Handle
  {ef91cdd0-958c-424e-8e9e-e77e36393abb}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {86a9a1e1-4325-4721-8778-2066d3915e5d}, !- Handle
  CB_CLASSROOM_8_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {859e02bf-f504-4423-9a9d-9a013fbba603}, !- Inlet Port
  {dfb3780f-729a-48be-b12b-ce08eb8db6e7}; !- Outlet Port

OS:Connection,
  {859e02bf-f504-4423-9a9d-9a013fbba603}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  18,                                     !- Outlet Port
  {86a9a1e1-4325-4721-8778-2066d3915e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfb3780f-729a-48be-b12b-ce08eb8db6e7}, !- Handle
  {86a9a1e1-4325-4721-8778-2066d3915e5d}, !- Source Object
  3,                                      !- Outlet Port
  {ab582b78-186a-496f-99bd-e911b16c51ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {570ccb9b-61bf-467e-9665-de936d4efdb4}, !- Handle
  {ab582b78-186a-496f-99bd-e911b16c51ea}, !- Source Object
  12,                                     !- Outlet Port
  {73ccad2d-0ae2-45a2-a7aa-00abe7b4139e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ffb5e998-465d-44e4-8ec4-b10af2a28455}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN Reheat Coil,   !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {52a03457-1271-477e-a0d6-54c5351f5bc5}, !- Water Inlet Node Name
  {08f70b47-ed34-444e-9baa-0108fa51b6db}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8b06015b-ef25-4bf4-b177-f515a530d278}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {b5f32bd9-e4b7-4a56-8c82-1e6b621ca887}, !- Inlet Port
  {52a03457-1271-477e-a0d6-54c5351f5bc5}; !- Outlet Port

OS:Connection,
  {b5f32bd9-e4b7-4a56-8c82-1e6b621ca887}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  47,                                     !- Outlet Port
  {8b06015b-ef25-4bf4-b177-f515a530d278}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bed4c8ad-9e82-4cd0-bc9e-dba39a983333}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {08f70b47-ed34-444e-9baa-0108fa51b6db}, !- Inlet Port
  {d6e8318f-805c-41bf-817a-fb6eadce4629}; !- Outlet Port

OS:Connection,
  {52a03457-1271-477e-a0d6-54c5351f5bc5}, !- Handle
  {8b06015b-ef25-4bf4-b177-f515a530d278}, !- Source Object
  3,                                      !- Outlet Port
  {ffb5e998-465d-44e4-8ec4-b10af2a28455}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {08f70b47-ed34-444e-9baa-0108fa51b6db}, !- Handle
  {ffb5e998-465d-44e4-8ec4-b10af2a28455}, !- Source Object
  6,                                      !- Outlet Port
  {bed4c8ad-9e82-4cd0-bc9e-dba39a983333}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6e8318f-805c-41bf-817a-fb6eadce4629}, !- Handle
  {bed4c8ad-9e82-4cd0-bc9e-dba39a983333}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ee60409a-8497-4a6b-ba90-6e5d24077e0e}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN Reheat Coil Controller, !- Name
  {ffb5e998-465d-44e4-8ec4-b10af2a28455}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {447273d3-6856-4246-9b29-00264d562d50}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN VAV Terminal,  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {94d6f158-25b6-47c4-b2ff-d5c2fdc88069}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ffb5e998-465d-44e4-8ec4-b10af2a28455}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a3a0663f-53bf-4ab7-b009-b0f2790fef68}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8d9a5bd2-b329-4815-a327-1590b0b7c8cd}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {a3a0663f-53bf-4ab7-b009-b0f2790fef68}, !- Inlet Port
  {bce7cae2-73b1-409e-b981-c64455888b52}; !- Outlet Port

OS:Node,
  {1fe9d4e9-f335-448f-a87e-b71990935b4f}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN Return Air Node, !- Name
  {9e0699f8-3c0a-4624-acc8-27d329daab96}, !- Inlet Port
  {970f797d-61e1-44ae-85d2-d57bec4a30ab}; !- Outlet Port

OS:Connection,
  {bce7cae2-73b1-409e-b981-c64455888b52}, !- Handle
  {8d9a5bd2-b329-4815-a327-1590b0b7c8cd}, !- Source Object
  3,                                      !- Outlet Port
  {11fd2e71-4412-4fdb-83d0-f56d490d507d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e0699f8-3c0a-4624-acc8-27d329daab96}, !- Handle
  {ad147c32-aa8d-43f6-aee3-38bce061020c}, !- Source Object
  2,                                      !- Outlet Port
  {1fe9d4e9-f335-448f-a87e-b71990935b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {970f797d-61e1-44ae-85d2-d57bec4a30ab}, !- Handle
  {1fe9d4e9-f335-448f-a87e-b71990935b4f}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {1774af9f-a4d5-4223-b8f4-f12e36c36173}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {9b9bdd1a-2079-4619-9161-a956eda72f66}, !- Inlet Port
  {94d6f158-25b6-47c4-b2ff-d5c2fdc88069}; !- Outlet Port

OS:Connection,
  {9b9bdd1a-2079-4619-9161-a956eda72f66}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  19,                                     !- Outlet Port
  {1774af9f-a4d5-4223-b8f4-f12e36c36173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d6f158-25b6-47c4-b2ff-d5c2fdc88069}, !- Handle
  {1774af9f-a4d5-4223-b8f4-f12e36c36173}, !- Source Object
  3,                                      !- Outlet Port
  {447273d3-6856-4246-9b29-00264d562d50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3a0663f-53bf-4ab7-b009-b0f2790fef68}, !- Handle
  {447273d3-6856-4246-9b29-00264d562d50}, !- Source Object
  12,                                     !- Outlet Port
  {8d9a5bd2-b329-4815-a327-1590b0b7c8cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e90e95ca-26e6-45a3-aedf-2fb3efe5aaa7}, !- Handle
  CB_CORRIDOR_F2 ZN Reheat Coil,          !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c5d0614d-3717-4ac8-ae22-0341b05e252c}, !- Water Inlet Node Name
  {e7c89ac2-7749-47ed-991f-e11240ee8199}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ee0af1c8-3d34-478b-bc77-9432838c3add}, !- Handle
  CB_CORRIDOR_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {da73e52e-57b9-43c7-aff4-45f49e0d6bf8}, !- Inlet Port
  {c5d0614d-3717-4ac8-ae22-0341b05e252c}; !- Outlet Port

OS:Connection,
  {da73e52e-57b9-43c7-aff4-45f49e0d6bf8}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  48,                                     !- Outlet Port
  {ee0af1c8-3d34-478b-bc77-9432838c3add}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9459930-4d10-4047-b3e2-b6db7d2403a1}, !- Handle
  CB_CORRIDOR_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {e7c89ac2-7749-47ed-991f-e11240ee8199}, !- Inlet Port
  {12c60cb3-b977-4518-8ac6-81de9ba96fbb}; !- Outlet Port

OS:Connection,
  {c5d0614d-3717-4ac8-ae22-0341b05e252c}, !- Handle
  {ee0af1c8-3d34-478b-bc77-9432838c3add}, !- Source Object
  3,                                      !- Outlet Port
  {e90e95ca-26e6-45a3-aedf-2fb3efe5aaa7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e7c89ac2-7749-47ed-991f-e11240ee8199}, !- Handle
  {e90e95ca-26e6-45a3-aedf-2fb3efe5aaa7}, !- Source Object
  6,                                      !- Outlet Port
  {b9459930-4d10-4047-b3e2-b6db7d2403a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12c60cb3-b977-4518-8ac6-81de9ba96fbb}, !- Handle
  {b9459930-4d10-4047-b3e2-b6db7d2403a1}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b601cf60-698a-477d-915d-87c1b6b76770}, !- Handle
  CB_CORRIDOR_F2 ZN Reheat Coil Controller, !- Name
  {e90e95ca-26e6-45a3-aedf-2fb3efe5aaa7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {216c63c3-84b1-4791-b563-3d1cdcc221f9}, !- Handle
  CB_CORRIDOR_F2 ZN VAV Terminal,         !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {5ba17a89-6fd8-450d-90ec-00bc1c8346f4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e90e95ca-26e6-45a3-aedf-2fb3efe5aaa7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9bcf442b-93c6-4ce3-a5d9-32d744fb7899}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {74248d42-7145-4908-adae-1f3d8a99e637}, !- Handle
  CB_CORRIDOR_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {9bcf442b-93c6-4ce3-a5d9-32d744fb7899}, !- Inlet Port
  {c0ad31ca-67b6-4e24-9e47-a5e6d1bde9a2}; !- Outlet Port

OS:Node,
  {edc277e1-3a28-4f23-a262-9e855572940e}, !- Handle
  CB_CORRIDOR_F2 ZN Return Air Node,      !- Name
  {db059657-e563-469b-9bb9-3c0dfbc53e9a}, !- Inlet Port
  {d919fcbf-c322-411a-a978-941ec003260f}; !- Outlet Port

OS:Connection,
  {c0ad31ca-67b6-4e24-9e47-a5e6d1bde9a2}, !- Handle
  {74248d42-7145-4908-adae-1f3d8a99e637}, !- Source Object
  3,                                      !- Outlet Port
  {f7ff71fa-36c6-4514-9999-696cebd832bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db059657-e563-469b-9bb9-3c0dfbc53e9a}, !- Handle
  {602bb2d0-dda3-41a7-9094-f4904d4604b3}, !- Source Object
  2,                                      !- Outlet Port
  {edc277e1-3a28-4f23-a262-9e855572940e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d919fcbf-c322-411a-a978-941ec003260f}, !- Handle
  {edc277e1-3a28-4f23-a262-9e855572940e}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {1da6c48a-4bf0-4ccc-8d1a-b96842dfe668}, !- Handle
  CB_CORRIDOR_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {84370767-532f-44fe-8b45-5027561fbee2}, !- Inlet Port
  {5ba17a89-6fd8-450d-90ec-00bc1c8346f4}; !- Outlet Port

OS:Connection,
  {84370767-532f-44fe-8b45-5027561fbee2}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  20,                                     !- Outlet Port
  {1da6c48a-4bf0-4ccc-8d1a-b96842dfe668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ba17a89-6fd8-450d-90ec-00bc1c8346f4}, !- Handle
  {1da6c48a-4bf0-4ccc-8d1a-b96842dfe668}, !- Source Object
  3,                                      !- Outlet Port
  {216c63c3-84b1-4791-b563-3d1cdcc221f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9bcf442b-93c6-4ce3-a5d9-32d744fb7899}, !- Handle
  {216c63c3-84b1-4791-b563-3d1cdcc221f9}, !- Source Object
  12,                                     !- Outlet Port
  {74248d42-7145-4908-adae-1f3d8a99e637}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {072806f6-e795-47df-8666-9a7d42e16c82}, !- Handle
  CB_STUDIO_1_F2 ZN Reheat Coil,          !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a5513a1b-627a-4b5c-88b9-6a3c9445b0d2}, !- Water Inlet Node Name
  {139bc358-5158-47d4-8bd9-8349553afc81}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7e8c9a50-f709-4212-802c-f91a05d7b5f7}, !- Handle
  CB_STUDIO_1_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {0147e8bf-7524-4247-b90c-9cb1ecb679f6}, !- Inlet Port
  {a5513a1b-627a-4b5c-88b9-6a3c9445b0d2}; !- Outlet Port

OS:Connection,
  {0147e8bf-7524-4247-b90c-9cb1ecb679f6}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  49,                                     !- Outlet Port
  {7e8c9a50-f709-4212-802c-f91a05d7b5f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4cda5bdf-48d9-42fa-b1ad-72ed0b0347b6}, !- Handle
  CB_STUDIO_1_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {139bc358-5158-47d4-8bd9-8349553afc81}, !- Inlet Port
  {d991bc9b-f71e-4c53-8011-d345b3501c2b}; !- Outlet Port

OS:Connection,
  {a5513a1b-627a-4b5c-88b9-6a3c9445b0d2}, !- Handle
  {7e8c9a50-f709-4212-802c-f91a05d7b5f7}, !- Source Object
  3,                                      !- Outlet Port
  {072806f6-e795-47df-8666-9a7d42e16c82}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {139bc358-5158-47d4-8bd9-8349553afc81}, !- Handle
  {072806f6-e795-47df-8666-9a7d42e16c82}, !- Source Object
  6,                                      !- Outlet Port
  {4cda5bdf-48d9-42fa-b1ad-72ed0b0347b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d991bc9b-f71e-4c53-8011-d345b3501c2b}, !- Handle
  {4cda5bdf-48d9-42fa-b1ad-72ed0b0347b6}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {39f6387e-2eaa-43db-9261-ce3fcbe62499}, !- Handle
  CB_STUDIO_1_F2 ZN Reheat Coil Controller, !- Name
  {072806f6-e795-47df-8666-9a7d42e16c82}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {07414ebf-04c6-43a6-9018-471844efce45}, !- Handle
  CB_STUDIO_1_F2 ZN VAV Terminal,         !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {5c220a39-2564-47bf-b1ae-bae815af4d0e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {072806f6-e795-47df-8666-9a7d42e16c82}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cd7824f7-6759-45c7-a252-70fc476e211a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4b743632-3877-45a0-af3d-50d05953eb39}, !- Handle
  CB_STUDIO_1_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {cd7824f7-6759-45c7-a252-70fc476e211a}, !- Inlet Port
  {14e1ace4-3ab9-4561-a437-499a806b665c}; !- Outlet Port

OS:Node,
  {582202b1-1cd5-4dd8-a32a-6ba6e799a969}, !- Handle
  CB_STUDIO_1_F2 ZN Return Air Node,      !- Name
  {c8fe905b-a030-43f7-a7be-4469876c16cf}, !- Inlet Port
  {82d13b1e-06c3-49d3-9e29-f8aec7c221b6}; !- Outlet Port

OS:Connection,
  {14e1ace4-3ab9-4561-a437-499a806b665c}, !- Handle
  {4b743632-3877-45a0-af3d-50d05953eb39}, !- Source Object
  3,                                      !- Outlet Port
  {ee206dbb-6971-447e-aac4-66ad80b77461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8fe905b-a030-43f7-a7be-4469876c16cf}, !- Handle
  {64b8c953-1a26-4dbb-9f5f-9fe6b23dd4ec}, !- Source Object
  2,                                      !- Outlet Port
  {582202b1-1cd5-4dd8-a32a-6ba6e799a969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82d13b1e-06c3-49d3-9e29-f8aec7c221b6}, !- Handle
  {582202b1-1cd5-4dd8-a32a-6ba6e799a969}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {5686f48e-cff1-4435-a29b-7c9eb15a685b}, !- Handle
  CB_STUDIO_1_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {965c2095-aad8-418b-93fd-003b63f31cdc}, !- Inlet Port
  {5c220a39-2564-47bf-b1ae-bae815af4d0e}; !- Outlet Port

OS:Connection,
  {965c2095-aad8-418b-93fd-003b63f31cdc}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  21,                                     !- Outlet Port
  {5686f48e-cff1-4435-a29b-7c9eb15a685b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c220a39-2564-47bf-b1ae-bae815af4d0e}, !- Handle
  {5686f48e-cff1-4435-a29b-7c9eb15a685b}, !- Source Object
  3,                                      !- Outlet Port
  {07414ebf-04c6-43a6-9018-471844efce45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd7824f7-6759-45c7-a252-70fc476e211a}, !- Handle
  {07414ebf-04c6-43a6-9018-471844efce45}, !- Source Object
  12,                                     !- Outlet Port
  {4b743632-3877-45a0-af3d-50d05953eb39}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e6725273-10e8-4b5a-83b7-c1b9604e04f5}, !- Handle
  CB_STUDIO_2_F2 ZN Reheat Coil,          !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {288cd730-62f7-4e93-a333-a1677be9a451}, !- Water Inlet Node Name
  {38b19bbb-307f-4f81-8c05-a9e9c71381f9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {da5d9410-d2a5-4614-9223-49e6075a25f6}, !- Handle
  CB_STUDIO_2_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {58c3551e-bda0-46ca-bd6d-70416bd01aef}, !- Inlet Port
  {288cd730-62f7-4e93-a333-a1677be9a451}; !- Outlet Port

OS:Connection,
  {58c3551e-bda0-46ca-bd6d-70416bd01aef}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  50,                                     !- Outlet Port
  {da5d9410-d2a5-4614-9223-49e6075a25f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d185954b-bf1b-4692-9409-7583dfd1d547}, !- Handle
  CB_STUDIO_2_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {38b19bbb-307f-4f81-8c05-a9e9c71381f9}, !- Inlet Port
  {e86c5127-c84d-4000-a50c-2d1ebe6798c4}; !- Outlet Port

OS:Connection,
  {288cd730-62f7-4e93-a333-a1677be9a451}, !- Handle
  {da5d9410-d2a5-4614-9223-49e6075a25f6}, !- Source Object
  3,                                      !- Outlet Port
  {e6725273-10e8-4b5a-83b7-c1b9604e04f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {38b19bbb-307f-4f81-8c05-a9e9c71381f9}, !- Handle
  {e6725273-10e8-4b5a-83b7-c1b9604e04f5}, !- Source Object
  6,                                      !- Outlet Port
  {d185954b-bf1b-4692-9409-7583dfd1d547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e86c5127-c84d-4000-a50c-2d1ebe6798c4}, !- Handle
  {d185954b-bf1b-4692-9409-7583dfd1d547}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2010030f-1ea1-49b7-bab4-9270045fb7bb}, !- Handle
  CB_STUDIO_2_F2 ZN Reheat Coil Controller, !- Name
  {e6725273-10e8-4b5a-83b7-c1b9604e04f5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {726a09bb-bb25-47f9-813b-b6c7644edce9}, !- Handle
  CB_STUDIO_2_F2 ZN VAV Terminal,         !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {00b8463b-26d4-4904-bcb5-8549f3094414}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e6725273-10e8-4b5a-83b7-c1b9604e04f5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {545d1cc2-596e-4d43-89f8-e4c0df5bbeda}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5c9140c1-8a2d-49d9-8913-e6954fd92f61}, !- Handle
  CB_STUDIO_2_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {545d1cc2-596e-4d43-89f8-e4c0df5bbeda}, !- Inlet Port
  {93aacdbc-df98-4ce0-bb65-b45d372debc3}; !- Outlet Port

OS:Node,
  {e6051c5d-e8d8-4027-b314-2a054b925739}, !- Handle
  CB_STUDIO_2_F2 ZN Return Air Node,      !- Name
  {ef87542b-ac4b-44bd-a7c2-a89f73a678b5}, !- Inlet Port
  {4b6ff06d-6650-4caa-a564-abe3dd17b003}; !- Outlet Port

OS:Connection,
  {93aacdbc-df98-4ce0-bb65-b45d372debc3}, !- Handle
  {5c9140c1-8a2d-49d9-8913-e6954fd92f61}, !- Source Object
  3,                                      !- Outlet Port
  {280e3657-4aa0-456e-8d48-ca353a336672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef87542b-ac4b-44bd-a7c2-a89f73a678b5}, !- Handle
  {fbf81f98-9d26-4be1-a603-986a4e173ace}, !- Source Object
  2,                                      !- Outlet Port
  {e6051c5d-e8d8-4027-b314-2a054b925739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b6ff06d-6650-4caa-a564-abe3dd17b003}, !- Handle
  {e6051c5d-e8d8-4027-b314-2a054b925739}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {9f42474d-3d53-4436-a886-4edba828ed7a}, !- Handle
  CB_STUDIO_2_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {ae597bea-da94-4c57-98a6-118e8c9311ec}, !- Inlet Port
  {00b8463b-26d4-4904-bcb5-8549f3094414}; !- Outlet Port

OS:Connection,
  {ae597bea-da94-4c57-98a6-118e8c9311ec}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  22,                                     !- Outlet Port
  {9f42474d-3d53-4436-a886-4edba828ed7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00b8463b-26d4-4904-bcb5-8549f3094414}, !- Handle
  {9f42474d-3d53-4436-a886-4edba828ed7a}, !- Source Object
  3,                                      !- Outlet Port
  {726a09bb-bb25-47f9-813b-b6c7644edce9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {545d1cc2-596e-4d43-89f8-e4c0df5bbeda}, !- Handle
  {726a09bb-bb25-47f9-813b-b6c7644edce9}, !- Source Object
  12,                                     !- Outlet Port
  {5c9140c1-8a2d-49d9-8913-e6954fd92f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5a3993d3-d700-4e46-9408-f869ec965bfd}, !- Handle
  CB_MAIN_STAIRS_F2 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b6efc600-c226-4728-8923-d779988589c3}, !- Water Inlet Node Name
  {69b472c1-498a-437f-bf6d-e4cc851f9dc5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {567b6650-fa80-4d52-b34a-00a19a81904e}, !- Handle
  CB_MAIN_STAIRS_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {8240992a-d9e2-4824-a569-3e7f7a786c4e}, !- Inlet Port
  {b6efc600-c226-4728-8923-d779988589c3}; !- Outlet Port

OS:Connection,
  {8240992a-d9e2-4824-a569-3e7f7a786c4e}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  51,                                     !- Outlet Port
  {567b6650-fa80-4d52-b34a-00a19a81904e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a48d41a8-35c2-426f-9440-940469a523c4}, !- Handle
  CB_MAIN_STAIRS_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {69b472c1-498a-437f-bf6d-e4cc851f9dc5}, !- Inlet Port
  {a9d2584f-6713-40ca-8ef4-cebf8b47c180}; !- Outlet Port

OS:Connection,
  {b6efc600-c226-4728-8923-d779988589c3}, !- Handle
  {567b6650-fa80-4d52-b34a-00a19a81904e}, !- Source Object
  3,                                      !- Outlet Port
  {5a3993d3-d700-4e46-9408-f869ec965bfd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {69b472c1-498a-437f-bf6d-e4cc851f9dc5}, !- Handle
  {5a3993d3-d700-4e46-9408-f869ec965bfd}, !- Source Object
  6,                                      !- Outlet Port
  {a48d41a8-35c2-426f-9440-940469a523c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d2584f-6713-40ca-8ef4-cebf8b47c180}, !- Handle
  {a48d41a8-35c2-426f-9440-940469a523c4}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7824c9c5-40d6-4fd4-afd7-97afafe5a8fd}, !- Handle
  CB_MAIN_STAIRS_F2 ZN Reheat Coil Controller, !- Name
  {5a3993d3-d700-4e46-9408-f869ec965bfd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {241fffac-6bd4-47f4-9f45-43521d77b9c7}, !- Handle
  CB_MAIN_STAIRS_F2 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {175a67a0-52ab-499a-a2f2-b5f4688170ca}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5a3993d3-d700-4e46-9408-f869ec965bfd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {633e10bc-f491-4e46-91d5-409da1347353}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ec53ce25-d157-4e15-9c05-86b058ac7cc6}, !- Handle
  CB_MAIN_STAIRS_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {633e10bc-f491-4e46-91d5-409da1347353}, !- Inlet Port
  {685ec47d-e1ce-4a40-9dea-17c14efdf632}; !- Outlet Port

OS:Node,
  {051297c0-6e18-4010-98ea-186d7cbb35eb}, !- Handle
  CB_MAIN_STAIRS_F2 ZN Return Air Node,   !- Name
  {ae3fc4d2-0c92-4f93-b538-12601e76a9d0}, !- Inlet Port
  {60a62300-dbdd-4897-9851-59706ed6d055}; !- Outlet Port

OS:Connection,
  {685ec47d-e1ce-4a40-9dea-17c14efdf632}, !- Handle
  {ec53ce25-d157-4e15-9c05-86b058ac7cc6}, !- Source Object
  3,                                      !- Outlet Port
  {2afca9f1-142b-474e-ba52-8a8af459f45a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae3fc4d2-0c92-4f93-b538-12601e76a9d0}, !- Handle
  {90dddf3d-6dc0-4133-b58a-85dc14c3d538}, !- Source Object
  2,                                      !- Outlet Port
  {051297c0-6e18-4010-98ea-186d7cbb35eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60a62300-dbdd-4897-9851-59706ed6d055}, !- Handle
  {051297c0-6e18-4010-98ea-186d7cbb35eb}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {1d1c722a-4258-42d0-80bf-cad5993fea31}, !- Handle
  CB_MAIN_STAIRS_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {79a65b3e-b426-48f0-ac8e-2b2db2507a9c}, !- Inlet Port
  {175a67a0-52ab-499a-a2f2-b5f4688170ca}; !- Outlet Port

OS:Connection,
  {79a65b3e-b426-48f0-ac8e-2b2db2507a9c}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  23,                                     !- Outlet Port
  {1d1c722a-4258-42d0-80bf-cad5993fea31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {175a67a0-52ab-499a-a2f2-b5f4688170ca}, !- Handle
  {1d1c722a-4258-42d0-80bf-cad5993fea31}, !- Source Object
  3,                                      !- Outlet Port
  {241fffac-6bd4-47f4-9f45-43521d77b9c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {633e10bc-f491-4e46-91d5-409da1347353}, !- Handle
  {241fffac-6bd4-47f4-9f45-43521d77b9c7}, !- Source Object
  12,                                     !- Outlet Port
  {ec53ce25-d157-4e15-9c05-86b058ac7cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {481eb678-da6d-498f-8453-651588feabc4}, !- Handle
  CB_OFFICES_OPEN_F2 ZN Reheat Coil,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c5e3f4b8-d42c-46f4-9d4a-bcd5de4f051d}, !- Water Inlet Node Name
  {ebfa5041-d619-4538-b0b8-bee201014be9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c15d851d-c7d1-4ba4-962f-4e13ea875c52}, !- Handle
  CB_OFFICES_OPEN_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {3bf9756b-6a93-456e-968d-37e56eef3a4d}, !- Inlet Port
  {c5e3f4b8-d42c-46f4-9d4a-bcd5de4f051d}; !- Outlet Port

OS:Connection,
  {3bf9756b-6a93-456e-968d-37e56eef3a4d}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  52,                                     !- Outlet Port
  {c15d851d-c7d1-4ba4-962f-4e13ea875c52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49c31a69-fba3-4f3d-b88e-dc0864243bce}, !- Handle
  CB_OFFICES_OPEN_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {ebfa5041-d619-4538-b0b8-bee201014be9}, !- Inlet Port
  {f63e8e37-5d9b-42b6-a809-29e978970fa3}; !- Outlet Port

OS:Connection,
  {c5e3f4b8-d42c-46f4-9d4a-bcd5de4f051d}, !- Handle
  {c15d851d-c7d1-4ba4-962f-4e13ea875c52}, !- Source Object
  3,                                      !- Outlet Port
  {481eb678-da6d-498f-8453-651588feabc4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ebfa5041-d619-4538-b0b8-bee201014be9}, !- Handle
  {481eb678-da6d-498f-8453-651588feabc4}, !- Source Object
  6,                                      !- Outlet Port
  {49c31a69-fba3-4f3d-b88e-dc0864243bce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f63e8e37-5d9b-42b6-a809-29e978970fa3}, !- Handle
  {49c31a69-fba3-4f3d-b88e-dc0864243bce}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {14369e9b-0770-45ae-b232-2b1373a9a18a}, !- Handle
  CB_OFFICES_OPEN_F2 ZN Reheat Coil Controller, !- Name
  {481eb678-da6d-498f-8453-651588feabc4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {93465ab1-f440-4c35-a187-dc2ff3b82ed8}, !- Handle
  CB_OFFICES_OPEN_F2 ZN VAV Terminal,     !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {faca238e-2780-42d2-a644-a5de3531560c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {481eb678-da6d-498f-8453-651588feabc4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8d49a952-09e8-445b-9893-694ea32aa3fb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3e5c71ad-2a7f-422f-b03c-cf16f4f516c4}, !- Handle
  CB_OFFICES_OPEN_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {8d49a952-09e8-445b-9893-694ea32aa3fb}, !- Inlet Port
  {590a8fec-47c1-4f70-9615-91b3c8a8a9bc}; !- Outlet Port

OS:Node,
  {c09dcc23-b0f3-4c7e-8a07-b20e4ea495a8}, !- Handle
  CB_OFFICES_OPEN_F2 ZN Return Air Node,  !- Name
  {e2fd211f-e86a-4be4-befc-d27425c75e9b}, !- Inlet Port
  {dc221373-c18a-45ee-b76b-9e029f0f0eb6}; !- Outlet Port

OS:Connection,
  {590a8fec-47c1-4f70-9615-91b3c8a8a9bc}, !- Handle
  {3e5c71ad-2a7f-422f-b03c-cf16f4f516c4}, !- Source Object
  3,                                      !- Outlet Port
  {94f8f6cf-1639-453a-9a23-6bbf80a6450a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2fd211f-e86a-4be4-befc-d27425c75e9b}, !- Handle
  {3399aadc-9c54-46a5-ba13-6b3c59103daf}, !- Source Object
  2,                                      !- Outlet Port
  {c09dcc23-b0f3-4c7e-8a07-b20e4ea495a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc221373-c18a-45ee-b76b-9e029f0f0eb6}, !- Handle
  {c09dcc23-b0f3-4c7e-8a07-b20e4ea495a8}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {3809064e-5d9c-4c83-9d1d-32a93a94a2bb}, !- Handle
  CB_OFFICES_OPEN_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {25790b61-2804-40dc-9c06-c7a0eb68b9ab}, !- Inlet Port
  {faca238e-2780-42d2-a644-a5de3531560c}; !- Outlet Port

OS:Connection,
  {25790b61-2804-40dc-9c06-c7a0eb68b9ab}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  24,                                     !- Outlet Port
  {3809064e-5d9c-4c83-9d1d-32a93a94a2bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faca238e-2780-42d2-a644-a5de3531560c}, !- Handle
  {3809064e-5d9c-4c83-9d1d-32a93a94a2bb}, !- Source Object
  3,                                      !- Outlet Port
  {93465ab1-f440-4c35-a187-dc2ff3b82ed8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d49a952-09e8-445b-9893-694ea32aa3fb}, !- Handle
  {93465ab1-f440-4c35-a187-dc2ff3b82ed8}, !- Source Object
  12,                                     !- Outlet Port
  {3e5c71ad-2a7f-422f-b03c-cf16f4f516c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {92cd84b8-85a9-422c-9469-210274c8d762}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN Reheat Coil, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7537afd0-725e-49af-955f-d59112a84ea6}, !- Water Inlet Node Name
  {dfddd2ed-252a-4ccc-8fa9-812f4a7d772c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2455a1d5-27a2-483c-99d5-c2a332f6630a}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {06f417bb-0ca9-4893-9436-7cd58c8a5e66}, !- Inlet Port
  {7537afd0-725e-49af-955f-d59112a84ea6}; !- Outlet Port

OS:Connection,
  {06f417bb-0ca9-4893-9436-7cd58c8a5e66}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  53,                                     !- Outlet Port
  {2455a1d5-27a2-483c-99d5-c2a332f6630a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b8742ef-7d3d-4a79-ad8a-4733108194f0}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {dfddd2ed-252a-4ccc-8fa9-812f4a7d772c}, !- Inlet Port
  {4f0a6598-670e-4f9b-8813-eb7b23496ef0}; !- Outlet Port

OS:Connection,
  {7537afd0-725e-49af-955f-d59112a84ea6}, !- Handle
  {2455a1d5-27a2-483c-99d5-c2a332f6630a}, !- Source Object
  3,                                      !- Outlet Port
  {92cd84b8-85a9-422c-9469-210274c8d762}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dfddd2ed-252a-4ccc-8fa9-812f4a7d772c}, !- Handle
  {92cd84b8-85a9-422c-9469-210274c8d762}, !- Source Object
  6,                                      !- Outlet Port
  {8b8742ef-7d3d-4a79-ad8a-4733108194f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f0a6598-670e-4f9b-8813-eb7b23496ef0}, !- Handle
  {8b8742ef-7d3d-4a79-ad8a-4733108194f0}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a2ecf744-d24f-4727-abcc-849cbb2721fc}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN Reheat Coil Controller, !- Name
  {92cd84b8-85a9-422c-9469-210274c8d762}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6aed8f69-e0b3-4491-8ab4-1955f748c7f2}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {14f57be6-9d3d-433f-9d3a-f4e7d1b2a085}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {92cd84b8-85a9-422c-9469-210274c8d762}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5d324f73-e095-41c3-98de-bc814a78bc18}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8123b07f-c5f7-4305-bf58-ae3fb7cfff13}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {5d324f73-e095-41c3-98de-bc814a78bc18}, !- Inlet Port
  {3800f312-e647-4198-ab16-0d07d597a47d}; !- Outlet Port

OS:Node,
  {9ebd5bcf-5869-49c9-82f5-fd02eec54a7a}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN Return Air Node, !- Name
  {cebe2ad4-f8b9-48b6-a3ca-c97f13e7efce}, !- Inlet Port
  {4ba55be7-72b1-4cc2-a5f3-663482c02d24}; !- Outlet Port

OS:Connection,
  {3800f312-e647-4198-ab16-0d07d597a47d}, !- Handle
  {8123b07f-c5f7-4305-bf58-ae3fb7cfff13}, !- Source Object
  3,                                      !- Outlet Port
  {08c06d0f-c371-46f4-be18-01393c531406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cebe2ad4-f8b9-48b6-a3ca-c97f13e7efce}, !- Handle
  {f85b30d3-a6e6-4e7e-bd9b-2c13eae72db6}, !- Source Object
  2,                                      !- Outlet Port
  {9ebd5bcf-5869-49c9-82f5-fd02eec54a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ba55be7-72b1-4cc2-a5f3-663482c02d24}, !- Handle
  {9ebd5bcf-5869-49c9-82f5-fd02eec54a7a}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {d45325b3-c517-4efc-a956-bfaeccbdc9d5}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {b3256eec-d2a9-406c-b522-e56a6479ae94}, !- Inlet Port
  {14f57be6-9d3d-433f-9d3a-f4e7d1b2a085}; !- Outlet Port

OS:Connection,
  {b3256eec-d2a9-406c-b522-e56a6479ae94}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  25,                                     !- Outlet Port
  {d45325b3-c517-4efc-a956-bfaeccbdc9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f57be6-9d3d-433f-9d3a-f4e7d1b2a085}, !- Handle
  {d45325b3-c517-4efc-a956-bfaeccbdc9d5}, !- Source Object
  3,                                      !- Outlet Port
  {6aed8f69-e0b3-4491-8ab4-1955f748c7f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d324f73-e095-41c3-98de-bc814a78bc18}, !- Handle
  {6aed8f69-e0b3-4491-8ab4-1955f748c7f2}, !- Source Object
  12,                                     !- Outlet Port
  {8123b07f-c5f7-4305-bf58-ae3fb7cfff13}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {df3ae2c1-89a8-43dd-b01a-8362b310c17c}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN Reheat Coil, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bbd6167c-e639-4d1a-8d06-8778354606fd}, !- Water Inlet Node Name
  {0bdab792-7aa3-4d87-904c-037c6b8589d0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5e75aa0c-3234-4aee-9df8-92e169fcec32}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {196baaa5-530e-496c-8195-b1c8d1be93f6}, !- Inlet Port
  {bbd6167c-e639-4d1a-8d06-8778354606fd}; !- Outlet Port

OS:Connection,
  {196baaa5-530e-496c-8195-b1c8d1be93f6}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  54,                                     !- Outlet Port
  {5e75aa0c-3234-4aee-9df8-92e169fcec32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {293e4efa-3f0a-4e81-809e-22db9aff1025}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {0bdab792-7aa3-4d87-904c-037c6b8589d0}, !- Inlet Port
  {0a034156-4b2b-4bd5-a4b9-b08817704f81}; !- Outlet Port

OS:Connection,
  {bbd6167c-e639-4d1a-8d06-8778354606fd}, !- Handle
  {5e75aa0c-3234-4aee-9df8-92e169fcec32}, !- Source Object
  3,                                      !- Outlet Port
  {df3ae2c1-89a8-43dd-b01a-8362b310c17c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0bdab792-7aa3-4d87-904c-037c6b8589d0}, !- Handle
  {df3ae2c1-89a8-43dd-b01a-8362b310c17c}, !- Source Object
  6,                                      !- Outlet Port
  {293e4efa-3f0a-4e81-809e-22db9aff1025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a034156-4b2b-4bd5-a4b9-b08817704f81}, !- Handle
  {293e4efa-3f0a-4e81-809e-22db9aff1025}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fbb66644-285e-4207-ba88-68643d84a7c7}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN Reheat Coil Controller, !- Name
  {df3ae2c1-89a8-43dd-b01a-8362b310c17c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d8beaf71-b012-472a-882f-858dc0b8bc9b}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {59e2776a-601c-40e6-ba6c-292f04ff0f2c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {df3ae2c1-89a8-43dd-b01a-8362b310c17c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {17cb5463-ec8b-406f-8006-5d429befe331}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b7eb53d9-69ab-4227-8f8d-7950043dc0b4}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {17cb5463-ec8b-406f-8006-5d429befe331}, !- Inlet Port
  {5a645ce0-3ca0-4ff9-9400-63ee354878f2}; !- Outlet Port

OS:Node,
  {bdded354-443d-4af3-9ef3-9a5b8106bf64}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN Return Air Node, !- Name
  {0279524d-d321-478e-9504-c64fd2e107a5}, !- Inlet Port
  {5278b081-b384-4972-9590-cf4e632c07c6}; !- Outlet Port

OS:Connection,
  {5a645ce0-3ca0-4ff9-9400-63ee354878f2}, !- Handle
  {b7eb53d9-69ab-4227-8f8d-7950043dc0b4}, !- Source Object
  3,                                      !- Outlet Port
  {1de95c35-299b-4c34-8183-b07af39ee912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0279524d-d321-478e-9504-c64fd2e107a5}, !- Handle
  {548aab06-b3f7-400e-96d0-d80aae4cd390}, !- Source Object
  2,                                      !- Outlet Port
  {bdded354-443d-4af3-9ef3-9a5b8106bf64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5278b081-b384-4972-9590-cf4e632c07c6}, !- Handle
  {bdded354-443d-4af3-9ef3-9a5b8106bf64}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {8f511597-a754-4a62-9ffb-f8ca7bc430af}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {97f7ff46-a37a-4843-b9b4-2b7e4bbf13ca}, !- Inlet Port
  {59e2776a-601c-40e6-ba6c-292f04ff0f2c}; !- Outlet Port

OS:Connection,
  {97f7ff46-a37a-4843-b9b4-2b7e4bbf13ca}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  26,                                     !- Outlet Port
  {8f511597-a754-4a62-9ffb-f8ca7bc430af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59e2776a-601c-40e6-ba6c-292f04ff0f2c}, !- Handle
  {8f511597-a754-4a62-9ffb-f8ca7bc430af}, !- Source Object
  3,                                      !- Outlet Port
  {d8beaf71-b012-472a-882f-858dc0b8bc9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17cb5463-ec8b-406f-8006-5d429befe331}, !- Handle
  {d8beaf71-b012-472a-882f-858dc0b8bc9b}, !- Source Object
  12,                                     !- Outlet Port
  {b7eb53d9-69ab-4227-8f8d-7950043dc0b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {396132c9-1f16-4fe4-930e-571cc16f1f00}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN Reheat Coil, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e1c8068f-5d4c-4903-b6de-bfe68af75dc6}, !- Water Inlet Node Name
  {c08bc45b-e5d0-443c-a960-1d935edfaca1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {01473346-f1d8-4fc0-a725-8a33894dbc08}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {5443ca0c-756c-4f72-9600-0b78af01d595}, !- Inlet Port
  {e1c8068f-5d4c-4903-b6de-bfe68af75dc6}; !- Outlet Port

OS:Connection,
  {5443ca0c-756c-4f72-9600-0b78af01d595}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  55,                                     !- Outlet Port
  {01473346-f1d8-4fc0-a725-8a33894dbc08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d1fb86f-48ce-4fb4-83ac-a3fc326a5ead}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {c08bc45b-e5d0-443c-a960-1d935edfaca1}, !- Inlet Port
  {9409335b-7417-4acb-b302-f05dad15d926}; !- Outlet Port

OS:Connection,
  {e1c8068f-5d4c-4903-b6de-bfe68af75dc6}, !- Handle
  {01473346-f1d8-4fc0-a725-8a33894dbc08}, !- Source Object
  3,                                      !- Outlet Port
  {396132c9-1f16-4fe4-930e-571cc16f1f00}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c08bc45b-e5d0-443c-a960-1d935edfaca1}, !- Handle
  {396132c9-1f16-4fe4-930e-571cc16f1f00}, !- Source Object
  6,                                      !- Outlet Port
  {2d1fb86f-48ce-4fb4-83ac-a3fc326a5ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9409335b-7417-4acb-b302-f05dad15d926}, !- Handle
  {2d1fb86f-48ce-4fb4-83ac-a3fc326a5ead}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5c678c72-2c05-40b4-8f53-c49f5389f230}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN Reheat Coil Controller, !- Name
  {396132c9-1f16-4fe4-930e-571cc16f1f00}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {43eb852b-2129-472d-a2d2-0251132bcba3}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {b58c3304-0fdd-480a-9760-970223302e98}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {396132c9-1f16-4fe4-930e-571cc16f1f00}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {42fbbae4-fa61-40c7-83dd-8ef9baf1051d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4975847f-ee11-4e51-903b-40b3ba54c73d}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {42fbbae4-fa61-40c7-83dd-8ef9baf1051d}, !- Inlet Port
  {a938749f-a33a-40ae-9f5f-782056bfe449}; !- Outlet Port

OS:Node,
  {36f1027c-ac49-42aa-a448-f03487a820ee}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN Return Air Node, !- Name
  {bb097a91-ee5e-41aa-81e3-8b1b4774a8cc}, !- Inlet Port
  {0f642dd7-890c-4c25-820f-1e42a3beec1d}; !- Outlet Port

OS:Connection,
  {a938749f-a33a-40ae-9f5f-782056bfe449}, !- Handle
  {4975847f-ee11-4e51-903b-40b3ba54c73d}, !- Source Object
  3,                                      !- Outlet Port
  {348cbabe-5029-41ba-aba0-336319e9a742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb097a91-ee5e-41aa-81e3-8b1b4774a8cc}, !- Handle
  {e39ec925-8f8a-44f6-b008-0132e3797064}, !- Source Object
  2,                                      !- Outlet Port
  {36f1027c-ac49-42aa-a448-f03487a820ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f642dd7-890c-4c25-820f-1e42a3beec1d}, !- Handle
  {36f1027c-ac49-42aa-a448-f03487a820ee}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {2c6dd092-1991-4d1f-a4b4-1f332b0e5f22}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {41eacef9-0c73-490a-b42b-f1d5f53751d8}, !- Inlet Port
  {b58c3304-0fdd-480a-9760-970223302e98}; !- Outlet Port

OS:Connection,
  {41eacef9-0c73-490a-b42b-f1d5f53751d8}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  27,                                     !- Outlet Port
  {2c6dd092-1991-4d1f-a4b4-1f332b0e5f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b58c3304-0fdd-480a-9760-970223302e98}, !- Handle
  {2c6dd092-1991-4d1f-a4b4-1f332b0e5f22}, !- Source Object
  3,                                      !- Outlet Port
  {43eb852b-2129-472d-a2d2-0251132bcba3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42fbbae4-fa61-40c7-83dd-8ef9baf1051d}, !- Handle
  {43eb852b-2129-472d-a2d2-0251132bcba3}, !- Source Object
  12,                                     !- Outlet Port
  {4975847f-ee11-4e51-903b-40b3ba54c73d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6aefb42c-f3c7-4a77-a4fc-0ffb921979e9}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2 ZN Reheat Coil, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c8d48eae-f3a4-42cf-8c4f-73d4f76fc516}, !- Water Inlet Node Name
  {a377a77c-c35a-4b96-9bcc-60c1313af2e3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bb126c44-374d-4223-8f28-8bed4277670f}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {eba93db1-85e3-454c-a6b3-5a2e86f64a00}, !- Inlet Port
  {c8d48eae-f3a4-42cf-8c4f-73d4f76fc516}; !- Outlet Port

OS:Connection,
  {eba93db1-85e3-454c-a6b3-5a2e86f64a00}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  56,                                     !- Outlet Port
  {bb126c44-374d-4223-8f28-8bed4277670f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {691d2fb1-1898-498f-a5a6-2493cb1f4fce}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {a377a77c-c35a-4b96-9bcc-60c1313af2e3}, !- Inlet Port
  {8ec68fba-e377-45e5-8b34-0970061659c2}; !- Outlet Port

OS:Connection,
  {c8d48eae-f3a4-42cf-8c4f-73d4f76fc516}, !- Handle
  {bb126c44-374d-4223-8f28-8bed4277670f}, !- Source Object
  3,                                      !- Outlet Port
  {6aefb42c-f3c7-4a77-a4fc-0ffb921979e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a377a77c-c35a-4b96-9bcc-60c1313af2e3}, !- Handle
  {6aefb42c-f3c7-4a77-a4fc-0ffb921979e9}, !- Source Object
  6,                                      !- Outlet Port
  {691d2fb1-1898-498f-a5a6-2493cb1f4fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ec68fba-e377-45e5-8b34-0970061659c2}, !- Handle
  {691d2fb1-1898-498f-a5a6-2493cb1f4fce}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b74f4c92-40dd-4539-a5c2-a529175505fa}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2 ZN Reheat Coil Controller, !- Name
  {6aefb42c-f3c7-4a77-a4fc-0ffb921979e9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {de002ef7-eff2-4f07-afc3-6399f6b52a49}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {c195ee79-f470-4fd9-9ab2-b69214f19ff9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6aefb42c-f3c7-4a77-a4fc-0ffb921979e9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {406d0812-50b0-4689-9388-0901acd9b336}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ef5b8b89-6ebb-4ad3-8b4f-76646640dd67}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {406d0812-50b0-4689-9388-0901acd9b336}, !- Inlet Port
  {e83d663e-3f94-438a-9f97-9005761bc889}; !- Outlet Port

OS:Node,
  {a76a975c-e15a-4193-b129-2ce7594dc9c7}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2 ZN Return Air Node, !- Name
  {c96a42b8-f607-420f-adcc-99e550a19130}, !- Inlet Port
  {7d8ef520-3219-4eee-b1b4-8020f7926a44}; !- Outlet Port

OS:Connection,
  {e83d663e-3f94-438a-9f97-9005761bc889}, !- Handle
  {ef5b8b89-6ebb-4ad3-8b4f-76646640dd67}, !- Source Object
  3,                                      !- Outlet Port
  {3ebc788c-ed4b-4bc1-ae92-2514debf778d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c96a42b8-f607-420f-adcc-99e550a19130}, !- Handle
  {2f6dfe0b-c002-4e94-b957-a52a5d2b0914}, !- Source Object
  2,                                      !- Outlet Port
  {a76a975c-e15a-4193-b129-2ce7594dc9c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d8ef520-3219-4eee-b1b4-8020f7926a44}, !- Handle
  {a76a975c-e15a-4193-b129-2ce7594dc9c7}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {56728b49-3ec9-494f-8a7f-8438093d058f}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {28e2aaf9-005f-400d-aed7-4c2d09cc83fe}, !- Inlet Port
  {c195ee79-f470-4fd9-9ab2-b69214f19ff9}; !- Outlet Port

OS:Connection,
  {28e2aaf9-005f-400d-aed7-4c2d09cc83fe}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  28,                                     !- Outlet Port
  {56728b49-3ec9-494f-8a7f-8438093d058f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c195ee79-f470-4fd9-9ab2-b69214f19ff9}, !- Handle
  {56728b49-3ec9-494f-8a7f-8438093d058f}, !- Source Object
  3,                                      !- Outlet Port
  {de002ef7-eff2-4f07-afc3-6399f6b52a49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {406d0812-50b0-4689-9388-0901acd9b336}, !- Handle
  {de002ef7-eff2-4f07-afc3-6399f6b52a49}, !- Source Object
  12,                                     !- Outlet Port
  {ef5b8b89-6ebb-4ad3-8b4f-76646640dd67}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {27658e7d-2166-4d4a-8c1d-f3ce0e5bb111}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F2 ZN Reheat Coil, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {da761b39-0d61-48ea-9192-6a4102e231bd}, !- Water Inlet Node Name
  {d177bedf-27a6-4be6-b589-11b5c1b0b49a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4909fbdd-2a77-48e1-b72e-dfa1806bb6cc}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {f524c97f-8dc5-49ab-a298-f9c7cff23921}, !- Inlet Port
  {da761b39-0d61-48ea-9192-6a4102e231bd}; !- Outlet Port

OS:Connection,
  {f524c97f-8dc5-49ab-a298-f9c7cff23921}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  57,                                     !- Outlet Port
  {4909fbdd-2a77-48e1-b72e-dfa1806bb6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51605325-e303-4174-8dce-8080b9fa56d6}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {d177bedf-27a6-4be6-b589-11b5c1b0b49a}, !- Inlet Port
  {41319d07-792a-4120-a1c9-a7c092f761f7}; !- Outlet Port

OS:Connection,
  {da761b39-0d61-48ea-9192-6a4102e231bd}, !- Handle
  {4909fbdd-2a77-48e1-b72e-dfa1806bb6cc}, !- Source Object
  3,                                      !- Outlet Port
  {27658e7d-2166-4d4a-8c1d-f3ce0e5bb111}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d177bedf-27a6-4be6-b589-11b5c1b0b49a}, !- Handle
  {27658e7d-2166-4d4a-8c1d-f3ce0e5bb111}, !- Source Object
  6,                                      !- Outlet Port
  {51605325-e303-4174-8dce-8080b9fa56d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41319d07-792a-4120-a1c9-a7c092f761f7}, !- Handle
  {51605325-e303-4174-8dce-8080b9fa56d6}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4da41e7f-6f75-4187-9ac0-5713f77f25cb}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F2 ZN Reheat Coil Controller, !- Name
  {27658e7d-2166-4d4a-8c1d-f3ce0e5bb111}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bc665e7b-b5dd-4be4-9dc6-6621a6f95026}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F2 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {9c7d6a20-a1ea-4bf3-9a8f-47f7220ec40b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {27658e7d-2166-4d4a-8c1d-f3ce0e5bb111}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f06a1a79-0dd5-4dfa-8ee6-b8c19582e21a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cfd61207-d319-47db-ac47-a03c765eb303}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {f06a1a79-0dd5-4dfa-8ee6-b8c19582e21a}, !- Inlet Port
  {d3957258-7bf8-41a0-800d-9f9bd073daa5}; !- Outlet Port

OS:Node,
  {fb22a94a-862f-43de-97c9-6dfe61053b4a}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F2 ZN Return Air Node, !- Name
  {9247a818-7c3e-449a-a706-dc69b4f4a6a0}, !- Inlet Port
  {60c434c6-28e1-46cd-a5ed-758b1ccedd50}; !- Outlet Port

OS:Connection,
  {d3957258-7bf8-41a0-800d-9f9bd073daa5}, !- Handle
  {cfd61207-d319-47db-ac47-a03c765eb303}, !- Source Object
  3,                                      !- Outlet Port
  {89efe158-d51e-4689-a017-1a58b0995b40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9247a818-7c3e-449a-a706-dc69b4f4a6a0}, !- Handle
  {dc0853b0-20cc-47fd-9cf7-f781d3aec1b9}, !- Source Object
  2,                                      !- Outlet Port
  {fb22a94a-862f-43de-97c9-6dfe61053b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c434c6-28e1-46cd-a5ed-758b1ccedd50}, !- Handle
  {fb22a94a-862f-43de-97c9-6dfe61053b4a}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {63a0b091-5344-4e3a-9f06-4bf4172239ef}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {713c3036-7c9a-43a5-b637-e0c97f47cf9d}, !- Inlet Port
  {9c7d6a20-a1ea-4bf3-9a8f-47f7220ec40b}; !- Outlet Port

OS:Connection,
  {713c3036-7c9a-43a5-b637-e0c97f47cf9d}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  29,                                     !- Outlet Port
  {63a0b091-5344-4e3a-9f06-4bf4172239ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c7d6a20-a1ea-4bf3-9a8f-47f7220ec40b}, !- Handle
  {63a0b091-5344-4e3a-9f06-4bf4172239ef}, !- Source Object
  3,                                      !- Outlet Port
  {bc665e7b-b5dd-4be4-9dc6-6621a6f95026}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f06a1a79-0dd5-4dfa-8ee6-b8c19582e21a}, !- Handle
  {bc665e7b-b5dd-4be4-9dc6-6621a6f95026}, !- Source Object
  12,                                     !- Outlet Port
  {cfd61207-d319-47db-ac47-a03c765eb303}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {41548cf5-cbb4-4b10-b6a5-5adee0012711}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F2 ZN Reheat Coil, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4f1a7c29-8c7c-4fb6-a18b-54e30ab41418}, !- Water Inlet Node Name
  {d69326fc-d9ca-4b2f-9108-cd69ae43ef24}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c30d33af-63cf-42ab-8275-ba21f0874c40}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {2febc213-2c3d-44b3-9fda-d30ef513d61a}, !- Inlet Port
  {4f1a7c29-8c7c-4fb6-a18b-54e30ab41418}; !- Outlet Port

OS:Connection,
  {2febc213-2c3d-44b3-9fda-d30ef513d61a}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  58,                                     !- Outlet Port
  {c30d33af-63cf-42ab-8275-ba21f0874c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2d60ef4-2b69-412b-b58f-5dae8f013673}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {d69326fc-d9ca-4b2f-9108-cd69ae43ef24}, !- Inlet Port
  {f4b080cb-70f8-4efc-ac75-4ca29d1081cc}; !- Outlet Port

OS:Connection,
  {4f1a7c29-8c7c-4fb6-a18b-54e30ab41418}, !- Handle
  {c30d33af-63cf-42ab-8275-ba21f0874c40}, !- Source Object
  3,                                      !- Outlet Port
  {41548cf5-cbb4-4b10-b6a5-5adee0012711}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d69326fc-d9ca-4b2f-9108-cd69ae43ef24}, !- Handle
  {41548cf5-cbb4-4b10-b6a5-5adee0012711}, !- Source Object
  6,                                      !- Outlet Port
  {b2d60ef4-2b69-412b-b58f-5dae8f013673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4b080cb-70f8-4efc-ac75-4ca29d1081cc}, !- Handle
  {b2d60ef4-2b69-412b-b58f-5dae8f013673}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c5cae062-fe91-4363-a17d-ec6c8bbb27eb}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F2 ZN Reheat Coil Controller, !- Name
  {41548cf5-cbb4-4b10-b6a5-5adee0012711}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e06ca6fb-c356-436c-99a6-9451771aec86}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F2 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {597499fc-dbb0-461b-b8cc-bb00c359e424}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {41548cf5-cbb4-4b10-b6a5-5adee0012711}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {91e85312-34a6-41d2-92cd-8dbecc147632}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7e003e08-111c-45ec-ba1d-f494b97b5a0f}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {91e85312-34a6-41d2-92cd-8dbecc147632}, !- Inlet Port
  {ca933914-f623-48d3-8cc3-546b61fba555}; !- Outlet Port

OS:Node,
  {bcddbeec-fa97-4abc-a67c-5779c293c480}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F2 ZN Return Air Node, !- Name
  {98617e0a-0c8c-4c85-9269-edd34b24f095}, !- Inlet Port
  {0df47442-41ec-4456-be07-69a6e1470d6b}; !- Outlet Port

OS:Connection,
  {ca933914-f623-48d3-8cc3-546b61fba555}, !- Handle
  {7e003e08-111c-45ec-ba1d-f494b97b5a0f}, !- Source Object
  3,                                      !- Outlet Port
  {e83bf33c-dfdf-4c8f-ba02-19a63647df80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98617e0a-0c8c-4c85-9269-edd34b24f095}, !- Handle
  {579aa444-956e-4fca-8bad-bee9964bfdeb}, !- Source Object
  2,                                      !- Outlet Port
  {bcddbeec-fa97-4abc-a67c-5779c293c480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0df47442-41ec-4456-be07-69a6e1470d6b}, !- Handle
  {bcddbeec-fa97-4abc-a67c-5779c293c480}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {c3b7ab1e-015f-4639-b4c6-f9bc668c5229}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {91902a3a-6133-46c5-bcfa-e7287c3dc3ea}, !- Inlet Port
  {597499fc-dbb0-461b-b8cc-bb00c359e424}; !- Outlet Port

OS:Connection,
  {91902a3a-6133-46c5-bcfa-e7287c3dc3ea}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  30,                                     !- Outlet Port
  {c3b7ab1e-015f-4639-b4c6-f9bc668c5229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {597499fc-dbb0-461b-b8cc-bb00c359e424}, !- Handle
  {c3b7ab1e-015f-4639-b4c6-f9bc668c5229}, !- Source Object
  3,                                      !- Outlet Port
  {e06ca6fb-c356-436c-99a6-9451771aec86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91e85312-34a6-41d2-92cd-8dbecc147632}, !- Handle
  {e06ca6fb-c356-436c-99a6-9451771aec86}, !- Source Object
  12,                                     !- Outlet Port
  {7e003e08-111c-45ec-ba1d-f494b97b5a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {400cbe15-62e4-4d3e-84d2-ba06d4f8cb1f}, !- Handle
  CB_UTILITY_F2 ZN Reheat Coil,           !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {56159533-20d0-49f1-ad91-8a74534138fc}, !- Water Inlet Node Name
  {59965586-1833-46c8-8703-7437903b3c33}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {70f6a215-7ef6-40ac-a836-1138ee254c4b}, !- Handle
  CB_UTILITY_F2 ZN Reheat Coil Inlet Water Node, !- Name
  {24440d25-b9d7-4433-b131-dfa6fbe70a4b}, !- Inlet Port
  {56159533-20d0-49f1-ad91-8a74534138fc}; !- Outlet Port

OS:Connection,
  {24440d25-b9d7-4433-b131-dfa6fbe70a4b}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  59,                                     !- Outlet Port
  {70f6a215-7ef6-40ac-a836-1138ee254c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {075a2b98-4fbc-47c4-8f4b-32ea929a29e8}, !- Handle
  CB_UTILITY_F2 ZN Reheat Coil Outlet Water Node, !- Name
  {59965586-1833-46c8-8703-7437903b3c33}, !- Inlet Port
  {b5bb6704-cc05-4f7a-92aa-e9673d89d797}; !- Outlet Port

OS:Connection,
  {56159533-20d0-49f1-ad91-8a74534138fc}, !- Handle
  {70f6a215-7ef6-40ac-a836-1138ee254c4b}, !- Source Object
  3,                                      !- Outlet Port
  {400cbe15-62e4-4d3e-84d2-ba06d4f8cb1f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {59965586-1833-46c8-8703-7437903b3c33}, !- Handle
  {400cbe15-62e4-4d3e-84d2-ba06d4f8cb1f}, !- Source Object
  6,                                      !- Outlet Port
  {075a2b98-4fbc-47c4-8f4b-32ea929a29e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5bb6704-cc05-4f7a-92aa-e9673d89d797}, !- Handle
  {075a2b98-4fbc-47c4-8f4b-32ea929a29e8}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7573e967-5083-4527-a0de-2354ae4e3310}, !- Handle
  CB_UTILITY_F2 ZN Reheat Coil Controller, !- Name
  {400cbe15-62e4-4d3e-84d2-ba06d4f8cb1f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3a4d6881-733d-4d37-819a-be6a94f5376f}, !- Handle
  CB_UTILITY_F2 ZN VAV Terminal,          !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {a1111619-aa90-4f2a-96a8-ac6399731d0e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.770839709711645,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {400cbe15-62e4-4d3e-84d2-ba06d4f8cb1f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5795e6f7-a619-4a1e-9e55-a2737b8d4646}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {96dcb8cd-c07d-47c4-92c1-1ebb1bf90fab}, !- Handle
  CB_UTILITY_F2 ZN VAV Terminal Outlet Air Node, !- Name
  {5795e6f7-a619-4a1e-9e55-a2737b8d4646}, !- Inlet Port
  {22f40bf3-781c-4512-adc7-2b2b09815e8c}; !- Outlet Port

OS:Node,
  {0113eee6-679e-4a41-80d5-581f9a278b0f}, !- Handle
  CB_UTILITY_F2 ZN Return Air Node,       !- Name
  {39f9b23e-70e9-4cfb-8501-2203eec9b38e}, !- Inlet Port
  {b9d3cb87-1ab9-4578-be6f-271e85818f77}; !- Outlet Port

OS:Connection,
  {22f40bf3-781c-4512-adc7-2b2b09815e8c}, !- Handle
  {96dcb8cd-c07d-47c4-92c1-1ebb1bf90fab}, !- Source Object
  3,                                      !- Outlet Port
  {f02333d1-c4b6-4ba4-9307-8bc96d3a3372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39f9b23e-70e9-4cfb-8501-2203eec9b38e}, !- Handle
  {19393b6b-b887-4bf0-bbb5-8d63ca6b3d30}, !- Source Object
  2,                                      !- Outlet Port
  {0113eee6-679e-4a41-80d5-581f9a278b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9d3cb87-1ab9-4578-be6f-271e85818f77}, !- Handle
  {0113eee6-679e-4a41-80d5-581f9a278b0f}, !- Source Object
  3,                                      !- Outlet Port
  {80e7b6c7-2e25-4fec-95d3-fe10aa5d62e0}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {e22e1da9-0798-44d0-b3b2-1618b0e5e210}, !- Handle
  CB_UTILITY_F2 ZN VAV Terminal Inlet Air Node, !- Name
  {8abc13be-e567-452f-9284-0f08b1d763f4}, !- Inlet Port
  {a1111619-aa90-4f2a-96a8-ac6399731d0e}; !- Outlet Port

OS:Connection,
  {8abc13be-e567-452f-9284-0f08b1d763f4}, !- Handle
  {0115ec99-6e10-47db-a1c1-03dc6412ca23}, !- Source Object
  31,                                     !- Outlet Port
  {e22e1da9-0798-44d0-b3b2-1618b0e5e210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1111619-aa90-4f2a-96a8-ac6399731d0e}, !- Handle
  {e22e1da9-0798-44d0-b3b2-1618b0e5e210}, !- Source Object
  3,                                      !- Outlet Port
  {3a4d6881-733d-4d37-819a-be6a94f5376f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5795e6f7-a619-4a1e-9e55-a2737b8d4646}, !- Handle
  {3a4d6881-733d-4d37-819a-be6a94f5376f}, !- Source Object
  12,                                     !- Outlet Port
  {96dcb8cd-c07d-47c4-92c1-1ebb1bf90fab}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {049ee75a-cb65-4596-8c0d-2815c4d3304f}, !- Handle
  VAV_3,                                  !- Name
  ,                                       !- Controller List Name
  {6ed35c03-d045-4d19-b203-7ef82bdb0505}, !- Availability Schedule
  {9570aacd-01ef-45f3-8a8b-066c7c5d75e9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cceb9eae-af5a-4dff-9658-2d3077fb277a}, !- Supply Side Inlet Node Name
  {fbe45f20-980a-4da9-bf35-5505feff7cfd}, !- Demand Side Outlet Node Name
  {cbd14d0a-0cc3-42cc-8ed2-8b409aff0cdf}, !- Demand Side Inlet Node A
  {7cfcfeab-dc19-46b8-bf66-2f6db60bec38}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Demand Mixer Name
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3a719f91-b765-4e04-9940-f9079fd3240c}, !- Handle
  VAV_3 Supply Inlet Node,                !- Name
  {cceb9eae-af5a-4dff-9658-2d3077fb277a}, !- Inlet Port
  {378b265f-55b5-4640-96c7-6407f1f63225}; !- Outlet Port

OS:Node,
  {ba3b1516-b0c0-4f52-9d3c-8f5d46e56864}, !- Handle
  VAV_3 Supply Outlet Node,               !- Name
  {fc2bd85e-e2f2-4dd3-8573-7b1c75d6417d}, !- Inlet Port
  {7cfcfeab-dc19-46b8-bf66-2f6db60bec38}; !- Outlet Port

OS:Connection,
  {cceb9eae-af5a-4dff-9658-2d3077fb277a}, !- Handle
  {049ee75a-cb65-4596-8c0d-2815c4d3304f}, !- Source Object
  9,                                      !- Outlet Port
  {3a719f91-b765-4e04-9940-f9079fd3240c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cfcfeab-dc19-46b8-bf66-2f6db60bec38}, !- Handle
  {ba3b1516-b0c0-4f52-9d3c-8f5d46e56864}, !- Source Object
  3,                                      !- Outlet Port
  {049ee75a-cb65-4596-8c0d-2815c4d3304f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c4ea3ccf-db4b-445c-b088-bf8034b5aa4b}, !- Handle
  VAV_3 Demand Inlet Node,                !- Name
  {cbd14d0a-0cc3-42cc-8ed2-8b409aff0cdf}, !- Inlet Port
  {1a4d5270-f987-4c36-8f2b-2d0198ce41ad}; !- Outlet Port

OS:Node,
  {58b33678-c963-4bde-b3ed-de40e19ddda9}, !- Handle
  VAV_3 Demand Outlet Node,               !- Name
  {8379e52e-2e8a-4316-8853-6ecb1bdbc4ae}, !- Inlet Port
  {fbe45f20-980a-4da9-bf35-5505feff7cfd}; !- Outlet Port

OS:Node,
  {a9a2cbe9-c04b-4660-a5ab-d58f3fa3dc24}, !- Handle
  CB_FACULTY_OFFICE_1_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {9dbaf53f-0981-4b45-931e-11bc18cfafcc}, !- Inlet Port
  {7f8b2450-9e8d-4d48-9336-fddc9f320a98}; !- Outlet Port

OS:Connection,
  {cbd14d0a-0cc3-42cc-8ed2-8b409aff0cdf}, !- Handle
  {049ee75a-cb65-4596-8c0d-2815c4d3304f}, !- Source Object
  11,                                     !- Outlet Port
  {c4ea3ccf-db4b-445c-b088-bf8034b5aa4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbe45f20-980a-4da9-bf35-5505feff7cfd}, !- Handle
  {58b33678-c963-4bde-b3ed-de40e19ddda9}, !- Source Object
  3,                                      !- Outlet Port
  {049ee75a-cb65-4596-8c0d-2815c4d3304f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {1a4d5270-f987-4c36-8f2b-2d0198ce41ad}, !- Inlet Node Name
  {258d7923-e3f9-421d-abe2-e1c21f2c9406}, !- Outlet Node Name 1
  {1f8736bd-abde-4e3c-aa37-15c941fd8a22}, !- Outlet Node Name 2
  {f1c1d5c7-b44e-4d63-8618-6f27e88de341}, !- Outlet Node Name 3
  {181c86e3-a2e0-4d6a-96c5-917dced8a521}, !- Outlet Node Name 4
  {f566c764-6db5-4a73-bb21-415ac79ec74f}, !- Outlet Node Name 5
  {f5bb63a7-6c7f-4335-a038-45feb2d8d90f}, !- Outlet Node Name 6
  {e1a046ac-bc0c-493d-a706-646a0ce41bb5}, !- Outlet Node Name 7
  {a54d5bb8-13d0-4ca5-8c9a-c654780cc246}, !- Outlet Node Name 8
  {f0e0c979-0e4c-43b9-a817-13e0dafcb844}, !- Outlet Node Name 9
  {f49c8d8a-9235-4dfb-af50-cf6031a12795}, !- Outlet Node Name 10
  {78ba5b3d-5071-4739-a19c-933b8d61ed1a}, !- Outlet Node Name 11
  {55ce1893-3e95-4d6b-8ad6-8579e10b30b1}, !- Outlet Node Name 12
  {046325c6-ddd2-4bf7-9184-d0b252ce6a3b}, !- Outlet Node Name 13
  {cd3de3f6-68c5-4ef4-b52b-78b76ec132bf}, !- Outlet Node Name 14
  {e7d6de4a-79c8-43ca-87d0-723a8e9fc818}, !- Outlet Node Name 15
  {23f0c719-3fa5-498b-9c9f-7508f504f980}, !- Outlet Node Name 16
  {ce70d8f6-55a2-45bb-87ba-9d372ff5aa7c}, !- Outlet Node Name 17
  {650869a6-8803-4871-a477-6f895562621b}, !- Outlet Node Name 18
  {27c171f7-587d-429d-9896-fcee0bf6fd69}, !- Outlet Node Name 19
  {abd96df1-977f-4c5d-84a1-553e1bc3cac0}, !- Outlet Node Name 20
  {e2afaeaf-7b15-4ab5-a74a-675c96c381a8}, !- Outlet Node Name 21
  {53985397-ba8b-4f71-bdac-0a1bf715dbaf}, !- Outlet Node Name 22
  {d2885944-5e01-4b47-946b-79750d0681cc}, !- Outlet Node Name 23
  {35d1e292-7ac9-43c7-af58-06e7ab8375cb}, !- Outlet Node Name 24
  {88c89350-f69e-464d-9a3b-7a00188520bc}, !- Outlet Node Name 25
  {eedb9737-4175-415a-9bea-a23f79d77e77}, !- Outlet Node Name 26
  {b900e7da-dc43-42ef-9752-7ce71d8fbf76}, !- Outlet Node Name 27
  {13d0263a-030f-4043-8758-45130459b4e1}, !- Outlet Node Name 28
  {7592f33c-6077-4509-85ac-5a1b75b7dcce}, !- Outlet Node Name 29
  {b0b3d192-a17b-4fce-a840-b277457f1931}; !- Outlet Node Name 30

OS:AirLoopHVAC:ZoneMixer,
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {8379e52e-2e8a-4316-8853-6ecb1bdbc4ae}, !- Outlet Node Name
  {57136a5d-b444-4be9-944f-78634144bfcc}, !- Inlet Node Name 1
  {a7166772-a778-40e4-92cf-2e9b8f1eeeda}, !- Inlet Node Name 2
  {4fb0eb82-73a6-48ae-8643-97a923f61434}, !- Inlet Node Name 3
  {77404a23-25e2-4807-af16-cf8b8c41e0ef}, !- Inlet Node Name 4
  {c0b7a19f-b6be-4f3e-8aee-9ac870ac2ff4}, !- Inlet Node Name 5
  {c05b753e-07bd-41ab-a1be-4b4b1e9e1ee7}, !- Inlet Node Name 6
  {9333c857-b8b4-4d25-9ea6-b57ed332f822}, !- Inlet Node Name 7
  {91cf9bbb-eb86-46a1-867c-5330a4a8766c}, !- Inlet Node Name 8
  {f2ed9188-2a0f-4a81-8691-822a1075d888}, !- Inlet Node Name 9
  {e47a3a77-869f-4bf7-87c1-6a875b82c3e5}, !- Inlet Node Name 10
  {ebf26075-b5d2-413e-8468-97d79da25c47}, !- Inlet Node Name 11
  {c1c5237d-b264-4cec-81b0-6bce38feb0da}, !- Inlet Node Name 12
  {df682ee8-94fe-4814-b90f-a3980c90b770}, !- Inlet Node Name 13
  {ccc69e47-a00e-4708-b633-0c934cb0cb5e}, !- Inlet Node Name 14
  {4b3bb7e2-bfda-4d3d-85a6-eee1ab146e77}, !- Inlet Node Name 15
  {871edf2e-21d0-43e9-9e1d-c5bdf8aff018}, !- Inlet Node Name 16
  {86783b0f-e65f-4787-a747-1e20d5c4b691}, !- Inlet Node Name 17
  {6b85a901-1721-444b-9f3f-b3a4756729cf}, !- Inlet Node Name 18
  {fa9f70be-a65b-4b10-bd73-ac24530a402d}, !- Inlet Node Name 19
  {a5fbf5c1-8f85-4386-aa10-dda2cc8fbef9}, !- Inlet Node Name 20
  {0b87ce50-6f21-4dfa-8a6f-7646f7aa526d}, !- Inlet Node Name 21
  {47f8a261-17a0-4208-a58b-9ae5054f2bbf}, !- Inlet Node Name 22
  {09e63acb-16cc-4c95-948c-11b2e02f3dad}, !- Inlet Node Name 23
  {b1120e2a-3b55-4b8b-b6ba-015a726b8519}, !- Inlet Node Name 24
  {194557ec-0984-423b-b2e8-3d3a0de43be7}, !- Inlet Node Name 25
  {6db40400-34f9-4348-85ec-be2b9c993653}, !- Inlet Node Name 26
  {a1d38166-e7e6-4556-8e8a-848c7f31cb05}, !- Inlet Node Name 27
  {38633f56-271e-44d8-b56a-2d40da12f533}, !- Inlet Node Name 28
  {3fb488c2-2bd9-40a7-aba7-80fc60328f77}, !- Inlet Node Name 29
  {a27a2a4f-51ee-4c48-93c3-5c8d08f5bcb6}; !- Inlet Node Name 30

OS:Connection,
  {1a4d5270-f987-4c36-8f2b-2d0198ce41ad}, !- Handle
  {c4ea3ccf-db4b-445c-b088-bf8034b5aa4b}, !- Source Object
  3,                                      !- Outlet Port
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8379e52e-2e8a-4316-8853-6ecb1bdbc4ae}, !- Handle
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Source Object
  2,                                      !- Outlet Port
  {58b33678-c963-4bde-b3ed-de40e19ddda9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d90c41b8-172a-4c34-a396-77b3ff94c20a}, !- Handle
  {049ee75a-cb65-4596-8c0d-2815c4d3304f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.87385237356608,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {9570aacd-01ef-45f3-8a8b-066c7c5d75e9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {c6ae21ef-5468-4f7a-a393-19b092bdae25}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {cc21e2b3-7edc-4547-b22e-ec51c3306df1}, !- Handle
  VAV_3 Supply Air Setpoint Manager,      !- Name
  Temperature,                            !- Control Variable
  {2bd62d83-a1ee-4c10-8f40-e5eff6716803}, !- Schedule Name
  {ba3b1516-b0c0-4f52-9d3c-8f5d46e56864}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {8a5ab1a3-fbca-40c5-bbe1-b225cc84ccd3}, !- Handle
  VAV_3 Fan,                              !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {28f87ecd-b082-4e3e-9fa0-127cc7a1cccb}, !- Air Inlet Node Name
  {fc2bd85e-e2f2-4dd3-8573-7b1c75d6417d}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {fc2bd85e-e2f2-4dd3-8573-7b1c75d6417d}, !- Handle
  {8a5ab1a3-fbca-40c5-bbe1-b225cc84ccd3}, !- Source Object
  17,                                     !- Outlet Port
  {ba3b1516-b0c0-4f52-9d3c-8f5d46e56864}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d887f867-941e-44a9-9428-8ec493fd748b}, !- Handle
  VAV_3 Main Htg Coil,                    !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {efd61f46-0ec9-4563-b856-0cf830e09f75}, !- Water Inlet Node Name
  {4332555c-b26e-46d0-b1ff-98bf8d2a8685}, !- Water Outlet Node Name
  {add00d10-f092-4565-9591-5ef67348dc08}, !- Air Inlet Node Name
  {9b34e0a8-10ba-4528-8fad-7d82f25ab069}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {41f8a4c4-b12c-4e90-8426-84a018bee5f3}, !- Handle
  VAV_3 Main Htg Coil Inlet Water Node,   !- Name
  {55c71362-10dd-4323-93c3-e7cb72e0ba7a}, !- Inlet Port
  {efd61f46-0ec9-4563-b856-0cf830e09f75}; !- Outlet Port

OS:Connection,
  {55c71362-10dd-4323-93c3-e7cb72e0ba7a}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  60,                                     !- Outlet Port
  {41f8a4c4-b12c-4e90-8426-84a018bee5f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93333673-e4ed-45cc-9ee6-dbdfa676d778}, !- Handle
  VAV_3 Main Htg Coil Outlet Water Node,  !- Name
  {4332555c-b26e-46d0-b1ff-98bf8d2a8685}, !- Inlet Port
  {c9f8ce39-110f-4b10-82ad-46e3ede4befc}; !- Outlet Port

OS:Connection,
  {efd61f46-0ec9-4563-b856-0cf830e09f75}, !- Handle
  {41f8a4c4-b12c-4e90-8426-84a018bee5f3}, !- Source Object
  3,                                      !- Outlet Port
  {d887f867-941e-44a9-9428-8ec493fd748b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4332555c-b26e-46d0-b1ff-98bf8d2a8685}, !- Handle
  {d887f867-941e-44a9-9428-8ec493fd748b}, !- Source Object
  6,                                      !- Outlet Port
  {93333673-e4ed-45cc-9ee6-dbdfa676d778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9f8ce39-110f-4b10-82ad-46e3ede4befc}, !- Handle
  {93333673-e4ed-45cc-9ee6-dbdfa676d778}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {029874f1-1bd7-4da0-9c3c-f1e554842ff6}, !- Handle
  VAV_3 Main Htg Coil Controller,         !- Name
  {d887f867-941e-44a9-9428-8ec493fd748b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {2ec19098-5720-436c-a137-694e8c8aaa91}, !- Handle
  VAV_3 Main Htg Coil Outlet Air Node,    !- Name
  {9b34e0a8-10ba-4528-8fad-7d82f25ab069}, !- Inlet Port
  {28f87ecd-b082-4e3e-9fa0-127cc7a1cccb}; !- Outlet Port

OS:Connection,
  {9b34e0a8-10ba-4528-8fad-7d82f25ab069}, !- Handle
  {d887f867-941e-44a9-9428-8ec493fd748b}, !- Source Object
  8,                                      !- Outlet Port
  {2ec19098-5720-436c-a137-694e8c8aaa91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f87ecd-b082-4e3e-9fa0-127cc7a1cccb}, !- Handle
  {2ec19098-5720-436c-a137-694e8c8aaa91}, !- Source Object
  3,                                      !- Outlet Port
  {8a5ab1a3-fbca-40c5-bbe1-b225cc84ccd3}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {43104f81-9f45-445d-89e3-630317056cdd}, !- Handle
  VAV_3 Clg Coil,                         !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {42a73650-1002-43d6-bde7-329167bca923}, !- Water Inlet Node Name
  {8c75d7d1-3b23-4083-9572-3289c5fa5bfa}, !- Water Outlet Node Name
  {8ff81a54-0a9b-49c5-baa4-24557257a376}, !- Air Inlet Node Name
  {9df634a0-5282-471e-99a5-aaa6ec0636ac}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {cd533daa-433a-4a1a-8ad1-bf2f663d49a7}, !- Handle
  VAV_3 Clg Coil Inlet Water Node,        !- Name
  {aecc5ec4-2425-4cdf-9505-4d7f9e33a829}, !- Inlet Port
  {42a73650-1002-43d6-bde7-329167bca923}; !- Outlet Port

OS:Connection,
  {aecc5ec4-2425-4cdf-9505-4d7f9e33a829}, !- Handle
  {3c320e4c-258b-45ef-bc15-bbf478fcde9a}, !- Source Object
  6,                                      !- Outlet Port
  {cd533daa-433a-4a1a-8ad1-bf2f663d49a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bb40c79-2c57-4481-8a22-ee3802ebc63f}, !- Handle
  VAV_3 Clg Coil Outlet Water Node,       !- Name
  {8c75d7d1-3b23-4083-9572-3289c5fa5bfa}, !- Inlet Port
  {0c991fc8-612c-4072-a484-1b8187d3bc8e}; !- Outlet Port

OS:Connection,
  {42a73650-1002-43d6-bde7-329167bca923}, !- Handle
  {cd533daa-433a-4a1a-8ad1-bf2f663d49a7}, !- Source Object
  3,                                      !- Outlet Port
  {43104f81-9f45-445d-89e3-630317056cdd}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8c75d7d1-3b23-4083-9572-3289c5fa5bfa}, !- Handle
  {43104f81-9f45-445d-89e3-630317056cdd}, !- Source Object
  11,                                     !- Outlet Port
  {9bb40c79-2c57-4481-8a22-ee3802ebc63f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c991fc8-612c-4072-a484-1b8187d3bc8e}, !- Handle
  {9bb40c79-2c57-4481-8a22-ee3802ebc63f}, !- Source Object
  3,                                      !- Outlet Port
  {4071b9e3-09cd-4505-a464-dee71f48d552}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e56d0082-5d4c-4894-b03b-2ed680a27338}, !- Handle
  VAV_3 Clg Coil Controller,              !- Name
  {43104f81-9f45-445d-89e3-630317056cdd}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {1407d606-4af6-4985-b88a-9d5c4c6c6ea5}, !- Handle
  VAV_3 Clg Coil Outlet Air Node,         !- Name
  {9df634a0-5282-471e-99a5-aaa6ec0636ac}, !- Inlet Port
  {add00d10-f092-4565-9591-5ef67348dc08}; !- Outlet Port

OS:Connection,
  {9df634a0-5282-471e-99a5-aaa6ec0636ac}, !- Handle
  {43104f81-9f45-445d-89e3-630317056cdd}, !- Source Object
  13,                                     !- Outlet Port
  {1407d606-4af6-4985-b88a-9d5c4c6c6ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {add00d10-f092-4565-9591-5ef67348dc08}, !- Handle
  {1407d606-4af6-4985-b88a-9d5c4c6c6ea5}, !- Source Object
  3,                                      !- Outlet Port
  {d887f867-941e-44a9-9428-8ec493fd748b}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a0d1e2c1-3bed-4c85-b303-e1dc01df37ba}, !- Handle
  VAV_3 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3963730e-884d-4f5b-a818-daa880a6de58}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3963730e-884d-4f5b-a818-daa880a6de58}, !- Handle
  VAV_3 Vent Controller,                  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ed8dbad6-aa01-44c5-8a60-52053c57371e}, !- Handle
  VAV_3 OA System,                        !- Name
  {a0d1e2c1-3bed-4c85-b303-e1dc01df37ba}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5e34e21b-3c4a-47dd-aabc-95e8aa069d9d}, !- Mixed Air Node Name
  {b5fab3d6-e764-4b18-88cd-45d9c0606b9f}, !- Outdoor Air Stream Node Name
  {4ec4779c-5fc0-4331-9471-3f013d2684a7}, !- Relief Air Stream Node Name
  {378b265f-55b5-4640-96c7-6407f1f63225}; !- Return Air Stream Node Name

OS:Node,
  {a1790545-4dff-41d3-8af3-eb0be1d3a004}, !- Handle
  VAV_3 Outdoor Air Node,                 !- Name
  ,                                       !- Inlet Port
  {b5fab3d6-e764-4b18-88cd-45d9c0606b9f}; !- Outlet Port

OS:Connection,
  {b5fab3d6-e764-4b18-88cd-45d9c0606b9f}, !- Handle
  {a1790545-4dff-41d3-8af3-eb0be1d3a004}, !- Source Object
  3,                                      !- Outlet Port
  {ed8dbad6-aa01-44c5-8a60-52053c57371e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {50bced54-a92b-48d5-84cf-ab39dc883428}, !- Handle
  VAV_3 Relief Air Node,                  !- Name
  {4ec4779c-5fc0-4331-9471-3f013d2684a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ec4779c-5fc0-4331-9471-3f013d2684a7}, !- Handle
  {ed8dbad6-aa01-44c5-8a60-52053c57371e}, !- Source Object
  7,                                      !- Outlet Port
  {50bced54-a92b-48d5-84cf-ab39dc883428}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5778d058-7efe-4f43-9873-b289bb975323}, !- Handle
  VAV_3 Mixed Air Node,                   !- Name
  {5e34e21b-3c4a-47dd-aabc-95e8aa069d9d}, !- Inlet Port
  {8ff81a54-0a9b-49c5-baa4-24557257a376}; !- Outlet Port

OS:Connection,
  {378b265f-55b5-4640-96c7-6407f1f63225}, !- Handle
  {3a719f91-b765-4e04-9940-f9079fd3240c}, !- Source Object
  3,                                      !- Outlet Port
  {ed8dbad6-aa01-44c5-8a60-52053c57371e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5e34e21b-3c4a-47dd-aabc-95e8aa069d9d}, !- Handle
  {ed8dbad6-aa01-44c5-8a60-52053c57371e}, !- Source Object
  5,                                      !- Outlet Port
  {5778d058-7efe-4f43-9873-b289bb975323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff81a54-0a9b-49c5-baa4-24557257a376}, !- Handle
  {5778d058-7efe-4f43-9873-b289bb975323}, !- Source Object
  3,                                      !- Outlet Port
  {43104f81-9f45-445d-89e3-630317056cdd}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c6ae21ef-5468-4f7a-a393-19b092bdae25}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {af7f6f0a-bbd5-4060-b973-0d40ae2da62f}, !- Control Zone or Zone List Name
  {a2f5e9d2-c754-4b73-8afa-9e0fc56a0f90}, !- Cooling Control Zone or Zone List Name
  {93c3677d-5e53-4f5f-980f-71104b428ff1}, !- Heating Control Zone or Zone List Name
  {491aa1bc-18fd-4e1f-8d16-45a7fcb76f28}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {af7f6f0a-bbd5-4060-b973-0d40ae2da62f}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {a2f5e9d2-c754-4b73-8afa-9e0fc56a0f90}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {93c3677d-5e53-4f5f-980f-71104b428ff1}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {491aa1bc-18fd-4e1f-8d16-45a7fcb76f28}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {cf668c0e-2f85-4b35-b36c-e89ec909311f}, !- Handle
  CB_FACULTY_OFFICE_1_F3 ZN Reheat Coil,  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eb6e2035-67a8-4145-bbea-0c6e36664aec}, !- Water Inlet Node Name
  {34a2ef02-217e-428d-a498-cd3624eb4249}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a0b4b237-0f82-4314-b93a-a3ef35892574}, !- Handle
  CB_FACULTY_OFFICE_1_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {ed99a064-a3ce-49a3-baa0-d6f811fec759}, !- Inlet Port
  {eb6e2035-67a8-4145-bbea-0c6e36664aec}; !- Outlet Port

OS:Connection,
  {ed99a064-a3ce-49a3-baa0-d6f811fec759}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  61,                                     !- Outlet Port
  {a0b4b237-0f82-4314-b93a-a3ef35892574}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {485a66c1-5417-44d8-9c61-dad5365a9fc2}, !- Handle
  CB_FACULTY_OFFICE_1_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {34a2ef02-217e-428d-a498-cd3624eb4249}, !- Inlet Port
  {487d22ee-fac1-4614-93bc-e7d1f3c7aac9}; !- Outlet Port

OS:Connection,
  {eb6e2035-67a8-4145-bbea-0c6e36664aec}, !- Handle
  {a0b4b237-0f82-4314-b93a-a3ef35892574}, !- Source Object
  3,                                      !- Outlet Port
  {cf668c0e-2f85-4b35-b36c-e89ec909311f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {34a2ef02-217e-428d-a498-cd3624eb4249}, !- Handle
  {cf668c0e-2f85-4b35-b36c-e89ec909311f}, !- Source Object
  6,                                      !- Outlet Port
  {485a66c1-5417-44d8-9c61-dad5365a9fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {487d22ee-fac1-4614-93bc-e7d1f3c7aac9}, !- Handle
  {485a66c1-5417-44d8-9c61-dad5365a9fc2}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a0204021-a9ba-431b-b3b6-28807dabfdb0}, !- Handle
  CB_FACULTY_OFFICE_1_F3 ZN Reheat Coil Controller, !- Name
  {cf668c0e-2f85-4b35-b36c-e89ec909311f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e2c1d773-fa7f-4986-91da-cc5b22a13abc}, !- Handle
  CB_FACULTY_OFFICE_1_F3 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {32a3f64c-0ce2-4040-ac3b-615edaf81003}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cf668c0e-2f85-4b35-b36c-e89ec909311f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9dbaf53f-0981-4b45-931e-11bc18cfafcc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2d4ee345-bf4a-4ee8-aa6d-ab3319a47cfd}, !- Handle
  CB_FACULTY_OFFICE_1_F3 ZN Return Air Node, !- Name
  {5e101699-4dd3-4547-beb1-7ee5405b2f45}, !- Inlet Port
  {57136a5d-b444-4be9-944f-78634144bfcc}; !- Outlet Port

OS:Connection,
  {7f8b2450-9e8d-4d48-9336-fddc9f320a98}, !- Handle
  {a9a2cbe9-c04b-4660-a5ab-d58f3fa3dc24}, !- Source Object
  3,                                      !- Outlet Port
  {04e548be-7ab3-43dd-91ac-7ca536b2e4a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e101699-4dd3-4547-beb1-7ee5405b2f45}, !- Handle
  {6408e0ce-a6ca-44a2-8c9b-a12281879777}, !- Source Object
  2,                                      !- Outlet Port
  {2d4ee345-bf4a-4ee8-aa6d-ab3319a47cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57136a5d-b444-4be9-944f-78634144bfcc}, !- Handle
  {2d4ee345-bf4a-4ee8-aa6d-ab3319a47cfd}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0116f69e-a4a9-46af-bacd-375027c7b41a}, !- Handle
  CB_FACULTY_OFFICE_1_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {258d7923-e3f9-421d-abe2-e1c21f2c9406}, !- Inlet Port
  {32a3f64c-0ce2-4040-ac3b-615edaf81003}; !- Outlet Port

OS:Connection,
  {258d7923-e3f9-421d-abe2-e1c21f2c9406}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  3,                                      !- Outlet Port
  {0116f69e-a4a9-46af-bacd-375027c7b41a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32a3f64c-0ce2-4040-ac3b-615edaf81003}, !- Handle
  {0116f69e-a4a9-46af-bacd-375027c7b41a}, !- Source Object
  3,                                      !- Outlet Port
  {e2c1d773-fa7f-4986-91da-cc5b22a13abc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9dbaf53f-0981-4b45-931e-11bc18cfafcc}, !- Handle
  {e2c1d773-fa7f-4986-91da-cc5b22a13abc}, !- Source Object
  12,                                     !- Outlet Port
  {a9a2cbe9-c04b-4660-a5ab-d58f3fa3dc24}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {05d4a9ed-314a-4661-823b-e91592453b22}, !- Handle
  CB_FACULTY_OFFICE_2_F3 ZN Reheat Coil,  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {88df1d63-922e-46fb-8f16-4b2976dab056}, !- Water Inlet Node Name
  {d9b4fb9b-2524-4567-b82d-fcd610994035}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5675f7b2-765c-42e2-bd30-ba05f9c3f3b9}, !- Handle
  CB_FACULTY_OFFICE_2_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {a582af6d-ddd6-4d7d-a9f8-9c1ebaaba56f}, !- Inlet Port
  {88df1d63-922e-46fb-8f16-4b2976dab056}; !- Outlet Port

OS:Connection,
  {a582af6d-ddd6-4d7d-a9f8-9c1ebaaba56f}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  62,                                     !- Outlet Port
  {5675f7b2-765c-42e2-bd30-ba05f9c3f3b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e943dfed-1eae-4c02-85c9-9ee0ca9195c4}, !- Handle
  CB_FACULTY_OFFICE_2_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {d9b4fb9b-2524-4567-b82d-fcd610994035}, !- Inlet Port
  {2d02f374-92e3-4526-b114-def68943bce9}; !- Outlet Port

OS:Connection,
  {88df1d63-922e-46fb-8f16-4b2976dab056}, !- Handle
  {5675f7b2-765c-42e2-bd30-ba05f9c3f3b9}, !- Source Object
  3,                                      !- Outlet Port
  {05d4a9ed-314a-4661-823b-e91592453b22}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d9b4fb9b-2524-4567-b82d-fcd610994035}, !- Handle
  {05d4a9ed-314a-4661-823b-e91592453b22}, !- Source Object
  6,                                      !- Outlet Port
  {e943dfed-1eae-4c02-85c9-9ee0ca9195c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d02f374-92e3-4526-b114-def68943bce9}, !- Handle
  {e943dfed-1eae-4c02-85c9-9ee0ca9195c4}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  62;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a1223e97-c691-4d8e-b12b-de0d51e7afc8}, !- Handle
  CB_FACULTY_OFFICE_2_F3 ZN Reheat Coil Controller, !- Name
  {05d4a9ed-314a-4661-823b-e91592453b22}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a6178947-403a-4764-af3f-f6b758cd0562}, !- Handle
  CB_FACULTY_OFFICE_2_F3 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {e0d1d8bf-907b-41c5-9502-ef18901a3fd9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {05d4a9ed-314a-4661-823b-e91592453b22}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2a68bcfe-9ec3-4883-81c9-2e5cf21c7686}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e59c793d-a33e-47e9-8fb9-bc618fb51240}, !- Handle
  CB_FACULTY_OFFICE_2_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {2a68bcfe-9ec3-4883-81c9-2e5cf21c7686}, !- Inlet Port
  {f85bfb7b-9c45-4a4d-b6e9-dd95a25cbf5b}; !- Outlet Port

OS:Node,
  {b9b8e102-3ae8-4ee9-ba4c-ae97dc5792fd}, !- Handle
  CB_FACULTY_OFFICE_2_F3 ZN Return Air Node, !- Name
  {bf18b6e0-5bcc-4cd5-a132-8598ff16a912}, !- Inlet Port
  {a7166772-a778-40e4-92cf-2e9b8f1eeeda}; !- Outlet Port

OS:Connection,
  {f85bfb7b-9c45-4a4d-b6e9-dd95a25cbf5b}, !- Handle
  {e59c793d-a33e-47e9-8fb9-bc618fb51240}, !- Source Object
  3,                                      !- Outlet Port
  {dde756f0-113e-443f-961e-a22a334ab9a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf18b6e0-5bcc-4cd5-a132-8598ff16a912}, !- Handle
  {b3e56aa8-46c0-46eb-99fe-6b00ca27220f}, !- Source Object
  2,                                      !- Outlet Port
  {b9b8e102-3ae8-4ee9-ba4c-ae97dc5792fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7166772-a778-40e4-92cf-2e9b8f1eeeda}, !- Handle
  {b9b8e102-3ae8-4ee9-ba4c-ae97dc5792fd}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4bf97e38-9f72-43d0-bd72-a5e89d907753}, !- Handle
  CB_FACULTY_OFFICE_2_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {1f8736bd-abde-4e3c-aa37-15c941fd8a22}, !- Inlet Port
  {e0d1d8bf-907b-41c5-9502-ef18901a3fd9}; !- Outlet Port

OS:Connection,
  {1f8736bd-abde-4e3c-aa37-15c941fd8a22}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  4,                                      !- Outlet Port
  {4bf97e38-9f72-43d0-bd72-a5e89d907753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0d1d8bf-907b-41c5-9502-ef18901a3fd9}, !- Handle
  {4bf97e38-9f72-43d0-bd72-a5e89d907753}, !- Source Object
  3,                                      !- Outlet Port
  {a6178947-403a-4764-af3f-f6b758cd0562}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a68bcfe-9ec3-4883-81c9-2e5cf21c7686}, !- Handle
  {a6178947-403a-4764-af3f-f6b758cd0562}, !- Source Object
  12,                                     !- Outlet Port
  {e59c793d-a33e-47e9-8fb9-bc618fb51240}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {77dffd22-88a9-4a28-a6d8-f3db339fcd94}, !- Handle
  CB_FACULTY_OFFICE_3_F3 ZN Reheat Coil,  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aad61927-bf77-4faa-912d-9e6af0a0f8e8}, !- Water Inlet Node Name
  {2c7a6c8d-2334-4451-bc72-3300f4ec0548}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {29f2a426-ea93-40ba-9726-5867b9beb124}, !- Handle
  CB_FACULTY_OFFICE_3_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {31afc2c3-a65d-4d49-be41-9ca900408de3}, !- Inlet Port
  {aad61927-bf77-4faa-912d-9e6af0a0f8e8}; !- Outlet Port

OS:Connection,
  {31afc2c3-a65d-4d49-be41-9ca900408de3}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  63,                                     !- Outlet Port
  {29f2a426-ea93-40ba-9726-5867b9beb124}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a855660-fddc-4c6f-8434-008398140cec}, !- Handle
  CB_FACULTY_OFFICE_3_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {2c7a6c8d-2334-4451-bc72-3300f4ec0548}, !- Inlet Port
  {f9bfd872-7ad7-4efa-a797-df95ec6dc58a}; !- Outlet Port

OS:Connection,
  {aad61927-bf77-4faa-912d-9e6af0a0f8e8}, !- Handle
  {29f2a426-ea93-40ba-9726-5867b9beb124}, !- Source Object
  3,                                      !- Outlet Port
  {77dffd22-88a9-4a28-a6d8-f3db339fcd94}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2c7a6c8d-2334-4451-bc72-3300f4ec0548}, !- Handle
  {77dffd22-88a9-4a28-a6d8-f3db339fcd94}, !- Source Object
  6,                                      !- Outlet Port
  {6a855660-fddc-4c6f-8434-008398140cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9bfd872-7ad7-4efa-a797-df95ec6dc58a}, !- Handle
  {6a855660-fddc-4c6f-8434-008398140cec}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c61fd7b8-e3fc-4974-9061-9182a7f7fefa}, !- Handle
  CB_FACULTY_OFFICE_3_F3 ZN Reheat Coil Controller, !- Name
  {77dffd22-88a9-4a28-a6d8-f3db339fcd94}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a3836757-ee4c-457f-b4af-012bc207c06d}, !- Handle
  CB_FACULTY_OFFICE_3_F3 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {095a3422-f99f-469c-912d-74f35c80edc4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {77dffd22-88a9-4a28-a6d8-f3db339fcd94}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {18607cff-3662-4d86-93c5-da9b9b262ab0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f4ba7ba2-7ac5-406d-b6b4-2a08093db9b4}, !- Handle
  CB_FACULTY_OFFICE_3_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {18607cff-3662-4d86-93c5-da9b9b262ab0}, !- Inlet Port
  {f7622c10-874e-4479-aedb-b185d65399c9}; !- Outlet Port

OS:Node,
  {13df03f4-0962-4e42-ac89-59e6954ed46c}, !- Handle
  CB_FACULTY_OFFICE_3_F3 ZN Return Air Node, !- Name
  {97663ac1-fef0-4e32-93a6-29ae6cceaf7f}, !- Inlet Port
  {4fb0eb82-73a6-48ae-8643-97a923f61434}; !- Outlet Port

OS:Connection,
  {f7622c10-874e-4479-aedb-b185d65399c9}, !- Handle
  {f4ba7ba2-7ac5-406d-b6b4-2a08093db9b4}, !- Source Object
  3,                                      !- Outlet Port
  {5e747567-8256-421a-9b80-518e01eefb59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97663ac1-fef0-4e32-93a6-29ae6cceaf7f}, !- Handle
  {b50ec702-652a-4283-a425-52c67b5e92e0}, !- Source Object
  2,                                      !- Outlet Port
  {13df03f4-0962-4e42-ac89-59e6954ed46c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fb0eb82-73a6-48ae-8643-97a923f61434}, !- Handle
  {13df03f4-0962-4e42-ac89-59e6954ed46c}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {58ce66bd-10ea-47b4-9b2b-2b5812a855a7}, !- Handle
  CB_FACULTY_OFFICE_3_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {f1c1d5c7-b44e-4d63-8618-6f27e88de341}, !- Inlet Port
  {095a3422-f99f-469c-912d-74f35c80edc4}; !- Outlet Port

OS:Connection,
  {f1c1d5c7-b44e-4d63-8618-6f27e88de341}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  5,                                      !- Outlet Port
  {58ce66bd-10ea-47b4-9b2b-2b5812a855a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {095a3422-f99f-469c-912d-74f35c80edc4}, !- Handle
  {58ce66bd-10ea-47b4-9b2b-2b5812a855a7}, !- Source Object
  3,                                      !- Outlet Port
  {a3836757-ee4c-457f-b4af-012bc207c06d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18607cff-3662-4d86-93c5-da9b9b262ab0}, !- Handle
  {a3836757-ee4c-457f-b4af-012bc207c06d}, !- Source Object
  12,                                     !- Outlet Port
  {f4ba7ba2-7ac5-406d-b6b4-2a08093db9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f21fdea5-1432-4b70-98c3-992903635547}, !- Handle
  CB_FACULTY_OFFICE_4_F3 ZN Reheat Coil,  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9b030265-18f9-4885-8625-eda291cf476d}, !- Water Inlet Node Name
  {40997ffb-29e3-4ab1-ad5b-05959cd30f3c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7d7e2399-e1b3-42f9-ac2e-9494d9474294}, !- Handle
  CB_FACULTY_OFFICE_4_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {7e2065c4-6d1f-48e5-a526-b6efd2e570ec}, !- Inlet Port
  {9b030265-18f9-4885-8625-eda291cf476d}; !- Outlet Port

OS:Connection,
  {7e2065c4-6d1f-48e5-a526-b6efd2e570ec}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  64,                                     !- Outlet Port
  {7d7e2399-e1b3-42f9-ac2e-9494d9474294}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {256d4792-0f01-44a6-8cd8-4671d08cf09a}, !- Handle
  CB_FACULTY_OFFICE_4_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {40997ffb-29e3-4ab1-ad5b-05959cd30f3c}, !- Inlet Port
  {13b29705-f49d-4ddd-8ce4-12db1afab8f5}; !- Outlet Port

OS:Connection,
  {9b030265-18f9-4885-8625-eda291cf476d}, !- Handle
  {7d7e2399-e1b3-42f9-ac2e-9494d9474294}, !- Source Object
  3,                                      !- Outlet Port
  {f21fdea5-1432-4b70-98c3-992903635547}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {40997ffb-29e3-4ab1-ad5b-05959cd30f3c}, !- Handle
  {f21fdea5-1432-4b70-98c3-992903635547}, !- Source Object
  6,                                      !- Outlet Port
  {256d4792-0f01-44a6-8cd8-4671d08cf09a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13b29705-f49d-4ddd-8ce4-12db1afab8f5}, !- Handle
  {256d4792-0f01-44a6-8cd8-4671d08cf09a}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  64;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {67b1572f-c0fa-43e9-aacd-894ae179398d}, !- Handle
  CB_FACULTY_OFFICE_4_F3 ZN Reheat Coil Controller, !- Name
  {f21fdea5-1432-4b70-98c3-992903635547}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5a8a725e-458d-4d41-9dc0-0f9cd6671148}, !- Handle
  CB_FACULTY_OFFICE_4_F3 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {84c36f2a-9096-4e17-8254-add9b7ca6c7a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f21fdea5-1432-4b70-98c3-992903635547}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f11b21b2-cce3-4a32-9a4e-0826ace7e97b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2c28dd4c-ac57-4c38-bf0a-1cd2b5308db1}, !- Handle
  CB_FACULTY_OFFICE_4_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {f11b21b2-cce3-4a32-9a4e-0826ace7e97b}, !- Inlet Port
  {ecf961dc-3e8e-440d-acb1-2ad8a8dd1535}; !- Outlet Port

OS:Node,
  {7154baf5-2ed9-457f-acfb-b2bc23e03ddc}, !- Handle
  CB_FACULTY_OFFICE_4_F3 ZN Return Air Node, !- Name
  {1cf611db-af47-4ffa-b3c8-fd6459a165f8}, !- Inlet Port
  {77404a23-25e2-4807-af16-cf8b8c41e0ef}; !- Outlet Port

OS:Connection,
  {ecf961dc-3e8e-440d-acb1-2ad8a8dd1535}, !- Handle
  {2c28dd4c-ac57-4c38-bf0a-1cd2b5308db1}, !- Source Object
  3,                                      !- Outlet Port
  {35842c48-aad2-45de-85c6-86445ae904ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf611db-af47-4ffa-b3c8-fd6459a165f8}, !- Handle
  {0c988011-fb78-44f5-8eb2-66cf1dd47de8}, !- Source Object
  2,                                      !- Outlet Port
  {7154baf5-2ed9-457f-acfb-b2bc23e03ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77404a23-25e2-4807-af16-cf8b8c41e0ef}, !- Handle
  {7154baf5-2ed9-457f-acfb-b2bc23e03ddc}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {38b77ed7-a9cb-4f6d-b1d0-edc77293f3ff}, !- Handle
  CB_FACULTY_OFFICE_4_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {181c86e3-a2e0-4d6a-96c5-917dced8a521}, !- Inlet Port
  {84c36f2a-9096-4e17-8254-add9b7ca6c7a}; !- Outlet Port

OS:Connection,
  {181c86e3-a2e0-4d6a-96c5-917dced8a521}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  6,                                      !- Outlet Port
  {38b77ed7-a9cb-4f6d-b1d0-edc77293f3ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84c36f2a-9096-4e17-8254-add9b7ca6c7a}, !- Handle
  {38b77ed7-a9cb-4f6d-b1d0-edc77293f3ff}, !- Source Object
  3,                                      !- Outlet Port
  {5a8a725e-458d-4d41-9dc0-0f9cd6671148}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f11b21b2-cce3-4a32-9a4e-0826ace7e97b}, !- Handle
  {5a8a725e-458d-4d41-9dc0-0f9cd6671148}, !- Source Object
  12,                                     !- Outlet Port
  {2c28dd4c-ac57-4c38-bf0a-1cd2b5308db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5b0cc3e2-6130-4780-8319-d431b4feebda}, !- Handle
  CB_FACULTY_OFFICE_5_F3 ZN Reheat Coil,  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {56f90e5e-2a25-4bc8-8f95-be910e18fa6f}, !- Water Inlet Node Name
  {b47c64d7-3439-461f-8dcd-5f8d6b513a65}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {17aa6808-d870-4a78-aa32-230aa521450e}, !- Handle
  CB_FACULTY_OFFICE_5_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {15fe5128-d2fc-4fea-a40f-1348a4ae749f}, !- Inlet Port
  {56f90e5e-2a25-4bc8-8f95-be910e18fa6f}; !- Outlet Port

OS:Connection,
  {15fe5128-d2fc-4fea-a40f-1348a4ae749f}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  65,                                     !- Outlet Port
  {17aa6808-d870-4a78-aa32-230aa521450e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08f9626e-e5b7-44c7-9e78-95a651078ce9}, !- Handle
  CB_FACULTY_OFFICE_5_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {b47c64d7-3439-461f-8dcd-5f8d6b513a65}, !- Inlet Port
  {ff0cbeb5-6be1-4bac-a7da-484d564a8760}; !- Outlet Port

OS:Connection,
  {56f90e5e-2a25-4bc8-8f95-be910e18fa6f}, !- Handle
  {17aa6808-d870-4a78-aa32-230aa521450e}, !- Source Object
  3,                                      !- Outlet Port
  {5b0cc3e2-6130-4780-8319-d431b4feebda}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b47c64d7-3439-461f-8dcd-5f8d6b513a65}, !- Handle
  {5b0cc3e2-6130-4780-8319-d431b4feebda}, !- Source Object
  6,                                      !- Outlet Port
  {08f9626e-e5b7-44c7-9e78-95a651078ce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff0cbeb5-6be1-4bac-a7da-484d564a8760}, !- Handle
  {08f9626e-e5b7-44c7-9e78-95a651078ce9}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7b8c8111-e9e4-42aa-a89b-6d96f0415ffa}, !- Handle
  CB_FACULTY_OFFICE_5_F3 ZN Reheat Coil Controller, !- Name
  {5b0cc3e2-6130-4780-8319-d431b4feebda}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {29328171-9813-4fe0-8cf2-387c7c8f0e92}, !- Handle
  CB_FACULTY_OFFICE_5_F3 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {c6a6365f-e0ec-40ed-9f08-89e034e76d54}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5b0cc3e2-6130-4780-8319-d431b4feebda}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {82e0c6a4-410e-4beb-9840-36b30d9c5e85}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e264dd0e-2230-4a0a-a147-b20fb5149627}, !- Handle
  CB_FACULTY_OFFICE_5_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {82e0c6a4-410e-4beb-9840-36b30d9c5e85}, !- Inlet Port
  {0b652044-69f2-4c11-a994-ea1306f779bf}; !- Outlet Port

OS:Node,
  {d5133886-a88a-4031-9e85-9748c4bb08e4}, !- Handle
  CB_FACULTY_OFFICE_5_F3 ZN Return Air Node, !- Name
  {5ab05e21-3e31-4741-b7b7-a0ad9b0edb0b}, !- Inlet Port
  {c0b7a19f-b6be-4f3e-8aee-9ac870ac2ff4}; !- Outlet Port

OS:Connection,
  {0b652044-69f2-4c11-a994-ea1306f779bf}, !- Handle
  {e264dd0e-2230-4a0a-a147-b20fb5149627}, !- Source Object
  3,                                      !- Outlet Port
  {b667d049-c044-4418-88d5-8741acde584e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ab05e21-3e31-4741-b7b7-a0ad9b0edb0b}, !- Handle
  {74f23e45-9d38-4279-8f37-1efa7c43cc1d}, !- Source Object
  2,                                      !- Outlet Port
  {d5133886-a88a-4031-9e85-9748c4bb08e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b7a19f-b6be-4f3e-8aee-9ac870ac2ff4}, !- Handle
  {d5133886-a88a-4031-9e85-9748c4bb08e4}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d61fea93-75f0-41d1-bee6-c2cc4f009742}, !- Handle
  CB_FACULTY_OFFICE_5_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {f566c764-6db5-4a73-bb21-415ac79ec74f}, !- Inlet Port
  {c6a6365f-e0ec-40ed-9f08-89e034e76d54}; !- Outlet Port

OS:Connection,
  {f566c764-6db5-4a73-bb21-415ac79ec74f}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  7,                                      !- Outlet Port
  {d61fea93-75f0-41d1-bee6-c2cc4f009742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6a6365f-e0ec-40ed-9f08-89e034e76d54}, !- Handle
  {d61fea93-75f0-41d1-bee6-c2cc4f009742}, !- Source Object
  3,                                      !- Outlet Port
  {29328171-9813-4fe0-8cf2-387c7c8f0e92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82e0c6a4-410e-4beb-9840-36b30d9c5e85}, !- Handle
  {29328171-9813-4fe0-8cf2-387c7c8f0e92}, !- Source Object
  12,                                     !- Outlet Port
  {e264dd0e-2230-4a0a-a147-b20fb5149627}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d3f11426-6698-43b6-80be-b642310bcb91}, !- Handle
  CB_FACULTY_OFFICE_6_F3 ZN Reheat Coil,  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5e42c610-e925-4737-991d-6f10cbe646d8}, !- Water Inlet Node Name
  {f248281d-e41c-4d29-9077-d0f5e070f062}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6c186665-915a-493c-a5f5-dab1f2aa8401}, !- Handle
  CB_FACULTY_OFFICE_6_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {b9e4b523-67fb-4b26-b281-51a50031dd06}, !- Inlet Port
  {5e42c610-e925-4737-991d-6f10cbe646d8}; !- Outlet Port

OS:Connection,
  {b9e4b523-67fb-4b26-b281-51a50031dd06}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  66,                                     !- Outlet Port
  {6c186665-915a-493c-a5f5-dab1f2aa8401}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce180174-9ab6-4565-bbfa-d6f74a24fe92}, !- Handle
  CB_FACULTY_OFFICE_6_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {f248281d-e41c-4d29-9077-d0f5e070f062}, !- Inlet Port
  {e9196daa-b458-404e-a9e5-5eb53d1f209b}; !- Outlet Port

OS:Connection,
  {5e42c610-e925-4737-991d-6f10cbe646d8}, !- Handle
  {6c186665-915a-493c-a5f5-dab1f2aa8401}, !- Source Object
  3,                                      !- Outlet Port
  {d3f11426-6698-43b6-80be-b642310bcb91}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f248281d-e41c-4d29-9077-d0f5e070f062}, !- Handle
  {d3f11426-6698-43b6-80be-b642310bcb91}, !- Source Object
  6,                                      !- Outlet Port
  {ce180174-9ab6-4565-bbfa-d6f74a24fe92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9196daa-b458-404e-a9e5-5eb53d1f209b}, !- Handle
  {ce180174-9ab6-4565-bbfa-d6f74a24fe92}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  66;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {99fe254b-fea5-4819-a060-8a5fb9a1bb78}, !- Handle
  CB_FACULTY_OFFICE_6_F3 ZN Reheat Coil Controller, !- Name
  {d3f11426-6698-43b6-80be-b642310bcb91}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ce530a8d-c555-41d2-a1a8-68f1ebfcfb53}, !- Handle
  CB_FACULTY_OFFICE_6_F3 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {a2065472-15cc-47e9-97d4-1ca312b1d62e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d3f11426-6698-43b6-80be-b642310bcb91}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {91513e2f-b45d-4956-93f0-4628c734595a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d0c93e9d-991b-4d6b-9c2d-f5b6fa8a62a1}, !- Handle
  CB_FACULTY_OFFICE_6_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {91513e2f-b45d-4956-93f0-4628c734595a}, !- Inlet Port
  {5380a54a-471e-4eaa-be11-5b5450329ccf}; !- Outlet Port

OS:Node,
  {82c4746d-73f6-48e9-962f-fda2a5825ec7}, !- Handle
  CB_FACULTY_OFFICE_6_F3 ZN Return Air Node, !- Name
  {174548cf-0c91-4922-96ef-a4ef0e58c973}, !- Inlet Port
  {c05b753e-07bd-41ab-a1be-4b4b1e9e1ee7}; !- Outlet Port

OS:Connection,
  {5380a54a-471e-4eaa-be11-5b5450329ccf}, !- Handle
  {d0c93e9d-991b-4d6b-9c2d-f5b6fa8a62a1}, !- Source Object
  3,                                      !- Outlet Port
  {7af1f5e1-c4d3-402b-8932-9a2ceeaa3806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {174548cf-0c91-4922-96ef-a4ef0e58c973}, !- Handle
  {5335b25b-4de6-4c79-b34c-4cecfb07feee}, !- Source Object
  2,                                      !- Outlet Port
  {82c4746d-73f6-48e9-962f-fda2a5825ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c05b753e-07bd-41ab-a1be-4b4b1e9e1ee7}, !- Handle
  {82c4746d-73f6-48e9-962f-fda2a5825ec7}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f87f8089-f68b-4695-940a-231e3d272e53}, !- Handle
  CB_FACULTY_OFFICE_6_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {f5bb63a7-6c7f-4335-a038-45feb2d8d90f}, !- Inlet Port
  {a2065472-15cc-47e9-97d4-1ca312b1d62e}; !- Outlet Port

OS:Connection,
  {f5bb63a7-6c7f-4335-a038-45feb2d8d90f}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  8,                                      !- Outlet Port
  {f87f8089-f68b-4695-940a-231e3d272e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2065472-15cc-47e9-97d4-1ca312b1d62e}, !- Handle
  {f87f8089-f68b-4695-940a-231e3d272e53}, !- Source Object
  3,                                      !- Outlet Port
  {ce530a8d-c555-41d2-a1a8-68f1ebfcfb53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91513e2f-b45d-4956-93f0-4628c734595a}, !- Handle
  {ce530a8d-c555-41d2-a1a8-68f1ebfcfb53}, !- Source Object
  12,                                     !- Outlet Port
  {d0c93e9d-991b-4d6b-9c2d-f5b6fa8a62a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {73053420-9f25-4630-b64c-a2d1f56570d2}, !- Handle
  CB_FACULTY_OFFICE_7_F3 ZN Reheat Coil,  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {289342b7-33cd-4af1-94e7-925803c5e5c6}, !- Water Inlet Node Name
  {b7ba9960-4da3-4ba2-983e-5e7b33cffe59}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3acf4198-c4ec-4ab0-86de-036dd48a1eb7}, !- Handle
  CB_FACULTY_OFFICE_7_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {0bc85db1-e365-450c-aa1e-341bbaa268e6}, !- Inlet Port
  {289342b7-33cd-4af1-94e7-925803c5e5c6}; !- Outlet Port

OS:Connection,
  {0bc85db1-e365-450c-aa1e-341bbaa268e6}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  67,                                     !- Outlet Port
  {3acf4198-c4ec-4ab0-86de-036dd48a1eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ead7e16f-40db-4f61-b6de-9a3c17508903}, !- Handle
  CB_FACULTY_OFFICE_7_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {b7ba9960-4da3-4ba2-983e-5e7b33cffe59}, !- Inlet Port
  {76fd1d53-21f3-41b0-beb0-814120a0c21b}; !- Outlet Port

OS:Connection,
  {289342b7-33cd-4af1-94e7-925803c5e5c6}, !- Handle
  {3acf4198-c4ec-4ab0-86de-036dd48a1eb7}, !- Source Object
  3,                                      !- Outlet Port
  {73053420-9f25-4630-b64c-a2d1f56570d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b7ba9960-4da3-4ba2-983e-5e7b33cffe59}, !- Handle
  {73053420-9f25-4630-b64c-a2d1f56570d2}, !- Source Object
  6,                                      !- Outlet Port
  {ead7e16f-40db-4f61-b6de-9a3c17508903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76fd1d53-21f3-41b0-beb0-814120a0c21b}, !- Handle
  {ead7e16f-40db-4f61-b6de-9a3c17508903}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  67;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8738664d-a03b-4722-a41c-5b637582b455}, !- Handle
  CB_FACULTY_OFFICE_7_F3 ZN Reheat Coil Controller, !- Name
  {73053420-9f25-4630-b64c-a2d1f56570d2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4fe59064-4736-4642-a6fc-e9c560df0f64}, !- Handle
  CB_FACULTY_OFFICE_7_F3 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {f851de58-2b17-40b4-a6a4-40388ff9fda6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {73053420-9f25-4630-b64c-a2d1f56570d2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0d45011e-24cc-43f3-867f-b51a28ab4804}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1ae984b6-7975-4086-92ad-645764da4cf9}, !- Handle
  CB_FACULTY_OFFICE_7_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {0d45011e-24cc-43f3-867f-b51a28ab4804}, !- Inlet Port
  {765050f0-7ff9-4e0a-9143-3ad09bba661c}; !- Outlet Port

OS:Node,
  {55fcdc7d-0bbb-4d72-a3db-57c5e90c7720}, !- Handle
  CB_FACULTY_OFFICE_7_F3 ZN Return Air Node, !- Name
  {0cff883a-46f0-46b0-b4a1-59b68b4e8d7d}, !- Inlet Port
  {9333c857-b8b4-4d25-9ea6-b57ed332f822}; !- Outlet Port

OS:Connection,
  {765050f0-7ff9-4e0a-9143-3ad09bba661c}, !- Handle
  {1ae984b6-7975-4086-92ad-645764da4cf9}, !- Source Object
  3,                                      !- Outlet Port
  {8d9dc3b9-68b7-4230-be57-3de64a3b8ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cff883a-46f0-46b0-b4a1-59b68b4e8d7d}, !- Handle
  {c1c180d7-5b36-40de-97df-fd1205e328b5}, !- Source Object
  2,                                      !- Outlet Port
  {55fcdc7d-0bbb-4d72-a3db-57c5e90c7720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9333c857-b8b4-4d25-9ea6-b57ed332f822}, !- Handle
  {55fcdc7d-0bbb-4d72-a3db-57c5e90c7720}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ca022154-5363-465c-99f1-ec4727daecd0}, !- Handle
  CB_FACULTY_OFFICE_7_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {e1a046ac-bc0c-493d-a706-646a0ce41bb5}, !- Inlet Port
  {f851de58-2b17-40b4-a6a4-40388ff9fda6}; !- Outlet Port

OS:Connection,
  {e1a046ac-bc0c-493d-a706-646a0ce41bb5}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  9,                                      !- Outlet Port
  {ca022154-5363-465c-99f1-ec4727daecd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f851de58-2b17-40b4-a6a4-40388ff9fda6}, !- Handle
  {ca022154-5363-465c-99f1-ec4727daecd0}, !- Source Object
  3,                                      !- Outlet Port
  {4fe59064-4736-4642-a6fc-e9c560df0f64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d45011e-24cc-43f3-867f-b51a28ab4804}, !- Handle
  {4fe59064-4736-4642-a6fc-e9c560df0f64}, !- Source Object
  12,                                     !- Outlet Port
  {1ae984b6-7975-4086-92ad-645764da4cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1d6c3acc-ff62-438b-a0be-2260c6f1999f}, !- Handle
  CB_FACULTY_OFFICE_8_F3 ZN Reheat Coil,  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a865aa19-8e3c-44c6-b8d7-a6f03e66f0f2}, !- Water Inlet Node Name
  {847dfd4b-5358-4bab-a281-a404fa50f008}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fd066c5c-3bd8-4113-80d6-d46f16d63a3f}, !- Handle
  CB_FACULTY_OFFICE_8_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {57fe5d9f-b8f4-4e93-b191-c2cd77a779da}, !- Inlet Port
  {a865aa19-8e3c-44c6-b8d7-a6f03e66f0f2}; !- Outlet Port

OS:Connection,
  {57fe5d9f-b8f4-4e93-b191-c2cd77a779da}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  68,                                     !- Outlet Port
  {fd066c5c-3bd8-4113-80d6-d46f16d63a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48731f36-b49b-4f0c-85a9-d24783ac660f}, !- Handle
  CB_FACULTY_OFFICE_8_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {847dfd4b-5358-4bab-a281-a404fa50f008}, !- Inlet Port
  {ee018732-cc67-4069-ad30-9641f627018c}; !- Outlet Port

OS:Connection,
  {a865aa19-8e3c-44c6-b8d7-a6f03e66f0f2}, !- Handle
  {fd066c5c-3bd8-4113-80d6-d46f16d63a3f}, !- Source Object
  3,                                      !- Outlet Port
  {1d6c3acc-ff62-438b-a0be-2260c6f1999f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {847dfd4b-5358-4bab-a281-a404fa50f008}, !- Handle
  {1d6c3acc-ff62-438b-a0be-2260c6f1999f}, !- Source Object
  6,                                      !- Outlet Port
  {48731f36-b49b-4f0c-85a9-d24783ac660f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee018732-cc67-4069-ad30-9641f627018c}, !- Handle
  {48731f36-b49b-4f0c-85a9-d24783ac660f}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  68;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {30e622a0-54b4-485c-831f-10b14b042fb3}, !- Handle
  CB_FACULTY_OFFICE_8_F3 ZN Reheat Coil Controller, !- Name
  {1d6c3acc-ff62-438b-a0be-2260c6f1999f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e02eac93-16b8-4b04-ae6c-5666f3d316b6}, !- Handle
  CB_FACULTY_OFFICE_8_F3 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {1044351a-d7b0-4cdc-8b03-9c9a8fc46e17}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1d6c3acc-ff62-438b-a0be-2260c6f1999f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {be656834-8b15-4a3d-b6eb-5d7fd4db5231}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {538e1ac4-1791-4607-9a36-b7444a5de74c}, !- Handle
  CB_FACULTY_OFFICE_8_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {be656834-8b15-4a3d-b6eb-5d7fd4db5231}, !- Inlet Port
  {3d30e473-5320-4bf4-b2a9-ec37582eb261}; !- Outlet Port

OS:Node,
  {34e33101-936f-4a07-94d7-b29915aac6a2}, !- Handle
  CB_FACULTY_OFFICE_8_F3 ZN Return Air Node, !- Name
  {e9a0c31b-81fe-47b0-9786-690bc98fc250}, !- Inlet Port
  {91cf9bbb-eb86-46a1-867c-5330a4a8766c}; !- Outlet Port

OS:Connection,
  {3d30e473-5320-4bf4-b2a9-ec37582eb261}, !- Handle
  {538e1ac4-1791-4607-9a36-b7444a5de74c}, !- Source Object
  3,                                      !- Outlet Port
  {2a1dbff7-a569-4eb9-9e08-b91e47a1cc14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a0c31b-81fe-47b0-9786-690bc98fc250}, !- Handle
  {61a19bce-08fd-4cdf-99bf-7ef8fd25b08e}, !- Source Object
  2,                                      !- Outlet Port
  {34e33101-936f-4a07-94d7-b29915aac6a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91cf9bbb-eb86-46a1-867c-5330a4a8766c}, !- Handle
  {34e33101-936f-4a07-94d7-b29915aac6a2}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {066721f3-c70e-4d09-88f5-80b2a173437b}, !- Handle
  CB_FACULTY_OFFICE_8_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {a54d5bb8-13d0-4ca5-8c9a-c654780cc246}, !- Inlet Port
  {1044351a-d7b0-4cdc-8b03-9c9a8fc46e17}; !- Outlet Port

OS:Connection,
  {a54d5bb8-13d0-4ca5-8c9a-c654780cc246}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  10,                                     !- Outlet Port
  {066721f3-c70e-4d09-88f5-80b2a173437b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1044351a-d7b0-4cdc-8b03-9c9a8fc46e17}, !- Handle
  {066721f3-c70e-4d09-88f5-80b2a173437b}, !- Source Object
  3,                                      !- Outlet Port
  {e02eac93-16b8-4b04-ae6c-5666f3d316b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be656834-8b15-4a3d-b6eb-5d7fd4db5231}, !- Handle
  {e02eac93-16b8-4b04-ae6c-5666f3d316b6}, !- Source Object
  12,                                     !- Outlet Port
  {538e1ac4-1791-4607-9a36-b7444a5de74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aa20f4f0-0f20-4330-ab0e-6bb22d74ac10}, !- Handle
  CB_CLASSROOM_1_F3 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ebc933a0-7843-411a-a0a9-f09c1ea97baa}, !- Water Inlet Node Name
  {986a7fb8-8344-4c60-adc7-2bf3da3b068c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6bb8068d-0be3-4141-8856-485c5f48e41c}, !- Handle
  CB_CLASSROOM_1_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {af123606-9283-429d-a478-948b3510ae91}, !- Inlet Port
  {ebc933a0-7843-411a-a0a9-f09c1ea97baa}; !- Outlet Port

OS:Connection,
  {af123606-9283-429d-a478-948b3510ae91}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  69,                                     !- Outlet Port
  {6bb8068d-0be3-4141-8856-485c5f48e41c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f88eea9-cd4a-4aa4-80b0-08d447bf5417}, !- Handle
  CB_CLASSROOM_1_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {986a7fb8-8344-4c60-adc7-2bf3da3b068c}, !- Inlet Port
  {bd48a6b6-b985-4dd8-833a-8e2a0947e790}; !- Outlet Port

OS:Connection,
  {ebc933a0-7843-411a-a0a9-f09c1ea97baa}, !- Handle
  {6bb8068d-0be3-4141-8856-485c5f48e41c}, !- Source Object
  3,                                      !- Outlet Port
  {aa20f4f0-0f20-4330-ab0e-6bb22d74ac10}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {986a7fb8-8344-4c60-adc7-2bf3da3b068c}, !- Handle
  {aa20f4f0-0f20-4330-ab0e-6bb22d74ac10}, !- Source Object
  6,                                      !- Outlet Port
  {1f88eea9-cd4a-4aa4-80b0-08d447bf5417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd48a6b6-b985-4dd8-833a-8e2a0947e790}, !- Handle
  {1f88eea9-cd4a-4aa4-80b0-08d447bf5417}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  69;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {07f97020-068e-49ab-a11f-efd53a4317fb}, !- Handle
  CB_CLASSROOM_1_F3 ZN Reheat Coil Controller, !- Name
  {aa20f4f0-0f20-4330-ab0e-6bb22d74ac10}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7aeee279-e047-4aff-b88d-df07398183a5}, !- Handle
  CB_CLASSROOM_1_F3 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {a421eaa8-bf68-4373-80d0-22bb537d9448}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aa20f4f0-0f20-4330-ab0e-6bb22d74ac10}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {57b9de3f-0d08-4c9d-a43b-c0b9cebc21de}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {14c90379-5393-480f-8512-0e4a80bd5701}, !- Handle
  CB_CLASSROOM_1_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {57b9de3f-0d08-4c9d-a43b-c0b9cebc21de}, !- Inlet Port
  {60126c4e-a5ce-472a-91b4-5a3e990c045a}; !- Outlet Port

OS:Node,
  {9570f0be-bd60-477f-8f8c-9b61f919dc23}, !- Handle
  CB_CLASSROOM_1_F3 ZN Return Air Node,   !- Name
  {bf35ce36-0a2c-4b04-9bce-c863041633e7}, !- Inlet Port
  {f2ed9188-2a0f-4a81-8691-822a1075d888}; !- Outlet Port

OS:Connection,
  {60126c4e-a5ce-472a-91b4-5a3e990c045a}, !- Handle
  {14c90379-5393-480f-8512-0e4a80bd5701}, !- Source Object
  3,                                      !- Outlet Port
  {69f363c8-0850-4624-8f38-cb1424841301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf35ce36-0a2c-4b04-9bce-c863041633e7}, !- Handle
  {91d13677-2847-4453-aa99-3bc7952c9eb9}, !- Source Object
  2,                                      !- Outlet Port
  {9570f0be-bd60-477f-8f8c-9b61f919dc23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2ed9188-2a0f-4a81-8691-822a1075d888}, !- Handle
  {9570f0be-bd60-477f-8f8c-9b61f919dc23}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e215cd05-f17a-4c34-a204-3e7626fdb659}, !- Handle
  CB_CLASSROOM_1_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {f0e0c979-0e4c-43b9-a817-13e0dafcb844}, !- Inlet Port
  {a421eaa8-bf68-4373-80d0-22bb537d9448}; !- Outlet Port

OS:Connection,
  {f0e0c979-0e4c-43b9-a817-13e0dafcb844}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  11,                                     !- Outlet Port
  {e215cd05-f17a-4c34-a204-3e7626fdb659}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a421eaa8-bf68-4373-80d0-22bb537d9448}, !- Handle
  {e215cd05-f17a-4c34-a204-3e7626fdb659}, !- Source Object
  3,                                      !- Outlet Port
  {7aeee279-e047-4aff-b88d-df07398183a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57b9de3f-0d08-4c9d-a43b-c0b9cebc21de}, !- Handle
  {7aeee279-e047-4aff-b88d-df07398183a5}, !- Source Object
  12,                                     !- Outlet Port
  {14c90379-5393-480f-8512-0e4a80bd5701}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {799aab98-eded-4361-9ee5-972945daed82}, !- Handle
  CB_CLASSROOM_2_F3 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5c24e9a9-688f-40a7-b7a2-6b94802310c6}, !- Water Inlet Node Name
  {8fdb7ddf-3b7c-4a19-8d8d-52ceb51c0e24}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6de72cc8-d363-4e35-87e9-10e7929d4d4a}, !- Handle
  CB_CLASSROOM_2_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {41f37e2c-0de3-4124-a6f4-40850373c7b4}, !- Inlet Port
  {5c24e9a9-688f-40a7-b7a2-6b94802310c6}; !- Outlet Port

OS:Connection,
  {41f37e2c-0de3-4124-a6f4-40850373c7b4}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  70,                                     !- Outlet Port
  {6de72cc8-d363-4e35-87e9-10e7929d4d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b68356f7-02e6-464c-8ec8-4f2b85332a8e}, !- Handle
  CB_CLASSROOM_2_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {8fdb7ddf-3b7c-4a19-8d8d-52ceb51c0e24}, !- Inlet Port
  {3c8c9677-8b12-4d95-a7eb-000b26a84c77}; !- Outlet Port

OS:Connection,
  {5c24e9a9-688f-40a7-b7a2-6b94802310c6}, !- Handle
  {6de72cc8-d363-4e35-87e9-10e7929d4d4a}, !- Source Object
  3,                                      !- Outlet Port
  {799aab98-eded-4361-9ee5-972945daed82}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8fdb7ddf-3b7c-4a19-8d8d-52ceb51c0e24}, !- Handle
  {799aab98-eded-4361-9ee5-972945daed82}, !- Source Object
  6,                                      !- Outlet Port
  {b68356f7-02e6-464c-8ec8-4f2b85332a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c8c9677-8b12-4d95-a7eb-000b26a84c77}, !- Handle
  {b68356f7-02e6-464c-8ec8-4f2b85332a8e}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  70;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {64e9f782-acf2-4c66-917c-94baf8cd1902}, !- Handle
  CB_CLASSROOM_2_F3 ZN Reheat Coil Controller, !- Name
  {799aab98-eded-4361-9ee5-972945daed82}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6759bfd7-6183-4a38-8458-512b79f3f544}, !- Handle
  CB_CLASSROOM_2_F3 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {d03ea43b-7249-47a4-91f9-811255976d3c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {799aab98-eded-4361-9ee5-972945daed82}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1217f26a-ceab-49c0-84cf-451e72f3ce49}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {42de388d-c876-461f-b934-8cd4be308197}, !- Handle
  CB_CLASSROOM_2_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {1217f26a-ceab-49c0-84cf-451e72f3ce49}, !- Inlet Port
  {839ac8f8-e9ad-4df8-ac75-b91d7d31ca4e}; !- Outlet Port

OS:Node,
  {dfc2a41d-ab3d-43aa-82d5-0fc1538efc96}, !- Handle
  CB_CLASSROOM_2_F3 ZN Return Air Node,   !- Name
  {fd0b5258-8bc6-401c-a99c-cece115a6a4e}, !- Inlet Port
  {e47a3a77-869f-4bf7-87c1-6a875b82c3e5}; !- Outlet Port

OS:Connection,
  {839ac8f8-e9ad-4df8-ac75-b91d7d31ca4e}, !- Handle
  {42de388d-c876-461f-b934-8cd4be308197}, !- Source Object
  3,                                      !- Outlet Port
  {25c340dc-94ea-4172-bcad-718ee17c9eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd0b5258-8bc6-401c-a99c-cece115a6a4e}, !- Handle
  {abf39698-5e2b-4957-b17e-0cd99edaf75a}, !- Source Object
  2,                                      !- Outlet Port
  {dfc2a41d-ab3d-43aa-82d5-0fc1538efc96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e47a3a77-869f-4bf7-87c1-6a875b82c3e5}, !- Handle
  {dfc2a41d-ab3d-43aa-82d5-0fc1538efc96}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b54fc967-830e-429c-a60a-0496819f1964}, !- Handle
  CB_CLASSROOM_2_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {f49c8d8a-9235-4dfb-af50-cf6031a12795}, !- Inlet Port
  {d03ea43b-7249-47a4-91f9-811255976d3c}; !- Outlet Port

OS:Connection,
  {f49c8d8a-9235-4dfb-af50-cf6031a12795}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  12,                                     !- Outlet Port
  {b54fc967-830e-429c-a60a-0496819f1964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d03ea43b-7249-47a4-91f9-811255976d3c}, !- Handle
  {b54fc967-830e-429c-a60a-0496819f1964}, !- Source Object
  3,                                      !- Outlet Port
  {6759bfd7-6183-4a38-8458-512b79f3f544}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1217f26a-ceab-49c0-84cf-451e72f3ce49}, !- Handle
  {6759bfd7-6183-4a38-8458-512b79f3f544}, !- Source Object
  12,                                     !- Outlet Port
  {42de388d-c876-461f-b934-8cd4be308197}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9655c062-c3ef-494d-b050-2ab985662377}, !- Handle
  CB_CLASSROOM_3_F3 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1028b5d7-73ed-4b8e-8cff-d8e834f2e017}, !- Water Inlet Node Name
  {5dc3e865-d4ee-4453-b4a6-111ea5d50322}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6943b2ad-8107-4b50-b1e4-004940b2d880}, !- Handle
  CB_CLASSROOM_3_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {d5bd2f76-5b26-4730-bfcd-0cfed6fc3965}, !- Inlet Port
  {1028b5d7-73ed-4b8e-8cff-d8e834f2e017}; !- Outlet Port

OS:Connection,
  {d5bd2f76-5b26-4730-bfcd-0cfed6fc3965}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  71,                                     !- Outlet Port
  {6943b2ad-8107-4b50-b1e4-004940b2d880}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b7b8f8e-7b19-4c06-b929-6436f7d86080}, !- Handle
  CB_CLASSROOM_3_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {5dc3e865-d4ee-4453-b4a6-111ea5d50322}, !- Inlet Port
  {ccadbb6b-3796-4f67-a773-2166771cb6b1}; !- Outlet Port

OS:Connection,
  {1028b5d7-73ed-4b8e-8cff-d8e834f2e017}, !- Handle
  {6943b2ad-8107-4b50-b1e4-004940b2d880}, !- Source Object
  3,                                      !- Outlet Port
  {9655c062-c3ef-494d-b050-2ab985662377}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5dc3e865-d4ee-4453-b4a6-111ea5d50322}, !- Handle
  {9655c062-c3ef-494d-b050-2ab985662377}, !- Source Object
  6,                                      !- Outlet Port
  {2b7b8f8e-7b19-4c06-b929-6436f7d86080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccadbb6b-3796-4f67-a773-2166771cb6b1}, !- Handle
  {2b7b8f8e-7b19-4c06-b929-6436f7d86080}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  71;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {20a9f2f7-8d64-4b6b-902c-754f8627c1b2}, !- Handle
  CB_CLASSROOM_3_F3 ZN Reheat Coil Controller, !- Name
  {9655c062-c3ef-494d-b050-2ab985662377}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {76d365a4-76cd-4c9e-bb76-db9bf315b234}, !- Handle
  CB_CLASSROOM_3_F3 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {bd8c2778-5162-4d66-89cf-0776bd6e2d0b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9655c062-c3ef-494d-b050-2ab985662377}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {21cda4a4-75d3-4efc-bf3e-2c6ffc83a425}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7c85478b-23a1-47e7-b95e-bf0219ca9aad}, !- Handle
  CB_CLASSROOM_3_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {21cda4a4-75d3-4efc-bf3e-2c6ffc83a425}, !- Inlet Port
  {1b9cdcb1-605c-493f-a23b-8cbae6764e1a}; !- Outlet Port

OS:Node,
  {a0526a7d-99ad-42b8-b2ce-f3ca37469adc}, !- Handle
  CB_CLASSROOM_3_F3 ZN Return Air Node,   !- Name
  {6027a14c-7d3c-4f82-80cb-983a1201f1ec}, !- Inlet Port
  {ebf26075-b5d2-413e-8468-97d79da25c47}; !- Outlet Port

OS:Connection,
  {1b9cdcb1-605c-493f-a23b-8cbae6764e1a}, !- Handle
  {7c85478b-23a1-47e7-b95e-bf0219ca9aad}, !- Source Object
  3,                                      !- Outlet Port
  {0ce8c349-5087-4e46-9e62-50862e431c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6027a14c-7d3c-4f82-80cb-983a1201f1ec}, !- Handle
  {36215b3f-1191-44da-a964-10520bbe97da}, !- Source Object
  2,                                      !- Outlet Port
  {a0526a7d-99ad-42b8-b2ce-f3ca37469adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebf26075-b5d2-413e-8468-97d79da25c47}, !- Handle
  {a0526a7d-99ad-42b8-b2ce-f3ca37469adc}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {2d0d6166-a7d3-4a75-a994-681c676d9bec}, !- Handle
  CB_CLASSROOM_3_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {78ba5b3d-5071-4739-a19c-933b8d61ed1a}, !- Inlet Port
  {bd8c2778-5162-4d66-89cf-0776bd6e2d0b}; !- Outlet Port

OS:Connection,
  {78ba5b3d-5071-4739-a19c-933b8d61ed1a}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  13,                                     !- Outlet Port
  {2d0d6166-a7d3-4a75-a994-681c676d9bec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd8c2778-5162-4d66-89cf-0776bd6e2d0b}, !- Handle
  {2d0d6166-a7d3-4a75-a994-681c676d9bec}, !- Source Object
  3,                                      !- Outlet Port
  {76d365a4-76cd-4c9e-bb76-db9bf315b234}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21cda4a4-75d3-4efc-bf3e-2c6ffc83a425}, !- Handle
  {76d365a4-76cd-4c9e-bb76-db9bf315b234}, !- Source Object
  12,                                     !- Outlet Port
  {7c85478b-23a1-47e7-b95e-bf0219ca9aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ecfe5d5b-7dfd-4b2f-bfb7-d9de002ea69d}, !- Handle
  CB_CLASSROOM_4_F3 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e4cff8ed-9552-466d-ad56-d10b359e9cd9}, !- Water Inlet Node Name
  {07f26bac-8af9-4309-94c0-f0e11a524b1f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d04911c6-0045-4bdd-a71b-da1d4bb5c8ba}, !- Handle
  CB_CLASSROOM_4_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {335f575b-48df-4137-885c-e8159b7071c3}, !- Inlet Port
  {e4cff8ed-9552-466d-ad56-d10b359e9cd9}; !- Outlet Port

OS:Connection,
  {335f575b-48df-4137-885c-e8159b7071c3}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  72,                                     !- Outlet Port
  {d04911c6-0045-4bdd-a71b-da1d4bb5c8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0dceb4d-6b5c-4403-9bbe-75fa8b380f9b}, !- Handle
  CB_CLASSROOM_4_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {07f26bac-8af9-4309-94c0-f0e11a524b1f}, !- Inlet Port
  {0e7f9c72-2606-4bcd-9788-a4a71fa5e3f1}; !- Outlet Port

OS:Connection,
  {e4cff8ed-9552-466d-ad56-d10b359e9cd9}, !- Handle
  {d04911c6-0045-4bdd-a71b-da1d4bb5c8ba}, !- Source Object
  3,                                      !- Outlet Port
  {ecfe5d5b-7dfd-4b2f-bfb7-d9de002ea69d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {07f26bac-8af9-4309-94c0-f0e11a524b1f}, !- Handle
  {ecfe5d5b-7dfd-4b2f-bfb7-d9de002ea69d}, !- Source Object
  6,                                      !- Outlet Port
  {e0dceb4d-6b5c-4403-9bbe-75fa8b380f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e7f9c72-2606-4bcd-9788-a4a71fa5e3f1}, !- Handle
  {e0dceb4d-6b5c-4403-9bbe-75fa8b380f9b}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  72;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d8ae26d5-e1c1-4fb5-8c52-b5b8259de6d7}, !- Handle
  CB_CLASSROOM_4_F3 ZN Reheat Coil Controller, !- Name
  {ecfe5d5b-7dfd-4b2f-bfb7-d9de002ea69d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2e7abd21-d919-4ffe-9de7-fce5b87fd5df}, !- Handle
  CB_CLASSROOM_4_F3 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {ff556c5f-b063-41f1-a363-492d7b36e84b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ecfe5d5b-7dfd-4b2f-bfb7-d9de002ea69d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5d252f26-bf2c-4421-838f-d92962bae8a8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8aea9074-2c37-4dfc-add1-1cd43868a585}, !- Handle
  CB_CLASSROOM_4_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {5d252f26-bf2c-4421-838f-d92962bae8a8}, !- Inlet Port
  {6891750b-ce94-440f-9da3-636b5121fa21}; !- Outlet Port

OS:Node,
  {936a6d41-daf3-463a-8512-eea9b25271d5}, !- Handle
  CB_CLASSROOM_4_F3 ZN Return Air Node,   !- Name
  {386fdca2-61ec-4136-81cd-5cdf7b778540}, !- Inlet Port
  {c1c5237d-b264-4cec-81b0-6bce38feb0da}; !- Outlet Port

OS:Connection,
  {6891750b-ce94-440f-9da3-636b5121fa21}, !- Handle
  {8aea9074-2c37-4dfc-add1-1cd43868a585}, !- Source Object
  3,                                      !- Outlet Port
  {b1c5b63a-387b-41c7-8240-f91b124bf9f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {386fdca2-61ec-4136-81cd-5cdf7b778540}, !- Handle
  {a80191e2-2f0f-4634-927c-1ec67150125a}, !- Source Object
  2,                                      !- Outlet Port
  {936a6d41-daf3-463a-8512-eea9b25271d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1c5237d-b264-4cec-81b0-6bce38feb0da}, !- Handle
  {936a6d41-daf3-463a-8512-eea9b25271d5}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {9c11f2be-55bf-4527-a900-a4be3908ff6b}, !- Handle
  CB_CLASSROOM_4_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {55ce1893-3e95-4d6b-8ad6-8579e10b30b1}, !- Inlet Port
  {ff556c5f-b063-41f1-a363-492d7b36e84b}; !- Outlet Port

OS:Connection,
  {55ce1893-3e95-4d6b-8ad6-8579e10b30b1}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  14,                                     !- Outlet Port
  {9c11f2be-55bf-4527-a900-a4be3908ff6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff556c5f-b063-41f1-a363-492d7b36e84b}, !- Handle
  {9c11f2be-55bf-4527-a900-a4be3908ff6b}, !- Source Object
  3,                                      !- Outlet Port
  {2e7abd21-d919-4ffe-9de7-fce5b87fd5df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d252f26-bf2c-4421-838f-d92962bae8a8}, !- Handle
  {2e7abd21-d919-4ffe-9de7-fce5b87fd5df}, !- Source Object
  12,                                     !- Outlet Port
  {8aea9074-2c37-4dfc-add1-1cd43868a585}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {736cdd59-c5f0-4be6-8cf8-4ad7afd6b9dc}, !- Handle
  CB_CLASSROOM_5_F3 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {11e21b4b-8aa6-4441-bd43-f04f19067cd2}, !- Water Inlet Node Name
  {ca1bd8f7-98a1-4fe6-bd32-022613148c45}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {de7dfcb9-af5a-4405-b466-c23e8d740809}, !- Handle
  CB_CLASSROOM_5_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {5975c9b7-cbad-4e8c-8af5-4abe66f0632d}, !- Inlet Port
  {11e21b4b-8aa6-4441-bd43-f04f19067cd2}; !- Outlet Port

OS:Connection,
  {5975c9b7-cbad-4e8c-8af5-4abe66f0632d}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  73,                                     !- Outlet Port
  {de7dfcb9-af5a-4405-b466-c23e8d740809}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7010e7e9-a084-4e06-bc55-111622fbfcf6}, !- Handle
  CB_CLASSROOM_5_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {ca1bd8f7-98a1-4fe6-bd32-022613148c45}, !- Inlet Port
  {24fa8ea0-f86f-4e76-b2ff-b023dcd78389}; !- Outlet Port

OS:Connection,
  {11e21b4b-8aa6-4441-bd43-f04f19067cd2}, !- Handle
  {de7dfcb9-af5a-4405-b466-c23e8d740809}, !- Source Object
  3,                                      !- Outlet Port
  {736cdd59-c5f0-4be6-8cf8-4ad7afd6b9dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca1bd8f7-98a1-4fe6-bd32-022613148c45}, !- Handle
  {736cdd59-c5f0-4be6-8cf8-4ad7afd6b9dc}, !- Source Object
  6,                                      !- Outlet Port
  {7010e7e9-a084-4e06-bc55-111622fbfcf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24fa8ea0-f86f-4e76-b2ff-b023dcd78389}, !- Handle
  {7010e7e9-a084-4e06-bc55-111622fbfcf6}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  73;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {639fbc50-e1f8-4b6b-8dfe-db721769ca63}, !- Handle
  CB_CLASSROOM_5_F3 ZN Reheat Coil Controller, !- Name
  {736cdd59-c5f0-4be6-8cf8-4ad7afd6b9dc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d88f28a6-6181-4684-be74-008e5fc371b3}, !- Handle
  CB_CLASSROOM_5_F3 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {9d3d4c37-2db6-4a07-903d-9c39504dc60e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {736cdd59-c5f0-4be6-8cf8-4ad7afd6b9dc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c670e3b5-7d9e-47dc-a699-941efd405ed8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {12e9a246-22f0-42c8-a094-a329eaa75984}, !- Handle
  CB_CLASSROOM_5_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {c670e3b5-7d9e-47dc-a699-941efd405ed8}, !- Inlet Port
  {9cb1d36b-6cee-4bf5-814e-d7b81753471c}; !- Outlet Port

OS:Node,
  {c72250e9-0611-4174-84c2-6af95dc35dca}, !- Handle
  CB_CLASSROOM_5_F3 ZN Return Air Node,   !- Name
  {6e45c743-2ede-49fb-ae45-076d397fd610}, !- Inlet Port
  {df682ee8-94fe-4814-b90f-a3980c90b770}; !- Outlet Port

OS:Connection,
  {9cb1d36b-6cee-4bf5-814e-d7b81753471c}, !- Handle
  {12e9a246-22f0-42c8-a094-a329eaa75984}, !- Source Object
  3,                                      !- Outlet Port
  {b11fec14-b819-4a81-95d2-1239120819b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e45c743-2ede-49fb-ae45-076d397fd610}, !- Handle
  {ebfbc56b-db32-4331-a143-82aa0e015e08}, !- Source Object
  2,                                      !- Outlet Port
  {c72250e9-0611-4174-84c2-6af95dc35dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df682ee8-94fe-4814-b90f-a3980c90b770}, !- Handle
  {c72250e9-0611-4174-84c2-6af95dc35dca}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ac77bc30-d62a-4923-b904-7f70b4504550}, !- Handle
  CB_CLASSROOM_5_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {046325c6-ddd2-4bf7-9184-d0b252ce6a3b}, !- Inlet Port
  {9d3d4c37-2db6-4a07-903d-9c39504dc60e}; !- Outlet Port

OS:Connection,
  {046325c6-ddd2-4bf7-9184-d0b252ce6a3b}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  15,                                     !- Outlet Port
  {ac77bc30-d62a-4923-b904-7f70b4504550}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d3d4c37-2db6-4a07-903d-9c39504dc60e}, !- Handle
  {ac77bc30-d62a-4923-b904-7f70b4504550}, !- Source Object
  3,                                      !- Outlet Port
  {d88f28a6-6181-4684-be74-008e5fc371b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c670e3b5-7d9e-47dc-a699-941efd405ed8}, !- Handle
  {d88f28a6-6181-4684-be74-008e5fc371b3}, !- Source Object
  12,                                     !- Outlet Port
  {12e9a246-22f0-42c8-a094-a329eaa75984}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5d999f50-25cf-4bdb-ab40-c3abb1a6f51e}, !- Handle
  CB_CLASSROOM_6_F3 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {61370b6f-31aa-454b-ba79-dde88f4c3a4d}, !- Water Inlet Node Name
  {460b53be-1228-4f18-9afc-1f634074d525}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {722de8b2-11a5-4bb2-bc03-c4857c012e61}, !- Handle
  CB_CLASSROOM_6_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {dfc8f719-9138-492e-b1e1-59d79926d3cb}, !- Inlet Port
  {61370b6f-31aa-454b-ba79-dde88f4c3a4d}; !- Outlet Port

OS:Connection,
  {dfc8f719-9138-492e-b1e1-59d79926d3cb}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  74,                                     !- Outlet Port
  {722de8b2-11a5-4bb2-bc03-c4857c012e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36c4bc47-ebfd-4723-a974-261f4c528091}, !- Handle
  CB_CLASSROOM_6_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {460b53be-1228-4f18-9afc-1f634074d525}, !- Inlet Port
  {7f3024d6-40e7-4854-9a33-014c30d7927e}; !- Outlet Port

OS:Connection,
  {61370b6f-31aa-454b-ba79-dde88f4c3a4d}, !- Handle
  {722de8b2-11a5-4bb2-bc03-c4857c012e61}, !- Source Object
  3,                                      !- Outlet Port
  {5d999f50-25cf-4bdb-ab40-c3abb1a6f51e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {460b53be-1228-4f18-9afc-1f634074d525}, !- Handle
  {5d999f50-25cf-4bdb-ab40-c3abb1a6f51e}, !- Source Object
  6,                                      !- Outlet Port
  {36c4bc47-ebfd-4723-a974-261f4c528091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f3024d6-40e7-4854-9a33-014c30d7927e}, !- Handle
  {36c4bc47-ebfd-4723-a974-261f4c528091}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  74;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8ee976fc-33ad-49a2-8cb1-a1505f3d32a6}, !- Handle
  CB_CLASSROOM_6_F3 ZN Reheat Coil Controller, !- Name
  {5d999f50-25cf-4bdb-ab40-c3abb1a6f51e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1f5bf557-bd23-48d3-988f-16a95fc6f573}, !- Handle
  CB_CLASSROOM_6_F3 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {6410a5e7-2c4c-461f-8b15-6d30ce4f8739}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5d999f50-25cf-4bdb-ab40-c3abb1a6f51e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {080d1df9-85c1-46df-a303-a938aa4b1a00}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9b1086cf-550d-4ee2-ac75-3af1273f9fb5}, !- Handle
  CB_CLASSROOM_6_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {080d1df9-85c1-46df-a303-a938aa4b1a00}, !- Inlet Port
  {88573944-25af-4d02-bc42-e170849e04d0}; !- Outlet Port

OS:Node,
  {04dc8937-d6a5-43b9-a465-b6a6d9fe1777}, !- Handle
  CB_CLASSROOM_6_F3 ZN Return Air Node,   !- Name
  {bdd638f0-0d9f-4e8c-b1f0-8d539b347019}, !- Inlet Port
  {ccc69e47-a00e-4708-b633-0c934cb0cb5e}; !- Outlet Port

OS:Connection,
  {88573944-25af-4d02-bc42-e170849e04d0}, !- Handle
  {9b1086cf-550d-4ee2-ac75-3af1273f9fb5}, !- Source Object
  3,                                      !- Outlet Port
  {cf69af21-7bff-4d7f-b826-1e50c0d2c528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdd638f0-0d9f-4e8c-b1f0-8d539b347019}, !- Handle
  {7b52e170-356b-4fa8-b423-4b828d927395}, !- Source Object
  2,                                      !- Outlet Port
  {04dc8937-d6a5-43b9-a465-b6a6d9fe1777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccc69e47-a00e-4708-b633-0c934cb0cb5e}, !- Handle
  {04dc8937-d6a5-43b9-a465-b6a6d9fe1777}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {3f3b73c2-fc75-40c4-b8a0-aad995d21fa2}, !- Handle
  CB_CLASSROOM_6_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {cd3de3f6-68c5-4ef4-b52b-78b76ec132bf}, !- Inlet Port
  {6410a5e7-2c4c-461f-8b15-6d30ce4f8739}; !- Outlet Port

OS:Connection,
  {cd3de3f6-68c5-4ef4-b52b-78b76ec132bf}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  16,                                     !- Outlet Port
  {3f3b73c2-fc75-40c4-b8a0-aad995d21fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6410a5e7-2c4c-461f-8b15-6d30ce4f8739}, !- Handle
  {3f3b73c2-fc75-40c4-b8a0-aad995d21fa2}, !- Source Object
  3,                                      !- Outlet Port
  {1f5bf557-bd23-48d3-988f-16a95fc6f573}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {080d1df9-85c1-46df-a303-a938aa4b1a00}, !- Handle
  {1f5bf557-bd23-48d3-988f-16a95fc6f573}, !- Source Object
  12,                                     !- Outlet Port
  {9b1086cf-550d-4ee2-ac75-3af1273f9fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b4356b21-0277-440f-8375-9bd91aef7c48}, !- Handle
  CB_CLASSROOM_7_F3 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {56317728-188d-43ed-8e86-f602e7481fcc}, !- Water Inlet Node Name
  {28125481-2c7c-401f-980b-085a9c99df7a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6bf4fdae-b3b4-4ee0-9814-1f400c8ccefd}, !- Handle
  CB_CLASSROOM_7_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {79b66d6b-3e53-438e-82f7-26a4d0f97dff}, !- Inlet Port
  {56317728-188d-43ed-8e86-f602e7481fcc}; !- Outlet Port

OS:Connection,
  {79b66d6b-3e53-438e-82f7-26a4d0f97dff}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  75,                                     !- Outlet Port
  {6bf4fdae-b3b4-4ee0-9814-1f400c8ccefd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {148620f2-ecca-4c14-ba4c-94d96bff580e}, !- Handle
  CB_CLASSROOM_7_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {28125481-2c7c-401f-980b-085a9c99df7a}, !- Inlet Port
  {b0d43bde-ca21-478a-9c6e-40b6a82e5fb3}; !- Outlet Port

OS:Connection,
  {56317728-188d-43ed-8e86-f602e7481fcc}, !- Handle
  {6bf4fdae-b3b4-4ee0-9814-1f400c8ccefd}, !- Source Object
  3,                                      !- Outlet Port
  {b4356b21-0277-440f-8375-9bd91aef7c48}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {28125481-2c7c-401f-980b-085a9c99df7a}, !- Handle
  {b4356b21-0277-440f-8375-9bd91aef7c48}, !- Source Object
  6,                                      !- Outlet Port
  {148620f2-ecca-4c14-ba4c-94d96bff580e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0d43bde-ca21-478a-9c6e-40b6a82e5fb3}, !- Handle
  {148620f2-ecca-4c14-ba4c-94d96bff580e}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  75;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {656f8ffb-d272-4fcf-9449-ce1e65f277ba}, !- Handle
  CB_CLASSROOM_7_F3 ZN Reheat Coil Controller, !- Name
  {b4356b21-0277-440f-8375-9bd91aef7c48}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c956ef35-d0ce-47b6-b603-5b7fbe852a0f}, !- Handle
  CB_CLASSROOM_7_F3 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {4b9b7b14-439a-4f89-9636-9929d94e0c34}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b4356b21-0277-440f-8375-9bd91aef7c48}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9a32574d-f5e8-47a1-a7f3-c567fb9950c2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2c593055-cbcd-40da-bd5e-1744f3b45ef9}, !- Handle
  CB_CLASSROOM_7_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {9a32574d-f5e8-47a1-a7f3-c567fb9950c2}, !- Inlet Port
  {bdddcb05-f4a9-4526-ae18-354f0e8f20bb}; !- Outlet Port

OS:Node,
  {6590081e-3435-4040-903b-14fbff3418f7}, !- Handle
  CB_CLASSROOM_7_F3 ZN Return Air Node,   !- Name
  {025d6fd0-eaae-4b95-91f5-e6eb933bddb5}, !- Inlet Port
  {4b3bb7e2-bfda-4d3d-85a6-eee1ab146e77}; !- Outlet Port

OS:Connection,
  {bdddcb05-f4a9-4526-ae18-354f0e8f20bb}, !- Handle
  {2c593055-cbcd-40da-bd5e-1744f3b45ef9}, !- Source Object
  3,                                      !- Outlet Port
  {c6fd5dc2-df87-41ed-8f3b-027ff1aa2405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {025d6fd0-eaae-4b95-91f5-e6eb933bddb5}, !- Handle
  {d65a2044-1962-4746-8585-6ef05290d7bb}, !- Source Object
  2,                                      !- Outlet Port
  {6590081e-3435-4040-903b-14fbff3418f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b3bb7e2-bfda-4d3d-85a6-eee1ab146e77}, !- Handle
  {6590081e-3435-4040-903b-14fbff3418f7}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {b9d06f40-ef1c-46fa-b331-8b22b3e9d818}, !- Handle
  CB_CLASSROOM_7_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {e7d6de4a-79c8-43ca-87d0-723a8e9fc818}, !- Inlet Port
  {4b9b7b14-439a-4f89-9636-9929d94e0c34}; !- Outlet Port

OS:Connection,
  {e7d6de4a-79c8-43ca-87d0-723a8e9fc818}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  17,                                     !- Outlet Port
  {b9d06f40-ef1c-46fa-b331-8b22b3e9d818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9b7b14-439a-4f89-9636-9929d94e0c34}, !- Handle
  {b9d06f40-ef1c-46fa-b331-8b22b3e9d818}, !- Source Object
  3,                                      !- Outlet Port
  {c956ef35-d0ce-47b6-b603-5b7fbe852a0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a32574d-f5e8-47a1-a7f3-c567fb9950c2}, !- Handle
  {c956ef35-d0ce-47b6-b603-5b7fbe852a0f}, !- Source Object
  12,                                     !- Outlet Port
  {2c593055-cbcd-40da-bd5e-1744f3b45ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6f3a6083-f923-477e-b56f-13bbe056d1f4}, !- Handle
  CB_CLASSROOM_8_F3 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {09652561-f933-4fe1-b2ff-5389315f301b}, !- Water Inlet Node Name
  {f885c3cb-e744-4991-89ec-44ffc6e21079}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {61e48579-1bda-4643-896e-1d0bee99c7e1}, !- Handle
  CB_CLASSROOM_8_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {05fa6824-5d56-45af-96fb-d28375ef9772}, !- Inlet Port
  {09652561-f933-4fe1-b2ff-5389315f301b}; !- Outlet Port

OS:Connection,
  {05fa6824-5d56-45af-96fb-d28375ef9772}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  76,                                     !- Outlet Port
  {61e48579-1bda-4643-896e-1d0bee99c7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1fe466d4-e51e-48a4-8e78-6824ecffea95}, !- Handle
  CB_CLASSROOM_8_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {f885c3cb-e744-4991-89ec-44ffc6e21079}, !- Inlet Port
  {5942807a-80e2-4f57-bc3f-736e588e0187}; !- Outlet Port

OS:Connection,
  {09652561-f933-4fe1-b2ff-5389315f301b}, !- Handle
  {61e48579-1bda-4643-896e-1d0bee99c7e1}, !- Source Object
  3,                                      !- Outlet Port
  {6f3a6083-f923-477e-b56f-13bbe056d1f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f885c3cb-e744-4991-89ec-44ffc6e21079}, !- Handle
  {6f3a6083-f923-477e-b56f-13bbe056d1f4}, !- Source Object
  6,                                      !- Outlet Port
  {1fe466d4-e51e-48a4-8e78-6824ecffea95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5942807a-80e2-4f57-bc3f-736e588e0187}, !- Handle
  {1fe466d4-e51e-48a4-8e78-6824ecffea95}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  76;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9a5ff33c-2c3e-42d1-856f-0d235f0437de}, !- Handle
  CB_CLASSROOM_8_F3 ZN Reheat Coil Controller, !- Name
  {6f3a6083-f923-477e-b56f-13bbe056d1f4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {43f8eea4-066a-47fb-910b-f0bd8ba8eec4}, !- Handle
  CB_CLASSROOM_8_F3 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {a2630a73-05c4-4d69-a5b0-89532e184b94}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6f3a6083-f923-477e-b56f-13bbe056d1f4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dd2cbbc6-0606-4684-9a92-62a625c43d75}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c3f16699-07bd-4953-acdd-a8a9e1434985}, !- Handle
  CB_CLASSROOM_8_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {dd2cbbc6-0606-4684-9a92-62a625c43d75}, !- Inlet Port
  {759b4557-f193-4ddb-8ac6-daee25457660}; !- Outlet Port

OS:Node,
  {a93b8274-fcce-4623-9d37-7f6a81c0d9e8}, !- Handle
  CB_CLASSROOM_8_F3 ZN Return Air Node,   !- Name
  {07c09ecc-2cac-47fd-b290-b6ff42f34052}, !- Inlet Port
  {871edf2e-21d0-43e9-9e1d-c5bdf8aff018}; !- Outlet Port

OS:Connection,
  {759b4557-f193-4ddb-8ac6-daee25457660}, !- Handle
  {c3f16699-07bd-4953-acdd-a8a9e1434985}, !- Source Object
  3,                                      !- Outlet Port
  {f3a0ac33-3b30-4c6b-a834-c63ebd5725b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c09ecc-2cac-47fd-b290-b6ff42f34052}, !- Handle
  {552e88dc-687f-4ab0-a0f4-2dd52b38acc5}, !- Source Object
  2,                                      !- Outlet Port
  {a93b8274-fcce-4623-9d37-7f6a81c0d9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {871edf2e-21d0-43e9-9e1d-c5bdf8aff018}, !- Handle
  {a93b8274-fcce-4623-9d37-7f6a81c0d9e8}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {2ef4ea0f-9c11-42ee-81ed-2966bce9a39b}, !- Handle
  CB_CLASSROOM_8_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {23f0c719-3fa5-498b-9c9f-7508f504f980}, !- Inlet Port
  {a2630a73-05c4-4d69-a5b0-89532e184b94}; !- Outlet Port

OS:Connection,
  {23f0c719-3fa5-498b-9c9f-7508f504f980}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  18,                                     !- Outlet Port
  {2ef4ea0f-9c11-42ee-81ed-2966bce9a39b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2630a73-05c4-4d69-a5b0-89532e184b94}, !- Handle
  {2ef4ea0f-9c11-42ee-81ed-2966bce9a39b}, !- Source Object
  3,                                      !- Outlet Port
  {43f8eea4-066a-47fb-910b-f0bd8ba8eec4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd2cbbc6-0606-4684-9a92-62a625c43d75}, !- Handle
  {43f8eea4-066a-47fb-910b-f0bd8ba8eec4}, !- Source Object
  12,                                     !- Outlet Port
  {c3f16699-07bd-4953-acdd-a8a9e1434985}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a8ab3341-b9b5-4156-8fb6-4639e1c395fa}, !- Handle
  CB_CONFERENCE_ROOM_F3 ZN Reheat Coil,   !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d7a5eb4c-f2a9-456b-ac25-ec0892dae9e8}, !- Water Inlet Node Name
  {adb55e47-5c18-42a5-a705-dd75ffbc656b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5e5f9c4c-cab8-45f8-b6f9-eef1f6cd5557}, !- Handle
  CB_CONFERENCE_ROOM_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {558fe49f-15f6-42c7-bb29-a3f379ee7434}, !- Inlet Port
  {d7a5eb4c-f2a9-456b-ac25-ec0892dae9e8}; !- Outlet Port

OS:Connection,
  {558fe49f-15f6-42c7-bb29-a3f379ee7434}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  77,                                     !- Outlet Port
  {5e5f9c4c-cab8-45f8-b6f9-eef1f6cd5557}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27eba85c-2051-46a9-9a6c-cecaa213d25b}, !- Handle
  CB_CONFERENCE_ROOM_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {adb55e47-5c18-42a5-a705-dd75ffbc656b}, !- Inlet Port
  {4e0e4729-5bbd-4027-8426-ccaa7fb2c832}; !- Outlet Port

OS:Connection,
  {d7a5eb4c-f2a9-456b-ac25-ec0892dae9e8}, !- Handle
  {5e5f9c4c-cab8-45f8-b6f9-eef1f6cd5557}, !- Source Object
  3,                                      !- Outlet Port
  {a8ab3341-b9b5-4156-8fb6-4639e1c395fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {adb55e47-5c18-42a5-a705-dd75ffbc656b}, !- Handle
  {a8ab3341-b9b5-4156-8fb6-4639e1c395fa}, !- Source Object
  6,                                      !- Outlet Port
  {27eba85c-2051-46a9-9a6c-cecaa213d25b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e0e4729-5bbd-4027-8426-ccaa7fb2c832}, !- Handle
  {27eba85c-2051-46a9-9a6c-cecaa213d25b}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  77;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {27134797-1550-4b6f-8226-a1396e2df2e1}, !- Handle
  CB_CONFERENCE_ROOM_F3 ZN Reheat Coil Controller, !- Name
  {a8ab3341-b9b5-4156-8fb6-4639e1c395fa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e1ba6ce6-afcd-4a79-bf09-49abc5e9f2b1}, !- Handle
  CB_CONFERENCE_ROOM_F3 ZN VAV Terminal,  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {3e25abf7-b96a-4d82-98a4-188e4cc2c7ff}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a8ab3341-b9b5-4156-8fb6-4639e1c395fa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9f7d0016-d98b-4bb6-a3df-f2e482dffdde}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {72895d79-7a80-40b6-9397-f301501f7681}, !- Handle
  CB_CONFERENCE_ROOM_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {9f7d0016-d98b-4bb6-a3df-f2e482dffdde}, !- Inlet Port
  {106295f4-76e9-417a-bbce-bf71fcae4947}; !- Outlet Port

OS:Node,
  {3a81b208-804a-4a1c-b045-ac9322c98c55}, !- Handle
  CB_CONFERENCE_ROOM_F3 ZN Return Air Node, !- Name
  {271150ce-a067-4067-8f7e-c3a2a44424fc}, !- Inlet Port
  {86783b0f-e65f-4787-a747-1e20d5c4b691}; !- Outlet Port

OS:Connection,
  {106295f4-76e9-417a-bbce-bf71fcae4947}, !- Handle
  {72895d79-7a80-40b6-9397-f301501f7681}, !- Source Object
  3,                                      !- Outlet Port
  {1c81fec2-d592-41a2-8a80-2c3483794aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {271150ce-a067-4067-8f7e-c3a2a44424fc}, !- Handle
  {314c31d6-7642-4b30-b934-cb527fe77dc8}, !- Source Object
  2,                                      !- Outlet Port
  {3a81b208-804a-4a1c-b045-ac9322c98c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86783b0f-e65f-4787-a747-1e20d5c4b691}, !- Handle
  {3a81b208-804a-4a1c-b045-ac9322c98c55}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {f6e42f14-f9a3-47d5-8e57-5d0b4fed3ee0}, !- Handle
  CB_CONFERENCE_ROOM_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {ce70d8f6-55a2-45bb-87ba-9d372ff5aa7c}, !- Inlet Port
  {3e25abf7-b96a-4d82-98a4-188e4cc2c7ff}; !- Outlet Port

OS:Connection,
  {ce70d8f6-55a2-45bb-87ba-9d372ff5aa7c}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  19,                                     !- Outlet Port
  {f6e42f14-f9a3-47d5-8e57-5d0b4fed3ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e25abf7-b96a-4d82-98a4-188e4cc2c7ff}, !- Handle
  {f6e42f14-f9a3-47d5-8e57-5d0b4fed3ee0}, !- Source Object
  3,                                      !- Outlet Port
  {e1ba6ce6-afcd-4a79-bf09-49abc5e9f2b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f7d0016-d98b-4bb6-a3df-f2e482dffdde}, !- Handle
  {e1ba6ce6-afcd-4a79-bf09-49abc5e9f2b1}, !- Source Object
  12,                                     !- Outlet Port
  {72895d79-7a80-40b6-9397-f301501f7681}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ab91e407-3474-4dc8-a7fd-7fa6d5b667a5}, !- Handle
  CB_CORRIDOR_1_F3 ZN Reheat Coil,        !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {87fc2bbc-6379-42ca-999f-cf784c851dd2}, !- Water Inlet Node Name
  {908f8c18-5986-4d42-b5a2-057f09a4176b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b50857a4-86e0-408e-b6f0-9a3f911a6b93}, !- Handle
  CB_CORRIDOR_1_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {67612f9e-f616-467e-acdf-90506b06ccf8}, !- Inlet Port
  {87fc2bbc-6379-42ca-999f-cf784c851dd2}; !- Outlet Port

OS:Connection,
  {67612f9e-f616-467e-acdf-90506b06ccf8}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  78,                                     !- Outlet Port
  {b50857a4-86e0-408e-b6f0-9a3f911a6b93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75a2a538-7ef9-4cb3-95b2-d6ef4d359a40}, !- Handle
  CB_CORRIDOR_1_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {908f8c18-5986-4d42-b5a2-057f09a4176b}, !- Inlet Port
  {7dd7450a-6cb3-400f-bdbe-d20d219d28b0}; !- Outlet Port

OS:Connection,
  {87fc2bbc-6379-42ca-999f-cf784c851dd2}, !- Handle
  {b50857a4-86e0-408e-b6f0-9a3f911a6b93}, !- Source Object
  3,                                      !- Outlet Port
  {ab91e407-3474-4dc8-a7fd-7fa6d5b667a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {908f8c18-5986-4d42-b5a2-057f09a4176b}, !- Handle
  {ab91e407-3474-4dc8-a7fd-7fa6d5b667a5}, !- Source Object
  6,                                      !- Outlet Port
  {75a2a538-7ef9-4cb3-95b2-d6ef4d359a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd7450a-6cb3-400f-bdbe-d20d219d28b0}, !- Handle
  {75a2a538-7ef9-4cb3-95b2-d6ef4d359a40}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  78;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e2440534-a52c-4666-be05-fe06e102c9ad}, !- Handle
  CB_CORRIDOR_1_F3 ZN Reheat Coil Controller, !- Name
  {ab91e407-3474-4dc8-a7fd-7fa6d5b667a5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0c3274a2-0490-4530-a162-d94da6743eaa}, !- Handle
  CB_CORRIDOR_1_F3 ZN VAV Terminal,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {23e99039-b764-4de2-bbf2-c6c7d61c60a9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ab91e407-3474-4dc8-a7fd-7fa6d5b667a5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c0ce9f4f-38d4-4065-8e9a-9fe64dc32878}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {edaab585-e085-4dee-9a57-b1bfbdce73ac}, !- Handle
  CB_CORRIDOR_1_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {c0ce9f4f-38d4-4065-8e9a-9fe64dc32878}, !- Inlet Port
  {91fd37cf-4d7d-4a60-8654-6d6846ca2397}; !- Outlet Port

OS:Node,
  {8cb4d82c-d769-4f60-ad8b-559192b16008}, !- Handle
  CB_CORRIDOR_1_F3 ZN Return Air Node,    !- Name
  {fc9d858c-4b31-4d25-857f-0c3649c0b8f0}, !- Inlet Port
  {6b85a901-1721-444b-9f3f-b3a4756729cf}; !- Outlet Port

OS:Connection,
  {91fd37cf-4d7d-4a60-8654-6d6846ca2397}, !- Handle
  {edaab585-e085-4dee-9a57-b1bfbdce73ac}, !- Source Object
  3,                                      !- Outlet Port
  {76afcfc5-e325-44aa-a5ed-ef7d0927fe65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc9d858c-4b31-4d25-857f-0c3649c0b8f0}, !- Handle
  {73b3ffe9-f533-4e78-b1d2-ff7e24bd523c}, !- Source Object
  2,                                      !- Outlet Port
  {8cb4d82c-d769-4f60-ad8b-559192b16008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b85a901-1721-444b-9f3f-b3a4756729cf}, !- Handle
  {8cb4d82c-d769-4f60-ad8b-559192b16008}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {7152db1d-30b3-4ab3-a0b5-0c6fbf6b5e84}, !- Handle
  CB_CORRIDOR_1_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {650869a6-8803-4871-a477-6f895562621b}, !- Inlet Port
  {23e99039-b764-4de2-bbf2-c6c7d61c60a9}; !- Outlet Port

OS:Connection,
  {650869a6-8803-4871-a477-6f895562621b}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  20,                                     !- Outlet Port
  {7152db1d-30b3-4ab3-a0b5-0c6fbf6b5e84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e99039-b764-4de2-bbf2-c6c7d61c60a9}, !- Handle
  {7152db1d-30b3-4ab3-a0b5-0c6fbf6b5e84}, !- Source Object
  3,                                      !- Outlet Port
  {0c3274a2-0490-4530-a162-d94da6743eaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0ce9f4f-38d4-4065-8e9a-9fe64dc32878}, !- Handle
  {0c3274a2-0490-4530-a162-d94da6743eaa}, !- Source Object
  12,                                     !- Outlet Port
  {edaab585-e085-4dee-9a57-b1bfbdce73ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {124fe3de-92c9-475f-bfbb-bda6d3372619}, !- Handle
  CB_CORRIDOR_2_F3 ZN Reheat Coil,        !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {697a523c-559a-4090-8be2-31666f79884f}, !- Water Inlet Node Name
  {05753b19-a6b7-4d8d-8ea0-88fd93c43211}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {292f41cf-b78b-4dd5-a9eb-2efee9b76b43}, !- Handle
  CB_CORRIDOR_2_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {c2ee80bb-b3bb-4b05-ac17-5e5280b74249}, !- Inlet Port
  {697a523c-559a-4090-8be2-31666f79884f}; !- Outlet Port

OS:Connection,
  {c2ee80bb-b3bb-4b05-ac17-5e5280b74249}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  79,                                     !- Outlet Port
  {292f41cf-b78b-4dd5-a9eb-2efee9b76b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a28c606-0abb-4242-aebf-e7b11a0ab012}, !- Handle
  CB_CORRIDOR_2_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {05753b19-a6b7-4d8d-8ea0-88fd93c43211}, !- Inlet Port
  {9456b38c-5b79-4a01-9293-611c3770f730}; !- Outlet Port

OS:Connection,
  {697a523c-559a-4090-8be2-31666f79884f}, !- Handle
  {292f41cf-b78b-4dd5-a9eb-2efee9b76b43}, !- Source Object
  3,                                      !- Outlet Port
  {124fe3de-92c9-475f-bfbb-bda6d3372619}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {05753b19-a6b7-4d8d-8ea0-88fd93c43211}, !- Handle
  {124fe3de-92c9-475f-bfbb-bda6d3372619}, !- Source Object
  6,                                      !- Outlet Port
  {9a28c606-0abb-4242-aebf-e7b11a0ab012}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9456b38c-5b79-4a01-9293-611c3770f730}, !- Handle
  {9a28c606-0abb-4242-aebf-e7b11a0ab012}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  79;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2c41bc30-a0f7-490b-b4d7-dc6dd0bc1468}, !- Handle
  CB_CORRIDOR_2_F3 ZN Reheat Coil Controller, !- Name
  {124fe3de-92c9-475f-bfbb-bda6d3372619}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a88cc350-d229-476a-90bb-3b13da22d6a5}, !- Handle
  CB_CORRIDOR_2_F3 ZN VAV Terminal,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {2bf43501-4438-4131-9f6c-47d4362da581}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {124fe3de-92c9-475f-bfbb-bda6d3372619}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3c996d80-a472-4a58-96dc-f177cfd74fdb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9107616d-6538-4f0f-968b-32878946992b}, !- Handle
  CB_CORRIDOR_2_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {3c996d80-a472-4a58-96dc-f177cfd74fdb}, !- Inlet Port
  {fafe58cf-c51c-4ec7-8986-b8ee1c3ac2af}; !- Outlet Port

OS:Node,
  {20f05c6b-787d-4d23-8f29-5e8db374eaa7}, !- Handle
  CB_CORRIDOR_2_F3 ZN Return Air Node,    !- Name
  {7a683e9e-7424-4be9-a7bb-23f7c0e9a390}, !- Inlet Port
  {fa9f70be-a65b-4b10-bd73-ac24530a402d}; !- Outlet Port

OS:Connection,
  {fafe58cf-c51c-4ec7-8986-b8ee1c3ac2af}, !- Handle
  {9107616d-6538-4f0f-968b-32878946992b}, !- Source Object
  3,                                      !- Outlet Port
  {18179112-1d2e-46a3-9c59-6e4beab39770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a683e9e-7424-4be9-a7bb-23f7c0e9a390}, !- Handle
  {efbd3159-5ae0-4f3c-b860-4fde16c6dc88}, !- Source Object
  2,                                      !- Outlet Port
  {20f05c6b-787d-4d23-8f29-5e8db374eaa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa9f70be-a65b-4b10-bd73-ac24530a402d}, !- Handle
  {20f05c6b-787d-4d23-8f29-5e8db374eaa7}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {a59b585b-0252-45f8-9701-2c4406832821}, !- Handle
  CB_CORRIDOR_2_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {27c171f7-587d-429d-9896-fcee0bf6fd69}, !- Inlet Port
  {2bf43501-4438-4131-9f6c-47d4362da581}; !- Outlet Port

OS:Connection,
  {27c171f7-587d-429d-9896-fcee0bf6fd69}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  21,                                     !- Outlet Port
  {a59b585b-0252-45f8-9701-2c4406832821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bf43501-4438-4131-9f6c-47d4362da581}, !- Handle
  {a59b585b-0252-45f8-9701-2c4406832821}, !- Source Object
  3,                                      !- Outlet Port
  {a88cc350-d229-476a-90bb-3b13da22d6a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c996d80-a472-4a58-96dc-f177cfd74fdb}, !- Handle
  {a88cc350-d229-476a-90bb-3b13da22d6a5}, !- Source Object
  12,                                     !- Outlet Port
  {9107616d-6538-4f0f-968b-32878946992b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {36cd8dc0-4165-4892-845f-8268c824e85e}, !- Handle
  CB_STUDIO_1_F3 ZN Reheat Coil,          !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {95f0f23a-1062-424b-aa63-de813ba5e6b8}, !- Water Inlet Node Name
  {d4b97498-edaa-47ac-9347-25314336d930}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b17caea1-f131-4157-9f37-3093768bb4b5}, !- Handle
  CB_STUDIO_1_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {4dc906ec-af4c-44cb-b028-6795b014924a}, !- Inlet Port
  {95f0f23a-1062-424b-aa63-de813ba5e6b8}; !- Outlet Port

OS:Connection,
  {4dc906ec-af4c-44cb-b028-6795b014924a}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  80,                                     !- Outlet Port
  {b17caea1-f131-4157-9f37-3093768bb4b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {781283b6-7a07-4281-9755-7fd62906a9b3}, !- Handle
  CB_STUDIO_1_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {d4b97498-edaa-47ac-9347-25314336d930}, !- Inlet Port
  {e82e3725-625d-4e7c-91da-fa0f4ee80dba}; !- Outlet Port

OS:Connection,
  {95f0f23a-1062-424b-aa63-de813ba5e6b8}, !- Handle
  {b17caea1-f131-4157-9f37-3093768bb4b5}, !- Source Object
  3,                                      !- Outlet Port
  {36cd8dc0-4165-4892-845f-8268c824e85e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d4b97498-edaa-47ac-9347-25314336d930}, !- Handle
  {36cd8dc0-4165-4892-845f-8268c824e85e}, !- Source Object
  6,                                      !- Outlet Port
  {781283b6-7a07-4281-9755-7fd62906a9b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e82e3725-625d-4e7c-91da-fa0f4ee80dba}, !- Handle
  {781283b6-7a07-4281-9755-7fd62906a9b3}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  80;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d599de67-1e54-4d89-a189-54361303431a}, !- Handle
  CB_STUDIO_1_F3 ZN Reheat Coil Controller, !- Name
  {36cd8dc0-4165-4892-845f-8268c824e85e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {95da2940-5676-426a-9704-caaeb4fa1f0c}, !- Handle
  CB_STUDIO_1_F3 ZN VAV Terminal,         !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {c1b0a762-2fd6-465d-b219-b8ea6f762449}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {36cd8dc0-4165-4892-845f-8268c824e85e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {13a74caf-4c34-4dfc-af8c-d9627a33bc47}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a618ded7-46cb-4353-9372-2aa02d89b4b6}, !- Handle
  CB_STUDIO_1_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {13a74caf-4c34-4dfc-af8c-d9627a33bc47}, !- Inlet Port
  {2807fad7-9414-4125-9213-7bc6004c85b7}; !- Outlet Port

OS:Node,
  {c7edcca7-a657-4d12-be83-1f51abfd294f}, !- Handle
  CB_STUDIO_1_F3 ZN Return Air Node,      !- Name
  {11346187-5b29-4941-a0a4-5647bf76f50e}, !- Inlet Port
  {a5fbf5c1-8f85-4386-aa10-dda2cc8fbef9}; !- Outlet Port

OS:Connection,
  {2807fad7-9414-4125-9213-7bc6004c85b7}, !- Handle
  {a618ded7-46cb-4353-9372-2aa02d89b4b6}, !- Source Object
  3,                                      !- Outlet Port
  {ab28c01d-3400-4c3f-934c-52673b541137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11346187-5b29-4941-a0a4-5647bf76f50e}, !- Handle
  {1992efaa-3fb7-4163-b0a4-9f00cc04547c}, !- Source Object
  2,                                      !- Outlet Port
  {c7edcca7-a657-4d12-be83-1f51abfd294f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5fbf5c1-8f85-4386-aa10-dda2cc8fbef9}, !- Handle
  {c7edcca7-a657-4d12-be83-1f51abfd294f}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {4e9849cd-4b13-4cfb-8b19-dff57302da3c}, !- Handle
  CB_STUDIO_1_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {abd96df1-977f-4c5d-84a1-553e1bc3cac0}, !- Inlet Port
  {c1b0a762-2fd6-465d-b219-b8ea6f762449}; !- Outlet Port

OS:Connection,
  {abd96df1-977f-4c5d-84a1-553e1bc3cac0}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  22,                                     !- Outlet Port
  {4e9849cd-4b13-4cfb-8b19-dff57302da3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1b0a762-2fd6-465d-b219-b8ea6f762449}, !- Handle
  {4e9849cd-4b13-4cfb-8b19-dff57302da3c}, !- Source Object
  3,                                      !- Outlet Port
  {95da2940-5676-426a-9704-caaeb4fa1f0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13a74caf-4c34-4dfc-af8c-d9627a33bc47}, !- Handle
  {95da2940-5676-426a-9704-caaeb4fa1f0c}, !- Source Object
  12,                                     !- Outlet Port
  {a618ded7-46cb-4353-9372-2aa02d89b4b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2f83eda5-fdba-4e5b-b304-9c4208525466}, !- Handle
  CB_STUDIO_2_F3 ZN Reheat Coil,          !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8bd9eb40-7ed8-46ce-b31b-3bf7cb85a0bc}, !- Water Inlet Node Name
  {9e413326-bbf5-4436-a7a6-f5c6e8e5d420}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8a4c5da4-87de-43c9-a264-8a7dfd1219cf}, !- Handle
  CB_STUDIO_2_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {f023b238-c96f-4f57-8492-b3d44e923891}, !- Inlet Port
  {8bd9eb40-7ed8-46ce-b31b-3bf7cb85a0bc}; !- Outlet Port

OS:Connection,
  {f023b238-c96f-4f57-8492-b3d44e923891}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  81,                                     !- Outlet Port
  {8a4c5da4-87de-43c9-a264-8a7dfd1219cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {785c247e-0c72-43f7-bdd4-f78bd9273eb8}, !- Handle
  CB_STUDIO_2_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {9e413326-bbf5-4436-a7a6-f5c6e8e5d420}, !- Inlet Port
  {035e3097-f3d7-4448-aa6b-10c78309fc73}; !- Outlet Port

OS:Connection,
  {8bd9eb40-7ed8-46ce-b31b-3bf7cb85a0bc}, !- Handle
  {8a4c5da4-87de-43c9-a264-8a7dfd1219cf}, !- Source Object
  3,                                      !- Outlet Port
  {2f83eda5-fdba-4e5b-b304-9c4208525466}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9e413326-bbf5-4436-a7a6-f5c6e8e5d420}, !- Handle
  {2f83eda5-fdba-4e5b-b304-9c4208525466}, !- Source Object
  6,                                      !- Outlet Port
  {785c247e-0c72-43f7-bdd4-f78bd9273eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {035e3097-f3d7-4448-aa6b-10c78309fc73}, !- Handle
  {785c247e-0c72-43f7-bdd4-f78bd9273eb8}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  81;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {12d48d5a-e3b7-4659-8c32-99d3228447c7}, !- Handle
  CB_STUDIO_2_F3 ZN Reheat Coil Controller, !- Name
  {2f83eda5-fdba-4e5b-b304-9c4208525466}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e36714f9-b5f9-45d8-9058-d8d0e4409e5d}, !- Handle
  CB_STUDIO_2_F3 ZN VAV Terminal,         !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {0624dc77-a172-4e3c-b574-914ce451ff67}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2f83eda5-fdba-4e5b-b304-9c4208525466}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e0d2fe8f-2ad6-475b-b902-a6dda1192d85}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7aa5f7dd-af1a-47d4-8b0c-acf565f17fd5}, !- Handle
  CB_STUDIO_2_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {e0d2fe8f-2ad6-475b-b902-a6dda1192d85}, !- Inlet Port
  {551bc909-631e-4c43-a871-447a16b8bc6e}; !- Outlet Port

OS:Node,
  {6dcd87a7-9b45-4536-b689-addc57cf5b24}, !- Handle
  CB_STUDIO_2_F3 ZN Return Air Node,      !- Name
  {851fcd9c-7606-487b-8fd6-1a87e2c85c4e}, !- Inlet Port
  {0b87ce50-6f21-4dfa-8a6f-7646f7aa526d}; !- Outlet Port

OS:Connection,
  {551bc909-631e-4c43-a871-447a16b8bc6e}, !- Handle
  {7aa5f7dd-af1a-47d4-8b0c-acf565f17fd5}, !- Source Object
  3,                                      !- Outlet Port
  {20db9401-de1a-4050-989a-2713fa65ebc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {851fcd9c-7606-487b-8fd6-1a87e2c85c4e}, !- Handle
  {6b723773-8193-4921-ba9e-090c3f23e72b}, !- Source Object
  2,                                      !- Outlet Port
  {6dcd87a7-9b45-4536-b689-addc57cf5b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b87ce50-6f21-4dfa-8a6f-7646f7aa526d}, !- Handle
  {6dcd87a7-9b45-4536-b689-addc57cf5b24}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {1cd454cd-d5f5-44c2-acfd-20b4fa6fc70d}, !- Handle
  CB_STUDIO_2_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {e2afaeaf-7b15-4ab5-a74a-675c96c381a8}, !- Inlet Port
  {0624dc77-a172-4e3c-b574-914ce451ff67}; !- Outlet Port

OS:Connection,
  {e2afaeaf-7b15-4ab5-a74a-675c96c381a8}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  23,                                     !- Outlet Port
  {1cd454cd-d5f5-44c2-acfd-20b4fa6fc70d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0624dc77-a172-4e3c-b574-914ce451ff67}, !- Handle
  {1cd454cd-d5f5-44c2-acfd-20b4fa6fc70d}, !- Source Object
  3,                                      !- Outlet Port
  {e36714f9-b5f9-45d8-9058-d8d0e4409e5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0d2fe8f-2ad6-475b-b902-a6dda1192d85}, !- Handle
  {e36714f9-b5f9-45d8-9058-d8d0e4409e5d}, !- Source Object
  12,                                     !- Outlet Port
  {7aa5f7dd-af1a-47d4-8b0c-acf565f17fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ce18b3f1-a17e-4cda-894b-5d03dcf7292b}, !- Handle
  CB_MAIN_STAIRS_F3 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4195cfc4-aa5a-4cee-b39a-82ec27bd4072}, !- Water Inlet Node Name
  {aa901677-a184-451a-bb2d-8ccfa3dd8a5e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {db41ee5a-2b35-48b4-9d99-a362f835046d}, !- Handle
  CB_MAIN_STAIRS_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {e0fac579-c9a0-45c2-8429-f4a073055c6f}, !- Inlet Port
  {4195cfc4-aa5a-4cee-b39a-82ec27bd4072}; !- Outlet Port

OS:Connection,
  {e0fac579-c9a0-45c2-8429-f4a073055c6f}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  82,                                     !- Outlet Port
  {db41ee5a-2b35-48b4-9d99-a362f835046d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eec1ce9e-db39-4c06-a7ec-27a5c0b44e17}, !- Handle
  CB_MAIN_STAIRS_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {aa901677-a184-451a-bb2d-8ccfa3dd8a5e}, !- Inlet Port
  {e6a21fb7-5061-49c1-9d2c-a72ee66ec312}; !- Outlet Port

OS:Connection,
  {4195cfc4-aa5a-4cee-b39a-82ec27bd4072}, !- Handle
  {db41ee5a-2b35-48b4-9d99-a362f835046d}, !- Source Object
  3,                                      !- Outlet Port
  {ce18b3f1-a17e-4cda-894b-5d03dcf7292b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aa901677-a184-451a-bb2d-8ccfa3dd8a5e}, !- Handle
  {ce18b3f1-a17e-4cda-894b-5d03dcf7292b}, !- Source Object
  6,                                      !- Outlet Port
  {eec1ce9e-db39-4c06-a7ec-27a5c0b44e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6a21fb7-5061-49c1-9d2c-a72ee66ec312}, !- Handle
  {eec1ce9e-db39-4c06-a7ec-27a5c0b44e17}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  82;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fafb3424-361f-4af2-bb12-80eff8307e2a}, !- Handle
  CB_MAIN_STAIRS_F3 ZN Reheat Coil Controller, !- Name
  {ce18b3f1-a17e-4cda-894b-5d03dcf7292b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4d239acf-191e-4b8c-af9c-4575f84df39a}, !- Handle
  CB_MAIN_STAIRS_F3 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {529542ba-3c2d-46e9-966c-013092e539f0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ce18b3f1-a17e-4cda-894b-5d03dcf7292b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5558eaf9-75c2-49ff-a224-f4e76fa7f76e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d54f36d9-f291-4b88-9b94-a66c2dcd43fd}, !- Handle
  CB_MAIN_STAIRS_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {5558eaf9-75c2-49ff-a224-f4e76fa7f76e}, !- Inlet Port
  {941d4808-fcfe-402b-aeb6-534486731561}; !- Outlet Port

OS:Node,
  {ae8ff744-3e8c-4884-9671-238ff0e0abde}, !- Handle
  CB_MAIN_STAIRS_F3 ZN Return Air Node,   !- Name
  {b7fb6670-b6af-44f0-8f64-7894d4b4aa96}, !- Inlet Port
  {47f8a261-17a0-4208-a58b-9ae5054f2bbf}; !- Outlet Port

OS:Connection,
  {941d4808-fcfe-402b-aeb6-534486731561}, !- Handle
  {d54f36d9-f291-4b88-9b94-a66c2dcd43fd}, !- Source Object
  3,                                      !- Outlet Port
  {5afdadcb-2e39-4dee-8df2-c5df0528db4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7fb6670-b6af-44f0-8f64-7894d4b4aa96}, !- Handle
  {3c128bb3-2928-4a7a-b62d-806b67a0de66}, !- Source Object
  2,                                      !- Outlet Port
  {ae8ff744-3e8c-4884-9671-238ff0e0abde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47f8a261-17a0-4208-a58b-9ae5054f2bbf}, !- Handle
  {ae8ff744-3e8c-4884-9671-238ff0e0abde}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {8cc35ed0-d8b4-4d40-a00f-bcf11d1d7c91}, !- Handle
  CB_MAIN_STAIRS_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {53985397-ba8b-4f71-bdac-0a1bf715dbaf}, !- Inlet Port
  {529542ba-3c2d-46e9-966c-013092e539f0}; !- Outlet Port

OS:Connection,
  {53985397-ba8b-4f71-bdac-0a1bf715dbaf}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  24,                                     !- Outlet Port
  {8cc35ed0-d8b4-4d40-a00f-bcf11d1d7c91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {529542ba-3c2d-46e9-966c-013092e539f0}, !- Handle
  {8cc35ed0-d8b4-4d40-a00f-bcf11d1d7c91}, !- Source Object
  3,                                      !- Outlet Port
  {4d239acf-191e-4b8c-af9c-4575f84df39a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5558eaf9-75c2-49ff-a224-f4e76fa7f76e}, !- Handle
  {4d239acf-191e-4b8c-af9c-4575f84df39a}, !- Source Object
  12,                                     !- Outlet Port
  {d54f36d9-f291-4b88-9b94-a66c2dcd43fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {72e81af1-a9b1-4526-9a1b-7e4277f85a13}, !- Handle
  CB_OFFICES_OPEN_F3 ZN Reheat Coil,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {52e17124-afa5-40bb-b24f-f871ad28ce91}, !- Water Inlet Node Name
  {4403d5ef-b850-405e-a561-64021b763b30}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e8f43055-674c-4fc0-b737-af0c36cb0527}, !- Handle
  CB_OFFICES_OPEN_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {04340306-f0dc-4c30-8910-7ca912da2c6e}, !- Inlet Port
  {52e17124-afa5-40bb-b24f-f871ad28ce91}; !- Outlet Port

OS:Connection,
  {04340306-f0dc-4c30-8910-7ca912da2c6e}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  83,                                     !- Outlet Port
  {e8f43055-674c-4fc0-b737-af0c36cb0527}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3611ec49-409e-4169-8c66-ebf04095eeb0}, !- Handle
  CB_OFFICES_OPEN_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {4403d5ef-b850-405e-a561-64021b763b30}, !- Inlet Port
  {9d3f493e-3212-419a-8db9-ab6055bc9ef8}; !- Outlet Port

OS:Connection,
  {52e17124-afa5-40bb-b24f-f871ad28ce91}, !- Handle
  {e8f43055-674c-4fc0-b737-af0c36cb0527}, !- Source Object
  3,                                      !- Outlet Port
  {72e81af1-a9b1-4526-9a1b-7e4277f85a13}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4403d5ef-b850-405e-a561-64021b763b30}, !- Handle
  {72e81af1-a9b1-4526-9a1b-7e4277f85a13}, !- Source Object
  6,                                      !- Outlet Port
  {3611ec49-409e-4169-8c66-ebf04095eeb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d3f493e-3212-419a-8db9-ab6055bc9ef8}, !- Handle
  {3611ec49-409e-4169-8c66-ebf04095eeb0}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  83;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {63360cff-e179-41f5-9709-c3159ccbf00d}, !- Handle
  CB_OFFICES_OPEN_F3 ZN Reheat Coil Controller, !- Name
  {72e81af1-a9b1-4526-9a1b-7e4277f85a13}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6fc0bc46-dcbf-45a8-aa8f-6759ae2a92d4}, !- Handle
  CB_OFFICES_OPEN_F3 ZN VAV Terminal,     !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {386be116-1cb5-48a8-ae59-a2caf0158d44}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {72e81af1-a9b1-4526-9a1b-7e4277f85a13}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {06611eb9-301c-414c-bf28-45c314a7813b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dea00226-8b32-49d5-a7fb-1e777fc2f092}, !- Handle
  CB_OFFICES_OPEN_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {06611eb9-301c-414c-bf28-45c314a7813b}, !- Inlet Port
  {d7d50ac7-59f1-4249-8418-13e2da140add}; !- Outlet Port

OS:Node,
  {0d1a6d33-b9c9-45a8-ba18-562ba2485f0f}, !- Handle
  CB_OFFICES_OPEN_F3 ZN Return Air Node,  !- Name
  {60cdc76f-a771-40c5-a563-6faf0667b312}, !- Inlet Port
  {09e63acb-16cc-4c95-948c-11b2e02f3dad}; !- Outlet Port

OS:Connection,
  {d7d50ac7-59f1-4249-8418-13e2da140add}, !- Handle
  {dea00226-8b32-49d5-a7fb-1e777fc2f092}, !- Source Object
  3,                                      !- Outlet Port
  {2ad54ec0-1adc-48f9-95b1-0e99fd0ec729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60cdc76f-a771-40c5-a563-6faf0667b312}, !- Handle
  {99e4aee8-8a4c-47bc-97bc-df09462aa7c6}, !- Source Object
  2,                                      !- Outlet Port
  {0d1a6d33-b9c9-45a8-ba18-562ba2485f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09e63acb-16cc-4c95-948c-11b2e02f3dad}, !- Handle
  {0d1a6d33-b9c9-45a8-ba18-562ba2485f0f}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {8e2414b8-8e62-4308-9a34-03336619c973}, !- Handle
  CB_OFFICES_OPEN_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {d2885944-5e01-4b47-946b-79750d0681cc}, !- Inlet Port
  {386be116-1cb5-48a8-ae59-a2caf0158d44}; !- Outlet Port

OS:Connection,
  {d2885944-5e01-4b47-946b-79750d0681cc}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  25,                                     !- Outlet Port
  {8e2414b8-8e62-4308-9a34-03336619c973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {386be116-1cb5-48a8-ae59-a2caf0158d44}, !- Handle
  {8e2414b8-8e62-4308-9a34-03336619c973}, !- Source Object
  3,                                      !- Outlet Port
  {6fc0bc46-dcbf-45a8-aa8f-6759ae2a92d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06611eb9-301c-414c-bf28-45c314a7813b}, !- Handle
  {6fc0bc46-dcbf-45a8-aa8f-6759ae2a92d4}, !- Source Object
  12,                                     !- Outlet Port
  {dea00226-8b32-49d5-a7fb-1e777fc2f092}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {eb80b864-5941-4b93-953f-9d23034793cc}, !- Handle
  CB_SECONDARY_STAIRS_1_F3 ZN Reheat Coil, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d0f63062-75b3-4f4f-bc9e-a9bf1bf08564}, !- Water Inlet Node Name
  {fd596e1c-e14c-498b-92b9-7bed2f8a23c9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e9ad8893-f72d-40ab-8078-f5f1afcd4d35}, !- Handle
  CB_SECONDARY_STAIRS_1_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {f36404ae-d4e7-4600-8c59-eb5da290502b}, !- Inlet Port
  {d0f63062-75b3-4f4f-bc9e-a9bf1bf08564}; !- Outlet Port

OS:Connection,
  {f36404ae-d4e7-4600-8c59-eb5da290502b}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  84,                                     !- Outlet Port
  {e9ad8893-f72d-40ab-8078-f5f1afcd4d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4dd73262-b678-44b8-9cad-4a5dca9b892a}, !- Handle
  CB_SECONDARY_STAIRS_1_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {fd596e1c-e14c-498b-92b9-7bed2f8a23c9}, !- Inlet Port
  {6c21925f-cb40-411f-a529-0d23452f7377}; !- Outlet Port

OS:Connection,
  {d0f63062-75b3-4f4f-bc9e-a9bf1bf08564}, !- Handle
  {e9ad8893-f72d-40ab-8078-f5f1afcd4d35}, !- Source Object
  3,                                      !- Outlet Port
  {eb80b864-5941-4b93-953f-9d23034793cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fd596e1c-e14c-498b-92b9-7bed2f8a23c9}, !- Handle
  {eb80b864-5941-4b93-953f-9d23034793cc}, !- Source Object
  6,                                      !- Outlet Port
  {4dd73262-b678-44b8-9cad-4a5dca9b892a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c21925f-cb40-411f-a529-0d23452f7377}, !- Handle
  {4dd73262-b678-44b8-9cad-4a5dca9b892a}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  84;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2def834a-4556-4cf0-9474-182ff850d212}, !- Handle
  CB_SECONDARY_STAIRS_1_F3 ZN Reheat Coil Controller, !- Name
  {eb80b864-5941-4b93-953f-9d23034793cc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9971c29f-a47d-4382-aaf2-60d088c71bbd}, !- Handle
  CB_SECONDARY_STAIRS_1_F3 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {dd4adbff-bdd8-4a1b-b9c2-2b8378235c7c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eb80b864-5941-4b93-953f-9d23034793cc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {50b383d1-7123-4f5f-bfd5-0dbe12032edd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {48e598bc-2d12-403f-ac0e-10681f9719e9}, !- Handle
  CB_SECONDARY_STAIRS_1_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {50b383d1-7123-4f5f-bfd5-0dbe12032edd}, !- Inlet Port
  {3a0e012c-9c40-433e-90d9-118a2d978449}; !- Outlet Port

OS:Node,
  {943f8050-308b-4dfe-b1d3-9cebf36dd65d}, !- Handle
  CB_SECONDARY_STAIRS_1_F3 ZN Return Air Node, !- Name
  {5037956e-8ea2-46dd-85a9-7a988d0ac420}, !- Inlet Port
  {b1120e2a-3b55-4b8b-b6ba-015a726b8519}; !- Outlet Port

OS:Connection,
  {3a0e012c-9c40-433e-90d9-118a2d978449}, !- Handle
  {48e598bc-2d12-403f-ac0e-10681f9719e9}, !- Source Object
  3,                                      !- Outlet Port
  {f611f704-50b3-412f-a0d4-924f34b5d7d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5037956e-8ea2-46dd-85a9-7a988d0ac420}, !- Handle
  {ed69f314-599f-485b-adb6-8f278da8698d}, !- Source Object
  2,                                      !- Outlet Port
  {943f8050-308b-4dfe-b1d3-9cebf36dd65d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1120e2a-3b55-4b8b-b6ba-015a726b8519}, !- Handle
  {943f8050-308b-4dfe-b1d3-9cebf36dd65d}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {2bc00cc5-cb01-4e86-a4f7-6d0b2229d474}, !- Handle
  CB_SECONDARY_STAIRS_1_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {35d1e292-7ac9-43c7-af58-06e7ab8375cb}, !- Inlet Port
  {dd4adbff-bdd8-4a1b-b9c2-2b8378235c7c}; !- Outlet Port

OS:Connection,
  {35d1e292-7ac9-43c7-af58-06e7ab8375cb}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  26,                                     !- Outlet Port
  {2bc00cc5-cb01-4e86-a4f7-6d0b2229d474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd4adbff-bdd8-4a1b-b9c2-2b8378235c7c}, !- Handle
  {2bc00cc5-cb01-4e86-a4f7-6d0b2229d474}, !- Source Object
  3,                                      !- Outlet Port
  {9971c29f-a47d-4382-aaf2-60d088c71bbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50b383d1-7123-4f5f-bfd5-0dbe12032edd}, !- Handle
  {9971c29f-a47d-4382-aaf2-60d088c71bbd}, !- Source Object
  12,                                     !- Outlet Port
  {48e598bc-2d12-403f-ac0e-10681f9719e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {60005f3a-54e0-4525-84c1-b1c3a9dac9a8}, !- Handle
  CB_SECONDARY_STAIRS_2_F3 ZN Reheat Coil, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {829fc2ae-1ce0-4b66-a344-51c1bdf4615c}, !- Water Inlet Node Name
  {cd9565ec-ff97-43f6-92b7-ae58b30f03f9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b08a9e4c-1577-41ed-8eeb-b479bb5711be}, !- Handle
  CB_SECONDARY_STAIRS_2_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {a7443195-5d17-4fc7-96a2-deeee51cf0ae}, !- Inlet Port
  {829fc2ae-1ce0-4b66-a344-51c1bdf4615c}; !- Outlet Port

OS:Connection,
  {a7443195-5d17-4fc7-96a2-deeee51cf0ae}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  85,                                     !- Outlet Port
  {b08a9e4c-1577-41ed-8eeb-b479bb5711be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5498ee61-56d5-4b5c-a524-a1b26c1f27b6}, !- Handle
  CB_SECONDARY_STAIRS_2_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {cd9565ec-ff97-43f6-92b7-ae58b30f03f9}, !- Inlet Port
  {631b38e3-1b75-4a2e-8fdb-b16f8b5d5cf2}; !- Outlet Port

OS:Connection,
  {829fc2ae-1ce0-4b66-a344-51c1bdf4615c}, !- Handle
  {b08a9e4c-1577-41ed-8eeb-b479bb5711be}, !- Source Object
  3,                                      !- Outlet Port
  {60005f3a-54e0-4525-84c1-b1c3a9dac9a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cd9565ec-ff97-43f6-92b7-ae58b30f03f9}, !- Handle
  {60005f3a-54e0-4525-84c1-b1c3a9dac9a8}, !- Source Object
  6,                                      !- Outlet Port
  {5498ee61-56d5-4b5c-a524-a1b26c1f27b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {631b38e3-1b75-4a2e-8fdb-b16f8b5d5cf2}, !- Handle
  {5498ee61-56d5-4b5c-a524-a1b26c1f27b6}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  85;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bac20f43-8cfc-4ddc-815d-950ed80a0d23}, !- Handle
  CB_SECONDARY_STAIRS_2_F3 ZN Reheat Coil Controller, !- Name
  {60005f3a-54e0-4525-84c1-b1c3a9dac9a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ceb393e0-ce9e-45b9-ab03-c224298012c7}, !- Handle
  CB_SECONDARY_STAIRS_2_F3 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {9fd9f3da-f1f6-4354-9c28-3e022ed1b591}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {60005f3a-54e0-4525-84c1-b1c3a9dac9a8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bcb58c6f-cff7-4f69-9792-826bc3d65e0b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8d5f63c1-3c8c-4ee3-9521-246a6a37b843}, !- Handle
  CB_SECONDARY_STAIRS_2_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {bcb58c6f-cff7-4f69-9792-826bc3d65e0b}, !- Inlet Port
  {b77ea58a-499a-47c0-934c-67c181358c6d}; !- Outlet Port

OS:Node,
  {2c0fed09-234f-498b-bbc7-dc01b8873643}, !- Handle
  CB_SECONDARY_STAIRS_2_F3 ZN Return Air Node, !- Name
  {c5ff7aa3-46f8-4d21-a017-deaa31a50fbc}, !- Inlet Port
  {194557ec-0984-423b-b2e8-3d3a0de43be7}; !- Outlet Port

OS:Connection,
  {b77ea58a-499a-47c0-934c-67c181358c6d}, !- Handle
  {8d5f63c1-3c8c-4ee3-9521-246a6a37b843}, !- Source Object
  3,                                      !- Outlet Port
  {e4766a25-bdbe-44c9-bef9-8173fb04e3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5ff7aa3-46f8-4d21-a017-deaa31a50fbc}, !- Handle
  {ca7a26dd-bebf-44d4-b039-286eb97988b7}, !- Source Object
  2,                                      !- Outlet Port
  {2c0fed09-234f-498b-bbc7-dc01b8873643}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {194557ec-0984-423b-b2e8-3d3a0de43be7}, !- Handle
  {2c0fed09-234f-498b-bbc7-dc01b8873643}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {860f4964-d8db-4d7b-8a15-f311f8906481}, !- Handle
  CB_SECONDARY_STAIRS_2_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {88c89350-f69e-464d-9a3b-7a00188520bc}, !- Inlet Port
  {9fd9f3da-f1f6-4354-9c28-3e022ed1b591}; !- Outlet Port

OS:Connection,
  {88c89350-f69e-464d-9a3b-7a00188520bc}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  27,                                     !- Outlet Port
  {860f4964-d8db-4d7b-8a15-f311f8906481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fd9f3da-f1f6-4354-9c28-3e022ed1b591}, !- Handle
  {860f4964-d8db-4d7b-8a15-f311f8906481}, !- Source Object
  3,                                      !- Outlet Port
  {ceb393e0-ce9e-45b9-ab03-c224298012c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bcb58c6f-cff7-4f69-9792-826bc3d65e0b}, !- Handle
  {ceb393e0-ce9e-45b9-ab03-c224298012c7}, !- Source Object
  12,                                     !- Outlet Port
  {8d5f63c1-3c8c-4ee3-9521-246a6a37b843}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aa5f68ab-d53f-485f-b919-58468461eadf}, !- Handle
  CB_FACULTY_RESTROOMS_1_F3 ZN Reheat Coil, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dff8b4e0-9138-4b26-ba10-c809afc8a4d2}, !- Water Inlet Node Name
  {3b032688-bca5-4674-8c92-b3f9b508ba9e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0551febe-6ba2-4b8c-92a9-440baf68deae}, !- Handle
  CB_FACULTY_RESTROOMS_1_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {9b600845-c1e5-4393-ae4b-3b8102beccd3}, !- Inlet Port
  {dff8b4e0-9138-4b26-ba10-c809afc8a4d2}; !- Outlet Port

OS:Connection,
  {9b600845-c1e5-4393-ae4b-3b8102beccd3}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  86,                                     !- Outlet Port
  {0551febe-6ba2-4b8c-92a9-440baf68deae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08340289-9c19-429c-80e5-5613a622f4ff}, !- Handle
  CB_FACULTY_RESTROOMS_1_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {3b032688-bca5-4674-8c92-b3f9b508ba9e}, !- Inlet Port
  {645f3b5e-ffea-4fe0-a776-431a1d8af257}; !- Outlet Port

OS:Connection,
  {dff8b4e0-9138-4b26-ba10-c809afc8a4d2}, !- Handle
  {0551febe-6ba2-4b8c-92a9-440baf68deae}, !- Source Object
  3,                                      !- Outlet Port
  {aa5f68ab-d53f-485f-b919-58468461eadf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3b032688-bca5-4674-8c92-b3f9b508ba9e}, !- Handle
  {aa5f68ab-d53f-485f-b919-58468461eadf}, !- Source Object
  6,                                      !- Outlet Port
  {08340289-9c19-429c-80e5-5613a622f4ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {645f3b5e-ffea-4fe0-a776-431a1d8af257}, !- Handle
  {08340289-9c19-429c-80e5-5613a622f4ff}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  86;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {611e7658-23c0-4583-a4f9-aeac6242aa3b}, !- Handle
  CB_FACULTY_RESTROOMS_1_F3 ZN Reheat Coil Controller, !- Name
  {aa5f68ab-d53f-485f-b919-58468461eadf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0aae463b-8fba-4391-bb54-1e51cb9293f7}, !- Handle
  CB_FACULTY_RESTROOMS_1_F3 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {d4887025-a1cc-4441-a1f3-d7807e0b0f83}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aa5f68ab-d53f-485f-b919-58468461eadf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {35a6fd57-94f3-4229-bcc0-46817d40f026}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {df2ef42d-9ff6-4e83-b69c-75f7cfa13bfb}, !- Handle
  CB_FACULTY_RESTROOMS_1_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {35a6fd57-94f3-4229-bcc0-46817d40f026}, !- Inlet Port
  {199c7252-f7de-440a-95aa-1bd01e10de26}; !- Outlet Port

OS:Node,
  {93eb02f8-6d42-4500-b663-9c81db685c03}, !- Handle
  CB_FACULTY_RESTROOMS_1_F3 ZN Return Air Node, !- Name
  {79bbfe8d-b120-46e6-b544-0bcddbe5971d}, !- Inlet Port
  {6db40400-34f9-4348-85ec-be2b9c993653}; !- Outlet Port

OS:Connection,
  {199c7252-f7de-440a-95aa-1bd01e10de26}, !- Handle
  {df2ef42d-9ff6-4e83-b69c-75f7cfa13bfb}, !- Source Object
  3,                                      !- Outlet Port
  {0e44d4a9-c300-4d03-83f5-4f4b40e1b2aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79bbfe8d-b120-46e6-b544-0bcddbe5971d}, !- Handle
  {312ded2d-1fbb-4361-80cc-93bad49488d4}, !- Source Object
  2,                                      !- Outlet Port
  {93eb02f8-6d42-4500-b663-9c81db685c03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6db40400-34f9-4348-85ec-be2b9c993653}, !- Handle
  {93eb02f8-6d42-4500-b663-9c81db685c03}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {98d3a9b4-f1cd-4e93-bf1c-b43adf0055bf}, !- Handle
  CB_FACULTY_RESTROOMS_1_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {eedb9737-4175-415a-9bea-a23f79d77e77}, !- Inlet Port
  {d4887025-a1cc-4441-a1f3-d7807e0b0f83}; !- Outlet Port

OS:Connection,
  {eedb9737-4175-415a-9bea-a23f79d77e77}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  28,                                     !- Outlet Port
  {98d3a9b4-f1cd-4e93-bf1c-b43adf0055bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4887025-a1cc-4441-a1f3-d7807e0b0f83}, !- Handle
  {98d3a9b4-f1cd-4e93-bf1c-b43adf0055bf}, !- Source Object
  3,                                      !- Outlet Port
  {0aae463b-8fba-4391-bb54-1e51cb9293f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35a6fd57-94f3-4229-bcc0-46817d40f026}, !- Handle
  {0aae463b-8fba-4391-bb54-1e51cb9293f7}, !- Source Object
  12,                                     !- Outlet Port
  {df2ef42d-9ff6-4e83-b69c-75f7cfa13bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e82f3166-b249-4ac1-bed6-48b4f7af665f}, !- Handle
  CB_FACULTY_RESTROOMS_2_F3 ZN Reheat Coil, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c09d2755-fa55-481d-83b0-91afc3838fd6}, !- Water Inlet Node Name
  {f6cb2f65-6fce-4a3c-a91c-9f71d51d4fa2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {441b4b7b-81f1-475f-af25-4cec79fd85d0}, !- Handle
  CB_FACULTY_RESTROOMS_2_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {0c69905e-7444-41b4-b3ab-126ae9aaca34}, !- Inlet Port
  {c09d2755-fa55-481d-83b0-91afc3838fd6}; !- Outlet Port

OS:Connection,
  {0c69905e-7444-41b4-b3ab-126ae9aaca34}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  87,                                     !- Outlet Port
  {441b4b7b-81f1-475f-af25-4cec79fd85d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d7dc0b0-a58b-48e5-9c59-8babf7908724}, !- Handle
  CB_FACULTY_RESTROOMS_2_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {f6cb2f65-6fce-4a3c-a91c-9f71d51d4fa2}, !- Inlet Port
  {8b557f1a-abd6-45c3-babd-3ecfd4bfd9ac}; !- Outlet Port

OS:Connection,
  {c09d2755-fa55-481d-83b0-91afc3838fd6}, !- Handle
  {441b4b7b-81f1-475f-af25-4cec79fd85d0}, !- Source Object
  3,                                      !- Outlet Port
  {e82f3166-b249-4ac1-bed6-48b4f7af665f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f6cb2f65-6fce-4a3c-a91c-9f71d51d4fa2}, !- Handle
  {e82f3166-b249-4ac1-bed6-48b4f7af665f}, !- Source Object
  6,                                      !- Outlet Port
  {8d7dc0b0-a58b-48e5-9c59-8babf7908724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b557f1a-abd6-45c3-babd-3ecfd4bfd9ac}, !- Handle
  {8d7dc0b0-a58b-48e5-9c59-8babf7908724}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  87;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e7e8993b-813c-4cf6-90b5-dacd119118b4}, !- Handle
  CB_FACULTY_RESTROOMS_2_F3 ZN Reheat Coil Controller, !- Name
  {e82f3166-b249-4ac1-bed6-48b4f7af665f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {be2269a4-a67a-4395-a20f-f09ee6ff6856}, !- Handle
  CB_FACULTY_RESTROOMS_2_F3 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {5763199c-c893-4500-bd6a-d6c1af6dfe82}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e82f3166-b249-4ac1-bed6-48b4f7af665f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d2ddc436-82a6-4f5a-86db-41eddbe3186f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {73fe978e-2929-499d-a25e-319c19b41a48}, !- Handle
  CB_FACULTY_RESTROOMS_2_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {d2ddc436-82a6-4f5a-86db-41eddbe3186f}, !- Inlet Port
  {47fe8356-28ef-406c-b02f-2ff07331cc2b}; !- Outlet Port

OS:Node,
  {6cdb80d7-0e6d-4339-8339-dc0def51f776}, !- Handle
  CB_FACULTY_RESTROOMS_2_F3 ZN Return Air Node, !- Name
  {1a19866b-3819-4e91-ade9-aa5f28ae7b36}, !- Inlet Port
  {a1d38166-e7e6-4556-8e8a-848c7f31cb05}; !- Outlet Port

OS:Connection,
  {47fe8356-28ef-406c-b02f-2ff07331cc2b}, !- Handle
  {73fe978e-2929-499d-a25e-319c19b41a48}, !- Source Object
  3,                                      !- Outlet Port
  {8aa0d0a4-0e9f-472c-ac0f-a268d8f4efa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a19866b-3819-4e91-ade9-aa5f28ae7b36}, !- Handle
  {971ef578-e6a6-448e-8b27-c67325b56121}, !- Source Object
  2,                                      !- Outlet Port
  {6cdb80d7-0e6d-4339-8339-dc0def51f776}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1d38166-e7e6-4556-8e8a-848c7f31cb05}, !- Handle
  {6cdb80d7-0e6d-4339-8339-dc0def51f776}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {d265b81c-4f7c-40d1-a55c-cf70db532d11}, !- Handle
  CB_FACULTY_RESTROOMS_2_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {b900e7da-dc43-42ef-9752-7ce71d8fbf76}, !- Inlet Port
  {5763199c-c893-4500-bd6a-d6c1af6dfe82}; !- Outlet Port

OS:Connection,
  {b900e7da-dc43-42ef-9752-7ce71d8fbf76}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  29,                                     !- Outlet Port
  {d265b81c-4f7c-40d1-a55c-cf70db532d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5763199c-c893-4500-bd6a-d6c1af6dfe82}, !- Handle
  {d265b81c-4f7c-40d1-a55c-cf70db532d11}, !- Source Object
  3,                                      !- Outlet Port
  {be2269a4-a67a-4395-a20f-f09ee6ff6856}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2ddc436-82a6-4f5a-86db-41eddbe3186f}, !- Handle
  {be2269a4-a67a-4395-a20f-f09ee6ff6856}, !- Source Object
  12,                                     !- Outlet Port
  {73fe978e-2929-499d-a25e-319c19b41a48}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f57ba326-fba7-4aeb-84ff-770756ccc0b3}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F3 ZN Reheat Coil, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {560b6015-59c3-4e71-b932-71425fc836fe}, !- Water Inlet Node Name
  {911f2b9f-c90c-48d7-a060-2a0964f03723}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {586a5a3d-f039-4eb3-a23c-d75185e149d4}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {2b046bc6-3645-416e-94ea-b57da4b509da}, !- Inlet Port
  {560b6015-59c3-4e71-b932-71425fc836fe}; !- Outlet Port

OS:Connection,
  {2b046bc6-3645-416e-94ea-b57da4b509da}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  88,                                     !- Outlet Port
  {586a5a3d-f039-4eb3-a23c-d75185e149d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ec420fc-3f7e-49bd-9034-40c00bdd126b}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {911f2b9f-c90c-48d7-a060-2a0964f03723}, !- Inlet Port
  {a121461b-739b-43e0-b943-09740f28e9e3}; !- Outlet Port

OS:Connection,
  {560b6015-59c3-4e71-b932-71425fc836fe}, !- Handle
  {586a5a3d-f039-4eb3-a23c-d75185e149d4}, !- Source Object
  3,                                      !- Outlet Port
  {f57ba326-fba7-4aeb-84ff-770756ccc0b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {911f2b9f-c90c-48d7-a060-2a0964f03723}, !- Handle
  {f57ba326-fba7-4aeb-84ff-770756ccc0b3}, !- Source Object
  6,                                      !- Outlet Port
  {6ec420fc-3f7e-49bd-9034-40c00bdd126b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a121461b-739b-43e0-b943-09740f28e9e3}, !- Handle
  {6ec420fc-3f7e-49bd-9034-40c00bdd126b}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  88;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ed039fab-d97f-4bee-b2f2-ac3499f43d76}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F3 ZN Reheat Coil Controller, !- Name
  {f57ba326-fba7-4aeb-84ff-770756ccc0b3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {03f3598d-006b-4c33-81ce-10dcd254b6a1}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F3 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {2fb9a199-44ef-42a0-85d1-8354440b9f05}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f57ba326-fba7-4aeb-84ff-770756ccc0b3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fda02507-9072-4904-bb99-5bdd7f946a43}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cac9d685-d1aa-4313-8db9-89cdf923db1b}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {fda02507-9072-4904-bb99-5bdd7f946a43}, !- Inlet Port
  {966ca752-8d36-4367-b9d2-654c3f15c0c1}; !- Outlet Port

OS:Node,
  {9b2de2ad-23c1-477b-a4fb-860d1f4cbcfa}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F3 ZN Return Air Node, !- Name
  {491d87de-8b30-4fb0-96c2-3ae8ea822340}, !- Inlet Port
  {38633f56-271e-44d8-b56a-2d40da12f533}; !- Outlet Port

OS:Connection,
  {966ca752-8d36-4367-b9d2-654c3f15c0c1}, !- Handle
  {cac9d685-d1aa-4313-8db9-89cdf923db1b}, !- Source Object
  3,                                      !- Outlet Port
  {410ed36b-c7f3-4da7-b587-12e11fdbb9eb}, !- Target Object
