  2;                                      !- Inlet Port

OS:Connection,
  {491d87de-8b30-4fb0-96c2-3ae8ea822340}, !- Handle
  {518aa4d4-7cbb-4518-b52d-b686474685cc}, !- Source Object
  2,                                      !- Outlet Port
  {9b2de2ad-23c1-477b-a4fb-860d1f4cbcfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38633f56-271e-44d8-b56a-2d40da12f533}, !- Handle
  {9b2de2ad-23c1-477b-a4fb-860d1f4cbcfa}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {ef7e1925-67e2-4acc-821b-e5bfdd811633}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {13d0263a-030f-4043-8758-45130459b4e1}, !- Inlet Port
  {2fb9a199-44ef-42a0-85d1-8354440b9f05}; !- Outlet Port

OS:Connection,
  {13d0263a-030f-4043-8758-45130459b4e1}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  30,                                     !- Outlet Port
  {ef7e1925-67e2-4acc-821b-e5bfdd811633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fb9a199-44ef-42a0-85d1-8354440b9f05}, !- Handle
  {ef7e1925-67e2-4acc-821b-e5bfdd811633}, !- Source Object
  3,                                      !- Outlet Port
  {03f3598d-006b-4c33-81ce-10dcd254b6a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fda02507-9072-4904-bb99-5bdd7f946a43}, !- Handle
  {03f3598d-006b-4c33-81ce-10dcd254b6a1}, !- Source Object
  12,                                     !- Outlet Port
  {cac9d685-d1aa-4313-8db9-89cdf923db1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5714f5c6-fcf0-44a4-b750-2b078cbc3991}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F3 ZN Reheat Coil, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {efd04edd-f47c-4524-adec-0148c86a2933}, !- Water Inlet Node Name
  {17d13de6-aa75-4142-87df-1cd6e503ce0f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fc6fe267-6380-484d-a166-b9cc0b669a8b}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {e22e6a8a-94cb-4f1c-a335-f2321bec597a}, !- Inlet Port
  {efd04edd-f47c-4524-adec-0148c86a2933}; !- Outlet Port

OS:Connection,
  {e22e6a8a-94cb-4f1c-a335-f2321bec597a}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  89,                                     !- Outlet Port
  {fc6fe267-6380-484d-a166-b9cc0b669a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e2f4fb1-dc01-40f9-824e-f91fc662921b}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {17d13de6-aa75-4142-87df-1cd6e503ce0f}, !- Inlet Port
  {255ab9f3-4f1e-4030-b9d9-27d8ec36a64e}; !- Outlet Port

OS:Connection,
  {efd04edd-f47c-4524-adec-0148c86a2933}, !- Handle
  {fc6fe267-6380-484d-a166-b9cc0b669a8b}, !- Source Object
  3,                                      !- Outlet Port
  {5714f5c6-fcf0-44a4-b750-2b078cbc3991}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {17d13de6-aa75-4142-87df-1cd6e503ce0f}, !- Handle
  {5714f5c6-fcf0-44a4-b750-2b078cbc3991}, !- Source Object
  6,                                      !- Outlet Port
  {6e2f4fb1-dc01-40f9-824e-f91fc662921b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {255ab9f3-4f1e-4030-b9d9-27d8ec36a64e}, !- Handle
  {6e2f4fb1-dc01-40f9-824e-f91fc662921b}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  89;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3e768c9a-2f7d-4573-a95b-7475686da0d9}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F3 ZN Reheat Coil Controller, !- Name
  {5714f5c6-fcf0-44a4-b750-2b078cbc3991}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a2f2350d-d8d2-4aba-bc98-1e0715907e8a}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F3 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {710e507e-51f5-4a77-b7ee-7519bb415d1e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5714f5c6-fcf0-44a4-b750-2b078cbc3991}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a606116c-b1d4-49f6-9046-3d009329c3f6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {173bcdd5-c140-4964-a27a-5c8f796ce24b}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {a606116c-b1d4-49f6-9046-3d009329c3f6}, !- Inlet Port
  {78f8cda3-464e-4502-ac2f-78176494841c}; !- Outlet Port

OS:Node,
  {4a307c04-9672-4f80-82d1-cc498ae460af}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F3 ZN Return Air Node, !- Name
  {c2d119cf-6977-4536-be80-2c45cc3678e5}, !- Inlet Port
  {3fb488c2-2bd9-40a7-aba7-80fc60328f77}; !- Outlet Port

OS:Connection,
  {78f8cda3-464e-4502-ac2f-78176494841c}, !- Handle
  {173bcdd5-c140-4964-a27a-5c8f796ce24b}, !- Source Object
  3,                                      !- Outlet Port
  {a8c24dde-e858-424b-8ff1-053697a781d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2d119cf-6977-4536-be80-2c45cc3678e5}, !- Handle
  {5a176c6c-c003-4d6f-bef6-e977cc13644d}, !- Source Object
  2,                                      !- Outlet Port
  {4a307c04-9672-4f80-82d1-cc498ae460af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb488c2-2bd9-40a7-aba7-80fc60328f77}, !- Handle
  {4a307c04-9672-4f80-82d1-cc498ae460af}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {105891cd-5f9e-42f2-ace7-ef0a93e5af3e}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {7592f33c-6077-4509-85ac-5a1b75b7dcce}, !- Inlet Port
  {710e507e-51f5-4a77-b7ee-7519bb415d1e}; !- Outlet Port

OS:Connection,
  {7592f33c-6077-4509-85ac-5a1b75b7dcce}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  31,                                     !- Outlet Port
  {105891cd-5f9e-42f2-ace7-ef0a93e5af3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {710e507e-51f5-4a77-b7ee-7519bb415d1e}, !- Handle
  {105891cd-5f9e-42f2-ace7-ef0a93e5af3e}, !- Source Object
  3,                                      !- Outlet Port
  {a2f2350d-d8d2-4aba-bc98-1e0715907e8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a606116c-b1d4-49f6-9046-3d009329c3f6}, !- Handle
  {a2f2350d-d8d2-4aba-bc98-1e0715907e8a}, !- Source Object
  12,                                     !- Outlet Port
  {173bcdd5-c140-4964-a27a-5c8f796ce24b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {749a96f0-9120-4f9d-a383-8518889b08c2}, !- Handle
  CB_UTILITY_F3 ZN Reheat Coil,           !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {19ac4ac4-5dc1-465f-b027-9d093e589351}, !- Water Inlet Node Name
  {a50dbad8-3f02-439f-9dd9-1297e13bfd8b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {04889612-aa7f-41d8-be3f-5c8c8eade1fc}, !- Handle
  CB_UTILITY_F3 ZN Reheat Coil Inlet Water Node, !- Name
  {848417df-5617-4b44-9a24-679677b8346f}, !- Inlet Port
  {19ac4ac4-5dc1-465f-b027-9d093e589351}; !- Outlet Port

OS:Connection,
  {848417df-5617-4b44-9a24-679677b8346f}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  90,                                     !- Outlet Port
  {04889612-aa7f-41d8-be3f-5c8c8eade1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb044deb-a8c5-4284-a207-d5e274bbbcde}, !- Handle
  CB_UTILITY_F3 ZN Reheat Coil Outlet Water Node, !- Name
  {a50dbad8-3f02-439f-9dd9-1297e13bfd8b}, !- Inlet Port
  {1443a3d0-c210-4eec-9860-1f49217ccea6}; !- Outlet Port

OS:Connection,
  {19ac4ac4-5dc1-465f-b027-9d093e589351}, !- Handle
  {04889612-aa7f-41d8-be3f-5c8c8eade1fc}, !- Source Object
  3,                                      !- Outlet Port
  {749a96f0-9120-4f9d-a383-8518889b08c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a50dbad8-3f02-439f-9dd9-1297e13bfd8b}, !- Handle
  {749a96f0-9120-4f9d-a383-8518889b08c2}, !- Source Object
  6,                                      !- Outlet Port
  {bb044deb-a8c5-4284-a207-d5e274bbbcde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1443a3d0-c210-4eec-9860-1f49217ccea6}, !- Handle
  {bb044deb-a8c5-4284-a207-d5e274bbbcde}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  90;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {463bb8b9-5f0f-4acd-833b-7070019ccc37}, !- Handle
  CB_UTILITY_F3 ZN Reheat Coil Controller, !- Name
  {749a96f0-9120-4f9d-a383-8518889b08c2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d83d0f41-bfeb-4159-8e91-0f961b1dd15e}, !- Handle
  CB_UTILITY_F3 ZN VAV Terminal,          !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {12ccc11e-85d2-4840-beb5-2c9247006163}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.754505410407651,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {749a96f0-9120-4f9d-a383-8518889b08c2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {66ac561b-225d-4943-8b03-003c6aaabcb8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {20a30ce1-7bd3-4769-ad6b-488ddf77093c}, !- Handle
  CB_UTILITY_F3 ZN VAV Terminal Outlet Air Node, !- Name
  {66ac561b-225d-4943-8b03-003c6aaabcb8}, !- Inlet Port
  {d1f2905f-c7dc-4650-ae5c-a7744714d7b0}; !- Outlet Port

OS:Node,
  {57c2f6bf-a083-45f9-8617-52d9d4cfa680}, !- Handle
  CB_UTILITY_F3 ZN Return Air Node,       !- Name
  {c7d046fc-80b1-48b6-a05b-b6f361f73837}, !- Inlet Port
  {a27a2a4f-51ee-4c48-93c3-5c8d08f5bcb6}; !- Outlet Port

OS:Connection,
  {d1f2905f-c7dc-4650-ae5c-a7744714d7b0}, !- Handle
  {20a30ce1-7bd3-4769-ad6b-488ddf77093c}, !- Source Object
  3,                                      !- Outlet Port
  {7b442568-7f03-40f3-a01e-f8fad1adf2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7d046fc-80b1-48b6-a05b-b6f361f73837}, !- Handle
  {fd1c185b-f78d-4fba-a791-b996dece2190}, !- Source Object
  2,                                      !- Outlet Port
  {57c2f6bf-a083-45f9-8617-52d9d4cfa680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a27a2a4f-51ee-4c48-93c3-5c8d08f5bcb6}, !- Handle
  {57c2f6bf-a083-45f9-8617-52d9d4cfa680}, !- Source Object
  3,                                      !- Outlet Port
  {82ba183d-6084-4985-a117-741b94d59c07}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {d558a8ef-395a-4b19-b489-06f648205a19}, !- Handle
  CB_UTILITY_F3 ZN VAV Terminal Inlet Air Node, !- Name
  {b0b3d192-a17b-4fce-a840-b277457f1931}, !- Inlet Port
  {12ccc11e-85d2-4840-beb5-2c9247006163}; !- Outlet Port

OS:Connection,
  {b0b3d192-a17b-4fce-a840-b277457f1931}, !- Handle
  {55cbafe9-aef1-44ba-baa0-ade1f88509c7}, !- Source Object
  32,                                     !- Outlet Port
  {d558a8ef-395a-4b19-b489-06f648205a19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ccc11e-85d2-4840-beb5-2c9247006163}, !- Handle
  {d558a8ef-395a-4b19-b489-06f648205a19}, !- Source Object
  3,                                      !- Outlet Port
  {d83d0f41-bfeb-4159-8e91-0f961b1dd15e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66ac561b-225d-4943-8b03-003c6aaabcb8}, !- Handle
  {d83d0f41-bfeb-4159-8e91-0f961b1dd15e}, !- Source Object
  12,                                     !- Outlet Port
  {20a30ce1-7bd3-4769-ad6b-488ddf77093c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5f6d044e-da97-462b-91b9-a6cfd0fae830}, !- Handle
  VAV_4,                                  !- Name
  ,                                       !- Controller List Name
  {6ed35c03-d045-4d19-b203-7ef82bdb0505}, !- Availability Schedule
  {51487393-4688-465c-ae2e-091e353bba45}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fb723082-5e89-4638-8804-d62a61b90617}, !- Supply Side Inlet Node Name
  {c920a2d2-ba8d-4dd7-b971-301f1cda61ef}, !- Demand Side Outlet Node Name
  {6cc2ad0d-ad0d-46b7-8214-ec688a89d934}, !- Demand Side Inlet Node A
  {eac6cb20-00fe-4699-b6a3-f745fb30741c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Demand Mixer Name
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {329c52d0-42c7-41ae-8565-fb9580527f87}, !- Handle
  VAV_4 Supply Inlet Node,                !- Name
  {fb723082-5e89-4638-8804-d62a61b90617}, !- Inlet Port
  {08c8e9d6-bf8e-411d-87ce-2e494a25e59b}; !- Outlet Port

OS:Node,
  {e8c46d8b-fc79-4a35-8926-30ee094b38b2}, !- Handle
  VAV_4 Supply Outlet Node,               !- Name
  {a6c56688-04b7-49a4-ba49-41d3a9fa8ff0}, !- Inlet Port
  {eac6cb20-00fe-4699-b6a3-f745fb30741c}; !- Outlet Port

OS:Connection,
  {fb723082-5e89-4638-8804-d62a61b90617}, !- Handle
  {5f6d044e-da97-462b-91b9-a6cfd0fae830}, !- Source Object
  9,                                      !- Outlet Port
  {329c52d0-42c7-41ae-8565-fb9580527f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eac6cb20-00fe-4699-b6a3-f745fb30741c}, !- Handle
  {e8c46d8b-fc79-4a35-8926-30ee094b38b2}, !- Source Object
  3,                                      !- Outlet Port
  {5f6d044e-da97-462b-91b9-a6cfd0fae830}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fbd7832b-d9d1-4833-af0a-8b00650330dd}, !- Handle
  VAV_4 Demand Inlet Node,                !- Name
  {6cc2ad0d-ad0d-46b7-8214-ec688a89d934}, !- Inlet Port
  {af15b4a5-20d6-454a-b30e-19e9f149fa97}; !- Outlet Port

OS:Node,
  {eaf262fd-168f-41df-9e92-1c0e1948a12a}, !- Handle
  VAV_4 Demand Outlet Node,               !- Name
  {caf12a2c-5f3b-4a9c-8dc3-ddb30e8c0cec}, !- Inlet Port
  {c920a2d2-ba8d-4dd7-b971-301f1cda61ef}; !- Outlet Port

OS:Node,
  {75967004-a82b-4406-a0c3-27b0e95c062b}, !- Handle
  CB_FACULTY_OFFICE_1_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {357818e2-ac06-4989-bb65-1807a0df50e8}, !- Inlet Port
  {ec2e9939-9a79-4541-a4ae-c2bcbdd448f9}; !- Outlet Port

OS:Connection,
  {6cc2ad0d-ad0d-46b7-8214-ec688a89d934}, !- Handle
  {5f6d044e-da97-462b-91b9-a6cfd0fae830}, !- Source Object
  11,                                     !- Outlet Port
  {fbd7832b-d9d1-4833-af0a-8b00650330dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c920a2d2-ba8d-4dd7-b971-301f1cda61ef}, !- Handle
  {eaf262fd-168f-41df-9e92-1c0e1948a12a}, !- Source Object
  3,                                      !- Outlet Port
  {5f6d044e-da97-462b-91b9-a6cfd0fae830}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {af15b4a5-20d6-454a-b30e-19e9f149fa97}, !- Inlet Node Name
  {927a6b75-9c75-469a-af7e-4b0f33bca028}, !- Outlet Node Name 1
  {4686e300-4cfc-4c97-925a-ac8789a4bf25}, !- Outlet Node Name 2
  {0b055df5-32ee-4f73-b0be-cca2a41fce62}, !- Outlet Node Name 3
  {37fcaf1e-5ab9-4b9f-bb33-eb4193b22414}, !- Outlet Node Name 4
  {5482eb24-a6ae-469f-bbee-b4d14eab4e99}, !- Outlet Node Name 5
  {7742fd24-0b2e-433d-8743-e764df84c6b6}, !- Outlet Node Name 6
  {c72a052f-444e-4238-bf8e-6316726a1cd0}, !- Outlet Node Name 7
  {fc56be9e-da50-42cf-b66a-b2c744d5d766}, !- Outlet Node Name 8
  {d144c8a0-773d-4db4-bf2c-691e9b2b803a}, !- Outlet Node Name 9
  {3fbca8f2-af58-4c67-80df-45879d947e01}, !- Outlet Node Name 10
  {92882e49-1888-4b28-b7d1-9cf174785130}, !- Outlet Node Name 11
  {cf5fb74e-ae1a-4d9b-a23f-fc08cb5577d6}, !- Outlet Node Name 12
  {d47424bd-dffa-4cba-bf13-758eb6891269}, !- Outlet Node Name 13
  {1bebddbc-6a72-486f-9a48-e2adcc7fb2d0}, !- Outlet Node Name 14
  {24b09cff-82ee-4e46-be94-9026dae900b3}, !- Outlet Node Name 15
  {60dad338-b0d0-4cb4-a4aa-5606479ec685}, !- Outlet Node Name 16
  {01058678-8df2-483e-a97a-7b57db9d76fb}, !- Outlet Node Name 17
  {516d6af2-76a8-4dff-9fcb-0ee25511912c}, !- Outlet Node Name 18
  {bdd9605e-d2ee-44a6-b41a-6ce03e0d0201}, !- Outlet Node Name 19
  {056f1740-982e-41c6-8149-cf9c3474a9cf}, !- Outlet Node Name 20
  {cefb18c8-fc05-43e2-a346-a8331e8a8e74}, !- Outlet Node Name 21
  {f1527335-fc41-4ed3-95ec-10e04c4879fd}, !- Outlet Node Name 22
  {c0b63e24-cb29-462e-a9ad-7d48098ae2e8}, !- Outlet Node Name 23
  {e589d4da-9592-4f74-bfec-394377b3288c}, !- Outlet Node Name 24
  {97059136-ae48-40bc-8b98-b8faa3a9dbef}, !- Outlet Node Name 25
  {07f46d06-2e48-4cc6-a3e0-6e0a7f9d2f20}, !- Outlet Node Name 26
  {255b58b3-af3e-4ff5-a9c0-20855f1feb42}, !- Outlet Node Name 27
  {6bb78318-86d1-4080-8640-c10e7a109174}, !- Outlet Node Name 28
  {acdf98e5-4f3c-466b-a097-134851c2b1b7}; !- Outlet Node Name 29

OS:AirLoopHVAC:ZoneMixer,
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {caf12a2c-5f3b-4a9c-8dc3-ddb30e8c0cec}, !- Outlet Node Name
  {14b8ddcd-a563-47af-959d-d3f86d4bdac7}, !- Inlet Node Name 1
  {b0f4b8d7-00c3-4255-a37f-fc399327483d}, !- Inlet Node Name 2
  {32899763-66a1-4e6f-82e1-b87aa6a3a687}, !- Inlet Node Name 3
  {cabb2362-f30c-45dc-823c-0ccae03bbcad}, !- Inlet Node Name 4
  {e6093f4c-707c-4312-887b-b93d9f4b8f9e}, !- Inlet Node Name 5
  {739ef4f7-74d5-4826-909f-4d33fc347975}, !- Inlet Node Name 6
  {88669360-d6d0-4d7c-96a2-4f9d0bcd63f5}, !- Inlet Node Name 7
  {c18d5716-1636-49fb-b0d9-55c583943e68}, !- Inlet Node Name 8
  {ba6d6ff8-d960-4e62-8c3c-e0cfc6bedc91}, !- Inlet Node Name 9
  {a4489ff9-6ad5-47ed-b1f0-ae2a3a88e657}, !- Inlet Node Name 10
  {9b58701a-7e7c-4f6f-b762-6ea573eb1c4e}, !- Inlet Node Name 11
  {c4bf5dd9-12e8-4319-b0f1-29d1e95d0c5f}, !- Inlet Node Name 12
  {0397eae8-5f45-4cdf-8388-04f3a0b16710}, !- Inlet Node Name 13
  {075b5ed9-02c6-44ce-8792-ff94a377afb3}, !- Inlet Node Name 14
  {07881cfd-597d-4a14-ad49-1e92d0fad387}, !- Inlet Node Name 15
  {5b6bb58c-1a8a-4662-befa-08382c8099ae}, !- Inlet Node Name 16
  {f3061fec-53c9-4562-8903-c7f3416ff48b}, !- Inlet Node Name 17
  {82692faf-dccf-4c8a-bf49-b1e9e980a145}, !- Inlet Node Name 18
  {35bedf37-207b-46ca-8b64-7c530b765f60}, !- Inlet Node Name 19
  {8aea6457-1166-493f-b842-888383c94c45}, !- Inlet Node Name 20
  {26f392ae-0831-4602-98eb-3cb2f8d807ca}, !- Inlet Node Name 21
  {3ba1f7e6-7478-4785-9301-a16c8f9d7f30}, !- Inlet Node Name 22
  {6b770b35-ec96-4da8-9e42-86c5aa14c9ba}, !- Inlet Node Name 23
  {bb41e861-2bc6-4c73-b463-6858c171ef53}, !- Inlet Node Name 24
  {e4a4c59e-0681-4ffd-ae2d-74e010f8df72}, !- Inlet Node Name 25
  {cc153d43-d4b0-4262-87d4-75f89f074a83}, !- Inlet Node Name 26
  {225df54f-c2d1-420c-8030-c127a71a0a9e}, !- Inlet Node Name 27
  {467bb558-8ac6-4088-b56d-df7aef3401c1}, !- Inlet Node Name 28
  {387d704b-6806-4fbc-89f2-1a42505a7508}; !- Inlet Node Name 29

OS:Connection,
  {af15b4a5-20d6-454a-b30e-19e9f149fa97}, !- Handle
  {fbd7832b-d9d1-4833-af0a-8b00650330dd}, !- Source Object
  3,                                      !- Outlet Port
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caf12a2c-5f3b-4a9c-8dc3-ddb30e8c0cec}, !- Handle
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Source Object
  2,                                      !- Outlet Port
  {eaf262fd-168f-41df-9e92-1c0e1948a12a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {011eedc4-45d1-4255-bf2b-08aec2b47428}, !- Handle
  {5f6d044e-da97-462b-91b9-a6cfd0fae830}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.94417254260288,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {51487393-4688-465c-ae2e-091e353bba45}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {a150ea9e-cab9-415e-acb5-6ded7f663332}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {0c0c407f-2122-47e3-a95c-ab011972ef6b}, !- Handle
  VAV_4 Supply Air Setpoint Manager,      !- Name
  Temperature,                            !- Control Variable
  {2bd62d83-a1ee-4c10-8f40-e5eff6716803}, !- Schedule Name
  {e8c46d8b-fc79-4a35-8926-30ee094b38b2}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {cbb0f9fd-9283-4485-87d2-94bf7a8cbe85}, !- Handle
  VAV_4 Fan,                              !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {28b6e420-935c-4d67-ae91-0915d5ef3525}, !- Air Inlet Node Name
  {a6c56688-04b7-49a4-ba49-41d3a9fa8ff0}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {a6c56688-04b7-49a4-ba49-41d3a9fa8ff0}, !- Handle
  {cbb0f9fd-9283-4485-87d2-94bf7a8cbe85}, !- Source Object
  17,                                     !- Outlet Port
  {e8c46d8b-fc79-4a35-8926-30ee094b38b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {928b8eaf-b2ea-4e78-8745-c9e3ea67d301}, !- Handle
  VAV_4 Main Htg Coil,                    !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c7f14483-9886-44c3-b254-f7a45501df7b}, !- Water Inlet Node Name
  {7b397c54-d499-47be-9065-086d6846e448}, !- Water Outlet Node Name
  {d688c867-e42a-4e5b-9b2e-792d63b8851e}, !- Air Inlet Node Name
  {60d6f11b-0848-4b58-9730-5cfef357782a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5b0a97ab-c5be-40d6-9930-b489ff795a8c}, !- Handle
  VAV_4 Main Htg Coil Inlet Water Node,   !- Name
  {fd9b56f0-43cf-46eb-a042-c8772f38e989}, !- Inlet Port
  {c7f14483-9886-44c3-b254-f7a45501df7b}; !- Outlet Port

OS:Connection,
  {fd9b56f0-43cf-46eb-a042-c8772f38e989}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  91,                                     !- Outlet Port
  {5b0a97ab-c5be-40d6-9930-b489ff795a8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddb8d444-4f85-46da-a9dd-99f4a06c9003}, !- Handle
  VAV_4 Main Htg Coil Outlet Water Node,  !- Name
  {7b397c54-d499-47be-9065-086d6846e448}, !- Inlet Port
  {b06a28f8-a3dc-4c4d-bdd0-fe30bcace2d6}; !- Outlet Port

OS:Connection,
  {c7f14483-9886-44c3-b254-f7a45501df7b}, !- Handle
  {5b0a97ab-c5be-40d6-9930-b489ff795a8c}, !- Source Object
  3,                                      !- Outlet Port
  {928b8eaf-b2ea-4e78-8745-c9e3ea67d301}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7b397c54-d499-47be-9065-086d6846e448}, !- Handle
  {928b8eaf-b2ea-4e78-8745-c9e3ea67d301}, !- Source Object
  6,                                      !- Outlet Port
  {ddb8d444-4f85-46da-a9dd-99f4a06c9003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b06a28f8-a3dc-4c4d-bdd0-fe30bcace2d6}, !- Handle
  {ddb8d444-4f85-46da-a9dd-99f4a06c9003}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  91;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e3e3db9e-1f55-4cb0-bddb-c0959fb8dc2d}, !- Handle
  VAV_4 Main Htg Coil Controller,         !- Name
  {928b8eaf-b2ea-4e78-8745-c9e3ea67d301}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {7233ad43-f101-4829-a2df-328e1b831ff5}, !- Handle
  VAV_4 Main Htg Coil Outlet Air Node,    !- Name
  {60d6f11b-0848-4b58-9730-5cfef357782a}, !- Inlet Port
  {28b6e420-935c-4d67-ae91-0915d5ef3525}; !- Outlet Port

OS:Connection,
  {60d6f11b-0848-4b58-9730-5cfef357782a}, !- Handle
  {928b8eaf-b2ea-4e78-8745-c9e3ea67d301}, !- Source Object
  8,                                      !- Outlet Port
  {7233ad43-f101-4829-a2df-328e1b831ff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28b6e420-935c-4d67-ae91-0915d5ef3525}, !- Handle
  {7233ad43-f101-4829-a2df-328e1b831ff5}, !- Source Object
  3,                                      !- Outlet Port
  {cbb0f9fd-9283-4485-87d2-94bf7a8cbe85}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {a634cdf7-14b7-44bb-8307-93fee9c3ab5b}, !- Handle
  VAV_4 Clg Coil,                         !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {43177f3f-19b1-4353-82eb-f990a3780dff}, !- Water Inlet Node Name
  {d33be3da-7d2b-4141-95c2-899ba6994789}, !- Water Outlet Node Name
  {fa9f935a-1607-4c1c-8033-0f51b2730d07}, !- Air Inlet Node Name
  {838a23e8-847a-4909-a822-31218f767e03}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1efbd972-05e7-4bdb-9893-29d66933270a}, !- Handle
  VAV_4 Clg Coil Inlet Water Node,        !- Name
  {3e562a5f-8829-414e-a1ad-aa638e8ed6ce}, !- Inlet Port
  {43177f3f-19b1-4353-82eb-f990a3780dff}; !- Outlet Port

OS:Connection,
  {3e562a5f-8829-414e-a1ad-aa638e8ed6ce}, !- Handle
  {3c320e4c-258b-45ef-bc15-bbf478fcde9a}, !- Source Object
  7,                                      !- Outlet Port
  {1efbd972-05e7-4bdb-9893-29d66933270a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70d00e90-b302-473b-835b-d05ef97e5e0d}, !- Handle
  VAV_4 Clg Coil Outlet Water Node,       !- Name
  {d33be3da-7d2b-4141-95c2-899ba6994789}, !- Inlet Port
  {97e07a43-5874-4f6a-a17e-eb2183e58544}; !- Outlet Port

OS:Connection,
  {43177f3f-19b1-4353-82eb-f990a3780dff}, !- Handle
  {1efbd972-05e7-4bdb-9893-29d66933270a}, !- Source Object
  3,                                      !- Outlet Port
  {a634cdf7-14b7-44bb-8307-93fee9c3ab5b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d33be3da-7d2b-4141-95c2-899ba6994789}, !- Handle
  {a634cdf7-14b7-44bb-8307-93fee9c3ab5b}, !- Source Object
  11,                                     !- Outlet Port
  {70d00e90-b302-473b-835b-d05ef97e5e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97e07a43-5874-4f6a-a17e-eb2183e58544}, !- Handle
  {70d00e90-b302-473b-835b-d05ef97e5e0d}, !- Source Object
  3,                                      !- Outlet Port
  {4071b9e3-09cd-4505-a464-dee71f48d552}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c91c28d4-47b2-42d6-91ac-9b159a029828}, !- Handle
  VAV_4 Clg Coil Controller,              !- Name
  {a634cdf7-14b7-44bb-8307-93fee9c3ab5b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {79f9b4bb-caf0-419d-88d7-a3d1eb6d5a36}, !- Handle
  VAV_4 Clg Coil Outlet Air Node,         !- Name
  {838a23e8-847a-4909-a822-31218f767e03}, !- Inlet Port
  {d688c867-e42a-4e5b-9b2e-792d63b8851e}; !- Outlet Port

OS:Connection,
  {838a23e8-847a-4909-a822-31218f767e03}, !- Handle
  {a634cdf7-14b7-44bb-8307-93fee9c3ab5b}, !- Source Object
  13,                                     !- Outlet Port
  {79f9b4bb-caf0-419d-88d7-a3d1eb6d5a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d688c867-e42a-4e5b-9b2e-792d63b8851e}, !- Handle
  {79f9b4bb-caf0-419d-88d7-a3d1eb6d5a36}, !- Source Object
  3,                                      !- Outlet Port
  {928b8eaf-b2ea-4e78-8745-c9e3ea67d301}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dc6b7ecd-3276-47b6-8d8e-b57f98b88790}, !- Handle
  VAV_4 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {98bf763f-1487-48ca-90b3-928c0099555c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {98bf763f-1487-48ca-90b3-928c0099555c}, !- Handle
  VAV_4 Vent Controller,                  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d62f1332-2c0c-4359-8870-7b80084f582c}, !- Handle
  VAV_4 OA System,                        !- Name
  {dc6b7ecd-3276-47b6-8d8e-b57f98b88790}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7e94c4e7-5d8f-484e-9480-ba7f75c45d29}, !- Mixed Air Node Name
  {e0785000-0484-47ff-9ab9-98be784e0d28}, !- Outdoor Air Stream Node Name
  {80da0cac-285b-460a-82dd-097e33cca81f}, !- Relief Air Stream Node Name
  {08c8e9d6-bf8e-411d-87ce-2e494a25e59b}; !- Return Air Stream Node Name

OS:Node,
  {73984c92-48ed-4f86-ac91-15c2f0852473}, !- Handle
  VAV_4 Outdoor Air Node,                 !- Name
  ,                                       !- Inlet Port
  {e0785000-0484-47ff-9ab9-98be784e0d28}; !- Outlet Port

OS:Connection,
  {e0785000-0484-47ff-9ab9-98be784e0d28}, !- Handle
  {73984c92-48ed-4f86-ac91-15c2f0852473}, !- Source Object
  3,                                      !- Outlet Port
  {d62f1332-2c0c-4359-8870-7b80084f582c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9703aeb6-a1ac-49b7-9022-43beb425a731}, !- Handle
  VAV_4 Relief Air Node,                  !- Name
  {80da0cac-285b-460a-82dd-097e33cca81f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80da0cac-285b-460a-82dd-097e33cca81f}, !- Handle
  {d62f1332-2c0c-4359-8870-7b80084f582c}, !- Source Object
  7,                                      !- Outlet Port
  {9703aeb6-a1ac-49b7-9022-43beb425a731}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5647d9f9-17c0-4ad0-a446-98abafef24f3}, !- Handle
  VAV_4 Mixed Air Node,                   !- Name
  {7e94c4e7-5d8f-484e-9480-ba7f75c45d29}, !- Inlet Port
  {fa9f935a-1607-4c1c-8033-0f51b2730d07}; !- Outlet Port

OS:Connection,
  {08c8e9d6-bf8e-411d-87ce-2e494a25e59b}, !- Handle
  {329c52d0-42c7-41ae-8565-fb9580527f87}, !- Source Object
  3,                                      !- Outlet Port
  {d62f1332-2c0c-4359-8870-7b80084f582c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7e94c4e7-5d8f-484e-9480-ba7f75c45d29}, !- Handle
  {d62f1332-2c0c-4359-8870-7b80084f582c}, !- Source Object
  5,                                      !- Outlet Port
  {5647d9f9-17c0-4ad0-a446-98abafef24f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa9f935a-1607-4c1c-8033-0f51b2730d07}, !- Handle
  {5647d9f9-17c0-4ad0-a446-98abafef24f3}, !- Source Object
  3,                                      !- Outlet Port
  {a634cdf7-14b7-44bb-8307-93fee9c3ab5b}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a150ea9e-cab9-415e-acb5-6ded7f663332}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {872b56e8-c214-47f3-9988-bbe7844db271}, !- Control Zone or Zone List Name
  {6adcd60e-93b8-4026-835c-e443cb04378d}, !- Cooling Control Zone or Zone List Name
  {94e2ed26-0d84-4d40-b068-844f7177af0f}, !- Heating Control Zone or Zone List Name
  {c4921289-a7e2-4252-bdb2-0d1be21a45be}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {872b56e8-c214-47f3-9988-bbe7844db271}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {6adcd60e-93b8-4026-835c-e443cb04378d}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {94e2ed26-0d84-4d40-b068-844f7177af0f}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c4921289-a7e2-4252-bdb2-0d1be21a45be}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {52113bb5-472b-4a1a-b264-652262f75a62}, !- Handle
  CB_FACULTY_OFFICE_1_F4 ZN Reheat Coil,  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2ca1afea-44a0-4ed2-ab85-2517020db3a0}, !- Water Inlet Node Name
  {dbf1b282-981b-4c49-a5b0-a00cdc4b2f83}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e5c6b8e6-b68f-4d78-b586-b9b3428187f1}, !- Handle
  CB_FACULTY_OFFICE_1_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {0c7ef9dd-414a-47b7-a2f1-404cadc8c9ef}, !- Inlet Port
  {2ca1afea-44a0-4ed2-ab85-2517020db3a0}; !- Outlet Port

OS:Connection,
  {0c7ef9dd-414a-47b7-a2f1-404cadc8c9ef}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  92,                                     !- Outlet Port
  {e5c6b8e6-b68f-4d78-b586-b9b3428187f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {daa2e0cf-c7a0-4076-8963-9d29928f7213}, !- Handle
  CB_FACULTY_OFFICE_1_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {dbf1b282-981b-4c49-a5b0-a00cdc4b2f83}, !- Inlet Port
  {111a0bcb-e6c2-42bb-9c33-b8bc39372b97}; !- Outlet Port

OS:Connection,
  {2ca1afea-44a0-4ed2-ab85-2517020db3a0}, !- Handle
  {e5c6b8e6-b68f-4d78-b586-b9b3428187f1}, !- Source Object
  3,                                      !- Outlet Port
  {52113bb5-472b-4a1a-b264-652262f75a62}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dbf1b282-981b-4c49-a5b0-a00cdc4b2f83}, !- Handle
  {52113bb5-472b-4a1a-b264-652262f75a62}, !- Source Object
  6,                                      !- Outlet Port
  {daa2e0cf-c7a0-4076-8963-9d29928f7213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {111a0bcb-e6c2-42bb-9c33-b8bc39372b97}, !- Handle
  {daa2e0cf-c7a0-4076-8963-9d29928f7213}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  92;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {109aadba-6b8c-48f7-a8b5-3f025a41d900}, !- Handle
  CB_FACULTY_OFFICE_1_F4 ZN Reheat Coil Controller, !- Name
  {52113bb5-472b-4a1a-b264-652262f75a62}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cdd58402-40c7-4dfe-a4f8-e20a9a679ce3}, !- Handle
  CB_FACULTY_OFFICE_1_F4 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {db2aa034-ae67-4a2f-97f4-1d267ab40116}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {52113bb5-472b-4a1a-b264-652262f75a62}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {357818e2-ac06-4989-bb65-1807a0df50e8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8cacb5ea-658c-4fab-9a14-02531a1f07df}, !- Handle
  CB_FACULTY_OFFICE_1_F4 ZN Return Air Node, !- Name
  {f0af9ad5-7585-455b-803e-84c0e106c322}, !- Inlet Port
  {14b8ddcd-a563-47af-959d-d3f86d4bdac7}; !- Outlet Port

OS:Connection,
  {ec2e9939-9a79-4541-a4ae-c2bcbdd448f9}, !- Handle
  {75967004-a82b-4406-a0c3-27b0e95c062b}, !- Source Object
  3,                                      !- Outlet Port
  {18910fa0-45c7-47c8-87f5-2e353edd80cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0af9ad5-7585-455b-803e-84c0e106c322}, !- Handle
  {da1324ff-bcaf-40e1-8a25-ecff2d9ae076}, !- Source Object
  2,                                      !- Outlet Port
  {8cacb5ea-658c-4fab-9a14-02531a1f07df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14b8ddcd-a563-47af-959d-d3f86d4bdac7}, !- Handle
  {8cacb5ea-658c-4fab-9a14-02531a1f07df}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee8218d3-6163-4530-93da-0cf7b26908ad}, !- Handle
  CB_FACULTY_OFFICE_1_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {927a6b75-9c75-469a-af7e-4b0f33bca028}, !- Inlet Port
  {db2aa034-ae67-4a2f-97f4-1d267ab40116}; !- Outlet Port

OS:Connection,
  {927a6b75-9c75-469a-af7e-4b0f33bca028}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  3,                                      !- Outlet Port
  {ee8218d3-6163-4530-93da-0cf7b26908ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db2aa034-ae67-4a2f-97f4-1d267ab40116}, !- Handle
  {ee8218d3-6163-4530-93da-0cf7b26908ad}, !- Source Object
  3,                                      !- Outlet Port
  {cdd58402-40c7-4dfe-a4f8-e20a9a679ce3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {357818e2-ac06-4989-bb65-1807a0df50e8}, !- Handle
  {cdd58402-40c7-4dfe-a4f8-e20a9a679ce3}, !- Source Object
  12,                                     !- Outlet Port
  {75967004-a82b-4406-a0c3-27b0e95c062b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c46b105f-c1a2-4f4b-8dc1-93808eb3d091}, !- Handle
  CB_FACULTY_OFFICE_2_F4 ZN Reheat Coil,  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b017a9fe-ec55-4296-b68f-e87b28741e7b}, !- Water Inlet Node Name
  {aed5deb1-911b-453c-b361-634293348af0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2ac6b91f-9062-4e96-97b8-5c8e1faa3c32}, !- Handle
  CB_FACULTY_OFFICE_2_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {3b6017ba-68b4-4f41-9356-3b3fcf12fe93}, !- Inlet Port
  {b017a9fe-ec55-4296-b68f-e87b28741e7b}; !- Outlet Port

OS:Connection,
  {3b6017ba-68b4-4f41-9356-3b3fcf12fe93}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  93,                                     !- Outlet Port
  {2ac6b91f-9062-4e96-97b8-5c8e1faa3c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0df18e5d-fbfb-4f52-8adf-7e128b0e45af}, !- Handle
  CB_FACULTY_OFFICE_2_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {aed5deb1-911b-453c-b361-634293348af0}, !- Inlet Port
  {5b15f3e1-0d17-456c-9f32-98e25b2bfd6c}; !- Outlet Port

OS:Connection,
  {b017a9fe-ec55-4296-b68f-e87b28741e7b}, !- Handle
  {2ac6b91f-9062-4e96-97b8-5c8e1faa3c32}, !- Source Object
  3,                                      !- Outlet Port
  {c46b105f-c1a2-4f4b-8dc1-93808eb3d091}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aed5deb1-911b-453c-b361-634293348af0}, !- Handle
  {c46b105f-c1a2-4f4b-8dc1-93808eb3d091}, !- Source Object
  6,                                      !- Outlet Port
  {0df18e5d-fbfb-4f52-8adf-7e128b0e45af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b15f3e1-0d17-456c-9f32-98e25b2bfd6c}, !- Handle
  {0df18e5d-fbfb-4f52-8adf-7e128b0e45af}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  93;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {306edd71-3241-433a-bf35-4c89dcbd00be}, !- Handle
  CB_FACULTY_OFFICE_2_F4 ZN Reheat Coil Controller, !- Name
  {c46b105f-c1a2-4f4b-8dc1-93808eb3d091}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {31d6456f-4f69-4822-8839-2346d442da38}, !- Handle
  CB_FACULTY_OFFICE_2_F4 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {6939707c-df6e-4e95-b745-32f49762a0b4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c46b105f-c1a2-4f4b-8dc1-93808eb3d091}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5c6c1a3f-1d4e-4912-af50-4ba37446b608}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d13beb2a-d5d4-47bd-9ecc-b5468fcafe18}, !- Handle
  CB_FACULTY_OFFICE_2_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {5c6c1a3f-1d4e-4912-af50-4ba37446b608}, !- Inlet Port
  {226e92f4-a2d6-4d46-ba10-d4cbcccedded}; !- Outlet Port

OS:Node,
  {7f6bc52e-bdfe-4377-8d92-0ff5066a724d}, !- Handle
  CB_FACULTY_OFFICE_2_F4 ZN Return Air Node, !- Name
  {87314168-8dc8-42fc-98d8-c10117121985}, !- Inlet Port
  {b0f4b8d7-00c3-4255-a37f-fc399327483d}; !- Outlet Port

OS:Connection,
  {226e92f4-a2d6-4d46-ba10-d4cbcccedded}, !- Handle
  {d13beb2a-d5d4-47bd-9ecc-b5468fcafe18}, !- Source Object
  3,                                      !- Outlet Port
  {d2fa1826-9074-493f-902f-f02709428359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87314168-8dc8-42fc-98d8-c10117121985}, !- Handle
  {03e1be0e-347a-48a9-87e7-11883f46f978}, !- Source Object
  2,                                      !- Outlet Port
  {7f6bc52e-bdfe-4377-8d92-0ff5066a724d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0f4b8d7-00c3-4255-a37f-fc399327483d}, !- Handle
  {7f6bc52e-bdfe-4377-8d92-0ff5066a724d}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2c1a2fe5-079e-404a-8d0a-0f2770da026d}, !- Handle
  CB_FACULTY_OFFICE_2_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {4686e300-4cfc-4c97-925a-ac8789a4bf25}, !- Inlet Port
  {6939707c-df6e-4e95-b745-32f49762a0b4}; !- Outlet Port

OS:Connection,
  {4686e300-4cfc-4c97-925a-ac8789a4bf25}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  4,                                      !- Outlet Port
  {2c1a2fe5-079e-404a-8d0a-0f2770da026d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6939707c-df6e-4e95-b745-32f49762a0b4}, !- Handle
  {2c1a2fe5-079e-404a-8d0a-0f2770da026d}, !- Source Object
  3,                                      !- Outlet Port
  {31d6456f-4f69-4822-8839-2346d442da38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c6c1a3f-1d4e-4912-af50-4ba37446b608}, !- Handle
  {31d6456f-4f69-4822-8839-2346d442da38}, !- Source Object
  12,                                     !- Outlet Port
  {d13beb2a-d5d4-47bd-9ecc-b5468fcafe18}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ca8258f3-a8ec-4af2-a61b-e8f6e9f98cb9}, !- Handle
  CB_FACULTY_OFFICE_3_F4 ZN Reheat Coil,  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {69916d54-ee9d-4da7-9e8c-5fc68b2da0d2}, !- Water Inlet Node Name
  {25f762d2-9069-4f0d-b29d-5c7c1f37c321}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cbaeedfc-5647-44a5-a7e4-37c929c43dce}, !- Handle
  CB_FACULTY_OFFICE_3_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {78492946-7f71-4c35-a18a-bb34eb50d71d}, !- Inlet Port
  {69916d54-ee9d-4da7-9e8c-5fc68b2da0d2}; !- Outlet Port

OS:Connection,
  {78492946-7f71-4c35-a18a-bb34eb50d71d}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  94,                                     !- Outlet Port
  {cbaeedfc-5647-44a5-a7e4-37c929c43dce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0da4d017-72d7-4f68-89f9-82292c37055b}, !- Handle
  CB_FACULTY_OFFICE_3_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {25f762d2-9069-4f0d-b29d-5c7c1f37c321}, !- Inlet Port
  {cc2fe3ae-c023-40ad-8b3d-94828033e0f5}; !- Outlet Port

OS:Connection,
  {69916d54-ee9d-4da7-9e8c-5fc68b2da0d2}, !- Handle
  {cbaeedfc-5647-44a5-a7e4-37c929c43dce}, !- Source Object
  3,                                      !- Outlet Port
  {ca8258f3-a8ec-4af2-a61b-e8f6e9f98cb9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {25f762d2-9069-4f0d-b29d-5c7c1f37c321}, !- Handle
  {ca8258f3-a8ec-4af2-a61b-e8f6e9f98cb9}, !- Source Object
  6,                                      !- Outlet Port
  {0da4d017-72d7-4f68-89f9-82292c37055b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc2fe3ae-c023-40ad-8b3d-94828033e0f5}, !- Handle
  {0da4d017-72d7-4f68-89f9-82292c37055b}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  94;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aebf5c86-600c-4000-9aa8-875df77c7f7b}, !- Handle
  CB_FACULTY_OFFICE_3_F4 ZN Reheat Coil Controller, !- Name
  {ca8258f3-a8ec-4af2-a61b-e8f6e9f98cb9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7f01a861-8db7-4363-bd4c-cfd9fdf57f6d}, !- Handle
  CB_FACULTY_OFFICE_3_F4 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {471aa24d-4905-4cb8-8cf9-86821037d844}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ca8258f3-a8ec-4af2-a61b-e8f6e9f98cb9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6209e57a-9728-4fda-a987-da0d83b5e091}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {617c1723-ac8c-4a2c-8432-2c8bcadec1e9}, !- Handle
  CB_FACULTY_OFFICE_3_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {6209e57a-9728-4fda-a987-da0d83b5e091}, !- Inlet Port
  {4fad8212-7dde-4fb8-be1a-1e0a29a0666d}; !- Outlet Port

OS:Node,
  {8fff3330-053a-423f-8d25-3ea46bdd5f1e}, !- Handle
  CB_FACULTY_OFFICE_3_F4 ZN Return Air Node, !- Name
  {6a2cd88f-cdbb-4924-add5-be75162855de}, !- Inlet Port
  {32899763-66a1-4e6f-82e1-b87aa6a3a687}; !- Outlet Port

OS:Connection,
  {4fad8212-7dde-4fb8-be1a-1e0a29a0666d}, !- Handle
  {617c1723-ac8c-4a2c-8432-2c8bcadec1e9}, !- Source Object
  3,                                      !- Outlet Port
  {757f551d-a429-471b-b09e-000540360b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a2cd88f-cdbb-4924-add5-be75162855de}, !- Handle
  {14119d89-7cb9-4a41-b783-6089c6c7c7b8}, !- Source Object
  2,                                      !- Outlet Port
  {8fff3330-053a-423f-8d25-3ea46bdd5f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32899763-66a1-4e6f-82e1-b87aa6a3a687}, !- Handle
  {8fff3330-053a-423f-8d25-3ea46bdd5f1e}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {305fa835-fc66-4571-b9e2-3f8aced87122}, !- Handle
  CB_FACULTY_OFFICE_3_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {0b055df5-32ee-4f73-b0be-cca2a41fce62}, !- Inlet Port
  {471aa24d-4905-4cb8-8cf9-86821037d844}; !- Outlet Port

OS:Connection,
  {0b055df5-32ee-4f73-b0be-cca2a41fce62}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  5,                                      !- Outlet Port
  {305fa835-fc66-4571-b9e2-3f8aced87122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {471aa24d-4905-4cb8-8cf9-86821037d844}, !- Handle
  {305fa835-fc66-4571-b9e2-3f8aced87122}, !- Source Object
  3,                                      !- Outlet Port
  {7f01a861-8db7-4363-bd4c-cfd9fdf57f6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6209e57a-9728-4fda-a987-da0d83b5e091}, !- Handle
  {7f01a861-8db7-4363-bd4c-cfd9fdf57f6d}, !- Source Object
  12,                                     !- Outlet Port
  {617c1723-ac8c-4a2c-8432-2c8bcadec1e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5bf66521-ad40-43eb-beb9-84fabe843a0b}, !- Handle
  CB_FACULTY_OFFICE_4_F4 ZN Reheat Coil,  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1924bc55-c61b-4d3d-93ec-af8bab2b205c}, !- Water Inlet Node Name
  {957992d6-67c4-41d2-b421-c2d801025830}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8a50299f-4a5b-44be-bb85-0fd1826f1b4e}, !- Handle
  CB_FACULTY_OFFICE_4_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {afdc9f63-d24d-4014-b284-1539ce79d942}, !- Inlet Port
  {1924bc55-c61b-4d3d-93ec-af8bab2b205c}; !- Outlet Port

OS:Connection,
  {afdc9f63-d24d-4014-b284-1539ce79d942}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  95,                                     !- Outlet Port
  {8a50299f-4a5b-44be-bb85-0fd1826f1b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {381818c0-ac26-47a7-9d5b-9a6c573c7418}, !- Handle
  CB_FACULTY_OFFICE_4_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {957992d6-67c4-41d2-b421-c2d801025830}, !- Inlet Port
  {6cf48898-caee-4f76-b2db-5477c064001b}; !- Outlet Port

OS:Connection,
  {1924bc55-c61b-4d3d-93ec-af8bab2b205c}, !- Handle
  {8a50299f-4a5b-44be-bb85-0fd1826f1b4e}, !- Source Object
  3,                                      !- Outlet Port
  {5bf66521-ad40-43eb-beb9-84fabe843a0b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {957992d6-67c4-41d2-b421-c2d801025830}, !- Handle
  {5bf66521-ad40-43eb-beb9-84fabe843a0b}, !- Source Object
  6,                                      !- Outlet Port
  {381818c0-ac26-47a7-9d5b-9a6c573c7418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cf48898-caee-4f76-b2db-5477c064001b}, !- Handle
  {381818c0-ac26-47a7-9d5b-9a6c573c7418}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  95;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8231d1bd-02d5-49e9-9725-0adf938be7ab}, !- Handle
  CB_FACULTY_OFFICE_4_F4 ZN Reheat Coil Controller, !- Name
  {5bf66521-ad40-43eb-beb9-84fabe843a0b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {30e49c5f-3de7-4b18-ac91-584ada3e8bb5}, !- Handle
  CB_FACULTY_OFFICE_4_F4 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {68c4900b-8733-4187-9090-f56120357460}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5bf66521-ad40-43eb-beb9-84fabe843a0b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a6398adc-2f66-448e-a96c-3fed8f925fba}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {042a9a01-eede-4077-8ed8-1d6185f16c46}, !- Handle
  CB_FACULTY_OFFICE_4_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {a6398adc-2f66-448e-a96c-3fed8f925fba}, !- Inlet Port
  {eda9b71d-bd58-4d58-82a4-f28426156343}; !- Outlet Port

OS:Node,
  {8ba247bf-5d47-4e97-a8b2-e658426c8d2d}, !- Handle
  CB_FACULTY_OFFICE_4_F4 ZN Return Air Node, !- Name
  {8b02a255-8e0d-4828-badd-276e9020aa2d}, !- Inlet Port
  {cabb2362-f30c-45dc-823c-0ccae03bbcad}; !- Outlet Port

OS:Connection,
  {eda9b71d-bd58-4d58-82a4-f28426156343}, !- Handle
  {042a9a01-eede-4077-8ed8-1d6185f16c46}, !- Source Object
  3,                                      !- Outlet Port
  {d07a00e7-0e94-44fa-ab57-9ed767d6ec68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b02a255-8e0d-4828-badd-276e9020aa2d}, !- Handle
  {ad01f91e-3520-44cf-b485-8b3aedc6e360}, !- Source Object
  2,                                      !- Outlet Port
  {8ba247bf-5d47-4e97-a8b2-e658426c8d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cabb2362-f30c-45dc-823c-0ccae03bbcad}, !- Handle
  {8ba247bf-5d47-4e97-a8b2-e658426c8d2d}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e52afbdf-77de-4e8c-bc0c-b03fa6ddbf7d}, !- Handle
  CB_FACULTY_OFFICE_4_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {37fcaf1e-5ab9-4b9f-bb33-eb4193b22414}, !- Inlet Port
  {68c4900b-8733-4187-9090-f56120357460}; !- Outlet Port

OS:Connection,
  {37fcaf1e-5ab9-4b9f-bb33-eb4193b22414}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  6,                                      !- Outlet Port
  {e52afbdf-77de-4e8c-bc0c-b03fa6ddbf7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c4900b-8733-4187-9090-f56120357460}, !- Handle
  {e52afbdf-77de-4e8c-bc0c-b03fa6ddbf7d}, !- Source Object
  3,                                      !- Outlet Port
  {30e49c5f-3de7-4b18-ac91-584ada3e8bb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6398adc-2f66-448e-a96c-3fed8f925fba}, !- Handle
  {30e49c5f-3de7-4b18-ac91-584ada3e8bb5}, !- Source Object
  12,                                     !- Outlet Port
  {042a9a01-eede-4077-8ed8-1d6185f16c46}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {57658ca8-a186-40e0-a2a3-2ea6efbaba6e}, !- Handle
  CB_FACULTY_OFFICE_5_F4 ZN Reheat Coil,  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {02df55b8-c62a-4a44-b84d-3dbd693ded39}, !- Water Inlet Node Name
  {4c12c83b-80b3-45f8-a02c-39867a37e3b2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c716f008-1ee2-4195-882d-ed6ba837404f}, !- Handle
  CB_FACULTY_OFFICE_5_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {df576b32-e175-4367-a3fd-abba58c6eb85}, !- Inlet Port
  {02df55b8-c62a-4a44-b84d-3dbd693ded39}; !- Outlet Port

OS:Connection,
  {df576b32-e175-4367-a3fd-abba58c6eb85}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  96,                                     !- Outlet Port
  {c716f008-1ee2-4195-882d-ed6ba837404f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47511385-b6ac-4dba-afb9-9295d01440b7}, !- Handle
  CB_FACULTY_OFFICE_5_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {4c12c83b-80b3-45f8-a02c-39867a37e3b2}, !- Inlet Port
  {63d3928b-adec-4c67-9530-e116a87fe95b}; !- Outlet Port

OS:Connection,
  {02df55b8-c62a-4a44-b84d-3dbd693ded39}, !- Handle
  {c716f008-1ee2-4195-882d-ed6ba837404f}, !- Source Object
  3,                                      !- Outlet Port
  {57658ca8-a186-40e0-a2a3-2ea6efbaba6e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4c12c83b-80b3-45f8-a02c-39867a37e3b2}, !- Handle
  {57658ca8-a186-40e0-a2a3-2ea6efbaba6e}, !- Source Object
  6,                                      !- Outlet Port
  {47511385-b6ac-4dba-afb9-9295d01440b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63d3928b-adec-4c67-9530-e116a87fe95b}, !- Handle
  {47511385-b6ac-4dba-afb9-9295d01440b7}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  96;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b4774083-e881-4866-88e3-36a7c3517621}, !- Handle
  CB_FACULTY_OFFICE_5_F4 ZN Reheat Coil Controller, !- Name
  {57658ca8-a186-40e0-a2a3-2ea6efbaba6e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0b3e5d1b-3e5c-4fbf-a128-9ad72df89fd5}, !- Handle
  CB_FACULTY_OFFICE_5_F4 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {596007e4-f23b-4925-9dfa-4696c32e33cd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {57658ca8-a186-40e0-a2a3-2ea6efbaba6e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8bb6640f-e8a5-4886-9dd8-f41e18cb9f27}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {21895af3-d341-447e-a062-3ca480598d44}, !- Handle
  CB_FACULTY_OFFICE_5_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {8bb6640f-e8a5-4886-9dd8-f41e18cb9f27}, !- Inlet Port
  {7a7bf7d9-143d-41c1-93c9-26a9de2f279d}; !- Outlet Port

OS:Node,
  {3f2139e8-6c39-4cfa-8f96-030dfc5adab9}, !- Handle
  CB_FACULTY_OFFICE_5_F4 ZN Return Air Node, !- Name
  {7ad96606-8cb8-4ee9-86cc-be04d4573630}, !- Inlet Port
  {e6093f4c-707c-4312-887b-b93d9f4b8f9e}; !- Outlet Port

OS:Connection,
  {7a7bf7d9-143d-41c1-93c9-26a9de2f279d}, !- Handle
  {21895af3-d341-447e-a062-3ca480598d44}, !- Source Object
  3,                                      !- Outlet Port
  {60f6eb65-83a1-48c2-a498-6000c0ba5f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad96606-8cb8-4ee9-86cc-be04d4573630}, !- Handle
  {8b31f621-ecc3-4271-a70e-9a1f44de485a}, !- Source Object
  2,                                      !- Outlet Port
  {3f2139e8-6c39-4cfa-8f96-030dfc5adab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6093f4c-707c-4312-887b-b93d9f4b8f9e}, !- Handle
  {3f2139e8-6c39-4cfa-8f96-030dfc5adab9}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {da2bf543-99d2-4baa-ab58-f8e2019f57d0}, !- Handle
  CB_FACULTY_OFFICE_5_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {5482eb24-a6ae-469f-bbee-b4d14eab4e99}, !- Inlet Port
  {596007e4-f23b-4925-9dfa-4696c32e33cd}; !- Outlet Port

OS:Connection,
  {5482eb24-a6ae-469f-bbee-b4d14eab4e99}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  7,                                      !- Outlet Port
  {da2bf543-99d2-4baa-ab58-f8e2019f57d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {596007e4-f23b-4925-9dfa-4696c32e33cd}, !- Handle
  {da2bf543-99d2-4baa-ab58-f8e2019f57d0}, !- Source Object
  3,                                      !- Outlet Port
  {0b3e5d1b-3e5c-4fbf-a128-9ad72df89fd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bb6640f-e8a5-4886-9dd8-f41e18cb9f27}, !- Handle
  {0b3e5d1b-3e5c-4fbf-a128-9ad72df89fd5}, !- Source Object
  12,                                     !- Outlet Port
  {21895af3-d341-447e-a062-3ca480598d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7265d4b1-c25b-4e84-8c0d-1be5c3b7d9a8}, !- Handle
  CB_FACULTY_OFFICE_6_F4 ZN Reheat Coil,  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {48a16987-b518-45e7-ba8b-1aa3c85bc90d}, !- Water Inlet Node Name
  {986f244d-4eb2-4acc-9650-d424717c4a8c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {590db095-91b2-4118-9ef1-afee0e408a08}, !- Handle
  CB_FACULTY_OFFICE_6_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {89ba4202-d9ae-49b0-8205-0db40702a634}, !- Inlet Port
  {48a16987-b518-45e7-ba8b-1aa3c85bc90d}; !- Outlet Port

OS:Connection,
  {89ba4202-d9ae-49b0-8205-0db40702a634}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  97,                                     !- Outlet Port
  {590db095-91b2-4118-9ef1-afee0e408a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62ea701e-1d21-47bc-b5ad-6fa48b7e1789}, !- Handle
  CB_FACULTY_OFFICE_6_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {986f244d-4eb2-4acc-9650-d424717c4a8c}, !- Inlet Port
  {3e3397ef-f9ac-4972-a39e-3c656a91b68a}; !- Outlet Port

OS:Connection,
  {48a16987-b518-45e7-ba8b-1aa3c85bc90d}, !- Handle
  {590db095-91b2-4118-9ef1-afee0e408a08}, !- Source Object
  3,                                      !- Outlet Port
  {7265d4b1-c25b-4e84-8c0d-1be5c3b7d9a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {986f244d-4eb2-4acc-9650-d424717c4a8c}, !- Handle
  {7265d4b1-c25b-4e84-8c0d-1be5c3b7d9a8}, !- Source Object
  6,                                      !- Outlet Port
  {62ea701e-1d21-47bc-b5ad-6fa48b7e1789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e3397ef-f9ac-4972-a39e-3c656a91b68a}, !- Handle
  {62ea701e-1d21-47bc-b5ad-6fa48b7e1789}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  97;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {05e25c62-8fd6-447c-bf2c-2d20d9838b01}, !- Handle
  CB_FACULTY_OFFICE_6_F4 ZN Reheat Coil Controller, !- Name
  {7265d4b1-c25b-4e84-8c0d-1be5c3b7d9a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7e030437-f9f0-4bd1-a8d3-49a13866d431}, !- Handle
  CB_FACULTY_OFFICE_6_F4 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {f77bc9ec-362c-4ab2-8288-db588e97e0a7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7265d4b1-c25b-4e84-8c0d-1be5c3b7d9a8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6b9a8ce8-0162-4ab7-9d54-edb7ad68ddcf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {57ba5e70-ad7f-4b24-82cd-946aeba00a5b}, !- Handle
  CB_FACULTY_OFFICE_6_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {6b9a8ce8-0162-4ab7-9d54-edb7ad68ddcf}, !- Inlet Port
  {505a7da4-1682-4ee5-8d68-154af172de03}; !- Outlet Port

OS:Node,
  {b360a91e-0c99-467f-9254-48d7d9f9d3ce}, !- Handle
  CB_FACULTY_OFFICE_6_F4 ZN Return Air Node, !- Name
  {b0636f5b-ab25-4b56-9b03-622cba227e89}, !- Inlet Port
  {739ef4f7-74d5-4826-909f-4d33fc347975}; !- Outlet Port

OS:Connection,
  {505a7da4-1682-4ee5-8d68-154af172de03}, !- Handle
  {57ba5e70-ad7f-4b24-82cd-946aeba00a5b}, !- Source Object
  3,                                      !- Outlet Port
  {0507963d-d82f-4cae-b7f3-61f312e2bd9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0636f5b-ab25-4b56-9b03-622cba227e89}, !- Handle
  {2f068fe6-98bc-4bee-8572-67f909a36d22}, !- Source Object
  2,                                      !- Outlet Port
  {b360a91e-0c99-467f-9254-48d7d9f9d3ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {739ef4f7-74d5-4826-909f-4d33fc347975}, !- Handle
  {b360a91e-0c99-467f-9254-48d7d9f9d3ce}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {84bc0a01-2f56-48bc-bd6e-e7c37fe70fef}, !- Handle
  CB_FACULTY_OFFICE_6_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {7742fd24-0b2e-433d-8743-e764df84c6b6}, !- Inlet Port
  {f77bc9ec-362c-4ab2-8288-db588e97e0a7}; !- Outlet Port

OS:Connection,
  {7742fd24-0b2e-433d-8743-e764df84c6b6}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  8,                                      !- Outlet Port
  {84bc0a01-2f56-48bc-bd6e-e7c37fe70fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f77bc9ec-362c-4ab2-8288-db588e97e0a7}, !- Handle
  {84bc0a01-2f56-48bc-bd6e-e7c37fe70fef}, !- Source Object
  3,                                      !- Outlet Port
  {7e030437-f9f0-4bd1-a8d3-49a13866d431}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b9a8ce8-0162-4ab7-9d54-edb7ad68ddcf}, !- Handle
  {7e030437-f9f0-4bd1-a8d3-49a13866d431}, !- Source Object
  12,                                     !- Outlet Port
  {57ba5e70-ad7f-4b24-82cd-946aeba00a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ec0ce4b3-20fe-4c8f-a9b0-14de7855a80e}, !- Handle
  CB_FACULTY_OFFICE_7_F4 ZN Reheat Coil,  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a57de9cd-41fa-4af9-b06b-b286676881d6}, !- Water Inlet Node Name
  {83c1710d-089b-4669-9ab2-10c43c1a6e09}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {29837996-df32-4e70-b22a-7909332b91d0}, !- Handle
  CB_FACULTY_OFFICE_7_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {412db8ca-0cf1-4b02-89c0-8cde0a6cbcbf}, !- Inlet Port
  {a57de9cd-41fa-4af9-b06b-b286676881d6}; !- Outlet Port

OS:Connection,
  {412db8ca-0cf1-4b02-89c0-8cde0a6cbcbf}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  98,                                     !- Outlet Port
  {29837996-df32-4e70-b22a-7909332b91d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {183a88d4-ca9b-496b-8e28-ee76d0431b2e}, !- Handle
  CB_FACULTY_OFFICE_7_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {83c1710d-089b-4669-9ab2-10c43c1a6e09}, !- Inlet Port
  {72c53cf0-1367-40f4-a855-26f22e8e024f}; !- Outlet Port

OS:Connection,
  {a57de9cd-41fa-4af9-b06b-b286676881d6}, !- Handle
  {29837996-df32-4e70-b22a-7909332b91d0}, !- Source Object
  3,                                      !- Outlet Port
  {ec0ce4b3-20fe-4c8f-a9b0-14de7855a80e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {83c1710d-089b-4669-9ab2-10c43c1a6e09}, !- Handle
  {ec0ce4b3-20fe-4c8f-a9b0-14de7855a80e}, !- Source Object
  6,                                      !- Outlet Port
  {183a88d4-ca9b-496b-8e28-ee76d0431b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c53cf0-1367-40f4-a855-26f22e8e024f}, !- Handle
  {183a88d4-ca9b-496b-8e28-ee76d0431b2e}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  98;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2273625e-da64-43ce-a0ad-451a53a80d8e}, !- Handle
  CB_FACULTY_OFFICE_7_F4 ZN Reheat Coil Controller, !- Name
  {ec0ce4b3-20fe-4c8f-a9b0-14de7855a80e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {44ccd973-37f8-4553-93e8-bd600e79ef98}, !- Handle
  CB_FACULTY_OFFICE_7_F4 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {afd3dc46-6ed6-487d-9802-89e8afb97be7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ec0ce4b3-20fe-4c8f-a9b0-14de7855a80e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {158adc3e-ebaf-4add-a6db-1c4f3e9b7ef4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bb4ee2d3-1aa3-4a12-bedf-b4cce81afc50}, !- Handle
  CB_FACULTY_OFFICE_7_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {158adc3e-ebaf-4add-a6db-1c4f3e9b7ef4}, !- Inlet Port
  {5d211e00-7ac1-4eee-af40-5714774364d9}; !- Outlet Port

OS:Node,
  {3195e6a7-3aba-4d7c-97cd-2571a52e84f3}, !- Handle
  CB_FACULTY_OFFICE_7_F4 ZN Return Air Node, !- Name
  {21f4b011-c920-47a5-b267-c1d20b5d9841}, !- Inlet Port
  {88669360-d6d0-4d7c-96a2-4f9d0bcd63f5}; !- Outlet Port

OS:Connection,
  {5d211e00-7ac1-4eee-af40-5714774364d9}, !- Handle
  {bb4ee2d3-1aa3-4a12-bedf-b4cce81afc50}, !- Source Object
  3,                                      !- Outlet Port
  {763638dd-9914-4387-b5fc-3171921d508c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21f4b011-c920-47a5-b267-c1d20b5d9841}, !- Handle
  {cb9392fc-b5c5-4797-b9da-d58f4bb9edad}, !- Source Object
  2,                                      !- Outlet Port
  {3195e6a7-3aba-4d7c-97cd-2571a52e84f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88669360-d6d0-4d7c-96a2-4f9d0bcd63f5}, !- Handle
  {3195e6a7-3aba-4d7c-97cd-2571a52e84f3}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {dab2701a-cfc5-43b8-9efc-65019ab1956a}, !- Handle
  CB_FACULTY_OFFICE_7_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {c72a052f-444e-4238-bf8e-6316726a1cd0}, !- Inlet Port
  {afd3dc46-6ed6-487d-9802-89e8afb97be7}; !- Outlet Port

OS:Connection,
  {c72a052f-444e-4238-bf8e-6316726a1cd0}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  9,                                      !- Outlet Port
  {dab2701a-cfc5-43b8-9efc-65019ab1956a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afd3dc46-6ed6-487d-9802-89e8afb97be7}, !- Handle
  {dab2701a-cfc5-43b8-9efc-65019ab1956a}, !- Source Object
  3,                                      !- Outlet Port
  {44ccd973-37f8-4553-93e8-bd600e79ef98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {158adc3e-ebaf-4add-a6db-1c4f3e9b7ef4}, !- Handle
  {44ccd973-37f8-4553-93e8-bd600e79ef98}, !- Source Object
  12,                                     !- Outlet Port
  {bb4ee2d3-1aa3-4a12-bedf-b4cce81afc50}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a0bbcb9c-47f2-4bdd-8310-a23c04ca8148}, !- Handle
  CB_FACULTY_OFFICE_8_F4 ZN Reheat Coil,  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ea90b9e3-a555-48c0-a330-a21b8f923789}, !- Water Inlet Node Name
  {00d34b5d-d865-48ea-9868-f5e878397691}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1386d0cb-1c8f-4e0e-b1ef-d84855274d49}, !- Handle
  CB_FACULTY_OFFICE_8_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {cfca6782-5c6c-48d8-a41a-38d1a6ac4c28}, !- Inlet Port
  {ea90b9e3-a555-48c0-a330-a21b8f923789}; !- Outlet Port

OS:Connection,
  {cfca6782-5c6c-48d8-a41a-38d1a6ac4c28}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  99,                                     !- Outlet Port
  {1386d0cb-1c8f-4e0e-b1ef-d84855274d49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fceddb6-cc1f-4c1d-af1a-8c634e910064}, !- Handle
  CB_FACULTY_OFFICE_8_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {00d34b5d-d865-48ea-9868-f5e878397691}, !- Inlet Port
  {19e89ea4-215e-4643-816a-8e5a073f7eb8}; !- Outlet Port

OS:Connection,
  {ea90b9e3-a555-48c0-a330-a21b8f923789}, !- Handle
  {1386d0cb-1c8f-4e0e-b1ef-d84855274d49}, !- Source Object
  3,                                      !- Outlet Port
  {a0bbcb9c-47f2-4bdd-8310-a23c04ca8148}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {00d34b5d-d865-48ea-9868-f5e878397691}, !- Handle
  {a0bbcb9c-47f2-4bdd-8310-a23c04ca8148}, !- Source Object
  6,                                      !- Outlet Port
  {8fceddb6-cc1f-4c1d-af1a-8c634e910064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19e89ea4-215e-4643-816a-8e5a073f7eb8}, !- Handle
  {8fceddb6-cc1f-4c1d-af1a-8c634e910064}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  99;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {caf29482-a343-41e9-80da-d746b3f2deb2}, !- Handle
  CB_FACULTY_OFFICE_8_F4 ZN Reheat Coil Controller, !- Name
  {a0bbcb9c-47f2-4bdd-8310-a23c04ca8148}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f0b5ec6f-4420-44a5-a464-1dee788a4a98}, !- Handle
  CB_FACULTY_OFFICE_8_F4 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {1b6ada23-cafc-4aec-b1e9-9dd8d5e882a3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a0bbcb9c-47f2-4bdd-8310-a23c04ca8148}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {85df7b76-6cd0-4f8a-8260-09a6600dfdf0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3aa05fa6-2f78-4a71-b662-c703f1d91c73}, !- Handle
  CB_FACULTY_OFFICE_8_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {85df7b76-6cd0-4f8a-8260-09a6600dfdf0}, !- Inlet Port
  {fbd9084e-96c1-4c64-830d-61e06230d89c}; !- Outlet Port

OS:Node,
  {378c29ab-d810-4fa3-8db4-48315974fc5a}, !- Handle
  CB_FACULTY_OFFICE_8_F4 ZN Return Air Node, !- Name
  {c91285b0-01df-4c32-9796-c3e2d21f6d06}, !- Inlet Port
  {c18d5716-1636-49fb-b0d9-55c583943e68}; !- Outlet Port

OS:Connection,
  {fbd9084e-96c1-4c64-830d-61e06230d89c}, !- Handle
  {3aa05fa6-2f78-4a71-b662-c703f1d91c73}, !- Source Object
  3,                                      !- Outlet Port
  {994a2a75-30c4-4dac-960b-79bd84d29b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c91285b0-01df-4c32-9796-c3e2d21f6d06}, !- Handle
  {ae33832f-621d-4b49-a5ec-6fb971a3952b}, !- Source Object
  2,                                      !- Outlet Port
  {378c29ab-d810-4fa3-8db4-48315974fc5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c18d5716-1636-49fb-b0d9-55c583943e68}, !- Handle
  {378c29ab-d810-4fa3-8db4-48315974fc5a}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {0734a8bf-5f57-4448-87c2-bc27fcfaec18}, !- Handle
  CB_FACULTY_OFFICE_8_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {fc56be9e-da50-42cf-b66a-b2c744d5d766}, !- Inlet Port
  {1b6ada23-cafc-4aec-b1e9-9dd8d5e882a3}; !- Outlet Port

OS:Connection,
  {fc56be9e-da50-42cf-b66a-b2c744d5d766}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  10,                                     !- Outlet Port
  {0734a8bf-5f57-4448-87c2-bc27fcfaec18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b6ada23-cafc-4aec-b1e9-9dd8d5e882a3}, !- Handle
  {0734a8bf-5f57-4448-87c2-bc27fcfaec18}, !- Source Object
  3,                                      !- Outlet Port
  {f0b5ec6f-4420-44a5-a464-1dee788a4a98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85df7b76-6cd0-4f8a-8260-09a6600dfdf0}, !- Handle
  {f0b5ec6f-4420-44a5-a464-1dee788a4a98}, !- Source Object
  12,                                     !- Outlet Port
  {3aa05fa6-2f78-4a71-b662-c703f1d91c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {34f21262-d6e8-41d0-9a19-8d13b230b9c3}, !- Handle
  CB_CLASSROOM_1_F4 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7d02b745-06fe-4599-8adf-8dd212f245e8}, !- Water Inlet Node Name
  {bacb136d-d2ea-408e-b5d6-5a62e94e52a9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ee318370-a800-41a5-a804-15554d779a5e}, !- Handle
  CB_CLASSROOM_1_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {56cb11ff-5f28-412f-a718-d191ae326422}, !- Inlet Port
  {7d02b745-06fe-4599-8adf-8dd212f245e8}; !- Outlet Port

OS:Connection,
  {56cb11ff-5f28-412f-a718-d191ae326422}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  100,                                    !- Outlet Port
  {ee318370-a800-41a5-a804-15554d779a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5051262-6a83-4b47-8647-5c6b3b2ed227}, !- Handle
  CB_CLASSROOM_1_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {bacb136d-d2ea-408e-b5d6-5a62e94e52a9}, !- Inlet Port
  {8bc30d4c-60b9-47a9-8a47-19c58eb0b500}; !- Outlet Port

OS:Connection,
  {7d02b745-06fe-4599-8adf-8dd212f245e8}, !- Handle
  {ee318370-a800-41a5-a804-15554d779a5e}, !- Source Object
  3,                                      !- Outlet Port
  {34f21262-d6e8-41d0-9a19-8d13b230b9c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bacb136d-d2ea-408e-b5d6-5a62e94e52a9}, !- Handle
  {34f21262-d6e8-41d0-9a19-8d13b230b9c3}, !- Source Object
  6,                                      !- Outlet Port
  {d5051262-6a83-4b47-8647-5c6b3b2ed227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bc30d4c-60b9-47a9-8a47-19c58eb0b500}, !- Handle
  {d5051262-6a83-4b47-8647-5c6b3b2ed227}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  100;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {bf9dcc76-088e-43e8-8857-7abde9291137}, !- Handle
  CB_CLASSROOM_1_F4 ZN Reheat Coil Controller, !- Name
  {34f21262-d6e8-41d0-9a19-8d13b230b9c3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3f76eae5-3897-4da0-b430-4004d428238f}, !- Handle
  CB_CLASSROOM_1_F4 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {df23d637-855a-465a-811f-0f9e14f2ff95}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {34f21262-d6e8-41d0-9a19-8d13b230b9c3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {63db3d06-0ace-4d88-9295-dcc3f17db33d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d7d8db3a-43a5-490a-ae75-caa8c71ad681}, !- Handle
  CB_CLASSROOM_1_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {63db3d06-0ace-4d88-9295-dcc3f17db33d}, !- Inlet Port
  {732d3f31-1f31-40e4-96ce-da2306d638d8}; !- Outlet Port

OS:Node,
  {5ce2fac9-285e-456a-b1f1-e17f66249917}, !- Handle
  CB_CLASSROOM_1_F4 ZN Return Air Node,   !- Name
  {fa845ddb-aaef-4216-9359-1ea12bdf94be}, !- Inlet Port
  {ba6d6ff8-d960-4e62-8c3c-e0cfc6bedc91}; !- Outlet Port

OS:Connection,
  {732d3f31-1f31-40e4-96ce-da2306d638d8}, !- Handle
  {d7d8db3a-43a5-490a-ae75-caa8c71ad681}, !- Source Object
  3,                                      !- Outlet Port
  {e0d0234b-ee9c-4a02-9f70-f843683c9e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa845ddb-aaef-4216-9359-1ea12bdf94be}, !- Handle
  {f5530132-82a3-4772-a63a-555145bc0d1f}, !- Source Object
  2,                                      !- Outlet Port
  {5ce2fac9-285e-456a-b1f1-e17f66249917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba6d6ff8-d960-4e62-8c3c-e0cfc6bedc91}, !- Handle
  {5ce2fac9-285e-456a-b1f1-e17f66249917}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {62e9bc2a-4bff-4376-bb69-4952e51adcce}, !- Handle
  CB_CLASSROOM_1_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {d144c8a0-773d-4db4-bf2c-691e9b2b803a}, !- Inlet Port
  {df23d637-855a-465a-811f-0f9e14f2ff95}; !- Outlet Port

OS:Connection,
  {d144c8a0-773d-4db4-bf2c-691e9b2b803a}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  11,                                     !- Outlet Port
  {62e9bc2a-4bff-4376-bb69-4952e51adcce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df23d637-855a-465a-811f-0f9e14f2ff95}, !- Handle
  {62e9bc2a-4bff-4376-bb69-4952e51adcce}, !- Source Object
  3,                                      !- Outlet Port
  {3f76eae5-3897-4da0-b430-4004d428238f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63db3d06-0ace-4d88-9295-dcc3f17db33d}, !- Handle
  {3f76eae5-3897-4da0-b430-4004d428238f}, !- Source Object
  12,                                     !- Outlet Port
  {d7d8db3a-43a5-490a-ae75-caa8c71ad681}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d6226345-1f73-43cc-8ec0-f5838009a790}, !- Handle
  CB_CLASSROOM_2_F4 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0b6900cb-14ea-4ea1-b359-ffdb44aea7ae}, !- Water Inlet Node Name
  {263802aa-27a4-4d91-9056-0699059c8f36}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8277fb02-9b22-4bad-bfd3-09435d5eb086}, !- Handle
  CB_CLASSROOM_2_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {28448aa8-bfb5-47f2-b644-4aac8bf35221}, !- Inlet Port
  {0b6900cb-14ea-4ea1-b359-ffdb44aea7ae}; !- Outlet Port

OS:Connection,
  {28448aa8-bfb5-47f2-b644-4aac8bf35221}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  101,                                    !- Outlet Port
  {8277fb02-9b22-4bad-bfd3-09435d5eb086}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ff2f40a-b7dd-4a44-bce7-7c2700ffd02b}, !- Handle
  CB_CLASSROOM_2_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {263802aa-27a4-4d91-9056-0699059c8f36}, !- Inlet Port
  {57b3cfa7-8471-45f6-a8d9-acb3983fe78f}; !- Outlet Port

OS:Connection,
  {0b6900cb-14ea-4ea1-b359-ffdb44aea7ae}, !- Handle
  {8277fb02-9b22-4bad-bfd3-09435d5eb086}, !- Source Object
  3,                                      !- Outlet Port
  {d6226345-1f73-43cc-8ec0-f5838009a790}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {263802aa-27a4-4d91-9056-0699059c8f36}, !- Handle
  {d6226345-1f73-43cc-8ec0-f5838009a790}, !- Source Object
  6,                                      !- Outlet Port
  {0ff2f40a-b7dd-4a44-bce7-7c2700ffd02b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57b3cfa7-8471-45f6-a8d9-acb3983fe78f}, !- Handle
  {0ff2f40a-b7dd-4a44-bce7-7c2700ffd02b}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  101;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {7918e6b0-3451-4e82-a438-c44eda9fc6ae}, !- Handle
  CB_CLASSROOM_2_F4 ZN Reheat Coil Controller, !- Name
  {d6226345-1f73-43cc-8ec0-f5838009a790}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {46fac8c8-0b2b-4632-ae62-6b0acbc56a5a}, !- Handle
  CB_CLASSROOM_2_F4 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {72c44913-29f2-487f-b5fd-f1fb2fd95d65}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d6226345-1f73-43cc-8ec0-f5838009a790}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0db2ef1e-87a4-4f36-a855-f4c8bfbbaa31}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ccba2a96-3f8e-47e9-b26d-7f4795d24705}, !- Handle
  CB_CLASSROOM_2_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {0db2ef1e-87a4-4f36-a855-f4c8bfbbaa31}, !- Inlet Port
  {4e4a6d84-a88c-42a7-892c-70313435bf1d}; !- Outlet Port

OS:Node,
  {4cbf6af4-8305-48ad-aff6-6a08adba3dd5}, !- Handle
  CB_CLASSROOM_2_F4 ZN Return Air Node,   !- Name
  {b774f0bc-18ac-4ddc-905e-1f231b55ccf4}, !- Inlet Port
  {a4489ff9-6ad5-47ed-b1f0-ae2a3a88e657}; !- Outlet Port

OS:Connection,
  {4e4a6d84-a88c-42a7-892c-70313435bf1d}, !- Handle
  {ccba2a96-3f8e-47e9-b26d-7f4795d24705}, !- Source Object
  3,                                      !- Outlet Port
  {5b46be50-3fa7-4f02-91ec-009fd8127ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b774f0bc-18ac-4ddc-905e-1f231b55ccf4}, !- Handle
  {235961fe-8140-4014-a6b4-94040ef06fdf}, !- Source Object
  2,                                      !- Outlet Port
  {4cbf6af4-8305-48ad-aff6-6a08adba3dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4489ff9-6ad5-47ed-b1f0-ae2a3a88e657}, !- Handle
  {4cbf6af4-8305-48ad-aff6-6a08adba3dd5}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {faa61f90-7d95-438a-8d7a-43f57142f124}, !- Handle
  CB_CLASSROOM_2_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {3fbca8f2-af58-4c67-80df-45879d947e01}, !- Inlet Port
  {72c44913-29f2-487f-b5fd-f1fb2fd95d65}; !- Outlet Port

OS:Connection,
  {3fbca8f2-af58-4c67-80df-45879d947e01}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  12,                                     !- Outlet Port
  {faa61f90-7d95-438a-8d7a-43f57142f124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c44913-29f2-487f-b5fd-f1fb2fd95d65}, !- Handle
  {faa61f90-7d95-438a-8d7a-43f57142f124}, !- Source Object
  3,                                      !- Outlet Port
  {46fac8c8-0b2b-4632-ae62-6b0acbc56a5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0db2ef1e-87a4-4f36-a855-f4c8bfbbaa31}, !- Handle
  {46fac8c8-0b2b-4632-ae62-6b0acbc56a5a}, !- Source Object
  12,                                     !- Outlet Port
  {ccba2a96-3f8e-47e9-b26d-7f4795d24705}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {88d1483a-a659-4908-b6c9-056a8111216c}, !- Handle
  CB_CLASSROOM_3_F4 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8c02d658-34ff-4fab-b754-141131832d2c}, !- Water Inlet Node Name
  {81d14585-918e-438c-b9bc-1cb1158f0b64}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {18054951-7f20-4bce-b37e-e159eb0b39f6}, !- Handle
  CB_CLASSROOM_3_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {ec5525d6-b7c2-4341-809f-f49aaf89d2c7}, !- Inlet Port
  {8c02d658-34ff-4fab-b754-141131832d2c}; !- Outlet Port

OS:Connection,
  {ec5525d6-b7c2-4341-809f-f49aaf89d2c7}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  102,                                    !- Outlet Port
  {18054951-7f20-4bce-b37e-e159eb0b39f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d335d93-dc2b-4026-9a32-d33df804e3f7}, !- Handle
  CB_CLASSROOM_3_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {81d14585-918e-438c-b9bc-1cb1158f0b64}, !- Inlet Port
  {792037bd-79f9-4e9d-86cc-0d3e0c010427}; !- Outlet Port

OS:Connection,
  {8c02d658-34ff-4fab-b754-141131832d2c}, !- Handle
  {18054951-7f20-4bce-b37e-e159eb0b39f6}, !- Source Object
  3,                                      !- Outlet Port
  {88d1483a-a659-4908-b6c9-056a8111216c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {81d14585-918e-438c-b9bc-1cb1158f0b64}, !- Handle
  {88d1483a-a659-4908-b6c9-056a8111216c}, !- Source Object
  6,                                      !- Outlet Port
  {0d335d93-dc2b-4026-9a32-d33df804e3f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {792037bd-79f9-4e9d-86cc-0d3e0c010427}, !- Handle
  {0d335d93-dc2b-4026-9a32-d33df804e3f7}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  102;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {9c422b5d-bcbb-4cd1-9560-ea1991402d06}, !- Handle
  CB_CLASSROOM_3_F4 ZN Reheat Coil Controller, !- Name
  {88d1483a-a659-4908-b6c9-056a8111216c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6b986a98-dc72-4e58-b2d8-9a5e641cbcea}, !- Handle
  CB_CLASSROOM_3_F4 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {3d7f521f-1575-4297-8e8e-7ad3074df90b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {88d1483a-a659-4908-b6c9-056a8111216c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c936d746-a793-4220-8442-0a0546dcea68}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9cb793b2-7de9-4c91-bd58-ccf4a2a3affa}, !- Handle
  CB_CLASSROOM_3_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {c936d746-a793-4220-8442-0a0546dcea68}, !- Inlet Port
  {87225294-40e7-4e13-abe1-82c90649faac}; !- Outlet Port

OS:Node,
  {7858373b-1aaf-4db6-9599-6217ac384ba4}, !- Handle
  CB_CLASSROOM_3_F4 ZN Return Air Node,   !- Name
  {a8384adc-4bfd-4b97-9b7c-4785e855a2ad}, !- Inlet Port
  {9b58701a-7e7c-4f6f-b762-6ea573eb1c4e}; !- Outlet Port

OS:Connection,
  {87225294-40e7-4e13-abe1-82c90649faac}, !- Handle
  {9cb793b2-7de9-4c91-bd58-ccf4a2a3affa}, !- Source Object
  3,                                      !- Outlet Port
  {d8390bdf-7a55-4c44-a66a-b69f123443c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8384adc-4bfd-4b97-9b7c-4785e855a2ad}, !- Handle
  {81513072-9659-4372-8b1f-65ab1f6f1857}, !- Source Object
  2,                                      !- Outlet Port
  {7858373b-1aaf-4db6-9599-6217ac384ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b58701a-7e7c-4f6f-b762-6ea573eb1c4e}, !- Handle
  {7858373b-1aaf-4db6-9599-6217ac384ba4}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {2ee0c002-8959-413f-92e8-cbb007cf83e3}, !- Handle
  CB_CLASSROOM_3_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {92882e49-1888-4b28-b7d1-9cf174785130}, !- Inlet Port
  {3d7f521f-1575-4297-8e8e-7ad3074df90b}; !- Outlet Port

OS:Connection,
  {92882e49-1888-4b28-b7d1-9cf174785130}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  13,                                     !- Outlet Port
  {2ee0c002-8959-413f-92e8-cbb007cf83e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d7f521f-1575-4297-8e8e-7ad3074df90b}, !- Handle
  {2ee0c002-8959-413f-92e8-cbb007cf83e3}, !- Source Object
  3,                                      !- Outlet Port
  {6b986a98-dc72-4e58-b2d8-9a5e641cbcea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c936d746-a793-4220-8442-0a0546dcea68}, !- Handle
  {6b986a98-dc72-4e58-b2d8-9a5e641cbcea}, !- Source Object
  12,                                     !- Outlet Port
  {9cb793b2-7de9-4c91-bd58-ccf4a2a3affa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d1c3e306-7a48-4409-b6f8-45b75b611f7b}, !- Handle
  CB_CLASSROOM_4_F4 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {904ae919-d3a9-46ed-b7b8-9c459d50bb33}, !- Water Inlet Node Name
  {b6001783-6b82-4f73-bb3e-ad0f5345a4ab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9bab858f-ae97-418f-bb4b-d2b206ae7d3a}, !- Handle
  CB_CLASSROOM_4_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {6db9b16a-52c8-4700-a385-0d82dafaf0ea}, !- Inlet Port
  {904ae919-d3a9-46ed-b7b8-9c459d50bb33}; !- Outlet Port

OS:Connection,
  {6db9b16a-52c8-4700-a385-0d82dafaf0ea}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  103,                                    !- Outlet Port
  {9bab858f-ae97-418f-bb4b-d2b206ae7d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1b96fc7-a60c-4831-a100-8d84dd3e0854}, !- Handle
  CB_CLASSROOM_4_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {b6001783-6b82-4f73-bb3e-ad0f5345a4ab}, !- Inlet Port
  {9c25d1e7-2b77-4350-a62d-ba4bb630e42f}; !- Outlet Port

OS:Connection,
  {904ae919-d3a9-46ed-b7b8-9c459d50bb33}, !- Handle
  {9bab858f-ae97-418f-bb4b-d2b206ae7d3a}, !- Source Object
  3,                                      !- Outlet Port
  {d1c3e306-7a48-4409-b6f8-45b75b611f7b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b6001783-6b82-4f73-bb3e-ad0f5345a4ab}, !- Handle
  {d1c3e306-7a48-4409-b6f8-45b75b611f7b}, !- Source Object
  6,                                      !- Outlet Port
  {c1b96fc7-a60c-4831-a100-8d84dd3e0854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c25d1e7-2b77-4350-a62d-ba4bb630e42f}, !- Handle
  {c1b96fc7-a60c-4831-a100-8d84dd3e0854}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  103;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {84cceccb-604f-462e-83cd-f61b1abc014d}, !- Handle
  CB_CLASSROOM_4_F4 ZN Reheat Coil Controller, !- Name
  {d1c3e306-7a48-4409-b6f8-45b75b611f7b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f9c1f9eb-dfb1-4f61-bbea-eea4ba2e7483}, !- Handle
  CB_CLASSROOM_4_F4 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {419679f5-54f6-4b6b-b249-7882ed74e143}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d1c3e306-7a48-4409-b6f8-45b75b611f7b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {11f81320-21f8-4eab-8206-97f7f806c107}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3d228492-166f-4f1f-a9dd-6c04508a9e80}, !- Handle
  CB_CLASSROOM_4_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {11f81320-21f8-4eab-8206-97f7f806c107}, !- Inlet Port
  {c691944f-7f09-4fa5-91f4-ab75ee963322}; !- Outlet Port

OS:Node,
  {09cd0685-bf5d-4e46-8f4a-8e6e37652956}, !- Handle
  CB_CLASSROOM_4_F4 ZN Return Air Node,   !- Name
  {aa1d0736-dca4-4fb6-9fc6-8cb44d81145b}, !- Inlet Port
  {c4bf5dd9-12e8-4319-b0f1-29d1e95d0c5f}; !- Outlet Port

OS:Connection,
  {c691944f-7f09-4fa5-91f4-ab75ee963322}, !- Handle
  {3d228492-166f-4f1f-a9dd-6c04508a9e80}, !- Source Object
  3,                                      !- Outlet Port
  {00967b61-a27f-4f64-bbfa-1bf74080f4db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa1d0736-dca4-4fb6-9fc6-8cb44d81145b}, !- Handle
  {f2832a50-b231-4259-85d9-e83a6b3b5c16}, !- Source Object
  2,                                      !- Outlet Port
  {09cd0685-bf5d-4e46-8f4a-8e6e37652956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4bf5dd9-12e8-4319-b0f1-29d1e95d0c5f}, !- Handle
  {09cd0685-bf5d-4e46-8f4a-8e6e37652956}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {034d7cdc-ecbe-49f1-afb6-d72e358324e1}, !- Handle
  CB_CLASSROOM_4_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {cf5fb74e-ae1a-4d9b-a23f-fc08cb5577d6}, !- Inlet Port
  {419679f5-54f6-4b6b-b249-7882ed74e143}; !- Outlet Port

OS:Connection,
  {cf5fb74e-ae1a-4d9b-a23f-fc08cb5577d6}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  14,                                     !- Outlet Port
  {034d7cdc-ecbe-49f1-afb6-d72e358324e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {419679f5-54f6-4b6b-b249-7882ed74e143}, !- Handle
  {034d7cdc-ecbe-49f1-afb6-d72e358324e1}, !- Source Object
  3,                                      !- Outlet Port
  {f9c1f9eb-dfb1-4f61-bbea-eea4ba2e7483}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11f81320-21f8-4eab-8206-97f7f806c107}, !- Handle
  {f9c1f9eb-dfb1-4f61-bbea-eea4ba2e7483}, !- Source Object
  12,                                     !- Outlet Port
  {3d228492-166f-4f1f-a9dd-6c04508a9e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8e49cb5d-3f69-4253-b97e-aa224a1474b4}, !- Handle
  CB_CLASSROOM_5_F4 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4e2e6156-b62f-4214-a2c6-7832ae79686c}, !- Water Inlet Node Name
  {1b91e1c6-0e36-4c9d-ac8c-a80f8e20f2a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1fc40758-8fc2-4378-aa05-72daf87772b7}, !- Handle
  CB_CLASSROOM_5_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {2dacdb86-a9ea-4856-833b-96c3883a1751}, !- Inlet Port
  {4e2e6156-b62f-4214-a2c6-7832ae79686c}; !- Outlet Port

OS:Connection,
  {2dacdb86-a9ea-4856-833b-96c3883a1751}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  104,                                    !- Outlet Port
  {1fc40758-8fc2-4378-aa05-72daf87772b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08de6aa4-d4e9-443e-8732-10c14d6f27c4}, !- Handle
  CB_CLASSROOM_5_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {1b91e1c6-0e36-4c9d-ac8c-a80f8e20f2a0}, !- Inlet Port
  {ab3c7b70-a061-46f8-a93c-415047c87c3f}; !- Outlet Port

OS:Connection,
  {4e2e6156-b62f-4214-a2c6-7832ae79686c}, !- Handle
  {1fc40758-8fc2-4378-aa05-72daf87772b7}, !- Source Object
  3,                                      !- Outlet Port
  {8e49cb5d-3f69-4253-b97e-aa224a1474b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1b91e1c6-0e36-4c9d-ac8c-a80f8e20f2a0}, !- Handle
  {8e49cb5d-3f69-4253-b97e-aa224a1474b4}, !- Source Object
  6,                                      !- Outlet Port
  {08de6aa4-d4e9-443e-8732-10c14d6f27c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab3c7b70-a061-46f8-a93c-415047c87c3f}, !- Handle
  {08de6aa4-d4e9-443e-8732-10c14d6f27c4}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  104;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {d4104a80-2199-4626-85d2-7827065206b6}, !- Handle
  CB_CLASSROOM_5_F4 ZN Reheat Coil Controller, !- Name
  {8e49cb5d-3f69-4253-b97e-aa224a1474b4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {17ef8266-9cd9-4624-9614-2f9a773b4fec}, !- Handle
  CB_CLASSROOM_5_F4 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {44a32636-9f03-40f6-95b1-9862c079cdae}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8e49cb5d-3f69-4253-b97e-aa224a1474b4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b0f6bb87-588a-4b29-9a12-c4d7b9c99741}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5e49253b-f2fe-44bb-b46e-a5225014f666}, !- Handle
  CB_CLASSROOM_5_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {b0f6bb87-588a-4b29-9a12-c4d7b9c99741}, !- Inlet Port
  {69d8b286-69cc-418e-850f-fbcd77d43f4c}; !- Outlet Port

OS:Node,
  {d36acff3-5be8-4e3c-8241-eb17b91b5527}, !- Handle
  CB_CLASSROOM_5_F4 ZN Return Air Node,   !- Name
  {698af9bf-b367-4f2f-8586-60d7adec2d5c}, !- Inlet Port
  {0397eae8-5f45-4cdf-8388-04f3a0b16710}; !- Outlet Port

OS:Connection,
  {69d8b286-69cc-418e-850f-fbcd77d43f4c}, !- Handle
  {5e49253b-f2fe-44bb-b46e-a5225014f666}, !- Source Object
  3,                                      !- Outlet Port
  {590b1557-4d45-4636-9152-cbe5b4abcf6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {698af9bf-b367-4f2f-8586-60d7adec2d5c}, !- Handle
  {9afef581-e519-4687-a31b-b7c2b0722b9e}, !- Source Object
  2,                                      !- Outlet Port
  {d36acff3-5be8-4e3c-8241-eb17b91b5527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0397eae8-5f45-4cdf-8388-04f3a0b16710}, !- Handle
  {d36acff3-5be8-4e3c-8241-eb17b91b5527}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {03dbbfb6-dbd6-4a96-80dc-acf310090ee9}, !- Handle
  CB_CLASSROOM_5_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {d47424bd-dffa-4cba-bf13-758eb6891269}, !- Inlet Port
  {44a32636-9f03-40f6-95b1-9862c079cdae}; !- Outlet Port

OS:Connection,
  {d47424bd-dffa-4cba-bf13-758eb6891269}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  15,                                     !- Outlet Port
  {03dbbfb6-dbd6-4a96-80dc-acf310090ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44a32636-9f03-40f6-95b1-9862c079cdae}, !- Handle
  {03dbbfb6-dbd6-4a96-80dc-acf310090ee9}, !- Source Object
  3,                                      !- Outlet Port
  {17ef8266-9cd9-4624-9614-2f9a773b4fec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0f6bb87-588a-4b29-9a12-c4d7b9c99741}, !- Handle
  {17ef8266-9cd9-4624-9614-2f9a773b4fec}, !- Source Object
  12,                                     !- Outlet Port
  {5e49253b-f2fe-44bb-b46e-a5225014f666}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5b13aa3c-ba1b-4b48-808c-7711dec4da30}, !- Handle
  CB_CLASSROOM_6_F4 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9474b5c2-bea4-403a-99c2-e5bee5d64e66}, !- Water Inlet Node Name
  {09bdb3a0-3eff-41ab-b608-70cfff578d96}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a1925239-7997-46b9-b3c5-44f2077b08a4}, !- Handle
  CB_CLASSROOM_6_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {af888e3c-9747-4403-9bd7-3aac4c429984}, !- Inlet Port
  {9474b5c2-bea4-403a-99c2-e5bee5d64e66}; !- Outlet Port

OS:Connection,
  {af888e3c-9747-4403-9bd7-3aac4c429984}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  105,                                    !- Outlet Port
  {a1925239-7997-46b9-b3c5-44f2077b08a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27499de2-d8d3-4526-bdf8-c0cb58895850}, !- Handle
  CB_CLASSROOM_6_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {09bdb3a0-3eff-41ab-b608-70cfff578d96}, !- Inlet Port
  {5ab1ffe7-7f6f-4509-8aae-d5cf3e273276}; !- Outlet Port

OS:Connection,
  {9474b5c2-bea4-403a-99c2-e5bee5d64e66}, !- Handle
  {a1925239-7997-46b9-b3c5-44f2077b08a4}, !- Source Object
  3,                                      !- Outlet Port
  {5b13aa3c-ba1b-4b48-808c-7711dec4da30}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {09bdb3a0-3eff-41ab-b608-70cfff578d96}, !- Handle
  {5b13aa3c-ba1b-4b48-808c-7711dec4da30}, !- Source Object
  6,                                      !- Outlet Port
  {27499de2-d8d3-4526-bdf8-c0cb58895850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ab1ffe7-7f6f-4509-8aae-d5cf3e273276}, !- Handle
  {27499de2-d8d3-4526-bdf8-c0cb58895850}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  105;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {834c72e5-91cb-42a8-ba1c-80cbae0fd56d}, !- Handle
  CB_CLASSROOM_6_F4 ZN Reheat Coil Controller, !- Name
  {5b13aa3c-ba1b-4b48-808c-7711dec4da30}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {95bb7742-8373-4290-9b00-4432e204b428}, !- Handle
  CB_CLASSROOM_6_F4 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {f02c17c2-7fa1-43cf-bb10-7c59062cfbe7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5b13aa3c-ba1b-4b48-808c-7711dec4da30}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0f579056-2e43-4dbb-be2b-1ad29b9d3f35}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1146e8f3-9097-4102-a6a1-bbd927279565}, !- Handle
  CB_CLASSROOM_6_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {0f579056-2e43-4dbb-be2b-1ad29b9d3f35}, !- Inlet Port
  {962c87c3-30e9-46df-ae6a-1ca14b186bbb}; !- Outlet Port

OS:Node,
  {f10d7a22-6b79-4556-a99f-16467c394af4}, !- Handle
  CB_CLASSROOM_6_F4 ZN Return Air Node,   !- Name
  {a2492e9f-ccd0-4f79-a30f-d979cbd5648c}, !- Inlet Port
  {075b5ed9-02c6-44ce-8792-ff94a377afb3}; !- Outlet Port

OS:Connection,
  {962c87c3-30e9-46df-ae6a-1ca14b186bbb}, !- Handle
  {1146e8f3-9097-4102-a6a1-bbd927279565}, !- Source Object
  3,                                      !- Outlet Port
  {b83b28ba-f75c-46f0-b483-d0abde5608fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2492e9f-ccd0-4f79-a30f-d979cbd5648c}, !- Handle
  {a7aca1d4-8fde-4a95-912f-eea75e03a797}, !- Source Object
  2,                                      !- Outlet Port
  {f10d7a22-6b79-4556-a99f-16467c394af4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {075b5ed9-02c6-44ce-8792-ff94a377afb3}, !- Handle
  {f10d7a22-6b79-4556-a99f-16467c394af4}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {07be3366-c2e9-4306-8702-12385d8aadcd}, !- Handle
  CB_CLASSROOM_6_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {1bebddbc-6a72-486f-9a48-e2adcc7fb2d0}, !- Inlet Port
  {f02c17c2-7fa1-43cf-bb10-7c59062cfbe7}; !- Outlet Port

OS:Connection,
  {1bebddbc-6a72-486f-9a48-e2adcc7fb2d0}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  16,                                     !- Outlet Port
  {07be3366-c2e9-4306-8702-12385d8aadcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f02c17c2-7fa1-43cf-bb10-7c59062cfbe7}, !- Handle
  {07be3366-c2e9-4306-8702-12385d8aadcd}, !- Source Object
  3,                                      !- Outlet Port
  {95bb7742-8373-4290-9b00-4432e204b428}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f579056-2e43-4dbb-be2b-1ad29b9d3f35}, !- Handle
  {95bb7742-8373-4290-9b00-4432e204b428}, !- Source Object
  12,                                     !- Outlet Port
  {1146e8f3-9097-4102-a6a1-bbd927279565}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {836e13d1-7d46-40b0-9fa9-0b165d55ab06}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN Reheat Coil,   !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6c5e8e23-014d-4ea8-8568-e08c4319d20b}, !- Water Inlet Node Name
  {c1a9d685-4780-453b-9450-9ad1059a9a70}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {18cd114c-204a-4978-b0fa-b01d9e07ca5e}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {83cbf2ae-6901-4993-9a32-e99ba7966ad7}, !- Inlet Port
  {6c5e8e23-014d-4ea8-8568-e08c4319d20b}; !- Outlet Port

OS:Connection,
  {83cbf2ae-6901-4993-9a32-e99ba7966ad7}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  106,                                    !- Outlet Port
  {18cd114c-204a-4978-b0fa-b01d9e07ca5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {896415b9-3a55-45bf-b99c-67b118c6682a}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {c1a9d685-4780-453b-9450-9ad1059a9a70}, !- Inlet Port
  {fab33615-3331-4c8a-9a0f-e7f587191fc3}; !- Outlet Port

OS:Connection,
  {6c5e8e23-014d-4ea8-8568-e08c4319d20b}, !- Handle
  {18cd114c-204a-4978-b0fa-b01d9e07ca5e}, !- Source Object
  3,                                      !- Outlet Port
  {836e13d1-7d46-40b0-9fa9-0b165d55ab06}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c1a9d685-4780-453b-9450-9ad1059a9a70}, !- Handle
  {836e13d1-7d46-40b0-9fa9-0b165d55ab06}, !- Source Object
  6,                                      !- Outlet Port
  {896415b9-3a55-45bf-b99c-67b118c6682a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fab33615-3331-4c8a-9a0f-e7f587191fc3}, !- Handle
  {896415b9-3a55-45bf-b99c-67b118c6682a}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  106;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {6d558950-b57f-4058-b270-6e67e44963ff}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN Reheat Coil Controller, !- Name
  {836e13d1-7d46-40b0-9fa9-0b165d55ab06}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9543f13f-2625-422e-a0f3-3757993ebe2d}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN VAV Terminal,  !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {9d122d5e-fe72-456d-9a01-da63deec0c67}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {836e13d1-7d46-40b0-9fa9-0b165d55ab06}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {957b02eb-bbe9-4a4f-965a-322a44d67195}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3f1967c6-b579-4e21-9b0b-68c590eaa1cd}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {957b02eb-bbe9-4a4f-965a-322a44d67195}, !- Inlet Port
  {3b82ff4a-e07c-4cb9-805f-c8f894515665}; !- Outlet Port

OS:Node,
  {344d5299-8e78-4663-b3c2-40ab6b4a0473}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN Return Air Node, !- Name
  {9824a0e5-c6e4-48fd-8c13-07a3cdc902e4}, !- Inlet Port
  {07881cfd-597d-4a14-ad49-1e92d0fad387}; !- Outlet Port

OS:Connection,
  {3b82ff4a-e07c-4cb9-805f-c8f894515665}, !- Handle
  {3f1967c6-b579-4e21-9b0b-68c590eaa1cd}, !- Source Object
  3,                                      !- Outlet Port
  {75d29159-93ec-4a07-9f69-d7b4d4aa9184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9824a0e5-c6e4-48fd-8c13-07a3cdc902e4}, !- Handle
  {ff375867-2368-4661-b69c-b576d76f48db}, !- Source Object
  2,                                      !- Outlet Port
  {344d5299-8e78-4663-b3c2-40ab6b4a0473}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07881cfd-597d-4a14-ad49-1e92d0fad387}, !- Handle
  {344d5299-8e78-4663-b3c2-40ab6b4a0473}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {17a71fa5-c426-4efb-bdfb-8bff46cf3c39}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {24b09cff-82ee-4e46-be94-9026dae900b3}, !- Inlet Port
  {9d122d5e-fe72-456d-9a01-da63deec0c67}; !- Outlet Port

OS:Connection,
  {24b09cff-82ee-4e46-be94-9026dae900b3}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  17,                                     !- Outlet Port
  {17a71fa5-c426-4efb-bdfb-8bff46cf3c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d122d5e-fe72-456d-9a01-da63deec0c67}, !- Handle
  {17a71fa5-c426-4efb-bdfb-8bff46cf3c39}, !- Source Object
  3,                                      !- Outlet Port
  {9543f13f-2625-422e-a0f3-3757993ebe2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {957b02eb-bbe9-4a4f-965a-322a44d67195}, !- Handle
  {9543f13f-2625-422e-a0f3-3757993ebe2d}, !- Source Object
  12,                                     !- Outlet Port
  {3f1967c6-b579-4e21-9b0b-68c590eaa1cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {683c8585-e5e2-40e7-8058-253673358ab6}, !- Handle
  CB_CORRIDOR_F4 ZN Reheat Coil,          !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a6a7d534-a2cf-42f1-af1b-808fb8e0dcd7}, !- Water Inlet Node Name
  {20a41bba-b0fd-4e90-b060-d1bd0d7dff5b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a598751a-36a2-41a5-88cc-89a361d160ff}, !- Handle
  CB_CORRIDOR_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {4be4e899-61c0-4b25-81c3-f4006011ba7f}, !- Inlet Port
  {a6a7d534-a2cf-42f1-af1b-808fb8e0dcd7}; !- Outlet Port

OS:Connection,
  {4be4e899-61c0-4b25-81c3-f4006011ba7f}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  107,                                    !- Outlet Port
  {a598751a-36a2-41a5-88cc-89a361d160ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d17c61ae-861f-4a09-ad00-b50423916db5}, !- Handle
  CB_CORRIDOR_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {20a41bba-b0fd-4e90-b060-d1bd0d7dff5b}, !- Inlet Port
  {96582602-ebcf-40d1-a0ca-8d1663e24e62}; !- Outlet Port

OS:Connection,
  {a6a7d534-a2cf-42f1-af1b-808fb8e0dcd7}, !- Handle
  {a598751a-36a2-41a5-88cc-89a361d160ff}, !- Source Object
  3,                                      !- Outlet Port
  {683c8585-e5e2-40e7-8058-253673358ab6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {20a41bba-b0fd-4e90-b060-d1bd0d7dff5b}, !- Handle
  {683c8585-e5e2-40e7-8058-253673358ab6}, !- Source Object
  6,                                      !- Outlet Port
  {d17c61ae-861f-4a09-ad00-b50423916db5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96582602-ebcf-40d1-a0ca-8d1663e24e62}, !- Handle
  {d17c61ae-861f-4a09-ad00-b50423916db5}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  107;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {31bf14d9-e2e7-481b-92d8-0c5743f0d3ac}, !- Handle
  CB_CORRIDOR_F4 ZN Reheat Coil Controller, !- Name
  {683c8585-e5e2-40e7-8058-253673358ab6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {02e1283a-dade-459f-938c-3cf8822c32a7}, !- Handle
  CB_CORRIDOR_F4 ZN VAV Terminal,         !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {87b4bac9-3f6c-496b-8271-b1bcfbcdef20}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {683c8585-e5e2-40e7-8058-253673358ab6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ffa75e69-81e4-46f4-897d-3232eb46daea}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5ad14d07-d9a0-468e-88d5-c686bf8f1c52}, !- Handle
  CB_CORRIDOR_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {ffa75e69-81e4-46f4-897d-3232eb46daea}, !- Inlet Port
  {0d8d88f6-984b-4dfe-bce4-8cc36bb0c3d4}; !- Outlet Port

OS:Node,
  {e25b557c-c755-409e-86c7-ad22a1956e30}, !- Handle
  CB_CORRIDOR_F4 ZN Return Air Node,      !- Name
  {f1f0e039-d620-43c7-8cd0-db95b387a652}, !- Inlet Port
  {5b6bb58c-1a8a-4662-befa-08382c8099ae}; !- Outlet Port

OS:Connection,
  {0d8d88f6-984b-4dfe-bce4-8cc36bb0c3d4}, !- Handle
  {5ad14d07-d9a0-468e-88d5-c686bf8f1c52}, !- Source Object
  3,                                      !- Outlet Port
  {1c28d2fc-df35-4d72-9a77-0e86f1eac6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f0e039-d620-43c7-8cd0-db95b387a652}, !- Handle
  {b2c7260e-763b-4f08-9213-95fce0e124a4}, !- Source Object
  2,                                      !- Outlet Port
  {e25b557c-c755-409e-86c7-ad22a1956e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b6bb58c-1a8a-4662-befa-08382c8099ae}, !- Handle
  {e25b557c-c755-409e-86c7-ad22a1956e30}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {eae76c93-4991-46b8-843c-0b1ea297ca5d}, !- Handle
  CB_CORRIDOR_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {60dad338-b0d0-4cb4-a4aa-5606479ec685}, !- Inlet Port
  {87b4bac9-3f6c-496b-8271-b1bcfbcdef20}; !- Outlet Port

OS:Connection,
  {60dad338-b0d0-4cb4-a4aa-5606479ec685}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  18,                                     !- Outlet Port
  {eae76c93-4991-46b8-843c-0b1ea297ca5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87b4bac9-3f6c-496b-8271-b1bcfbcdef20}, !- Handle
  {eae76c93-4991-46b8-843c-0b1ea297ca5d}, !- Source Object
  3,                                      !- Outlet Port
  {02e1283a-dade-459f-938c-3cf8822c32a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffa75e69-81e4-46f4-897d-3232eb46daea}, !- Handle
  {02e1283a-dade-459f-938c-3cf8822c32a7}, !- Source Object
  12,                                     !- Outlet Port
  {5ad14d07-d9a0-468e-88d5-c686bf8f1c52}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b6ff6e43-9a0e-44b6-8854-0791d9e7e8d4}, !- Handle
  CB_LAB_1_F4 ZN Reheat Coil,             !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a4408afa-7f2d-4339-b9f2-70264ed2f188}, !- Water Inlet Node Name
  {857c58c5-fee7-4942-b9b4-52eca798ebdd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c2cf5ecd-30af-44ba-ad82-8036db165d2f}, !- Handle
  CB_LAB_1_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {a879df47-fda0-4267-a6d5-777ecdd9c4c0}, !- Inlet Port
  {a4408afa-7f2d-4339-b9f2-70264ed2f188}; !- Outlet Port

OS:Connection,
  {a879df47-fda0-4267-a6d5-777ecdd9c4c0}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  108,                                    !- Outlet Port
  {c2cf5ecd-30af-44ba-ad82-8036db165d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b4e881e-55a3-4ff0-b6b5-d31c8b5323f8}, !- Handle
  CB_LAB_1_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {857c58c5-fee7-4942-b9b4-52eca798ebdd}, !- Inlet Port
  {caf45297-35c6-4d7d-bb37-36057298933a}; !- Outlet Port

OS:Connection,
  {a4408afa-7f2d-4339-b9f2-70264ed2f188}, !- Handle
  {c2cf5ecd-30af-44ba-ad82-8036db165d2f}, !- Source Object
  3,                                      !- Outlet Port
  {b6ff6e43-9a0e-44b6-8854-0791d9e7e8d4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {857c58c5-fee7-4942-b9b4-52eca798ebdd}, !- Handle
  {b6ff6e43-9a0e-44b6-8854-0791d9e7e8d4}, !- Source Object
  6,                                      !- Outlet Port
  {9b4e881e-55a3-4ff0-b6b5-d31c8b5323f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caf45297-35c6-4d7d-bb37-36057298933a}, !- Handle
  {9b4e881e-55a3-4ff0-b6b5-d31c8b5323f8}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  108;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {0a514ed5-21fe-4d7e-a364-c2f9f141420e}, !- Handle
  CB_LAB_1_F4 ZN Reheat Coil Controller,  !- Name
  {b6ff6e43-9a0e-44b6-8854-0791d9e7e8d4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a659a7fc-395d-4c03-ba74-913ce7368aba}, !- Handle
  CB_LAB_1_F4 ZN VAV Terminal,            !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {54629dfb-6f26-4296-a91a-2aa3b5dbb73f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b6ff6e43-9a0e-44b6-8854-0791d9e7e8d4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1869a327-c20d-4c08-9854-60f7515ee326}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4418c29f-b9a0-4ab4-8bcd-63a635ecb578}, !- Handle
  CB_LAB_1_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {1869a327-c20d-4c08-9854-60f7515ee326}, !- Inlet Port
  {2ca7f318-bb3d-4665-b7a9-05e37f217972}; !- Outlet Port

OS:Node,
  {ca974db2-6c55-40e3-b8ad-850d05d0578d}, !- Handle
  CB_LAB_1_F4 ZN Return Air Node,         !- Name
  {a94f6161-7f6a-460f-9b97-1b4677084eb8}, !- Inlet Port
  {f3061fec-53c9-4562-8903-c7f3416ff48b}; !- Outlet Port

OS:Connection,
  {2ca7f318-bb3d-4665-b7a9-05e37f217972}, !- Handle
  {4418c29f-b9a0-4ab4-8bcd-63a635ecb578}, !- Source Object
  3,                                      !- Outlet Port
  {4558c2b7-a8fd-41ff-897b-2a412dd8c7b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a94f6161-7f6a-460f-9b97-1b4677084eb8}, !- Handle
  {e55c80f2-8a28-45e3-9cc7-9dcf1c9eee86}, !- Source Object
  2,                                      !- Outlet Port
  {ca974db2-6c55-40e3-b8ad-850d05d0578d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3061fec-53c9-4562-8903-c7f3416ff48b}, !- Handle
  {ca974db2-6c55-40e3-b8ad-850d05d0578d}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {27be605a-16fd-4cab-9133-42a1e857a395}, !- Handle
  CB_LAB_1_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {01058678-8df2-483e-a97a-7b57db9d76fb}, !- Inlet Port
  {54629dfb-6f26-4296-a91a-2aa3b5dbb73f}; !- Outlet Port

OS:Connection,
  {01058678-8df2-483e-a97a-7b57db9d76fb}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  19,                                     !- Outlet Port
  {27be605a-16fd-4cab-9133-42a1e857a395}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54629dfb-6f26-4296-a91a-2aa3b5dbb73f}, !- Handle
  {27be605a-16fd-4cab-9133-42a1e857a395}, !- Source Object
  3,                                      !- Outlet Port
  {a659a7fc-395d-4c03-ba74-913ce7368aba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1869a327-c20d-4c08-9854-60f7515ee326}, !- Handle
  {a659a7fc-395d-4c03-ba74-913ce7368aba}, !- Source Object
  12,                                     !- Outlet Port
  {4418c29f-b9a0-4ab4-8bcd-63a635ecb578}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b6f8ef3e-8db8-48be-b3cb-4ad25db3c7a6}, !- Handle
  CB_LAB_2_F4 ZN Reheat Coil,             !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {45ae0c0e-8d50-4186-a202-3180b2424eb2}, !- Water Inlet Node Name
  {d4c3cda6-b185-4277-ac25-97fa2a80425d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7c740459-ab6c-471c-b791-f73f653e278c}, !- Handle
  CB_LAB_2_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {e8955ad1-affc-4be8-82f3-8f40c22a5431}, !- Inlet Port
  {45ae0c0e-8d50-4186-a202-3180b2424eb2}; !- Outlet Port

OS:Connection,
  {e8955ad1-affc-4be8-82f3-8f40c22a5431}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  109,                                    !- Outlet Port
  {7c740459-ab6c-471c-b791-f73f653e278c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c12ed8cd-be53-410c-8695-2ca5962932df}, !- Handle
  CB_LAB_2_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {d4c3cda6-b185-4277-ac25-97fa2a80425d}, !- Inlet Port
  {686d83be-1401-4fe5-8d1f-1b6d1f3dfcfd}; !- Outlet Port

OS:Connection,
  {45ae0c0e-8d50-4186-a202-3180b2424eb2}, !- Handle
  {7c740459-ab6c-471c-b791-f73f653e278c}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8ef3e-8db8-48be-b3cb-4ad25db3c7a6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d4c3cda6-b185-4277-ac25-97fa2a80425d}, !- Handle
  {b6f8ef3e-8db8-48be-b3cb-4ad25db3c7a6}, !- Source Object
  6,                                      !- Outlet Port
  {c12ed8cd-be53-410c-8695-2ca5962932df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {686d83be-1401-4fe5-8d1f-1b6d1f3dfcfd}, !- Handle
  {c12ed8cd-be53-410c-8695-2ca5962932df}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  109;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {672c1f4f-7d2a-46ff-9fa9-2e78dbd4e61d}, !- Handle
  CB_LAB_2_F4 ZN Reheat Coil Controller,  !- Name
  {b6f8ef3e-8db8-48be-b3cb-4ad25db3c7a6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4d560196-4b6e-4286-9ca1-5b7f38c4fabe}, !- Handle
  CB_LAB_2_F4 ZN VAV Terminal,            !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {f5f0e298-963a-47c8-8b55-edba410ecb16}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b6f8ef3e-8db8-48be-b3cb-4ad25db3c7a6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e3ddf583-f4e9-4a33-a6a9-2437530fd32e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {022512ea-16aa-4d31-b59e-7abf786badd4}, !- Handle
  CB_LAB_2_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {e3ddf583-f4e9-4a33-a6a9-2437530fd32e}, !- Inlet Port
  {f528bbed-104b-4982-af25-ddfd83247118}; !- Outlet Port

OS:Node,
  {4fb06c7b-23a6-4686-83c3-55bba1a85717}, !- Handle
  CB_LAB_2_F4 ZN Return Air Node,         !- Name
  {5d130e88-961e-4335-ab29-d70ff9b95238}, !- Inlet Port
  {82692faf-dccf-4c8a-bf49-b1e9e980a145}; !- Outlet Port

OS:Connection,
  {f528bbed-104b-4982-af25-ddfd83247118}, !- Handle
  {022512ea-16aa-4d31-b59e-7abf786badd4}, !- Source Object
  3,                                      !- Outlet Port
  {bf67b01f-f55d-4188-8be1-6b7b084e0d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d130e88-961e-4335-ab29-d70ff9b95238}, !- Handle
  {12a6f85d-446b-4a91-815f-1eec39426ada}, !- Source Object
  2,                                      !- Outlet Port
  {4fb06c7b-23a6-4686-83c3-55bba1a85717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82692faf-dccf-4c8a-bf49-b1e9e980a145}, !- Handle
  {4fb06c7b-23a6-4686-83c3-55bba1a85717}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {8b53005b-18a1-4bb4-aa2c-a5f0f82b1d2b}, !- Handle
  CB_LAB_2_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {516d6af2-76a8-4dff-9fcb-0ee25511912c}, !- Inlet Port
  {f5f0e298-963a-47c8-8b55-edba410ecb16}; !- Outlet Port

OS:Connection,
  {516d6af2-76a8-4dff-9fcb-0ee25511912c}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  20,                                     !- Outlet Port
  {8b53005b-18a1-4bb4-aa2c-a5f0f82b1d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5f0e298-963a-47c8-8b55-edba410ecb16}, !- Handle
  {8b53005b-18a1-4bb4-aa2c-a5f0f82b1d2b}, !- Source Object
  3,                                      !- Outlet Port
  {4d560196-4b6e-4286-9ca1-5b7f38c4fabe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3ddf583-f4e9-4a33-a6a9-2437530fd32e}, !- Handle
  {4d560196-4b6e-4286-9ca1-5b7f38c4fabe}, !- Source Object
  12,                                     !- Outlet Port
  {022512ea-16aa-4d31-b59e-7abf786badd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b1a436c3-4986-41a9-b942-62e0635c8951}, !- Handle
  CB_LAB_3_F4 ZN Reheat Coil,             !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2688ddc2-e5d9-404a-b445-d8f9b59cb441}, !- Water Inlet Node Name
  {2d45c480-b97f-42a3-8622-4e0b13229ae7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9e268a88-0b53-4ae1-a3c3-dcb974d66ff5}, !- Handle
  CB_LAB_3_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {6caf8b41-0b2c-4667-ae03-72d6e76428ac}, !- Inlet Port
  {2688ddc2-e5d9-404a-b445-d8f9b59cb441}; !- Outlet Port

OS:Connection,
  {6caf8b41-0b2c-4667-ae03-72d6e76428ac}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  110,                                    !- Outlet Port
  {9e268a88-0b53-4ae1-a3c3-dcb974d66ff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2845ed11-1490-45be-8ee2-c9c1ce09c65f}, !- Handle
  CB_LAB_3_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {2d45c480-b97f-42a3-8622-4e0b13229ae7}, !- Inlet Port
  {6c69d753-2211-4ccd-9ff1-c5e158c495bd}; !- Outlet Port

OS:Connection,
  {2688ddc2-e5d9-404a-b445-d8f9b59cb441}, !- Handle
  {9e268a88-0b53-4ae1-a3c3-dcb974d66ff5}, !- Source Object
  3,                                      !- Outlet Port
  {b1a436c3-4986-41a9-b942-62e0635c8951}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2d45c480-b97f-42a3-8622-4e0b13229ae7}, !- Handle
  {b1a436c3-4986-41a9-b942-62e0635c8951}, !- Source Object
  6,                                      !- Outlet Port
  {2845ed11-1490-45be-8ee2-c9c1ce09c65f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c69d753-2211-4ccd-9ff1-c5e158c495bd}, !- Handle
  {2845ed11-1490-45be-8ee2-c9c1ce09c65f}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  110;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {c2a1864b-ec2d-4ba1-bfe4-1e426f432abd}, !- Handle
  CB_LAB_3_F4 ZN Reheat Coil Controller,  !- Name
  {b1a436c3-4986-41a9-b942-62e0635c8951}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e69e8eb0-211d-49c3-8fba-069205caf6ab}, !- Handle
  CB_LAB_3_F4 ZN VAV Terminal,            !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {3ff9b276-35af-458a-8141-935e92e503dc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b1a436c3-4986-41a9-b942-62e0635c8951}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {211f9f41-e30c-4589-b780-6c07f06410b1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7de9446c-86a4-4d10-9e87-97d99fd01188}, !- Handle
  CB_LAB_3_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {211f9f41-e30c-4589-b780-6c07f06410b1}, !- Inlet Port
  {371c5be9-47c5-4cea-a3e0-8b5a294349cf}; !- Outlet Port

OS:Node,
  {8883c66e-159a-498c-8c17-c02a52df1690}, !- Handle
  CB_LAB_3_F4 ZN Return Air Node,         !- Name
  {a562d02d-e15f-4c7c-baaa-776dc09627c2}, !- Inlet Port
  {35bedf37-207b-46ca-8b64-7c530b765f60}; !- Outlet Port

OS:Connection,
  {371c5be9-47c5-4cea-a3e0-8b5a294349cf}, !- Handle
  {7de9446c-86a4-4d10-9e87-97d99fd01188}, !- Source Object
  3,                                      !- Outlet Port
  {92af26ac-b6e7-4062-bc12-91dbb2c48c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a562d02d-e15f-4c7c-baaa-776dc09627c2}, !- Handle
  {0ac87c4b-377a-4e35-a169-dd3c8f31c0c5}, !- Source Object
  2,                                      !- Outlet Port
  {8883c66e-159a-498c-8c17-c02a52df1690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35bedf37-207b-46ca-8b64-7c530b765f60}, !- Handle
  {8883c66e-159a-498c-8c17-c02a52df1690}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {0fd09d10-0b8a-4354-91ed-8dc31048d5e6}, !- Handle
  CB_LAB_3_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {bdd9605e-d2ee-44a6-b41a-6ce03e0d0201}, !- Inlet Port
  {3ff9b276-35af-458a-8141-935e92e503dc}; !- Outlet Port

OS:Connection,
  {bdd9605e-d2ee-44a6-b41a-6ce03e0d0201}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  21,                                     !- Outlet Port
  {0fd09d10-0b8a-4354-91ed-8dc31048d5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ff9b276-35af-458a-8141-935e92e503dc}, !- Handle
  {0fd09d10-0b8a-4354-91ed-8dc31048d5e6}, !- Source Object
  3,                                      !- Outlet Port
  {e69e8eb0-211d-49c3-8fba-069205caf6ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {211f9f41-e30c-4589-b780-6c07f06410b1}, !- Handle
  {e69e8eb0-211d-49c3-8fba-069205caf6ab}, !- Source Object
  12,                                     !- Outlet Port
  {7de9446c-86a4-4d10-9e87-97d99fd01188}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {10841862-ef6d-4b9c-908a-cc3ac81c35dc}, !- Handle
  CB_LAB_4_F4 ZN Reheat Coil,             !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fb9dc85a-6954-4670-b7aa-8e969017da38}, !- Water Inlet Node Name
  {51912ccf-57cf-4529-8b0e-027b440a7ad8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e07be830-497e-413b-a413-5066e8c3b297}, !- Handle
  CB_LAB_4_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {28744ea4-0a94-4d2e-80ef-63847052974c}, !- Inlet Port
  {fb9dc85a-6954-4670-b7aa-8e969017da38}; !- Outlet Port

OS:Connection,
  {28744ea4-0a94-4d2e-80ef-63847052974c}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  111,                                    !- Outlet Port
  {e07be830-497e-413b-a413-5066e8c3b297}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64e01e7b-2163-4df7-9b71-b5578f8f3cc6}, !- Handle
  CB_LAB_4_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {51912ccf-57cf-4529-8b0e-027b440a7ad8}, !- Inlet Port
  {c204e621-5ccd-4396-b6ff-9292a197a8ee}; !- Outlet Port

OS:Connection,
  {fb9dc85a-6954-4670-b7aa-8e969017da38}, !- Handle
  {e07be830-497e-413b-a413-5066e8c3b297}, !- Source Object
  3,                                      !- Outlet Port
  {10841862-ef6d-4b9c-908a-cc3ac81c35dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {51912ccf-57cf-4529-8b0e-027b440a7ad8}, !- Handle
  {10841862-ef6d-4b9c-908a-cc3ac81c35dc}, !- Source Object
  6,                                      !- Outlet Port
  {64e01e7b-2163-4df7-9b71-b5578f8f3cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c204e621-5ccd-4396-b6ff-9292a197a8ee}, !- Handle
  {64e01e7b-2163-4df7-9b71-b5578f8f3cc6}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  111;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {58721ae0-c502-4974-91ee-58c68a6e48c2}, !- Handle
  CB_LAB_4_F4 ZN Reheat Coil Controller,  !- Name
  {10841862-ef6d-4b9c-908a-cc3ac81c35dc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e6258392-bc99-46c4-a494-e6bd36dc0595}, !- Handle
  CB_LAB_4_F4 ZN VAV Terminal,            !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {80aa8705-5494-4fe1-b78b-661e47056cd9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {10841862-ef6d-4b9c-908a-cc3ac81c35dc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {31ce53e7-7040-44bb-a34d-154a8453bee7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b72f791c-27ce-4e17-a9e3-559f2ce1b511}, !- Handle
  CB_LAB_4_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {31ce53e7-7040-44bb-a34d-154a8453bee7}, !- Inlet Port
  {d74e66ec-af19-41ab-bf7d-325bb15b4a0f}; !- Outlet Port

OS:Node,
  {d15c32b0-a6b3-4966-8842-6616e949bb4c}, !- Handle
  CB_LAB_4_F4 ZN Return Air Node,         !- Name
  {afc47c28-6ae6-45fb-a5fe-88ca86924d4f}, !- Inlet Port
  {8aea6457-1166-493f-b842-888383c94c45}; !- Outlet Port

OS:Connection,
  {d74e66ec-af19-41ab-bf7d-325bb15b4a0f}, !- Handle
  {b72f791c-27ce-4e17-a9e3-559f2ce1b511}, !- Source Object
  3,                                      !- Outlet Port
  {6e18e5a7-fd2a-43af-8cdf-e3f5cd07a6c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afc47c28-6ae6-45fb-a5fe-88ca86924d4f}, !- Handle
  {4d30a414-64b3-4675-b65b-e96a99835184}, !- Source Object
  2,                                      !- Outlet Port
  {d15c32b0-a6b3-4966-8842-6616e949bb4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aea6457-1166-493f-b842-888383c94c45}, !- Handle
  {d15c32b0-a6b3-4966-8842-6616e949bb4c}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {68053cc6-7a5f-472c-9251-c74a7505bf55}, !- Handle
  CB_LAB_4_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {056f1740-982e-41c6-8149-cf9c3474a9cf}, !- Inlet Port
  {80aa8705-5494-4fe1-b78b-661e47056cd9}; !- Outlet Port

OS:Connection,
  {056f1740-982e-41c6-8149-cf9c3474a9cf}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  22,                                     !- Outlet Port
  {68053cc6-7a5f-472c-9251-c74a7505bf55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80aa8705-5494-4fe1-b78b-661e47056cd9}, !- Handle
  {68053cc6-7a5f-472c-9251-c74a7505bf55}, !- Source Object
  3,                                      !- Outlet Port
  {e6258392-bc99-46c4-a494-e6bd36dc0595}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31ce53e7-7040-44bb-a34d-154a8453bee7}, !- Handle
  {e6258392-bc99-46c4-a494-e6bd36dc0595}, !- Source Object
  12,                                     !- Outlet Port
  {b72f791c-27ce-4e17-a9e3-559f2ce1b511}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9dee976b-d78a-4697-83be-0a23862cdf09}, !- Handle
  CB_MAIN_STAIRS_F4 ZN Reheat Coil,       !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6a35020a-e654-4c2d-8a87-460d0b6519ec}, !- Water Inlet Node Name
  {aa9aacdf-47d0-48f7-8b56-14f96eb66725}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {469f86e9-48d8-4f8f-a0b6-93a22f492b6e}, !- Handle
  CB_MAIN_STAIRS_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {8378a813-3ee7-4b41-9a08-c2b8d8aa2a13}, !- Inlet Port
  {6a35020a-e654-4c2d-8a87-460d0b6519ec}; !- Outlet Port

OS:Connection,
  {8378a813-3ee7-4b41-9a08-c2b8d8aa2a13}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  112,                                    !- Outlet Port
  {469f86e9-48d8-4f8f-a0b6-93a22f492b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f352c1bb-d0a0-45cf-86bd-39cb5f396f12}, !- Handle
  CB_MAIN_STAIRS_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {aa9aacdf-47d0-48f7-8b56-14f96eb66725}, !- Inlet Port
  {75157ed7-96fa-4750-82f2-d77ad79c7627}; !- Outlet Port

OS:Connection,
  {6a35020a-e654-4c2d-8a87-460d0b6519ec}, !- Handle
  {469f86e9-48d8-4f8f-a0b6-93a22f492b6e}, !- Source Object
  3,                                      !- Outlet Port
  {9dee976b-d78a-4697-83be-0a23862cdf09}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aa9aacdf-47d0-48f7-8b56-14f96eb66725}, !- Handle
  {9dee976b-d78a-4697-83be-0a23862cdf09}, !- Source Object
  6,                                      !- Outlet Port
  {f352c1bb-d0a0-45cf-86bd-39cb5f396f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75157ed7-96fa-4750-82f2-d77ad79c7627}, !- Handle
  {f352c1bb-d0a0-45cf-86bd-39cb5f396f12}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  112;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {e1004124-21fd-46a4-874a-9a7e3bf45ddd}, !- Handle
  CB_MAIN_STAIRS_F4 ZN Reheat Coil Controller, !- Name
  {9dee976b-d78a-4697-83be-0a23862cdf09}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {97e9dd25-f92d-431b-931e-c3353ac57e8a}, !- Handle
  CB_MAIN_STAIRS_F4 ZN VAV Terminal,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {664d7d79-c9e6-4912-b9d1-e982f0684b2a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9dee976b-d78a-4697-83be-0a23862cdf09}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {05ebcd7e-8055-49be-8454-be2bb17039ed}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7dc714fb-edd5-43da-9109-9cbc9493216a}, !- Handle
  CB_MAIN_STAIRS_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {05ebcd7e-8055-49be-8454-be2bb17039ed}, !- Inlet Port
  {1178bc51-6730-4f0e-a297-19fc059241fe}; !- Outlet Port

OS:Node,
  {9ab44608-3ad2-4bd9-b811-20f5e8fdd1be}, !- Handle
  CB_MAIN_STAIRS_F4 ZN Return Air Node,   !- Name
  {8be9e8c8-23ca-416b-a25e-b522d79a52b2}, !- Inlet Port
  {26f392ae-0831-4602-98eb-3cb2f8d807ca}; !- Outlet Port

OS:Connection,
  {1178bc51-6730-4f0e-a297-19fc059241fe}, !- Handle
  {7dc714fb-edd5-43da-9109-9cbc9493216a}, !- Source Object
  3,                                      !- Outlet Port
  {feaaa507-18ba-408a-92bb-638ce8f7e44c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be9e8c8-23ca-416b-a25e-b522d79a52b2}, !- Handle
  {bf7ca361-4986-47fa-8292-dd12c2428c74}, !- Source Object
  2,                                      !- Outlet Port
  {9ab44608-3ad2-4bd9-b811-20f5e8fdd1be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26f392ae-0831-4602-98eb-3cb2f8d807ca}, !- Handle
  {9ab44608-3ad2-4bd9-b811-20f5e8fdd1be}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {5b7d2223-8b9a-4147-955e-31429f3964e5}, !- Handle
  CB_MAIN_STAIRS_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {cefb18c8-fc05-43e2-a346-a8331e8a8e74}, !- Inlet Port
  {664d7d79-c9e6-4912-b9d1-e982f0684b2a}; !- Outlet Port

OS:Connection,
  {cefb18c8-fc05-43e2-a346-a8331e8a8e74}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  23,                                     !- Outlet Port
  {5b7d2223-8b9a-4147-955e-31429f3964e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664d7d79-c9e6-4912-b9d1-e982f0684b2a}, !- Handle
  {5b7d2223-8b9a-4147-955e-31429f3964e5}, !- Source Object
  3,                                      !- Outlet Port
  {97e9dd25-f92d-431b-931e-c3353ac57e8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05ebcd7e-8055-49be-8454-be2bb17039ed}, !- Handle
  {97e9dd25-f92d-431b-931e-c3353ac57e8a}, !- Source Object
  12,                                     !- Outlet Port
  {7dc714fb-edd5-43da-9109-9cbc9493216a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {862401e7-691c-40d1-8e77-a86b4645c6ea}, !- Handle
  CB_OFFICES_OPEN_F4 ZN Reheat Coil,      !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8dbdcf40-3ca9-4380-8821-cff4f803b996}, !- Water Inlet Node Name
  {4bb93e4c-5956-4363-9c5b-70032121a0d4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3ae3fa2e-00e5-4881-987b-0fad594b768f}, !- Handle
  CB_OFFICES_OPEN_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {ad3c9f6f-d77b-4317-9d35-8403b24fd2f8}, !- Inlet Port
  {8dbdcf40-3ca9-4380-8821-cff4f803b996}; !- Outlet Port

OS:Connection,
  {ad3c9f6f-d77b-4317-9d35-8403b24fd2f8}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  113,                                    !- Outlet Port
  {3ae3fa2e-00e5-4881-987b-0fad594b768f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d057a7bc-7a25-45f8-9559-26ebfee4b14c}, !- Handle
  CB_OFFICES_OPEN_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {4bb93e4c-5956-4363-9c5b-70032121a0d4}, !- Inlet Port
  {2c6ce202-3f8f-49c4-8f03-0a34ae6ab5ff}; !- Outlet Port

OS:Connection,
  {8dbdcf40-3ca9-4380-8821-cff4f803b996}, !- Handle
  {3ae3fa2e-00e5-4881-987b-0fad594b768f}, !- Source Object
  3,                                      !- Outlet Port
  {862401e7-691c-40d1-8e77-a86b4645c6ea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4bb93e4c-5956-4363-9c5b-70032121a0d4}, !- Handle
  {862401e7-691c-40d1-8e77-a86b4645c6ea}, !- Source Object
  6,                                      !- Outlet Port
  {d057a7bc-7a25-45f8-9559-26ebfee4b14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c6ce202-3f8f-49c4-8f03-0a34ae6ab5ff}, !- Handle
  {d057a7bc-7a25-45f8-9559-26ebfee4b14c}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  113;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {7d2baeca-8f7e-4725-93d4-ccc969c187ae}, !- Handle
  CB_OFFICES_OPEN_F4 ZN Reheat Coil Controller, !- Name
  {862401e7-691c-40d1-8e77-a86b4645c6ea}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ff5d1605-147a-4f6a-8433-46fe4cd14c7b}, !- Handle
  CB_OFFICES_OPEN_F4 ZN VAV Terminal,     !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {21b73451-770d-46ad-b490-06669ebb383f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {862401e7-691c-40d1-8e77-a86b4645c6ea}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {33f8ca92-4b39-4ba4-9a80-40d42161ddf9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d91dcaaa-0e71-48ea-874c-12a79bb915fa}, !- Handle
  CB_OFFICES_OPEN_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {33f8ca92-4b39-4ba4-9a80-40d42161ddf9}, !- Inlet Port
  {8a009939-9c1a-45bf-9876-3af932e058f9}; !- Outlet Port

OS:Node,
  {9be7e7f1-8af3-4e52-84e4-b938424dee58}, !- Handle
  CB_OFFICES_OPEN_F4 ZN Return Air Node,  !- Name
  {e298e50b-8e81-4b91-af0e-166aa4dc7e04}, !- Inlet Port
  {3ba1f7e6-7478-4785-9301-a16c8f9d7f30}; !- Outlet Port

OS:Connection,
  {8a009939-9c1a-45bf-9876-3af932e058f9}, !- Handle
  {d91dcaaa-0e71-48ea-874c-12a79bb915fa}, !- Source Object
  3,                                      !- Outlet Port
  {0d75dce9-2516-4f17-ab5c-d64010f423bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e298e50b-8e81-4b91-af0e-166aa4dc7e04}, !- Handle
  {c1726c81-6ebb-444d-a3bd-90a9cf06586f}, !- Source Object
  2,                                      !- Outlet Port
  {9be7e7f1-8af3-4e52-84e4-b938424dee58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ba1f7e6-7478-4785-9301-a16c8f9d7f30}, !- Handle
  {9be7e7f1-8af3-4e52-84e4-b938424dee58}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {c3309565-84bc-4734-a49b-c03acf4e0b25}, !- Handle
  CB_OFFICES_OPEN_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {f1527335-fc41-4ed3-95ec-10e04c4879fd}, !- Inlet Port
  {21b73451-770d-46ad-b490-06669ebb383f}; !- Outlet Port

OS:Connection,
  {f1527335-fc41-4ed3-95ec-10e04c4879fd}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  24,                                     !- Outlet Port
  {c3309565-84bc-4734-a49b-c03acf4e0b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21b73451-770d-46ad-b490-06669ebb383f}, !- Handle
  {c3309565-84bc-4734-a49b-c03acf4e0b25}, !- Source Object
  3,                                      !- Outlet Port
  {ff5d1605-147a-4f6a-8433-46fe4cd14c7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33f8ca92-4b39-4ba4-9a80-40d42161ddf9}, !- Handle
  {ff5d1605-147a-4f6a-8433-46fe4cd14c7b}, !- Source Object
  12,                                     !- Outlet Port
  {d91dcaaa-0e71-48ea-874c-12a79bb915fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ab5bcd94-bca2-47ed-b0b4-9d5429a0a277}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN Reheat Coil, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {15aff31e-0804-4230-be19-6440d26734fc}, !- Water Inlet Node Name
  {d46a4dcf-1d23-490f-bcd4-4d2f309eeac8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {da22b5a3-e5d7-4aa0-a87d-2f1ebcc80f9d}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {492daf1d-c5e8-4df4-92b3-3112eecf90a1}, !- Inlet Port
  {15aff31e-0804-4230-be19-6440d26734fc}; !- Outlet Port

OS:Connection,
  {492daf1d-c5e8-4df4-92b3-3112eecf90a1}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  114,                                    !- Outlet Port
  {da22b5a3-e5d7-4aa0-a87d-2f1ebcc80f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c77cda68-dec7-4f25-9554-07f5e0544688}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {d46a4dcf-1d23-490f-bcd4-4d2f309eeac8}, !- Inlet Port
  {085895b4-c219-40ae-955f-c7943ce62ee2}; !- Outlet Port

OS:Connection,
  {15aff31e-0804-4230-be19-6440d26734fc}, !- Handle
  {da22b5a3-e5d7-4aa0-a87d-2f1ebcc80f9d}, !- Source Object
  3,                                      !- Outlet Port
  {ab5bcd94-bca2-47ed-b0b4-9d5429a0a277}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d46a4dcf-1d23-490f-bcd4-4d2f309eeac8}, !- Handle
  {ab5bcd94-bca2-47ed-b0b4-9d5429a0a277}, !- Source Object
  6,                                      !- Outlet Port
  {c77cda68-dec7-4f25-9554-07f5e0544688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {085895b4-c219-40ae-955f-c7943ce62ee2}, !- Handle
  {c77cda68-dec7-4f25-9554-07f5e0544688}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  114;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {857855df-ca9a-4ecc-a4b8-904a8cfd368e}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN Reheat Coil Controller, !- Name
  {ab5bcd94-bca2-47ed-b0b4-9d5429a0a277}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6e88888c-d691-425f-8c33-8b27efeed662}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {7a29607f-c5ff-4c3e-889b-a6019ce2407d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ab5bcd94-bca2-47ed-b0b4-9d5429a0a277}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2d65db4e-b00d-4272-afb7-a190eaa5bdce}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3ab00409-0178-4df2-a679-de897127c5aa}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {2d65db4e-b00d-4272-afb7-a190eaa5bdce}, !- Inlet Port
  {23ce1cc7-7451-46a0-8bfe-0da1760e7d49}; !- Outlet Port

OS:Node,
  {e0c85789-ca8e-4860-8f89-08ee74955797}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN Return Air Node, !- Name
  {b3264dd6-dee9-43f9-bf27-3dc0a1176572}, !- Inlet Port
  {6b770b35-ec96-4da8-9e42-86c5aa14c9ba}; !- Outlet Port

OS:Connection,
  {23ce1cc7-7451-46a0-8bfe-0da1760e7d49}, !- Handle
  {3ab00409-0178-4df2-a679-de897127c5aa}, !- Source Object
  3,                                      !- Outlet Port
  {b45e012d-3f6b-4708-83de-dfc0b9f48479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3264dd6-dee9-43f9-bf27-3dc0a1176572}, !- Handle
  {031e0056-0234-4881-9e2a-9cec42785c08}, !- Source Object
  2,                                      !- Outlet Port
  {e0c85789-ca8e-4860-8f89-08ee74955797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b770b35-ec96-4da8-9e42-86c5aa14c9ba}, !- Handle
  {e0c85789-ca8e-4860-8f89-08ee74955797}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {33ea4b0e-09c4-4242-ab5a-0bab0f5698c8}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {c0b63e24-cb29-462e-a9ad-7d48098ae2e8}, !- Inlet Port
  {7a29607f-c5ff-4c3e-889b-a6019ce2407d}; !- Outlet Port

OS:Connection,
  {c0b63e24-cb29-462e-a9ad-7d48098ae2e8}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  25,                                     !- Outlet Port
  {33ea4b0e-09c4-4242-ab5a-0bab0f5698c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a29607f-c5ff-4c3e-889b-a6019ce2407d}, !- Handle
  {33ea4b0e-09c4-4242-ab5a-0bab0f5698c8}, !- Source Object
  3,                                      !- Outlet Port
  {6e88888c-d691-425f-8c33-8b27efeed662}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d65db4e-b00d-4272-afb7-a190eaa5bdce}, !- Handle
  {6e88888c-d691-425f-8c33-8b27efeed662}, !- Source Object
  12,                                     !- Outlet Port
  {3ab00409-0178-4df2-a679-de897127c5aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a586cdaf-e762-4c68-97db-5c9513e9423e}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN Reheat Coil, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {45f6883b-6e22-425a-a4f0-dc1895c6d0d3}, !- Water Inlet Node Name
  {01cb5062-5c58-4271-83bb-32541d78ffc3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6273cccc-7610-4efb-9a66-ec266535fed7}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {bfe32bf5-660a-436f-94d9-4001ab09900c}, !- Inlet Port
  {45f6883b-6e22-425a-a4f0-dc1895c6d0d3}; !- Outlet Port

OS:Connection,
  {bfe32bf5-660a-436f-94d9-4001ab09900c}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  115,                                    !- Outlet Port
  {6273cccc-7610-4efb-9a66-ec266535fed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecb26fa5-5c3c-453d-b831-17433335e1cd}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {01cb5062-5c58-4271-83bb-32541d78ffc3}, !- Inlet Port
  {24344fc5-8cf4-4b12-bece-52d7a04022f0}; !- Outlet Port

OS:Connection,
  {45f6883b-6e22-425a-a4f0-dc1895c6d0d3}, !- Handle
  {6273cccc-7610-4efb-9a66-ec266535fed7}, !- Source Object
  3,                                      !- Outlet Port
  {a586cdaf-e762-4c68-97db-5c9513e9423e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {01cb5062-5c58-4271-83bb-32541d78ffc3}, !- Handle
  {a586cdaf-e762-4c68-97db-5c9513e9423e}, !- Source Object
  6,                                      !- Outlet Port
  {ecb26fa5-5c3c-453d-b831-17433335e1cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24344fc5-8cf4-4b12-bece-52d7a04022f0}, !- Handle
  {ecb26fa5-5c3c-453d-b831-17433335e1cd}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  115;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {d6a8e573-eabc-4da4-a491-57431f972073}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN Reheat Coil Controller, !- Name
  {a586cdaf-e762-4c68-97db-5c9513e9423e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {59386e31-2880-4572-af5b-2c6ba0a81766}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {7c33f116-4f12-43a8-906c-728c214984e4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a586cdaf-e762-4c68-97db-5c9513e9423e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f03001cf-49cd-401d-a524-8e1e16794233}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3938e77e-6be4-466c-88dc-19d8577bb0cb}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {f03001cf-49cd-401d-a524-8e1e16794233}, !- Inlet Port
  {ca7e2cce-9f6f-483c-b33e-77ef47dcaf1f}; !- Outlet Port

OS:Node,
  {04de446f-9916-4258-8a71-1c49db0d0fdb}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN Return Air Node, !- Name
  {2f225955-59e7-4017-9469-be6bed7293d6}, !- Inlet Port
  {bb41e861-2bc6-4c73-b463-6858c171ef53}; !- Outlet Port

OS:Connection,
  {ca7e2cce-9f6f-483c-b33e-77ef47dcaf1f}, !- Handle
  {3938e77e-6be4-466c-88dc-19d8577bb0cb}, !- Source Object
  3,                                      !- Outlet Port
  {3566b5bc-3951-4d8f-a310-72bb636a6c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f225955-59e7-4017-9469-be6bed7293d6}, !- Handle
  {df461f20-9523-4dcb-ba39-7cd48df5616b}, !- Source Object
  2,                                      !- Outlet Port
  {04de446f-9916-4258-8a71-1c49db0d0fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb41e861-2bc6-4c73-b463-6858c171ef53}, !- Handle
  {04de446f-9916-4258-8a71-1c49db0d0fdb}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {d50fd836-cb26-4ce9-993d-63e7f5f165e5}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {e589d4da-9592-4f74-bfec-394377b3288c}, !- Inlet Port
  {7c33f116-4f12-43a8-906c-728c214984e4}; !- Outlet Port

OS:Connection,
  {e589d4da-9592-4f74-bfec-394377b3288c}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  26,                                     !- Outlet Port
  {d50fd836-cb26-4ce9-993d-63e7f5f165e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c33f116-4f12-43a8-906c-728c214984e4}, !- Handle
  {d50fd836-cb26-4ce9-993d-63e7f5f165e5}, !- Source Object
  3,                                      !- Outlet Port
  {59386e31-2880-4572-af5b-2c6ba0a81766}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f03001cf-49cd-401d-a524-8e1e16794233}, !- Handle
  {59386e31-2880-4572-af5b-2c6ba0a81766}, !- Source Object
  12,                                     !- Outlet Port
  {3938e77e-6be4-466c-88dc-19d8577bb0cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8d6fabf6-3545-4bf3-996b-aa21d1697fd9}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN Reheat Coil, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3c480e85-1148-48f1-8055-49db584f75bb}, !- Water Inlet Node Name
  {7bcf037e-b9d3-4009-aeb3-79f7c8b33942}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {44b0832c-0f4d-4d91-8917-cca9562ada6c}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {78fe9d51-c50a-4888-866d-e6a409315d06}, !- Inlet Port
  {3c480e85-1148-48f1-8055-49db584f75bb}; !- Outlet Port

OS:Connection,
  {78fe9d51-c50a-4888-866d-e6a409315d06}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  116,                                    !- Outlet Port
  {44b0832c-0f4d-4d91-8917-cca9562ada6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd95d543-beaa-4d26-af1b-a76d69783092}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {7bcf037e-b9d3-4009-aeb3-79f7c8b33942}, !- Inlet Port
  {7ce90293-421b-4eb6-b3a5-88231a5da6ee}; !- Outlet Port

OS:Connection,
  {3c480e85-1148-48f1-8055-49db584f75bb}, !- Handle
  {44b0832c-0f4d-4d91-8917-cca9562ada6c}, !- Source Object
  3,                                      !- Outlet Port
  {8d6fabf6-3545-4bf3-996b-aa21d1697fd9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7bcf037e-b9d3-4009-aeb3-79f7c8b33942}, !- Handle
  {8d6fabf6-3545-4bf3-996b-aa21d1697fd9}, !- Source Object
  6,                                      !- Outlet Port
  {dd95d543-beaa-4d26-af1b-a76d69783092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ce90293-421b-4eb6-b3a5-88231a5da6ee}, !- Handle
  {dd95d543-beaa-4d26-af1b-a76d69783092}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  116;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {e7289383-60f4-4088-942f-11af813a3c13}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN Reheat Coil Controller, !- Name
  {8d6fabf6-3545-4bf3-996b-aa21d1697fd9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c9056647-fdfe-44af-8452-5fd50587a33e}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {5a471e05-8976-405d-901e-6b87806717db}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8d6fabf6-3545-4bf3-996b-aa21d1697fd9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8568d10d-6c2c-42bd-9765-1da8baeaca55}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {09c4eae9-dd10-4635-8f33-0f1b0f52afcb}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {8568d10d-6c2c-42bd-9765-1da8baeaca55}, !- Inlet Port
  {501eab82-d9a0-4193-8917-16cedae410fc}; !- Outlet Port

OS:Node,
  {32742dae-e94e-4220-bebc-d89eb8e6b8ab}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN Return Air Node, !- Name
  {6695db9a-6b7d-4ace-8165-8c9f3574e031}, !- Inlet Port
  {e4a4c59e-0681-4ffd-ae2d-74e010f8df72}; !- Outlet Port

OS:Connection,
  {501eab82-d9a0-4193-8917-16cedae410fc}, !- Handle
  {09c4eae9-dd10-4635-8f33-0f1b0f52afcb}, !- Source Object
  3,                                      !- Outlet Port
  {8c4dc9b1-dce3-47bb-a5b6-c7ec900b0a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6695db9a-6b7d-4ace-8165-8c9f3574e031}, !- Handle
  {3aeee294-61e9-4c51-8a30-12a72f81484f}, !- Source Object
  2,                                      !- Outlet Port
  {32742dae-e94e-4220-bebc-d89eb8e6b8ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4a4c59e-0681-4ffd-ae2d-74e010f8df72}, !- Handle
  {32742dae-e94e-4220-bebc-d89eb8e6b8ab}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {5dc6c811-4870-4eea-b3f2-d4af5b3ba989}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {97059136-ae48-40bc-8b98-b8faa3a9dbef}, !- Inlet Port
  {5a471e05-8976-405d-901e-6b87806717db}; !- Outlet Port

OS:Connection,
  {97059136-ae48-40bc-8b98-b8faa3a9dbef}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  27,                                     !- Outlet Port
  {5dc6c811-4870-4eea-b3f2-d4af5b3ba989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a471e05-8976-405d-901e-6b87806717db}, !- Handle
  {5dc6c811-4870-4eea-b3f2-d4af5b3ba989}, !- Source Object
  3,                                      !- Outlet Port
  {c9056647-fdfe-44af-8452-5fd50587a33e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8568d10d-6c2c-42bd-9765-1da8baeaca55}, !- Handle
  {c9056647-fdfe-44af-8452-5fd50587a33e}, !- Source Object
  12,                                     !- Outlet Port
  {09c4eae9-dd10-4635-8f33-0f1b0f52afcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {51dbbbd1-5fb3-490c-817b-623206ba40e6}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN Reheat Coil, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {77a03b0d-a08f-4585-b420-c9eab22934d8}, !- Water Inlet Node Name
  {c0eef0c7-3c7a-47aa-acc2-67c52d47bdb1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e22bdf3a-3fc0-4454-a3c6-4e90f680ef24}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {de85475f-7ae4-4323-a0fb-ba6735056d2b}, !- Inlet Port
  {77a03b0d-a08f-4585-b420-c9eab22934d8}; !- Outlet Port

OS:Connection,
  {de85475f-7ae4-4323-a0fb-ba6735056d2b}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  117,                                    !- Outlet Port
  {e22bdf3a-3fc0-4454-a3c6-4e90f680ef24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc2f8172-a93c-4913-a53c-220932e729c8}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {c0eef0c7-3c7a-47aa-acc2-67c52d47bdb1}, !- Inlet Port
  {af5e0438-6130-4d4e-b2ab-32459a9e18ad}; !- Outlet Port

OS:Connection,
  {77a03b0d-a08f-4585-b420-c9eab22934d8}, !- Handle
  {e22bdf3a-3fc0-4454-a3c6-4e90f680ef24}, !- Source Object
  3,                                      !- Outlet Port
  {51dbbbd1-5fb3-490c-817b-623206ba40e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c0eef0c7-3c7a-47aa-acc2-67c52d47bdb1}, !- Handle
  {51dbbbd1-5fb3-490c-817b-623206ba40e6}, !- Source Object
  6,                                      !- Outlet Port
  {fc2f8172-a93c-4913-a53c-220932e729c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af5e0438-6130-4d4e-b2ab-32459a9e18ad}, !- Handle
  {fc2f8172-a93c-4913-a53c-220932e729c8}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  117;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {b2dacb58-7afb-4cc4-a7dc-197e2f87622d}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN Reheat Coil Controller, !- Name
  {51dbbbd1-5fb3-490c-817b-623206ba40e6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {be10f321-6b5e-4bb4-9525-fd5e19df54c1}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {feacc680-f559-4ceb-9d18-79d6e620eaa8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {51dbbbd1-5fb3-490c-817b-623206ba40e6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e63d750d-43e2-4228-8bc8-4864d612f694}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1a0ed24b-f84f-4814-93eb-65f895a246d5}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {e63d750d-43e2-4228-8bc8-4864d612f694}, !- Inlet Port
  {978b46c1-8577-478d-83e8-32ccf33635c8}; !- Outlet Port

OS:Node,
  {933707ca-fc89-43e3-a668-1f977535442a}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN Return Air Node, !- Name
  {16145380-498d-483c-bbc8-6c6ef117d104}, !- Inlet Port
  {cc153d43-d4b0-4262-87d4-75f89f074a83}; !- Outlet Port

OS:Connection,
  {978b46c1-8577-478d-83e8-32ccf33635c8}, !- Handle
  {1a0ed24b-f84f-4814-93eb-65f895a246d5}, !- Source Object
  3,                                      !- Outlet Port
  {7d675b6e-a4c1-466a-a9cf-42690859d9da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16145380-498d-483c-bbc8-6c6ef117d104}, !- Handle
  {c359225b-1ca0-4dbd-949f-2797e17bb8c2}, !- Source Object
  2,                                      !- Outlet Port
  {933707ca-fc89-43e3-a668-1f977535442a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc153d43-d4b0-4262-87d4-75f89f074a83}, !- Handle
  {933707ca-fc89-43e3-a668-1f977535442a}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {c3ae8f50-018e-4c6a-a77f-e4eecdf573f7}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {07f46d06-2e48-4cc6-a3e0-6e0a7f9d2f20}, !- Inlet Port
  {feacc680-f559-4ceb-9d18-79d6e620eaa8}; !- Outlet Port

OS:Connection,
  {07f46d06-2e48-4cc6-a3e0-6e0a7f9d2f20}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  28,                                     !- Outlet Port
  {c3ae8f50-018e-4c6a-a77f-e4eecdf573f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feacc680-f559-4ceb-9d18-79d6e620eaa8}, !- Handle
  {c3ae8f50-018e-4c6a-a77f-e4eecdf573f7}, !- Source Object
  3,                                      !- Outlet Port
  {be10f321-6b5e-4bb4-9525-fd5e19df54c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e63d750d-43e2-4228-8bc8-4864d612f694}, !- Handle
  {be10f321-6b5e-4bb4-9525-fd5e19df54c1}, !- Source Object
  12,                                     !- Outlet Port
  {1a0ed24b-f84f-4814-93eb-65f895a246d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a55d0657-44f5-46be-815d-9f64ea01b2fe}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN Reheat Coil, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2b3de3c8-6a97-47eb-af77-17400214ccf7}, !- Water Inlet Node Name
  {ba7dd712-d6e6-4805-be19-a81172bd41a8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {61e21d0c-29c8-4ff5-9a35-00d58960683d}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {6a131260-be74-4a12-b7ea-c3619bab4dc9}, !- Inlet Port
  {2b3de3c8-6a97-47eb-af77-17400214ccf7}; !- Outlet Port

OS:Connection,
  {6a131260-be74-4a12-b7ea-c3619bab4dc9}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  118,                                    !- Outlet Port
  {61e21d0c-29c8-4ff5-9a35-00d58960683d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aadfc45c-2a28-4360-98a7-08f4cdcaa2d1}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {ba7dd712-d6e6-4805-be19-a81172bd41a8}, !- Inlet Port
  {ca33518a-b460-42b7-93d3-47e7f7e56b8b}; !- Outlet Port

OS:Connection,
  {2b3de3c8-6a97-47eb-af77-17400214ccf7}, !- Handle
  {61e21d0c-29c8-4ff5-9a35-00d58960683d}, !- Source Object
  3,                                      !- Outlet Port
  {a55d0657-44f5-46be-815d-9f64ea01b2fe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ba7dd712-d6e6-4805-be19-a81172bd41a8}, !- Handle
  {a55d0657-44f5-46be-815d-9f64ea01b2fe}, !- Source Object
  6,                                      !- Outlet Port
  {aadfc45c-2a28-4360-98a7-08f4cdcaa2d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca33518a-b460-42b7-93d3-47e7f7e56b8b}, !- Handle
  {aadfc45c-2a28-4360-98a7-08f4cdcaa2d1}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  118;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {55eabe98-f1bc-4dd8-bcc4-bb87fc64dcc7}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN Reheat Coil Controller, !- Name
  {a55d0657-44f5-46be-815d-9f64ea01b2fe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {34ac59f2-7517-404b-9703-a3adf5238382}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {5da06703-34a4-4236-a2e6-db043145851f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a55d0657-44f5-46be-815d-9f64ea01b2fe}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3c11b6ae-54aa-42c5-8b8f-0d84be002bf0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {04459da8-e38c-42e3-8016-ba1f38a2886f}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {3c11b6ae-54aa-42c5-8b8f-0d84be002bf0}, !- Inlet Port
  {71b73776-4aa5-4bb9-9437-b809b1b68e5d}; !- Outlet Port

OS:Node,
  {f367e0e4-a66c-424b-949e-719231c0ec5a}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN Return Air Node, !- Name
  {07dc0a41-0e2e-4ca1-a575-e653990d1371}, !- Inlet Port
  {225df54f-c2d1-420c-8030-c127a71a0a9e}; !- Outlet Port

OS:Connection,
  {71b73776-4aa5-4bb9-9437-b809b1b68e5d}, !- Handle
  {04459da8-e38c-42e3-8016-ba1f38a2886f}, !- Source Object
  3,                                      !- Outlet Port
  {4b52d81d-4edb-4f79-b27c-ad883133ad00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07dc0a41-0e2e-4ca1-a575-e653990d1371}, !- Handle
  {c6d638ca-3930-4cfa-ac43-16238e3e202e}, !- Source Object
  2,                                      !- Outlet Port
  {f367e0e4-a66c-424b-949e-719231c0ec5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {225df54f-c2d1-420c-8030-c127a71a0a9e}, !- Handle
  {f367e0e4-a66c-424b-949e-719231c0ec5a}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {2cb280c6-bf59-4459-9cca-f3a2ea234ea9}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {255b58b3-af3e-4ff5-a9c0-20855f1feb42}, !- Inlet Port
  {5da06703-34a4-4236-a2e6-db043145851f}; !- Outlet Port

OS:Connection,
  {255b58b3-af3e-4ff5-a9c0-20855f1feb42}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  29,                                     !- Outlet Port
  {2cb280c6-bf59-4459-9cca-f3a2ea234ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5da06703-34a4-4236-a2e6-db043145851f}, !- Handle
  {2cb280c6-bf59-4459-9cca-f3a2ea234ea9}, !- Source Object
  3,                                      !- Outlet Port
  {34ac59f2-7517-404b-9703-a3adf5238382}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c11b6ae-54aa-42c5-8b8f-0d84be002bf0}, !- Handle
  {34ac59f2-7517-404b-9703-a3adf5238382}, !- Source Object
  12,                                     !- Outlet Port
  {04459da8-e38c-42e3-8016-ba1f38a2886f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {52e70dea-9dd9-454d-8795-d7cebd241e05}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN Reheat Coil, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {060a0c63-d7d3-4d45-b937-6b7d703a15c4}, !- Water Inlet Node Name
  {fddc4031-ab25-4b14-858d-93f4dbf9dafe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d0be51a5-b4bf-4e57-9c85-2a7ab06d7717}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {3b97ff73-edfc-4e6c-8995-fee7db8c3207}, !- Inlet Port
  {060a0c63-d7d3-4d45-b937-6b7d703a15c4}; !- Outlet Port

OS:Connection,
  {3b97ff73-edfc-4e6c-8995-fee7db8c3207}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  119,                                    !- Outlet Port
  {d0be51a5-b4bf-4e57-9c85-2a7ab06d7717}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23bc1fea-cbaf-473f-9b64-422e88c289bc}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {fddc4031-ab25-4b14-858d-93f4dbf9dafe}, !- Inlet Port
  {442c4d47-8652-45fd-9268-001fc6f28962}; !- Outlet Port

OS:Connection,
  {060a0c63-d7d3-4d45-b937-6b7d703a15c4}, !- Handle
  {d0be51a5-b4bf-4e57-9c85-2a7ab06d7717}, !- Source Object
  3,                                      !- Outlet Port
  {52e70dea-9dd9-454d-8795-d7cebd241e05}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fddc4031-ab25-4b14-858d-93f4dbf9dafe}, !- Handle
  {52e70dea-9dd9-454d-8795-d7cebd241e05}, !- Source Object
  6,                                      !- Outlet Port
  {23bc1fea-cbaf-473f-9b64-422e88c289bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {442c4d47-8652-45fd-9268-001fc6f28962}, !- Handle
  {23bc1fea-cbaf-473f-9b64-422e88c289bc}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  119;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {da4ddff7-97df-4ce7-bd4f-6cab324b9ff3}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN Reheat Coil Controller, !- Name
  {52e70dea-9dd9-454d-8795-d7cebd241e05}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {be25628d-a9a1-4485-8ffa-4279768f47a5}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN VAV Terminal, !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {f5c34d05-e0d6-4ace-a6b3-9988a1d20155}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {52e70dea-9dd9-454d-8795-d7cebd241e05}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9c28f40a-b74e-48b9-9a9d-0216f6b4eafc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {875af7b3-62bf-4ce2-ab8e-c9dfbd80db49}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {9c28f40a-b74e-48b9-9a9d-0216f6b4eafc}, !- Inlet Port
  {70563eff-f9f3-48bd-86a7-9d378163b2c8}; !- Outlet Port

OS:Node,
  {64eacf82-a562-4ebd-bbbe-d58a13b57682}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN Return Air Node, !- Name
  {11244ac1-21bd-4f04-a733-7fa52aebb065}, !- Inlet Port
  {467bb558-8ac6-4088-b56d-df7aef3401c1}; !- Outlet Port

OS:Connection,
  {70563eff-f9f3-48bd-86a7-9d378163b2c8}, !- Handle
  {875af7b3-62bf-4ce2-ab8e-c9dfbd80db49}, !- Source Object
  3,                                      !- Outlet Port
  {7ec20ca0-1579-491f-8ebf-d7e95c8b01d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11244ac1-21bd-4f04-a733-7fa52aebb065}, !- Handle
  {8233aa1f-5508-4c2d-b0d2-dee6759c9d0a}, !- Source Object
  2,                                      !- Outlet Port
  {64eacf82-a562-4ebd-bbbe-d58a13b57682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {467bb558-8ac6-4088-b56d-df7aef3401c1}, !- Handle
  {64eacf82-a562-4ebd-bbbe-d58a13b57682}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {f2bf2750-c85b-48de-88e8-50c175e544ab}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {6bb78318-86d1-4080-8640-c10e7a109174}, !- Inlet Port
  {f5c34d05-e0d6-4ace-a6b3-9988a1d20155}; !- Outlet Port

OS:Connection,
  {6bb78318-86d1-4080-8640-c10e7a109174}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  30,                                     !- Outlet Port
  {f2bf2750-c85b-48de-88e8-50c175e544ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5c34d05-e0d6-4ace-a6b3-9988a1d20155}, !- Handle
  {f2bf2750-c85b-48de-88e8-50c175e544ab}, !- Source Object
  3,                                      !- Outlet Port
  {be25628d-a9a1-4485-8ffa-4279768f47a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c28f40a-b74e-48b9-9a9d-0216f6b4eafc}, !- Handle
  {be25628d-a9a1-4485-8ffa-4279768f47a5}, !- Source Object
  12,                                     !- Outlet Port
  {875af7b3-62bf-4ce2-ab8e-c9dfbd80db49}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {22d66855-64a1-4f6e-b38b-c7342a5722c2}, !- Handle
  CB_UTILITY_F4 ZN Reheat Coil,           !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {18586325-68ed-4be3-aab1-2b6df31d014d}, !- Water Inlet Node Name
  {ca4e0d23-706c-4b39-9775-488b8cab88e2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {85339327-d514-4f76-8b01-404dc943b6ec}, !- Handle
  CB_UTILITY_F4 ZN Reheat Coil Inlet Water Node, !- Name
  {bbc3dab7-13d8-4fbd-a171-604c56eadc6e}, !- Inlet Port
  {18586325-68ed-4be3-aab1-2b6df31d014d}; !- Outlet Port

OS:Connection,
  {bbc3dab7-13d8-4fbd-a171-604c56eadc6e}, !- Handle
  {09b24add-1589-42ad-b2af-b5d3bf6c719d}, !- Source Object
  120,                                    !- Outlet Port
  {85339327-d514-4f76-8b01-404dc943b6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f381653e-9ec5-47f4-bd81-b07616210ab9}, !- Handle
  CB_UTILITY_F4 ZN Reheat Coil Outlet Water Node, !- Name
  {ca4e0d23-706c-4b39-9775-488b8cab88e2}, !- Inlet Port
  {1690c724-f0e1-4da9-9a84-89bce41d233a}; !- Outlet Port

OS:Connection,
  {18586325-68ed-4be3-aab1-2b6df31d014d}, !- Handle
  {85339327-d514-4f76-8b01-404dc943b6ec}, !- Source Object
  3,                                      !- Outlet Port
  {22d66855-64a1-4f6e-b38b-c7342a5722c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca4e0d23-706c-4b39-9775-488b8cab88e2}, !- Handle
  {22d66855-64a1-4f6e-b38b-c7342a5722c2}, !- Source Object
  6,                                      !- Outlet Port
  {f381653e-9ec5-47f4-bd81-b07616210ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1690c724-f0e1-4da9-9a84-89bce41d233a}, !- Handle
  {f381653e-9ec5-47f4-bd81-b07616210ab9}, !- Source Object
  3,                                      !- Outlet Port
  {22bd8e98-96c8-42df-a4ec-553e12ab0bc6}, !- Target Object
  120;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {9a000435-615a-4194-aebc-c25fe846fa36}, !- Handle
  CB_UTILITY_F4 ZN Reheat Coil Controller, !- Name
  {22d66855-64a1-4f6e-b38b-c7342a5722c2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5e84a150-c1ae-48d2-8f7c-7c00b4e11280}, !- Handle
  CB_UTILITY_F4 ZN VAV Terminal,          !- Name
  {c23d5029-aa62-4a8e-82f4-f05320586693}, !- Availability Schedule Name
  {c5756ee6-8483-4199-80aa-fef2c9e39dcb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.472795452418191,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {22d66855-64a1-4f6e-b38b-c7342a5722c2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {033b416c-e9e5-4d6b-9a14-70694126d155}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f7e82d5b-0904-4300-8677-1f031349e31c}, !- Handle
  CB_UTILITY_F4 ZN VAV Terminal Outlet Air Node, !- Name
  {033b416c-e9e5-4d6b-9a14-70694126d155}, !- Inlet Port
  {3709bd6c-d16a-42ef-9ac4-c314a762525d}; !- Outlet Port

OS:Node,
  {658a0da4-77e9-4731-9d12-164638e7c2cc}, !- Handle
  CB_UTILITY_F4 ZN Return Air Node,       !- Name
  {442a9f90-1e65-4b4d-871f-a598bfc89d0b}, !- Inlet Port
  {387d704b-6806-4fbc-89f2-1a42505a7508}; !- Outlet Port

OS:Connection,
  {3709bd6c-d16a-42ef-9ac4-c314a762525d}, !- Handle
  {f7e82d5b-0904-4300-8677-1f031349e31c}, !- Source Object
  3,                                      !- Outlet Port
  {bb4656fd-db2f-4f4e-a89e-2d2e8b0c39ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {442a9f90-1e65-4b4d-871f-a598bfc89d0b}, !- Handle
  {1f3ee55d-de38-4196-820a-1b732ea5b45b}, !- Source Object
  2,                                      !- Outlet Port
  {658a0da4-77e9-4731-9d12-164638e7c2cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {387d704b-6806-4fbc-89f2-1a42505a7508}, !- Handle
  {658a0da4-77e9-4731-9d12-164638e7c2cc}, !- Source Object
  3,                                      !- Outlet Port
  {5b50f81a-45b7-439b-8196-d35debd84e41}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {97d974d6-8bfd-428f-b7cc-9c1d692afba7}, !- Handle
  CB_UTILITY_F4 ZN VAV Terminal Inlet Air Node, !- Name
  {acdf98e5-4f3c-466b-a097-134851c2b1b7}, !- Inlet Port
  {c5756ee6-8483-4199-80aa-fef2c9e39dcb}; !- Outlet Port

OS:Connection,
  {acdf98e5-4f3c-466b-a097-134851c2b1b7}, !- Handle
  {4888e5e6-7b25-466d-b949-7dbe4fbfc0a5}, !- Source Object
  31,                                     !- Outlet Port
  {97d974d6-8bfd-428f-b7cc-9c1d692afba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5756ee6-8483-4199-80aa-fef2c9e39dcb}, !- Handle
  {97d974d6-8bfd-428f-b7cc-9c1d692afba7}, !- Source Object
  3,                                      !- Outlet Port
  {5e84a150-c1ae-48d2-8f7c-7c00b4e11280}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {033b416c-e9e5-4d6b-9a14-70694126d155}, !- Handle
  {5e84a150-c1ae-48d2-8f7c-7c00b4e11280}, !- Source Object
  12,                                     !- Outlet Port
  {f7e82d5b-0904-4300-8677-1f031349e31c}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {89deba00-fdf0-4500-b3e0-2ef9c441cbe5}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {de2708f2-f141-47fe-89aa-3b83e8e79b55}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {f836b8f8-9209-4f8a-b84b-3900eafbdd9f}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {08dafacb-4f91-4a91-a0e2-b0ca6c2b1ee1}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {230bae43-1519-43de-92c9-6e166840ab2a}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a190ddf2-6a60-416c-9c64-4961063af5e1}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {1369ce42-28ec-4496-ad1a-42aa2141af00}, !- Handle
  Foundation F 1.26W/m*K Perim 2.44m Area 11.89m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.89158912,                            !- Area {m2}
  2.4384;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3a62507d-6319-40fa-8649-c28ab9d01a0a}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 8.18m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  8.17546752,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ea3f231a-2806-48f9-80f9-a7523f6a2eaa}, !- Handle
  Foundation F 1.26W/m*K Perim 3.35m Area 12.26m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.26320128,                            !- Area {m2}
  3.3528;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3131e675-8926-487d-887c-228404a3fbe0}, !- Handle
  Foundation F 1.26W/m*K Perim 3.05m Area 122.17m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  122.1674976,                            !- Area {m2}
  3.048;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {680665cd-7dd7-4b25-94dc-f131b25dc7bd}, !- Handle
  Foundation F 1.26W/m*K Perim 9.14m Area 75.25m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  75.2514624,                             !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cef607d4-0135-4840-b527-7c8a9c8f3e19}, !- Handle
  Foundation F 1.26W/m*K Perim 33.07m Area 270.35m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  270.3478464,                            !- Area {m2}
  33.0708;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {42a4a972-5cf3-4ba7-a594-3a3d7f089b6a}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 19.16m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  19.161252,                              !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bca191b8-1522-41f8-bac1-b0912f20e385}, !- Handle
  Foundation F 1.26W/m*K Perim 26.52m Area 150.5m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  150.5029248,                            !- Area {m2}
  26.5176;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2c6d807b-61ed-4be9-bef1-445e6657aeb5}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 9.96m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  9.96385104,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {501fb1e1-bb62-49e5-809e-10b9c3be3a06}, !- Handle
  Foundation F 1.26W/m*K Perim 3.05m Area 18.58m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  18.580608,                              !- Area {m2}
  3.048;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1453e076-28a2-4fcb-b750-535be5d37d14}, !- Handle
  Foundation F 1.26W/m*K Perim 2.29m Area 12.54m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.5419104,                             !- Area {m2}
  2.286;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {368e9cff-3973-4a28-9708-29c7ac8f485a}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 194.17m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  194.1673536,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9bc91299-2f10-40b6-b113-ef78b8fcf2dd}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 45.99m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  45.9870048,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {03c6cd20-14cb-41fd-8d75-1c26630fa38d}, !- Handle
  Foundation F 1.26W/m*K Perim 26.52m Area 179.77m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  179.7673824,                            !- Area {m2}
  26.5176;                                !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {f77a6c86-c241-4ca8-a908-5f388e8d8396}, !- Handle
  90.1-2007 - College - ASHRAE 169-2013-3A, !- Name
  {2ae7f486-09ab-446b-9430-2712ca4d9e5f}, !- Default Exterior Surface Constructions Name
  {bbb33daf-a4e3-46d0-87d5-2d6a61049a6e}, !- Default Interior Surface Constructions Name
  {c892d5c8-3971-45e9-bde7-540cd6ace7f4}, !- Default Ground Contact Surface Constructions Name
  {b7073a95-5b95-49e1-beec-9b13c87097fe}, !- Default Exterior SubSurface Constructions Name
  {4448b3e6-0eb7-48b1-b81a-f4ca18a31188}, !- Default Interior SubSurface Constructions Name
  {2c5c3c17-0d8d-43a7-9df9-bb0058804782}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {2ae7f486-09ab-446b-9430-2712ca4d9e5f}, !- Handle
  Default Surface Constructions 1,        !- Name
  {ba51a50a-02e3-453c-a74a-9496eec57bc6}, !- Floor Construction Name
  {5d05b876-a8ce-4279-90ff-40fbbe84462b}, !- Wall Construction Name
  {433f67e8-78cc-499a-8ff2-514daebd498d}; !- Roof Ceiling Construction Name

OS:Construction,
  {ba51a50a-02e3-453c-a74a-9496eec57bc6}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {a25524cb-49f5-4c1f-a5ad-c2a5af412c60}, !- Layer 1
  {d50db093-d979-477c-840d-834ffa05c4e0}, !- Layer 2
  {f985eef7-23ae-44b7-ae22-f265058837e8}; !- Layer 3

OS:Material:NoMass,
  {a25524cb-49f5-4c1f-a5ad-c2a5af412c60}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d50db093-d979-477c-840d-834ffa05c4e0}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f985eef7-23ae-44b7-ae22-f265058837e8}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e727c7b3-67ed-491d-8977-73520520f7aa}, !- Handle
  {ba51a50a-02e3-453c-a74a-9496eec57bc6}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5d05b876-a8ce-4279-90ff-40fbbe84462b}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {3851139a-e492-415e-b328-d68f283477e4}, !- Layer 1
  {ec5c28ae-cfa9-4385-9204-d2e0adf26050}, !- Layer 2
  {9feaa2c7-ffc5-4ca8-bf1c-32f10d247eb0}, !- Layer 3
  {ec5c28ae-cfa9-4385-9204-d2e0adf26050}; !- Layer 4

OS:Material,
  {3851139a-e492-415e-b328-d68f283477e4}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ec5c28ae-cfa9-4385-9204-d2e0adf26050}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9feaa2c7-ffc5-4ca8-bf1c-32f10d247eb0}, !- Handle
  Typical Insulation R-9.73,              !- Name
  Smooth,                                 !- Roughness
  1.712828371834,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {216f6a91-bfc1-4d83-8f3b-648f18dfb253}, !- Handle
  {5d05b876-a8ce-4279-90ff-40fbbe84462b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {433f67e8-78cc-499a-8ff2-514daebd498d}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {6c8a1990-c968-4653-85ba-c5ee3359cc9d}, !- Layer 1
  {56622afa-f2fe-416d-933f-0ec7b8f1d264}, !- Layer 2
  {29d66bd5-7794-4df2-8fa6-9d91d1b157d7}; !- Layer 3

OS:Material,
  {6c8a1990-c968-4653-85ba-c5ee3359cc9d}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {56622afa-f2fe-416d-933f-0ec7b8f1d264}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {29d66bd5-7794-4df2-8fa6-9d91d1b157d7}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a7b74155-ce71-4796-abd0-1a950e896434}, !- Handle
  {433f67e8-78cc-499a-8ff2-514daebd498d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {bbb33daf-a4e3-46d0-87d5-2d6a61049a6e}, !- Handle
  Default Surface Constructions 2,        !- Name
  {6c3d4cfb-82ce-4649-975b-a290d72c14aa}, !- Floor Construction Name
  {3fcca6f0-0c3f-4c5a-bc47-c1462e5f400f}, !- Wall Construction Name
  {d5dc6b98-5f5b-4e9a-9b1f-0a36c985a4c1}; !- Roof Ceiling Construction Name

OS:Construction,
  {6c3d4cfb-82ce-4649-975b-a290d72c14aa}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {de2708f2-f141-47fe-89aa-3b83e8e79b55}, !- Layer 1
  {89deba00-fdf0-4500-b3e0-2ef9c441cbe5}; !- Layer 2

OS:StandardsInformation:Construction,
  {a4d3a034-3b58-4c4e-b335-5002aff81b27}, !- Handle
  {6c3d4cfb-82ce-4649-975b-a290d72c14aa}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3fcca6f0-0c3f-4c5a-bc47-c1462e5f400f}, !- Handle
  Uninsulated Steel Stud Wall,            !- Name
  ,                                       !- Surface Rendering Name
  {6c427051-4cde-4939-a238-37125a3b88b6}; !- Layer 1

OS:Material:NoMass,
  {6c427051-4cde-4939-a238-37125a3b88b6}, !- Handle
  Metal Framed Wall - 24inOC - 2x4 - R0 ins., !- Name
  Smooth,                                 !- Roughness
  0.115880500862957,                      !- Thermal Resistance {m2-K/W}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a4d0bc29-48d1-4c5c-b83a-49b36bc0fc45}, !- Handle
  {3fcca6f0-0c3f-4c5a-bc47-c1462e5f400f}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {d5dc6b98-5f5b-4e9a-9b1f-0a36c985a4c1}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {89deba00-fdf0-4500-b3e0-2ef9c441cbe5}, !- Layer 1
  {de2708f2-f141-47fe-89aa-3b83e8e79b55}; !- Layer 2

OS:StandardsInformation:Construction,
  {47256d1d-3ced-4a3d-b1d2-29de11e80b42}, !- Handle
  {d5dc6b98-5f5b-4e9a-9b1f-0a36c985a4c1}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c892d5c8-3971-45e9-bde7-540cd6ace7f4}, !- Handle
  Default Surface Constructions 3,        !- Name
  {edb4e825-7589-4962-807d-7275075594aa}, !- Floor Construction Name
  {ec6def0c-11b4-4c84-989c-b2884870db00}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {edb4e825-7589-4962-807d-7275075594aa}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {f5b20f8e-63c7-4df0-80d9-59cde3b221e0}, !- Layer 1
  {f985eef7-23ae-44b7-ae22-f265058837e8}; !- Layer 2

OS:Material:NoMass,
  {7f1bf547-676d-4772-a065-eacb4694e152}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f5b20f8e-63c7-4df0-80d9-59cde3b221e0}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dde3c10d-6c91-4fbf-a201-fc0081e35504}, !- Handle
  {edb4e825-7589-4962-807d-7275075594aa}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ec6def0c-11b4-4c84-989c-b2884870db00}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {72e26819-80ca-4f08-a750-c82550b90b49}; !- Layer 1

OS:Material,
  {72e26819-80ca-4f08-a750-c82550b90b49}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {31e3fa61-2244-4df1-8dca-643c5398c4a0}, !- Handle
  {ec6def0c-11b4-4c84-989c-b2884870db00}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {b7073a95-5b95-49e1-beec-9b13c87097fe}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {728b9da4-78e8-4594-bbdd-4aaab4a4e5a3}, !- Fixed Window Construction Name
  {728b9da4-78e8-4594-bbdd-4aaab4a4e5a3}, !- Operable Window Construction Name
  {26122f05-9ab3-4b30-a592-5989e8bc0b1f}, !- Door Construction Name
  {f98bf7e5-11c7-4469-a013-90fd3806f7ca}, !- Glass Door Construction Name
  {f8b88e30-d07f-453b-918b-5e0fa05b7f82}, !- Overhead Door Construction Name
  {6127e4bd-ad42-4091-86f3-e0a08a1ce1b3}, !- Skylight Construction Name
  {ad6c163b-5fc3-4791-8219-cf690fe624fd}, !- Tubular Daylight Dome Construction Name
  {ad6c163b-5fc3-4791-8219-cf690fe624fd}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {728b9da4-78e8-4594-bbdd-4aaab4a4e5a3}, !- Handle
  U 0.65 SHGC 0.25 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {c25e2858-3d74-48f4-bf8e-71dcdd1ed052}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c25e2858-3d74-48f4-bf8e-71dcdd1ed052}, !- Handle
  U 0.65 SHGC 0.25 Simple Glazing,        !- Name
  3.69087117172377,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {0bc14591-ca21-4e5e-8c14-5913851ce232}, !- Handle
  {728b9da4-78e8-4594-bbdd-4aaab4a4e5a3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {26122f05-9ab3-4b30-a592-5989e8bc0b1f}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {c96f43df-f59a-4fba-bfc0-872af8c9de73}, !- Layer 1
  {7f1bf547-676d-4772-a065-eacb4694e152}; !- Layer 2

OS:Material,
  {c96f43df-f59a-4fba-bfc0-872af8c9de73}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3ad3644b-3ae5-4f82-9294-60c871df7b08}, !- Handle
  {26122f05-9ab3-4b30-a592-5989e8bc0b1f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f98bf7e5-11c7-4469-a013-90fd3806f7ca}, !- Handle
  U 0.9 SHGC 0.25 Simple Glazing,         !- Name
  ,                                       !- Surface Rendering Name
  {a97c70bd-204e-4217-bdc4-d295d06cb812}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a97c70bd-204e-4217-bdc4-d295d06cb812}, !- Handle
  U 0.9 SHGC 0.25 Simple Glazing,         !- Name
  5.11043700700214,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {cdb7de84-dc31-4f45-bbb4-0c585cb90157}, !- Handle
  {f98bf7e5-11c7-4469-a013-90fd3806f7ca}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f8b88e30-d07f-453b-918b-5e0fa05b7f82}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {89de09a4-6b8b-4ecc-bc49-2febd62d42ed}; !- Layer 1

OS:Material:NoMass,
  {89de09a4-6b8b-4ecc-bc49-2febd62d42ed}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0e74aa3b-2ee6-4335-b184-7059dd82a864}, !- Handle
  {f8b88e30-d07f-453b-918b-5e0fa05b7f82}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {6127e4bd-ad42-4091-86f3-e0a08a1ce1b3}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {57f4dc00-946c-4db8-9c56-a01a49753e5f}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {57f4dc00-946c-4db8-9c56-a01a49753e5f}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {1b7670ce-e786-4c6c-9443-0b8c3fb4473a}, !- Handle
  {6127e4bd-ad42-4091-86f3-e0a08a1ce1b3}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ad6c163b-5fc3-4791-8219-cf690fe624fd}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {c50c6018-b3a7-448b-910b-44ce0eddcb1d}; !- Layer 1

OS:WindowMaterial:Glazing,
  {c50c6018-b3a7-448b-910b-44ce0eddcb1d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c65be55c-816b-4b34-b9b7-c0bdc944d5f7}, !- Handle
  {ad6c163b-5fc3-4791-8219-cf690fe624fd}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {4448b3e6-0eb7-48b1-b81a-f4ca18a31188}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ad6c163b-5fc3-4791-8219-cf690fe624fd}, !- Fixed Window Construction Name
  {ad6c163b-5fc3-4791-8219-cf690fe624fd}, !- Operable Window Construction Name
  {2f4396c3-b00a-4afd-8c1c-ebf7b73e447d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2f4396c3-b00a-4afd-8c1c-ebf7b73e447d}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {33151f5a-18da-4a34-aa37-e1c4d5277a15}; !- Layer 1

OS:Material,
  {33151f5a-18da-4a34-aa37-e1c4d5277a15}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4e5ee3d1-6fa7-48b4-9db5-63af0e0a1e35}, !- Handle
  {2f4396c3-b00a-4afd-8c1c-ebf7b73e447d}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2c5c3c17-0d8d-43a7-9df9-bb0058804782}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {33151f5a-18da-4a34-aa37-e1c4d5277a15}; !- Layer 1

OS:StandardsInformation:Construction,
  {bd7cf026-06c6-4a4b-8812-0d89a74ae34e}, !- Handle
  {2c5c3c17-0d8d-43a7-9df9-bb0058804782}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
  {b72734d2-2d46-4a21-ab49-20c6598d6883}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {23d34731-d8ed-4712-9d3d-44a9f9d35623}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {b72734d2-2d46-4a21-ab49-20c6598d6883}, !- Electric Equipment Definition Name
  {4f04ad36-7f5e-4e34-8cad-86d45ce06f24}, !- Space or SpaceType Name
  {96569676-2ba8-4400-a7c7-fd78897498ee}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {96569676-2ba8-4400-a7c7-fd78897498ee}, !- Handle
  College BLDG_ELEVATORS,                 !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  {3f45deff-7e70-4f19-994b-bfac22eeccfc}, !- Default Day Schedule Name
  {bddfdbb7-d18c-48e2-8985-73a565a796cf}, !- Summer Design Day Schedule Name
  {3a43900a-5056-4151-811a-d8b14034a948}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f45deff-7e70-4f19-994b-bfac22eeccfc}, !- Handle
  Schedule Day 43,                        !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e400586b-1e8a-46d2-a557-64bb4b84c41b}, !- Handle
  Schedule Rule 67,                       !- Name
  {96569676-2ba8-4400-a7c7-fd78897498ee}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {574e7513-2b85-4b0f-b949-542751b3aeaf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {574e7513-2b85-4b0f-b949-542751b3aeaf}, !- Handle
  College BLDG_ELEVATORS Sat Day,         !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bddfdbb7-d18c-48e2-8985-73a565a796cf}, !- Handle
  College BLDG_ELEVATORS Summer Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {b5be6b52-105d-4ed8-97e7-168d6279c079}, !- Handle
  Schedule Rule 68,                       !- Name
  {96569676-2ba8-4400-a7c7-fd78897498ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4b7676c7-b3e8-4345-8879-1c2e017115c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b7676c7-b3e8-4345-8879-1c2e017115c7}, !- Handle
  College BLDG_ELEVATORS Sun Day,         !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {860d196d-264d-4619-b47c-84029c9cf49b}, !- Handle
  Schedule Rule 69,                       !- Name
  {96569676-2ba8-4400-a7c7-fd78897498ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f067cfe-9797-43df-a020-6b938d7d6811}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f067cfe-9797-43df-a020-6b938d7d6811}, !- Handle
  College BLDG_ELEVATORS Wkdy Day,        !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {3a43900a-5056-4151-811a-d8b14034a948}, !- Handle
  College BLDG_ELEVATORS Winter Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {0a09348e-4819-4da1-b4e7-e1b3afdf1fb6}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {88b5d827-6840-4336-a45d-70bef98c296e}, !- Handle
  2 Elevator Fans,                        !- Name
  {0a09348e-4819-4da1-b4e7-e1b3afdf1fb6}, !- Electric Equipment Definition Name
  {4f04ad36-7f5e-4e34-8cad-86d45ce06f24}, !- Space or SpaceType Name
  {1aedc76f-f517-4cdc-bb7f-9eeac417ec35}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f1c5d0e0-c273-4ebb-b7fe-62ab5faa790a}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cc2ea4a5-89b2-453f-8cda-61b43253e70f}, !- Handle
  2 Elevator Lights,                      !- Name
  {f1c5d0e0-c273-4ebb-b7fe-62ab5faa790a}, !- Electric Equipment Definition Name
  {4f04ad36-7f5e-4e34-8cad-86d45ce06f24}, !- Space or SpaceType Name
  {1aedc76f-f517-4cdc-bb7f-9eeac417ec35}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {a681bd06-d364-4de9-8aca-42c4fb240bad}, !- Handle
  entry door Infiltration,                !- Name
  {1cba28fb-384c-42f5-b49a-7ec5b31fe96b}, !- Space or SpaceType Name
  {1a000b82-b38b-4527-91de-f5fe89fbabf1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  4.566024,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Ruleset,
  {1a000b82-b38b-4527-91de-f5fe89fbabf1}, !- Handle
  College INFIL_Door_Opening_SCH,         !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  {664a62d6-6e58-473f-bc03-cdbec90aaee3}, !- Default Day Schedule Name
  {bb2a1a3d-8194-4391-bf52-301c1247f379}, !- Summer Design Day Schedule Name
  {87d38090-f6da-4d44-afdf-5552d7ab6876}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {664a62d6-6e58-473f-bc03-cdbec90aaee3}, !- Handle
  College INFIL_Door_Opening_SCH Default, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87d38090-f6da-4d44-afdf-5552d7ab6876}, !- Handle
  College INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb2a1a3d-8194-4391-bf52-301c1247f379}, !- Handle
  College INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {78e9290b-c692-47df-b60d-e5f77df14713}, !- Handle
  Schedule Rule 70,                       !- Name
  {1a000b82-b38b-4527-91de-f5fe89fbabf1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1c1b8e7d-995a-4e10-974f-66c034b4361b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c1b8e7d-995a-4e10-974f-66c034b4361b}, !- Handle
  College INFIL_Door_Opening_SCH Default|SmrDsn|WntrDsn|Wknd|Hol Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0023b2bc-7d34-4c38-8fb9-dd6ec8b5b2a4}, !- Handle
  Schedule Rule 71,                       !- Name
  {1a000b82-b38b-4527-91de-f5fe89fbabf1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ec4448c-101f-4aa3-9254-dbc89d9101a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ec4448c-101f-4aa3-9254-dbc89d9101a0}, !- Handle
  College INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.144,                                  !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.144,                                  !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Material,
  {8e6e35c3-5e8c-434d-b221-aaae4defad06}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9fcbfc12-2eaf-4eef-b7a1-e48067f01654}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {8e6e35c3-5e8c-434d-b221-aaae4defad06}; !- Layer 1

OS:InternalMass:Definition,
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Handle
  Internal Mass Definition 1,             !- Name
  {9fcbfc12-2eaf-4eef-b7a1-e48067f01654}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4a787334-8971-4e76-aa8c-70715ad10c3d}, !- Handle
  CB_FACULTY_OFFICE_4_F3 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {79f7d10d-9270-4dcd-9f7d-704a064e602e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {714b79e7-48bd-4a14-84af-f966e314a56c}, !- Handle
  CB_FACULTY_OFFICE_7_F3 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {43e6045f-5c82-4cb3-89ca-d1ff46d9754b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {38ec5664-4555-43f1-ab19-d6c5cc3e2718}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F3 Mass,        !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {92aa0c1d-066a-472b-8a78-92d95d617d0b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6ba78d7f-6067-47b6-bc10-13ca3c150886}, !- Handle
  CB_FACULTY_OFFICE_1_F3 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {e59d5ae0-1f6a-45e7-ba72-d490252b927f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0f873c61-661e-4c17-b478-95eb82fb01da}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F3 Mass,        !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {19738529-2bed-4bc6-ad77-cf0e0b4897d4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d133f645-2399-4c2a-9784-c352217bd282}, !- Handle
  CB_FACULTY_OFFICE_2_F3 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {44aaf03a-0ea6-467c-8c3d-6e74839eaa05}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1646f40f-ce52-4590-b49f-c76483dff180}, !- Handle
  CB_FACULTY_RESTROOMS_1_F3 Mass,         !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {95fdce12-0bcb-4e50-8e10-a1872bcf6f8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e3e60c5f-2592-4406-9f43-98ab249b1a18}, !- Handle
  CB_SECONDARY_STAIRS_2_F3 Mass,          !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {8017400d-1a2e-44f8-97e0-4275628970e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d0921727-a38a-44fa-b32a-439ca72d8f2c}, !- Handle
  CB_STUDIO_1_F3 Mass,                    !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {cb1bd60f-11da-42bf-930d-3b5769fa8ae4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {19dfde9d-e55a-41d1-baa8-9cd52ec4e552}, !- Handle
  CB_CORRIDOR_2_F3 Mass,                  !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {bf808b2e-53ab-40f2-8f1e-f978ef603329}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d731d026-98cc-416c-8c52-e6fed6f7b2d9}, !- Handle
  CB_CLASSROOM_1_F3 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {9a261abc-c184-4e58-a963-748985938a49}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0c349a1a-b6fa-4b45-93a3-a4d2d50e43d4}, !- Handle
  CB_CLASSROOM_2_F3 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {2b3d8f9e-be32-46ee-ab50-dda28d10324b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {429d45fa-b87f-4cee-9b71-f8741a1e0c93}, !- Handle
  CB_UTILITY_F3 Mass,                     !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {0f6112ed-7d45-43f6-aec9-5c75fbd595d6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f0fbaa55-e591-4a2b-8ad7-3b6d6f4b6a3e}, !- Handle
  CB_CLASSROOM_3_F3 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {1e5d0e28-7c6a-4732-a6a4-138861099dd6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {661bd79b-2aec-4485-bd3b-464a78ce0d7c}, !- Handle
  CB_FACULTY_OFFICE_5_F3 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {0338d866-251a-4a13-bab5-e8b5def93d29}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b00de581-d96b-4790-94b6-53cc1f9081fe}, !- Handle
  CB_CLASSROOM_5_F3 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {8dd05cba-5804-4534-942b-42ecd0be413a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {183ae5ce-d0d9-405b-93bd-fb60bc7d609c}, !- Handle
  CB_CLASSROOM_7_F3 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {1e546b8f-c579-47a3-8707-e546b14d5dd8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {49e16de9-7478-42e3-bfa4-32327277270c}, !- Handle
  CB_FACULTY_OFFICE_3_F2 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {557af9f1-e83e-4aa4-9438-19dd86341bf0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fff8f9a2-f8f9-4df2-b5f9-e4036889312b}, !- Handle
  CB_FACULTY_OFFICE_6_F2 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {b3d881d2-7cf7-4aea-90c5-d3b01522c480}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c14fcb27-6ab8-4f55-9c8f-9a5caa033c6f}, !- Handle
  CB_FACULTY_OFFICE_6_F3 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {43a9280d-9339-497a-96a0-d52d4fabf651}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0ae4a8c4-10ba-45b3-a0c1-66eeaa831a74}, !- Handle
  CB_CLASSROOM_8_F3 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {8fe5ce56-47e9-451b-95d8-dd049b4cdacd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4ef12c72-b0dc-4c12-ac43-495709ce6c7b}, !- Handle
  CB_FACULTY_OFFICE_7_F2 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {6fbc70c2-4734-41c2-9efd-b502d497fd14}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bbf07815-4599-4279-a884-f391b249b43f}, !- Handle
  CB_CORRIDOR_1_F3 Mass,                  !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {028b4065-9198-4f60-bf67-9469f636d762}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1a7cb8c3-e65c-4ff8-8875-8a32a9b0a845}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2 Mass,         !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {b250350e-b63a-4ae7-a2d9-9ee9b6aeb082}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd0cf3b4-a087-4fed-a85f-27080ed8aa0a}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F2 Mass,        !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {f0d3bcd1-c538-4572-ab2d-959d352437ae}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4a1c7a8c-d00e-4e02-b4c8-41f3da7cfde6}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 Mass,         !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {17d980f6-501b-48b1-a35b-50fb00c6fc11}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c7ad0e7-f077-4a41-bc27-7bb2562f24d7}, !- Handle
  CB_OFFICES_OPEN_F3 Mass,                !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {8741c201-4869-4a1c-aaab-8f566dcb801c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e3a59059-346c-4f69-a486-f57395e63df9}, !- Handle
  CB_SECONDARY_STAIRS_1_F3 Mass,          !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {0e341e1c-db07-4288-b0d5-5394cf39343e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a076af0d-dd52-4b36-b993-4a1f17df06b8}, !- Handle
  CB_FACULTY_OFFICE_4_F2 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {762f2e3a-a6ac-4c0b-b6f1-39f7cf0bf6b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a21032db-648f-4781-9cf0-e6015293d03d}, !- Handle
  CB_OFFICES_OPEN_F2 Mass,                !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5cc68a40-e3a8-4b14-846a-6ec40ebb544c}, !- Handle
  CB_SECONDARY_STAIRS_2_F2 Mass,          !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {33417fc4-efaa-456f-bf0c-136d50dc881a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8fb978a4-33c8-4925-8faa-2bd6d55f4d56}, !- Handle
  CB_STUDIO_2_F2 Mass,                    !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f19c5b8a-4194-43f2-95e8-39e31e76d706}, !- Handle
  CB_FACULTY_OFFICE_1_F2 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {88eacaea-436f-4bdc-9e07-ead28059ef9f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {363f3081-fd87-4df0-8dd0-5333950645f3}, !- Handle
  CB_SECONDARY_STAIRS_1_F2 Mass,          !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {ada29205-fe26-4833-8b44-ef7cb8a8df65}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d0a5e3b8-0928-418f-a944-d76416946068}, !- Handle
  CB_UTILITY_F2 Mass,                     !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {14b527fb-ecb9-4b1a-858d-f027a6c5cc31}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c2f4ed1b-9aab-4c0f-82d4-de4d99d43e38}, !- Handle
  CB_CLASSROOM_3_F2 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {6ff192a0-4268-48c2-9488-94ab08314c35}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {34fc537e-8f45-40d5-b3f3-6810ee417a30}, !- Handle
  CB_CORRIDOR_F4 Mass,                    !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e6b927b3-de77-4eba-9be8-286b6d12cb60}, !- Handle
  CB_UTILITY_F1 Mass,                     !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {169528c9-1bb2-4726-b17e-66f058b8b165}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {178f3175-9028-4485-be5a-68e75a52e19b}, !- Handle
  CB_FACULTY_OFFICE_3_F3 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {801094b0-eb5e-4f78-8450-6f85a109e640}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0202b8f6-3225-4540-9b61-82ddfad1ea59}, !- Handle
  CB_OFFICES_ENCLOSED_2_F1 Mass,          !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {4051182c-2af6-4ee9-8296-b4e133a0cad1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e282cb8a-5087-448e-a214-c0f2c5b770da}, !- Handle
  CB_CLASSROOM_4_F3 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {9a57bc48-2ef9-4c3f-8df2-4c12757d527b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a85063bb-90ba-4108-9797-944fd62b350f}, !- Handle
  CB_OFFICES_ENCLOSED_1_F1 Mass,          !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {b5539ce9-e817-4f5b-8aa8-65510fdbc6fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a0f8d03d-4692-479b-886e-0a8e60d0992c}, !- Handle
  CB_FACULTY_RESTROOMS_2_F3 Mass,         !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {0ade4f95-287a-4a07-a472-4ce8e88bb918}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a125c0b5-f50a-4729-8f08-372a1ce32d62}, !- Handle
  CB_OFFICES_ENCLOSED_3_F1 Mass,          !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {1bc58796-699f-480a-b0e0-39a8b886c26a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fd4b453a-eba1-4ef8-954d-0290d22fc856}, !- Handle
  CB_CORRIDOR_F1 Mass,                    !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9c72da0a-0102-4bec-b77c-d551313d8c04}, !- Handle
  CB_OFFICES_ENCLOSED_5_F1 Mass,          !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {bbee8b96-3b88-4e03-aaa7-31124009c59b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d6289810-dedc-4da7-bf97-c7c8bf5edd8b}, !- Handle
  CB_OFFICES_ENCLOSED_4_F1 Mass,          !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {99d8f43a-0253-46ab-9c61-4d0efd4a4de6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ca04961b-314f-4912-a737-5999c22cca8f}, !- Handle
  CB_OFFICES_ENCLOSED_7_F1 Mass,          !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {e6aabbc6-8779-49ff-82d3-0b5f93c48c67}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2dd5454d-da98-4ca9-962c-27f72b08d8c4}, !- Handle
  CB_CONFERENCE_ROOM_F4 Mass,             !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {e71f7f7b-1c51-404b-a011-fac3685d4510}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8ad6b573-7724-44ef-b489-b0cf369de3f9}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4 Mass,        !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6932cd8e-233e-4e0c-9949-e17bc0b4c7b2}, !- Handle
  CB_ENTRANCE_LOBBY_F1 Mass,              !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {1cba28fb-384c-42f5-b49a-7ec5b31fe96b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bf87e7b4-d233-4a0c-80fd-4b10956d3e9e}, !- Handle
  CB_LECTURE_ROOM_1_F1 Mass,              !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {712ff61e-5cc1-4ec8-8885-f28bc755f509}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {699d99dc-7b6c-4cfd-9700-2876ea7fb7c5}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F2 Mass,        !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {d70d9ab3-743f-4668-9cfb-e3df29b88ee0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f16e25bc-5472-482f-824e-bd9fb820a69a}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F1 Mass,        !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {8e4bdd95-95a7-47e8-a3e6-c2cc5c44076e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ea6fddc6-0328-4926-9719-9826aba91577}, !- Handle
  CB_CLASSROOM_3_F4 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {37098c65-4714-44cb-b831-20680d5ee684}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {83208fd3-2cd6-4564-afb4-19e1d9576dce}, !- Handle
  CB_CLASSROOM_5_F4 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {ad5b7792-6b76-4dd6-aaea-53072dce4401}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e1facc1f-bf2d-4e27-87fa-51f025b4a255}, !- Handle
  CB_FACULTY_OFFICE_5_F2 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {449da338-9226-4f37-9e15-5c8504d74612}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a762ff1a-a9e0-4f79-b005-07b87c5a4fb3}, !- Handle
  CB_CLASSROOM_2_F2 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {b9df0b79-67fa-4eb3-84b3-e34b1cd4603f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {75bfec1f-99e4-4021-b896-1da59092ddda}, !- Handle
  CB_LECTURE_ROOM_2_F1 Mass,              !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {b5c4c5f5-d5d2-470c-abe5-439952a5612a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b324772-f70e-4f9e-bf0e-d3de2a78c42d}, !- Handle
  CB_CONFERENCE_ROOM_F2 Mass,             !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {fa1c47d5-196c-4cc2-84c1-da7afd34ee43}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6869bc58-fea3-4d79-a494-1b30f442b7dc}, !- Handle
  CB_STAFF_RESTROOMS_2_F1 Mass,           !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {f1408024-c657-49f0-88f8-4686cd840898}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9751b923-b807-41ad-b94d-4cec1aa6fc27}, !- Handle
  CB_STUDIO_2_F3 Mass,                    !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {55b9d7cd-10b8-4be0-ba43-16cbc7218d72}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6738c965-5323-403f-8e50-a9052fd35255}, !- Handle
  CB_CLASSROOM_1_F2 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {794b5c5b-9509-4576-9a46-c9d5d53cdddc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ed35f82a-b36e-49b7-9760-2f2f4e6a9255}, !- Handle
  CB_MAIN_STAIRS_F1 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {28d3b0e2-4c00-436f-beb4-2416b6bbf1bf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3e0a97bf-11e2-4988-90a5-d83b6450434c}, !- Handle
  CB_CLASSROOM_1_F4 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {9d7ede17-bd74-4aee-8b1f-50333ecafa6f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2a186dbc-17d4-44d4-9ef4-1e4d75692046}, !- Handle
  CB_CLASSROOM_2_F4 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {7c2a6da1-8571-4281-bc08-9a2b3a8198b2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {96d8d67b-b9f3-4116-9da2-b6289a906f04}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1 Mass,        !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {477cb86c-8f97-4613-b1c9-3257ed2071e6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7e885549-d581-4b62-a38d-3b012143a378}, !- Handle
  CB_FACULTY_OFFICE_2_F2 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {9ee06114-07ee-432c-8a43-c7a6047dad80}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b857ceaa-f018-4682-8239-ff37f7b6d057}, !- Handle
  CB_CLASSROOM_4_F2 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {83765fc2-770e-4e23-adf0-1d0512ff20c4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7bbf25ff-59f9-40fa-b8b1-0bb3fdf8e6d9}, !- Handle
  CB_SECONDARY_STAIRS_1_F1 Mass,          !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {927f2a53-d672-460c-bb12-528d0edd2c71}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {332d859c-7929-4108-9fbc-9de42a858fcf}, !- Handle
  CB_FACULTY_OFFICE_6_F4 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {14f1c59b-b06b-45c8-a2b5-d49d1544148e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d2f6e21c-e63d-4b9b-b34e-7b76fbdc7572}, !- Handle
  CB_OFFICES_OPEN_F1 Mass,                !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {ba4ee013-86a9-45a1-a08f-64e478dd7d7b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3f0e117e-8a07-4056-b538-4f9b6f297f67}, !- Handle
  CB_CLASSROOM_6_F4 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {8aee804a-7e17-4e4a-802d-85b3109619e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ca57c07c-caf2-40cb-951d-8444015f5432}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F1 Mass,        !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {48ec82f9-f6b4-4de5-bc78-b03cd6ea702f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4ad4714b-4d44-47f3-bb17-9193cc950f2b}, !- Handle
  CB_OFFICES_ENCLOSED_6_F1 Mass,          !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {5e731a0f-2724-41c0-befc-89af23317568}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7ea02915-045d-43fb-aa53-c3477459678b}, !- Handle
  CB_OFFICES_OPEN_F4 Mass,                !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {fc247de6-a2c2-4f29-9fa3-97eac8cc7b3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e8e2d4dd-3c53-41a4-8548-71e7718d337e}, !- Handle
  CB_STUDIO_1_F2 Mass,                    !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b11f72c3-4e22-4991-850c-d8fae859c7c6}, !- Handle
  CB_CONFERENCE_ROOM_F1 Mass,             !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {5a23e925-4fd8-4dd8-942a-e62400695101}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b505186c-9630-49ae-8005-ac0e2e9e316e}, !- Handle
  CB_STAFF_RESTROOMS_1_F1 Mass,           !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {6707f1d2-c751-4646-a744-0353a40b30fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e2b29787-e77c-4b5e-b268-60b29ad76a6d}, !- Handle
  CB_OFFICES_ENCLOSED_8_F1 Mass,          !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {a1aa03a2-ccaf-4a98-a2b5-53addb7fd6fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dfc6332d-be15-4f4e-b06e-394161839c3e}, !- Handle
  CB_FACULTY_OFFICE_8_F2 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {054541ac-c902-4616-8142-6958780c63c6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {119f0ea9-2e5b-4725-b962-2e164b55fab7}, !- Handle
  CB_FACULTY_OFFICE_7_F4 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {15cab53b-5739-4e30-a580-e172f398e260}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a490e396-a5fc-4e5c-b842-a2d997daff62}, !- Handle
  CB_STORAGE_F1 Mass,                     !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {008a0ca3-6e9d-4c07-8d4a-a7f6dfa83cce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8ea43c88-1a8d-40e4-ba18-ade4cdb04860}, !- Handle
  CB_CLASSROOM_4_F4 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {fb3bfa45-02d7-4ce6-844a-c9278eaeea6b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {afd1567f-b4d4-4395-bd67-4b08c51d2b7b}, !- Handle
  CB_MAIN_STAIRS_F4 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {3404940d-710b-4bca-8cf7-f35f089ac425}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c51b471f-411b-4674-bf86-234a4f2e98f0}, !- Handle
  CB_UTILITY_F4 Mass,                     !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {502999a6-9be2-44f9-85c1-b4ec208a0f9e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c5b4f6ad-de46-4f79-9b39-1bdb5ededca8}, !- Handle
  CB_SECONDARY_STAIRS_2_F4 Mass,          !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {2b1396bc-486d-4763-9032-e4175a908b7f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {31657f8a-380e-40f7-a46b-d26765087fa1}, !- Handle
  CB_FACULTY_OFFICE_8_F3 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {5c9e01a9-a6c6-40a3-855c-2d898a2512cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7adf50d3-83ad-4e01-9602-597a073579ce}, !- Handle
  CB_FACULTY_OFFICE_8_F4 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {4cbad09f-04c5-4c95-9656-ee3a4f64e6f9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5548c572-557b-4ccc-915b-84ffe06db89c}, !- Handle
  CB_CONFERENCE_ROOM_F3 Mass,             !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {26d49636-830c-428c-b4ac-fd89bd7945a8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e6aa0652-36bf-4a84-9de9-79a44a76defa}, !- Handle
  CB_LAB_2_F4 Mass,                       !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {401fa5ae-7997-4f7e-8d45-9b61b161d57a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4f0de983-738e-48db-b207-cd73b03585bb}, !- Handle
  CB_CAFE_STUDY_LOUNGE_F1 Mass,           !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {ccf9f6b7-4548-4c43-a4ff-29f83f176a6a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {37d6fa77-085c-481f-924d-1e9d326fa598}, !- Handle
  CB_CLASSROOM_7_F2 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {a5ac6b86-01b8-4360-93fc-016080a561fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dfa3e865-e128-4010-b7aa-6016c4854337}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 Mass,         !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {131f73f5-95fa-4016-b1d9-c0e3d55a1ad4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3721fd89-23f9-4d56-895c-a1d0a11c0e58}, !- Handle
  CB_SECONDARY_STAIRS_2_F1 Mass,          !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {835cd3a8-4e92-41fc-ae0b-6747a9983a34}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3ff417bd-f995-4a55-b61b-3f1a3cb4d27a}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4 Mass,        !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {2778f146-4adb-4463-bf43-ec71721681d6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a202a067-677d-456f-825a-35656ae84ec1}, !- Handle
  CB_LAB_3_F4 Mass,                       !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {60692868-8f98-4080-878c-d4cb4194a3a1}, !- Handle
  CB_CORRIDOR_F2 Mass,                    !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7a14d2d7-ba98-47d4-aade-35a033362a0b}, !- Handle
  CB_LAB_4_F4 Mass,                       !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {424a3eb5-1d6e-451e-b719-de023cf21538}, !- Handle
  CB_MAIN_STAIRS_F3 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {8d3dffda-77bb-47ab-9013-09fc9d3fd504}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bc9dbf38-37cc-47e8-a241-30d3653bfaa4}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 Mass,         !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {a9a77643-60b7-46cf-b4a6-b32d688f31ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0ceee7a7-5e98-437e-8b18-18ad64f3777f}, !- Handle
  CB_FACULTY_OFFICE_5_F4 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {3767db3c-4954-42d2-a671-c6e1d90e633d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e575fa17-e0d9-444c-b617-d19b2285535d}, !- Handle
  CB_FACULTY_OFFICE_4_F4 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {bea7d9bb-5132-4efa-9814-e9473ae2ed39}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {04316882-eb78-4698-a2d3-210210531773}, !- Handle
  CB_CLASSROOM_6_F3 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {010a74ae-40c3-46ed-bee0-d2afca675b76}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {749c335c-f544-46ca-aabd-72a49541e204}, !- Handle
  CB_CLASSROOM_8_F2 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {908b02f0-ca13-4389-873d-98667e9eeaa9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c014c5d7-9866-4600-927e-679527dcada4}, !- Handle
  CB_CLASSROOM_5_F2 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {a5d32a0e-3f6c-49f4-a827-3e84e5731836}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c5136c4f-7ac0-4054-baf2-af3e1cc1a57c}, !- Handle
  CB_FACULTY_OFFICE_3_F4 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {6952d1e6-970f-47be-bab5-e021d32e01e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {78d3095a-419c-432d-a47b-92bbffe0ddea}, !- Handle
  CB_FACULTY_OFFICE_2_F4 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {a6816508-437e-4b93-9627-28dcb8fb9569}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4c254925-02cd-4f7a-b8c7-dd6910d28e93}, !- Handle
  CB_SECONDARY_STAIRS_1_F4 Mass,          !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {ff7c2462-96e5-40c9-b72c-457f88a95287}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {780a0083-ef38-4605-b329-0ad49239e3f4}, !- Handle
  CB_CLASSROOM_6_F2 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {17a2ef7b-83ad-48c7-a60b-fb6438d62647}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0a8feb3e-ec3d-4650-ad32-8c6fbc5c1624}, !- Handle
  CB_LAB_1_F4 Mass,                       !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {265c62e3-192b-4174-a268-ca6d83c9c6eb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {401a325e-8837-41a1-9ab4-e5eb1cdeb5d9}, !- Handle
  CB_FACULTY_OFFICE_1_F4 Mass,            !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {e142e638-0c1a-4058-95cc-3a0dc018badf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0e0c1f6b-57f9-4a0e-a733-b2bb65b3857d}, !- Handle
  CB_MAIN_STAIRS_F2 Mass,                 !- Name
  {7181e24d-18a5-4bbe-b862-8f49d8730b3c}, !- Internal Mass Definition Name
  {65b2dc79-cfd3-46fe-b963-99c135dd5afd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {75f9fb2d-9c89-4bde-becc-dc49576b00bf}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8ef5c2d8-3bd1-4374-b2b4-bc072479b438}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  51.6666666666667,                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bf022de3-b151-40e4-aacb-7949c3a7c17e}, !- Plant Side Inlet Node Name
  {6cbc5d48-c791-48a1-a246-2fe61008b0c5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9b727fa0-9c36-467e-9942-b7b9c4e6cd09}, !- Demand Side Inlet Node Name
  {abed0244-e997-4c7c-a089-8d11030ef5cb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5b0e049c-7e1a-4222-8de7-5c17c05c76ac}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8147e6ee-4c4b-4796-9791-d07378109854}, !- Demand Mixer Name
  {3fb0a54d-44be-4e87-9c38-3bf6395743a4}, !- Demand Splitter Name
  {f9c53a1c-e001-4ccc-8638-37f8ae180ba7}, !- Supply Mixer Name
  {d986de6b-e5d6-4eb6-b167-fbe1c089721f}; !- Supply Splitter Name

OS:Node,
  {51a884a9-8406-4411-8df7-065f9dd3385a}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {bf022de3-b151-40e4-aacb-7949c3a7c17e}, !- Inlet Port
  {999e3d4f-8cea-48c9-9cbf-2512badc99cc}; !- Outlet Port

OS:Node,
  {8ef5c2d8-3bd1-4374-b2b4-bc072479b438}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {a09581da-0676-4d37-8804-67f6ac5417b5}, !- Inlet Port
  {6cbc5d48-c791-48a1-a246-2fe61008b0c5}; !- Outlet Port

OS:Node,
  {789be7f4-ba4a-4572-a2cc-ebd2a4ae636a}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {d565b8e8-e7e1-4102-b51f-c35928493e06}, !- Inlet Port
  {b2c4b04f-c0b2-46e5-8bb6-a8f10186f4c8}; !- Outlet Port

OS:Connector:Mixer,
  {f9c53a1c-e001-4ccc-8638-37f8ae180ba7}, !- Handle
  Connector Mixer 7,                      !- Name
  {141723c3-f2f7-417b-988f-8e7b27ca68bb}, !- Outlet Branch Name
  {2b03406d-a2c3-44e7-8836-4c83bfc9a969}, !- Inlet Branch Name 1
  {4e37b148-c041-423c-93e7-e15272c22ba0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d986de6b-e5d6-4eb6-b167-fbe1c089721f}, !- Handle
  Connector Splitter 7,                   !- Name
  {65b91ca6-7284-4e6d-8f06-bd096dce6d5e}, !- Inlet Branch Name
  {d565b8e8-e7e1-4102-b51f-c35928493e06}, !- Outlet Branch Name 1
  {01d16423-7ee3-43c1-a1ef-25e4ce6e01ad}; !- Outlet Branch Name 2

OS:Connection,
  {bf022de3-b151-40e4-aacb-7949c3a7c17e}, !- Handle
  {75f9fb2d-9c89-4bde-becc-dc49576b00bf}, !- Source Object
  14,                                     !- Outlet Port
  {51a884a9-8406-4411-8df7-065f9dd3385a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d565b8e8-e7e1-4102-b51f-c35928493e06}, !- Handle
  {d986de6b-e5d6-4eb6-b167-fbe1c089721f}, !- Source Object
  3,                                      !- Outlet Port
  {789be7f4-ba4a-4572-a2cc-ebd2a4ae636a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cbc5d48-c791-48a1-a246-2fe61008b0c5}, !- Handle
  {8ef5c2d8-3bd1-4374-b2b4-bc072479b438}, !- Source Object
  3,                                      !- Outlet Port
  {75f9fb2d-9c89-4bde-becc-dc49576b00bf}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {06174fb6-03bf-4d6d-9184-4ca11402af57}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {9b727fa0-9c36-467e-9942-b7b9c4e6cd09}, !- Inlet Port
  {1287d283-c3af-4441-acd5-862e19fc70f3}; !- Outlet Port

OS:Node,
  {47eed4b9-dc7d-43ca-8cb1-5f84df7c15ca}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {41f71249-c9cd-4d2c-aaee-e432dc1c60da}, !- Inlet Port
  {abed0244-e997-4c7c-a089-8d11030ef5cb}; !- Outlet Port

OS:Node,
  {5687b5ad-c5ef-4975-b70c-d242516ba449}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {131352f7-cc38-42f5-b848-e23bff852632}, !- Inlet Port
  {01cd4b74-ebf6-4765-b7c1-5c14fc47e0c2}; !- Outlet Port

OS:Connector:Mixer,
  {8147e6ee-4c4b-4796-9791-d07378109854}, !- Handle
  Connector Mixer 8,                      !- Name
  {e0cfc813-5407-4f0c-9765-36b91d77f8eb}, !- Outlet Branch Name
  {63f18095-6597-44d8-95bf-478691bc5e6e}, !- Inlet Branch Name 1
  {728500be-f8e7-49ad-9a04-e18b38aaa024}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3fb0a54d-44be-4e87-9c38-3bf6395743a4}, !- Handle
  Connector Splitter 8,                   !- Name
  {1287d283-c3af-4441-acd5-862e19fc70f3}, !- Inlet Branch Name
  {131352f7-cc38-42f5-b848-e23bff852632}, !- Outlet Branch Name 1
  {e8e9ac49-f4b4-406a-a5a4-4c1c391ee019}; !- Outlet Branch Name 2

OS:Connection,
  {9b727fa0-9c36-467e-9942-b7b9c4e6cd09}, !- Handle
  {75f9fb2d-9c89-4bde-becc-dc49576b00bf}, !- Source Object
  17,                                     !- Outlet Port
  {06174fb6-03bf-4d6d-9184-4ca11402af57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1287d283-c3af-4441-acd5-862e19fc70f3}, !- Handle
  {06174fb6-03bf-4d6d-9184-4ca11402af57}, !- Source Object
  3,                                      !- Outlet Port
  {3fb0a54d-44be-4e87-9c38-3bf6395743a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {131352f7-cc38-42f5-b848-e23bff852632}, !- Handle
  {3fb0a54d-44be-4e87-9c38-3bf6395743a4}, !- Source Object
  3,                                      !- Outlet Port
  {5687b5ad-c5ef-4975-b70c-d242516ba449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abed0244-e997-4c7c-a089-8d11030ef5cb}, !- Handle
  {47eed4b9-dc7d-43ca-8cb1-5f84df7c15ca}, !- Source Object
  3,                                      !- Outlet Port
  {75f9fb2d-9c89-4bde-becc-dc49576b00bf}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0b8fd397-689c-49a1-a3a6-96dae8280b8f}, !- Handle
  {75f9fb2d-9c89-4bde-becc-dc49576b00bf}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5b0e049c-7e1a-4222-8de7-5c17c05c76ac}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {f4c265c8-7df4-4936-8868-0bf79f52fca4}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6ee1372f-083a-46cb-aec5-e59504926546}, !- Schedule Type Limits Name
  {d4ba6cd5-f0d6-4355-850b-a86586a75b4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4ba6cd5-f0d6-4355-850b-a86586a75b4f}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6ee1372f-083a-46cb-aec5-e59504926546}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a582d9be-581e-4ea2-9d68-a1addc7bbbc1}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f4c265c8-7df4-4936-8868-0bf79f52fca4}, !- Schedule Name
  {8ef5c2d8-3bd1-4374-b2b4-bc072479b438}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {24e06494-4707-491a-864e-3fb55324d911}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {999e3d4f-8cea-48c9-9cbf-2512badc99cc}, !- Inlet Node Name
  {feba5b4f-7413-48b0-a7aa-e7a655828714}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.528571428571429,                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {a4e1afa2-7f03-4f72-a93f-fb4d1dc90175}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {feba5b4f-7413-48b0-a7aa-e7a655828714}, !- Inlet Port
  {65b91ca6-7284-4e6d-8f06-bd096dce6d5e}; !- Outlet Port

OS:Connection,
  {999e3d4f-8cea-48c9-9cbf-2512badc99cc}, !- Handle
  {51a884a9-8406-4411-8df7-065f9dd3385a}, !- Source Object
  3,                                      !- Outlet Port
  {24e06494-4707-491a-864e-3fb55324d911}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feba5b4f-7413-48b0-a7aa-e7a655828714}, !- Handle
  {24e06494-4707-491a-864e-3fb55324d911}, !- Source Object
  3,                                      !- Outlet Port
  {a4e1afa2-7f03-4f72-a93f-fb4d1dc90175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b91ca6-7284-4e6d-8f06-bd096dce6d5e}, !- Handle
  {a4e1afa2-7f03-4f72-a93f-fb4d1dc90175}, !- Source Object
  3,                                      !- Outlet Port
  {d986de6b-e5d6-4eb6-b167-fbe1c089721f}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {8c093b38-35fb-4eba-8576-d94a97c30c28}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {f4c265c8-7df4-4936-8868-0bf79f52fca4}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  8376.55732766246,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  8376.55732766246,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {f7949d88-649d-4e74-b42b-c3f25eec40e0}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b2c4b04f-c0b2-46e5-8bb6-a8f10186f4c8}, !- Use Side Inlet Node Name
  {90a2ad06-7dac-4c4c-ab9e-8f86fc750d12}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {59f13087-adc8-4fb3-b8fe-594d458e5b8e}, !- Handle
  Schedule Day 48,                        !- Name
  {6ee1372f-083a-46cb-aec5-e59504926546}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {50802145-b1a2-40fe-aebe-044a9d7d2da7}, !- Handle
  Schedule Day 49,                        !- Name
  {6ee1372f-083a-46cb-aec5-e59504926546}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {b8c90c39-890b-4ebb-8bd2-13de6a907eca}, !- Handle
  {8c093b38-35fb-4eba-8576-d94a97c30c28}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {998c5f0a-2b81-4383-af82-53bf4eecebf2}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {90a2ad06-7dac-4c4c-ab9e-8f86fc750d12}, !- Inlet Port
  {2b03406d-a2c3-44e7-8836-4c83bfc9a969}; !- Outlet Port

OS:Connection,
  {b2c4b04f-c0b2-46e5-8bb6-a8f10186f4c8}, !- Handle
  {789be7f4-ba4a-4572-a2cc-ebd2a4ae636a}, !- Source Object
  3,                                      !- Outlet Port
  {8c093b38-35fb-4eba-8576-d94a97c30c28}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {90a2ad06-7dac-4c4c-ab9e-8f86fc750d12}, !- Handle
  {8c093b38-35fb-4eba-8576-d94a97c30c28}, !- Source Object
  32,                                     !- Outlet Port
  {998c5f0a-2b81-4383-af82-53bf4eecebf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b03406d-a2c3-44e7-8836-4c83bfc9a969}, !- Handle
  {998c5f0a-2b81-4383-af82-53bf4eecebf2}, !- Source Object
  3,                                      !- Outlet Port
  {f9c53a1c-e001-4ccc-8638-37f8ae180ba7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {67e724d5-c589-4034-b40a-c231e84e2e1b}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {9e7f823d-1b1a-4d7d-942a-dbc95f7ce774}, !- Inlet Node Name
  {fa2000c6-27e8-4f4a-a761-03d1b4425edd}; !- Outlet Node Name

OS:Node,
  {941d1c2f-d860-4f0e-8282-542a1088f320}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {01d16423-7ee3-43c1-a1ef-25e4ce6e01ad}, !- Inlet Port
  {9e7f823d-1b1a-4d7d-942a-dbc95f7ce774}; !- Outlet Port

OS:Connection,
  {01d16423-7ee3-43c1-a1ef-25e4ce6e01ad}, !- Handle
  {d986de6b-e5d6-4eb6-b167-fbe1c089721f}, !- Source Object
  4,                                      !- Outlet Port
  {941d1c2f-d860-4f0e-8282-542a1088f320}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b34baac3-229a-45b2-a0d5-1174787a9bf9}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {fa2000c6-27e8-4f4a-a761-03d1b4425edd}, !- Inlet Port
  {4e37b148-c041-423c-93e7-e15272c22ba0}; !- Outlet Port

OS:Connection,
  {9e7f823d-1b1a-4d7d-942a-dbc95f7ce774}, !- Handle
  {941d1c2f-d860-4f0e-8282-542a1088f320}, !- Source Object
  3,                                      !- Outlet Port
  {67e724d5-c589-4034-b40a-c231e84e2e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa2000c6-27e8-4f4a-a761-03d1b4425edd}, !- Handle
  {67e724d5-c589-4034-b40a-c231e84e2e1b}, !- Source Object
  3,                                      !- Outlet Port
  {b34baac3-229a-45b2-a0d5-1174787a9bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e37b148-c041-423c-93e7-e15272c22ba0}, !- Handle
  {b34baac3-229a-45b2-a0d5-1174787a9bf9}, !- Source Object
  3,                                      !- Outlet Port
  {f9c53a1c-e001-4ccc-8638-37f8ae180ba7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bd1ee11e-1967-439a-9e05-07c3c97cba6a}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {01cd4b74-ebf6-4765-b7c1-5c14fc47e0c2}, !- Inlet Node Name
  {373d746a-fd57-449b-816b-aed61e93c991}; !- Outlet Node Name

OS:Node,
  {29f12f18-b72e-4964-8972-74f3c88050b2}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {373d746a-fd57-449b-816b-aed61e93c991}, !- Inlet Port
  {63f18095-6597-44d8-95bf-478691bc5e6e}; !- Outlet Port

OS:Connection,
  {01cd4b74-ebf6-4765-b7c1-5c14fc47e0c2}, !- Handle
  {5687b5ad-c5ef-4975-b70c-d242516ba449}, !- Source Object
  3,                                      !- Outlet Port
  {bd1ee11e-1967-439a-9e05-07c3c97cba6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {373d746a-fd57-449b-816b-aed61e93c991}, !- Handle
  {bd1ee11e-1967-439a-9e05-07c3c97cba6a}, !- Source Object
  3,                                      !- Outlet Port
  {29f12f18-b72e-4964-8972-74f3c88050b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63f18095-6597-44d8-95bf-478691bc5e6e}, !- Handle
  {29f12f18-b72e-4964-8972-74f3c88050b2}, !- Source Object
  3,                                      !- Outlet Port
  {8147e6ee-4c4b-4796-9791-d07378109854}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d1fc593e-f444-4786-9c3a-ceaefd1839ac}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {e6fcb70e-0e67-4e38-afd1-6ee0d29d1fd8}, !- Inlet Node Name
  {a09581da-0676-4d37-8804-67f6ac5417b5}; !- Outlet Node Name

OS:Node,
  {26215bff-4431-4607-a8d6-b40b9f887526}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {141723c3-f2f7-417b-988f-8e7b27ca68bb}, !- Inlet Port
  {e6fcb70e-0e67-4e38-afd1-6ee0d29d1fd8}; !- Outlet Port

OS:Connection,
  {141723c3-f2f7-417b-988f-8e7b27ca68bb}, !- Handle
  {f9c53a1c-e001-4ccc-8638-37f8ae180ba7}, !- Source Object
  2,                                      !- Outlet Port
  {26215bff-4431-4607-a8d6-b40b9f887526}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6fcb70e-0e67-4e38-afd1-6ee0d29d1fd8}, !- Handle
  {26215bff-4431-4607-a8d6-b40b9f887526}, !- Source Object
  3,                                      !- Outlet Port
  {d1fc593e-f444-4786-9c3a-ceaefd1839ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a09581da-0676-4d37-8804-67f6ac5417b5}, !- Handle
  {d1fc593e-f444-4786-9c3a-ceaefd1839ac}, !- Source Object
  3,                                      !- Outlet Port
  {8ef5c2d8-3bd1-4374-b2b4-bc072479b438}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {33f59787-b4aa-4df0-bfa7-199cfb3e386e}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {a509ae93-3640-4cce-8c76-41c077265e5d}, !- Inlet Node Name
  {41f71249-c9cd-4d2c-aaee-e432dc1c60da}; !- Outlet Node Name

OS:Node,
  {ece80358-14df-43f4-9795-d240e4c241ef}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {e0cfc813-5407-4f0c-9765-36b91d77f8eb}, !- Inlet Port
  {a509ae93-3640-4cce-8c76-41c077265e5d}; !- Outlet Port

OS:Connection,
  {e0cfc813-5407-4f0c-9765-36b91d77f8eb}, !- Handle
  {8147e6ee-4c4b-4796-9791-d07378109854}, !- Source Object
  2,                                      !- Outlet Port
  {ece80358-14df-43f4-9795-d240e4c241ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a509ae93-3640-4cce-8c76-41c077265e5d}, !- Handle
  {ece80358-14df-43f4-9795-d240e4c241ef}, !- Source Object
  3,                                      !- Outlet Port
  {33f59787-b4aa-4df0-bfa7-199cfb3e386e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f71249-c9cd-4d2c-aaee-e432dc1c60da}, !- Handle
  {33f59787-b4aa-4df0-bfa7-199cfb3e386e}, !- Source Object
  3,                                      !- Outlet Port
  {47eed4b9-dc7d-43ca-8cb1-5f84df7c15ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3a871dee-c868-4096-99cd-e7ff89cdd987}, !- Handle
  College BLDG_SWH_SCH,                   !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  {1e081d3c-bdb8-4d4d-a769-d41229cc19fd}, !- Default Day Schedule Name
  {89226872-2485-4a6e-a509-c42fc54ee0a5}, !- Summer Design Day Schedule Name
  {5434a66a-40a1-45b4-a87b-1e1698521071}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e081d3c-bdb8-4d4d-a769-d41229cc19fd}, !- Handle
  College BLDG_SWH_SCH Default,           !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bda756a9-e2d7-46fb-9d82-340d464666a8}, !- Handle
  Schedule Rule 72,                       !- Name
  {3a871dee-c868-4096-99cd-e7ff89cdd987}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {5103e07c-ddc1-485a-8629-0306299a0430}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5103e07c-ddc1-485a-8629-0306299a0430}, !- Handle
  College BLDG_SWH_SCH Default|Sun|Hol Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f04f3df5-5cce-427f-9b19-5e1d52ba6e35}, !- Handle
  Schedule Rule 73,                       !- Name
  {3a871dee-c868-4096-99cd-e7ff89cdd987}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {4800c6f6-7464-4853-ba9d-e1f2a8df5a4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4800c6f6-7464-4853-ba9d-e1f2a8df5a4f}, !- Handle
  College BLDG_SWH_SCH Default|Sun|Hol Day 1, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {910d42a3-b5c4-4dcd-ba89-34ad722ff319}, !- Handle
  Schedule Rule 74,                       !- Name
  {3a871dee-c868-4096-99cd-e7ff89cdd987}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9744489b-979f-41c3-af79-9891eca45cc6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9744489b-979f-41c3-af79-9891eca45cc6}, !- Handle
  College BLDG_SWH_SCH Default|Sun|Hol Day 2, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa7005c2-6c53-4608-aa65-4af3056dccff}, !- Handle
  Schedule Rule 75,                       !- Name
  {3a871dee-c868-4096-99cd-e7ff89cdd987}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dca02692-2bfd-4619-81f3-6a835b17770e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dca02692-2bfd-4619-81f3-6a835b17770e}, !- Handle
  College BLDG_SWH_SCH Sat Day,           !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f68796e2-840c-4bfc-acb5-bb41ff35dd3a}, !- Handle
  Schedule Rule 76,                       !- Name
  {3a871dee-c868-4096-99cd-e7ff89cdd987}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {eac18662-79b7-4288-9e59-1f196d472c53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eac18662-79b7-4288-9e59-1f196d472c53}, !- Handle
  College BLDG_SWH_SCH Sat Day 1,         !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f90bc79-576e-4224-ba54-77816581384a}, !- Handle
  Schedule Rule 77,                       !- Name
  {3a871dee-c868-4096-99cd-e7ff89cdd987}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b85a6f10-79f9-4f3b-8e19-f8f51bd6387e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b85a6f10-79f9-4f3b-8e19-f8f51bd6387e}, !- Handle
  College BLDG_SWH_SCH Sat Day 2,         !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89226872-2485-4a6e-a509-c42fc54ee0a5}, !- Handle
  College BLDG_SWH_SCH Summer Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {c37414c8-5a82-43f6-bfc2-7eeb33197a1b}, !- Handle
  Schedule Rule 78,                       !- Name
  {3a871dee-c868-4096-99cd-e7ff89cdd987}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {78e02859-58c2-4588-80dc-1cf04e9d7d02}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78e02859-58c2-4588-80dc-1cf04e9d7d02}, !- Handle
  College BLDG_SWH_SCH Wkdy Day,          !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {1a010a45-32f5-446e-86bb-d916a2d07bcc}, !- Handle
  Schedule Rule 79,                       !- Name
  {3a871dee-c868-4096-99cd-e7ff89cdd987}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {775724da-0540-4847-84d0-e7b2ce091f37}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {775724da-0540-4847-84d0-e7b2ce091f37}, !- Handle
  College BLDG_SWH_SCH Wkdy Day 1,        !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {cf217c39-c58f-4a44-b90b-23efcfc2052c}, !- Handle
  Schedule Rule 80,                       !- Name
  {3a871dee-c868-4096-99cd-e7ff89cdd987}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cac2f7a1-bf38-4ce4-aa99-35396bd38428}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cac2f7a1-bf38-4ce4-aa99-35396bd38428}, !- Handle
  College BLDG_SWH_SCH Wkdy Day 2,        !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {5434a66a-40a1-45b4-a87b-1e1698521071}, !- Handle
  College BLDG_SWH_SCH Winter Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:WaterUse:Equipment:Definition,
  {7faa66ed-3a6f-4e6d-b3fc-5c6c2cce18da}, !- Handle
  Main 0.58gpm 140F,                      !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-05,                   !- Peak Flow Rate {m3/s}
  {48463a6c-4bf6-4759-917e-efe851d95f66}, !- Target Temperature Schedule Name
  {5c6ab594-d682-43a3-9458-77caddd46443}, !- Sensible Fraction Schedule Name
  {812bcd7f-0ce2-42cc-815d-c0b4308f4cdf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5c6ab594-d682-43a3-9458-77caddd46443}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  {340ad3ed-4671-4750-b08a-27cc2955520a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {340ad3ed-4671-4750-b08a-27cc2955520a}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {812bcd7f-0ce2-42cc-815d-c0b4308f4cdf}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  {b9f76934-a366-4aef-ae6f-6bc4d21c7c0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9f76934-a366-4aef-ae6f-6bc4d21c7c0c}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {48463a6c-4bf6-4759-917e-efe851d95f66}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {6ee1372f-083a-46cb-aec5-e59504926546}, !- Schedule Type Limits Name
  {63f4377d-c7c0-4d79-8e04-cc9807087837}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63f4377d-c7c0-4d79-8e04-cc9807087837}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {6ee1372f-083a-46cb-aec5-e59504926546}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {71d41d7e-edb3-48cd-a024-b6d2a3c05a11}, !- Handle
  Main Service Water Use 0.58gpm 140F,    !- Name
  {7faa66ed-3a6f-4e6d-b3fc-5c6c2cce18da}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3a871dee-c868-4096-99cd-e7ff89cdd987}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {57386430-8168-4600-8c9c-8dcedd07f707}, !- Handle
  Main WUC 0.58gpm 140F,                  !- Name
  {3a07c8c8-3e83-41d8-98ba-87eda5adcc92}, !- Inlet Node Name
  {a9c8ab54-6ab3-4e6a-8f2f-b76dd093c99a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {71d41d7e-edb3-48cd-a024-b6d2a3c05a11}; !- Water Use Equipment Name 1

OS:Node,
  {1c90bb33-db83-4f3b-9507-6d428e05587b}, !- Handle
  Main WUC 0.58gpm 140F Inlet Water Node, !- Name
  {e8e9ac49-f4b4-406a-a5a4-4c1c391ee019}, !- Inlet Port
  {3a07c8c8-3e83-41d8-98ba-87eda5adcc92}; !- Outlet Port

OS:Connection,
  {e8e9ac49-f4b4-406a-a5a4-4c1c391ee019}, !- Handle
  {3fb0a54d-44be-4e87-9c38-3bf6395743a4}, !- Source Object
  4,                                      !- Outlet Port
  {1c90bb33-db83-4f3b-9507-6d428e05587b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {959ce96c-4e70-4562-b519-3c86867133e7}, !- Handle
  Main WUC 0.58gpm 140F Outlet Water Node, !- Name
  {a9c8ab54-6ab3-4e6a-8f2f-b76dd093c99a}, !- Inlet Port
  {728500be-f8e7-49ad-9a04-e18b38aaa024}; !- Outlet Port

OS:Connection,
  {3a07c8c8-3e83-41d8-98ba-87eda5adcc92}, !- Handle
  {1c90bb33-db83-4f3b-9507-6d428e05587b}, !- Source Object
  3,                                      !- Outlet Port
  {57386430-8168-4600-8c9c-8dcedd07f707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9c8ab54-6ab3-4e6a-8f2f-b76dd093c99a}, !- Handle
  {57386430-8168-4600-8c9c-8dcedd07f707}, !- Source Object
  3,                                      !- Outlet Port
  {959ce96c-4e70-4562-b519-3c86867133e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {728500be-f8e7-49ad-9a04-e18b38aaa024}, !- Handle
  {959ce96c-4e70-4562-b519-3c86867133e7}, !- Source Object
  3,                                      !- Outlet Port
  {8147e6ee-4c4b-4796-9791-d07378109854}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {a2c6e524-fc16-4d68-93e3-e0ed1777d99d}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  13795.252;                              !- Design Level {W}

OS:Schedule:Ruleset,
  {60407778-607d-4545-8678-7b14abe84fc3}, !- Handle
  College EXTERIOR_LIGHT_SCH,             !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  {aeb7f6d1-f9a6-48a7-91e7-c980a9def42b}, !- Default Day Schedule Name
  {605f0d38-1201-4391-b593-01ce781bbfe1}, !- Summer Design Day Schedule Name
  {1579c7bc-2c58-434b-96cc-ffc1f9d5eb7d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aeb7f6d1-f9a6-48a7-91e7-c980a9def42b}, !- Handle
  College EXTERIOR_LIGHT_SCH Default,     !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {1579c7bc-2c58-434b-96cc-ffc1f9d5eb7d}, !- Handle
  College EXTERIOR_LIGHT_SCH Winter Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {605f0d38-1201-4391-b593-01ce781bbfe1}, !- Handle
  College EXTERIOR_LIGHT_SCH Summer Design Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {434e7e35-6893-4724-9cee-8d769060b566}, !- Handle
  Schedule Rule 81,                       !- Name
  {60407778-607d-4545-8678-7b14abe84fc3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35bd56f5-80ad-4194-907c-a65a8c378ea2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35bd56f5-80ad-4194-907c-a65a8c378ea2}, !- Handle
  College EXTERIOR_LIGHT_SCH Default|SmrDsn|WntrDsn|Wknd|Hol|Wkdy Day, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {e1c153d7-3cb5-4d87-9726-8789a9df4ff7}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {a2c6e524-fc16-4d68-93e3-e0ed1777d99d}, !- Exterior Lights Definition Name
  {60407778-607d-4545-8678-7b14abe84fc3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {0c025ca2-b19e-4726-a703-5f906af922c8}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Day,
  {6f34073a-2223-4d00-996d-8ea8957cbf58}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {77444fb5-ee4b-4d16-a416-e0d4db3a49c5}, !- Handle
  Lounge Ventilation to per-area,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0018669,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9a0176ab-2dd6-4205-9165-17002e4c7476}, !- Handle
  Conference Ventilation to per-area,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0015748,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f96ec888-a64c-4de8-bfec-ec040aa84ab8}, !- Handle
  Corridor Ventilation to per-area,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5df50318-6a34-43ce-8b87-56bb934064ae}, !- Handle
  Entrance Lobby Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000558799999999999,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {98b61764-815f-483d-a41b-9191d9891458}, !- Handle
  Media Center Ventilation to per-area,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000863599999999999,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6e33a84c-2465-44b5-821d-b2199f4fb3e6}, !- Handle
  Stairs Ventilation to per-area,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8cbc2f22-94ce-4c16-82ef-527dbb86b6ca}, !- Handle
  Office Ventilation to per-area,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f62db81d-8d51-4063-a7ce-755c9d56a390}, !- Handle
  Restroom Ventilation to per-area,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d15fdec0-5480-47ee-ad5b-a9cfb9aeba9b}, !- Handle
  Storage Ventilation to per-area,        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {76834ca8-caf1-4330-8375-da0e2626c6d9}, !- Handle
  Utility Ventilation to per-area,        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:EnergyManagementSystem:Sensor,
  {f50174a7-477d-4d11-aa1d-8a67c1205a55}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {91d31d4d-79d5-45d0-b6a1-e22da46cbf3e}, !- Handle
  ems_VAV_1_HtgSch0,                      !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {59d39cea-8430-4f6c-a2e5-2a3e6b8cfe1e}, !- Handle
  ems_VAV_1_ClgSch0,                      !- Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {387093c3-00bc-4742-a2b0-bf2dd917b82a}, !- Handle
  ems_VAV_1_OptimumStartProg0,            !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {f50174a7-477d-4d11-aa1d-8a67c1205a55}<23.9 && {f50174a7-477d-4d11-aa1d-8a67c1205a55}>1.7, !- Program Line 1
  SET {59d39cea-8430-4f6c-a2e5-2a3e6b8cfe1e} = 29.4, !- Program Line 2
  SET {91d31d4d-79d5-45d0-b6a1-e22da46cbf3e} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {f50174a7-477d-4d11-aa1d-8a67c1205a55}<23.9 && {f50174a7-477d-4d11-aa1d-8a67c1205a55}>1.7, !- Program Line 4
  SET {59d39cea-8430-4f6c-a2e5-2a3e6b8cfe1e} = 29.4, !- Program Line 5
  SET {91d31d4d-79d5-45d0-b6a1-e22da46cbf3e} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {f50174a7-477d-4d11-aa1d-8a67c1205a55}<23.9 && {f50174a7-477d-4d11-aa1d-8a67c1205a55}>1.7, !- Program Line 7
  SET {59d39cea-8430-4f6c-a2e5-2a3e6b8cfe1e} = 29.4, !- Program Line 8
  SET {91d31d4d-79d5-45d0-b6a1-e22da46cbf3e} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {f50174a7-477d-4d11-aa1d-8a67c1205a55}<23.9 && {f50174a7-477d-4d11-aa1d-8a67c1205a55}>1.7, !- Program Line 10
  SET {59d39cea-8430-4f6c-a2e5-2a3e6b8cfe1e} = 29.4, !- Program Line 11
  SET {91d31d4d-79d5-45d0-b6a1-e22da46cbf3e} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {59d39cea-8430-4f6c-a2e5-2a3e6b8cfe1e} = NULL, !- Program Line 14
  SET {91d31d4d-79d5-45d0-b6a1-e22da46cbf3e} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c36fce4e-aacf-487b-b381-dc5f51a4f617}, !- Handle
  ems_VAV_1_OptimumStartCallingManager0,  !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {387093c3-00bc-4742-a2b0-bf2dd917b82a}; !- Program Name 1

OS:DesignSpecification:OutdoorAir,
  {9b6d0020-3255-4918-8763-e5205e55ad3b}, !- Handle
  Art Classroom Ventilation to per-area,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0019304,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:EnergyManagementSystem:Sensor,
  {a94e2813-c6ff-42cd-bc09-ef37e53f0224}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {34b60f2d-102b-4d13-ba07-ae0bf7a2a2b0}, !- Handle
  ems_VAV_2_HtgSch0,                      !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {c7121a8b-306d-404a-a9ef-8a1e97391e8f}, !- Handle
  ems_VAV_2_ClgSch0,                      !- Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {0382e3a0-4a0c-45b5-8c11-97a00a8355d1}, !- Handle
  ems_VAV_2_OptimumStartProg0,            !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {a94e2813-c6ff-42cd-bc09-ef37e53f0224}<23.9 && {a94e2813-c6ff-42cd-bc09-ef37e53f0224}>1.7, !- Program Line 1
  SET {c7121a8b-306d-404a-a9ef-8a1e97391e8f} = 29.4, !- Program Line 2
  SET {34b60f2d-102b-4d13-ba07-ae0bf7a2a2b0} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {a94e2813-c6ff-42cd-bc09-ef37e53f0224}<23.9 && {a94e2813-c6ff-42cd-bc09-ef37e53f0224}>1.7, !- Program Line 4
  SET {c7121a8b-306d-404a-a9ef-8a1e97391e8f} = 29.4, !- Program Line 5
  SET {34b60f2d-102b-4d13-ba07-ae0bf7a2a2b0} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {a94e2813-c6ff-42cd-bc09-ef37e53f0224}<23.9 && {a94e2813-c6ff-42cd-bc09-ef37e53f0224}>1.7, !- Program Line 7
  SET {c7121a8b-306d-404a-a9ef-8a1e97391e8f} = 29.4, !- Program Line 8
  SET {34b60f2d-102b-4d13-ba07-ae0bf7a2a2b0} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {a94e2813-c6ff-42cd-bc09-ef37e53f0224}<23.9 && {a94e2813-c6ff-42cd-bc09-ef37e53f0224}>1.7, !- Program Line 10
  SET {c7121a8b-306d-404a-a9ef-8a1e97391e8f} = 29.4, !- Program Line 11
  SET {34b60f2d-102b-4d13-ba07-ae0bf7a2a2b0} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {c7121a8b-306d-404a-a9ef-8a1e97391e8f} = NULL, !- Program Line 14
  SET {34b60f2d-102b-4d13-ba07-ae0bf7a2a2b0} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {9c414c6f-6f9e-43e3-94bf-a30aad13b59d}, !- Handle
  ems_VAV_2_OptimumStartCallingManager0,  !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {0382e3a0-4a0c-45b5-8c11-97a00a8355d1}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {d580650c-ef5b-46db-ae90-370923a5fb16}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d6b2e86b-c57a-4ac3-a6b5-c4611c4c0892}, !- Handle
  ems_VAV_3_HtgSch0,                      !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {d9b8287b-cff3-4d26-9260-c02f8234c1ec}, !- Handle
  ems_VAV_3_ClgSch0,                      !- Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {3fc03862-5519-406a-9a91-5f9cee37a2d1}, !- Handle
  ems_VAV_3_OptimumStartProg0,            !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d580650c-ef5b-46db-ae90-370923a5fb16}<23.9 && {d580650c-ef5b-46db-ae90-370923a5fb16}>1.7, !- Program Line 1
  SET {d9b8287b-cff3-4d26-9260-c02f8234c1ec} = 29.4, !- Program Line 2
  SET {d6b2e86b-c57a-4ac3-a6b5-c4611c4c0892} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d580650c-ef5b-46db-ae90-370923a5fb16}<23.9 && {d580650c-ef5b-46db-ae90-370923a5fb16}>1.7, !- Program Line 4
  SET {d9b8287b-cff3-4d26-9260-c02f8234c1ec} = 29.4, !- Program Line 5
  SET {d6b2e86b-c57a-4ac3-a6b5-c4611c4c0892} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d580650c-ef5b-46db-ae90-370923a5fb16}<23.9 && {d580650c-ef5b-46db-ae90-370923a5fb16}>1.7, !- Program Line 7
  SET {d9b8287b-cff3-4d26-9260-c02f8234c1ec} = 29.4, !- Program Line 8
  SET {d6b2e86b-c57a-4ac3-a6b5-c4611c4c0892} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d580650c-ef5b-46db-ae90-370923a5fb16}<23.9 && {d580650c-ef5b-46db-ae90-370923a5fb16}>1.7, !- Program Line 10
  SET {d9b8287b-cff3-4d26-9260-c02f8234c1ec} = 29.4, !- Program Line 11
  SET {d6b2e86b-c57a-4ac3-a6b5-c4611c4c0892} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d9b8287b-cff3-4d26-9260-c02f8234c1ec} = NULL, !- Program Line 14
  SET {d6b2e86b-c57a-4ac3-a6b5-c4611c4c0892} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {8047ef77-ec09-46d3-839f-e1c89addfc68}, !- Handle
  ems_VAV_3_OptimumStartCallingManager0,  !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {3fc03862-5519-406a-9a91-5f9cee37a2d1}; !- Program Name 1

OS:DesignSpecification:OutdoorAir,
  {9431c859-d5be-46a2-90ef-18cc0200a29e}, !- Handle
  Laboratory Ventilation to per-area,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0021844,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:EnergyManagementSystem:Sensor,
  {32842a35-4cb4-4f78-9a67-7e9495bc7ad6}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f082cab1-860e-457f-aaf9-dcaa1a3d052d}, !- Handle
  ems_VAV_4_HtgSch0,                      !- Name
  {92468507-41f0-4f4c-ad09-fe3bfb65697a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {119ff7ed-db0f-407a-9ef6-1ea1bf5e9520}, !- Handle
  ems_VAV_4_ClgSch0,                      !- Name
  {87034780-1ffc-4a57-8e94-026f38067f1b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {8d6c0de9-617f-4124-820e-7c166a97ffff}, !- Handle
  ems_VAV_4_OptimumStartProg0,            !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {32842a35-4cb4-4f78-9a67-7e9495bc7ad6}<23.9 && {32842a35-4cb4-4f78-9a67-7e9495bc7ad6}>1.7, !- Program Line 1
  SET {119ff7ed-db0f-407a-9ef6-1ea1bf5e9520} = 29.4, !- Program Line 2
  SET {f082cab1-860e-457f-aaf9-dcaa1a3d052d} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {32842a35-4cb4-4f78-9a67-7e9495bc7ad6}<23.9 && {32842a35-4cb4-4f78-9a67-7e9495bc7ad6}>1.7, !- Program Line 4
  SET {119ff7ed-db0f-407a-9ef6-1ea1bf5e9520} = 29.4, !- Program Line 5
  SET {f082cab1-860e-457f-aaf9-dcaa1a3d052d} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {32842a35-4cb4-4f78-9a67-7e9495bc7ad6}<23.9 && {32842a35-4cb4-4f78-9a67-7e9495bc7ad6}>1.7, !- Program Line 7
  SET {119ff7ed-db0f-407a-9ef6-1ea1bf5e9520} = 29.4, !- Program Line 8
  SET {f082cab1-860e-457f-aaf9-dcaa1a3d052d} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {32842a35-4cb4-4f78-9a67-7e9495bc7ad6}<23.9 && {32842a35-4cb4-4f78-9a67-7e9495bc7ad6}>1.7, !- Program Line 10
  SET {119ff7ed-db0f-407a-9ef6-1ea1bf5e9520} = 29.4, !- Program Line 11
  SET {f082cab1-860e-457f-aaf9-dcaa1a3d052d} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {119ff7ed-db0f-407a-9ef6-1ea1bf5e9520} = NULL, !- Program Line 14
  SET {f082cab1-860e-457f-aaf9-dcaa1a3d052d} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {4f108aac-cf61-4de9-9423-af859f610ddc}, !- Handle
  ems_VAV_4_OptimumStartCallingManager0,  !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8d6c0de9-617f-4124-820e-7c166a97ffff}; !- Program Name 1

OS:AdditionalProperties,
  {d4b32228-8854-4818-a21f-0930e97da5b6}, !- Handle
  {c59a137b-b79b-4bbe-9953-3016ff080338}; !- Object Name

OS:Curve:Biquadratic,
  {635a447b-4a35-4fc2-9fe0-c9543095ec14}, !- Handle
  WaterCooled_Centrifugal_Chiller_GT150_2004_CAPFT, !- Name
  0.7600172,                              !- Coefficient1 Constant
  0.0147432,                              !- Coefficient2 x
  0.0002144,                              !- Coefficient3 x**2
  0.0207218,                              !- Coefficient4 y
  -0.0006425,                             !- Coefficient5 y**2
  0.0008007,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {f2c4f496-f81a-40c4-9e58-2540c33f1efa}, !- Handle
  WaterCooled_Centrifugal_Chiller_GT150_2004_EIRFT, !- Name
  0.6772577,                              !- Coefficient1 Constant
  0.0117857,                              !- Coefficient2 x
  -0.0001967,                             !- Coefficient3 x**2
  0.0014414,                              !- Coefficient4 y
  0.0003005,                              !- Coefficient5 y**2
  -0.0006807,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {980207d8-4dc9-4387-8ab0-25771db8d013}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {9c001fd1-7fb3-4e87-a952-45de228d8f34}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {a7c834b7-5924-4432-a571-e209b5953864}, !- Handle
  {8c093b38-35fb-4eba-8576-d94a97c30c28}; !- Object Name

OS:Schedule:Ruleset,
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  {b2d0588e-e741-4493-ae52-274524c11c30}, !- Default Day Schedule Name
  {8c9c910e-dc85-4ab1-8c57-7995f852e19f}, !- Summer Design Day Schedule Name
  {6f10dfbf-f5e6-4ca4-b600-16f877ffee59}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2d0588e-e741-4493-ae52-274524c11c30}, !- Handle
  College HVACOperationSchd Default 1,    !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c9c910e-dc85-4ab1-8c57-7995f852e19f}, !- Handle
  College HVACOperationSchd Summer Design Day 1, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6f10dfbf-f5e6-4ca4-b600-16f877ffee59}, !- Handle
  College HVACOperationSchd Winter Design Day 1, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6ebe270b-25e0-495c-b5eb-e0ba947a3fba}, !- Handle
  Schedule Rule 82,                       !- Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2eb4bdc7-14e4-4e00-95f7-470a7f05fe41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2eb4bdc7-14e4-4e00-95f7-470a7f05fe41}, !- Handle
  College HVACOperationSchd Wkdy|SmrDsn|WntrDsn Day 1, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {76529d88-8925-4e37-9ab2-1287a1559da5}, !- Handle
  Schedule Rule 83,                       !- Name
  {35e265eb-4322-4d6c-890c-0c23b402b5cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01d08ab5-9c17-446e-8ad6-dbbaebbfd5e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01d08ab5-9c17-446e-8ad6-dbbaebbfd5e9}, !- Handle
  College HVACOperationSchd Default|Wknd|Hol Day 1, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  {dbf4e647-3d76-4acd-9da9-d62d0fcd8f31}, !- Default Day Schedule Name
  {2c9215b4-acd4-45e3-a4dc-fdf009bc346b}, !- Summer Design Day Schedule Name
  {89ae6a94-bcc5-4f9d-9eaa-9f4408ff72c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dbf4e647-3d76-4acd-9da9-d62d0fcd8f31}, !- Handle
  College HVACOperationSchd Default inverted, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c9215b4-acd4-45e3-a4dc-fdf009bc346b}, !- Handle
  College HVACOperationSchd Summer Design Day inverted 1, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {89ae6a94-bcc5-4f9d-9eaa-9f4408ff72c7}, !- Handle
  College HVACOperationSchd Winter Design Day inverted 1, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7e7128bd-a5ec-401c-a8a7-e6db0cb77b95}, !- Handle
  College HVACOperationSchd Wkdy|SmrDsn|WntrDsn Day inverted Rule, !- Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a23e3b56-bbd8-496b-b77e-4b830e8c72d2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {a23e3b56-bbd8-496b-b77e-4b830e8c72d2}, !- Handle
  College HVACOperationSchd Wkdy|SmrDsn|WntrDsn Day inverted 1, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {83c48440-b885-42b7-a02f-a36f7c809a72}, !- Handle
  College HVACOperationSchd Default|Wknd|Hol Day inverted Rule, !- Name
  {bff8453a-d313-495d-a64f-ae5f62feef96}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4524bd0f-2629-410e-b3e6-815262b35eae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {4524bd0f-2629-410e-b3e6-815262b35eae}, !- Handle
  College HVACOperationSchd Default|Wknd|Hol Day inverted 1, !- Name
  {bcb89a1d-a497-4f21-8ec4-a10273346836}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:OutputControl:Files,
  {4f812bea-f3b1-4543-932a-ad8102e322a7}, !- Handle
  Yes,                                    !- Output CSV
  Yes,                                    !- Output MTR
  Yes,                                    !- Output ESO
  Yes,                                    !- Output EIO
  Yes,                                    !- Output Tabular
  Yes,                                    !- Output SQLite
  Yes,                                    !- Output JSON
  Yes,                                    !- Output AUDIT
  Yes,                                    !- Output Space Sizing
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  Yes,                                    !- Output BND
  Yes,                                    !- Output RDD
  Yes,                                    !- Output MDD
  Yes,                                    !- Output MTD
  Yes,                                    !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  Yes,                                    !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes,                                    !- Output Tarcog
  Yes;                                    !- Output Plant Component Sizing

OS:OutputControl:Timestamp,
  {47aad40a-4935-4699-a140-3a24c6e3b5b7}, !- Handle
  Yes,                                    !- ISO 8601 Format
  Yes;                                    !- Timestamp at Beginning of Interval

OS:Output:Variable,
  {e8154187-3701-4cb1-9917-370e1b5af4f2}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Chiller Electricity Rate,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {baa6662f-1692-471a-954b-2a3b1bfa1bff}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {85d9251d-db69-455c-99aa-0ed2f9982a15}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Inlet Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7e90ffba-5631-44fb-a8ed-718125983945}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Outlet Temperature,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7a090f32-93c7-438f-aa8d-3a5342575411}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Mass Flow Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {68d6c784-c289-4dea-bfef-b6d272dbc5bc}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Cooling Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

