  {382b41bf-7f40-48a6-8278-de393f1f66e8}; !- Outlet Port

OS:Connection,
  {775ae675-f64d-420f-a854-1241e4c4f363}, !- Handle
  {721180b2-f830-4d14-8847-d51c6fb3a62a}, !- Source Object
  3,                                      !- Outlet Port
  {77ab00a3-e309-450b-98cd-454c49c205ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcfc3296-84d8-44d4-93c4-028d2ead366e}, !- Handle
  {4d45434e-3c26-43f9-a4cb-c6bf3420c9df}, !- Source Object
  2,                                      !- Outlet Port
  {b76b68cf-ba25-4727-a072-1193c821de06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {382b41bf-7f40-48a6-8278-de393f1f66e8}, !- Handle
  {b76b68cf-ba25-4727-a072-1193c821de06}, !- Source Object
  3,                                      !- Outlet Port
  {d477eca1-2aa4-42fa-917c-f9c8494dbc5d}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {ed7a0f44-e68a-4d6d-8d36-c91b5b2e0351}, !- Handle
  CORRIDOR_4_FLR_0 ZN VAV Terminal Inlet Air Node, !- Name
  {c3ab7121-2820-462f-9489-c23c6cdcb5df}, !- Inlet Port
  {6a56b7d6-066a-4117-9780-73f652c8e9a4}; !- Outlet Port

OS:Connection,
  {c3ab7121-2820-462f-9489-c23c6cdcb5df}, !- Handle
  {906cef6c-9c81-4908-a4f8-d4a3a26df9b8}, !- Source Object
  14,                                     !- Outlet Port
  {ed7a0f44-e68a-4d6d-8d36-c91b5b2e0351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a56b7d6-066a-4117-9780-73f652c8e9a4}, !- Handle
  {ed7a0f44-e68a-4d6d-8d36-c91b5b2e0351}, !- Source Object
  3,                                      !- Outlet Port
  {ab67f6d3-5d8d-46df-85ba-24a39316f167}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6afe65cf-44de-4dea-a573-e65acfdbab8a}, !- Handle
  {ab67f6d3-5d8d-46df-85ba-24a39316f167}, !- Source Object
  12,                                     !- Outlet Port
  {721180b2-f830-4d14-8847-d51c6fb3a62a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5bbc84a8-378d-429a-a975-bc689f0e6f93}, !- Handle
  CORRIDOR_3_FLR_0 ZN Reheat Coil,        !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d9a3aaff-173f-4029-9c23-4e18d70a1c89}, !- Water Inlet Node Name
  {9c4de89e-2bf3-4f72-b175-7fa6e8656491}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {69e1b2d3-4aa7-46f9-9614-db0731de93ff}, !- Handle
  CORRIDOR_3_FLR_0 ZN Reheat Coil Inlet Water Node, !- Name
  {d5a87171-5619-4d8e-9b86-6640e734c107}, !- Inlet Port
  {d9a3aaff-173f-4029-9c23-4e18d70a1c89}; !- Outlet Port

OS:Connection,
  {d5a87171-5619-4d8e-9b86-6640e734c107}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  17,                                     !- Outlet Port
  {69e1b2d3-4aa7-46f9-9614-db0731de93ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {793c59c9-8759-4f41-ab8b-96b8a7895ad5}, !- Handle
  CORRIDOR_3_FLR_0 ZN Reheat Coil Outlet Water Node, !- Name
  {9c4de89e-2bf3-4f72-b175-7fa6e8656491}, !- Inlet Port
  {9d680f40-d84c-4a31-8a44-4ec96f3dcd94}; !- Outlet Port

OS:Connection,
  {d9a3aaff-173f-4029-9c23-4e18d70a1c89}, !- Handle
  {69e1b2d3-4aa7-46f9-9614-db0731de93ff}, !- Source Object
  3,                                      !- Outlet Port
  {5bbc84a8-378d-429a-a975-bc689f0e6f93}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9c4de89e-2bf3-4f72-b175-7fa6e8656491}, !- Handle
  {5bbc84a8-378d-429a-a975-bc689f0e6f93}, !- Source Object
  6,                                      !- Outlet Port
  {793c59c9-8759-4f41-ab8b-96b8a7895ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d680f40-d84c-4a31-8a44-4ec96f3dcd94}, !- Handle
  {793c59c9-8759-4f41-ab8b-96b8a7895ad5}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc827ec0-c8ad-4bcd-997c-2b2caa4124be}, !- Handle
  CORRIDOR_3_FLR_0 ZN Reheat Coil Controller, !- Name
  {5bbc84a8-378d-429a-a975-bc689f0e6f93}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {60913872-db30-43f4-a4e4-263be5261cf9}, !- Handle
  CORRIDOR_3_FLR_0 ZN VAV Terminal,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {672006f2-a3f5-40e2-8824-9a2c0e9ccc8f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5bbc84a8-378d-429a-a975-bc689f0e6f93}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6f09e738-c125-45c4-9748-c648e6eb83ef}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {591d28a1-8d87-435a-8ded-be8df5f6726e}, !- Handle
  CORRIDOR_3_FLR_0 ZN VAV Terminal Outlet Air Node, !- Name
  {6f09e738-c125-45c4-9748-c648e6eb83ef}, !- Inlet Port
  {9e42abe4-48f5-4f6c-8d0d-f1e3850876b0}; !- Outlet Port

OS:Node,
  {731a0146-aeb1-4ad1-af6e-4f3b57508ee1}, !- Handle
  CORRIDOR_3_FLR_0 ZN Return Air Node,    !- Name
  {20b9cd5d-7670-4474-94de-1826ddf0e855}, !- Inlet Port
  {72f7addb-8c04-4dca-9f34-47d357bb3d0b}; !- Outlet Port

OS:Connection,
  {9e42abe4-48f5-4f6c-8d0d-f1e3850876b0}, !- Handle
  {591d28a1-8d87-435a-8ded-be8df5f6726e}, !- Source Object
  3,                                      !- Outlet Port
  {84072775-9e9f-462e-9f7b-7f9c3f90cc92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20b9cd5d-7670-4474-94de-1826ddf0e855}, !- Handle
  {e5939fe5-f229-4090-ad02-1216ed7c0db9}, !- Source Object
  2,                                      !- Outlet Port
  {731a0146-aeb1-4ad1-af6e-4f3b57508ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72f7addb-8c04-4dca-9f34-47d357bb3d0b}, !- Handle
  {731a0146-aeb1-4ad1-af6e-4f3b57508ee1}, !- Source Object
  3,                                      !- Outlet Port
  {d477eca1-2aa4-42fa-917c-f9c8494dbc5d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a9df8543-756d-4ba5-a6b7-094989dab837}, !- Handle
  CORRIDOR_3_FLR_0 ZN VAV Terminal Inlet Air Node, !- Name
  {2b49cc61-7657-4ee2-89eb-c840b8f83f5c}, !- Inlet Port
  {672006f2-a3f5-40e2-8824-9a2c0e9ccc8f}; !- Outlet Port

OS:Connection,
  {2b49cc61-7657-4ee2-89eb-c840b8f83f5c}, !- Handle
  {906cef6c-9c81-4908-a4f8-d4a3a26df9b8}, !- Source Object
  15,                                     !- Outlet Port
  {a9df8543-756d-4ba5-a6b7-094989dab837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {672006f2-a3f5-40e2-8824-9a2c0e9ccc8f}, !- Handle
  {a9df8543-756d-4ba5-a6b7-094989dab837}, !- Source Object
  3,                                      !- Outlet Port
  {60913872-db30-43f4-a4e4-263be5261cf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f09e738-c125-45c4-9748-c648e6eb83ef}, !- Handle
  {60913872-db30-43f4-a4e4-263be5261cf9}, !- Source Object
  12,                                     !- Outlet Port
  {591d28a1-8d87-435a-8ded-be8df5f6726e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a004a3c7-cfb7-46bd-aec9-3afcecf8d042}, !- Handle
  ELEVATOR_LOBBY_FLR_0 ZN Reheat Coil,    !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a494d805-500b-4dc3-af4f-a667840fd75b}, !- Water Inlet Node Name
  {c42bab9c-1cd7-4416-a13a-44336e8d6ae7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1979a774-daa0-410f-99b1-ed4c1b21aedd}, !- Handle
  ELEVATOR_LOBBY_FLR_0 ZN Reheat Coil Inlet Water Node, !- Name
  {513172db-49cd-46de-a877-e0a62f9f2d38}, !- Inlet Port
  {a494d805-500b-4dc3-af4f-a667840fd75b}; !- Outlet Port

OS:Connection,
  {513172db-49cd-46de-a877-e0a62f9f2d38}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  18,                                     !- Outlet Port
  {1979a774-daa0-410f-99b1-ed4c1b21aedd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f9b9f9b-d7d8-417e-bd45-f172e4aa34af}, !- Handle
  ELEVATOR_LOBBY_FLR_0 ZN Reheat Coil Outlet Water Node, !- Name
  {c42bab9c-1cd7-4416-a13a-44336e8d6ae7}, !- Inlet Port
  {b9b04309-5d93-48ca-8078-02d68be3d2b0}; !- Outlet Port

OS:Connection,
  {a494d805-500b-4dc3-af4f-a667840fd75b}, !- Handle
  {1979a774-daa0-410f-99b1-ed4c1b21aedd}, !- Source Object
  3,                                      !- Outlet Port
  {a004a3c7-cfb7-46bd-aec9-3afcecf8d042}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c42bab9c-1cd7-4416-a13a-44336e8d6ae7}, !- Handle
  {a004a3c7-cfb7-46bd-aec9-3afcecf8d042}, !- Source Object
  6,                                      !- Outlet Port
  {7f9b9f9b-d7d8-417e-bd45-f172e4aa34af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9b04309-5d93-48ca-8078-02d68be3d2b0}, !- Handle
  {7f9b9f9b-d7d8-417e-bd45-f172e4aa34af}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2f33261f-0d73-4810-b6e9-00858b1c4f86}, !- Handle
  ELEVATOR_LOBBY_FLR_0 ZN Reheat Coil Controller, !- Name
  {a004a3c7-cfb7-46bd-aec9-3afcecf8d042}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {39380d98-d7b0-491e-a2e8-23c49b6c5e8d}, !- Handle
  ELEVATOR_LOBBY_FLR_0 ZN VAV Terminal,   !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {98ffc804-d4b6-4b87-b55b-64cba7823bc9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a004a3c7-cfb7-46bd-aec9-3afcecf8d042}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fbed0fdc-7b77-48dd-a2f0-d7c5ac1a03bf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1d01a96a-f01c-4e5a-89a7-c607da9cabf8}, !- Handle
  ELEVATOR_LOBBY_FLR_0 ZN VAV Terminal Outlet Air Node, !- Name
  {fbed0fdc-7b77-48dd-a2f0-d7c5ac1a03bf}, !- Inlet Port
  {e879421a-b420-4c0b-b687-81f18f922f23}; !- Outlet Port

OS:Node,
  {6bb3638d-48e7-411d-8dc0-6bf2972c8e24}, !- Handle
  ELEVATOR_LOBBY_FLR_0 ZN Return Air Node, !- Name
  {e7902e13-6a0c-4aa4-ba0d-af11db16e568}, !- Inlet Port
  {0f31106a-b10b-42f4-a651-19620f0891cb}; !- Outlet Port

OS:Connection,
  {e879421a-b420-4c0b-b687-81f18f922f23}, !- Handle
  {1d01a96a-f01c-4e5a-89a7-c607da9cabf8}, !- Source Object
  3,                                      !- Outlet Port
  {2287eaa8-74ad-4388-9ebb-055ad273d890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7902e13-6a0c-4aa4-ba0d-af11db16e568}, !- Handle
  {b3e8ee00-e671-4390-a4de-2a365b0bed91}, !- Source Object
  2,                                      !- Outlet Port
  {6bb3638d-48e7-411d-8dc0-6bf2972c8e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f31106a-b10b-42f4-a651-19620f0891cb}, !- Handle
  {6bb3638d-48e7-411d-8dc0-6bf2972c8e24}, !- Source Object
  3,                                      !- Outlet Port
  {d477eca1-2aa4-42fa-917c-f9c8494dbc5d}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {77480435-48f9-42b9-a797-48beff1d3b0e}, !- Handle
  ELEVATOR_LOBBY_FLR_0 ZN VAV Terminal Inlet Air Node, !- Name
  {98460db3-16fc-424e-9fb5-fe77b0f58d95}, !- Inlet Port
  {98ffc804-d4b6-4b87-b55b-64cba7823bc9}; !- Outlet Port

OS:Connection,
  {98460db3-16fc-424e-9fb5-fe77b0f58d95}, !- Handle
  {906cef6c-9c81-4908-a4f8-d4a3a26df9b8}, !- Source Object
  16,                                     !- Outlet Port
  {77480435-48f9-42b9-a797-48beff1d3b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98ffc804-d4b6-4b87-b55b-64cba7823bc9}, !- Handle
  {77480435-48f9-42b9-a797-48beff1d3b0e}, !- Source Object
  3,                                      !- Outlet Port
  {39380d98-d7b0-491e-a2e8-23c49b6c5e8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fbed0fdc-7b77-48dd-a2f0-d7c5ac1a03bf}, !- Handle
  {39380d98-d7b0-491e-a2e8-23c49b6c5e8d}, !- Source Object
  12,                                     !- Outlet Port
  {1d01a96a-f01c-4e5a-89a7-c607da9cabf8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {11641493-7e23-4e62-b084-02c649373ace}, !- Handle
  VAV_1,                                  !- Name
  ,                                       !- Controller List Name
  {7e7722b8-4516-4aa3-bdf9-a3ffe4cf0549}, !- Availability Schedule
  {f317569e-61a7-4ea1-b5b1-a0f80efc4104}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {33992999-10f6-427e-a5d2-6e0c60629ec9}, !- Supply Side Inlet Node Name
  {bfebefa3-f4d5-438b-a626-bf9548e691cd}, !- Demand Side Outlet Node Name
  {23dd33e7-54db-477e-8865-c98f38a218f3}, !- Demand Side Inlet Node A
  {51fb074d-3c69-4e7c-8782-0fe7937ade16}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Demand Mixer Name
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c66a1c3a-a290-48fd-aa9b-3cc75b6693ac}, !- Handle
  VAV_1 Supply Inlet Node,                !- Name
  {33992999-10f6-427e-a5d2-6e0c60629ec9}, !- Inlet Port
  {20efd7b7-e3f0-4db1-a994-7ad98ecc50ee}; !- Outlet Port

OS:Node,
  {db940689-e2ef-4b62-8f89-4465d86911d6}, !- Handle
  VAV_1 Supply Outlet Node,               !- Name
  {b2f0defd-5490-4f7a-8541-f81590f6c85b}, !- Inlet Port
  {51fb074d-3c69-4e7c-8782-0fe7937ade16}; !- Outlet Port

OS:Connection,
  {33992999-10f6-427e-a5d2-6e0c60629ec9}, !- Handle
  {11641493-7e23-4e62-b084-02c649373ace}, !- Source Object
  9,                                      !- Outlet Port
  {c66a1c3a-a290-48fd-aa9b-3cc75b6693ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51fb074d-3c69-4e7c-8782-0fe7937ade16}, !- Handle
  {db940689-e2ef-4b62-8f89-4465d86911d6}, !- Source Object
  3,                                      !- Outlet Port
  {11641493-7e23-4e62-b084-02c649373ace}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e32c2d0a-af00-4aab-beb3-8fa836496d4d}, !- Handle
  VAV_1 Demand Inlet Node,                !- Name
  {23dd33e7-54db-477e-8865-c98f38a218f3}, !- Inlet Port
  {5d03f1fc-dd27-414e-83e8-a989dd9f06ea}; !- Outlet Port

OS:Node,
  {572120b1-1c17-43dd-9c4e-37d80e04ab3a}, !- Handle
  VAV_1 Demand Outlet Node,               !- Name
  {1e81d824-fd90-4a64-bc3c-2b4b7517d39a}, !- Inlet Port
  {bfebefa3-f4d5-438b-a626-bf9548e691cd}; !- Outlet Port

OS:Node,
  {389a5fe1-06cd-4ccb-a0f0-a54e3e0bd58a}, !- Handle
  SECURITY_SCREENING_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {c2b1dcf3-525c-404d-94b6-bb4445dd37a9}, !- Inlet Port
  {0e777441-3e90-42cf-a20f-cbcbb94c170c}; !- Outlet Port

OS:Connection,
  {23dd33e7-54db-477e-8865-c98f38a218f3}, !- Handle
  {11641493-7e23-4e62-b084-02c649373ace}, !- Source Object
  11,                                     !- Outlet Port
  {e32c2d0a-af00-4aab-beb3-8fa836496d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfebefa3-f4d5-438b-a626-bf9548e691cd}, !- Handle
  {572120b1-1c17-43dd-9c4e-37d80e04ab3a}, !- Source Object
  3,                                      !- Outlet Port
  {11641493-7e23-4e62-b084-02c649373ace}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {5d03f1fc-dd27-414e-83e8-a989dd9f06ea}, !- Inlet Node Name
  {210ccd6e-a71b-492e-b249-71284e90ee9c}, !- Outlet Node Name 1
  {b59012ac-e559-4df6-9372-0075c5be8d50}, !- Outlet Node Name 2
  {0c8a8649-b8b5-40aa-b383-c33f55870195}, !- Outlet Node Name 3
  {519a7b69-958d-495c-b324-1dc73236e75a}, !- Outlet Node Name 4
  {535506d9-0ef8-40e8-95f2-0063697e2e6b}, !- Outlet Node Name 5
  {43e7435e-5bab-4a6d-8176-eb2b1481262e}, !- Outlet Node Name 6
  {9bce7be0-e186-47f7-b4c5-f83f23101c64}, !- Outlet Node Name 7
  {000c060a-c657-4d2b-941e-aedd6f2ac780}, !- Outlet Node Name 8
  {5dceaf00-2b18-4b56-bbc7-21ac927c452f}, !- Outlet Node Name 9
  {df917b95-50cc-40f0-9023-d83241b2d3aa}, !- Outlet Node Name 10
  {48c3d31d-bd4c-4eed-92e3-bcf61954a3c0}, !- Outlet Node Name 11
  {df2ecb27-de77-46b0-93fb-888d06cb0616}, !- Outlet Node Name 12
  {438ba7cc-5ede-4ae3-afe1-50c8de3f22e6}, !- Outlet Node Name 13
  {d8b1aa6d-ff1f-4829-bff4-5c5b8df76d5e}, !- Outlet Node Name 14
  {59c524c2-ae23-4bc8-844f-4270d61e8f06}, !- Outlet Node Name 15
  {26d492f9-f7e2-4583-8cba-d22a8bce00ce}, !- Outlet Node Name 16
  {966e3ac9-dad2-44e3-88d0-9e48da4b220a}, !- Outlet Node Name 17
  {43619f9d-abb9-4eb4-9522-b1cde28318bb}, !- Outlet Node Name 18
  {df6deb61-2730-4e98-8833-e48e840be0c5}, !- Outlet Node Name 19
  {2eb6dc63-961e-46a2-af07-ff79cf313f17}; !- Outlet Node Name 20

OS:AirLoopHVAC:ZoneMixer,
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {1e81d824-fd90-4a64-bc3c-2b4b7517d39a}, !- Outlet Node Name
  {57992eb0-cc77-4c13-b3c3-97deea2a6751}, !- Inlet Node Name 1
  {30b04a38-b946-4956-9728-29f714c5bbf7}, !- Inlet Node Name 2
  {10f7726e-49f3-4137-878d-35a939898835}, !- Inlet Node Name 3
  {418c7de7-8337-436d-acf3-40de490076bb}, !- Inlet Node Name 4
  {14e96295-9acf-4b68-ba74-422d74169734}, !- Inlet Node Name 5
  {1a135780-58a7-468b-bda9-7d7b61708293}, !- Inlet Node Name 6
  {0b1dc06f-9659-471a-abc7-fc87528267d1}, !- Inlet Node Name 7
  {c9a18d29-2a03-4681-a820-942e3629626c}, !- Inlet Node Name 8
  {485c54ba-f814-486a-a7bb-cde14f1af41f}, !- Inlet Node Name 9
  {47ec27b6-07a2-4bf5-a3c2-78aaedb45941}, !- Inlet Node Name 10
  {3a577ce5-8973-42b8-b9d9-e1d6ba94bf2c}, !- Inlet Node Name 11
  {87c8cf0a-c308-425f-91a7-df9e7e171d0b}, !- Inlet Node Name 12
  {609acb03-96dd-44e2-98a7-d47bfac9a690}, !- Inlet Node Name 13
  {404cb848-5942-406e-b43a-be8ecffd10eb}, !- Inlet Node Name 14
  {a81710f9-4700-4a41-9dd3-b502410fa93a}, !- Inlet Node Name 15
  {812bad95-960c-411c-b196-8538a3278833}, !- Inlet Node Name 16
  {ca17fab4-bee9-4e7d-bd43-5107ca322f51}, !- Inlet Node Name 17
  {9a40c607-f9f4-4f2e-88c4-6d69400e49c1}, !- Inlet Node Name 18
  {af3aeb2d-e1ac-494f-9967-6060e618b931}, !- Inlet Node Name 19
  {881f47e1-966a-4e6e-819c-df65a48b08d1}; !- Inlet Node Name 20

OS:Connection,
  {5d03f1fc-dd27-414e-83e8-a989dd9f06ea}, !- Handle
  {e32c2d0a-af00-4aab-beb3-8fa836496d4d}, !- Source Object
  3,                                      !- Outlet Port
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e81d824-fd90-4a64-bc3c-2b4b7517d39a}, !- Handle
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Source Object
  2,                                      !- Outlet Port
  {572120b1-1c17-43dd-9c4e-37d80e04ab3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {035a77e6-9bf8-43c4-8991-f3472bb34d90}, !- Handle
  {11641493-7e23-4e62-b084-02c649373ace}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f317569e-61a7-4ea1-b5b1-a0f80efc4104}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {09bf0453-444c-440d-8ed8-347fc632bda5}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {f2bdb4ba-c6b0-43f2-8d38-1882b073861d}, !- Handle
  VAV_1 Supply Air Setpoint Manager,      !- Name
  Temperature,                            !- Control Variable
  {d1ab38d0-1579-49fb-b292-529ccfc52ad2}, !- Schedule Name
  {db940689-e2ef-4b62-8f89-4465d86911d6}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {a13b0e28-9cb1-4e2d-b2c6-35b3a85d086c}, !- Handle
  VAV_1 Fan,                              !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5aead698-e575-402d-984b-060656433587}, !- Air Inlet Node Name
  {b2f0defd-5490-4f7a-8541-f81590f6c85b}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {b2f0defd-5490-4f7a-8541-f81590f6c85b}, !- Handle
  {a13b0e28-9cb1-4e2d-b2c6-35b3a85d086c}, !- Source Object
  17,                                     !- Outlet Port
  {db940689-e2ef-4b62-8f89-4465d86911d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f9f1fff4-12cf-43c0-a14a-135ec22edd35}, !- Handle
  VAV_1 Main Htg Coil,                    !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f6f17299-1eaa-4327-b71f-aefe6504f418}, !- Water Inlet Node Name
  {4556cbec-51c6-4779-890b-33c8daeed585}, !- Water Outlet Node Name
  {0b7617bd-c425-4111-9868-61f054f4d132}, !- Air Inlet Node Name
  {080c5154-57e1-4e86-9bbb-dafe04ed77c7}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e2e5454f-f849-4363-b851-0368f1784529}, !- Handle
  VAV_1 Main Htg Coil Inlet Water Node,   !- Name
  {482b3eaf-9c34-4c28-83b2-faadb88a157c}, !- Inlet Port
  {f6f17299-1eaa-4327-b71f-aefe6504f418}; !- Outlet Port

OS:Connection,
  {482b3eaf-9c34-4c28-83b2-faadb88a157c}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  19,                                     !- Outlet Port
  {e2e5454f-f849-4363-b851-0368f1784529}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fd2f93c-f17e-4bfa-940a-96db8ccaca8b}, !- Handle
  VAV_1 Main Htg Coil Outlet Water Node,  !- Name
  {4556cbec-51c6-4779-890b-33c8daeed585}, !- Inlet Port
  {1d7c4a70-1593-4d4f-af90-3a5cf8c78e96}; !- Outlet Port

OS:Connection,
  {f6f17299-1eaa-4327-b71f-aefe6504f418}, !- Handle
  {e2e5454f-f849-4363-b851-0368f1784529}, !- Source Object
  3,                                      !- Outlet Port
  {f9f1fff4-12cf-43c0-a14a-135ec22edd35}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4556cbec-51c6-4779-890b-33c8daeed585}, !- Handle
  {f9f1fff4-12cf-43c0-a14a-135ec22edd35}, !- Source Object
  6,                                      !- Outlet Port
  {6fd2f93c-f17e-4bfa-940a-96db8ccaca8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d7c4a70-1593-4d4f-af90-3a5cf8c78e96}, !- Handle
  {6fd2f93c-f17e-4bfa-940a-96db8ccaca8b}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a64014e9-08bf-44f4-bf95-618e6dda1b70}, !- Handle
  VAV_1 Main Htg Coil Controller,         !- Name
  {f9f1fff4-12cf-43c0-a14a-135ec22edd35}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4da73cf1-2ff9-4ed1-9f75-60dfe6f94420}, !- Handle
  VAV_1 Main Htg Coil Outlet Air Node,    !- Name
  {080c5154-57e1-4e86-9bbb-dafe04ed77c7}, !- Inlet Port
  {5aead698-e575-402d-984b-060656433587}; !- Outlet Port

OS:Connection,
  {080c5154-57e1-4e86-9bbb-dafe04ed77c7}, !- Handle
  {f9f1fff4-12cf-43c0-a14a-135ec22edd35}, !- Source Object
  8,                                      !- Outlet Port
  {4da73cf1-2ff9-4ed1-9f75-60dfe6f94420}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aead698-e575-402d-984b-060656433587}, !- Handle
  {4da73cf1-2ff9-4ed1-9f75-60dfe6f94420}, !- Source Object
  3,                                      !- Outlet Port
  {a13b0e28-9cb1-4e2d-b2c6-35b3a85d086c}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {d6179f3e-0433-4c88-af33-df535454c0d5}, !- Handle
  VAV_1 Clg Coil,                         !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {978a4b26-32c9-4a04-86e3-4865f8387a57}, !- Water Inlet Node Name
  {6fde05ad-1867-4145-a3ab-9dc871f03657}, !- Water Outlet Node Name
  {15bea3ec-912e-44cb-ad6f-928bb7a0dbbb}, !- Air Inlet Node Name
  {8d90d7e9-0df5-4927-9aef-0ea78325468a}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a1c425fe-48ee-4232-9f5b-edc751e6ec8b}, !- Handle
  VAV_1 Clg Coil Inlet Water Node,        !- Name
  {ee68738b-9e3b-468b-9570-ffba21dda51a}, !- Inlet Port
  {978a4b26-32c9-4a04-86e3-4865f8387a57}; !- Outlet Port

OS:Connection,
  {ee68738b-9e3b-468b-9570-ffba21dda51a}, !- Handle
  {cd0fb7e7-6494-4d3e-989d-21e63f44f355}, !- Source Object
  5,                                      !- Outlet Port
  {a1c425fe-48ee-4232-9f5b-edc751e6ec8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2447890-0d1f-45e2-a158-9fe877bac66a}, !- Handle
  VAV_1 Clg Coil Outlet Water Node,       !- Name
  {6fde05ad-1867-4145-a3ab-9dc871f03657}, !- Inlet Port
  {a27c73fc-8609-4f7d-9a8e-216dc33f23f2}; !- Outlet Port

OS:Connection,
  {978a4b26-32c9-4a04-86e3-4865f8387a57}, !- Handle
  {a1c425fe-48ee-4232-9f5b-edc751e6ec8b}, !- Source Object
  3,                                      !- Outlet Port
  {d6179f3e-0433-4c88-af33-df535454c0d5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6fde05ad-1867-4145-a3ab-9dc871f03657}, !- Handle
  {d6179f3e-0433-4c88-af33-df535454c0d5}, !- Source Object
  11,                                     !- Outlet Port
  {b2447890-0d1f-45e2-a158-9fe877bac66a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a27c73fc-8609-4f7d-9a8e-216dc33f23f2}, !- Handle
  {b2447890-0d1f-45e2-a158-9fe877bac66a}, !- Source Object
  3,                                      !- Outlet Port
  {d5b9d105-9a28-4334-a56f-a3e577f71fc2}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {375907b8-4f05-4269-b448-f7114d8f4c7c}, !- Handle
  VAV_1 Clg Coil Controller,              !- Name
  {d6179f3e-0433-4c88-af33-df535454c0d5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e8903ae2-a9bb-41a4-8ed7-8602d7326947}, !- Handle
  VAV_1 Clg Coil Outlet Air Node,         !- Name
  {8d90d7e9-0df5-4927-9aef-0ea78325468a}, !- Inlet Port
  {0b7617bd-c425-4111-9868-61f054f4d132}; !- Outlet Port

OS:Connection,
  {8d90d7e9-0df5-4927-9aef-0ea78325468a}, !- Handle
  {d6179f3e-0433-4c88-af33-df535454c0d5}, !- Source Object
  13,                                     !- Outlet Port
  {e8903ae2-a9bb-41a4-8ed7-8602d7326947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b7617bd-c425-4111-9868-61f054f4d132}, !- Handle
  {e8903ae2-a9bb-41a4-8ed7-8602d7326947}, !- Source Object
  3,                                      !- Outlet Port
  {f9f1fff4-12cf-43c0-a14a-135ec22edd35}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1adf1f5c-65b0-4d4f-8631-bbede3e11129}, !- Handle
  VAV_1 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f879e8ca-9846-46c2-9343-3b6ca9bcba07}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7c3a0bf2-f6da-4367-b162-fbf774f2e1bc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7c3a0bf2-f6da-4367-b162-fbf774f2e1bc}, !- Handle
  VAV_1 Vent Controller,                  !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {52099024-e343-421e-86af-48fb80ef9c30}, !- Handle
  VAV_1 OA System,                        !- Name
  {1adf1f5c-65b0-4d4f-8631-bbede3e11129}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7badd029-8f17-49b2-894c-bd972648b427}, !- Mixed Air Node Name
  {2ad5fce1-0367-477e-9d23-d3839b7beb94}, !- Outdoor Air Stream Node Name
  {a676d903-48d5-40a9-ae00-5bccb6395f31}, !- Relief Air Stream Node Name
  {20efd7b7-e3f0-4db1-a994-7ad98ecc50ee}; !- Return Air Stream Node Name

OS:Node,
  {52160b77-c810-4011-87cc-bffb8bf41525}, !- Handle
  VAV_1 Outdoor Air Node,                 !- Name
  ,                                       !- Inlet Port
  {2ad5fce1-0367-477e-9d23-d3839b7beb94}; !- Outlet Port

OS:Connection,
  {2ad5fce1-0367-477e-9d23-d3839b7beb94}, !- Handle
  {52160b77-c810-4011-87cc-bffb8bf41525}, !- Source Object
  3,                                      !- Outlet Port
  {52099024-e343-421e-86af-48fb80ef9c30}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fea7221e-b729-4916-9fba-06dbf06838c6}, !- Handle
  VAV_1 Relief Air Node,                  !- Name
  {a676d903-48d5-40a9-ae00-5bccb6395f31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a676d903-48d5-40a9-ae00-5bccb6395f31}, !- Handle
  {52099024-e343-421e-86af-48fb80ef9c30}, !- Source Object
  7,                                      !- Outlet Port
  {fea7221e-b729-4916-9fba-06dbf06838c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78eba878-81d0-4add-b5a8-7a4db9f1cf03}, !- Handle
  VAV_1 Mixed Air Node,                   !- Name
  {7badd029-8f17-49b2-894c-bd972648b427}, !- Inlet Port
  {15bea3ec-912e-44cb-ad6f-928bb7a0dbbb}; !- Outlet Port

OS:Connection,
  {20efd7b7-e3f0-4db1-a994-7ad98ecc50ee}, !- Handle
  {c66a1c3a-a290-48fd-aa9b-3cc75b6693ac}, !- Source Object
  3,                                      !- Outlet Port
  {52099024-e343-421e-86af-48fb80ef9c30}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7badd029-8f17-49b2-894c-bd972648b427}, !- Handle
  {52099024-e343-421e-86af-48fb80ef9c30}, !- Source Object
  5,                                      !- Outlet Port
  {78eba878-81d0-4add-b5a8-7a4db9f1cf03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15bea3ec-912e-44cb-ad6f-928bb7a0dbbb}, !- Handle
  {78eba878-81d0-4add-b5a8-7a4db9f1cf03}, !- Source Object
  3,                                      !- Outlet Port
  {d6179f3e-0433-4c88-af33-df535454c0d5}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {09bf0453-444c-440d-8ed8-347fc632bda5}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f6622c65-2f0a-42ed-9909-53fc04e6bae4}, !- Control Zone or Zone List Name
  {68155479-79ae-46ed-a0da-99861623d290}, !- Cooling Control Zone or Zone List Name
  {6c58b809-3e5f-46aa-be50-e484da74edbf}, !- Heating Control Zone or Zone List Name
  {7631a1f2-fcdb-4df6-a6f1-394d5e99a182}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f6622c65-2f0a-42ed-9909-53fc04e6bae4}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {68155479-79ae-46ed-a0da-99861623d290}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6c58b809-3e5f-46aa-be50-e484da74edbf}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7631a1f2-fcdb-4df6-a6f1-394d5e99a182}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {3e4d56ba-7ca4-4d6e-8763-03053b03073f}, !- Handle
  SECURITY_SCREENING_FLR_1 ZN Reheat Coil, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e0d8187d-912f-4393-9ea1-bb7506ed4b6a}, !- Water Inlet Node Name
  {9a030b0b-3400-426c-bb70-34bc4dfa854d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e9b3076f-316e-4b00-9565-414914b5a919}, !- Handle
  SECURITY_SCREENING_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {eddc5f0c-1192-43ea-bba4-989d1917a673}, !- Inlet Port
  {e0d8187d-912f-4393-9ea1-bb7506ed4b6a}; !- Outlet Port

OS:Connection,
  {eddc5f0c-1192-43ea-bba4-989d1917a673}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  20,                                     !- Outlet Port
  {e9b3076f-316e-4b00-9565-414914b5a919}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7671099d-7607-4d4a-844f-7bb8273a6ffa}, !- Handle
  SECURITY_SCREENING_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {9a030b0b-3400-426c-bb70-34bc4dfa854d}, !- Inlet Port
  {9000d17e-9077-4fe0-82bd-e3a98b3a0111}; !- Outlet Port

OS:Connection,
  {e0d8187d-912f-4393-9ea1-bb7506ed4b6a}, !- Handle
  {e9b3076f-316e-4b00-9565-414914b5a919}, !- Source Object
  3,                                      !- Outlet Port
  {3e4d56ba-7ca4-4d6e-8763-03053b03073f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9a030b0b-3400-426c-bb70-34bc4dfa854d}, !- Handle
  {3e4d56ba-7ca4-4d6e-8763-03053b03073f}, !- Source Object
  6,                                      !- Outlet Port
  {7671099d-7607-4d4a-844f-7bb8273a6ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9000d17e-9077-4fe0-82bd-e3a98b3a0111}, !- Handle
  {7671099d-7607-4d4a-844f-7bb8273a6ffa}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c6301808-301c-4321-a1c5-7e6876e09b30}, !- Handle
  SECURITY_SCREENING_FLR_1 ZN Reheat Coil Controller, !- Name
  {3e4d56ba-7ca4-4d6e-8763-03053b03073f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a618ed74-42ae-45e9-8740-7fa1992e289b}, !- Handle
  SECURITY_SCREENING_FLR_1 ZN VAV Terminal, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {4905f941-7cf4-42c2-b7b3-4759dc14dce5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3e4d56ba-7ca4-4d6e-8763-03053b03073f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c2b1dcf3-525c-404d-94b6-bb4445dd37a9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {76323bd8-ea52-4356-96e2-bb120bd013ec}, !- Handle
  SECURITY_SCREENING_FLR_1 ZN Return Air Node, !- Name
  {2223dd2f-ba71-495f-8ffa-5076c5e6af00}, !- Inlet Port
  {57992eb0-cc77-4c13-b3c3-97deea2a6751}; !- Outlet Port

OS:Connection,
  {0e777441-3e90-42cf-a20f-cbcbb94c170c}, !- Handle
  {389a5fe1-06cd-4ccb-a0f0-a54e3e0bd58a}, !- Source Object
  3,                                      !- Outlet Port
  {13611cc1-a5db-4bd8-ba39-7c6744522743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2223dd2f-ba71-495f-8ffa-5076c5e6af00}, !- Handle
  {b35fe885-976a-470d-b46d-f8b3ca04f567}, !- Source Object
  2,                                      !- Outlet Port
  {76323bd8-ea52-4356-96e2-bb120bd013ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57992eb0-cc77-4c13-b3c3-97deea2a6751}, !- Handle
  {76323bd8-ea52-4356-96e2-bb120bd013ec}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b9b87f44-ad7f-4681-ac8c-5a01db7ed28d}, !- Handle
  SECURITY_SCREENING_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {210ccd6e-a71b-492e-b249-71284e90ee9c}, !- Inlet Port
  {4905f941-7cf4-42c2-b7b3-4759dc14dce5}; !- Outlet Port

OS:Connection,
  {210ccd6e-a71b-492e-b249-71284e90ee9c}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  3,                                      !- Outlet Port
  {b9b87f44-ad7f-4681-ac8c-5a01db7ed28d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4905f941-7cf4-42c2-b7b3-4759dc14dce5}, !- Handle
  {b9b87f44-ad7f-4681-ac8c-5a01db7ed28d}, !- Source Object
  3,                                      !- Outlet Port
  {a618ed74-42ae-45e9-8740-7fa1992e289b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2b1dcf3-525c-404d-94b6-bb4445dd37a9}, !- Handle
  {a618ed74-42ae-45e9-8740-7fa1992e289b}, !- Source Object
  12,                                     !- Outlet Port
  {389a5fe1-06cd-4ccb-a0f0-a54e3e0bd58a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c6e553dc-3bb7-4859-a330-527034e54d19}, !- Handle
  ENTRANCE_LOBBY_FLR_1 ZN Reheat Coil,    !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0454c0ae-a129-488c-bcf5-23fca8c2b4f9}, !- Water Inlet Node Name
  {4bb7a69b-145d-40ba-a109-e1bb76ba0299}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3bdebe0a-1a73-4b29-808d-539d21c7b4ba}, !- Handle
  ENTRANCE_LOBBY_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {77999aff-a75e-4cd4-8352-d248a9849713}, !- Inlet Port
  {0454c0ae-a129-488c-bcf5-23fca8c2b4f9}; !- Outlet Port

OS:Connection,
  {77999aff-a75e-4cd4-8352-d248a9849713}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  21,                                     !- Outlet Port
  {3bdebe0a-1a73-4b29-808d-539d21c7b4ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {314ea13a-e052-4c60-b3d3-e9b591ab1264}, !- Handle
  ENTRANCE_LOBBY_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {4bb7a69b-145d-40ba-a109-e1bb76ba0299}, !- Inlet Port
  {0789b915-1d46-4693-b9cf-3c93ed047469}; !- Outlet Port

OS:Connection,
  {0454c0ae-a129-488c-bcf5-23fca8c2b4f9}, !- Handle
  {3bdebe0a-1a73-4b29-808d-539d21c7b4ba}, !- Source Object
  3,                                      !- Outlet Port
  {c6e553dc-3bb7-4859-a330-527034e54d19}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4bb7a69b-145d-40ba-a109-e1bb76ba0299}, !- Handle
  {c6e553dc-3bb7-4859-a330-527034e54d19}, !- Source Object
  6,                                      !- Outlet Port
  {314ea13a-e052-4c60-b3d3-e9b591ab1264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0789b915-1d46-4693-b9cf-3c93ed047469}, !- Handle
  {314ea13a-e052-4c60-b3d3-e9b591ab1264}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5aba52de-12f0-4def-a8f1-2725941c51a5}, !- Handle
  ENTRANCE_LOBBY_FLR_1 ZN Reheat Coil Controller, !- Name
  {c6e553dc-3bb7-4859-a330-527034e54d19}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {483cf1c2-671f-49b9-bf09-553a2ee7e47a}, !- Handle
  ENTRANCE_LOBBY_FLR_1 ZN VAV Terminal,   !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {6c63ae73-748c-4af8-89a6-2880e3ea4f82}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c6e553dc-3bb7-4859-a330-527034e54d19}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {361041e1-7299-4be3-8501-afeebf5c79fb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e919ddc9-c4b6-4e16-a38d-e12651983a0c}, !- Handle
  ENTRANCE_LOBBY_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {361041e1-7299-4be3-8501-afeebf5c79fb}, !- Inlet Port
  {73b11514-06e2-4a85-ac14-602573ca6156}; !- Outlet Port

OS:Node,
  {d531eec0-9239-41e0-a8bc-d88e2711f99e}, !- Handle
  ENTRANCE_LOBBY_FLR_1 ZN Return Air Node, !- Name
  {40f94a2a-0837-4d2a-a083-39194197841a}, !- Inlet Port
  {30b04a38-b946-4956-9728-29f714c5bbf7}; !- Outlet Port

OS:Connection,
  {73b11514-06e2-4a85-ac14-602573ca6156}, !- Handle
  {e919ddc9-c4b6-4e16-a38d-e12651983a0c}, !- Source Object
  3,                                      !- Outlet Port
  {a9fe6345-a2f6-4b4c-89f9-8daafa8883db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40f94a2a-0837-4d2a-a083-39194197841a}, !- Handle
  {12c325f4-0af0-451b-a9a5-024714d698b6}, !- Source Object
  2,                                      !- Outlet Port
  {d531eec0-9239-41e0-a8bc-d88e2711f99e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30b04a38-b946-4956-9728-29f714c5bbf7}, !- Handle
  {d531eec0-9239-41e0-a8bc-d88e2711f99e}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {90aef99b-3490-4f52-bea6-79d5a4d0c705}, !- Handle
  ENTRANCE_LOBBY_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {b59012ac-e559-4df6-9372-0075c5be8d50}, !- Inlet Port
  {6c63ae73-748c-4af8-89a6-2880e3ea4f82}; !- Outlet Port

OS:Connection,
  {b59012ac-e559-4df6-9372-0075c5be8d50}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  4,                                      !- Outlet Port
  {90aef99b-3490-4f52-bea6-79d5a4d0c705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c63ae73-748c-4af8-89a6-2880e3ea4f82}, !- Handle
  {90aef99b-3490-4f52-bea6-79d5a4d0c705}, !- Source Object
  3,                                      !- Outlet Port
  {483cf1c2-671f-49b9-bf09-553a2ee7e47a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {361041e1-7299-4be3-8501-afeebf5c79fb}, !- Handle
  {483cf1c2-671f-49b9-bf09-553a2ee7e47a}, !- Source Object
  12,                                     !- Outlet Port
  {e919ddc9-c4b6-4e16-a38d-e12651983a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9eec3aad-c519-41b1-9752-1dfcf182f1cf}, !- Handle
  CLERK_1_FLR_1 ZN Reheat Coil,           !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {77ad990d-57c1-48f7-be38-1b7ec885bb2f}, !- Water Inlet Node Name
  {603b8a7a-2520-4ce6-bb45-d61965f20a1f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9104d4e2-3c28-41b9-bb68-b14688eb2e29}, !- Handle
  CLERK_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {d4b762e8-ad24-4b86-828b-73166a668a61}, !- Inlet Port
  {77ad990d-57c1-48f7-be38-1b7ec885bb2f}; !- Outlet Port

OS:Connection,
  {d4b762e8-ad24-4b86-828b-73166a668a61}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  22,                                     !- Outlet Port
  {9104d4e2-3c28-41b9-bb68-b14688eb2e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1eb21292-6d4b-45de-b595-04253dfac7d1}, !- Handle
  CLERK_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {603b8a7a-2520-4ce6-bb45-d61965f20a1f}, !- Inlet Port
  {931902a9-61f7-4048-bb18-376fd79b85b1}; !- Outlet Port

OS:Connection,
  {77ad990d-57c1-48f7-be38-1b7ec885bb2f}, !- Handle
  {9104d4e2-3c28-41b9-bb68-b14688eb2e29}, !- Source Object
  3,                                      !- Outlet Port
  {9eec3aad-c519-41b1-9752-1dfcf182f1cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {603b8a7a-2520-4ce6-bb45-d61965f20a1f}, !- Handle
  {9eec3aad-c519-41b1-9752-1dfcf182f1cf}, !- Source Object
  6,                                      !- Outlet Port
  {1eb21292-6d4b-45de-b595-04253dfac7d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {931902a9-61f7-4048-bb18-376fd79b85b1}, !- Handle
  {1eb21292-6d4b-45de-b595-04253dfac7d1}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ad677d7b-1dad-4b19-8c09-d5eb4a1d2cb7}, !- Handle
  CLERK_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {9eec3aad-c519-41b1-9752-1dfcf182f1cf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1a568b33-f194-40cf-8c95-492d46bd6b30}, !- Handle
  CLERK_1_FLR_1 ZN VAV Terminal,          !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {0208a536-ea99-47ca-9af4-6195e7d47ec9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9eec3aad-c519-41b1-9752-1dfcf182f1cf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5b563f51-0432-479c-84b9-bfddba65a127}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c0602d88-009c-465e-90fd-f6b15451f7f3}, !- Handle
  CLERK_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {5b563f51-0432-479c-84b9-bfddba65a127}, !- Inlet Port
  {db3dbd70-c55b-40ac-a6c7-4c90108cbfbb}; !- Outlet Port

OS:Node,
  {826807b4-2807-4873-a6da-e7312971cb12}, !- Handle
  CLERK_1_FLR_1 ZN Return Air Node,       !- Name
  {37e8d507-5a70-4a43-ad16-51ba057a9271}, !- Inlet Port
  {10f7726e-49f3-4137-878d-35a939898835}; !- Outlet Port

OS:Connection,
  {db3dbd70-c55b-40ac-a6c7-4c90108cbfbb}, !- Handle
  {c0602d88-009c-465e-90fd-f6b15451f7f3}, !- Source Object
  3,                                      !- Outlet Port
  {b78ddc38-b366-4be6-b633-5c53bf0f824c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37e8d507-5a70-4a43-ad16-51ba057a9271}, !- Handle
  {d63d14f2-660b-4d78-8b01-079f47ccf298}, !- Source Object
  2,                                      !- Outlet Port
  {826807b4-2807-4873-a6da-e7312971cb12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10f7726e-49f3-4137-878d-35a939898835}, !- Handle
  {826807b4-2807-4873-a6da-e7312971cb12}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {da0e1166-f462-4d78-9151-08f29f717b7b}, !- Handle
  CLERK_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {0c8a8649-b8b5-40aa-b383-c33f55870195}, !- Inlet Port
  {0208a536-ea99-47ca-9af4-6195e7d47ec9}; !- Outlet Port

OS:Connection,
  {0c8a8649-b8b5-40aa-b383-c33f55870195}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  5,                                      !- Outlet Port
  {da0e1166-f462-4d78-9151-08f29f717b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0208a536-ea99-47ca-9af4-6195e7d47ec9}, !- Handle
  {da0e1166-f462-4d78-9151-08f29f717b7b}, !- Source Object
  3,                                      !- Outlet Port
  {1a568b33-f194-40cf-8c95-492d46bd6b30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b563f51-0432-479c-84b9-bfddba65a127}, !- Handle
  {1a568b33-f194-40cf-8c95-492d46bd6b30}, !- Source Object
  12,                                     !- Outlet Port
  {c0602d88-009c-465e-90fd-f6b15451f7f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f0e95483-5414-41c9-b7d5-585a24c93375}, !- Handle
  CLERK_2_FLR_1 ZN Reheat Coil,           !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4f714f3f-d7b9-47ee-a295-9e1160e3527e}, !- Water Inlet Node Name
  {ec5b8093-39f4-411d-a510-92c3d0ad3a2b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7cf8ebcc-d5a2-46a2-971b-a14c8e1f7a5e}, !- Handle
  CLERK_2_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {eaf6692a-d157-4367-9baf-2bed9af16e73}, !- Inlet Port
  {4f714f3f-d7b9-47ee-a295-9e1160e3527e}; !- Outlet Port

OS:Connection,
  {eaf6692a-d157-4367-9baf-2bed9af16e73}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  23,                                     !- Outlet Port
  {7cf8ebcc-d5a2-46a2-971b-a14c8e1f7a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6da0e519-09bb-4b9c-bb25-f612889ae74b}, !- Handle
  CLERK_2_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {ec5b8093-39f4-411d-a510-92c3d0ad3a2b}, !- Inlet Port
  {cc534d91-43f6-45b6-95f0-54e9c1b8817b}; !- Outlet Port

OS:Connection,
  {4f714f3f-d7b9-47ee-a295-9e1160e3527e}, !- Handle
  {7cf8ebcc-d5a2-46a2-971b-a14c8e1f7a5e}, !- Source Object
  3,                                      !- Outlet Port
  {f0e95483-5414-41c9-b7d5-585a24c93375}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ec5b8093-39f4-411d-a510-92c3d0ad3a2b}, !- Handle
  {f0e95483-5414-41c9-b7d5-585a24c93375}, !- Source Object
  6,                                      !- Outlet Port
  {6da0e519-09bb-4b9c-bb25-f612889ae74b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc534d91-43f6-45b6-95f0-54e9c1b8817b}, !- Handle
  {6da0e519-09bb-4b9c-bb25-f612889ae74b}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c74ede15-fd24-4e44-b21c-cba21e8902e3}, !- Handle
  CLERK_2_FLR_1 ZN Reheat Coil Controller, !- Name
  {f0e95483-5414-41c9-b7d5-585a24c93375}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cc1da6a0-0fc0-4405-a9a8-081b40576357}, !- Handle
  CLERK_2_FLR_1 ZN VAV Terminal,          !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {819493d4-2c16-44f0-8192-d6f0307aee49}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f0e95483-5414-41c9-b7d5-585a24c93375}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5b28117a-dc3a-41fa-947e-dcc8c01ba4a9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ef268d8b-68e1-4159-a8e9-03c54d4a85d4}, !- Handle
  CLERK_2_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {5b28117a-dc3a-41fa-947e-dcc8c01ba4a9}, !- Inlet Port
  {4b13760c-f61b-4d69-bb1d-525d779ec9c8}; !- Outlet Port

OS:Node,
  {1c9ac4cd-9198-4ff2-afb4-1af0c9652370}, !- Handle
  CLERK_2_FLR_1 ZN Return Air Node,       !- Name
  {470e66ed-36b5-4bf5-9c78-fbb8602c5749}, !- Inlet Port
  {418c7de7-8337-436d-acf3-40de490076bb}; !- Outlet Port

OS:Connection,
  {4b13760c-f61b-4d69-bb1d-525d779ec9c8}, !- Handle
  {ef268d8b-68e1-4159-a8e9-03c54d4a85d4}, !- Source Object
  3,                                      !- Outlet Port
  {fc68efb5-75a5-485d-9bc7-6bd346543290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {470e66ed-36b5-4bf5-9c78-fbb8602c5749}, !- Handle
  {6dd42ade-073a-4b15-b9dc-0ecfa4eb8f67}, !- Source Object
  2,                                      !- Outlet Port
  {1c9ac4cd-9198-4ff2-afb4-1af0c9652370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {418c7de7-8337-436d-acf3-40de490076bb}, !- Handle
  {1c9ac4cd-9198-4ff2-afb4-1af0c9652370}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {abf391b2-eac9-4e86-9368-4b4703e1f6fb}, !- Handle
  CLERK_2_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {519a7b69-958d-495c-b324-1dc73236e75a}, !- Inlet Port
  {819493d4-2c16-44f0-8192-d6f0307aee49}; !- Outlet Port

OS:Connection,
  {519a7b69-958d-495c-b324-1dc73236e75a}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  6,                                      !- Outlet Port
  {abf391b2-eac9-4e86-9368-4b4703e1f6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {819493d4-2c16-44f0-8192-d6f0307aee49}, !- Handle
  {abf391b2-eac9-4e86-9368-4b4703e1f6fb}, !- Source Object
  3,                                      !- Outlet Port
  {cc1da6a0-0fc0-4405-a9a8-081b40576357}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b28117a-dc3a-41fa-947e-dcc8c01ba4a9}, !- Handle
  {cc1da6a0-0fc0-4405-a9a8-081b40576357}, !- Source Object
  12,                                     !- Outlet Port
  {ef268d8b-68e1-4159-a8e9-03c54d4a85d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fc5182a3-6a3e-4254-8f95-c809cb7ae511}, !- Handle
  LAW_LIBRARY_FLR_1 ZN Reheat Coil,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9ebb05ce-8b4e-4cbd-bf38-d765e4792e69}, !- Water Inlet Node Name
  {240556ed-2600-4113-81eb-408498660aa4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {08af7994-5b4a-4ff3-ae0e-b7b967026994}, !- Handle
  LAW_LIBRARY_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {a461ed44-f9fb-48b1-85dc-8e7d53e02f2f}, !- Inlet Port
  {9ebb05ce-8b4e-4cbd-bf38-d765e4792e69}; !- Outlet Port

OS:Connection,
  {a461ed44-f9fb-48b1-85dc-8e7d53e02f2f}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  24,                                     !- Outlet Port
  {08af7994-5b4a-4ff3-ae0e-b7b967026994}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {106ed20b-5d68-4bd2-914f-b1075750f194}, !- Handle
  LAW_LIBRARY_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {240556ed-2600-4113-81eb-408498660aa4}, !- Inlet Port
  {9f2db072-58fc-4996-99fe-ced82fab288f}; !- Outlet Port

OS:Connection,
  {9ebb05ce-8b4e-4cbd-bf38-d765e4792e69}, !- Handle
  {08af7994-5b4a-4ff3-ae0e-b7b967026994}, !- Source Object
  3,                                      !- Outlet Port
  {fc5182a3-6a3e-4254-8f95-c809cb7ae511}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {240556ed-2600-4113-81eb-408498660aa4}, !- Handle
  {fc5182a3-6a3e-4254-8f95-c809cb7ae511}, !- Source Object
  6,                                      !- Outlet Port
  {106ed20b-5d68-4bd2-914f-b1075750f194}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f2db072-58fc-4996-99fe-ced82fab288f}, !- Handle
  {106ed20b-5d68-4bd2-914f-b1075750f194}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d2ca267e-21b5-4870-be01-34b90360a303}, !- Handle
  LAW_LIBRARY_FLR_1 ZN Reheat Coil Controller, !- Name
  {fc5182a3-6a3e-4254-8f95-c809cb7ae511}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c96e00d4-7f38-4a49-af96-22418de9d02b}, !- Handle
  LAW_LIBRARY_FLR_1 ZN VAV Terminal,      !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {76db1442-2cfe-4cd8-bb8b-b6c1e4345675}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fc5182a3-6a3e-4254-8f95-c809cb7ae511}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {462a2941-8e4e-407b-a52d-893891192c54}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {78800a72-2f28-48fc-8522-5e564d058240}, !- Handle
  LAW_LIBRARY_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {462a2941-8e4e-407b-a52d-893891192c54}, !- Inlet Port
  {f4e9bf67-47a1-4a6e-a4f8-a380c211c754}; !- Outlet Port

OS:Node,
  {18484c04-af96-4399-bee5-2ead8415fb65}, !- Handle
  LAW_LIBRARY_FLR_1 ZN Return Air Node,   !- Name
  {a659fe4e-5238-4031-9593-89da191e336a}, !- Inlet Port
  {14e96295-9acf-4b68-ba74-422d74169734}; !- Outlet Port

OS:Connection,
  {f4e9bf67-47a1-4a6e-a4f8-a380c211c754}, !- Handle
  {78800a72-2f28-48fc-8522-5e564d058240}, !- Source Object
  3,                                      !- Outlet Port
  {0a8f03a3-4322-4f1d-8e43-88cc4eb05f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a659fe4e-5238-4031-9593-89da191e336a}, !- Handle
  {d84f8fab-c225-4a39-bc34-6181988a26bb}, !- Source Object
  2,                                      !- Outlet Port
  {18484c04-af96-4399-bee5-2ead8415fb65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14e96295-9acf-4b68-ba74-422d74169734}, !- Handle
  {18484c04-af96-4399-bee5-2ead8415fb65}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {20e2e8e8-10f5-4b0f-a29f-728bad25c28e}, !- Handle
  LAW_LIBRARY_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {535506d9-0ef8-40e8-95f2-0063697e2e6b}, !- Inlet Port
  {76db1442-2cfe-4cd8-bb8b-b6c1e4345675}; !- Outlet Port

OS:Connection,
  {535506d9-0ef8-40e8-95f2-0063697e2e6b}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  7,                                      !- Outlet Port
  {20e2e8e8-10f5-4b0f-a29f-728bad25c28e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76db1442-2cfe-4cd8-bb8b-b6c1e4345675}, !- Handle
  {20e2e8e8-10f5-4b0f-a29f-728bad25c28e}, !- Source Object
  3,                                      !- Outlet Port
  {c96e00d4-7f38-4a49-af96-22418de9d02b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {462a2941-8e4e-407b-a52d-893891192c54}, !- Handle
  {c96e00d4-7f38-4a49-af96-22418de9d02b}, !- Source Object
  12,                                     !- Outlet Port
  {78800a72-2f28-48fc-8522-5e564d058240}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e0785f78-7835-48ed-aaaa-bf01eb3d5e3b}, !- Handle
  JURY_ASSEMBLY_FLR_1 ZN Reheat Coil,     !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a42926df-57f8-4ce2-8788-074a59f016bf}, !- Water Inlet Node Name
  {8957f494-1fa8-40f4-8c93-61bca9a93a4f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c23fc5cb-4867-4628-852b-d4d76abbaae7}, !- Handle
  JURY_ASSEMBLY_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {ad189838-0584-4a0b-9508-5493a3454a85}, !- Inlet Port
  {a42926df-57f8-4ce2-8788-074a59f016bf}; !- Outlet Port

OS:Connection,
  {ad189838-0584-4a0b-9508-5493a3454a85}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  25,                                     !- Outlet Port
  {c23fc5cb-4867-4628-852b-d4d76abbaae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1e4c6cf-8113-4f83-8c4c-f0aff1d60f1d}, !- Handle
  JURY_ASSEMBLY_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {8957f494-1fa8-40f4-8c93-61bca9a93a4f}, !- Inlet Port
  {f640e6ce-da46-462a-b386-3b5ff56c0b36}; !- Outlet Port

OS:Connection,
  {a42926df-57f8-4ce2-8788-074a59f016bf}, !- Handle
  {c23fc5cb-4867-4628-852b-d4d76abbaae7}, !- Source Object
  3,                                      !- Outlet Port
  {e0785f78-7835-48ed-aaaa-bf01eb3d5e3b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8957f494-1fa8-40f4-8c93-61bca9a93a4f}, !- Handle
  {e0785f78-7835-48ed-aaaa-bf01eb3d5e3b}, !- Source Object
  6,                                      !- Outlet Port
  {a1e4c6cf-8113-4f83-8c4c-f0aff1d60f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f640e6ce-da46-462a-b386-3b5ff56c0b36}, !- Handle
  {a1e4c6cf-8113-4f83-8c4c-f0aff1d60f1d}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {01209293-a42a-467e-bc91-be1f3e9f9775}, !- Handle
  JURY_ASSEMBLY_FLR_1 ZN Reheat Coil Controller, !- Name
  {e0785f78-7835-48ed-aaaa-bf01eb3d5e3b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6984b82d-1b98-4990-96cf-e9286b9ceb80}, !- Handle
  JURY_ASSEMBLY_FLR_1 ZN VAV Terminal,    !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {cd5f30e2-6b08-4180-9b82-9f6e05f8ba1d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e0785f78-7835-48ed-aaaa-bf01eb3d5e3b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {54e90a65-ce7c-4e40-84b7-bac97eddc820}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4618ef5e-8a52-4431-9852-a42957eb8498}, !- Handle
  JURY_ASSEMBLY_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {54e90a65-ce7c-4e40-84b7-bac97eddc820}, !- Inlet Port
  {f52240fe-39c8-4960-b745-49c18e57bd90}; !- Outlet Port

OS:Node,
  {6206b44d-37cc-429a-b7b6-cc5bc9fc556d}, !- Handle
  JURY_ASSEMBLY_FLR_1 ZN Return Air Node, !- Name
  {c37c38f8-8cf0-41c9-a568-15e41b01b968}, !- Inlet Port
  {1a135780-58a7-468b-bda9-7d7b61708293}; !- Outlet Port

OS:Connection,
  {f52240fe-39c8-4960-b745-49c18e57bd90}, !- Handle
  {4618ef5e-8a52-4431-9852-a42957eb8498}, !- Source Object
  3,                                      !- Outlet Port
  {77ff7462-7d55-43a9-b52c-fdef15cf6e82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c37c38f8-8cf0-41c9-a568-15e41b01b968}, !- Handle
  {cab64e9e-74be-4391-a82e-fc40ed2c99c8}, !- Source Object
  2,                                      !- Outlet Port
  {6206b44d-37cc-429a-b7b6-cc5bc9fc556d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a135780-58a7-468b-bda9-7d7b61708293}, !- Handle
  {6206b44d-37cc-429a-b7b6-cc5bc9fc556d}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9b8ff947-bf05-4116-96ff-2473cd6cf1b9}, !- Handle
  JURY_ASSEMBLY_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {43e7435e-5bab-4a6d-8176-eb2b1481262e}, !- Inlet Port
  {cd5f30e2-6b08-4180-9b82-9f6e05f8ba1d}; !- Outlet Port

OS:Connection,
  {43e7435e-5bab-4a6d-8176-eb2b1481262e}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  8,                                      !- Outlet Port
  {9b8ff947-bf05-4116-96ff-2473cd6cf1b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd5f30e2-6b08-4180-9b82-9f6e05f8ba1d}, !- Handle
  {9b8ff947-bf05-4116-96ff-2473cd6cf1b9}, !- Source Object
  3,                                      !- Outlet Port
  {6984b82d-1b98-4990-96cf-e9286b9ceb80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54e90a65-ce7c-4e40-84b7-bac97eddc820}, !- Handle
  {6984b82d-1b98-4990-96cf-e9286b9ceb80}, !- Source Object
  12,                                     !- Outlet Port
  {4618ef5e-8a52-4431-9852-a42957eb8498}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {391c11f2-c903-4dc1-8290-58abf1b5414d}, !- Handle
  OFFICE_1_FLR_1 ZN Reheat Coil,          !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ce7ad19c-6fe6-4777-a47b-ad201b64d1dd}, !- Water Inlet Node Name
  {7ae1fa97-bc0e-46a6-bb2b-52afd4f038dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c407e8f9-b69e-4137-9b1f-dd6c47092031}, !- Handle
  OFFICE_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {fd54bfa6-57e5-4ce0-aa32-2cdf63d9f76f}, !- Inlet Port
  {ce7ad19c-6fe6-4777-a47b-ad201b64d1dd}; !- Outlet Port

OS:Connection,
  {fd54bfa6-57e5-4ce0-aa32-2cdf63d9f76f}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  26,                                     !- Outlet Port
  {c407e8f9-b69e-4137-9b1f-dd6c47092031}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b998d2d-ac2c-41e6-8c61-51abff486799}, !- Handle
  OFFICE_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {7ae1fa97-bc0e-46a6-bb2b-52afd4f038dc}, !- Inlet Port
  {ee8032f0-b756-4784-8a14-c7a03e914f6f}; !- Outlet Port

OS:Connection,
  {ce7ad19c-6fe6-4777-a47b-ad201b64d1dd}, !- Handle
  {c407e8f9-b69e-4137-9b1f-dd6c47092031}, !- Source Object
  3,                                      !- Outlet Port
  {391c11f2-c903-4dc1-8290-58abf1b5414d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ae1fa97-bc0e-46a6-bb2b-52afd4f038dc}, !- Handle
  {391c11f2-c903-4dc1-8290-58abf1b5414d}, !- Source Object
  6,                                      !- Outlet Port
  {3b998d2d-ac2c-41e6-8c61-51abff486799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee8032f0-b756-4784-8a14-c7a03e914f6f}, !- Handle
  {3b998d2d-ac2c-41e6-8c61-51abff486799}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {347194f9-4587-41a8-a9ce-b823c87fc063}, !- Handle
  OFFICE_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {391c11f2-c903-4dc1-8290-58abf1b5414d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {669618cf-498e-4f77-9011-6125b55d45dd}, !- Handle
  OFFICE_1_FLR_1 ZN VAV Terminal,         !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {2609a28b-8868-4d38-a1b2-abdc522e2afa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {391c11f2-c903-4dc1-8290-58abf1b5414d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c5505d53-c8a3-4e0c-bb19-e21bc4d820e0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6260879b-e97c-4e39-966f-6bf5d1d48789}, !- Handle
  OFFICE_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {c5505d53-c8a3-4e0c-bb19-e21bc4d820e0}, !- Inlet Port
  {917cc228-3208-4aba-9893-6d54710fba7f}; !- Outlet Port

OS:Node,
  {9f513b6c-dbdb-4869-94d3-2a4e1db10482}, !- Handle
  OFFICE_1_FLR_1 ZN Return Air Node,      !- Name
  {e2018256-e498-4e26-8d44-697abc76307d}, !- Inlet Port
  {0b1dc06f-9659-471a-abc7-fc87528267d1}; !- Outlet Port

OS:Connection,
  {917cc228-3208-4aba-9893-6d54710fba7f}, !- Handle
  {6260879b-e97c-4e39-966f-6bf5d1d48789}, !- Source Object
  3,                                      !- Outlet Port
  {27d52855-3cf9-4764-b444-8e6d3d24af83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2018256-e498-4e26-8d44-697abc76307d}, !- Handle
  {7b46b714-17d2-4951-8899-e421c9561f62}, !- Source Object
  2,                                      !- Outlet Port
  {9f513b6c-dbdb-4869-94d3-2a4e1db10482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b1dc06f-9659-471a-abc7-fc87528267d1}, !- Handle
  {9f513b6c-dbdb-4869-94d3-2a4e1db10482}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {08d8e687-f210-4db3-8e24-2fb0d5fb6dbe}, !- Handle
  OFFICE_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {9bce7be0-e186-47f7-b4c5-f83f23101c64}, !- Inlet Port
  {2609a28b-8868-4d38-a1b2-abdc522e2afa}; !- Outlet Port

OS:Connection,
  {9bce7be0-e186-47f7-b4c5-f83f23101c64}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  9,                                      !- Outlet Port
  {08d8e687-f210-4db3-8e24-2fb0d5fb6dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2609a28b-8868-4d38-a1b2-abdc522e2afa}, !- Handle
  {08d8e687-f210-4db3-8e24-2fb0d5fb6dbe}, !- Source Object
  3,                                      !- Outlet Port
  {669618cf-498e-4f77-9011-6125b55d45dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5505d53-c8a3-4e0c-bb19-e21bc4d820e0}, !- Handle
  {669618cf-498e-4f77-9011-6125b55d45dd}, !- Source Object
  12,                                     !- Outlet Port
  {6260879b-e97c-4e39-966f-6bf5d1d48789}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {149e7d7e-1efb-408d-97b6-a4a0ac6ae738}, !- Handle
  OFFICE_2_FLR_1 ZN Reheat Coil,          !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d2cad40b-b341-4d37-8f8d-79f9ab6f7edf}, !- Water Inlet Node Name
  {4312a87d-2a3d-409a-bfe4-3b1313cb0207}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e6ba176d-8802-4d80-b57b-47cf00e2f794}, !- Handle
  OFFICE_2_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {fe9a2bb0-c3dd-4c9d-b2b5-7eb99eeb756d}, !- Inlet Port
  {d2cad40b-b341-4d37-8f8d-79f9ab6f7edf}; !- Outlet Port

OS:Connection,
  {fe9a2bb0-c3dd-4c9d-b2b5-7eb99eeb756d}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  27,                                     !- Outlet Port
  {e6ba176d-8802-4d80-b57b-47cf00e2f794}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {964980be-baab-43c8-933f-d3e7c6c15117}, !- Handle
  OFFICE_2_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {4312a87d-2a3d-409a-bfe4-3b1313cb0207}, !- Inlet Port
  {66b02fac-a48e-4651-ab84-9fc5b5c5b1d6}; !- Outlet Port

OS:Connection,
  {d2cad40b-b341-4d37-8f8d-79f9ab6f7edf}, !- Handle
  {e6ba176d-8802-4d80-b57b-47cf00e2f794}, !- Source Object
  3,                                      !- Outlet Port
  {149e7d7e-1efb-408d-97b6-a4a0ac6ae738}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4312a87d-2a3d-409a-bfe4-3b1313cb0207}, !- Handle
  {149e7d7e-1efb-408d-97b6-a4a0ac6ae738}, !- Source Object
  6,                                      !- Outlet Port
  {964980be-baab-43c8-933f-d3e7c6c15117}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66b02fac-a48e-4651-ab84-9fc5b5c5b1d6}, !- Handle
  {964980be-baab-43c8-933f-d3e7c6c15117}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f4956de8-39a1-46b3-b4d5-9b74b1b649f5}, !- Handle
  OFFICE_2_FLR_1 ZN Reheat Coil Controller, !- Name
  {149e7d7e-1efb-408d-97b6-a4a0ac6ae738}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e6978787-f885-4639-a0a5-4a1404290850}, !- Handle
  OFFICE_2_FLR_1 ZN VAV Terminal,         !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {32394bd9-15f6-4b9a-83ef-e67c6794649b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {149e7d7e-1efb-408d-97b6-a4a0ac6ae738}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3b3705eb-8c59-4cfd-b4d3-3248395bc487}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {84238de1-cc26-41ec-ab2f-33f39628c70a}, !- Handle
  OFFICE_2_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {3b3705eb-8c59-4cfd-b4d3-3248395bc487}, !- Inlet Port
  {5ece7d12-4379-4165-a952-658146ab133b}; !- Outlet Port

OS:Node,
  {65778213-6440-42b2-a626-f142dc7b0023}, !- Handle
  OFFICE_2_FLR_1 ZN Return Air Node,      !- Name
  {fc4c082e-7eb7-4054-acfe-56527027c2b9}, !- Inlet Port
  {c9a18d29-2a03-4681-a820-942e3629626c}; !- Outlet Port

OS:Connection,
  {5ece7d12-4379-4165-a952-658146ab133b}, !- Handle
  {84238de1-cc26-41ec-ab2f-33f39628c70a}, !- Source Object
  3,                                      !- Outlet Port
  {eded3475-b1ba-4544-9b43-a9e4f7b5a09d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc4c082e-7eb7-4054-acfe-56527027c2b9}, !- Handle
  {52eb38c0-6824-4124-b081-064a4a814e27}, !- Source Object
  2,                                      !- Outlet Port
  {65778213-6440-42b2-a626-f142dc7b0023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9a18d29-2a03-4681-a820-942e3629626c}, !- Handle
  {65778213-6440-42b2-a626-f142dc7b0023}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {fe14c1b5-86f8-4259-9434-93e05106edcf}, !- Handle
  OFFICE_2_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {000c060a-c657-4d2b-941e-aedd6f2ac780}, !- Inlet Port
  {32394bd9-15f6-4b9a-83ef-e67c6794649b}; !- Outlet Port

OS:Connection,
  {000c060a-c657-4d2b-941e-aedd6f2ac780}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  10,                                     !- Outlet Port
  {fe14c1b5-86f8-4259-9434-93e05106edcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32394bd9-15f6-4b9a-83ef-e67c6794649b}, !- Handle
  {fe14c1b5-86f8-4259-9434-93e05106edcf}, !- Source Object
  3,                                      !- Outlet Port
  {e6978787-f885-4639-a0a5-4a1404290850}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b3705eb-8c59-4cfd-b4d3-3248395bc487}, !- Handle
  {e6978787-f885-4639-a0a5-4a1404290850}, !- Source Object
  12,                                     !- Outlet Port
  {84238de1-cc26-41ec-ab2f-33f39628c70a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ef5b2fb7-45cc-4328-b2f0-4f18f4369c22}, !- Handle
  COURT_ADMIN_FLR_1 ZN Reheat Coil,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0dbb9380-6d80-4ab8-ba53-9396ca9f8f78}, !- Water Inlet Node Name
  {57db0894-61d9-4968-88e2-842a94ce75d1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea11d15b-d5b2-4a1b-9bb8-4a7f22f36ecb}, !- Handle
  COURT_ADMIN_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {6c66e863-80db-49b3-851f-d689374afb59}, !- Inlet Port
  {0dbb9380-6d80-4ab8-ba53-9396ca9f8f78}; !- Outlet Port

OS:Connection,
  {6c66e863-80db-49b3-851f-d689374afb59}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  28,                                     !- Outlet Port
  {ea11d15b-d5b2-4a1b-9bb8-4a7f22f36ecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca33b049-8232-47d3-b0c1-229651c2de03}, !- Handle
  COURT_ADMIN_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {57db0894-61d9-4968-88e2-842a94ce75d1}, !- Inlet Port
  {e360e067-a56a-4515-a0bd-caee12c2c3dc}; !- Outlet Port

OS:Connection,
  {0dbb9380-6d80-4ab8-ba53-9396ca9f8f78}, !- Handle
  {ea11d15b-d5b2-4a1b-9bb8-4a7f22f36ecb}, !- Source Object
  3,                                      !- Outlet Port
  {ef5b2fb7-45cc-4328-b2f0-4f18f4369c22}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {57db0894-61d9-4968-88e2-842a94ce75d1}, !- Handle
  {ef5b2fb7-45cc-4328-b2f0-4f18f4369c22}, !- Source Object
  6,                                      !- Outlet Port
  {ca33b049-8232-47d3-b0c1-229651c2de03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e360e067-a56a-4515-a0bd-caee12c2c3dc}, !- Handle
  {ca33b049-8232-47d3-b0c1-229651c2de03}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b773ab5d-d0b7-4b52-998e-439e47a0eb2e}, !- Handle
  COURT_ADMIN_FLR_1 ZN Reheat Coil Controller, !- Name
  {ef5b2fb7-45cc-4328-b2f0-4f18f4369c22}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eeb7ede0-8a7e-4988-b835-d20a524eb0f2}, !- Handle
  COURT_ADMIN_FLR_1 ZN VAV Terminal,      !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {f1942aeb-3787-4b56-9249-cb80ff727dc1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ef5b2fb7-45cc-4328-b2f0-4f18f4369c22}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {98ffe55b-dc1b-4a4b-9e84-59d7d8ad420d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {76a21da8-c3f1-4091-beb7-c531dd86d138}, !- Handle
  COURT_ADMIN_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {98ffe55b-dc1b-4a4b-9e84-59d7d8ad420d}, !- Inlet Port
  {4a580569-4944-4862-b0a4-d90015be0286}; !- Outlet Port

OS:Node,
  {fd205ea9-0dc5-46c0-b12f-b18467fe41a2}, !- Handle
  COURT_ADMIN_FLR_1 ZN Return Air Node,   !- Name
  {6aee52f7-9ecc-4c36-8d7e-0f718dbad953}, !- Inlet Port
  {485c54ba-f814-486a-a7bb-cde14f1af41f}; !- Outlet Port

OS:Connection,
  {4a580569-4944-4862-b0a4-d90015be0286}, !- Handle
  {76a21da8-c3f1-4091-beb7-c531dd86d138}, !- Source Object
  3,                                      !- Outlet Port
  {2e6711aa-8585-483b-b8b8-aedc0672ce8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aee52f7-9ecc-4c36-8d7e-0f718dbad953}, !- Handle
  {27db19d8-94bb-4c20-a21d-6d8d55633b05}, !- Source Object
  2,                                      !- Outlet Port
  {fd205ea9-0dc5-46c0-b12f-b18467fe41a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {485c54ba-f814-486a-a7bb-cde14f1af41f}, !- Handle
  {fd205ea9-0dc5-46c0-b12f-b18467fe41a2}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {447da6da-636e-47ae-9a27-ccf765b0d23b}, !- Handle
  COURT_ADMIN_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {5dceaf00-2b18-4b56-bbc7-21ac927c452f}, !- Inlet Port
  {f1942aeb-3787-4b56-9249-cb80ff727dc1}; !- Outlet Port

OS:Connection,
  {5dceaf00-2b18-4b56-bbc7-21ac927c452f}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  11,                                     !- Outlet Port
  {447da6da-636e-47ae-9a27-ccf765b0d23b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1942aeb-3787-4b56-9249-cb80ff727dc1}, !- Handle
  {447da6da-636e-47ae-9a27-ccf765b0d23b}, !- Source Object
  3,                                      !- Outlet Port
  {eeb7ede0-8a7e-4988-b835-d20a524eb0f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98ffe55b-dc1b-4a4b-9e84-59d7d8ad420d}, !- Handle
  {eeb7ede0-8a7e-4988-b835-d20a524eb0f2}, !- Source Object
  12,                                     !- Outlet Port
  {76a21da8-c3f1-4091-beb7-c531dd86d138}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ec0e8696-43e6-457a-8293-6ff704a3be93}, !- Handle
  CONFERENCE_FLR_1 ZN Reheat Coil,        !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cf384d13-877c-4e4a-beae-3899ceae80c4}, !- Water Inlet Node Name
  {504e72db-b598-4ead-945e-93e1dad936dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8e1f8b3f-94e0-4700-bd0e-9606c1c657d5}, !- Handle
  CONFERENCE_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {55b53e74-ea9f-47f9-80ad-3935803b1a20}, !- Inlet Port
  {cf384d13-877c-4e4a-beae-3899ceae80c4}; !- Outlet Port

OS:Connection,
  {55b53e74-ea9f-47f9-80ad-3935803b1a20}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  29,                                     !- Outlet Port
  {8e1f8b3f-94e0-4700-bd0e-9606c1c657d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed4ba12f-731a-4926-aaee-73dd25a0d6d4}, !- Handle
  CONFERENCE_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {504e72db-b598-4ead-945e-93e1dad936dc}, !- Inlet Port
  {aafeea7c-9684-40c5-9e4d-40b6392c1df5}; !- Outlet Port

OS:Connection,
  {cf384d13-877c-4e4a-beae-3899ceae80c4}, !- Handle
  {8e1f8b3f-94e0-4700-bd0e-9606c1c657d5}, !- Source Object
  3,                                      !- Outlet Port
  {ec0e8696-43e6-457a-8293-6ff704a3be93}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {504e72db-b598-4ead-945e-93e1dad936dc}, !- Handle
  {ec0e8696-43e6-457a-8293-6ff704a3be93}, !- Source Object
  6,                                      !- Outlet Port
  {ed4ba12f-731a-4926-aaee-73dd25a0d6d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aafeea7c-9684-40c5-9e4d-40b6392c1df5}, !- Handle
  {ed4ba12f-731a-4926-aaee-73dd25a0d6d4}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {946ed5d7-7a36-48fe-a001-c60ba1310845}, !- Handle
  CONFERENCE_FLR_1 ZN Reheat Coil Controller, !- Name
  {ec0e8696-43e6-457a-8293-6ff704a3be93}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {43be4bb5-c71a-4dbd-a059-c86427a2f713}, !- Handle
  CONFERENCE_FLR_1 ZN VAV Terminal,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {c6d2a0f9-cc04-4285-8a22-b26c586987af}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ec0e8696-43e6-457a-8293-6ff704a3be93}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {978a79c8-6a32-4b96-b3da-bb67cd7cb32d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {19bb6f02-81e2-4139-84f2-a301d6f2cb55}, !- Handle
  CONFERENCE_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {978a79c8-6a32-4b96-b3da-bb67cd7cb32d}, !- Inlet Port
  {6008bf9e-1b72-4252-9946-21e89804dd15}; !- Outlet Port

OS:Node,
  {33849f45-b2d3-4137-89f5-263986a010b1}, !- Handle
  CONFERENCE_FLR_1 ZN Return Air Node,    !- Name
  {35ddea8c-9ad6-49d2-a96e-5da736cc91b4}, !- Inlet Port
  {47ec27b6-07a2-4bf5-a3c2-78aaedb45941}; !- Outlet Port

OS:Connection,
  {6008bf9e-1b72-4252-9946-21e89804dd15}, !- Handle
  {19bb6f02-81e2-4139-84f2-a301d6f2cb55}, !- Source Object
  3,                                      !- Outlet Port
  {2ab298e1-a261-4361-b81c-fca5582247e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35ddea8c-9ad6-49d2-a96e-5da736cc91b4}, !- Handle
  {2c9f0c87-5e98-4526-ac6a-26caa2bc679e}, !- Source Object
  2,                                      !- Outlet Port
  {33849f45-b2d3-4137-89f5-263986a010b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47ec27b6-07a2-4bf5-a3c2-78aaedb45941}, !- Handle
  {33849f45-b2d3-4137-89f5-263986a010b1}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7c879c04-b22e-4e16-bf5a-e3abbcd41a56}, !- Handle
  CONFERENCE_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {df917b95-50cc-40f0-9023-d83241b2d3aa}, !- Inlet Port
  {c6d2a0f9-cc04-4285-8a22-b26c586987af}; !- Outlet Port

OS:Connection,
  {df917b95-50cc-40f0-9023-d83241b2d3aa}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  12,                                     !- Outlet Port
  {7c879c04-b22e-4e16-bf5a-e3abbcd41a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6d2a0f9-cc04-4285-8a22-b26c586987af}, !- Handle
  {7c879c04-b22e-4e16-bf5a-e3abbcd41a56}, !- Source Object
  3,                                      !- Outlet Port
  {43be4bb5-c71a-4dbd-a059-c86427a2f713}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {978a79c8-6a32-4b96-b3da-bb67cd7cb32d}, !- Handle
  {43be4bb5-c71a-4dbd-a059-c86427a2f713}, !- Source Object
  12,                                     !- Outlet Port
  {19bb6f02-81e2-4139-84f2-a301d6f2cb55}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fd15dc5e-79d3-4d8e-845f-4e25afbe1bb4}, !- Handle
  BREAK_ROOM_FLR_1 ZN Reheat Coil,        !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {67ff54a8-91b4-457e-820b-61b0cc9dcaf8}, !- Water Inlet Node Name
  {109355f0-2513-418f-8e45-dfc66a01c52c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2f78da6f-7d4a-40db-9c82-db4951027031}, !- Handle
  BREAK_ROOM_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {eac0f706-2da5-4e16-9c5e-c83e517ba762}, !- Inlet Port
  {67ff54a8-91b4-457e-820b-61b0cc9dcaf8}; !- Outlet Port

OS:Connection,
  {eac0f706-2da5-4e16-9c5e-c83e517ba762}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  30,                                     !- Outlet Port
  {2f78da6f-7d4a-40db-9c82-db4951027031}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7ea847b-9fbd-42f4-9f94-61ac16988479}, !- Handle
  BREAK_ROOM_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {109355f0-2513-418f-8e45-dfc66a01c52c}, !- Inlet Port
  {f3ef3c30-e549-4d15-9f96-d5ff6911cf5f}; !- Outlet Port

OS:Connection,
  {67ff54a8-91b4-457e-820b-61b0cc9dcaf8}, !- Handle
  {2f78da6f-7d4a-40db-9c82-db4951027031}, !- Source Object
  3,                                      !- Outlet Port
  {fd15dc5e-79d3-4d8e-845f-4e25afbe1bb4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {109355f0-2513-418f-8e45-dfc66a01c52c}, !- Handle
  {fd15dc5e-79d3-4d8e-845f-4e25afbe1bb4}, !- Source Object
  6,                                      !- Outlet Port
  {e7ea847b-9fbd-42f4-9f94-61ac16988479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3ef3c30-e549-4d15-9f96-d5ff6911cf5f}, !- Handle
  {e7ea847b-9fbd-42f4-9f94-61ac16988479}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2a891651-a0d5-4a46-93bd-00a65568c2cd}, !- Handle
  BREAK_ROOM_FLR_1 ZN Reheat Coil Controller, !- Name
  {fd15dc5e-79d3-4d8e-845f-4e25afbe1bb4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {97549f6d-2b8d-4d22-ba54-3da7e2ecfae0}, !- Handle
  BREAK_ROOM_FLR_1 ZN VAV Terminal,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {c7133de1-9bfb-4099-9921-72c8156b4e93}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fd15dc5e-79d3-4d8e-845f-4e25afbe1bb4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {78f456c9-1990-452e-bbdc-39c37a0c8da5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {222c6ec7-144a-4aa4-9a14-dea44c5c43ab}, !- Handle
  BREAK_ROOM_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {78f456c9-1990-452e-bbdc-39c37a0c8da5}, !- Inlet Port
  {b3fb5833-e81d-4200-b659-15154698ec7b}; !- Outlet Port

OS:Node,
  {fe2b0591-d53c-44f6-94bd-d08bd6142206}, !- Handle
  BREAK_ROOM_FLR_1 ZN Return Air Node,    !- Name
  {405be836-281f-4315-91e4-bfeb180ab87e}, !- Inlet Port
  {3a577ce5-8973-42b8-b9d9-e1d6ba94bf2c}; !- Outlet Port

OS:Connection,
  {b3fb5833-e81d-4200-b659-15154698ec7b}, !- Handle
  {222c6ec7-144a-4aa4-9a14-dea44c5c43ab}, !- Source Object
  3,                                      !- Outlet Port
  {e7619937-7891-424b-8238-7f70324c6e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {405be836-281f-4315-91e4-bfeb180ab87e}, !- Handle
  {8424597e-c5e1-4185-b0a5-c2ab805d7da8}, !- Source Object
  2,                                      !- Outlet Port
  {fe2b0591-d53c-44f6-94bd-d08bd6142206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a577ce5-8973-42b8-b9d9-e1d6ba94bf2c}, !- Handle
  {fe2b0591-d53c-44f6-94bd-d08bd6142206}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {dd16976b-3a63-47f4-9ce4-eb950f680945}, !- Handle
  BREAK_ROOM_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {48c3d31d-bd4c-4eed-92e3-bcf61954a3c0}, !- Inlet Port
  {c7133de1-9bfb-4099-9921-72c8156b4e93}; !- Outlet Port

OS:Connection,
  {48c3d31d-bd4c-4eed-92e3-bcf61954a3c0}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  13,                                     !- Outlet Port
  {dd16976b-3a63-47f4-9ce4-eb950f680945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7133de1-9bfb-4099-9921-72c8156b4e93}, !- Handle
  {dd16976b-3a63-47f4-9ce4-eb950f680945}, !- Source Object
  3,                                      !- Outlet Port
  {97549f6d-2b8d-4d22-ba54-3da7e2ecfae0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78f456c9-1990-452e-bbdc-39c37a0c8da5}, !- Handle
  {97549f6d-2b8d-4d22-ba54-3da7e2ecfae0}, !- Source Object
  12,                                     !- Outlet Port
  {222c6ec7-144a-4aa4-9a14-dea44c5c43ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6dcbb59f-3a8d-41b5-985f-7d7f680d09f5}, !- Handle
  RESTROOMS_1_FLR_1 ZN Reheat Coil,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {85754117-4d62-45c5-b5d0-3306f1b47fec}, !- Water Inlet Node Name
  {1960ae60-9cc4-43b1-a167-c9cfb5a08550}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {985ca267-bbd5-4eeb-8dbd-434a9b2cc350}, !- Handle
  RESTROOMS_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {3ab342d9-7759-4332-8dc6-05f7b62f82e3}, !- Inlet Port
  {85754117-4d62-45c5-b5d0-3306f1b47fec}; !- Outlet Port

OS:Connection,
  {3ab342d9-7759-4332-8dc6-05f7b62f82e3}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  31,                                     !- Outlet Port
  {985ca267-bbd5-4eeb-8dbd-434a9b2cc350}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fc80c47-ece1-4faf-89f1-4d19385e1d35}, !- Handle
  RESTROOMS_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {1960ae60-9cc4-43b1-a167-c9cfb5a08550}, !- Inlet Port
  {6b616499-1e3b-4960-99b8-5a8759166617}; !- Outlet Port

OS:Connection,
  {85754117-4d62-45c5-b5d0-3306f1b47fec}, !- Handle
  {985ca267-bbd5-4eeb-8dbd-434a9b2cc350}, !- Source Object
  3,                                      !- Outlet Port
  {6dcbb59f-3a8d-41b5-985f-7d7f680d09f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1960ae60-9cc4-43b1-a167-c9cfb5a08550}, !- Handle
  {6dcbb59f-3a8d-41b5-985f-7d7f680d09f5}, !- Source Object
  6,                                      !- Outlet Port
  {9fc80c47-ece1-4faf-89f1-4d19385e1d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b616499-1e3b-4960-99b8-5a8759166617}, !- Handle
  {9fc80c47-ece1-4faf-89f1-4d19385e1d35}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e1e86d49-cb69-44b3-9695-8fd39c32c98d}, !- Handle
  RESTROOMS_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {6dcbb59f-3a8d-41b5-985f-7d7f680d09f5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b4aea3e7-3ef8-4edd-9bed-d6f5b0eaef9c}, !- Handle
  RESTROOMS_1_FLR_1 ZN VAV Terminal,      !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {c7d49ebb-90cd-400c-8048-7a7b313479a9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6dcbb59f-3a8d-41b5-985f-7d7f680d09f5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {004247cd-85f0-4597-abb5-5b6c8935189f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {796fdfa3-063b-466f-bb84-a11e91e6e394}, !- Handle
  RESTROOMS_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {004247cd-85f0-4597-abb5-5b6c8935189f}, !- Inlet Port
  {fdd059a9-db9c-48c3-b5c8-ed28c1f7215d}; !- Outlet Port

OS:Node,
  {35a4933f-12b6-4945-8ca8-38ba1688d913}, !- Handle
  RESTROOMS_1_FLR_1 ZN Return Air Node,   !- Name
  {b87672a4-17c0-4227-8198-f1353575ec44}, !- Inlet Port
  {87c8cf0a-c308-425f-91a7-df9e7e171d0b}; !- Outlet Port

OS:Connection,
  {fdd059a9-db9c-48c3-b5c8-ed28c1f7215d}, !- Handle
  {796fdfa3-063b-466f-bb84-a11e91e6e394}, !- Source Object
  3,                                      !- Outlet Port
  {575503bb-8a3a-43e8-91f4-d47b3508415c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b87672a4-17c0-4227-8198-f1353575ec44}, !- Handle
  {094f2a33-e897-4505-93c2-0249a7ed16e0}, !- Source Object
  2,                                      !- Outlet Port
  {35a4933f-12b6-4945-8ca8-38ba1688d913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87c8cf0a-c308-425f-91a7-df9e7e171d0b}, !- Handle
  {35a4933f-12b6-4945-8ca8-38ba1688d913}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {4498088d-0c2e-46e3-abc4-541ca56fe87f}, !- Handle
  RESTROOMS_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {df2ecb27-de77-46b0-93fb-888d06cb0616}, !- Inlet Port
  {c7d49ebb-90cd-400c-8048-7a7b313479a9}; !- Outlet Port

OS:Connection,
  {df2ecb27-de77-46b0-93fb-888d06cb0616}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  14,                                     !- Outlet Port
  {4498088d-0c2e-46e3-abc4-541ca56fe87f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7d49ebb-90cd-400c-8048-7a7b313479a9}, !- Handle
  {4498088d-0c2e-46e3-abc4-541ca56fe87f}, !- Source Object
  3,                                      !- Outlet Port
  {b4aea3e7-3ef8-4edd-9bed-d6f5b0eaef9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {004247cd-85f0-4597-abb5-5b6c8935189f}, !- Handle
  {b4aea3e7-3ef8-4edd-9bed-d6f5b0eaef9c}, !- Source Object
  12,                                     !- Outlet Port
  {796fdfa3-063b-466f-bb84-a11e91e6e394}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {77014e9a-4d85-4d90-8df2-8bb7e76c4a62}, !- Handle
  RESTROOMS_2_FLR_1 ZN Reheat Coil,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fe6daa9c-61bb-4e13-9488-71f40b5756e1}, !- Water Inlet Node Name
  {de415acd-7e32-4a6e-b535-34c566dfbcce}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2c7010b6-2e4e-47a7-8b56-f552bedcaf9a}, !- Handle
  RESTROOMS_2_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {6da79602-c8c3-4f5d-b05c-9bc8c8041c89}, !- Inlet Port
  {fe6daa9c-61bb-4e13-9488-71f40b5756e1}; !- Outlet Port

OS:Connection,
  {6da79602-c8c3-4f5d-b05c-9bc8c8041c89}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  32,                                     !- Outlet Port
  {2c7010b6-2e4e-47a7-8b56-f552bedcaf9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66bf6a97-b8fc-47b1-8f75-cdae527d8db8}, !- Handle
  RESTROOMS_2_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {de415acd-7e32-4a6e-b535-34c566dfbcce}, !- Inlet Port
  {474d025b-9292-4a72-b453-0f777718b58e}; !- Outlet Port

OS:Connection,
  {fe6daa9c-61bb-4e13-9488-71f40b5756e1}, !- Handle
  {2c7010b6-2e4e-47a7-8b56-f552bedcaf9a}, !- Source Object
  3,                                      !- Outlet Port
  {77014e9a-4d85-4d90-8df2-8bb7e76c4a62}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {de415acd-7e32-4a6e-b535-34c566dfbcce}, !- Handle
  {77014e9a-4d85-4d90-8df2-8bb7e76c4a62}, !- Source Object
  6,                                      !- Outlet Port
  {66bf6a97-b8fc-47b1-8f75-cdae527d8db8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {474d025b-9292-4a72-b453-0f777718b58e}, !- Handle
  {66bf6a97-b8fc-47b1-8f75-cdae527d8db8}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {06ead251-834e-470c-9c1f-db8411a00a5f}, !- Handle
  RESTROOMS_2_FLR_1 ZN Reheat Coil Controller, !- Name
  {77014e9a-4d85-4d90-8df2-8bb7e76c4a62}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {63a28ba0-38ec-4075-82ee-891b6a22a0bd}, !- Handle
  RESTROOMS_2_FLR_1 ZN VAV Terminal,      !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {3d7dbb15-44df-4983-aa82-bc54568dc3d4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {77014e9a-4d85-4d90-8df2-8bb7e76c4a62}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c296f481-21bc-49ee-85cd-08094cb257cc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {95e9e276-6144-444d-a286-00cc3636dea8}, !- Handle
  RESTROOMS_2_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {c296f481-21bc-49ee-85cd-08094cb257cc}, !- Inlet Port
  {2461cadf-934d-43cb-98d8-9e892757b489}; !- Outlet Port

OS:Node,
  {ee6e08d7-492f-40d5-a4f1-ed1da88837c8}, !- Handle
  RESTROOMS_2_FLR_1 ZN Return Air Node,   !- Name
  {3971bfe1-f00f-46dd-9c4b-77ae2ffb08b3}, !- Inlet Port
  {609acb03-96dd-44e2-98a7-d47bfac9a690}; !- Outlet Port

OS:Connection,
  {2461cadf-934d-43cb-98d8-9e892757b489}, !- Handle
  {95e9e276-6144-444d-a286-00cc3636dea8}, !- Source Object
  3,                                      !- Outlet Port
  {6c9bc9b6-0839-45e7-9986-c61d1da30307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3971bfe1-f00f-46dd-9c4b-77ae2ffb08b3}, !- Handle
  {6145548e-67f9-4b7b-8bfb-91376e9be927}, !- Source Object
  2,                                      !- Outlet Port
  {ee6e08d7-492f-40d5-a4f1-ed1da88837c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {609acb03-96dd-44e2-98a7-d47bfac9a690}, !- Handle
  {ee6e08d7-492f-40d5-a4f1-ed1da88837c8}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2646837d-ffab-4d5b-8c96-9556c3d607e0}, !- Handle
  RESTROOMS_2_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {438ba7cc-5ede-4ae3-afe1-50c8de3f22e6}, !- Inlet Port
  {3d7dbb15-44df-4983-aa82-bc54568dc3d4}; !- Outlet Port

OS:Connection,
  {438ba7cc-5ede-4ae3-afe1-50c8de3f22e6}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  15,                                     !- Outlet Port
  {2646837d-ffab-4d5b-8c96-9556c3d607e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d7dbb15-44df-4983-aa82-bc54568dc3d4}, !- Handle
  {2646837d-ffab-4d5b-8c96-9556c3d607e0}, !- Source Object
  3,                                      !- Outlet Port
  {63a28ba0-38ec-4075-82ee-891b6a22a0bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c296f481-21bc-49ee-85cd-08094cb257cc}, !- Handle
  {63a28ba0-38ec-4075-82ee-891b6a22a0bd}, !- Source Object
  12,                                     !- Outlet Port
  {95e9e276-6144-444d-a286-00cc3636dea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {41d07f2d-3aa2-467a-a3aa-2712947f74a1}, !- Handle
  STORAGE_FLR_1 ZN Reheat Coil,           !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {08818a59-9aaf-4382-9484-756b5f380529}, !- Water Inlet Node Name
  {08c46e15-a5e2-404b-a184-888dd0f8e05e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {516f2227-6ef1-41aa-892b-66e8fbb384db}, !- Handle
  STORAGE_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {3a015098-3b0b-4d9f-b904-3344f59a074c}, !- Inlet Port
  {08818a59-9aaf-4382-9484-756b5f380529}; !- Outlet Port

OS:Connection,
  {3a015098-3b0b-4d9f-b904-3344f59a074c}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  33,                                     !- Outlet Port
  {516f2227-6ef1-41aa-892b-66e8fbb384db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e91c583d-6568-4e35-aa78-05205ed5a722}, !- Handle
  STORAGE_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {08c46e15-a5e2-404b-a184-888dd0f8e05e}, !- Inlet Port
  {4c0bfca0-07b2-4659-949b-cc770464b9b3}; !- Outlet Port

OS:Connection,
  {08818a59-9aaf-4382-9484-756b5f380529}, !- Handle
  {516f2227-6ef1-41aa-892b-66e8fbb384db}, !- Source Object
  3,                                      !- Outlet Port
  {41d07f2d-3aa2-467a-a3aa-2712947f74a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {08c46e15-a5e2-404b-a184-888dd0f8e05e}, !- Handle
  {41d07f2d-3aa2-467a-a3aa-2712947f74a1}, !- Source Object
  6,                                      !- Outlet Port
  {e91c583d-6568-4e35-aa78-05205ed5a722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c0bfca0-07b2-4659-949b-cc770464b9b3}, !- Handle
  {e91c583d-6568-4e35-aa78-05205ed5a722}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {98b8f6e2-ce9a-448f-b52f-c44ef8243caf}, !- Handle
  STORAGE_FLR_1 ZN Reheat Coil Controller, !- Name
  {41d07f2d-3aa2-467a-a3aa-2712947f74a1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8633f90a-b75a-447c-8d41-3dc3d20da35e}, !- Handle
  STORAGE_FLR_1 ZN VAV Terminal,          !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {9590f0a2-f9fc-4daf-b535-d7db6b28df03}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {41d07f2d-3aa2-467a-a3aa-2712947f74a1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e2a80b91-850b-4a35-88f9-48649ce33da2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {83f4379f-d1ac-4ebb-9808-043aa9d73809}, !- Handle
  STORAGE_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {e2a80b91-850b-4a35-88f9-48649ce33da2}, !- Inlet Port
  {6cfd59de-650b-40e0-9b74-b0319beda863}; !- Outlet Port

OS:Node,
  {ab73f599-cf8f-4dff-9091-517706ec7031}, !- Handle
  STORAGE_FLR_1 ZN Return Air Node,       !- Name
  {cbeb258d-cde0-49ed-84cd-993f20eb2590}, !- Inlet Port
  {404cb848-5942-406e-b43a-be8ecffd10eb}; !- Outlet Port

OS:Connection,
  {6cfd59de-650b-40e0-9b74-b0319beda863}, !- Handle
  {83f4379f-d1ac-4ebb-9808-043aa9d73809}, !- Source Object
  3,                                      !- Outlet Port
  {2765e4d7-2ba6-4cd6-a848-4701c578030b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbeb258d-cde0-49ed-84cd-993f20eb2590}, !- Handle
  {a34ab840-4d41-4169-8ed0-2aa087954005}, !- Source Object
  2,                                      !- Outlet Port
  {ab73f599-cf8f-4dff-9091-517706ec7031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {404cb848-5942-406e-b43a-be8ecffd10eb}, !- Handle
  {ab73f599-cf8f-4dff-9091-517706ec7031}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {15a0dfd0-65e1-4e5d-9860-bc97cdfb32b0}, !- Handle
  STORAGE_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {d8b1aa6d-ff1f-4829-bff4-5c5b8df76d5e}, !- Inlet Port
  {9590f0a2-f9fc-4daf-b535-d7db6b28df03}; !- Outlet Port

OS:Connection,
  {d8b1aa6d-ff1f-4829-bff4-5c5b8df76d5e}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  16,                                     !- Outlet Port
  {15a0dfd0-65e1-4e5d-9860-bc97cdfb32b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9590f0a2-f9fc-4daf-b535-d7db6b28df03}, !- Handle
  {15a0dfd0-65e1-4e5d-9860-bc97cdfb32b0}, !- Source Object
  3,                                      !- Outlet Port
  {8633f90a-b75a-447c-8d41-3dc3d20da35e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2a80b91-850b-4a35-88f9-48649ce33da2}, !- Handle
  {8633f90a-b75a-447c-8d41-3dc3d20da35e}, !- Source Object
  12,                                     !- Outlet Port
  {83f4379f-d1ac-4ebb-9808-043aa9d73809}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c9bf12fb-8afa-46e0-aafa-e1f2b246f8da}, !- Handle
  UTILITY_FLR_1 ZN Reheat Coil,           !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1598671f-1e3c-40d8-9fe3-49cbea989413}, !- Water Inlet Node Name
  {fda47aad-76fb-4653-8201-6de7fcd8e1cd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0e433053-60da-4d7e-bd94-4cf2c0a507b2}, !- Handle
  UTILITY_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {156e9de9-767b-4476-874b-3965ccde0d5d}, !- Inlet Port
  {1598671f-1e3c-40d8-9fe3-49cbea989413}; !- Outlet Port

OS:Connection,
  {156e9de9-767b-4476-874b-3965ccde0d5d}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  34,                                     !- Outlet Port
  {0e433053-60da-4d7e-bd94-4cf2c0a507b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ade35154-0fc4-462e-b1d5-edf7c460d1be}, !- Handle
  UTILITY_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {fda47aad-76fb-4653-8201-6de7fcd8e1cd}, !- Inlet Port
  {01e97dd9-63bf-4323-ac88-4a4acde768ec}; !- Outlet Port

OS:Connection,
  {1598671f-1e3c-40d8-9fe3-49cbea989413}, !- Handle
  {0e433053-60da-4d7e-bd94-4cf2c0a507b2}, !- Source Object
  3,                                      !- Outlet Port
  {c9bf12fb-8afa-46e0-aafa-e1f2b246f8da}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fda47aad-76fb-4653-8201-6de7fcd8e1cd}, !- Handle
  {c9bf12fb-8afa-46e0-aafa-e1f2b246f8da}, !- Source Object
  6,                                      !- Outlet Port
  {ade35154-0fc4-462e-b1d5-edf7c460d1be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01e97dd9-63bf-4323-ac88-4a4acde768ec}, !- Handle
  {ade35154-0fc4-462e-b1d5-edf7c460d1be}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {73931067-de2b-4ef7-beec-7d6b94c4b2ef}, !- Handle
  UTILITY_FLR_1 ZN Reheat Coil Controller, !- Name
  {c9bf12fb-8afa-46e0-aafa-e1f2b246f8da}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {19f21890-438a-444d-8a0c-8beb5c500437}, !- Handle
  UTILITY_FLR_1 ZN VAV Terminal,          !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {43d15ad5-7647-4cf7-945b-04c199a61c4a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c9bf12fb-8afa-46e0-aafa-e1f2b246f8da}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {67fe4442-2f15-4e1f-ae01-bd598639f1d3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {56485d68-df47-4ce0-8076-228e55fcfcf1}, !- Handle
  UTILITY_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {67fe4442-2f15-4e1f-ae01-bd598639f1d3}, !- Inlet Port
  {ef679b6f-8cfa-466f-912e-2de24eec7c36}; !- Outlet Port

OS:Node,
  {09a2fb81-80df-4a71-bd52-cc7d54d6fdf6}, !- Handle
  UTILITY_FLR_1 ZN Return Air Node,       !- Name
  {0d26ca6b-9846-4556-92f6-4c215ea7e631}, !- Inlet Port
  {a81710f9-4700-4a41-9dd3-b502410fa93a}; !- Outlet Port

OS:Connection,
  {ef679b6f-8cfa-466f-912e-2de24eec7c36}, !- Handle
  {56485d68-df47-4ce0-8076-228e55fcfcf1}, !- Source Object
  3,                                      !- Outlet Port
  {5b776f13-091c-429d-8419-044f9392c6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d26ca6b-9846-4556-92f6-4c215ea7e631}, !- Handle
  {23334b2b-0c9a-45b2-bcf9-1fbc0bcdc019}, !- Source Object
  2,                                      !- Outlet Port
  {09a2fb81-80df-4a71-bd52-cc7d54d6fdf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a81710f9-4700-4a41-9dd3-b502410fa93a}, !- Handle
  {09a2fb81-80df-4a71-bd52-cc7d54d6fdf6}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {11ce623f-2833-4caa-a902-35ab2ee8272f}, !- Handle
  UTILITY_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {59c524c2-ae23-4bc8-844f-4270d61e8f06}, !- Inlet Port
  {43d15ad5-7647-4cf7-945b-04c199a61c4a}; !- Outlet Port

OS:Connection,
  {59c524c2-ae23-4bc8-844f-4270d61e8f06}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  17,                                     !- Outlet Port
  {11ce623f-2833-4caa-a902-35ab2ee8272f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d15ad5-7647-4cf7-945b-04c199a61c4a}, !- Handle
  {11ce623f-2833-4caa-a902-35ab2ee8272f}, !- Source Object
  3,                                      !- Outlet Port
  {19f21890-438a-444d-8a0c-8beb5c500437}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67fe4442-2f15-4e1f-ae01-bd598639f1d3}, !- Handle
  {19f21890-438a-444d-8a0c-8beb5c500437}, !- Source Object
  12,                                     !- Outlet Port
  {56485d68-df47-4ce0-8076-228e55fcfcf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8438ab89-4651-4c65-8003-894b6da8e921}, !- Handle
  CORRIDOR_1_FLR_1 ZN Reheat Coil,        !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {84600ce5-d2d2-49fa-9eb0-f6c6e91e9099}, !- Water Inlet Node Name
  {361a5b97-d111-4517-bfb9-114ee56510cb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c5b9fbbb-6f9c-4cdd-8d68-34d052fe41e5}, !- Handle
  CORRIDOR_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {1ef7e30c-43aa-41f7-9072-16d4eac019bb}, !- Inlet Port
  {84600ce5-d2d2-49fa-9eb0-f6c6e91e9099}; !- Outlet Port

OS:Connection,
  {1ef7e30c-43aa-41f7-9072-16d4eac019bb}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  35,                                     !- Outlet Port
  {c5b9fbbb-6f9c-4cdd-8d68-34d052fe41e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0552cee0-ed24-49ff-a7a8-9f78602956f9}, !- Handle
  CORRIDOR_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {361a5b97-d111-4517-bfb9-114ee56510cb}, !- Inlet Port
  {b93da8b4-3890-4d4e-b47c-593fe21a57be}; !- Outlet Port

OS:Connection,
  {84600ce5-d2d2-49fa-9eb0-f6c6e91e9099}, !- Handle
  {c5b9fbbb-6f9c-4cdd-8d68-34d052fe41e5}, !- Source Object
  3,                                      !- Outlet Port
  {8438ab89-4651-4c65-8003-894b6da8e921}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {361a5b97-d111-4517-bfb9-114ee56510cb}, !- Handle
  {8438ab89-4651-4c65-8003-894b6da8e921}, !- Source Object
  6,                                      !- Outlet Port
  {0552cee0-ed24-49ff-a7a8-9f78602956f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b93da8b4-3890-4d4e-b47c-593fe21a57be}, !- Handle
  {0552cee0-ed24-49ff-a7a8-9f78602956f9}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {213a5110-f3e7-497b-9540-c6df96682ef2}, !- Handle
  CORRIDOR_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {8438ab89-4651-4c65-8003-894b6da8e921}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {87067945-2932-406a-9c67-3a57a823abd0}, !- Handle
  CORRIDOR_1_FLR_1 ZN VAV Terminal,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {6bb398d9-10ae-465d-9ad5-522a1b5c0928}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8438ab89-4651-4c65-8003-894b6da8e921}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8ef718b8-3ba0-4559-8bb9-098044699c75}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {51a8286c-6df8-4fc8-945c-e8a8b5a8165f}, !- Handle
  CORRIDOR_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {8ef718b8-3ba0-4559-8bb9-098044699c75}, !- Inlet Port
  {d58f5ba2-97bc-42bb-b12c-2a749091e35b}; !- Outlet Port

OS:Node,
  {cc7cd5a8-9457-40d2-abe1-f965d488da03}, !- Handle
  CORRIDOR_1_FLR_1 ZN Return Air Node,    !- Name
  {929f8ce4-a647-4287-b26c-b36edd7932d0}, !- Inlet Port
  {812bad95-960c-411c-b196-8538a3278833}; !- Outlet Port

OS:Connection,
  {d58f5ba2-97bc-42bb-b12c-2a749091e35b}, !- Handle
  {51a8286c-6df8-4fc8-945c-e8a8b5a8165f}, !- Source Object
  3,                                      !- Outlet Port
  {52cf95c6-70a3-400d-9f17-794a3f78b297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {929f8ce4-a647-4287-b26c-b36edd7932d0}, !- Handle
  {344fb9c9-19d7-4e1d-af9c-af25ea7e7405}, !- Source Object
  2,                                      !- Outlet Port
  {cc7cd5a8-9457-40d2-abe1-f965d488da03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {812bad95-960c-411c-b196-8538a3278833}, !- Handle
  {cc7cd5a8-9457-40d2-abe1-f965d488da03}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {2d134ba6-9c29-47c6-b8b6-578eeaf965de}, !- Handle
  CORRIDOR_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {26d492f9-f7e2-4583-8cba-d22a8bce00ce}, !- Inlet Port
  {6bb398d9-10ae-465d-9ad5-522a1b5c0928}; !- Outlet Port

OS:Connection,
  {26d492f9-f7e2-4583-8cba-d22a8bce00ce}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  18,                                     !- Outlet Port
  {2d134ba6-9c29-47c6-b8b6-578eeaf965de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bb398d9-10ae-465d-9ad5-522a1b5c0928}, !- Handle
  {2d134ba6-9c29-47c6-b8b6-578eeaf965de}, !- Source Object
  3,                                      !- Outlet Port
  {87067945-2932-406a-9c67-3a57a823abd0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ef718b8-3ba0-4559-8bb9-098044699c75}, !- Handle
  {87067945-2932-406a-9c67-3a57a823abd0}, !- Source Object
  12,                                     !- Outlet Port
  {51a8286c-6df8-4fc8-945c-e8a8b5a8165f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0913db56-ba93-4615-a8ff-324d83c058c4}, !- Handle
  CORRIDOR_2_FLR_1 ZN Reheat Coil,        !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e5023bde-fc29-41f7-98bb-3979588d47fd}, !- Water Inlet Node Name
  {90fbb22b-1a98-48d2-978e-e7dfab8e8385}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ff10bab3-e5f0-4ae2-a9a6-d51ace7d37d3}, !- Handle
  CORRIDOR_2_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {0bf5481c-55d7-4058-b561-0c9f05ec2eab}, !- Inlet Port
  {e5023bde-fc29-41f7-98bb-3979588d47fd}; !- Outlet Port

OS:Connection,
  {0bf5481c-55d7-4058-b561-0c9f05ec2eab}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  36,                                     !- Outlet Port
  {ff10bab3-e5f0-4ae2-a9a6-d51ace7d37d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0932221b-6cd6-487a-b2a5-9a4030a4044a}, !- Handle
  CORRIDOR_2_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {90fbb22b-1a98-48d2-978e-e7dfab8e8385}, !- Inlet Port
  {802ea22a-8f16-450e-8933-db864ec4ca7c}; !- Outlet Port

OS:Connection,
  {e5023bde-fc29-41f7-98bb-3979588d47fd}, !- Handle
  {ff10bab3-e5f0-4ae2-a9a6-d51ace7d37d3}, !- Source Object
  3,                                      !- Outlet Port
  {0913db56-ba93-4615-a8ff-324d83c058c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {90fbb22b-1a98-48d2-978e-e7dfab8e8385}, !- Handle
  {0913db56-ba93-4615-a8ff-324d83c058c4}, !- Source Object
  6,                                      !- Outlet Port
  {0932221b-6cd6-487a-b2a5-9a4030a4044a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {802ea22a-8f16-450e-8933-db864ec4ca7c}, !- Handle
  {0932221b-6cd6-487a-b2a5-9a4030a4044a}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8cd631ee-cc65-4053-b4f2-3c97d9e74eeb}, !- Handle
  CORRIDOR_2_FLR_1 ZN Reheat Coil Controller, !- Name
  {0913db56-ba93-4615-a8ff-324d83c058c4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1b4411ea-0b67-45fb-9998-313d0a6f06e5}, !- Handle
  CORRIDOR_2_FLR_1 ZN VAV Terminal,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {15c57cab-dbce-468a-81e2-a1ad4632017e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0913db56-ba93-4615-a8ff-324d83c058c4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0ec87b2f-c516-447e-9c26-b9c68c066b1e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {726d64fc-38b6-4efc-a6dc-64739fdbf34e}, !- Handle
  CORRIDOR_2_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {0ec87b2f-c516-447e-9c26-b9c68c066b1e}, !- Inlet Port
  {d7564194-9813-4dd3-97b4-043c155c0a5f}; !- Outlet Port

OS:Node,
  {2f3d97a4-3397-423b-869e-d3522542fda2}, !- Handle
  CORRIDOR_2_FLR_1 ZN Return Air Node,    !- Name
  {f77e85ae-cda8-403c-a743-f823ab43a9ce}, !- Inlet Port
  {ca17fab4-bee9-4e7d-bd43-5107ca322f51}; !- Outlet Port

OS:Connection,
  {d7564194-9813-4dd3-97b4-043c155c0a5f}, !- Handle
  {726d64fc-38b6-4efc-a6dc-64739fdbf34e}, !- Source Object
  3,                                      !- Outlet Port
  {91549d66-6b02-4d25-bf56-f9ec9ebf59de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f77e85ae-cda8-403c-a743-f823ab43a9ce}, !- Handle
  {b2aa5bdf-b068-42b0-aecb-b2fca7110326}, !- Source Object
  2,                                      !- Outlet Port
  {2f3d97a4-3397-423b-869e-d3522542fda2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca17fab4-bee9-4e7d-bd43-5107ca322f51}, !- Handle
  {2f3d97a4-3397-423b-869e-d3522542fda2}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {58be586a-dc06-4e2b-8b07-f499ed838d7b}, !- Handle
  CORRIDOR_2_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {966e3ac9-dad2-44e3-88d0-9e48da4b220a}, !- Inlet Port
  {15c57cab-dbce-468a-81e2-a1ad4632017e}; !- Outlet Port

OS:Connection,
  {966e3ac9-dad2-44e3-88d0-9e48da4b220a}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  19,                                     !- Outlet Port
  {58be586a-dc06-4e2b-8b07-f499ed838d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15c57cab-dbce-468a-81e2-a1ad4632017e}, !- Handle
  {58be586a-dc06-4e2b-8b07-f499ed838d7b}, !- Source Object
  3,                                      !- Outlet Port
  {1b4411ea-0b67-45fb-9998-313d0a6f06e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ec87b2f-c516-447e-9c26-b9c68c066b1e}, !- Handle
  {1b4411ea-0b67-45fb-9998-313d0a6f06e5}, !- Source Object
  12,                                     !- Outlet Port
  {726d64fc-38b6-4efc-a6dc-64739fdbf34e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9da393f2-355a-467c-ad27-f45006d702e2}, !- Handle
  CORRIDOR_3_FLR_1 ZN Reheat Coil,        !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {30941bba-f866-490e-a6e4-30ee6294852d}, !- Water Inlet Node Name
  {c021268d-f281-4bb4-82c4-3bad9e5b1335}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b323f8ac-4f21-46ab-a589-b929330391a7}, !- Handle
  CORRIDOR_3_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {ebd5682e-3608-45c9-b535-dd169e235efe}, !- Inlet Port
  {30941bba-f866-490e-a6e4-30ee6294852d}; !- Outlet Port

OS:Connection,
  {ebd5682e-3608-45c9-b535-dd169e235efe}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  37,                                     !- Outlet Port
  {b323f8ac-4f21-46ab-a589-b929330391a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0619f4c5-05bc-46bd-95e4-ecfcd7ca6a84}, !- Handle
  CORRIDOR_3_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {c021268d-f281-4bb4-82c4-3bad9e5b1335}, !- Inlet Port
  {59d43a21-561b-4a8d-9b24-a228ad40b921}; !- Outlet Port

OS:Connection,
  {30941bba-f866-490e-a6e4-30ee6294852d}, !- Handle
  {b323f8ac-4f21-46ab-a589-b929330391a7}, !- Source Object
  3,                                      !- Outlet Port
  {9da393f2-355a-467c-ad27-f45006d702e2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c021268d-f281-4bb4-82c4-3bad9e5b1335}, !- Handle
  {9da393f2-355a-467c-ad27-f45006d702e2}, !- Source Object
  6,                                      !- Outlet Port
  {0619f4c5-05bc-46bd-95e4-ecfcd7ca6a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59d43a21-561b-4a8d-9b24-a228ad40b921}, !- Handle
  {0619f4c5-05bc-46bd-95e4-ecfcd7ca6a84}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0c26d923-e1b4-41bc-bbdd-777ec40f5c4c}, !- Handle
  CORRIDOR_3_FLR_1 ZN Reheat Coil Controller, !- Name
  {9da393f2-355a-467c-ad27-f45006d702e2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e12f4ef8-f968-4b9c-a295-088cb93bbe6d}, !- Handle
  CORRIDOR_3_FLR_1 ZN VAV Terminal,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {18f7e9d2-a1c4-4d95-9b4c-b0d392491161}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9da393f2-355a-467c-ad27-f45006d702e2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c5874026-9456-4eaf-a51a-cd12b5662209}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {620d370e-7a1f-41d4-b32a-d2e942cda107}, !- Handle
  CORRIDOR_3_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {c5874026-9456-4eaf-a51a-cd12b5662209}, !- Inlet Port
  {dc6d0681-6778-404d-a9a5-d57c55f0976a}; !- Outlet Port

OS:Node,
  {aca8b8cb-5fba-46f1-8cc8-176c68df65c2}, !- Handle
  CORRIDOR_3_FLR_1 ZN Return Air Node,    !- Name
  {d471f8f3-ed1f-47ad-baa1-6bab52cedd4c}, !- Inlet Port
  {9a40c607-f9f4-4f2e-88c4-6d69400e49c1}; !- Outlet Port

OS:Connection,
  {dc6d0681-6778-404d-a9a5-d57c55f0976a}, !- Handle
  {620d370e-7a1f-41d4-b32a-d2e942cda107}, !- Source Object
  3,                                      !- Outlet Port
  {c601ae7d-5318-4168-9bba-de2e4b4e4d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d471f8f3-ed1f-47ad-baa1-6bab52cedd4c}, !- Handle
  {0475f63d-7ab2-43de-b3af-6c2909209494}, !- Source Object
  2,                                      !- Outlet Port
  {aca8b8cb-5fba-46f1-8cc8-176c68df65c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a40c607-f9f4-4f2e-88c4-6d69400e49c1}, !- Handle
  {aca8b8cb-5fba-46f1-8cc8-176c68df65c2}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {cad3e710-bf1f-457c-bb5d-c12e0badbe30}, !- Handle
  CORRIDOR_3_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {43619f9d-abb9-4eb4-9522-b1cde28318bb}, !- Inlet Port
  {18f7e9d2-a1c4-4d95-9b4c-b0d392491161}; !- Outlet Port

OS:Connection,
  {43619f9d-abb9-4eb4-9522-b1cde28318bb}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  20,                                     !- Outlet Port
  {cad3e710-bf1f-457c-bb5d-c12e0badbe30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18f7e9d2-a1c4-4d95-9b4c-b0d392491161}, !- Handle
  {cad3e710-bf1f-457c-bb5d-c12e0badbe30}, !- Source Object
  3,                                      !- Outlet Port
  {e12f4ef8-f968-4b9c-a295-088cb93bbe6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5874026-9456-4eaf-a51a-cd12b5662209}, !- Handle
  {e12f4ef8-f968-4b9c-a295-088cb93bbe6d}, !- Source Object
  12,                                     !- Outlet Port
  {620d370e-7a1f-41d4-b32a-d2e942cda107}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a52186ee-fca5-4c91-929b-75dde7584ec1}, !- Handle
  CORRIDOR_4_FLR_1 ZN Reheat Coil,        !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {298825bc-59fe-47d2-b01d-f901cfdee1b3}, !- Water Inlet Node Name
  {3a242082-2d61-45cc-a127-42b09713ecae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {52535e67-176f-4c61-b2fa-ae2e0e24617f}, !- Handle
  CORRIDOR_4_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {148e24c1-bcef-430a-94ae-44b953035c25}, !- Inlet Port
  {298825bc-59fe-47d2-b01d-f901cfdee1b3}; !- Outlet Port

OS:Connection,
  {148e24c1-bcef-430a-94ae-44b953035c25}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  38,                                     !- Outlet Port
  {52535e67-176f-4c61-b2fa-ae2e0e24617f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f255561-9662-475a-8aba-88529f7ede15}, !- Handle
  CORRIDOR_4_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {3a242082-2d61-45cc-a127-42b09713ecae}, !- Inlet Port
  {a411e418-5358-474a-bb5d-3c7192a3ed53}; !- Outlet Port

OS:Connection,
  {298825bc-59fe-47d2-b01d-f901cfdee1b3}, !- Handle
  {52535e67-176f-4c61-b2fa-ae2e0e24617f}, !- Source Object
  3,                                      !- Outlet Port
  {a52186ee-fca5-4c91-929b-75dde7584ec1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3a242082-2d61-45cc-a127-42b09713ecae}, !- Handle
  {a52186ee-fca5-4c91-929b-75dde7584ec1}, !- Source Object
  6,                                      !- Outlet Port
  {7f255561-9662-475a-8aba-88529f7ede15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a411e418-5358-474a-bb5d-3c7192a3ed53}, !- Handle
  {7f255561-9662-475a-8aba-88529f7ede15}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c3035a64-5beb-4116-84e5-c50de43209cd}, !- Handle
  CORRIDOR_4_FLR_1 ZN Reheat Coil Controller, !- Name
  {a52186ee-fca5-4c91-929b-75dde7584ec1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb4dce1a-7272-49e6-862c-f9cf9319448d}, !- Handle
  CORRIDOR_4_FLR_1 ZN VAV Terminal,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {bbf46556-4cc4-409d-9131-1baf78e0cb7f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a52186ee-fca5-4c91-929b-75dde7584ec1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a7b8ca9a-9834-4e6d-81ad-12deac2fa227}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dc6dbc45-f6b7-41dc-9137-e12717aadd40}, !- Handle
  CORRIDOR_4_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {a7b8ca9a-9834-4e6d-81ad-12deac2fa227}, !- Inlet Port
  {01632575-8285-46f0-86ba-b406034b4b84}; !- Outlet Port

OS:Node,
  {1e67df36-ddb9-43cf-afda-4463e7f98328}, !- Handle
  CORRIDOR_4_FLR_1 ZN Return Air Node,    !- Name
  {7b055061-f8c7-4219-aa17-539bd404f018}, !- Inlet Port
  {af3aeb2d-e1ac-494f-9967-6060e618b931}; !- Outlet Port

OS:Connection,
  {01632575-8285-46f0-86ba-b406034b4b84}, !- Handle
  {dc6dbc45-f6b7-41dc-9137-e12717aadd40}, !- Source Object
  3,                                      !- Outlet Port
  {44d8a836-ae35-430a-b82a-a17fd1f83a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b055061-f8c7-4219-aa17-539bd404f018}, !- Handle
  {994a65b8-3d1c-4d59-b882-c79da0c8cf9e}, !- Source Object
  2,                                      !- Outlet Port
  {1e67df36-ddb9-43cf-afda-4463e7f98328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af3aeb2d-e1ac-494f-9967-6060e618b931}, !- Handle
  {1e67df36-ddb9-43cf-afda-4463e7f98328}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {2ed0be64-47ed-4bf7-8921-0a2e9fb653fa}, !- Handle
  CORRIDOR_4_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {df6deb61-2730-4e98-8833-e48e840be0c5}, !- Inlet Port
  {bbf46556-4cc4-409d-9131-1baf78e0cb7f}; !- Outlet Port

OS:Connection,
  {df6deb61-2730-4e98-8833-e48e840be0c5}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  21,                                     !- Outlet Port
  {2ed0be64-47ed-4bf7-8921-0a2e9fb653fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbf46556-4cc4-409d-9131-1baf78e0cb7f}, !- Handle
  {2ed0be64-47ed-4bf7-8921-0a2e9fb653fa}, !- Source Object
  3,                                      !- Outlet Port
  {eb4dce1a-7272-49e6-862c-f9cf9319448d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7b8ca9a-9834-4e6d-81ad-12deac2fa227}, !- Handle
  {eb4dce1a-7272-49e6-862c-f9cf9319448d}, !- Source Object
  12,                                     !- Outlet Port
  {dc6dbc45-f6b7-41dc-9137-e12717aadd40}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b6edc374-9ab3-4f29-8d45-6eff2ebd6c53}, !- Handle
  ELEVATOR_LOBBY_FLR_1 ZN Reheat Coil,    !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {31cf4005-53ec-4150-9a0f-c0ad48e90acc}, !- Water Inlet Node Name
  {ac4fc33a-83ec-4b02-b8f9-a2a55615c7da}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {af8a218b-4d9d-4384-ac63-8176879126c5}, !- Handle
  ELEVATOR_LOBBY_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {bb6defaf-cc5b-4c0f-b1f4-24f07b8935cf}, !- Inlet Port
  {31cf4005-53ec-4150-9a0f-c0ad48e90acc}; !- Outlet Port

OS:Connection,
  {bb6defaf-cc5b-4c0f-b1f4-24f07b8935cf}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  39,                                     !- Outlet Port
  {af8a218b-4d9d-4384-ac63-8176879126c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89a03d42-2cbb-4fe3-9b1d-5a11ab5a9972}, !- Handle
  ELEVATOR_LOBBY_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {ac4fc33a-83ec-4b02-b8f9-a2a55615c7da}, !- Inlet Port
  {c7759213-86e3-424d-ad00-95955d1d8ea7}; !- Outlet Port

OS:Connection,
  {31cf4005-53ec-4150-9a0f-c0ad48e90acc}, !- Handle
  {af8a218b-4d9d-4384-ac63-8176879126c5}, !- Source Object
  3,                                      !- Outlet Port
  {b6edc374-9ab3-4f29-8d45-6eff2ebd6c53}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ac4fc33a-83ec-4b02-b8f9-a2a55615c7da}, !- Handle
  {b6edc374-9ab3-4f29-8d45-6eff2ebd6c53}, !- Source Object
  6,                                      !- Outlet Port
  {89a03d42-2cbb-4fe3-9b1d-5a11ab5a9972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7759213-86e3-424d-ad00-95955d1d8ea7}, !- Handle
  {89a03d42-2cbb-4fe3-9b1d-5a11ab5a9972}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc74a082-abeb-48ed-a93e-ef4e6c5106e6}, !- Handle
  ELEVATOR_LOBBY_FLR_1 ZN Reheat Coil Controller, !- Name
  {b6edc374-9ab3-4f29-8d45-6eff2ebd6c53}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a89e6afd-a1d5-454e-bdba-52bdd702cdb3}, !- Handle
  ELEVATOR_LOBBY_FLR_1 ZN VAV Terminal,   !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {37eabb03-6df8-4e38-be68-250b1e4d590d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b6edc374-9ab3-4f29-8d45-6eff2ebd6c53}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b072c313-37cd-450c-ab83-76e22054d2a2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3301e7b4-adb4-4e3b-8006-b31598df8f42}, !- Handle
  ELEVATOR_LOBBY_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {b072c313-37cd-450c-ab83-76e22054d2a2}, !- Inlet Port
  {f15fd9f2-a6c7-4728-8fdd-4a0d8f319b0b}; !- Outlet Port

OS:Node,
  {e93559f3-043c-4e15-bfd2-3cf1a2ad407d}, !- Handle
  ELEVATOR_LOBBY_FLR_1 ZN Return Air Node, !- Name
  {50dc80c4-e49a-4002-8e99-9cd65c6c65c4}, !- Inlet Port
  {881f47e1-966a-4e6e-819c-df65a48b08d1}; !- Outlet Port

OS:Connection,
  {f15fd9f2-a6c7-4728-8fdd-4a0d8f319b0b}, !- Handle
  {3301e7b4-adb4-4e3b-8006-b31598df8f42}, !- Source Object
  3,                                      !- Outlet Port
  {8906c266-dcfb-488e-b5c3-9c6b6bdf8d65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50dc80c4-e49a-4002-8e99-9cd65c6c65c4}, !- Handle
  {01ed902a-a03c-4c32-88fb-38b866f31c62}, !- Source Object
  2,                                      !- Outlet Port
  {e93559f3-043c-4e15-bfd2-3cf1a2ad407d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {881f47e1-966a-4e6e-819c-df65a48b08d1}, !- Handle
  {e93559f3-043c-4e15-bfd2-3cf1a2ad407d}, !- Source Object
  3,                                      !- Outlet Port
  {b4061c05-185b-4b43-b7d4-3ff19ad4ad43}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {75a9e227-b851-4fad-be19-15f7a0221d10}, !- Handle
  ELEVATOR_LOBBY_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {2eb6dc63-961e-46a2-af07-ff79cf313f17}, !- Inlet Port
  {37eabb03-6df8-4e38-be68-250b1e4d590d}; !- Outlet Port

OS:Connection,
  {2eb6dc63-961e-46a2-af07-ff79cf313f17}, !- Handle
  {075a5e1c-bef8-4b9f-b8a1-7af606875e69}, !- Source Object
  22,                                     !- Outlet Port
  {75a9e227-b851-4fad-be19-15f7a0221d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37eabb03-6df8-4e38-be68-250b1e4d590d}, !- Handle
  {75a9e227-b851-4fad-be19-15f7a0221d10}, !- Source Object
  3,                                      !- Outlet Port
  {a89e6afd-a1d5-454e-bdba-52bdd702cdb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b072c313-37cd-450c-ab83-76e22054d2a2}, !- Handle
  {a89e6afd-a1d5-454e-bdba-52bdd702cdb3}, !- Source Object
  12,                                     !- Outlet Port
  {3301e7b4-adb4-4e3b-8006-b31598df8f42}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {68359323-0b48-46d3-be9d-a94c5470f15f}, !- Handle
  VAV_2,                                  !- Name
  ,                                       !- Controller List Name
  {7e7722b8-4516-4aa3-bdf9-a3ffe4cf0549}, !- Availability Schedule
  {815de52b-a838-4358-a3cf-87f42b71aa80}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {858a9e06-9bed-42c1-a824-1408a5e54c20}, !- Supply Side Inlet Node Name
  {74d9bd13-874a-42e5-a643-d81b6d6490c4}, !- Demand Side Outlet Node Name
  {92b090a5-6917-4f7b-8845-efabcdfc3ad6}, !- Demand Side Inlet Node A
  {894d7018-20ee-4053-833d-4b258e6c7c43}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Demand Mixer Name
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f31714ad-e113-4e00-8622-cc28178a43f7}, !- Handle
  VAV_2 Supply Inlet Node,                !- Name
  {858a9e06-9bed-42c1-a824-1408a5e54c20}, !- Inlet Port
  {9f2fb2ff-4dd9-491b-b7b6-e52e2826c771}; !- Outlet Port

OS:Node,
  {ca437af4-9782-4268-8fcf-97cc5392c253}, !- Handle
  VAV_2 Supply Outlet Node,               !- Name
  {6981bcbd-5ebf-4669-b06c-60d903a9168d}, !- Inlet Port
  {894d7018-20ee-4053-833d-4b258e6c7c43}; !- Outlet Port

OS:Connection,
  {858a9e06-9bed-42c1-a824-1408a5e54c20}, !- Handle
  {68359323-0b48-46d3-be9d-a94c5470f15f}, !- Source Object
  9,                                      !- Outlet Port
  {f31714ad-e113-4e00-8622-cc28178a43f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {894d7018-20ee-4053-833d-4b258e6c7c43}, !- Handle
  {ca437af4-9782-4268-8fcf-97cc5392c253}, !- Source Object
  3,                                      !- Outlet Port
  {68359323-0b48-46d3-be9d-a94c5470f15f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ef43b5a2-c5a4-4b51-9544-efffa23858ce}, !- Handle
  VAV_2 Demand Inlet Node,                !- Name
  {92b090a5-6917-4f7b-8845-efabcdfc3ad6}, !- Inlet Port
  {2035f593-5709-4386-a9b2-4f23361c8580}; !- Outlet Port

OS:Node,
  {cfecec0e-e9af-401e-ae13-64fa9872bb20}, !- Handle
  VAV_2 Demand Outlet Node,               !- Name
  {95e4bc39-1419-4b09-b510-3a383a949107}, !- Inlet Port
  {74d9bd13-874a-42e5-a643-d81b6d6490c4}; !- Outlet Port

OS:Node,
  {d8c040b3-537b-474d-bfc6-c426d5c2611e}, !- Handle
  COURTROOM_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {34f2cdac-f9f4-44e6-a24e-ca2e325ce1ec}, !- Inlet Port
  {0e18a8f0-cfc3-4a7a-936f-b9f695e2c1fd}; !- Outlet Port

OS:Connection,
  {92b090a5-6917-4f7b-8845-efabcdfc3ad6}, !- Handle
  {68359323-0b48-46d3-be9d-a94c5470f15f}, !- Source Object
  11,                                     !- Outlet Port
  {ef43b5a2-c5a4-4b51-9544-efffa23858ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74d9bd13-874a-42e5-a643-d81b6d6490c4}, !- Handle
  {cfecec0e-e9af-401e-ae13-64fa9872bb20}, !- Source Object
  3,                                      !- Outlet Port
  {68359323-0b48-46d3-be9d-a94c5470f15f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {2035f593-5709-4386-a9b2-4f23361c8580}, !- Inlet Node Name
  {aec1176b-11d7-4373-a144-454bcd50295a}, !- Outlet Node Name 1
  {13b11e1a-5835-40da-bc2a-8d889b2edcfc}, !- Outlet Node Name 2
  {5581cfb2-e725-489f-a54c-493cc3180e2a}, !- Outlet Node Name 3
  {977e95bb-9c4c-4c5b-b051-fed842ceb745}, !- Outlet Node Name 4
  {dd37ed14-c195-4624-9b8e-f2f225535b19}, !- Outlet Node Name 5
  {453eeee9-81cb-45a4-b3e3-069c45bc7f5b}, !- Outlet Node Name 6
  {48512c0c-ab8a-4f65-ab65-6f2721218f0e}, !- Outlet Node Name 7
  {0f016c65-ec9a-4bf5-a5b2-0cf264eee7b8}, !- Outlet Node Name 8
  {9474941f-337b-49a2-a976-9256d4143bcd}, !- Outlet Node Name 9
  {55072879-136d-449a-b1b7-3bdcc8ca1cbf}, !- Outlet Node Name 10
  {3ba24c5c-9e94-46f6-9dac-e9b3df69592f}, !- Outlet Node Name 11
  {4c722e7f-f24c-4e0f-a1bf-973ad88fa103}, !- Outlet Node Name 12
  {b4c60509-c297-4fd6-8416-e3afe881c649}, !- Outlet Node Name 13
  {b83ed605-4757-4483-9860-7355c7165af8}, !- Outlet Node Name 14
  {ef267227-dc67-4209-a98b-b8c43b12faa1}, !- Outlet Node Name 15
  {eeb02153-aca7-4d6a-9eff-239332f2a4a8}, !- Outlet Node Name 16
  {d4e5e9e5-904d-4701-bf90-cf6d87cb0a3d}, !- Outlet Node Name 17
  {b66a9322-973e-4ded-8a37-8d8519c08ddb}, !- Outlet Node Name 18
  {bf81d9f3-052f-46f1-b244-08acaf0dcf0e}, !- Outlet Node Name 19
  {b34ee2de-41ab-480f-9102-77a5fe9a76db}, !- Outlet Node Name 20
  {2c0e5924-1b24-4983-bbef-af18615383a9}, !- Outlet Node Name 21
  {c9bbfcd3-8e7b-45a2-8edd-4e7181e71293}, !- Outlet Node Name 22
  {59b76abd-a32f-4d61-ae90-709cb9627f72}, !- Outlet Node Name 23
  {32b4e24c-48f3-4f1e-b093-e9dc0ae5d680}, !- Outlet Node Name 24
  {760d18b8-ab4a-4358-85ac-f3b3311e8e5e}, !- Outlet Node Name 25
  {c20b7a69-6d35-4cb3-aad7-cb500a83f238}, !- Outlet Node Name 26
  {0f4c4c48-a850-4ecc-b79f-bc125f2c5a80}, !- Outlet Node Name 27
  {20c82b5e-9a6e-4db9-af30-6e0f8cf57635}, !- Outlet Node Name 28
  {1d6e92c7-1927-4ac0-ba16-1a3e5e1c7395}, !- Outlet Node Name 29
  {bb7f21ac-6cf9-46b2-b2d5-af4ee47ba6ac}, !- Outlet Node Name 30
  {f08504be-aea5-4798-9a89-9b9e1dbc227d}, !- Outlet Node Name 31
  {948d296b-4242-4105-a6e6-9dde5db3e414}; !- Outlet Node Name 32

OS:AirLoopHVAC:ZoneMixer,
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {95e4bc39-1419-4b09-b510-3a383a949107}, !- Outlet Node Name
  {3612e11e-39ff-4fbf-a918-f861e62b8950}, !- Inlet Node Name 1
  {6116d1ac-58e3-47ff-9e27-6dc4cb23f576}, !- Inlet Node Name 2
  {6ce89bde-95df-4791-89ee-a27a568701eb}, !- Inlet Node Name 3
  {551c542b-1c9d-4b13-b655-930ca9dd2a13}, !- Inlet Node Name 4
  {80502fe8-78bc-43cf-a293-698f8186e334}, !- Inlet Node Name 5
  {7e82b2f7-2c15-4106-a5e7-12bfd5b685f4}, !- Inlet Node Name 6
  {2bca5f3c-ed4e-43e9-968a-84003c3095bc}, !- Inlet Node Name 7
  {fadc1eea-d629-4492-b918-b9cdb1749d35}, !- Inlet Node Name 8
  {7229763c-b668-4266-9f12-17da839d2e83}, !- Inlet Node Name 9
  {7c83b5e2-d99b-4e75-b365-72c580de49c5}, !- Inlet Node Name 10
  {84442590-b93a-468b-b02e-76ec90f40c81}, !- Inlet Node Name 11
  {09524e87-a9fb-40ec-aeaa-5d1c2646f8b1}, !- Inlet Node Name 12
  {78cb82c6-5604-4ea8-80e3-c1586bbf1d03}, !- Inlet Node Name 13
  {9be281c2-da14-4d5d-899a-602e30dc8997}, !- Inlet Node Name 14
  {ce1d35fd-d816-4a77-af9b-4cbe32768fe2}, !- Inlet Node Name 15
  {75260d0a-1d7f-4299-ad3e-d82c2710f2ab}, !- Inlet Node Name 16
  {73eaa947-e700-4077-8e05-0e20b3404df6}, !- Inlet Node Name 17
  {29d4b622-4a45-466b-8427-d578d8b9ad1a}, !- Inlet Node Name 18
  {6af9c8b4-bc28-4ffa-9d62-acaf460cc941}, !- Inlet Node Name 19
  {2b2ba0dd-ad78-4d3f-ba2a-019e9e60f920}, !- Inlet Node Name 20
  {756b201c-2a51-4e82-b52b-20e556b5a510}, !- Inlet Node Name 21
  {edbd2605-f292-4027-885e-d06038b22253}, !- Inlet Node Name 22
  {3b05a216-8c61-42df-b143-7c2b68ddff31}, !- Inlet Node Name 23
  {5babb9fc-b9f3-4b3c-b7e3-9620e98c5ccd}, !- Inlet Node Name 24
  {77071633-266a-453d-aaa6-cb0ebf6c1f85}, !- Inlet Node Name 25
  {1c913ba7-032b-4113-b4bd-dde23ae80ec3}, !- Inlet Node Name 26
  {657d337f-daba-49ad-bce9-ef5288ec9c3a}, !- Inlet Node Name 27
  {a37c3f1c-1571-4ce8-bb1f-88b19f565074}, !- Inlet Node Name 28
  {f068653e-2a38-4b3b-b711-7dc5f379bd8e}, !- Inlet Node Name 29
  {e5fbcb6c-e610-44a7-b4e2-e4a35c727cfd}, !- Inlet Node Name 30
  {eb2d61ed-504d-4193-a986-b03c5dd24730}, !- Inlet Node Name 31
  {80dbfae3-aabc-47fe-b161-e7e04c8fcebf}; !- Inlet Node Name 32

OS:Connection,
  {2035f593-5709-4386-a9b2-4f23361c8580}, !- Handle
  {ef43b5a2-c5a4-4b51-9544-efffa23858ce}, !- Source Object
  3,                                      !- Outlet Port
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95e4bc39-1419-4b09-b510-3a383a949107}, !- Handle
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Source Object
  2,                                      !- Outlet Port
  {cfecec0e-e9af-401e-ae13-64fa9872bb20}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8db436d5-4bbe-4d51-bc5c-efb98bfed7ee}, !- Handle
  {68359323-0b48-46d3-be9d-a94c5470f15f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {815de52b-a838-4358-a3cf-87f42b71aa80}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {0f1f6816-ceaa-478e-b9b6-11cfdba9a7ed}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {2a56e071-5d8d-40b4-b6a9-c66973b50bab}, !- Handle
  VAV_2 Supply Air Setpoint Manager,      !- Name
  Temperature,                            !- Control Variable
  {d1ab38d0-1579-49fb-b292-529ccfc52ad2}, !- Schedule Name
  {ca437af4-9782-4268-8fcf-97cc5392c253}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {2d741ffa-ce22-44a1-9af6-c1bf1269cccd}, !- Handle
  VAV_2 Fan,                              !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {73efc83c-e3fe-413b-8881-54458bcd5119}, !- Air Inlet Node Name
  {6981bcbd-5ebf-4669-b06c-60d903a9168d}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {6981bcbd-5ebf-4669-b06c-60d903a9168d}, !- Handle
  {2d741ffa-ce22-44a1-9af6-c1bf1269cccd}, !- Source Object
  17,                                     !- Outlet Port
  {ca437af4-9782-4268-8fcf-97cc5392c253}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bda6b32c-8cbd-4a9f-bc20-11b05d3b4217}, !- Handle
  VAV_2 Main Htg Coil,                    !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a36938ad-c3d3-4d24-a8aa-80678b70c373}, !- Water Inlet Node Name
  {cf8ab76f-ba9d-47c0-bb8b-433d22bbb7be}, !- Water Outlet Node Name
  {2fe5469d-2b9f-457e-84bc-b002c646f663}, !- Air Inlet Node Name
  {0c7c9431-8e6b-457b-b61b-59a5efc483c8}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6d582f3d-13c9-42fd-87f7-44a8bdcef022}, !- Handle
  VAV_2 Main Htg Coil Inlet Water Node,   !- Name
  {3e8ed3d8-2559-42d6-a605-68c360551161}, !- Inlet Port
  {a36938ad-c3d3-4d24-a8aa-80678b70c373}; !- Outlet Port

OS:Connection,
  {3e8ed3d8-2559-42d6-a605-68c360551161}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  40,                                     !- Outlet Port
  {6d582f3d-13c9-42fd-87f7-44a8bdcef022}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b08629f8-1938-4b1d-acba-5c3ef970fd02}, !- Handle
  VAV_2 Main Htg Coil Outlet Water Node,  !- Name
  {cf8ab76f-ba9d-47c0-bb8b-433d22bbb7be}, !- Inlet Port
  {57d4d431-2756-4358-8fe5-b77c72c46278}; !- Outlet Port

OS:Connection,
  {a36938ad-c3d3-4d24-a8aa-80678b70c373}, !- Handle
  {6d582f3d-13c9-42fd-87f7-44a8bdcef022}, !- Source Object
  3,                                      !- Outlet Port
  {bda6b32c-8cbd-4a9f-bc20-11b05d3b4217}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cf8ab76f-ba9d-47c0-bb8b-433d22bbb7be}, !- Handle
  {bda6b32c-8cbd-4a9f-bc20-11b05d3b4217}, !- Source Object
  6,                                      !- Outlet Port
  {b08629f8-1938-4b1d-acba-5c3ef970fd02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57d4d431-2756-4358-8fe5-b77c72c46278}, !- Handle
  {b08629f8-1938-4b1d-acba-5c3ef970fd02}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c955e6df-72db-492e-9912-61133e34ea44}, !- Handle
  VAV_2 Main Htg Coil Controller,         !- Name
  {bda6b32c-8cbd-4a9f-bc20-11b05d3b4217}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c4d56042-3faa-4105-b8af-794630b49980}, !- Handle
  VAV_2 Main Htg Coil Outlet Air Node,    !- Name
  {0c7c9431-8e6b-457b-b61b-59a5efc483c8}, !- Inlet Port
  {73efc83c-e3fe-413b-8881-54458bcd5119}; !- Outlet Port

OS:Connection,
  {0c7c9431-8e6b-457b-b61b-59a5efc483c8}, !- Handle
  {bda6b32c-8cbd-4a9f-bc20-11b05d3b4217}, !- Source Object
  8,                                      !- Outlet Port
  {c4d56042-3faa-4105-b8af-794630b49980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73efc83c-e3fe-413b-8881-54458bcd5119}, !- Handle
  {c4d56042-3faa-4105-b8af-794630b49980}, !- Source Object
  3,                                      !- Outlet Port
  {2d741ffa-ce22-44a1-9af6-c1bf1269cccd}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {805d4475-a249-4915-9795-66bc2f6ddc49}, !- Handle
  VAV_2 Clg Coil,                         !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fa54dd24-dcd4-45b7-83b8-40b74cf0a137}, !- Water Inlet Node Name
  {0a05ff29-f1a2-46b6-b664-122a72339ea1}, !- Water Outlet Node Name
  {e5e0ec0c-e3d2-474d-936d-377011d1e7f8}, !- Air Inlet Node Name
  {5fffaf5c-c457-41b7-8ce6-65eb6d035f43}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6a411739-4941-433f-84b9-266ea9d269a2}, !- Handle
  VAV_2 Clg Coil Inlet Water Node,        !- Name
  {a2d91120-cfb6-41ba-819d-90ef59b220a5}, !- Inlet Port
  {fa54dd24-dcd4-45b7-83b8-40b74cf0a137}; !- Outlet Port

OS:Connection,
  {a2d91120-cfb6-41ba-819d-90ef59b220a5}, !- Handle
  {cd0fb7e7-6494-4d3e-989d-21e63f44f355}, !- Source Object
  6,                                      !- Outlet Port
  {6a411739-4941-433f-84b9-266ea9d269a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65317585-9066-417e-aff0-0159d2c0f6cf}, !- Handle
  VAV_2 Clg Coil Outlet Water Node,       !- Name
  {0a05ff29-f1a2-46b6-b664-122a72339ea1}, !- Inlet Port
  {9159f062-ccfb-4d00-9a99-451bcacf9bca}; !- Outlet Port

OS:Connection,
  {fa54dd24-dcd4-45b7-83b8-40b74cf0a137}, !- Handle
  {6a411739-4941-433f-84b9-266ea9d269a2}, !- Source Object
  3,                                      !- Outlet Port
  {805d4475-a249-4915-9795-66bc2f6ddc49}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0a05ff29-f1a2-46b6-b664-122a72339ea1}, !- Handle
  {805d4475-a249-4915-9795-66bc2f6ddc49}, !- Source Object
  11,                                     !- Outlet Port
  {65317585-9066-417e-aff0-0159d2c0f6cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9159f062-ccfb-4d00-9a99-451bcacf9bca}, !- Handle
  {65317585-9066-417e-aff0-0159d2c0f6cf}, !- Source Object
  3,                                      !- Outlet Port
  {d5b9d105-9a28-4334-a56f-a3e577f71fc2}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a64f271b-57dc-4045-accf-d2b5ead28ad6}, !- Handle
  VAV_2 Clg Coil Controller,              !- Name
  {805d4475-a249-4915-9795-66bc2f6ddc49}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {87776245-b136-46af-bff3-2885fe1d9c8f}, !- Handle
  VAV_2 Clg Coil Outlet Air Node,         !- Name
  {5fffaf5c-c457-41b7-8ce6-65eb6d035f43}, !- Inlet Port
  {2fe5469d-2b9f-457e-84bc-b002c646f663}; !- Outlet Port

OS:Connection,
  {5fffaf5c-c457-41b7-8ce6-65eb6d035f43}, !- Handle
  {805d4475-a249-4915-9795-66bc2f6ddc49}, !- Source Object
  13,                                     !- Outlet Port
  {87776245-b136-46af-bff3-2885fe1d9c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fe5469d-2b9f-457e-84bc-b002c646f663}, !- Handle
  {87776245-b136-46af-bff3-2885fe1d9c8f}, !- Source Object
  3,                                      !- Outlet Port
  {bda6b32c-8cbd-4a9f-bc20-11b05d3b4217}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3f474e96-0074-46c3-8651-f855128e69e2}, !- Handle
  VAV_2 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f879e8ca-9846-46c2-9343-3b6ca9bcba07}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {73e00307-a2b4-454f-bebc-a86a47d4534a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {73e00307-a2b4-454f-bebc-a86a47d4534a}, !- Handle
  VAV_2 Vent Controller,                  !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8bc39c27-3407-412c-a9f4-7ddcfe9f14aa}, !- Handle
  VAV_2 OA System,                        !- Name
  {3f474e96-0074-46c3-8651-f855128e69e2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c97904f3-b205-4b5a-9ecd-c77b42cb9358}, !- Mixed Air Node Name
  {35e3997b-053f-4e45-83bd-a54dc161e8f8}, !- Outdoor Air Stream Node Name
  {7561f755-4aa4-4b32-8f0b-9a84a67ef346}, !- Relief Air Stream Node Name
  {9f2fb2ff-4dd9-491b-b7b6-e52e2826c771}; !- Return Air Stream Node Name

OS:Node,
  {571423bf-28ee-45f1-9ee1-07b953089d18}, !- Handle
  VAV_2 Outdoor Air Node,                 !- Name
  ,                                       !- Inlet Port
  {35e3997b-053f-4e45-83bd-a54dc161e8f8}; !- Outlet Port

OS:Connection,
  {35e3997b-053f-4e45-83bd-a54dc161e8f8}, !- Handle
  {571423bf-28ee-45f1-9ee1-07b953089d18}, !- Source Object
  3,                                      !- Outlet Port
  {8bc39c27-3407-412c-a9f4-7ddcfe9f14aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c37d5f09-bbfa-459c-a2f5-e05581d234ac}, !- Handle
  VAV_2 Relief Air Node,                  !- Name
  {7561f755-4aa4-4b32-8f0b-9a84a67ef346}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7561f755-4aa4-4b32-8f0b-9a84a67ef346}, !- Handle
  {8bc39c27-3407-412c-a9f4-7ddcfe9f14aa}, !- Source Object
  7,                                      !- Outlet Port
  {c37d5f09-bbfa-459c-a2f5-e05581d234ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88de3ac4-0b32-4bf4-9f69-4367755c4995}, !- Handle
  VAV_2 Mixed Air Node,                   !- Name
  {c97904f3-b205-4b5a-9ecd-c77b42cb9358}, !- Inlet Port
  {e5e0ec0c-e3d2-474d-936d-377011d1e7f8}; !- Outlet Port

OS:Connection,
  {9f2fb2ff-4dd9-491b-b7b6-e52e2826c771}, !- Handle
  {f31714ad-e113-4e00-8622-cc28178a43f7}, !- Source Object
  3,                                      !- Outlet Port
  {8bc39c27-3407-412c-a9f4-7ddcfe9f14aa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c97904f3-b205-4b5a-9ecd-c77b42cb9358}, !- Handle
  {8bc39c27-3407-412c-a9f4-7ddcfe9f14aa}, !- Source Object
  5,                                      !- Outlet Port
  {88de3ac4-0b32-4bf4-9f69-4367755c4995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5e0ec0c-e3d2-474d-936d-377011d1e7f8}, !- Handle
  {88de3ac4-0b32-4bf4-9f69-4367755c4995}, !- Source Object
  3,                                      !- Outlet Port
  {805d4475-a249-4915-9795-66bc2f6ddc49}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0f1f6816-ceaa-478e-b9b6-11cfdba9a7ed}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1ef011a8-661f-49a6-a7fd-e07468332f30}, !- Control Zone or Zone List Name
  {39588881-00b1-42d9-9952-860e99526135}, !- Cooling Control Zone or Zone List Name
  {a35a1379-82ff-4cc7-91b1-7685131632fd}, !- Heating Control Zone or Zone List Name
  {b1e6c5e1-3c44-48a0-b450-4185a0bc9458}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1ef011a8-661f-49a6-a7fd-e07468332f30}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {39588881-00b1-42d9-9952-860e99526135}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a35a1379-82ff-4cc7-91b1-7685131632fd}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b1e6c5e1-3c44-48a0-b450-4185a0bc9458}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {d48719b0-8443-4095-a1df-81dc8a57365f}, !- Handle
  COURTROOM_1_FLR_2 ZN Reheat Coil,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {55bce272-7ac1-4ef4-85ab-001b37b792dd}, !- Water Inlet Node Name
  {41bbd85e-a414-4ac2-9141-da8ed36dbdd2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1894de3a-23e3-4251-95b0-8b2e5545b21e}, !- Handle
  COURTROOM_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {38a08be0-fd89-4b6a-879a-68ab51e95d9e}, !- Inlet Port
  {55bce272-7ac1-4ef4-85ab-001b37b792dd}; !- Outlet Port

OS:Connection,
  {38a08be0-fd89-4b6a-879a-68ab51e95d9e}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  41,                                     !- Outlet Port
  {1894de3a-23e3-4251-95b0-8b2e5545b21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {602ac30b-c124-4636-a3a2-a8370f38259e}, !- Handle
  COURTROOM_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {41bbd85e-a414-4ac2-9141-da8ed36dbdd2}, !- Inlet Port
  {af6646fa-c7ed-40a8-90aa-78c5537b0f67}; !- Outlet Port

OS:Connection,
  {55bce272-7ac1-4ef4-85ab-001b37b792dd}, !- Handle
  {1894de3a-23e3-4251-95b0-8b2e5545b21e}, !- Source Object
  3,                                      !- Outlet Port
  {d48719b0-8443-4095-a1df-81dc8a57365f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {41bbd85e-a414-4ac2-9141-da8ed36dbdd2}, !- Handle
  {d48719b0-8443-4095-a1df-81dc8a57365f}, !- Source Object
  6,                                      !- Outlet Port
  {602ac30b-c124-4636-a3a2-a8370f38259e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af6646fa-c7ed-40a8-90aa-78c5537b0f67}, !- Handle
  {602ac30b-c124-4636-a3a2-a8370f38259e}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e0d81753-0101-4f6c-91e4-a57c19297de7}, !- Handle
  COURTROOM_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {d48719b0-8443-4095-a1df-81dc8a57365f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb2d7072-7f73-4389-9617-a30a67648183}, !- Handle
  COURTROOM_1_FLR_2 ZN VAV Terminal,      !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {ab47f70b-8d06-49f8-856e-3b7522eafe02}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d48719b0-8443-4095-a1df-81dc8a57365f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {34f2cdac-f9f4-44e6-a24e-ca2e325ce1ec}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {36679955-6e3e-465d-bd87-8e77a1ce93b5}, !- Handle
  COURTROOM_1_FLR_2 ZN Return Air Node,   !- Name
  {b71e2174-69c7-444d-bccf-d3bbb1e9a47a}, !- Inlet Port
  {3612e11e-39ff-4fbf-a918-f861e62b8950}; !- Outlet Port

OS:Connection,
  {0e18a8f0-cfc3-4a7a-936f-b9f695e2c1fd}, !- Handle
  {d8c040b3-537b-474d-bfc6-c426d5c2611e}, !- Source Object
  3,                                      !- Outlet Port
  {9dca34ac-93b4-4ed4-b650-6f2695038466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b71e2174-69c7-444d-bccf-d3bbb1e9a47a}, !- Handle
  {eb7825f1-be08-4a39-9762-29207c212198}, !- Source Object
  2,                                      !- Outlet Port
  {36679955-6e3e-465d-bd87-8e77a1ce93b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3612e11e-39ff-4fbf-a918-f861e62b8950}, !- Handle
  {36679955-6e3e-465d-bd87-8e77a1ce93b5}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {16e9d871-9dfb-4a1b-a298-a0f4c0850887}, !- Handle
  COURTROOM_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {aec1176b-11d7-4373-a144-454bcd50295a}, !- Inlet Port
  {ab47f70b-8d06-49f8-856e-3b7522eafe02}; !- Outlet Port

OS:Connection,
  {aec1176b-11d7-4373-a144-454bcd50295a}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  3,                                      !- Outlet Port
  {16e9d871-9dfb-4a1b-a298-a0f4c0850887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab47f70b-8d06-49f8-856e-3b7522eafe02}, !- Handle
  {16e9d871-9dfb-4a1b-a298-a0f4c0850887}, !- Source Object
  3,                                      !- Outlet Port
  {eb2d7072-7f73-4389-9617-a30a67648183}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34f2cdac-f9f4-44e6-a24e-ca2e325ce1ec}, !- Handle
  {eb2d7072-7f73-4389-9617-a30a67648183}, !- Source Object
  12,                                     !- Outlet Port
  {d8c040b3-537b-474d-bfc6-c426d5c2611e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1506f771-b300-4f7d-915e-595b1158565e}, !- Handle
  COURTROOM_2_FLR_2 ZN Reheat Coil,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bf662842-da96-4f82-858b-7532bdd785a1}, !- Water Inlet Node Name
  {48e6230e-5e78-4eac-b55c-dcadcecfd6dd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fe3b04ac-64b0-48c9-82cf-214a6edcc989}, !- Handle
  COURTROOM_2_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {3c732c99-6027-47bc-aa22-2ff774870623}, !- Inlet Port
  {bf662842-da96-4f82-858b-7532bdd785a1}; !- Outlet Port

OS:Connection,
  {3c732c99-6027-47bc-aa22-2ff774870623}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  42,                                     !- Outlet Port
  {fe3b04ac-64b0-48c9-82cf-214a6edcc989}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75bf35b1-cac6-4f78-8c04-e075ca0626b0}, !- Handle
  COURTROOM_2_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {48e6230e-5e78-4eac-b55c-dcadcecfd6dd}, !- Inlet Port
  {461f2c5f-6c58-4fac-9ce4-2a5f9938af04}; !- Outlet Port

OS:Connection,
  {bf662842-da96-4f82-858b-7532bdd785a1}, !- Handle
  {fe3b04ac-64b0-48c9-82cf-214a6edcc989}, !- Source Object
  3,                                      !- Outlet Port
  {1506f771-b300-4f7d-915e-595b1158565e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {48e6230e-5e78-4eac-b55c-dcadcecfd6dd}, !- Handle
  {1506f771-b300-4f7d-915e-595b1158565e}, !- Source Object
  6,                                      !- Outlet Port
  {75bf35b1-cac6-4f78-8c04-e075ca0626b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {461f2c5f-6c58-4fac-9ce4-2a5f9938af04}, !- Handle
  {75bf35b1-cac6-4f78-8c04-e075ca0626b0}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e67d4702-7f0e-4be1-bccd-fb964151065f}, !- Handle
  COURTROOM_2_FLR_2 ZN Reheat Coil Controller, !- Name
  {1506f771-b300-4f7d-915e-595b1158565e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9652a3d5-08ba-47f7-83c1-1ab46b43936d}, !- Handle
  COURTROOM_2_FLR_2 ZN VAV Terminal,      !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {d9551cf7-15cb-417e-9dcd-542237204b83}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1506f771-b300-4f7d-915e-595b1158565e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {453844c2-6eae-441f-942d-d25aaa2471f1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c5f2f3bf-2c74-4381-9e52-bf0570fa440f}, !- Handle
  COURTROOM_2_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {453844c2-6eae-441f-942d-d25aaa2471f1}, !- Inlet Port
  {8cce6235-a4fb-492d-9ab6-f8aa2b0faeb0}; !- Outlet Port

OS:Node,
  {c7a0fce4-b65c-42a1-9061-76fe082fd2d0}, !- Handle
  COURTROOM_2_FLR_2 ZN Return Air Node,   !- Name
  {a4da0288-4b26-4c3e-a1c3-f36a95788d97}, !- Inlet Port
  {6116d1ac-58e3-47ff-9e27-6dc4cb23f576}; !- Outlet Port

OS:Connection,
  {8cce6235-a4fb-492d-9ab6-f8aa2b0faeb0}, !- Handle
  {c5f2f3bf-2c74-4381-9e52-bf0570fa440f}, !- Source Object
  3,                                      !- Outlet Port
  {246dc94a-c4dc-4b0b-88f2-b4efdf6fd3ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4da0288-4b26-4c3e-a1c3-f36a95788d97}, !- Handle
  {c7b2ca50-ebac-4a71-887c-1ace6088f09c}, !- Source Object
  2,                                      !- Outlet Port
  {c7a0fce4-b65c-42a1-9061-76fe082fd2d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6116d1ac-58e3-47ff-9e27-6dc4cb23f576}, !- Handle
  {c7a0fce4-b65c-42a1-9061-76fe082fd2d0}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {192ff8dd-2020-4d00-bb19-649fe659f9e3}, !- Handle
  COURTROOM_2_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {13b11e1a-5835-40da-bc2a-8d889b2edcfc}, !- Inlet Port
  {d9551cf7-15cb-417e-9dcd-542237204b83}; !- Outlet Port

OS:Connection,
  {13b11e1a-5835-40da-bc2a-8d889b2edcfc}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  4,                                      !- Outlet Port
  {192ff8dd-2020-4d00-bb19-649fe659f9e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9551cf7-15cb-417e-9dcd-542237204b83}, !- Handle
  {192ff8dd-2020-4d00-bb19-649fe659f9e3}, !- Source Object
  3,                                      !- Outlet Port
  {9652a3d5-08ba-47f7-83c1-1ab46b43936d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {453844c2-6eae-441f-942d-d25aaa2471f1}, !- Handle
  {9652a3d5-08ba-47f7-83c1-1ab46b43936d}, !- Source Object
  12,                                     !- Outlet Port
  {c5f2f3bf-2c74-4381-9e52-bf0570fa440f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e89f1c46-b8a1-4c7d-be3c-a578940d86d8}, !- Handle
  COURTROOM_3_FLR_2 ZN Reheat Coil,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {968bbc41-16b4-485a-9696-3e8aa441e94c}, !- Water Inlet Node Name
  {9aee2ba8-b5aa-4a33-aeb1-7ccf6871b1ed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9bd3a7f9-e3f7-4e9c-a432-09f0199e4917}, !- Handle
  COURTROOM_3_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {0defe4ea-e536-4a21-acec-b38f92a4104d}, !- Inlet Port
  {968bbc41-16b4-485a-9696-3e8aa441e94c}; !- Outlet Port

OS:Connection,
  {0defe4ea-e536-4a21-acec-b38f92a4104d}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  43,                                     !- Outlet Port
  {9bd3a7f9-e3f7-4e9c-a432-09f0199e4917}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7da83e38-e768-4b75-9d49-e5580a8377c8}, !- Handle
  COURTROOM_3_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {9aee2ba8-b5aa-4a33-aeb1-7ccf6871b1ed}, !- Inlet Port
  {423caeae-d17f-4416-b417-b8f6502c6fc5}; !- Outlet Port

OS:Connection,
  {968bbc41-16b4-485a-9696-3e8aa441e94c}, !- Handle
  {9bd3a7f9-e3f7-4e9c-a432-09f0199e4917}, !- Source Object
  3,                                      !- Outlet Port
  {e89f1c46-b8a1-4c7d-be3c-a578940d86d8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9aee2ba8-b5aa-4a33-aeb1-7ccf6871b1ed}, !- Handle
  {e89f1c46-b8a1-4c7d-be3c-a578940d86d8}, !- Source Object
  6,                                      !- Outlet Port
  {7da83e38-e768-4b75-9d49-e5580a8377c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {423caeae-d17f-4416-b417-b8f6502c6fc5}, !- Handle
  {7da83e38-e768-4b75-9d49-e5580a8377c8}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e8547ab5-3699-46ac-94ca-3f9af05f8b7d}, !- Handle
  COURTROOM_3_FLR_2 ZN Reheat Coil Controller, !- Name
  {e89f1c46-b8a1-4c7d-be3c-a578940d86d8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5b10cf37-3a98-4938-bbe7-ed7521a55c91}, !- Handle
  COURTROOM_3_FLR_2 ZN VAV Terminal,      !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {893a0429-4d50-46c6-89ec-9b4eaf636f7f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e89f1c46-b8a1-4c7d-be3c-a578940d86d8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {860edb26-4930-4d68-bdae-237f49d74e74}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {97a7dad9-14de-4c2e-a41c-e371a859742c}, !- Handle
  COURTROOM_3_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {860edb26-4930-4d68-bdae-237f49d74e74}, !- Inlet Port
  {5e1a4183-b625-48eb-abe5-3d61d334e3da}; !- Outlet Port

OS:Node,
  {bdc569aa-a5c5-465a-ab56-78a87da2edff}, !- Handle
  COURTROOM_3_FLR_2 ZN Return Air Node,   !- Name
  {e70c530c-f83e-4c81-b1f3-4bebc88ef3e6}, !- Inlet Port
  {6ce89bde-95df-4791-89ee-a27a568701eb}; !- Outlet Port

OS:Connection,
  {5e1a4183-b625-48eb-abe5-3d61d334e3da}, !- Handle
  {97a7dad9-14de-4c2e-a41c-e371a859742c}, !- Source Object
  3,                                      !- Outlet Port
  {f7b6aaa8-e272-4e91-a138-ea737a88fbd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e70c530c-f83e-4c81-b1f3-4bebc88ef3e6}, !- Handle
  {97e05a38-fdd4-4d24-be68-5dcb9dabd3eb}, !- Source Object
  2,                                      !- Outlet Port
  {bdc569aa-a5c5-465a-ab56-78a87da2edff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ce89bde-95df-4791-89ee-a27a568701eb}, !- Handle
  {bdc569aa-a5c5-465a-ab56-78a87da2edff}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {79e5734c-5a36-4722-a4a7-d6a9f80e39da}, !- Handle
  COURTROOM_3_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {5581cfb2-e725-489f-a54c-493cc3180e2a}, !- Inlet Port
  {893a0429-4d50-46c6-89ec-9b4eaf636f7f}; !- Outlet Port

OS:Connection,
  {5581cfb2-e725-489f-a54c-493cc3180e2a}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  5,                                      !- Outlet Port
  {79e5734c-5a36-4722-a4a7-d6a9f80e39da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {893a0429-4d50-46c6-89ec-9b4eaf636f7f}, !- Handle
  {79e5734c-5a36-4722-a4a7-d6a9f80e39da}, !- Source Object
  3,                                      !- Outlet Port
  {5b10cf37-3a98-4938-bbe7-ed7521a55c91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {860edb26-4930-4d68-bdae-237f49d74e74}, !- Handle
  {5b10cf37-3a98-4938-bbe7-ed7521a55c91}, !- Source Object
  12,                                     !- Outlet Port
  {97a7dad9-14de-4c2e-a41c-e371a859742c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0a3d4774-b0ad-406b-bbca-0e454ca51125}, !- Handle
  COURTROOM_4_FLR_2 ZN Reheat Coil,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {38a593bf-fe36-4b36-af0e-436e91f08d5a}, !- Water Inlet Node Name
  {9b0c269a-5cd3-4db5-b8db-82dd99ec5de2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {11873cd9-b9eb-49a0-8fd7-dc85c96879d9}, !- Handle
  COURTROOM_4_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {a8bf16df-4081-4b3d-9f06-5aebc03182fd}, !- Inlet Port
  {38a593bf-fe36-4b36-af0e-436e91f08d5a}; !- Outlet Port

OS:Connection,
  {a8bf16df-4081-4b3d-9f06-5aebc03182fd}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  44,                                     !- Outlet Port
  {11873cd9-b9eb-49a0-8fd7-dc85c96879d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {030f0bdd-6318-4d99-8521-63226aa82200}, !- Handle
  COURTROOM_4_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {9b0c269a-5cd3-4db5-b8db-82dd99ec5de2}, !- Inlet Port
  {72467df3-7fb7-4c77-a712-3157f10c5827}; !- Outlet Port

OS:Connection,
  {38a593bf-fe36-4b36-af0e-436e91f08d5a}, !- Handle
  {11873cd9-b9eb-49a0-8fd7-dc85c96879d9}, !- Source Object
  3,                                      !- Outlet Port
  {0a3d4774-b0ad-406b-bbca-0e454ca51125}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9b0c269a-5cd3-4db5-b8db-82dd99ec5de2}, !- Handle
  {0a3d4774-b0ad-406b-bbca-0e454ca51125}, !- Source Object
  6,                                      !- Outlet Port
  {030f0bdd-6318-4d99-8521-63226aa82200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72467df3-7fb7-4c77-a712-3157f10c5827}, !- Handle
  {030f0bdd-6318-4d99-8521-63226aa82200}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {481f5f0b-5725-4b5c-b750-f70e6b7468d7}, !- Handle
  COURTROOM_4_FLR_2 ZN Reheat Coil Controller, !- Name
  {0a3d4774-b0ad-406b-bbca-0e454ca51125}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c4ee2a85-e1ca-458a-9a7b-a0b9c52b34a1}, !- Handle
  COURTROOM_4_FLR_2 ZN VAV Terminal,      !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {ca4a2d95-753f-493d-b5e5-9301cb2ce4c4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0a3d4774-b0ad-406b-bbca-0e454ca51125}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ce6bb150-14b7-4353-aa7f-4d7fefca66b9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {be7c434d-dfb5-4a05-bd77-3767251e7caa}, !- Handle
  COURTROOM_4_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {ce6bb150-14b7-4353-aa7f-4d7fefca66b9}, !- Inlet Port
  {5a79cd66-4a36-43ff-9368-fdb29e4c910d}; !- Outlet Port

OS:Node,
  {2e7c9e41-d2f1-4155-91e3-d518a609e268}, !- Handle
  COURTROOM_4_FLR_2 ZN Return Air Node,   !- Name
  {097e5110-b09c-46a3-af32-9216e6082de5}, !- Inlet Port
  {551c542b-1c9d-4b13-b655-930ca9dd2a13}; !- Outlet Port

OS:Connection,
  {5a79cd66-4a36-43ff-9368-fdb29e4c910d}, !- Handle
  {be7c434d-dfb5-4a05-bd77-3767251e7caa}, !- Source Object
  3,                                      !- Outlet Port
  {979bbf08-f431-4a8c-b64d-2a881db89cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {097e5110-b09c-46a3-af32-9216e6082de5}, !- Handle
  {b923f809-728e-400c-912e-f03abdf0cae9}, !- Source Object
  2,                                      !- Outlet Port
  {2e7c9e41-d2f1-4155-91e3-d518a609e268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {551c542b-1c9d-4b13-b655-930ca9dd2a13}, !- Handle
  {2e7c9e41-d2f1-4155-91e3-d518a609e268}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e51b2c13-43bd-4a74-b858-aebfddc3b1c5}, !- Handle
  COURTROOM_4_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {977e95bb-9c4c-4c5b-b051-fed842ceb745}, !- Inlet Port
  {ca4a2d95-753f-493d-b5e5-9301cb2ce4c4}; !- Outlet Port

OS:Connection,
  {977e95bb-9c4c-4c5b-b051-fed842ceb745}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  6,                                      !- Outlet Port
  {e51b2c13-43bd-4a74-b858-aebfddc3b1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca4a2d95-753f-493d-b5e5-9301cb2ce4c4}, !- Handle
  {e51b2c13-43bd-4a74-b858-aebfddc3b1c5}, !- Source Object
  3,                                      !- Outlet Port
  {c4ee2a85-e1ca-458a-9a7b-a0b9c52b34a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce6bb150-14b7-4353-aa7f-4d7fefca66b9}, !- Handle
  {c4ee2a85-e1ca-458a-9a7b-a0b9c52b34a1}, !- Source Object
  12,                                     !- Outlet Port
  {be7c434d-dfb5-4a05-bd77-3767251e7caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b863bb6f-2b69-439c-9c61-c0236677b51e}, !- Handle
  JUDGES_CHAMBER_1_FLR_2 ZN Reheat Coil,  !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cab100c7-f618-4aec-b7bb-a3ecdc25ce0f}, !- Water Inlet Node Name
  {456b05d0-5fb1-44d3-b241-aa1125dd543a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {10cea91d-63b8-47c9-88af-55ba51cbf952}, !- Handle
  JUDGES_CHAMBER_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {6c6a3fea-93f8-4e92-b79e-60e154376318}, !- Inlet Port
  {cab100c7-f618-4aec-b7bb-a3ecdc25ce0f}; !- Outlet Port

OS:Connection,
  {6c6a3fea-93f8-4e92-b79e-60e154376318}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  45,                                     !- Outlet Port
  {10cea91d-63b8-47c9-88af-55ba51cbf952}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d28548aa-ad31-4541-b682-cf66845fed7a}, !- Handle
  JUDGES_CHAMBER_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {456b05d0-5fb1-44d3-b241-aa1125dd543a}, !- Inlet Port
  {a4b5710b-a2d0-46f2-85ec-2d71ef47ef36}; !- Outlet Port

OS:Connection,
  {cab100c7-f618-4aec-b7bb-a3ecdc25ce0f}, !- Handle
  {10cea91d-63b8-47c9-88af-55ba51cbf952}, !- Source Object
  3,                                      !- Outlet Port
  {b863bb6f-2b69-439c-9c61-c0236677b51e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {456b05d0-5fb1-44d3-b241-aa1125dd543a}, !- Handle
  {b863bb6f-2b69-439c-9c61-c0236677b51e}, !- Source Object
  6,                                      !- Outlet Port
  {d28548aa-ad31-4541-b682-cf66845fed7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4b5710b-a2d0-46f2-85ec-2d71ef47ef36}, !- Handle
  {d28548aa-ad31-4541-b682-cf66845fed7a}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f1f86f97-e942-4f6d-af36-1c65f511118e}, !- Handle
  JUDGES_CHAMBER_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {b863bb6f-2b69-439c-9c61-c0236677b51e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8dd45f23-f938-4bd3-8839-3615347ef173}, !- Handle
  JUDGES_CHAMBER_1_FLR_2 ZN VAV Terminal, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {fc716dee-12d3-4df2-b6c7-997d5a6e1396}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b863bb6f-2b69-439c-9c61-c0236677b51e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eb9a1c45-43e3-4f54-b9ae-daa14d6bc419}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {550cd725-2b99-4704-8187-7b8cfbcf170f}, !- Handle
  JUDGES_CHAMBER_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {eb9a1c45-43e3-4f54-b9ae-daa14d6bc419}, !- Inlet Port
  {0633d47c-d8a5-4a00-84ac-73d4665e8ac0}; !- Outlet Port

OS:Node,
  {8b7762c1-6021-4657-9320-3bef63ceabea}, !- Handle
  JUDGES_CHAMBER_1_FLR_2 ZN Return Air Node, !- Name
  {1a2e9cc7-73dd-4d78-9891-652ea98779c5}, !- Inlet Port
  {80502fe8-78bc-43cf-a293-698f8186e334}; !- Outlet Port

OS:Connection,
  {0633d47c-d8a5-4a00-84ac-73d4665e8ac0}, !- Handle
  {550cd725-2b99-4704-8187-7b8cfbcf170f}, !- Source Object
  3,                                      !- Outlet Port
  {8e1fada0-6cd6-43ca-9e5a-75c30f8d6dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a2e9cc7-73dd-4d78-9891-652ea98779c5}, !- Handle
  {2651ffae-3fa1-4b58-adea-9ec3f6559829}, !- Source Object
  2,                                      !- Outlet Port
  {8b7762c1-6021-4657-9320-3bef63ceabea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80502fe8-78bc-43cf-a293-698f8186e334}, !- Handle
  {8b7762c1-6021-4657-9320-3bef63ceabea}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9d737a2c-f54c-444b-a3bd-40a0706989bd}, !- Handle
  JUDGES_CHAMBER_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {dd37ed14-c195-4624-9b8e-f2f225535b19}, !- Inlet Port
  {fc716dee-12d3-4df2-b6c7-997d5a6e1396}; !- Outlet Port

OS:Connection,
  {dd37ed14-c195-4624-9b8e-f2f225535b19}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  7,                                      !- Outlet Port
  {9d737a2c-f54c-444b-a3bd-40a0706989bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc716dee-12d3-4df2-b6c7-997d5a6e1396}, !- Handle
  {9d737a2c-f54c-444b-a3bd-40a0706989bd}, !- Source Object
  3,                                      !- Outlet Port
  {8dd45f23-f938-4bd3-8839-3615347ef173}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb9a1c45-43e3-4f54-b9ae-daa14d6bc419}, !- Handle
  {8dd45f23-f938-4bd3-8839-3615347ef173}, !- Source Object
  12,                                     !- Outlet Port
  {550cd725-2b99-4704-8187-7b8cfbcf170f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e7d9d78a-66c1-4319-9c3a-381b6b442647}, !- Handle
  JUDGES_CHAMBER_2_FLR_2 ZN Reheat Coil,  !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {950d5d62-c12c-4d83-841c-44cb574eb6e3}, !- Water Inlet Node Name
  {36dc5390-a9c7-4c51-a3de-eb2797da755f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {19d1b0b6-8d3c-4154-80e5-163c396e3004}, !- Handle
  JUDGES_CHAMBER_2_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {b975a410-a2fb-479e-a0a1-0a6291ede6ac}, !- Inlet Port
  {950d5d62-c12c-4d83-841c-44cb574eb6e3}; !- Outlet Port

OS:Connection,
  {b975a410-a2fb-479e-a0a1-0a6291ede6ac}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  46,                                     !- Outlet Port
  {19d1b0b6-8d3c-4154-80e5-163c396e3004}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {732bffa0-75b4-4a3c-b189-a468820e9b8e}, !- Handle
  JUDGES_CHAMBER_2_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {36dc5390-a9c7-4c51-a3de-eb2797da755f}, !- Inlet Port
  {53071f7e-e320-44a8-8712-bb31201231ab}; !- Outlet Port

OS:Connection,
  {950d5d62-c12c-4d83-841c-44cb574eb6e3}, !- Handle
  {19d1b0b6-8d3c-4154-80e5-163c396e3004}, !- Source Object
  3,                                      !- Outlet Port
  {e7d9d78a-66c1-4319-9c3a-381b6b442647}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {36dc5390-a9c7-4c51-a3de-eb2797da755f}, !- Handle
  {e7d9d78a-66c1-4319-9c3a-381b6b442647}, !- Source Object
  6,                                      !- Outlet Port
  {732bffa0-75b4-4a3c-b189-a468820e9b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53071f7e-e320-44a8-8712-bb31201231ab}, !- Handle
  {732bffa0-75b4-4a3c-b189-a468820e9b8e}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c5b3f8e4-3044-462f-9c67-e43f03057e0d}, !- Handle
  JUDGES_CHAMBER_2_FLR_2 ZN Reheat Coil Controller, !- Name
  {e7d9d78a-66c1-4319-9c3a-381b6b442647}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5b72e5d6-efde-4cbe-a08a-93cd93b27131}, !- Handle
  JUDGES_CHAMBER_2_FLR_2 ZN VAV Terminal, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {c3a1ef22-20e8-452a-9d87-7463b0a05cc2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e7d9d78a-66c1-4319-9c3a-381b6b442647}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8b7f3321-c345-4d2e-8166-ca79e2064fb7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3ad54042-3507-4279-a6a0-6e4a3b1018d7}, !- Handle
  JUDGES_CHAMBER_2_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {8b7f3321-c345-4d2e-8166-ca79e2064fb7}, !- Inlet Port
  {aceaa096-5a2c-4ad4-845a-b2e31a989664}; !- Outlet Port

OS:Node,
  {b135ba0c-0d0a-4a46-828b-7a187345df53}, !- Handle
  JUDGES_CHAMBER_2_FLR_2 ZN Return Air Node, !- Name
  {26194a2e-5777-4128-b51c-7c8cb09b527a}, !- Inlet Port
  {7e82b2f7-2c15-4106-a5e7-12bfd5b685f4}; !- Outlet Port

OS:Connection,
  {aceaa096-5a2c-4ad4-845a-b2e31a989664}, !- Handle
  {3ad54042-3507-4279-a6a0-6e4a3b1018d7}, !- Source Object
  3,                                      !- Outlet Port
  {e5de69a7-ec98-4dd3-b326-4275c3f1b73c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26194a2e-5777-4128-b51c-7c8cb09b527a}, !- Handle
  {7002dfd7-3b8a-47a8-b5f9-80d20baa27e4}, !- Source Object
  2,                                      !- Outlet Port
  {b135ba0c-0d0a-4a46-828b-7a187345df53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e82b2f7-2c15-4106-a5e7-12bfd5b685f4}, !- Handle
  {b135ba0c-0d0a-4a46-828b-7a187345df53}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f5decac7-25fd-4644-8e91-b8a0e22eb273}, !- Handle
  JUDGES_CHAMBER_2_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {453eeee9-81cb-45a4-b3e3-069c45bc7f5b}, !- Inlet Port
  {c3a1ef22-20e8-452a-9d87-7463b0a05cc2}; !- Outlet Port

OS:Connection,
  {453eeee9-81cb-45a4-b3e3-069c45bc7f5b}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  8,                                      !- Outlet Port
  {f5decac7-25fd-4644-8e91-b8a0e22eb273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3a1ef22-20e8-452a-9d87-7463b0a05cc2}, !- Handle
  {f5decac7-25fd-4644-8e91-b8a0e22eb273}, !- Source Object
  3,                                      !- Outlet Port
  {5b72e5d6-efde-4cbe-a08a-93cd93b27131}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b7f3321-c345-4d2e-8166-ca79e2064fb7}, !- Handle
  {5b72e5d6-efde-4cbe-a08a-93cd93b27131}, !- Source Object
  12,                                     !- Outlet Port
  {3ad54042-3507-4279-a6a0-6e4a3b1018d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b6309883-f6fc-4109-9cd4-d748b8011b8f}, !- Handle
  JUDGES_CHAMBER_3_FLR_2 ZN Reheat Coil,  !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e36d7af3-af3f-4533-ae93-14de601545bb}, !- Water Inlet Node Name
  {f87cb1df-48f2-4b3b-bbc8-7fc36aa3a168}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {666aac75-abe7-4715-9506-dd6cdc78996a}, !- Handle
  JUDGES_CHAMBER_3_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {99cfd4eb-30f0-4171-abe0-a90824eec9f7}, !- Inlet Port
  {e36d7af3-af3f-4533-ae93-14de601545bb}; !- Outlet Port

OS:Connection,
  {99cfd4eb-30f0-4171-abe0-a90824eec9f7}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  47,                                     !- Outlet Port
  {666aac75-abe7-4715-9506-dd6cdc78996a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16c9cbdb-5d6a-4e82-8570-3903ef0f4bde}, !- Handle
  JUDGES_CHAMBER_3_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {f87cb1df-48f2-4b3b-bbc8-7fc36aa3a168}, !- Inlet Port
  {4e40b85d-d6ff-4fe8-b331-026baf997bfc}; !- Outlet Port

OS:Connection,
  {e36d7af3-af3f-4533-ae93-14de601545bb}, !- Handle
  {666aac75-abe7-4715-9506-dd6cdc78996a}, !- Source Object
  3,                                      !- Outlet Port
  {b6309883-f6fc-4109-9cd4-d748b8011b8f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f87cb1df-48f2-4b3b-bbc8-7fc36aa3a168}, !- Handle
  {b6309883-f6fc-4109-9cd4-d748b8011b8f}, !- Source Object
  6,                                      !- Outlet Port
  {16c9cbdb-5d6a-4e82-8570-3903ef0f4bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e40b85d-d6ff-4fe8-b331-026baf997bfc}, !- Handle
  {16c9cbdb-5d6a-4e82-8570-3903ef0f4bde}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {18110a68-1aa3-44b8-866d-c52619fc8e83}, !- Handle
  JUDGES_CHAMBER_3_FLR_2 ZN Reheat Coil Controller, !- Name
  {b6309883-f6fc-4109-9cd4-d748b8011b8f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e9b5bd95-e29b-4be2-8245-7d82f1bc6ff8}, !- Handle
  JUDGES_CHAMBER_3_FLR_2 ZN VAV Terminal, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {2c4491c9-de52-4dd2-a7a1-68ae881e6a53}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b6309883-f6fc-4109-9cd4-d748b8011b8f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {804ee208-f0ac-431f-b977-8066158e8432}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5f50771f-cf6f-4b0a-9701-25f0fe823b63}, !- Handle
  JUDGES_CHAMBER_3_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {804ee208-f0ac-431f-b977-8066158e8432}, !- Inlet Port
  {cbf28f7a-1ae7-422e-b425-6a694155f891}; !- Outlet Port

OS:Node,
  {41d620be-a984-4d98-9cd7-82623dbf8725}, !- Handle
  JUDGES_CHAMBER_3_FLR_2 ZN Return Air Node, !- Name
  {5d4c9af1-a006-4c44-bcef-168174e2bf8a}, !- Inlet Port
  {2bca5f3c-ed4e-43e9-968a-84003c3095bc}; !- Outlet Port

OS:Connection,
  {cbf28f7a-1ae7-422e-b425-6a694155f891}, !- Handle
  {5f50771f-cf6f-4b0a-9701-25f0fe823b63}, !- Source Object
  3,                                      !- Outlet Port
  {2391fa4f-8486-4a28-bc0a-22f0cabb7352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d4c9af1-a006-4c44-bcef-168174e2bf8a}, !- Handle
  {45caf580-632e-4fba-b91a-8f89337a5cb1}, !- Source Object
  2,                                      !- Outlet Port
  {41d620be-a984-4d98-9cd7-82623dbf8725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bca5f3c-ed4e-43e9-968a-84003c3095bc}, !- Handle
  {41d620be-a984-4d98-9cd7-82623dbf8725}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ce1de540-50fe-45a5-a593-f2c87d4a8e51}, !- Handle
  JUDGES_CHAMBER_3_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {48512c0c-ab8a-4f65-ab65-6f2721218f0e}, !- Inlet Port
  {2c4491c9-de52-4dd2-a7a1-68ae881e6a53}; !- Outlet Port

OS:Connection,
  {48512c0c-ab8a-4f65-ab65-6f2721218f0e}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  9,                                      !- Outlet Port
  {ce1de540-50fe-45a5-a593-f2c87d4a8e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c4491c9-de52-4dd2-a7a1-68ae881e6a53}, !- Handle
  {ce1de540-50fe-45a5-a593-f2c87d4a8e51}, !- Source Object
  3,                                      !- Outlet Port
  {e9b5bd95-e29b-4be2-8245-7d82f1bc6ff8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {804ee208-f0ac-431f-b977-8066158e8432}, !- Handle
  {e9b5bd95-e29b-4be2-8245-7d82f1bc6ff8}, !- Source Object
  12,                                     !- Outlet Port
  {5f50771f-cf6f-4b0a-9701-25f0fe823b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fbceadc3-22bb-4e3a-b0a6-09986e9e2daf}, !- Handle
  JUDGES_CHAMBER_4_FLR_2 ZN Reheat Coil,  !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {19a5c8e4-c8f5-4115-b35d-338a95ce3a0f}, !- Water Inlet Node Name
  {96201f61-ffdf-403d-b233-67237b021a5e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {471cd138-990e-4cc3-b8a5-d7f695fb7b5e}, !- Handle
  JUDGES_CHAMBER_4_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {38840e36-4832-4c69-a1af-28a6cb608cbd}, !- Inlet Port
  {19a5c8e4-c8f5-4115-b35d-338a95ce3a0f}; !- Outlet Port

OS:Connection,
  {38840e36-4832-4c69-a1af-28a6cb608cbd}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  48,                                     !- Outlet Port
  {471cd138-990e-4cc3-b8a5-d7f695fb7b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34294ba0-833f-42b3-9dd1-6610069bfe37}, !- Handle
  JUDGES_CHAMBER_4_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {96201f61-ffdf-403d-b233-67237b021a5e}, !- Inlet Port
  {5bb45dde-14cc-4d68-9a28-ea83c762d6cb}; !- Outlet Port

OS:Connection,
  {19a5c8e4-c8f5-4115-b35d-338a95ce3a0f}, !- Handle
  {471cd138-990e-4cc3-b8a5-d7f695fb7b5e}, !- Source Object
  3,                                      !- Outlet Port
  {fbceadc3-22bb-4e3a-b0a6-09986e9e2daf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {96201f61-ffdf-403d-b233-67237b021a5e}, !- Handle
  {fbceadc3-22bb-4e3a-b0a6-09986e9e2daf}, !- Source Object
  6,                                      !- Outlet Port
  {34294ba0-833f-42b3-9dd1-6610069bfe37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb45dde-14cc-4d68-9a28-ea83c762d6cb}, !- Handle
  {34294ba0-833f-42b3-9dd1-6610069bfe37}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {991573d3-b56b-4d62-a62e-c7f2fdb519e1}, !- Handle
  JUDGES_CHAMBER_4_FLR_2 ZN Reheat Coil Controller, !- Name
  {fbceadc3-22bb-4e3a-b0a6-09986e9e2daf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4c1971a7-84d7-442f-b959-a1277b63e509}, !- Handle
  JUDGES_CHAMBER_4_FLR_2 ZN VAV Terminal, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {48b1d1a8-82a9-475f-a564-3291bc798f24}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fbceadc3-22bb-4e3a-b0a6-09986e9e2daf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7f5ef692-4dba-478b-bf83-8b55fd98c609}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {55c4479c-9346-4aa1-81f3-44d6d3df476f}, !- Handle
  JUDGES_CHAMBER_4_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {7f5ef692-4dba-478b-bf83-8b55fd98c609}, !- Inlet Port
  {4e53592f-54a0-4d8f-9f8d-a98fab7f3cb7}; !- Outlet Port

OS:Node,
  {b37c3182-f09f-4a0e-a1b1-4a3e550e6124}, !- Handle
  JUDGES_CHAMBER_4_FLR_2 ZN Return Air Node, !- Name
  {6e66ef88-c201-4902-b260-c47fd3feb528}, !- Inlet Port
  {fadc1eea-d629-4492-b918-b9cdb1749d35}; !- Outlet Port

OS:Connection,
  {4e53592f-54a0-4d8f-9f8d-a98fab7f3cb7}, !- Handle
  {55c4479c-9346-4aa1-81f3-44d6d3df476f}, !- Source Object
  3,                                      !- Outlet Port
  {3c263f4e-a19e-4026-969f-8fc9dcfd73f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e66ef88-c201-4902-b260-c47fd3feb528}, !- Handle
  {df2bdbb8-6dc6-40c6-9372-cc90e8006760}, !- Source Object
  2,                                      !- Outlet Port
  {b37c3182-f09f-4a0e-a1b1-4a3e550e6124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fadc1eea-d629-4492-b918-b9cdb1749d35}, !- Handle
  {b37c3182-f09f-4a0e-a1b1-4a3e550e6124}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c1828c92-729d-486d-9a28-073ad3b1b7aa}, !- Handle
  JUDGES_CHAMBER_4_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {0f016c65-ec9a-4bf5-a5b2-0cf264eee7b8}, !- Inlet Port
  {48b1d1a8-82a9-475f-a564-3291bc798f24}; !- Outlet Port

OS:Connection,
  {0f016c65-ec9a-4bf5-a5b2-0cf264eee7b8}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  10,                                     !- Outlet Port
  {c1828c92-729d-486d-9a28-073ad3b1b7aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48b1d1a8-82a9-475f-a564-3291bc798f24}, !- Handle
  {c1828c92-729d-486d-9a28-073ad3b1b7aa}, !- Source Object
  3,                                      !- Outlet Port
  {4c1971a7-84d7-442f-b959-a1277b63e509}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f5ef692-4dba-478b-bf83-8b55fd98c609}, !- Handle
  {4c1971a7-84d7-442f-b959-a1277b63e509}, !- Source Object
  12,                                     !- Outlet Port
  {55c4479c-9346-4aa1-81f3-44d6d3df476f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d5577216-bd6c-4a3a-a9a5-f5102f848a0b}, !- Handle
  JUDICIARY_STAFF_1_FLR_2 ZN Reheat Coil, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a7d5e300-8446-4be3-af52-09d3310f28cb}, !- Water Inlet Node Name
  {9ae99831-6714-42f3-9089-a544669fbd3b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9426c3bb-54c2-40dd-9255-076190f99955}, !- Handle
  JUDICIARY_STAFF_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {5ba68889-081a-40dd-8431-f22b437889e8}, !- Inlet Port
  {a7d5e300-8446-4be3-af52-09d3310f28cb}; !- Outlet Port

OS:Connection,
  {5ba68889-081a-40dd-8431-f22b437889e8}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  49,                                     !- Outlet Port
  {9426c3bb-54c2-40dd-9255-076190f99955}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {035f5f76-8d8f-4970-97d7-119983e5c1f5}, !- Handle
  JUDICIARY_STAFF_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {9ae99831-6714-42f3-9089-a544669fbd3b}, !- Inlet Port
  {be961133-00d2-4222-b37c-fefeaa8ad984}; !- Outlet Port

OS:Connection,
  {a7d5e300-8446-4be3-af52-09d3310f28cb}, !- Handle
  {9426c3bb-54c2-40dd-9255-076190f99955}, !- Source Object
  3,                                      !- Outlet Port
  {d5577216-bd6c-4a3a-a9a5-f5102f848a0b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9ae99831-6714-42f3-9089-a544669fbd3b}, !- Handle
  {d5577216-bd6c-4a3a-a9a5-f5102f848a0b}, !- Source Object
  6,                                      !- Outlet Port
  {035f5f76-8d8f-4970-97d7-119983e5c1f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be961133-00d2-4222-b37c-fefeaa8ad984}, !- Handle
  {035f5f76-8d8f-4970-97d7-119983e5c1f5}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fe29167c-ef5e-49ae-8896-43e3fddc68a8}, !- Handle
  JUDICIARY_STAFF_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {d5577216-bd6c-4a3a-a9a5-f5102f848a0b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4a2acb62-03b7-48d7-b3fd-2b0b68ada30e}, !- Handle
  JUDICIARY_STAFF_1_FLR_2 ZN VAV Terminal, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {b0e5466c-277b-4d75-90d2-d0f423d0b21c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d5577216-bd6c-4a3a-a9a5-f5102f848a0b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dbb1773e-396e-494d-9acb-d9a6b9abea8e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {92f18357-ca22-441f-9223-ea97732af868}, !- Handle
  JUDICIARY_STAFF_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {dbb1773e-396e-494d-9acb-d9a6b9abea8e}, !- Inlet Port
  {b133d410-2ac8-4fe2-8806-7ab4b3d2300e}; !- Outlet Port

OS:Node,
  {75991d80-b384-49e6-a450-c4c44570852e}, !- Handle
  JUDICIARY_STAFF_1_FLR_2 ZN Return Air Node, !- Name
  {a84a0aa5-02e2-47fd-b3ae-fd7b079120f7}, !- Inlet Port
  {7229763c-b668-4266-9f12-17da839d2e83}; !- Outlet Port

OS:Connection,
  {b133d410-2ac8-4fe2-8806-7ab4b3d2300e}, !- Handle
  {92f18357-ca22-441f-9223-ea97732af868}, !- Source Object
  3,                                      !- Outlet Port
  {3c5290b8-e2da-413a-b262-ea1ddf67be4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a84a0aa5-02e2-47fd-b3ae-fd7b079120f7}, !- Handle
  {8370c3e3-c19b-45fb-ba28-7924d67a8ed9}, !- Source Object
  2,                                      !- Outlet Port
  {75991d80-b384-49e6-a450-c4c44570852e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7229763c-b668-4266-9f12-17da839d2e83}, !- Handle
  {75991d80-b384-49e6-a450-c4c44570852e}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d6d0daee-bf28-40f0-a1d4-6fd238b4ed03}, !- Handle
  JUDICIARY_STAFF_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {9474941f-337b-49a2-a976-9256d4143bcd}, !- Inlet Port
  {b0e5466c-277b-4d75-90d2-d0f423d0b21c}; !- Outlet Port

OS:Connection,
  {9474941f-337b-49a2-a976-9256d4143bcd}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  11,                                     !- Outlet Port
  {d6d0daee-bf28-40f0-a1d4-6fd238b4ed03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0e5466c-277b-4d75-90d2-d0f423d0b21c}, !- Handle
  {d6d0daee-bf28-40f0-a1d4-6fd238b4ed03}, !- Source Object
  3,                                      !- Outlet Port
  {4a2acb62-03b7-48d7-b3fd-2b0b68ada30e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbb1773e-396e-494d-9acb-d9a6b9abea8e}, !- Handle
  {4a2acb62-03b7-48d7-b3fd-2b0b68ada30e}, !- Source Object
  12,                                     !- Outlet Port
  {92f18357-ca22-441f-9223-ea97732af868}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {66eaf673-9c1c-49ce-98eb-ba78f7d31282}, !- Handle
  JUDICIARY_STAFF_2_FLR_2 ZN Reheat Coil, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1cd9b135-f9dd-41a6-9ee6-8a8c2da7ee2a}, !- Water Inlet Node Name
  {74dac380-66b0-4632-9bcb-4a75429de15e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {874108b1-de8f-46f9-9757-991be6e3f21b}, !- Handle
  JUDICIARY_STAFF_2_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {e17a0586-8b96-496a-a36b-4a4e4647fac5}, !- Inlet Port
  {1cd9b135-f9dd-41a6-9ee6-8a8c2da7ee2a}; !- Outlet Port

OS:Connection,
  {e17a0586-8b96-496a-a36b-4a4e4647fac5}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  50,                                     !- Outlet Port
  {874108b1-de8f-46f9-9757-991be6e3f21b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6547078-6150-45e3-9988-7177a3c9b834}, !- Handle
  JUDICIARY_STAFF_2_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {74dac380-66b0-4632-9bcb-4a75429de15e}, !- Inlet Port
  {49ce6bf4-135c-4c61-b674-3e89bda64d37}; !- Outlet Port

OS:Connection,
  {1cd9b135-f9dd-41a6-9ee6-8a8c2da7ee2a}, !- Handle
  {874108b1-de8f-46f9-9757-991be6e3f21b}, !- Source Object
  3,                                      !- Outlet Port
  {66eaf673-9c1c-49ce-98eb-ba78f7d31282}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {74dac380-66b0-4632-9bcb-4a75429de15e}, !- Handle
  {66eaf673-9c1c-49ce-98eb-ba78f7d31282}, !- Source Object
  6,                                      !- Outlet Port
  {b6547078-6150-45e3-9988-7177a3c9b834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49ce6bf4-135c-4c61-b674-3e89bda64d37}, !- Handle
  {b6547078-6150-45e3-9988-7177a3c9b834}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fa153d0e-4d6e-4927-9aa0-aa44529a4426}, !- Handle
  JUDICIARY_STAFF_2_FLR_2 ZN Reheat Coil Controller, !- Name
  {66eaf673-9c1c-49ce-98eb-ba78f7d31282}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b15df23a-4d9c-4219-be2c-177f7fb14b3e}, !- Handle
  JUDICIARY_STAFF_2_FLR_2 ZN VAV Terminal, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {6ceb8ef0-9fe1-491a-a5b8-872456bdae35}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {66eaf673-9c1c-49ce-98eb-ba78f7d31282}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bca2c089-3733-47c2-aed1-b10120b67914}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5565d7d0-a135-414f-ac34-28279e4df639}, !- Handle
  JUDICIARY_STAFF_2_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {bca2c089-3733-47c2-aed1-b10120b67914}, !- Inlet Port
  {9b20266f-8601-48af-8dc8-814f5cfd42c6}; !- Outlet Port

OS:Node,
  {f04f464e-171e-425a-a81c-6413ef74736a}, !- Handle
  JUDICIARY_STAFF_2_FLR_2 ZN Return Air Node, !- Name
  {54527725-c077-44ed-8937-a1931bdaa579}, !- Inlet Port
  {7c83b5e2-d99b-4e75-b365-72c580de49c5}; !- Outlet Port

OS:Connection,
  {9b20266f-8601-48af-8dc8-814f5cfd42c6}, !- Handle
  {5565d7d0-a135-414f-ac34-28279e4df639}, !- Source Object
  3,                                      !- Outlet Port
  {83ce3c5d-b0a7-4780-81eb-fdd194d0d1b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54527725-c077-44ed-8937-a1931bdaa579}, !- Handle
  {a72d1c51-9d48-408a-8ba5-79d41ff7f267}, !- Source Object
  2,                                      !- Outlet Port
  {f04f464e-171e-425a-a81c-6413ef74736a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c83b5e2-d99b-4e75-b365-72c580de49c5}, !- Handle
  {f04f464e-171e-425a-a81c-6413ef74736a}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f00a35e1-9799-4e42-b2aa-331cd0860b6d}, !- Handle
  JUDICIARY_STAFF_2_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {55072879-136d-449a-b1b7-3bdcc8ca1cbf}, !- Inlet Port
  {6ceb8ef0-9fe1-491a-a5b8-872456bdae35}; !- Outlet Port

OS:Connection,
  {55072879-136d-449a-b1b7-3bdcc8ca1cbf}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  12,                                     !- Outlet Port
  {f00a35e1-9799-4e42-b2aa-331cd0860b6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ceb8ef0-9fe1-491a-a5b8-872456bdae35}, !- Handle
  {f00a35e1-9799-4e42-b2aa-331cd0860b6d}, !- Source Object
  3,                                      !- Outlet Port
  {b15df23a-4d9c-4219-be2c-177f7fb14b3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bca2c089-3733-47c2-aed1-b10120b67914}, !- Handle
  {b15df23a-4d9c-4219-be2c-177f7fb14b3e}, !- Source Object
  12,                                     !- Outlet Port
  {5565d7d0-a135-414f-ac34-28279e4df639}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {13cfecc6-4de6-4fd2-84ef-15e7d246f0ee}, !- Handle
  JUDICIARY_STAFF_3_FLR_2 ZN Reheat Coil, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1b29d023-a7d5-4d83-b11a-1caa037cd9f6}, !- Water Inlet Node Name
  {8c7a3498-b960-4b18-bdc3-7dbc443ed75f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4318470e-0b51-43e7-a03c-a8dc7ad8c561}, !- Handle
  JUDICIARY_STAFF_3_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {ab2447fc-2fb0-4f46-92a2-9d3f4656f453}, !- Inlet Port
  {1b29d023-a7d5-4d83-b11a-1caa037cd9f6}; !- Outlet Port

OS:Connection,
  {ab2447fc-2fb0-4f46-92a2-9d3f4656f453}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  51,                                     !- Outlet Port
  {4318470e-0b51-43e7-a03c-a8dc7ad8c561}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87a3df21-f97f-4b82-8833-c538048fa6a9}, !- Handle
  JUDICIARY_STAFF_3_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {8c7a3498-b960-4b18-bdc3-7dbc443ed75f}, !- Inlet Port
  {95522768-fa25-437a-b633-3b68de7edbce}; !- Outlet Port

OS:Connection,
  {1b29d023-a7d5-4d83-b11a-1caa037cd9f6}, !- Handle
  {4318470e-0b51-43e7-a03c-a8dc7ad8c561}, !- Source Object
  3,                                      !- Outlet Port
  {13cfecc6-4de6-4fd2-84ef-15e7d246f0ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8c7a3498-b960-4b18-bdc3-7dbc443ed75f}, !- Handle
  {13cfecc6-4de6-4fd2-84ef-15e7d246f0ee}, !- Source Object
  6,                                      !- Outlet Port
  {87a3df21-f97f-4b82-8833-c538048fa6a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95522768-fa25-437a-b633-3b68de7edbce}, !- Handle
  {87a3df21-f97f-4b82-8833-c538048fa6a9}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dbfedb23-8ec8-4777-9187-4ceff338fbd4}, !- Handle
  JUDICIARY_STAFF_3_FLR_2 ZN Reheat Coil Controller, !- Name
  {13cfecc6-4de6-4fd2-84ef-15e7d246f0ee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8e6dbd25-5e97-4b4f-9e75-bc74e7808866}, !- Handle
  JUDICIARY_STAFF_3_FLR_2 ZN VAV Terminal, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {346f526b-002f-4ff6-bebb-9f4fe01d2d46}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {13cfecc6-4de6-4fd2-84ef-15e7d246f0ee}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {096ebedf-ac17-4365-8437-d242247b0eac}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {efe09907-12d8-4641-90a4-924b968b5fc1}, !- Handle
  JUDICIARY_STAFF_3_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {096ebedf-ac17-4365-8437-d242247b0eac}, !- Inlet Port
  {faa49cf8-86c1-4c28-ac77-434da9fc733d}; !- Outlet Port

OS:Node,
  {cd7230f7-dcd1-4fbd-835c-9f9480757b08}, !- Handle
  JUDICIARY_STAFF_3_FLR_2 ZN Return Air Node, !- Name
  {fac0dd09-b2cc-4812-95db-3c3d8857cd82}, !- Inlet Port
  {84442590-b93a-468b-b02e-76ec90f40c81}; !- Outlet Port

OS:Connection,
  {faa49cf8-86c1-4c28-ac77-434da9fc733d}, !- Handle
  {efe09907-12d8-4641-90a4-924b968b5fc1}, !- Source Object
  3,                                      !- Outlet Port
  {ea57d0d0-a8f2-493f-8db8-75fc83cebc8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac0dd09-b2cc-4812-95db-3c3d8857cd82}, !- Handle
  {fdef5af1-1a11-4bb0-b50f-cb57f5f55c72}, !- Source Object
  2,                                      !- Outlet Port
  {cd7230f7-dcd1-4fbd-835c-9f9480757b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84442590-b93a-468b-b02e-76ec90f40c81}, !- Handle
  {cd7230f7-dcd1-4fbd-835c-9f9480757b08}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {43528022-d694-481e-9b16-b0c56eabb3b0}, !- Handle
  JUDICIARY_STAFF_3_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {3ba24c5c-9e94-46f6-9dac-e9b3df69592f}, !- Inlet Port
  {346f526b-002f-4ff6-bebb-9f4fe01d2d46}; !- Outlet Port

OS:Connection,
  {3ba24c5c-9e94-46f6-9dac-e9b3df69592f}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  13,                                     !- Outlet Port
  {43528022-d694-481e-9b16-b0c56eabb3b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {346f526b-002f-4ff6-bebb-9f4fe01d2d46}, !- Handle
  {43528022-d694-481e-9b16-b0c56eabb3b0}, !- Source Object
  3,                                      !- Outlet Port
  {8e6dbd25-5e97-4b4f-9e75-bc74e7808866}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {096ebedf-ac17-4365-8437-d242247b0eac}, !- Handle
  {8e6dbd25-5e97-4b4f-9e75-bc74e7808866}, !- Source Object
  12,                                     !- Outlet Port
  {efe09907-12d8-4641-90a4-924b968b5fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {15997cf7-7a32-4393-bf62-7471401c5870}, !- Handle
  JUDICIARY_STAFF_4_FLR_2 ZN Reheat Coil, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b8895bf9-3077-4ff3-bf78-3d67028933b3}, !- Water Inlet Node Name
  {b08d353f-355b-46e8-bf92-87d172d28a3a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fdee56f4-6969-41f3-bee6-6dc33a16bf9d}, !- Handle
  JUDICIARY_STAFF_4_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {316028f0-f863-4a23-9d0d-85a88586fc6d}, !- Inlet Port
  {b8895bf9-3077-4ff3-bf78-3d67028933b3}; !- Outlet Port

OS:Connection,
  {316028f0-f863-4a23-9d0d-85a88586fc6d}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  52,                                     !- Outlet Port
  {fdee56f4-6969-41f3-bee6-6dc33a16bf9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {defd00ed-5624-4bee-9d4e-49a93a461682}, !- Handle
  JUDICIARY_STAFF_4_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {b08d353f-355b-46e8-bf92-87d172d28a3a}, !- Inlet Port
  {e44834df-9bdb-4392-8489-369fdd0d0db8}; !- Outlet Port

OS:Connection,
  {b8895bf9-3077-4ff3-bf78-3d67028933b3}, !- Handle
  {fdee56f4-6969-41f3-bee6-6dc33a16bf9d}, !- Source Object
  3,                                      !- Outlet Port
  {15997cf7-7a32-4393-bf62-7471401c5870}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b08d353f-355b-46e8-bf92-87d172d28a3a}, !- Handle
  {15997cf7-7a32-4393-bf62-7471401c5870}, !- Source Object
  6,                                      !- Outlet Port
  {defd00ed-5624-4bee-9d4e-49a93a461682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e44834df-9bdb-4392-8489-369fdd0d0db8}, !- Handle
  {defd00ed-5624-4bee-9d4e-49a93a461682}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a982920e-21e0-48f3-8ddc-2c2adf1ade41}, !- Handle
  JUDICIARY_STAFF_4_FLR_2 ZN Reheat Coil Controller, !- Name
  {15997cf7-7a32-4393-bf62-7471401c5870}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5d592908-fcd3-40c9-9d71-9936eaeef810}, !- Handle
  JUDICIARY_STAFF_4_FLR_2 ZN VAV Terminal, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {2a70f5a3-f006-4cad-afd8-d86e9d580306}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {15997cf7-7a32-4393-bf62-7471401c5870}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {af386075-25fd-4c08-975e-6c9edf8e1232}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {616e0732-9866-408e-a8cd-7c1383fb5c30}, !- Handle
  JUDICIARY_STAFF_4_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {af386075-25fd-4c08-975e-6c9edf8e1232}, !- Inlet Port
  {365d6285-e103-485d-9c2a-a6b8a04aebd6}; !- Outlet Port

OS:Node,
  {0b16106f-3836-48a2-9b7a-5aa4d214b59a}, !- Handle
  JUDICIARY_STAFF_4_FLR_2 ZN Return Air Node, !- Name
  {a00cb87a-911b-4ae9-9b1a-54ccfc76866c}, !- Inlet Port
  {09524e87-a9fb-40ec-aeaa-5d1c2646f8b1}; !- Outlet Port

OS:Connection,
  {365d6285-e103-485d-9c2a-a6b8a04aebd6}, !- Handle
  {616e0732-9866-408e-a8cd-7c1383fb5c30}, !- Source Object
  3,                                      !- Outlet Port
  {873a0df5-f6ac-4718-9862-c30458f9e4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a00cb87a-911b-4ae9-9b1a-54ccfc76866c}, !- Handle
  {55e38071-1ca9-469e-9de1-7986b74d3449}, !- Source Object
  2,                                      !- Outlet Port
  {0b16106f-3836-48a2-9b7a-5aa4d214b59a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09524e87-a9fb-40ec-aeaa-5d1c2646f8b1}, !- Handle
  {0b16106f-3836-48a2-9b7a-5aa4d214b59a}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {edc3dbd9-ac56-4260-b3e2-e6250509e4bc}, !- Handle
  JUDICIARY_STAFF_4_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {4c722e7f-f24c-4e0f-a1bf-973ad88fa103}, !- Inlet Port
  {2a70f5a3-f006-4cad-afd8-d86e9d580306}; !- Outlet Port

OS:Connection,
  {4c722e7f-f24c-4e0f-a1bf-973ad88fa103}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  14,                                     !- Outlet Port
  {edc3dbd9-ac56-4260-b3e2-e6250509e4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a70f5a3-f006-4cad-afd8-d86e9d580306}, !- Handle
  {edc3dbd9-ac56-4260-b3e2-e6250509e4bc}, !- Source Object
  3,                                      !- Outlet Port
  {5d592908-fcd3-40c9-9d71-9936eaeef810}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af386075-25fd-4c08-975e-6c9edf8e1232}, !- Handle
  {5d592908-fcd3-40c9-9d71-9936eaeef810}, !- Source Object
  12,                                     !- Outlet Port
  {616e0732-9866-408e-a8cd-7c1383fb5c30}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8a27c24c-16f7-4b93-8bbc-4bd76f8f4d4c}, !- Handle
  COURTROOM_WAITING_1_FLR2 ZN Reheat Coil, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {16b4fc7e-63af-4bbc-b7b4-d873fe57267c}, !- Water Inlet Node Name
  {cbf308d4-ba34-4639-8ff9-e8176b818388}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b44ea0de-4484-4fa0-a7d1-5d54b96e6a5b}, !- Handle
  COURTROOM_WAITING_1_FLR2 ZN Reheat Coil Inlet Water Node, !- Name
  {09f160c5-fd55-41db-a6a1-6443d6ffa4f8}, !- Inlet Port
  {16b4fc7e-63af-4bbc-b7b4-d873fe57267c}; !- Outlet Port

OS:Connection,
  {09f160c5-fd55-41db-a6a1-6443d6ffa4f8}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  53,                                     !- Outlet Port
  {b44ea0de-4484-4fa0-a7d1-5d54b96e6a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed75a69d-aef6-4907-aa71-5e4116c0f543}, !- Handle
  COURTROOM_WAITING_1_FLR2 ZN Reheat Coil Outlet Water Node, !- Name
  {cbf308d4-ba34-4639-8ff9-e8176b818388}, !- Inlet Port
  {a6aac497-6796-4886-bfc3-e8f18272f91b}; !- Outlet Port

OS:Connection,
  {16b4fc7e-63af-4bbc-b7b4-d873fe57267c}, !- Handle
  {b44ea0de-4484-4fa0-a7d1-5d54b96e6a5b}, !- Source Object
  3,                                      !- Outlet Port
  {8a27c24c-16f7-4b93-8bbc-4bd76f8f4d4c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cbf308d4-ba34-4639-8ff9-e8176b818388}, !- Handle
  {8a27c24c-16f7-4b93-8bbc-4bd76f8f4d4c}, !- Source Object
  6,                                      !- Outlet Port
  {ed75a69d-aef6-4907-aa71-5e4116c0f543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6aac497-6796-4886-bfc3-e8f18272f91b}, !- Handle
  {ed75a69d-aef6-4907-aa71-5e4116c0f543}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c339702f-af02-4f1a-ab3d-bbf55386db6f}, !- Handle
  COURTROOM_WAITING_1_FLR2 ZN Reheat Coil Controller, !- Name
  {8a27c24c-16f7-4b93-8bbc-4bd76f8f4d4c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {836af5a1-14f6-4019-8832-d801fe8998e2}, !- Handle
  COURTROOM_WAITING_1_FLR2 ZN VAV Terminal, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {99e72435-2b4c-4f09-aef5-f1dd3e918f71}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8a27c24c-16f7-4b93-8bbc-4bd76f8f4d4c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6142867e-48e8-46a6-9534-ddaf181e292d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d898464d-71ee-4c60-90c2-46d925ef20d0}, !- Handle
  COURTROOM_WAITING_1_FLR2 ZN VAV Terminal Outlet Air Node, !- Name
  {6142867e-48e8-46a6-9534-ddaf181e292d}, !- Inlet Port
  {a159aa69-6750-45a1-9e6b-95c2f15df6ec}; !- Outlet Port

OS:Node,
  {bb593770-96e8-4f64-af88-b79b29176d79}, !- Handle
  COURTROOM_WAITING_1_FLR2 ZN Return Air Node, !- Name
  {f7835005-c310-46f1-9c4c-a473089a80e1}, !- Inlet Port
  {78cb82c6-5604-4ea8-80e3-c1586bbf1d03}; !- Outlet Port

OS:Connection,
  {a159aa69-6750-45a1-9e6b-95c2f15df6ec}, !- Handle
  {d898464d-71ee-4c60-90c2-46d925ef20d0}, !- Source Object
  3,                                      !- Outlet Port
  {46fb4739-e4f4-493d-a886-3dc3b0a9d2dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7835005-c310-46f1-9c4c-a473089a80e1}, !- Handle
  {f696aede-c844-40a4-b543-dc33dc186122}, !- Source Object
  2,                                      !- Outlet Port
  {bb593770-96e8-4f64-af88-b79b29176d79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78cb82c6-5604-4ea8-80e3-c1586bbf1d03}, !- Handle
  {bb593770-96e8-4f64-af88-b79b29176d79}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {170185d5-74f5-4133-99d3-17b9519dedbb}, !- Handle
  COURTROOM_WAITING_1_FLR2 ZN VAV Terminal Inlet Air Node, !- Name
  {b4c60509-c297-4fd6-8416-e3afe881c649}, !- Inlet Port
  {99e72435-2b4c-4f09-aef5-f1dd3e918f71}; !- Outlet Port

OS:Connection,
  {b4c60509-c297-4fd6-8416-e3afe881c649}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  15,                                     !- Outlet Port
  {170185d5-74f5-4133-99d3-17b9519dedbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99e72435-2b4c-4f09-aef5-f1dd3e918f71}, !- Handle
  {170185d5-74f5-4133-99d3-17b9519dedbb}, !- Source Object
  3,                                      !- Outlet Port
  {836af5a1-14f6-4019-8832-d801fe8998e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6142867e-48e8-46a6-9534-ddaf181e292d}, !- Handle
  {836af5a1-14f6-4019-8832-d801fe8998e2}, !- Source Object
  12,                                     !- Outlet Port
  {d898464d-71ee-4c60-90c2-46d925ef20d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {947a4419-8266-416f-81bf-1e2b1d0a4faf}, !- Handle
  COURTROOM_WAITING_2_FLR2 ZN Reheat Coil, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a5d8c426-5e2e-4a03-b9c2-83342e9377f3}, !- Water Inlet Node Name
  {2cc3a9e8-06af-4b76-bf0e-24c9427f7064}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bb2a58d8-b1b3-4aed-b313-cf60fb0c6209}, !- Handle
  COURTROOM_WAITING_2_FLR2 ZN Reheat Coil Inlet Water Node, !- Name
  {e8855756-60db-4d73-9d22-c9990c6c476d}, !- Inlet Port
  {a5d8c426-5e2e-4a03-b9c2-83342e9377f3}; !- Outlet Port

OS:Connection,
  {e8855756-60db-4d73-9d22-c9990c6c476d}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  54,                                     !- Outlet Port
  {bb2a58d8-b1b3-4aed-b313-cf60fb0c6209}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84e1e238-e989-40f7-93ab-cc6aa3a41221}, !- Handle
  COURTROOM_WAITING_2_FLR2 ZN Reheat Coil Outlet Water Node, !- Name
  {2cc3a9e8-06af-4b76-bf0e-24c9427f7064}, !- Inlet Port
  {0d29f935-30e7-4c40-8c43-d4856efd5a2d}; !- Outlet Port

OS:Connection,
  {a5d8c426-5e2e-4a03-b9c2-83342e9377f3}, !- Handle
  {bb2a58d8-b1b3-4aed-b313-cf60fb0c6209}, !- Source Object
  3,                                      !- Outlet Port
  {947a4419-8266-416f-81bf-1e2b1d0a4faf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2cc3a9e8-06af-4b76-bf0e-24c9427f7064}, !- Handle
  {947a4419-8266-416f-81bf-1e2b1d0a4faf}, !- Source Object
  6,                                      !- Outlet Port
  {84e1e238-e989-40f7-93ab-cc6aa3a41221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d29f935-30e7-4c40-8c43-d4856efd5a2d}, !- Handle
  {84e1e238-e989-40f7-93ab-cc6aa3a41221}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8d7b95f4-9053-45e6-aa77-a54f13b5f5e5}, !- Handle
  COURTROOM_WAITING_2_FLR2 ZN Reheat Coil Controller, !- Name
  {947a4419-8266-416f-81bf-1e2b1d0a4faf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {44746718-38c0-4b0f-ba61-da35bf494737}, !- Handle
  COURTROOM_WAITING_2_FLR2 ZN VAV Terminal, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {a28bf543-c777-4f04-b34d-68fa062f60fd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {947a4419-8266-416f-81bf-1e2b1d0a4faf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6797e451-712d-41b1-bfb7-bc175e152b55}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d9effaa8-d9c1-4e8c-bf45-eba6d8fc5239}, !- Handle
  COURTROOM_WAITING_2_FLR2 ZN VAV Terminal Outlet Air Node, !- Name
  {6797e451-712d-41b1-bfb7-bc175e152b55}, !- Inlet Port
  {157f04f2-6d24-4d6f-bda5-758930033a09}; !- Outlet Port

OS:Node,
  {0dbb9fe4-ca30-44c7-97d1-a24758df9be5}, !- Handle
  COURTROOM_WAITING_2_FLR2 ZN Return Air Node, !- Name
  {caf96206-9f19-4924-a7d2-15c2fe5e4d49}, !- Inlet Port
  {9be281c2-da14-4d5d-899a-602e30dc8997}; !- Outlet Port

OS:Connection,
  {157f04f2-6d24-4d6f-bda5-758930033a09}, !- Handle
  {d9effaa8-d9c1-4e8c-bf45-eba6d8fc5239}, !- Source Object
  3,                                      !- Outlet Port
  {345901cd-df59-42bf-8ad8-81a632c5a61d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caf96206-9f19-4924-a7d2-15c2fe5e4d49}, !- Handle
  {ce417670-7cd5-4dc6-ae61-09519e81dcfa}, !- Source Object
  2,                                      !- Outlet Port
  {0dbb9fe4-ca30-44c7-97d1-a24758df9be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9be281c2-da14-4d5d-899a-602e30dc8997}, !- Handle
  {0dbb9fe4-ca30-44c7-97d1-a24758df9be5}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {8d415cd4-e46d-418f-8c28-62f90ecc7196}, !- Handle
  COURTROOM_WAITING_2_FLR2 ZN VAV Terminal Inlet Air Node, !- Name
  {b83ed605-4757-4483-9860-7355c7165af8}, !- Inlet Port
  {a28bf543-c777-4f04-b34d-68fa062f60fd}; !- Outlet Port

OS:Connection,
  {b83ed605-4757-4483-9860-7355c7165af8}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  16,                                     !- Outlet Port
  {8d415cd4-e46d-418f-8c28-62f90ecc7196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a28bf543-c777-4f04-b34d-68fa062f60fd}, !- Handle
  {8d415cd4-e46d-418f-8c28-62f90ecc7196}, !- Source Object
  3,                                      !- Outlet Port
  {44746718-38c0-4b0f-ba61-da35bf494737}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6797e451-712d-41b1-bfb7-bc175e152b55}, !- Handle
  {44746718-38c0-4b0f-ba61-da35bf494737}, !- Source Object
  12,                                     !- Outlet Port
  {d9effaa8-d9c1-4e8c-bf45-eba6d8fc5239}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {63a0cbe6-dce0-4b2c-b015-f8c396763152}, !- Handle
  COURTFLOOR_HOLDING_1_FLR_2 ZN Reheat Coil, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ae6fec63-0fc6-4c11-bec4-1ed05b309b0f}, !- Water Inlet Node Name
  {5fb4d96a-eac6-4d3e-8091-a36392e49e80}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {03957141-ecea-4dbe-9779-7887c748b5ec}, !- Handle
  COURTFLOOR_HOLDING_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {b35393df-e1dc-4992-819a-dd8cea10ed44}, !- Inlet Port
  {ae6fec63-0fc6-4c11-bec4-1ed05b309b0f}; !- Outlet Port

OS:Connection,
  {b35393df-e1dc-4992-819a-dd8cea10ed44}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  55,                                     !- Outlet Port
  {03957141-ecea-4dbe-9779-7887c748b5ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d72dd6e-1676-4a72-ab1c-d3a0b2973d8b}, !- Handle
  COURTFLOOR_HOLDING_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {5fb4d96a-eac6-4d3e-8091-a36392e49e80}, !- Inlet Port
  {5c536c28-3a1d-44f8-a2b5-e1133199712a}; !- Outlet Port

OS:Connection,
  {ae6fec63-0fc6-4c11-bec4-1ed05b309b0f}, !- Handle
  {03957141-ecea-4dbe-9779-7887c748b5ec}, !- Source Object
  3,                                      !- Outlet Port
  {63a0cbe6-dce0-4b2c-b015-f8c396763152}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5fb4d96a-eac6-4d3e-8091-a36392e49e80}, !- Handle
  {63a0cbe6-dce0-4b2c-b015-f8c396763152}, !- Source Object
  6,                                      !- Outlet Port
  {3d72dd6e-1676-4a72-ab1c-d3a0b2973d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c536c28-3a1d-44f8-a2b5-e1133199712a}, !- Handle
  {3d72dd6e-1676-4a72-ab1c-d3a0b2973d8b}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {70bd9062-0b8b-4b30-8dfc-9b9ff6751e0b}, !- Handle
  COURTFLOOR_HOLDING_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {63a0cbe6-dce0-4b2c-b015-f8c396763152}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5d0b3f7e-6ed9-48bf-8277-5d3e8b1b4ef3}, !- Handle
  COURTFLOOR_HOLDING_1_FLR_2 ZN VAV Terminal, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {fcce1955-21c1-43dd-b15f-5a5bacc3dd9d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {63a0cbe6-dce0-4b2c-b015-f8c396763152}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7134ee1e-fc7b-4019-8bf8-f95d13f0d10c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9ab13aee-b4f2-4933-a18f-05ed5cc8af4a}, !- Handle
  COURTFLOOR_HOLDING_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {7134ee1e-fc7b-4019-8bf8-f95d13f0d10c}, !- Inlet Port
  {0fc642e5-ccf8-47d6-a569-9a9a8f7650a3}; !- Outlet Port

OS:Node,
  {9ae8e03a-2bb0-4cd5-a6a9-59ef1e815c32}, !- Handle
  COURTFLOOR_HOLDING_1_FLR_2 ZN Return Air Node, !- Name
  {27e8b1fb-5951-4fcc-8833-41be3e47bd14}, !- Inlet Port
  {ce1d35fd-d816-4a77-af9b-4cbe32768fe2}; !- Outlet Port

OS:Connection,
  {0fc642e5-ccf8-47d6-a569-9a9a8f7650a3}, !- Handle
  {9ab13aee-b4f2-4933-a18f-05ed5cc8af4a}, !- Source Object
  3,                                      !- Outlet Port
  {f921e064-6ff4-437c-bc69-27fa7bf953d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27e8b1fb-5951-4fcc-8833-41be3e47bd14}, !- Handle
  {78cb78cc-b9a4-4d10-82e8-bb6fc78b6ab9}, !- Source Object
  2,                                      !- Outlet Port
  {9ae8e03a-2bb0-4cd5-a6a9-59ef1e815c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce1d35fd-d816-4a77-af9b-4cbe32768fe2}, !- Handle
  {9ae8e03a-2bb0-4cd5-a6a9-59ef1e815c32}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {2c356124-7674-4717-aa43-29f10fd61d9d}, !- Handle
  COURTFLOOR_HOLDING_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {ef267227-dc67-4209-a98b-b8c43b12faa1}, !- Inlet Port
  {fcce1955-21c1-43dd-b15f-5a5bacc3dd9d}; !- Outlet Port

OS:Connection,
  {ef267227-dc67-4209-a98b-b8c43b12faa1}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  17,                                     !- Outlet Port
  {2c356124-7674-4717-aa43-29f10fd61d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcce1955-21c1-43dd-b15f-5a5bacc3dd9d}, !- Handle
  {2c356124-7674-4717-aa43-29f10fd61d9d}, !- Source Object
  3,                                      !- Outlet Port
  {5d0b3f7e-6ed9-48bf-8277-5d3e8b1b4ef3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7134ee1e-fc7b-4019-8bf8-f95d13f0d10c}, !- Handle
  {5d0b3f7e-6ed9-48bf-8277-5d3e8b1b4ef3}, !- Source Object
  12,                                     !- Outlet Port
  {9ab13aee-b4f2-4933-a18f-05ed5cc8af4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c3813de0-e1a9-4772-85ae-5ff475c39c50}, !- Handle
  COURTFLOOR_HOLDING_2_FLR_2 ZN Reheat Coil, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f47552bc-cb8e-4caf-9b7c-217bb7e219ba}, !- Water Inlet Node Name
  {7727615a-ee96-4c42-abfd-40f376c9a9e6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {81c5cd61-1adc-4a44-82bc-ac8a1d413acb}, !- Handle
  COURTFLOOR_HOLDING_2_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {89e32ae0-7e73-43f3-b61f-26787e604354}, !- Inlet Port
  {f47552bc-cb8e-4caf-9b7c-217bb7e219ba}; !- Outlet Port

OS:Connection,
  {89e32ae0-7e73-43f3-b61f-26787e604354}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  56,                                     !- Outlet Port
  {81c5cd61-1adc-4a44-82bc-ac8a1d413acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cea85c4-c16b-4e85-818d-7def8e872763}, !- Handle
  COURTFLOOR_HOLDING_2_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {7727615a-ee96-4c42-abfd-40f376c9a9e6}, !- Inlet Port
  {bac966df-a306-4e48-a4af-80fdf1a50386}; !- Outlet Port

OS:Connection,
  {f47552bc-cb8e-4caf-9b7c-217bb7e219ba}, !- Handle
  {81c5cd61-1adc-4a44-82bc-ac8a1d413acb}, !- Source Object
  3,                                      !- Outlet Port
  {c3813de0-e1a9-4772-85ae-5ff475c39c50}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7727615a-ee96-4c42-abfd-40f376c9a9e6}, !- Handle
  {c3813de0-e1a9-4772-85ae-5ff475c39c50}, !- Source Object
  6,                                      !- Outlet Port
  {1cea85c4-c16b-4e85-818d-7def8e872763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac966df-a306-4e48-a4af-80fdf1a50386}, !- Handle
  {1cea85c4-c16b-4e85-818d-7def8e872763}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e606e394-67d6-471a-a00a-add4b6226a63}, !- Handle
  COURTFLOOR_HOLDING_2_FLR_2 ZN Reheat Coil Controller, !- Name
  {c3813de0-e1a9-4772-85ae-5ff475c39c50}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0d28f29d-acf6-47e0-9db0-245fec1b6418}, !- Handle
  COURTFLOOR_HOLDING_2_FLR_2 ZN VAV Terminal, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {407e2dda-a984-469c-9f26-3ecd01156c2d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c3813de0-e1a9-4772-85ae-5ff475c39c50}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d4de4b52-6e17-4c86-883b-d836fd53b523}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cde3a465-29d1-4f12-9406-be86630bdd68}, !- Handle
  COURTFLOOR_HOLDING_2_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {d4de4b52-6e17-4c86-883b-d836fd53b523}, !- Inlet Port
  {3ff94af0-607e-4f31-bdd1-2851b01e3e98}; !- Outlet Port

OS:Node,
  {929334f8-855f-4acd-8742-3d1a9209ab5e}, !- Handle
  COURTFLOOR_HOLDING_2_FLR_2 ZN Return Air Node, !- Name
  {00673e66-8fc8-4ea0-837c-00d37d824710}, !- Inlet Port
  {75260d0a-1d7f-4299-ad3e-d82c2710f2ab}; !- Outlet Port

OS:Connection,
  {3ff94af0-607e-4f31-bdd1-2851b01e3e98}, !- Handle
  {cde3a465-29d1-4f12-9406-be86630bdd68}, !- Source Object
  3,                                      !- Outlet Port
  {4fbeb251-5202-4617-ae7a-d75cc929f14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00673e66-8fc8-4ea0-837c-00d37d824710}, !- Handle
  {8ab5ede1-91df-488b-90e5-4ea423fb1ed2}, !- Source Object
  2,                                      !- Outlet Port
  {929334f8-855f-4acd-8742-3d1a9209ab5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75260d0a-1d7f-4299-ad3e-d82c2710f2ab}, !- Handle
  {929334f8-855f-4acd-8742-3d1a9209ab5e}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {594843bd-631b-4a56-8fa7-c199cbc76153}, !- Handle
  COURTFLOOR_HOLDING_2_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {eeb02153-aca7-4d6a-9eff-239332f2a4a8}, !- Inlet Port
  {407e2dda-a984-469c-9f26-3ecd01156c2d}; !- Outlet Port

OS:Connection,
  {eeb02153-aca7-4d6a-9eff-239332f2a4a8}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  18,                                     !- Outlet Port
  {594843bd-631b-4a56-8fa7-c199cbc76153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {407e2dda-a984-469c-9f26-3ecd01156c2d}, !- Handle
  {594843bd-631b-4a56-8fa7-c199cbc76153}, !- Source Object
  3,                                      !- Outlet Port
  {0d28f29d-acf6-47e0-9db0-245fec1b6418}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4de4b52-6e17-4c86-883b-d836fd53b523}, !- Handle
  {0d28f29d-acf6-47e0-9db0-245fec1b6418}, !- Source Object
  12,                                     !- Outlet Port
  {cde3a465-29d1-4f12-9406-be86630bdd68}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {803f3857-0e69-4cda-9280-729f8c43e000}, !- Handle
  JURY_DELIBERATION_1_FLOOR_2 ZN Reheat Coil, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2ae0e143-7606-4f14-b3cd-e474901db8d8}, !- Water Inlet Node Name
  {685b7ce1-7fab-4c17-a99f-2e865aa11bc9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1ef63238-e728-49e4-919d-e3be2bc36edb}, !- Handle
  JURY_DELIBERATION_1_FLOOR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {107ae986-a660-4357-8e84-c2dc5bded675}, !- Inlet Port
  {2ae0e143-7606-4f14-b3cd-e474901db8d8}; !- Outlet Port

OS:Connection,
  {107ae986-a660-4357-8e84-c2dc5bded675}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  57,                                     !- Outlet Port
  {1ef63238-e728-49e4-919d-e3be2bc36edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48260155-aa5f-410f-8669-3399b93902fa}, !- Handle
  JURY_DELIBERATION_1_FLOOR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {685b7ce1-7fab-4c17-a99f-2e865aa11bc9}, !- Inlet Port
  {ec24536f-8d42-41f5-a95c-8e5ab276a262}; !- Outlet Port

OS:Connection,
  {2ae0e143-7606-4f14-b3cd-e474901db8d8}, !- Handle
  {1ef63238-e728-49e4-919d-e3be2bc36edb}, !- Source Object
  3,                                      !- Outlet Port
  {803f3857-0e69-4cda-9280-729f8c43e000}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {685b7ce1-7fab-4c17-a99f-2e865aa11bc9}, !- Handle
  {803f3857-0e69-4cda-9280-729f8c43e000}, !- Source Object
  6,                                      !- Outlet Port
  {48260155-aa5f-410f-8669-3399b93902fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec24536f-8d42-41f5-a95c-8e5ab276a262}, !- Handle
  {48260155-aa5f-410f-8669-3399b93902fa}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4accc515-18f0-478c-a4d3-a10ede59fa61}, !- Handle
  JURY_DELIBERATION_1_FLOOR_2 ZN Reheat Coil Controller, !- Name
  {803f3857-0e69-4cda-9280-729f8c43e000}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c7adee43-c0d2-4cee-bf42-d7a7b2d4e111}, !- Handle
  JURY_DELIBERATION_1_FLOOR_2 ZN VAV Terminal, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {631d30d5-5403-49df-bb1f-76cf00708613}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {803f3857-0e69-4cda-9280-729f8c43e000}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {aae0350a-c6f5-4111-aedc-f6bb0b470ffc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {753774d0-10c6-42ae-bcd0-96fd1c88897c}, !- Handle
  JURY_DELIBERATION_1_FLOOR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {aae0350a-c6f5-4111-aedc-f6bb0b470ffc}, !- Inlet Port
  {f550eb90-8847-4c81-9fe1-1ace7a9e5ac5}; !- Outlet Port

OS:Node,
  {7e40522a-b9a7-495f-ad0a-a37dce16bc8a}, !- Handle
  JURY_DELIBERATION_1_FLOOR_2 ZN Return Air Node, !- Name
  {52130c3f-98bd-4df0-bf2d-885a2587cc5a}, !- Inlet Port
  {73eaa947-e700-4077-8e05-0e20b3404df6}; !- Outlet Port

OS:Connection,
  {f550eb90-8847-4c81-9fe1-1ace7a9e5ac5}, !- Handle
  {753774d0-10c6-42ae-bcd0-96fd1c88897c}, !- Source Object
  3,                                      !- Outlet Port
  {14df2f67-7d9e-47a7-812f-a127468cb63f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52130c3f-98bd-4df0-bf2d-885a2587cc5a}, !- Handle
  {0cdfb1cf-07a1-4970-920e-241472f4d7cd}, !- Source Object
  2,                                      !- Outlet Port
  {7e40522a-b9a7-495f-ad0a-a37dce16bc8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73eaa947-e700-4077-8e05-0e20b3404df6}, !- Handle
  {7e40522a-b9a7-495f-ad0a-a37dce16bc8a}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {12b46e94-7450-4f1c-907d-eff5719924df}, !- Handle
  JURY_DELIBERATION_1_FLOOR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {d4e5e9e5-904d-4701-bf90-cf6d87cb0a3d}, !- Inlet Port
  {631d30d5-5403-49df-bb1f-76cf00708613}; !- Outlet Port

OS:Connection,
  {d4e5e9e5-904d-4701-bf90-cf6d87cb0a3d}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  19,                                     !- Outlet Port
  {12b46e94-7450-4f1c-907d-eff5719924df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {631d30d5-5403-49df-bb1f-76cf00708613}, !- Handle
  {12b46e94-7450-4f1c-907d-eff5719924df}, !- Source Object
  3,                                      !- Outlet Port
  {c7adee43-c0d2-4cee-bf42-d7a7b2d4e111}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aae0350a-c6f5-4111-aedc-f6bb0b470ffc}, !- Handle
  {c7adee43-c0d2-4cee-bf42-d7a7b2d4e111}, !- Source Object
  12,                                     !- Outlet Port
  {753774d0-10c6-42ae-bcd0-96fd1c88897c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {396ac17f-c9d7-4c94-8594-40b5cf870c50}, !- Handle
  JURY_DELIBERATION_2_FLOOR_2 ZN Reheat Coil, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {da7e8d13-5732-48e0-8ca2-d587382123bd}, !- Water Inlet Node Name
  {1b06a1e7-b8bc-4a7b-91b4-b9e864b60c81}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3a9c9085-4296-4434-a8f9-bf03cd597df1}, !- Handle
  JURY_DELIBERATION_2_FLOOR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {c6e9960d-f4f1-4b4b-91ae-3033dbe01c77}, !- Inlet Port
  {da7e8d13-5732-48e0-8ca2-d587382123bd}; !- Outlet Port

OS:Connection,
  {c6e9960d-f4f1-4b4b-91ae-3033dbe01c77}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  58,                                     !- Outlet Port
  {3a9c9085-4296-4434-a8f9-bf03cd597df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15ff4072-0dbe-48ab-812e-929a2d7b3335}, !- Handle
  JURY_DELIBERATION_2_FLOOR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {1b06a1e7-b8bc-4a7b-91b4-b9e864b60c81}, !- Inlet Port
  {569d1ee4-24b1-4609-a61f-c711526d081b}; !- Outlet Port

OS:Connection,
  {da7e8d13-5732-48e0-8ca2-d587382123bd}, !- Handle
  {3a9c9085-4296-4434-a8f9-bf03cd597df1}, !- Source Object
  3,                                      !- Outlet Port
  {396ac17f-c9d7-4c94-8594-40b5cf870c50}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1b06a1e7-b8bc-4a7b-91b4-b9e864b60c81}, !- Handle
  {396ac17f-c9d7-4c94-8594-40b5cf870c50}, !- Source Object
  6,                                      !- Outlet Port
  {15ff4072-0dbe-48ab-812e-929a2d7b3335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {569d1ee4-24b1-4609-a61f-c711526d081b}, !- Handle
  {15ff4072-0dbe-48ab-812e-929a2d7b3335}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {907450f3-7e57-421c-8c5e-4faab373c471}, !- Handle
  JURY_DELIBERATION_2_FLOOR_2 ZN Reheat Coil Controller, !- Name
  {396ac17f-c9d7-4c94-8594-40b5cf870c50}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2312f4cd-1dd6-4b14-b9be-c2783f15dfca}, !- Handle
  JURY_DELIBERATION_2_FLOOR_2 ZN VAV Terminal, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {ae22148b-4ba8-41fa-9932-ca4bbdd3c105}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {396ac17f-c9d7-4c94-8594-40b5cf870c50}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {632f2dd9-8429-46e8-9c1c-c8e71009d4a6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {48153ebf-e06f-4629-b111-da409b6cd98f}, !- Handle
  JURY_DELIBERATION_2_FLOOR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {632f2dd9-8429-46e8-9c1c-c8e71009d4a6}, !- Inlet Port
  {d00d9faf-424f-4f55-83df-1404d08c01a6}; !- Outlet Port

OS:Node,
  {67ceefc6-0af1-45f9-bfaf-b85574299a63}, !- Handle
  JURY_DELIBERATION_2_FLOOR_2 ZN Return Air Node, !- Name
  {f8b8ec2c-c9ad-45a6-9273-196abf17c56b}, !- Inlet Port
  {29d4b622-4a45-466b-8427-d578d8b9ad1a}; !- Outlet Port

OS:Connection,
  {d00d9faf-424f-4f55-83df-1404d08c01a6}, !- Handle
  {48153ebf-e06f-4629-b111-da409b6cd98f}, !- Source Object
  3,                                      !- Outlet Port
  {1863e56d-6980-4b27-81ed-53e21794b076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b8ec2c-c9ad-45a6-9273-196abf17c56b}, !- Handle
  {40664c26-d1f0-4160-b9df-4a1bb6275ed3}, !- Source Object
  2,                                      !- Outlet Port
  {67ceefc6-0af1-45f9-bfaf-b85574299a63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29d4b622-4a45-466b-8427-d578d8b9ad1a}, !- Handle
  {67ceefc6-0af1-45f9-bfaf-b85574299a63}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {828f9a11-9d6e-40d4-aa0d-dbd2707766ff}, !- Handle
  JURY_DELIBERATION_2_FLOOR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {b66a9322-973e-4ded-8a37-8d8519c08ddb}, !- Inlet Port
  {ae22148b-4ba8-41fa-9932-ca4bbdd3c105}; !- Outlet Port

OS:Connection,
  {b66a9322-973e-4ded-8a37-8d8519c08ddb}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  20,                                     !- Outlet Port
  {828f9a11-9d6e-40d4-aa0d-dbd2707766ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae22148b-4ba8-41fa-9932-ca4bbdd3c105}, !- Handle
  {828f9a11-9d6e-40d4-aa0d-dbd2707766ff}, !- Source Object
  3,                                      !- Outlet Port
  {2312f4cd-1dd6-4b14-b9be-c2783f15dfca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {632f2dd9-8429-46e8-9c1c-c8e71009d4a6}, !- Handle
  {2312f4cd-1dd6-4b14-b9be-c2783f15dfca}, !- Source Object
  12,                                     !- Outlet Port
  {48153ebf-e06f-4629-b111-da409b6cd98f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {01856de2-1af3-4bd5-aa3f-363e55fb7603}, !- Handle
  MEETING_ROOMS_1_FLR_2 ZN Reheat Coil,   !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e183881f-6a62-4141-98ef-216c2b612b93}, !- Water Inlet Node Name
  {1d32e5c6-05c4-4fcf-834d-9e011200dafe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3a6e46fc-d7c2-45e6-aa28-48ddac12db1a}, !- Handle
  MEETING_ROOMS_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {3631ebdd-9e18-46f8-b0ef-e82c675ad35b}, !- Inlet Port
  {e183881f-6a62-4141-98ef-216c2b612b93}; !- Outlet Port

OS:Connection,
  {3631ebdd-9e18-46f8-b0ef-e82c675ad35b}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  59,                                     !- Outlet Port
  {3a6e46fc-d7c2-45e6-aa28-48ddac12db1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a483b185-46d2-4a2e-ac08-5931d0d4ee10}, !- Handle
  MEETING_ROOMS_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {1d32e5c6-05c4-4fcf-834d-9e011200dafe}, !- Inlet Port
  {0b25b0fe-a9f9-4da9-808a-8db16c799067}; !- Outlet Port

OS:Connection,
  {e183881f-6a62-4141-98ef-216c2b612b93}, !- Handle
  {3a6e46fc-d7c2-45e6-aa28-48ddac12db1a}, !- Source Object
  3,                                      !- Outlet Port
  {01856de2-1af3-4bd5-aa3f-363e55fb7603}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1d32e5c6-05c4-4fcf-834d-9e011200dafe}, !- Handle
  {01856de2-1af3-4bd5-aa3f-363e55fb7603}, !- Source Object
  6,                                      !- Outlet Port
  {a483b185-46d2-4a2e-ac08-5931d0d4ee10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b25b0fe-a9f9-4da9-808a-8db16c799067}, !- Handle
  {a483b185-46d2-4a2e-ac08-5931d0d4ee10}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fc944404-d6ee-47ef-8ddf-7201046f5820}, !- Handle
  MEETING_ROOMS_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {01856de2-1af3-4bd5-aa3f-363e55fb7603}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {915a549e-34c2-42ed-8eb0-ab3eb9b4a7db}, !- Handle
  MEETING_ROOMS_1_FLR_2 ZN VAV Terminal,  !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {b779469f-de99-418b-8670-cdeea59db658}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {01856de2-1af3-4bd5-aa3f-363e55fb7603}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {635f73d6-5299-4437-8473-290dc83cd019}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {29a1a7c1-b3b4-49f0-9946-71b0dd84f799}, !- Handle
  MEETING_ROOMS_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {635f73d6-5299-4437-8473-290dc83cd019}, !- Inlet Port
  {514418c3-9412-4f73-b6c9-6ad59e59c2fb}; !- Outlet Port

OS:Node,
  {5e10ada3-bcee-4754-84be-54c79f59e33e}, !- Handle
  MEETING_ROOMS_1_FLR_2 ZN Return Air Node, !- Name
  {275a6eb2-aad0-4b53-9824-3a7b9a7f6e4c}, !- Inlet Port
  {6af9c8b4-bc28-4ffa-9d62-acaf460cc941}; !- Outlet Port

OS:Connection,
  {514418c3-9412-4f73-b6c9-6ad59e59c2fb}, !- Handle
  {29a1a7c1-b3b4-49f0-9946-71b0dd84f799}, !- Source Object
  3,                                      !- Outlet Port
  {66e8178d-4ebb-4408-9324-338e3c7bfb57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {275a6eb2-aad0-4b53-9824-3a7b9a7f6e4c}, !- Handle
  {d4c84720-c5fc-40e2-a2a6-1df3edc8eba7}, !- Source Object
  2,                                      !- Outlet Port
  {5e10ada3-bcee-4754-84be-54c79f59e33e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6af9c8b4-bc28-4ffa-9d62-acaf460cc941}, !- Handle
  {5e10ada3-bcee-4754-84be-54c79f59e33e}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {4dfae975-d3fe-4d1a-8dee-6aecf2d86392}, !- Handle
  MEETING_ROOMS_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {bf81d9f3-052f-46f1-b244-08acaf0dcf0e}, !- Inlet Port
  {b779469f-de99-418b-8670-cdeea59db658}; !- Outlet Port

OS:Connection,
  {bf81d9f3-052f-46f1-b244-08acaf0dcf0e}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  21,                                     !- Outlet Port
  {4dfae975-d3fe-4d1a-8dee-6aecf2d86392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b779469f-de99-418b-8670-cdeea59db658}, !- Handle
  {4dfae975-d3fe-4d1a-8dee-6aecf2d86392}, !- Source Object
  3,                                      !- Outlet Port
  {915a549e-34c2-42ed-8eb0-ab3eb9b4a7db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {635f73d6-5299-4437-8473-290dc83cd019}, !- Handle
  {915a549e-34c2-42ed-8eb0-ab3eb9b4a7db}, !- Source Object
  12,                                     !- Outlet Port
  {29a1a7c1-b3b4-49f0-9946-71b0dd84f799}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {667ca25c-b02e-4488-8575-675f20fab5a5}, !- Handle
  MEETING_ROOMS_2_FLR_2 ZN Reheat Coil,   !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {70cd30a1-8349-4b41-a2e1-86ea46c664a0}, !- Water Inlet Node Name
  {d3e58daa-5393-48e7-afac-8b12392fe720}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5adc58e7-1e83-4d8f-be7b-5e45a1f2cbdd}, !- Handle
  MEETING_ROOMS_2_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {9b9efb16-3bfe-4157-8bbd-05958888f863}, !- Inlet Port
  {70cd30a1-8349-4b41-a2e1-86ea46c664a0}; !- Outlet Port

OS:Connection,
  {9b9efb16-3bfe-4157-8bbd-05958888f863}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  60,                                     !- Outlet Port
  {5adc58e7-1e83-4d8f-be7b-5e45a1f2cbdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85804ad6-5c19-4a4d-9f72-eb6c697f7e0e}, !- Handle
  MEETING_ROOMS_2_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {d3e58daa-5393-48e7-afac-8b12392fe720}, !- Inlet Port
  {fe8d98fd-563f-4b4a-9334-f79613857c05}; !- Outlet Port

OS:Connection,
  {70cd30a1-8349-4b41-a2e1-86ea46c664a0}, !- Handle
  {5adc58e7-1e83-4d8f-be7b-5e45a1f2cbdd}, !- Source Object
  3,                                      !- Outlet Port
  {667ca25c-b02e-4488-8575-675f20fab5a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d3e58daa-5393-48e7-afac-8b12392fe720}, !- Handle
  {667ca25c-b02e-4488-8575-675f20fab5a5}, !- Source Object
  6,                                      !- Outlet Port
  {85804ad6-5c19-4a4d-9f72-eb6c697f7e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe8d98fd-563f-4b4a-9334-f79613857c05}, !- Handle
  {85804ad6-5c19-4a4d-9f72-eb6c697f7e0e}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d6ea09ca-b1ce-4eb2-917a-66aeee018ce1}, !- Handle
  MEETING_ROOMS_2_FLR_2 ZN Reheat Coil Controller, !- Name
  {667ca25c-b02e-4488-8575-675f20fab5a5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {af210439-bdfa-4b77-9f7c-7e1bb6695651}, !- Handle
  MEETING_ROOMS_2_FLR_2 ZN VAV Terminal,  !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {97d711fd-098c-4c07-9b63-801aab8ce5a3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {667ca25c-b02e-4488-8575-675f20fab5a5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8bb642e7-3ad3-4cca-8106-a649af48b686}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a9219fa5-77c2-4408-93d8-d0e36e42293e}, !- Handle
  MEETING_ROOMS_2_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {8bb642e7-3ad3-4cca-8106-a649af48b686}, !- Inlet Port
  {4dcc483a-f0aa-4cb5-a171-0f39e2e47bf6}; !- Outlet Port

OS:Node,
  {3db1daaf-dd62-47a6-8493-b4e06202ccf8}, !- Handle
  MEETING_ROOMS_2_FLR_2 ZN Return Air Node, !- Name
  {b364999a-e148-4ccc-92de-f08768954c70}, !- Inlet Port
  {2b2ba0dd-ad78-4d3f-ba2a-019e9e60f920}; !- Outlet Port

OS:Connection,
  {4dcc483a-f0aa-4cb5-a171-0f39e2e47bf6}, !- Handle
  {a9219fa5-77c2-4408-93d8-d0e36e42293e}, !- Source Object
  3,                                      !- Outlet Port
  {9ae382c9-c4b5-4685-86bf-14ae7ce7396b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b364999a-e148-4ccc-92de-f08768954c70}, !- Handle
  {81892b25-47f4-423d-8bb5-a0e8d7f85da5}, !- Source Object
  2,                                      !- Outlet Port
  {3db1daaf-dd62-47a6-8493-b4e06202ccf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b2ba0dd-ad78-4d3f-ba2a-019e9e60f920}, !- Handle
  {3db1daaf-dd62-47a6-8493-b4e06202ccf8}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {ab57dcfd-b00a-46c8-87cb-7d1ff2ff12de}, !- Handle
  MEETING_ROOMS_2_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {b34ee2de-41ab-480f-9102-77a5fe9a76db}, !- Inlet Port
  {97d711fd-098c-4c07-9b63-801aab8ce5a3}; !- Outlet Port

OS:Connection,
  {b34ee2de-41ab-480f-9102-77a5fe9a76db}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  22,                                     !- Outlet Port
  {ab57dcfd-b00a-46c8-87cb-7d1ff2ff12de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97d711fd-098c-4c07-9b63-801aab8ce5a3}, !- Handle
  {ab57dcfd-b00a-46c8-87cb-7d1ff2ff12de}, !- Source Object
  3,                                      !- Outlet Port
  {af210439-bdfa-4b77-9f7c-7e1bb6695651}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bb642e7-3ad3-4cca-8106-a649af48b686}, !- Handle
  {af210439-bdfa-4b77-9f7c-7e1bb6695651}, !- Source Object
  12,                                     !- Outlet Port
  {a9219fa5-77c2-4408-93d8-d0e36e42293e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a8c14729-f601-4aa2-91e3-696a64fd953e}, !- Handle
  MEETING_ROOMS_3_FLR_2 ZN Reheat Coil,   !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ad5aec5b-e91e-45a6-b441-92c5821639ee}, !- Water Inlet Node Name
  {0be09c0e-1199-462f-82c2-4bb6c71888f1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6cfbdcf6-26de-4282-97fa-9bb4cc8c5c55}, !- Handle
  MEETING_ROOMS_3_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {339c9026-0a7a-4973-840a-1603b2c0b729}, !- Inlet Port
  {ad5aec5b-e91e-45a6-b441-92c5821639ee}; !- Outlet Port

OS:Connection,
  {339c9026-0a7a-4973-840a-1603b2c0b729}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  61,                                     !- Outlet Port
  {6cfbdcf6-26de-4282-97fa-9bb4cc8c5c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00f69e7b-208c-4153-8e69-9328560d8146}, !- Handle
  MEETING_ROOMS_3_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {0be09c0e-1199-462f-82c2-4bb6c71888f1}, !- Inlet Port
  {c14b5be1-ec26-47d1-8c68-f02f1aa43606}; !- Outlet Port

OS:Connection,
  {ad5aec5b-e91e-45a6-b441-92c5821639ee}, !- Handle
  {6cfbdcf6-26de-4282-97fa-9bb4cc8c5c55}, !- Source Object
  3,                                      !- Outlet Port
  {a8c14729-f601-4aa2-91e3-696a64fd953e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0be09c0e-1199-462f-82c2-4bb6c71888f1}, !- Handle
  {a8c14729-f601-4aa2-91e3-696a64fd953e}, !- Source Object
  6,                                      !- Outlet Port
  {00f69e7b-208c-4153-8e69-9328560d8146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c14b5be1-ec26-47d1-8c68-f02f1aa43606}, !- Handle
  {00f69e7b-208c-4153-8e69-9328560d8146}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {98196c14-6fe4-4522-9ad1-5906641c78b3}, !- Handle
  MEETING_ROOMS_3_FLR_2 ZN Reheat Coil Controller, !- Name
  {a8c14729-f601-4aa2-91e3-696a64fd953e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {77de1f38-4527-4634-855b-397c0acdc9cc}, !- Handle
  MEETING_ROOMS_3_FLR_2 ZN VAV Terminal,  !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {ce09977b-9cbf-481c-975a-262edc2f9de3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a8c14729-f601-4aa2-91e3-696a64fd953e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4cd2b0e0-857d-4cf0-9175-80c31b91aa86}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a11d6081-5180-4f92-a623-b75911bcb811}, !- Handle
  MEETING_ROOMS_3_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {4cd2b0e0-857d-4cf0-9175-80c31b91aa86}, !- Inlet Port
  {d673d381-1094-412c-8e62-d418bc62b95e}; !- Outlet Port

OS:Node,
  {f272b35c-8c06-4eee-b575-c140205507bc}, !- Handle
  MEETING_ROOMS_3_FLR_2 ZN Return Air Node, !- Name
  {4e1fbf5b-872d-4ae5-837b-41bcad136086}, !- Inlet Port
  {756b201c-2a51-4e82-b52b-20e556b5a510}; !- Outlet Port

OS:Connection,
  {d673d381-1094-412c-8e62-d418bc62b95e}, !- Handle
  {a11d6081-5180-4f92-a623-b75911bcb811}, !- Source Object
  3,                                      !- Outlet Port
  {f0940d73-33d9-49a5-b32a-01b691e25009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e1fbf5b-872d-4ae5-837b-41bcad136086}, !- Handle
  {c5004d43-4878-4886-b198-986684995b03}, !- Source Object
  2,                                      !- Outlet Port
  {f272b35c-8c06-4eee-b575-c140205507bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {756b201c-2a51-4e82-b52b-20e556b5a510}, !- Handle
  {f272b35c-8c06-4eee-b575-c140205507bc}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {81b93cfe-6e4a-44fa-b7be-42b2cb9bb89c}, !- Handle
  MEETING_ROOMS_3_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {2c0e5924-1b24-4983-bbef-af18615383a9}, !- Inlet Port
  {ce09977b-9cbf-481c-975a-262edc2f9de3}; !- Outlet Port

OS:Connection,
  {2c0e5924-1b24-4983-bbef-af18615383a9}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  23,                                     !- Outlet Port
  {81b93cfe-6e4a-44fa-b7be-42b2cb9bb89c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce09977b-9cbf-481c-975a-262edc2f9de3}, !- Handle
  {81b93cfe-6e4a-44fa-b7be-42b2cb9bb89c}, !- Source Object
  3,                                      !- Outlet Port
  {77de1f38-4527-4634-855b-397c0acdc9cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cd2b0e0-857d-4cf0-9175-80c31b91aa86}, !- Handle
  {77de1f38-4527-4634-855b-397c0acdc9cc}, !- Source Object
  12,                                     !- Outlet Port
  {a11d6081-5180-4f92-a623-b75911bcb811}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {08099771-1f31-41e8-aa42-8f8a372259b2}, !- Handle
  MEETING_ROOMS_4_FLR_2 ZN Reheat Coil,   !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ec1ccc66-499f-4e33-a445-38938f487428}, !- Water Inlet Node Name
  {022f32c9-423c-4d8d-baff-a5f17e3e0ee8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {40a80c6c-89c1-47bd-8279-05183da6aa6f}, !- Handle
  MEETING_ROOMS_4_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {ae488d4b-a96f-477f-b6eb-9cd4d9cf4048}, !- Inlet Port
  {ec1ccc66-499f-4e33-a445-38938f487428}; !- Outlet Port

OS:Connection,
  {ae488d4b-a96f-477f-b6eb-9cd4d9cf4048}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  62,                                     !- Outlet Port
  {40a80c6c-89c1-47bd-8279-05183da6aa6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1c00a96-e6c6-4cbe-aebe-08124c5dac10}, !- Handle
  MEETING_ROOMS_4_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {022f32c9-423c-4d8d-baff-a5f17e3e0ee8}, !- Inlet Port
  {afcd8cb8-1517-421c-9b1c-9ced91a378d4}; !- Outlet Port

OS:Connection,
  {ec1ccc66-499f-4e33-a445-38938f487428}, !- Handle
  {40a80c6c-89c1-47bd-8279-05183da6aa6f}, !- Source Object
  3,                                      !- Outlet Port
  {08099771-1f31-41e8-aa42-8f8a372259b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {022f32c9-423c-4d8d-baff-a5f17e3e0ee8}, !- Handle
  {08099771-1f31-41e8-aa42-8f8a372259b2}, !- Source Object
  6,                                      !- Outlet Port
  {b1c00a96-e6c6-4cbe-aebe-08124c5dac10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afcd8cb8-1517-421c-9b1c-9ced91a378d4}, !- Handle
  {b1c00a96-e6c6-4cbe-aebe-08124c5dac10}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  62;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b9a3149c-0fbb-42af-9e36-14c5b5441f88}, !- Handle
  MEETING_ROOMS_4_FLR_2 ZN Reheat Coil Controller, !- Name
  {08099771-1f31-41e8-aa42-8f8a372259b2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {39c15e79-548b-43a4-83b7-8ca9ff90dc1f}, !- Handle
  MEETING_ROOMS_4_FLR_2 ZN VAV Terminal,  !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {4b3dadd8-d0be-4c17-9ea6-bed9f13624f6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {08099771-1f31-41e8-aa42-8f8a372259b2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7d0f35e9-6115-4459-8759-b87749e3c9ee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b9bba355-62dd-469e-96b1-82144eb62ba2}, !- Handle
  MEETING_ROOMS_4_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {7d0f35e9-6115-4459-8759-b87749e3c9ee}, !- Inlet Port
  {02316123-e108-4897-a1cd-ef713d21d5b9}; !- Outlet Port

OS:Node,
  {a8c939a9-9d34-419b-809c-2618bad1c323}, !- Handle
  MEETING_ROOMS_4_FLR_2 ZN Return Air Node, !- Name
  {0f40cd77-9d87-4dad-a292-c8d7d0b1ada4}, !- Inlet Port
  {edbd2605-f292-4027-885e-d06038b22253}; !- Outlet Port

OS:Connection,
  {02316123-e108-4897-a1cd-ef713d21d5b9}, !- Handle
  {b9bba355-62dd-469e-96b1-82144eb62ba2}, !- Source Object
  3,                                      !- Outlet Port
  {80ab242e-d817-43bc-b6f5-dd5b9d371639}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f40cd77-9d87-4dad-a292-c8d7d0b1ada4}, !- Handle
  {13fcaea1-761c-4c95-8a52-32ec17b94bf6}, !- Source Object
  2,                                      !- Outlet Port
  {a8c939a9-9d34-419b-809c-2618bad1c323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edbd2605-f292-4027-885e-d06038b22253}, !- Handle
  {a8c939a9-9d34-419b-809c-2618bad1c323}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {14cda9df-3324-4b68-b3ed-e013c8365cc4}, !- Handle
  MEETING_ROOMS_4_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {c9bbfcd3-8e7b-45a2-8edd-4e7181e71293}, !- Inlet Port
  {4b3dadd8-d0be-4c17-9ea6-bed9f13624f6}; !- Outlet Port

OS:Connection,
  {c9bbfcd3-8e7b-45a2-8edd-4e7181e71293}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  24,                                     !- Outlet Port
  {14cda9df-3324-4b68-b3ed-e013c8365cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b3dadd8-d0be-4c17-9ea6-bed9f13624f6}, !- Handle
  {14cda9df-3324-4b68-b3ed-e013c8365cc4}, !- Source Object
  3,                                      !- Outlet Port
  {39c15e79-548b-43a4-83b7-8ca9ff90dc1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d0f35e9-6115-4459-8759-b87749e3c9ee}, !- Handle
  {39c15e79-548b-43a4-83b7-8ca9ff90dc1f}, !- Source Object
  12,                                     !- Outlet Port
  {b9bba355-62dd-469e-96b1-82144eb62ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2ec98d52-7558-48fd-8aa9-2a60ad2c7fc3}, !- Handle
  RESTROOMS_1_FLR_2 ZN Reheat Coil,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {64f33c17-fa10-4706-90f8-1b474b7d9543}, !- Water Inlet Node Name
  {94d8dd24-f670-4adc-8597-426812f69a86}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e45dd1f1-4581-4f2a-a6bb-601456c1c6fc}, !- Handle
  RESTROOMS_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {d02f2a5c-db62-4379-b9e8-6e40fe64f274}, !- Inlet Port
  {64f33c17-fa10-4706-90f8-1b474b7d9543}; !- Outlet Port

OS:Connection,
  {d02f2a5c-db62-4379-b9e8-6e40fe64f274}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  63,                                     !- Outlet Port
  {e45dd1f1-4581-4f2a-a6bb-601456c1c6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab988c11-10c5-4e4e-9eb7-f9efc45f69f5}, !- Handle
  RESTROOMS_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {94d8dd24-f670-4adc-8597-426812f69a86}, !- Inlet Port
  {b7bfc004-eb3a-4111-9d5d-1d9350acd447}; !- Outlet Port

OS:Connection,
  {64f33c17-fa10-4706-90f8-1b474b7d9543}, !- Handle
  {e45dd1f1-4581-4f2a-a6bb-601456c1c6fc}, !- Source Object
  3,                                      !- Outlet Port
  {2ec98d52-7558-48fd-8aa9-2a60ad2c7fc3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {94d8dd24-f670-4adc-8597-426812f69a86}, !- Handle
  {2ec98d52-7558-48fd-8aa9-2a60ad2c7fc3}, !- Source Object
  6,                                      !- Outlet Port
  {ab988c11-10c5-4e4e-9eb7-f9efc45f69f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7bfc004-eb3a-4111-9d5d-1d9350acd447}, !- Handle
  {ab988c11-10c5-4e4e-9eb7-f9efc45f69f5}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e53d1fd8-68f7-46fd-b237-042af798580a}, !- Handle
  RESTROOMS_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {2ec98d52-7558-48fd-8aa9-2a60ad2c7fc3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f343d335-b899-40c1-a6e6-ebfae0e18132}, !- Handle
  RESTROOMS_1_FLR_2 ZN VAV Terminal,      !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {420307ed-9b7e-449f-9338-cc6a8315ce6b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2ec98d52-7558-48fd-8aa9-2a60ad2c7fc3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b9da67c4-c758-42ae-94de-96748ad9ccb9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {37e91b67-61bc-4df5-8328-82e0916e1973}, !- Handle
  RESTROOMS_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {b9da67c4-c758-42ae-94de-96748ad9ccb9}, !- Inlet Port
  {297b98a6-4cd0-4b86-88cc-17f6a7723e8e}; !- Outlet Port

OS:Node,
  {ea3923c8-d024-4979-b4bb-a15e7dd56ecc}, !- Handle
  RESTROOMS_1_FLR_2 ZN Return Air Node,   !- Name
  {0ae8fb19-3d2b-41aa-89e1-d3674cc5fd59}, !- Inlet Port
  {3b05a216-8c61-42df-b143-7c2b68ddff31}; !- Outlet Port

OS:Connection,
  {297b98a6-4cd0-4b86-88cc-17f6a7723e8e}, !- Handle
  {37e91b67-61bc-4df5-8328-82e0916e1973}, !- Source Object
  3,                                      !- Outlet Port
  {c1165e8e-a6cc-466f-ac8f-b0f0073252f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ae8fb19-3d2b-41aa-89e1-d3674cc5fd59}, !- Handle
  {08d6750a-880e-490e-938a-009e4f60732f}, !- Source Object
  2,                                      !- Outlet Port
  {ea3923c8-d024-4979-b4bb-a15e7dd56ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b05a216-8c61-42df-b143-7c2b68ddff31}, !- Handle
  {ea3923c8-d024-4979-b4bb-a15e7dd56ecc}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {edb55959-e202-4d2f-a62a-b918a8a8ef0a}, !- Handle
  RESTROOMS_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {59b76abd-a32f-4d61-ae90-709cb9627f72}, !- Inlet Port
  {420307ed-9b7e-449f-9338-cc6a8315ce6b}; !- Outlet Port

OS:Connection,
  {59b76abd-a32f-4d61-ae90-709cb9627f72}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  25,                                     !- Outlet Port
  {edb55959-e202-4d2f-a62a-b918a8a8ef0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {420307ed-9b7e-449f-9338-cc6a8315ce6b}, !- Handle
  {edb55959-e202-4d2f-a62a-b918a8a8ef0a}, !- Source Object
  3,                                      !- Outlet Port
  {f343d335-b899-40c1-a6e6-ebfae0e18132}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9da67c4-c758-42ae-94de-96748ad9ccb9}, !- Handle
  {f343d335-b899-40c1-a6e6-ebfae0e18132}, !- Source Object
  12,                                     !- Outlet Port
  {37e91b67-61bc-4df5-8328-82e0916e1973}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {efba4911-9809-410f-bccd-7e959848256b}, !- Handle
  RESTROOMS_2_FLR_2 ZN Reheat Coil,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {35a8ceb3-2aab-4e54-9f82-bf5ac475b098}, !- Water Inlet Node Name
  {d600b99c-63cb-4f1a-bd84-b08eda2e78a4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e2a25e4c-9682-4e28-9000-37ed6f416e35}, !- Handle
  RESTROOMS_2_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {b513ca84-a013-453d-9739-745a499fa19f}, !- Inlet Port
  {35a8ceb3-2aab-4e54-9f82-bf5ac475b098}; !- Outlet Port

OS:Connection,
  {b513ca84-a013-453d-9739-745a499fa19f}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  64,                                     !- Outlet Port
  {e2a25e4c-9682-4e28-9000-37ed6f416e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff1b6ec9-8686-4c71-91d2-2b72d3ba2102}, !- Handle
  RESTROOMS_2_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {d600b99c-63cb-4f1a-bd84-b08eda2e78a4}, !- Inlet Port
  {61da6a49-fe8d-4f77-8ac1-93460c44e751}; !- Outlet Port

OS:Connection,
  {35a8ceb3-2aab-4e54-9f82-bf5ac475b098}, !- Handle
  {e2a25e4c-9682-4e28-9000-37ed6f416e35}, !- Source Object
  3,                                      !- Outlet Port
  {efba4911-9809-410f-bccd-7e959848256b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d600b99c-63cb-4f1a-bd84-b08eda2e78a4}, !- Handle
  {efba4911-9809-410f-bccd-7e959848256b}, !- Source Object
  6,                                      !- Outlet Port
  {ff1b6ec9-8686-4c71-91d2-2b72d3ba2102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61da6a49-fe8d-4f77-8ac1-93460c44e751}, !- Handle
  {ff1b6ec9-8686-4c71-91d2-2b72d3ba2102}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  64;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5fc856eb-7d49-40b8-a490-9a76f0b0a183}, !- Handle
  RESTROOMS_2_FLR_2 ZN Reheat Coil Controller, !- Name
  {efba4911-9809-410f-bccd-7e959848256b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {444b4b17-9189-462c-843e-13cfa602d7f3}, !- Handle
  RESTROOMS_2_FLR_2 ZN VAV Terminal,      !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {1b624616-6637-404d-bda1-abe8bd47bc21}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {efba4911-9809-410f-bccd-7e959848256b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a901a36c-86d6-4f9c-b4d3-a90a3d4634da}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {60f33f92-06da-4e43-b206-773f8c59c3ee}, !- Handle
  RESTROOMS_2_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {a901a36c-86d6-4f9c-b4d3-a90a3d4634da}, !- Inlet Port
  {3d5cb1b1-6b5f-406c-9312-605d8bf08912}; !- Outlet Port

OS:Node,
  {14e4abdb-3ec7-4d34-9ff0-3172afa950af}, !- Handle
  RESTROOMS_2_FLR_2 ZN Return Air Node,   !- Name
  {926bd0c8-b8aa-4bbe-b230-82682dceb9a9}, !- Inlet Port
  {5babb9fc-b9f3-4b3c-b7e3-9620e98c5ccd}; !- Outlet Port

OS:Connection,
  {3d5cb1b1-6b5f-406c-9312-605d8bf08912}, !- Handle
  {60f33f92-06da-4e43-b206-773f8c59c3ee}, !- Source Object
  3,                                      !- Outlet Port
  {98bce795-7d23-4bd7-b08a-8265df968e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {926bd0c8-b8aa-4bbe-b230-82682dceb9a9}, !- Handle
  {f33138f1-99f3-4216-8c0b-7e83bb2bb2eb}, !- Source Object
  2,                                      !- Outlet Port
  {14e4abdb-3ec7-4d34-9ff0-3172afa950af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5babb9fc-b9f3-4b3c-b7e3-9620e98c5ccd}, !- Handle
  {14e4abdb-3ec7-4d34-9ff0-3172afa950af}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {b0f25561-49ba-4c18-b7b5-810d9d5d35ac}, !- Handle
  RESTROOMS_2_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {32b4e24c-48f3-4f1e-b093-e9dc0ae5d680}, !- Inlet Port
  {1b624616-6637-404d-bda1-abe8bd47bc21}; !- Outlet Port

OS:Connection,
  {32b4e24c-48f3-4f1e-b093-e9dc0ae5d680}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  26,                                     !- Outlet Port
  {b0f25561-49ba-4c18-b7b5-810d9d5d35ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b624616-6637-404d-bda1-abe8bd47bc21}, !- Handle
  {b0f25561-49ba-4c18-b7b5-810d9d5d35ac}, !- Source Object
  3,                                      !- Outlet Port
  {444b4b17-9189-462c-843e-13cfa602d7f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a901a36c-86d6-4f9c-b4d3-a90a3d4634da}, !- Handle
  {444b4b17-9189-462c-843e-13cfa602d7f3}, !- Source Object
  12,                                     !- Outlet Port
  {60f33f92-06da-4e43-b206-773f8c59c3ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2280e76e-2ebf-4c4b-9492-d0e17d0c7808}, !- Handle
  A/V_EVIDENCE_STORAGE_1_FLR_2 ZN Reheat Coil, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ee72ea51-dedc-47cd-8274-aaf36ae52c5e}, !- Water Inlet Node Name
  {fe14aa28-23b0-4384-8c8f-c7d427fe03d5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7a88e281-7dd5-42d5-a284-8760c3571269}, !- Handle
  A/V_EVIDENCE_STORAGE_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {4116dd7b-5b09-4532-aa93-16e06c97b2ba}, !- Inlet Port
  {ee72ea51-dedc-47cd-8274-aaf36ae52c5e}; !- Outlet Port

OS:Connection,
  {4116dd7b-5b09-4532-aa93-16e06c97b2ba}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  65,                                     !- Outlet Port
  {7a88e281-7dd5-42d5-a284-8760c3571269}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ecff6cf-e25f-4a5f-8670-75a772d9e928}, !- Handle
  A/V_EVIDENCE_STORAGE_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {fe14aa28-23b0-4384-8c8f-c7d427fe03d5}, !- Inlet Port
  {5cba8234-79e7-4e94-81c9-2c3916eb6ec8}; !- Outlet Port

OS:Connection,
  {ee72ea51-dedc-47cd-8274-aaf36ae52c5e}, !- Handle
  {7a88e281-7dd5-42d5-a284-8760c3571269}, !- Source Object
  3,                                      !- Outlet Port
  {2280e76e-2ebf-4c4b-9492-d0e17d0c7808}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe14aa28-23b0-4384-8c8f-c7d427fe03d5}, !- Handle
  {2280e76e-2ebf-4c4b-9492-d0e17d0c7808}, !- Source Object
  6,                                      !- Outlet Port
  {3ecff6cf-e25f-4a5f-8670-75a772d9e928}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cba8234-79e7-4e94-81c9-2c3916eb6ec8}, !- Handle
  {3ecff6cf-e25f-4a5f-8670-75a772d9e928}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e3be4c32-c868-49af-ac3c-b8b508951239}, !- Handle
  A/V_EVIDENCE_STORAGE_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {2280e76e-2ebf-4c4b-9492-d0e17d0c7808}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {03d49237-d30f-4b02-868a-b94adbfcec4c}, !- Handle
  A/V_EVIDENCE_STORAGE_1_FLR_2 ZN VAV Terminal, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {083871d2-e24f-477d-8bc7-122f661cd938}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2280e76e-2ebf-4c4b-9492-d0e17d0c7808}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {13bf52ee-1eff-4607-a8d5-d9764db324fe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {97f8f383-4242-449b-bb36-ef9f6ee135b9}, !- Handle
  A/V_EVIDENCE_STORAGE_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {13bf52ee-1eff-4607-a8d5-d9764db324fe}, !- Inlet Port
  {71276386-c0ad-4a1a-bbc9-7fc9b7e1ed71}; !- Outlet Port

OS:Node,
  {2ddbc1c6-f74b-4b03-99a7-03a0effc1472}, !- Handle
  A/V_EVIDENCE_STORAGE_1_FLR_2 ZN Return Air Node, !- Name
  {7fbc14ff-a955-420f-9d60-d4c8e62fc1de}, !- Inlet Port
  {77071633-266a-453d-aaa6-cb0ebf6c1f85}; !- Outlet Port

OS:Connection,
  {71276386-c0ad-4a1a-bbc9-7fc9b7e1ed71}, !- Handle
  {97f8f383-4242-449b-bb36-ef9f6ee135b9}, !- Source Object
  3,                                      !- Outlet Port
  {ebfb8333-49ea-48af-9a80-7a6a14a66ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fbc14ff-a955-420f-9d60-d4c8e62fc1de}, !- Handle
  {cd27b89a-61b7-44bf-a5c7-e5668a9df765}, !- Source Object
  2,                                      !- Outlet Port
  {2ddbc1c6-f74b-4b03-99a7-03a0effc1472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77071633-266a-453d-aaa6-cb0ebf6c1f85}, !- Handle
  {2ddbc1c6-f74b-4b03-99a7-03a0effc1472}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {36333209-6b3f-43f8-8ba2-eeb417d8bc0a}, !- Handle
  A/V_EVIDENCE_STORAGE_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {760d18b8-ab4a-4358-85ac-f3b3311e8e5e}, !- Inlet Port
  {083871d2-e24f-477d-8bc7-122f661cd938}; !- Outlet Port

OS:Connection,
  {760d18b8-ab4a-4358-85ac-f3b3311e8e5e}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  27,                                     !- Outlet Port
  {36333209-6b3f-43f8-8ba2-eeb417d8bc0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {083871d2-e24f-477d-8bc7-122f661cd938}, !- Handle
  {36333209-6b3f-43f8-8ba2-eeb417d8bc0a}, !- Source Object
  3,                                      !- Outlet Port
  {03d49237-d30f-4b02-868a-b94adbfcec4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13bf52ee-1eff-4607-a8d5-d9764db324fe}, !- Handle
  {03d49237-d30f-4b02-868a-b94adbfcec4c}, !- Source Object
  12,                                     !- Outlet Port
  {97f8f383-4242-449b-bb36-ef9f6ee135b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fe3c05e9-0dde-467c-9f74-33ec477ffffc}, !- Handle
  A/V_EVIDENCE_STORAGE_2_FLR_2 ZN Reheat Coil, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a94e9b6c-e03e-415a-b23e-3d8d5d87263a}, !- Water Inlet Node Name
  {3fe35d7a-1595-47a6-bbb5-527769a41097}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fafe7d31-391e-46b9-8149-718b1732ea0a}, !- Handle
  A/V_EVIDENCE_STORAGE_2_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {dd513b64-7c57-4c0a-bc95-e32d4d53c570}, !- Inlet Port
  {a94e9b6c-e03e-415a-b23e-3d8d5d87263a}; !- Outlet Port

OS:Connection,
  {dd513b64-7c57-4c0a-bc95-e32d4d53c570}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  66,                                     !- Outlet Port
  {fafe7d31-391e-46b9-8149-718b1732ea0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7c41248-ca44-4f79-8f8d-07a3b15a51da}, !- Handle
  A/V_EVIDENCE_STORAGE_2_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {3fe35d7a-1595-47a6-bbb5-527769a41097}, !- Inlet Port
  {ad16a5f8-be84-44f2-b843-581462e81b42}; !- Outlet Port

OS:Connection,
  {a94e9b6c-e03e-415a-b23e-3d8d5d87263a}, !- Handle
  {fafe7d31-391e-46b9-8149-718b1732ea0a}, !- Source Object
  3,                                      !- Outlet Port
  {fe3c05e9-0dde-467c-9f74-33ec477ffffc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3fe35d7a-1595-47a6-bbb5-527769a41097}, !- Handle
  {fe3c05e9-0dde-467c-9f74-33ec477ffffc}, !- Source Object
  6,                                      !- Outlet Port
  {f7c41248-ca44-4f79-8f8d-07a3b15a51da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad16a5f8-be84-44f2-b843-581462e81b42}, !- Handle
  {f7c41248-ca44-4f79-8f8d-07a3b15a51da}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  66;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b978f8c1-9c15-451b-bde0-0b5a6b2e28d3}, !- Handle
  A/V_EVIDENCE_STORAGE_2_FLR_2 ZN Reheat Coil Controller, !- Name
  {fe3c05e9-0dde-467c-9f74-33ec477ffffc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a81c3423-e399-4752-b32f-2261cb70547e}, !- Handle
  A/V_EVIDENCE_STORAGE_2_FLR_2 ZN VAV Terminal, !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {36241ef8-e805-43e9-af59-4f6ca0ed7cef}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fe3c05e9-0dde-467c-9f74-33ec477ffffc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {01d4fe33-db8d-42cf-b7ae-70c5611d8991}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a4be8613-2d7a-4ae1-b766-b2c76741dffa}, !- Handle
  A/V_EVIDENCE_STORAGE_2_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {01d4fe33-db8d-42cf-b7ae-70c5611d8991}, !- Inlet Port
  {ca280d4a-a660-48da-8c2f-38e5016ef375}; !- Outlet Port

OS:Node,
  {ad9e0e48-924a-4dbb-b33a-3e29859b5ea7}, !- Handle
  A/V_EVIDENCE_STORAGE_2_FLR_2 ZN Return Air Node, !- Name
  {ed2e5df6-84bf-41d8-9451-b91a9ba35b32}, !- Inlet Port
  {1c913ba7-032b-4113-b4bd-dde23ae80ec3}; !- Outlet Port

OS:Connection,
  {ca280d4a-a660-48da-8c2f-38e5016ef375}, !- Handle
  {a4be8613-2d7a-4ae1-b766-b2c76741dffa}, !- Source Object
  3,                                      !- Outlet Port
  {ad31c169-6b3d-4911-ac37-aaf90e40000e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed2e5df6-84bf-41d8-9451-b91a9ba35b32}, !- Handle
  {bfa01efe-d7fa-4b6d-bb29-65b814e01bd7}, !- Source Object
  2,                                      !- Outlet Port
  {ad9e0e48-924a-4dbb-b33a-3e29859b5ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c913ba7-032b-4113-b4bd-dde23ae80ec3}, !- Handle
  {ad9e0e48-924a-4dbb-b33a-3e29859b5ea7}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {5dbebe90-781a-4e29-a1ff-be65a1244078}, !- Handle
  A/V_EVIDENCE_STORAGE_2_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {c20b7a69-6d35-4cb3-aad7-cb500a83f238}, !- Inlet Port
  {36241ef8-e805-43e9-af59-4f6ca0ed7cef}; !- Outlet Port

OS:Connection,
  {c20b7a69-6d35-4cb3-aad7-cb500a83f238}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  28,                                     !- Outlet Port
  {5dbebe90-781a-4e29-a1ff-be65a1244078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36241ef8-e805-43e9-af59-4f6ca0ed7cef}, !- Handle
  {5dbebe90-781a-4e29-a1ff-be65a1244078}, !- Source Object
  3,                                      !- Outlet Port
  {a81c3423-e399-4752-b32f-2261cb70547e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01d4fe33-db8d-42cf-b7ae-70c5611d8991}, !- Handle
  {a81c3423-e399-4752-b32f-2261cb70547e}, !- Source Object
  12,                                     !- Outlet Port
  {a4be8613-2d7a-4ae1-b766-b2c76741dffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d8bd5ec7-0655-4c99-9486-66c3db36d0b5}, !- Handle
  STORAGE_FLR_2 ZN Reheat Coil,           !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0810c095-7464-4b57-a06e-a37b5a84240b}, !- Water Inlet Node Name
  {40299146-9329-4732-ab1b-22dc6efa0d0a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c5913c68-892c-4f32-8bd6-00153cead8d3}, !- Handle
  STORAGE_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {7f240c03-08b8-431e-ba22-15bacf5e9d8a}, !- Inlet Port
  {0810c095-7464-4b57-a06e-a37b5a84240b}; !- Outlet Port

OS:Connection,
  {7f240c03-08b8-431e-ba22-15bacf5e9d8a}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  67,                                     !- Outlet Port
  {c5913c68-892c-4f32-8bd6-00153cead8d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31d7728a-5cbe-4dff-9037-7ef3601830c8}, !- Handle
  STORAGE_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {40299146-9329-4732-ab1b-22dc6efa0d0a}, !- Inlet Port
  {ec9be6db-0009-4eaf-9fcb-ff85ee9c48d1}; !- Outlet Port

OS:Connection,
  {0810c095-7464-4b57-a06e-a37b5a84240b}, !- Handle
  {c5913c68-892c-4f32-8bd6-00153cead8d3}, !- Source Object
  3,                                      !- Outlet Port
  {d8bd5ec7-0655-4c99-9486-66c3db36d0b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {40299146-9329-4732-ab1b-22dc6efa0d0a}, !- Handle
  {d8bd5ec7-0655-4c99-9486-66c3db36d0b5}, !- Source Object
  6,                                      !- Outlet Port
  {31d7728a-5cbe-4dff-9037-7ef3601830c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec9be6db-0009-4eaf-9fcb-ff85ee9c48d1}, !- Handle
  {31d7728a-5cbe-4dff-9037-7ef3601830c8}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  67;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6cbdd558-4f8c-493c-9e37-47a1e3ea33de}, !- Handle
  STORAGE_FLR_2 ZN Reheat Coil Controller, !- Name
  {d8bd5ec7-0655-4c99-9486-66c3db36d0b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5f3adba0-804d-458d-834a-86e89f092cea}, !- Handle
  STORAGE_FLR_2 ZN VAV Terminal,          !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {5107575e-9b56-4520-8932-fa5c462813ec}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d8bd5ec7-0655-4c99-9486-66c3db36d0b5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {975c1d0e-260a-4138-af47-0db9c54bc747}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {381c8291-f9c0-42ba-ab95-4b298631f9fe}, !- Handle
  STORAGE_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {975c1d0e-260a-4138-af47-0db9c54bc747}, !- Inlet Port
  {612dd187-1828-4901-94dd-2c47f24b613e}; !- Outlet Port

OS:Node,
  {1f08bc0e-bca4-4772-b4e9-17d39d8b2f45}, !- Handle
  STORAGE_FLR_2 ZN Return Air Node,       !- Name
  {2081cf49-9018-48d5-96f8-64e1be1d0586}, !- Inlet Port
  {657d337f-daba-49ad-bce9-ef5288ec9c3a}; !- Outlet Port

OS:Connection,
  {612dd187-1828-4901-94dd-2c47f24b613e}, !- Handle
  {381c8291-f9c0-42ba-ab95-4b298631f9fe}, !- Source Object
  3,                                      !- Outlet Port
  {0f9bcd6b-8ab0-40ed-99c4-65d97ca6f216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2081cf49-9018-48d5-96f8-64e1be1d0586}, !- Handle
  {2cc68332-eb18-45e7-a1b1-5cc67805d83e}, !- Source Object
  2,                                      !- Outlet Port
  {1f08bc0e-bca4-4772-b4e9-17d39d8b2f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {657d337f-daba-49ad-bce9-ef5288ec9c3a}, !- Handle
  {1f08bc0e-bca4-4772-b4e9-17d39d8b2f45}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {9c89411a-9341-4ac7-bb1d-4c102ef1efc4}, !- Handle
  STORAGE_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {0f4c4c48-a850-4ecc-b79f-bc125f2c5a80}, !- Inlet Port
  {5107575e-9b56-4520-8932-fa5c462813ec}; !- Outlet Port

OS:Connection,
  {0f4c4c48-a850-4ecc-b79f-bc125f2c5a80}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  29,                                     !- Outlet Port
  {9c89411a-9341-4ac7-bb1d-4c102ef1efc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5107575e-9b56-4520-8932-fa5c462813ec}, !- Handle
  {9c89411a-9341-4ac7-bb1d-4c102ef1efc4}, !- Source Object
  3,                                      !- Outlet Port
  {5f3adba0-804d-458d-834a-86e89f092cea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {975c1d0e-260a-4138-af47-0db9c54bc747}, !- Handle
  {5f3adba0-804d-458d-834a-86e89f092cea}, !- Source Object
  12,                                     !- Outlet Port
  {381c8291-f9c0-42ba-ab95-4b298631f9fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {47a2e6a0-898b-4689-b746-22efd0bc4f4d}, !- Handle
  UTILITY_FLR_2 ZN Reheat Coil,           !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8713f875-694c-4ae0-bc68-fdea187181fd}, !- Water Inlet Node Name
  {27976f4c-9785-448b-b012-e3b4fcc32d94}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4c798255-ff46-48c3-adb7-468db62d152a}, !- Handle
  UTILITY_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {9e4529c7-2c9b-489b-aa91-8fe0f8affb07}, !- Inlet Port
  {8713f875-694c-4ae0-bc68-fdea187181fd}; !- Outlet Port

OS:Connection,
  {9e4529c7-2c9b-489b-aa91-8fe0f8affb07}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  68,                                     !- Outlet Port
  {4c798255-ff46-48c3-adb7-468db62d152a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b74ead4-b163-4ef9-a659-c04a15692e28}, !- Handle
  UTILITY_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {27976f4c-9785-448b-b012-e3b4fcc32d94}, !- Inlet Port
  {76f9a784-4ba4-4ca2-a38f-302e4fa15fe5}; !- Outlet Port

OS:Connection,
  {8713f875-694c-4ae0-bc68-fdea187181fd}, !- Handle
  {4c798255-ff46-48c3-adb7-468db62d152a}, !- Source Object
  3,                                      !- Outlet Port
  {47a2e6a0-898b-4689-b746-22efd0bc4f4d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {27976f4c-9785-448b-b012-e3b4fcc32d94}, !- Handle
  {47a2e6a0-898b-4689-b746-22efd0bc4f4d}, !- Source Object
  6,                                      !- Outlet Port
  {7b74ead4-b163-4ef9-a659-c04a15692e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76f9a784-4ba4-4ca2-a38f-302e4fa15fe5}, !- Handle
  {7b74ead4-b163-4ef9-a659-c04a15692e28}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  68;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {240e53c3-c997-46f0-8321-f8a3d6b3939e}, !- Handle
  UTILITY_FLR_2 ZN Reheat Coil Controller, !- Name
  {47a2e6a0-898b-4689-b746-22efd0bc4f4d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c0001f3f-7a48-4700-bd94-98a7793e449b}, !- Handle
  UTILITY_FLR_2 ZN VAV Terminal,          !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {b313a7ca-8d84-4fa5-a63e-6fff5d5016d0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {47a2e6a0-898b-4689-b746-22efd0bc4f4d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d6291192-0eaa-4d1b-be05-e9222059a1e2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ae2d6288-86fa-42b9-801e-c611f054127c}, !- Handle
  UTILITY_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {d6291192-0eaa-4d1b-be05-e9222059a1e2}, !- Inlet Port
  {08e84b19-eb15-442c-8728-8ef4b1aced36}; !- Outlet Port

OS:Node,
  {dda5fd87-8646-4579-870e-5ce74d768ad4}, !- Handle
  UTILITY_FLR_2 ZN Return Air Node,       !- Name
  {62796bb1-d2d5-4101-ae44-808f1c0a67cc}, !- Inlet Port
  {a37c3f1c-1571-4ce8-bb1f-88b19f565074}; !- Outlet Port

OS:Connection,
  {08e84b19-eb15-442c-8728-8ef4b1aced36}, !- Handle
  {ae2d6288-86fa-42b9-801e-c611f054127c}, !- Source Object
  3,                                      !- Outlet Port
  {b056faf0-2435-49f0-b04d-220f264d9bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62796bb1-d2d5-4101-ae44-808f1c0a67cc}, !- Handle
  {ecef2e59-edc4-48b7-a774-2a2c1f1bffc3}, !- Source Object
  2,                                      !- Outlet Port
  {dda5fd87-8646-4579-870e-5ce74d768ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a37c3f1c-1571-4ce8-bb1f-88b19f565074}, !- Handle
  {dda5fd87-8646-4579-870e-5ce74d768ad4}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {7d754eb0-4037-4eb4-9238-4a6f53d0cdbb}, !- Handle
  UTILITY_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {20c82b5e-9a6e-4db9-af30-6e0f8cf57635}, !- Inlet Port
  {b313a7ca-8d84-4fa5-a63e-6fff5d5016d0}; !- Outlet Port

OS:Connection,
  {20c82b5e-9a6e-4db9-af30-6e0f8cf57635}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  30,                                     !- Outlet Port
  {7d754eb0-4037-4eb4-9238-4a6f53d0cdbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b313a7ca-8d84-4fa5-a63e-6fff5d5016d0}, !- Handle
  {7d754eb0-4037-4eb4-9238-4a6f53d0cdbb}, !- Source Object
  3,                                      !- Outlet Port
  {c0001f3f-7a48-4700-bd94-98a7793e449b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6291192-0eaa-4d1b-be05-e9222059a1e2}, !- Handle
  {c0001f3f-7a48-4700-bd94-98a7793e449b}, !- Source Object
  12,                                     !- Outlet Port
  {ae2d6288-86fa-42b9-801e-c611f054127c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {897b60d6-d501-48c7-b772-068031b7f188}, !- Handle
  CORRIDOR_1_FLR_2 ZN Reheat Coil,        !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d9aa0d61-4dcb-499e-802e-5628a6f77f49}, !- Water Inlet Node Name
  {b159e699-051c-4f2c-8c23-09c00919a98e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5eab71d9-67d3-4e5a-8500-98ad1ac5a3c9}, !- Handle
  CORRIDOR_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {33779f01-fa93-46c1-99ae-110878bfbfc6}, !- Inlet Port
  {d9aa0d61-4dcb-499e-802e-5628a6f77f49}; !- Outlet Port

OS:Connection,
  {33779f01-fa93-46c1-99ae-110878bfbfc6}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  69,                                     !- Outlet Port
  {5eab71d9-67d3-4e5a-8500-98ad1ac5a3c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff4b4de5-5377-4a11-9bfd-42bb6d873967}, !- Handle
  CORRIDOR_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {b159e699-051c-4f2c-8c23-09c00919a98e}, !- Inlet Port
  {6b1b40f9-5ac7-4764-8a05-4c6aba1f3980}; !- Outlet Port

OS:Connection,
  {d9aa0d61-4dcb-499e-802e-5628a6f77f49}, !- Handle
  {5eab71d9-67d3-4e5a-8500-98ad1ac5a3c9}, !- Source Object
  3,                                      !- Outlet Port
  {897b60d6-d501-48c7-b772-068031b7f188}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b159e699-051c-4f2c-8c23-09c00919a98e}, !- Handle
  {897b60d6-d501-48c7-b772-068031b7f188}, !- Source Object
  6,                                      !- Outlet Port
  {ff4b4de5-5377-4a11-9bfd-42bb6d873967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b1b40f9-5ac7-4764-8a05-4c6aba1f3980}, !- Handle
  {ff4b4de5-5377-4a11-9bfd-42bb6d873967}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  69;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4d89ad82-4d1c-472a-83a5-4b9e8908fc84}, !- Handle
  CORRIDOR_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {897b60d6-d501-48c7-b772-068031b7f188}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {611d91f6-6661-408d-b923-d21be206d5ab}, !- Handle
  CORRIDOR_1_FLR_2 ZN VAV Terminal,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {c7909d19-3b98-45ca-a5cf-f241eedbd613}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {897b60d6-d501-48c7-b772-068031b7f188}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {15dc42b2-d040-4cc5-9d3a-2a44ede366f6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1b97d0af-735f-4456-89b4-9b1b0c8d639d}, !- Handle
  CORRIDOR_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {15dc42b2-d040-4cc5-9d3a-2a44ede366f6}, !- Inlet Port
  {fd1dd432-33b3-46ff-b92b-bb8aacfc40d9}; !- Outlet Port

OS:Node,
  {7f6a220c-ac4f-456c-bc6f-4d879b47a9bf}, !- Handle
  CORRIDOR_1_FLR_2 ZN Return Air Node,    !- Name
  {fec80c6b-d09a-47b1-ae8a-9edb7d691ecc}, !- Inlet Port
  {f068653e-2a38-4b3b-b711-7dc5f379bd8e}; !- Outlet Port

OS:Connection,
  {fd1dd432-33b3-46ff-b92b-bb8aacfc40d9}, !- Handle
  {1b97d0af-735f-4456-89b4-9b1b0c8d639d}, !- Source Object
  3,                                      !- Outlet Port
  {943edb76-168e-4929-9913-24f44d4cbc55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fec80c6b-d09a-47b1-ae8a-9edb7d691ecc}, !- Handle
  {59d46a44-7c2d-4331-af60-7708a6cd07dc}, !- Source Object
  2,                                      !- Outlet Port
  {7f6a220c-ac4f-456c-bc6f-4d879b47a9bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f068653e-2a38-4b3b-b711-7dc5f379bd8e}, !- Handle
  {7f6a220c-ac4f-456c-bc6f-4d879b47a9bf}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {e36168b3-c422-4e26-8480-937daef70598}, !- Handle
  CORRIDOR_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {1d6e92c7-1927-4ac0-ba16-1a3e5e1c7395}, !- Inlet Port
  {c7909d19-3b98-45ca-a5cf-f241eedbd613}; !- Outlet Port

OS:Connection,
  {1d6e92c7-1927-4ac0-ba16-1a3e5e1c7395}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  31,                                     !- Outlet Port
  {e36168b3-c422-4e26-8480-937daef70598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7909d19-3b98-45ca-a5cf-f241eedbd613}, !- Handle
  {e36168b3-c422-4e26-8480-937daef70598}, !- Source Object
  3,                                      !- Outlet Port
  {611d91f6-6661-408d-b923-d21be206d5ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15dc42b2-d040-4cc5-9d3a-2a44ede366f6}, !- Handle
  {611d91f6-6661-408d-b923-d21be206d5ab}, !- Source Object
  12,                                     !- Outlet Port
  {1b97d0af-735f-4456-89b4-9b1b0c8d639d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0d2d8911-e443-42e7-bf5c-50b44329a4f2}, !- Handle
  CORRIDOR_2_FLR_2 ZN Reheat Coil,        !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {05e626a4-b5b0-40e3-8009-75585c942ff2}, !- Water Inlet Node Name
  {c1b9700d-4b64-4aa9-b79e-4272b2b4afc9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {71ba38c3-3e4f-42b8-9d56-904fc86cb29b}, !- Handle
  CORRIDOR_2_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {ebd3b415-762b-42c6-bd18-e09e0b50fd65}, !- Inlet Port
  {05e626a4-b5b0-40e3-8009-75585c942ff2}; !- Outlet Port

OS:Connection,
  {ebd3b415-762b-42c6-bd18-e09e0b50fd65}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  70,                                     !- Outlet Port
  {71ba38c3-3e4f-42b8-9d56-904fc86cb29b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {275ece7b-d796-41d2-bd81-f1abbd51444f}, !- Handle
  CORRIDOR_2_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {c1b9700d-4b64-4aa9-b79e-4272b2b4afc9}, !- Inlet Port
  {8fa5d510-5e0a-41df-ac42-c66414547455}; !- Outlet Port

OS:Connection,
  {05e626a4-b5b0-40e3-8009-75585c942ff2}, !- Handle
  {71ba38c3-3e4f-42b8-9d56-904fc86cb29b}, !- Source Object
  3,                                      !- Outlet Port
  {0d2d8911-e443-42e7-bf5c-50b44329a4f2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c1b9700d-4b64-4aa9-b79e-4272b2b4afc9}, !- Handle
  {0d2d8911-e443-42e7-bf5c-50b44329a4f2}, !- Source Object
  6,                                      !- Outlet Port
  {275ece7b-d796-41d2-bd81-f1abbd51444f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa5d510-5e0a-41df-ac42-c66414547455}, !- Handle
  {275ece7b-d796-41d2-bd81-f1abbd51444f}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  70;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {32096a0d-3001-4179-a280-bc0e52436ca0}, !- Handle
  CORRIDOR_2_FLR_2 ZN Reheat Coil Controller, !- Name
  {0d2d8911-e443-42e7-bf5c-50b44329a4f2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2ff69d93-cf18-4bf9-b02b-fd8153bacb27}, !- Handle
  CORRIDOR_2_FLR_2 ZN VAV Terminal,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {9a742f96-92cd-4797-9282-bf567a91ea2b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0d2d8911-e443-42e7-bf5c-50b44329a4f2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6a9838f9-89bd-46dc-97f6-5d71cb82874b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5e2d5e0c-1741-408b-812b-de7836bae175}, !- Handle
  CORRIDOR_2_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {6a9838f9-89bd-46dc-97f6-5d71cb82874b}, !- Inlet Port
  {9191ee7d-cb6a-4055-8065-f2a331af6a37}; !- Outlet Port

OS:Node,
  {88d1fed9-0c7a-4e7e-b071-dfce4afbdde1}, !- Handle
  CORRIDOR_2_FLR_2 ZN Return Air Node,    !- Name
  {ead950f1-8ed7-47f7-8a86-52605438161e}, !- Inlet Port
  {e5fbcb6c-e610-44a7-b4e2-e4a35c727cfd}; !- Outlet Port

OS:Connection,
  {9191ee7d-cb6a-4055-8065-f2a331af6a37}, !- Handle
  {5e2d5e0c-1741-408b-812b-de7836bae175}, !- Source Object
  3,                                      !- Outlet Port
  {dfac14a5-95f8-439c-823c-09d472b00772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ead950f1-8ed7-47f7-8a86-52605438161e}, !- Handle
  {0b5173f8-0ef1-419d-af8e-c24aba83757b}, !- Source Object
  2,                                      !- Outlet Port
  {88d1fed9-0c7a-4e7e-b071-dfce4afbdde1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5fbcb6c-e610-44a7-b4e2-e4a35c727cfd}, !- Handle
  {88d1fed9-0c7a-4e7e-b071-dfce4afbdde1}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {57102eeb-4c63-4bb0-970c-a48695a15e01}, !- Handle
  CORRIDOR_2_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {bb7f21ac-6cf9-46b2-b2d5-af4ee47ba6ac}, !- Inlet Port
  {9a742f96-92cd-4797-9282-bf567a91ea2b}; !- Outlet Port

OS:Connection,
  {bb7f21ac-6cf9-46b2-b2d5-af4ee47ba6ac}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  32,                                     !- Outlet Port
  {57102eeb-4c63-4bb0-970c-a48695a15e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a742f96-92cd-4797-9282-bf567a91ea2b}, !- Handle
  {57102eeb-4c63-4bb0-970c-a48695a15e01}, !- Source Object
  3,                                      !- Outlet Port
  {2ff69d93-cf18-4bf9-b02b-fd8153bacb27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a9838f9-89bd-46dc-97f6-5d71cb82874b}, !- Handle
  {2ff69d93-cf18-4bf9-b02b-fd8153bacb27}, !- Source Object
  12,                                     !- Outlet Port
  {5e2d5e0c-1741-408b-812b-de7836bae175}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {06c02ece-4cb0-43e9-8c8a-dc9cee4ce903}, !- Handle
  CORRIDOR_3_FLR_2 ZN Reheat Coil,        !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6820ffcc-e9d9-4ffa-b941-1226c787e899}, !- Water Inlet Node Name
  {442602c5-c708-43d6-b585-cf172651a9be}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f2defe9e-af51-4f23-9000-4347bcfff1c9}, !- Handle
  CORRIDOR_3_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {8a13f78b-670f-4cc1-9177-dd96d2cbf22d}, !- Inlet Port
  {6820ffcc-e9d9-4ffa-b941-1226c787e899}; !- Outlet Port

OS:Connection,
  {8a13f78b-670f-4cc1-9177-dd96d2cbf22d}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  71,                                     !- Outlet Port
  {f2defe9e-af51-4f23-9000-4347bcfff1c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6304cb77-a85f-4d65-a358-3371cff3b0bb}, !- Handle
  CORRIDOR_3_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {442602c5-c708-43d6-b585-cf172651a9be}, !- Inlet Port
  {f34adc57-828b-4ae0-be0e-16311b7c2c86}; !- Outlet Port

OS:Connection,
  {6820ffcc-e9d9-4ffa-b941-1226c787e899}, !- Handle
  {f2defe9e-af51-4f23-9000-4347bcfff1c9}, !- Source Object
  3,                                      !- Outlet Port
  {06c02ece-4cb0-43e9-8c8a-dc9cee4ce903}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {442602c5-c708-43d6-b585-cf172651a9be}, !- Handle
  {06c02ece-4cb0-43e9-8c8a-dc9cee4ce903}, !- Source Object
  6,                                      !- Outlet Port
  {6304cb77-a85f-4d65-a358-3371cff3b0bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f34adc57-828b-4ae0-be0e-16311b7c2c86}, !- Handle
  {6304cb77-a85f-4d65-a358-3371cff3b0bb}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  71;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {32d30a88-1e56-4fa8-bfc7-6dd1043672a6}, !- Handle
  CORRIDOR_3_FLR_2 ZN Reheat Coil Controller, !- Name
  {06c02ece-4cb0-43e9-8c8a-dc9cee4ce903}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1a7d1bf3-87ce-4cf2-8d75-b53cc732daab}, !- Handle
  CORRIDOR_3_FLR_2 ZN VAV Terminal,       !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {74192975-5cc2-4f9f-98bd-ae44c1881d80}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {06c02ece-4cb0-43e9-8c8a-dc9cee4ce903}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {60e8dabd-d1b1-407b-a113-d1121721ad7a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ecca6b7a-d250-4101-8b56-5075bea06289}, !- Handle
  CORRIDOR_3_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {60e8dabd-d1b1-407b-a113-d1121721ad7a}, !- Inlet Port
  {9d91ca01-30cf-402f-a8a1-ce1cee756d9d}; !- Outlet Port

OS:Node,
  {5244e095-455e-4e47-a5ed-88ba028698b8}, !- Handle
  CORRIDOR_3_FLR_2 ZN Return Air Node,    !- Name
  {6928ba0d-e84e-48c3-9644-82c0f00bcde5}, !- Inlet Port
  {eb2d61ed-504d-4193-a986-b03c5dd24730}; !- Outlet Port

OS:Connection,
  {9d91ca01-30cf-402f-a8a1-ce1cee756d9d}, !- Handle
  {ecca6b7a-d250-4101-8b56-5075bea06289}, !- Source Object
  3,                                      !- Outlet Port
  {79580ef4-cd76-4114-8ddb-9902ca862d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6928ba0d-e84e-48c3-9644-82c0f00bcde5}, !- Handle
  {755828a9-ad10-419d-a87c-f4ee97b465c5}, !- Source Object
  2,                                      !- Outlet Port
  {5244e095-455e-4e47-a5ed-88ba028698b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb2d61ed-504d-4193-a986-b03c5dd24730}, !- Handle
  {5244e095-455e-4e47-a5ed-88ba028698b8}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {70a9d60d-0caa-4784-901d-15b05ff5e325}, !- Handle
  CORRIDOR_3_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {f08504be-aea5-4798-9a89-9b9e1dbc227d}, !- Inlet Port
  {74192975-5cc2-4f9f-98bd-ae44c1881d80}; !- Outlet Port

OS:Connection,
  {f08504be-aea5-4798-9a89-9b9e1dbc227d}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  33,                                     !- Outlet Port
  {70a9d60d-0caa-4784-901d-15b05ff5e325}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74192975-5cc2-4f9f-98bd-ae44c1881d80}, !- Handle
  {70a9d60d-0caa-4784-901d-15b05ff5e325}, !- Source Object
  3,                                      !- Outlet Port
  {1a7d1bf3-87ce-4cf2-8d75-b53cc732daab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60e8dabd-d1b1-407b-a113-d1121721ad7a}, !- Handle
  {1a7d1bf3-87ce-4cf2-8d75-b53cc732daab}, !- Source Object
  12,                                     !- Outlet Port
  {ecca6b7a-d250-4101-8b56-5075bea06289}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e334b647-5249-4fe3-b59f-9bec2cf26b88}, !- Handle
  ELEVATOR_LOBBY_FLR_2 ZN Reheat Coil,    !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d3278863-f85e-42ce-a974-b62ecc88e7d2}, !- Water Inlet Node Name
  {35005621-40e5-444c-97bc-bec946279b75}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dfa9dd11-4944-45a3-b341-7158a9990b4d}, !- Handle
  ELEVATOR_LOBBY_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {6a566772-c7af-4c44-9e7e-18882f42a8a7}, !- Inlet Port
  {d3278863-f85e-42ce-a974-b62ecc88e7d2}; !- Outlet Port

OS:Connection,
  {6a566772-c7af-4c44-9e7e-18882f42a8a7}, !- Handle
  {828b51f7-52ba-4350-8946-5af6641db956}, !- Source Object
  72,                                     !- Outlet Port
  {dfa9dd11-4944-45a3-b341-7158a9990b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccb220d6-3008-4485-8d97-71e399bf40ce}, !- Handle
  ELEVATOR_LOBBY_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {35005621-40e5-444c-97bc-bec946279b75}, !- Inlet Port
  {568f08c5-0e7b-4225-b07c-7ffb7b059635}; !- Outlet Port

OS:Connection,
  {d3278863-f85e-42ce-a974-b62ecc88e7d2}, !- Handle
  {dfa9dd11-4944-45a3-b341-7158a9990b4d}, !- Source Object
  3,                                      !- Outlet Port
  {e334b647-5249-4fe3-b59f-9bec2cf26b88}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {35005621-40e5-444c-97bc-bec946279b75}, !- Handle
  {e334b647-5249-4fe3-b59f-9bec2cf26b88}, !- Source Object
  6,                                      !- Outlet Port
  {ccb220d6-3008-4485-8d97-71e399bf40ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {568f08c5-0e7b-4225-b07c-7ffb7b059635}, !- Handle
  {ccb220d6-3008-4485-8d97-71e399bf40ce}, !- Source Object
  3,                                      !- Outlet Port
  {8f3d6d0e-709f-4823-b75d-b98feef988c0}, !- Target Object
  72;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9aef059f-6d14-4058-82df-8c286fe1e13c}, !- Handle
  ELEVATOR_LOBBY_FLR_2 ZN Reheat Coil Controller, !- Name
  {e334b647-5249-4fe3-b59f-9bec2cf26b88}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7f01d2fd-bb61-4312-810e-7e83966378a3}, !- Handle
  ELEVATOR_LOBBY_FLR_2 ZN VAV Terminal,   !- Name
  {76e53d4d-1553-4b19-8df9-e88d793afa33}, !- Availability Schedule Name
  {cb66ba39-2552-43f5-a4be-551e643f4f31}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e334b647-5249-4fe3-b59f-9bec2cf26b88}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {553301de-bca6-43c3-8ae0-2e78cd83a0e6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7e7ef8b6-5203-4dd8-b1d8-9494ba02e0cd}, !- Handle
  ELEVATOR_LOBBY_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {553301de-bca6-43c3-8ae0-2e78cd83a0e6}, !- Inlet Port
  {81b0e7c7-c36d-46b0-bc79-f21e29e95983}; !- Outlet Port

OS:Node,
  {20c04f3b-a7ec-40e6-b064-ffd7a99dab08}, !- Handle
  ELEVATOR_LOBBY_FLR_2 ZN Return Air Node, !- Name
  {7052752a-ec05-45ac-80e2-91bfb58425d0}, !- Inlet Port
  {80dbfae3-aabc-47fe-b161-e7e04c8fcebf}; !- Outlet Port

OS:Connection,
  {81b0e7c7-c36d-46b0-bc79-f21e29e95983}, !- Handle
  {7e7ef8b6-5203-4dd8-b1d8-9494ba02e0cd}, !- Source Object
  3,                                      !- Outlet Port
  {d91122ae-b5b0-485a-9b4f-307147573848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7052752a-ec05-45ac-80e2-91bfb58425d0}, !- Handle
  {909866eb-c4f7-464f-ba4a-6c40dd38c69b}, !- Source Object
  2,                                      !- Outlet Port
  {20c04f3b-a7ec-40e6-b064-ffd7a99dab08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80dbfae3-aabc-47fe-b161-e7e04c8fcebf}, !- Handle
  {20c04f3b-a7ec-40e6-b064-ffd7a99dab08}, !- Source Object
  3,                                      !- Outlet Port
  {0468d2d7-c37e-40f9-9107-8b345ca45da3}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {bae652c1-4d81-4302-88cd-8c51e05575b9}, !- Handle
  ELEVATOR_LOBBY_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {948d296b-4242-4105-a6e6-9dde5db3e414}, !- Inlet Port
  {cb66ba39-2552-43f5-a4be-551e643f4f31}; !- Outlet Port

OS:Connection,
  {948d296b-4242-4105-a6e6-9dde5db3e414}, !- Handle
  {3df003a5-3029-4af7-86b2-6832f475092a}, !- Source Object
  34,                                     !- Outlet Port
  {bae652c1-4d81-4302-88cd-8c51e05575b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb66ba39-2552-43f5-a4be-551e643f4f31}, !- Handle
  {bae652c1-4d81-4302-88cd-8c51e05575b9}, !- Source Object
  3,                                      !- Outlet Port
  {7f01d2fd-bb61-4312-810e-7e83966378a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {553301de-bca6-43c3-8ae0-2e78cd83a0e6}, !- Handle
  {7f01d2fd-bb61-4312-810e-7e83966378a3}, !- Source Object
  12,                                     !- Outlet Port
  {7e7ef8b6-5203-4dd8-b1d8-9494ba02e0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {f41447d2-96c2-4be6-9fa7-7affdfd691f5}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {7642e686-affa-4deb-99e5-df9df363aa91}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {2a076a28-1420-4ece-b9c6-26284e7c231d}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1be71653-be60-4874-89bd-9d308a5f362a}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9f12e883-0b7a-4a44-9321-fd2784fe5b78}, !- Handle
  CP02 CARPET PAD 2,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {578b5d18-b985-4f6f-a73d-01f14bede60d}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {66f318a3-a1ff-48a5-96b7-1e7324d74ac5}, !- Handle
  Foundation F 126 Perim 0 Area 3865,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  38.64766464,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b14eba36-7feb-4d8d-af3e-35c9c5e450b0}, !- Handle
  Foundation F 126 Perim 0 Area 4794,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  47.9379686399997,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ade091aa-ae55-4c9a-b932-59b260caff72}, !- Handle
  Foundation F 126 Perim 61 Area 2787,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  27.870912,                              !- Area {m2}
  6.09600000000001;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d1042036-7fb3-45de-afdd-02321619dbc2}, !- Handle
  Foundation F 126 Perim 0 Area 1784,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.8373836799999,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5181e2fa-9775-4654-bf0d-9b7243447e31}, !- Handle
  Foundation F 126 Perim 2621 Area 11186, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  111.85526016,                           !- Area {m2}
  26.2128;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0f169867-dbf8-4a65-9173-2002b5c314d8}, !- Handle
  Foundation F 126 Perim 488 Area 1189,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.89158912,                            !- Area {m2}
  4.8768;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5395bf82-2f76-483a-b825-bef43063a6ef}, !- Handle
  Foundation F 126 Perim 0 Area 4348,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  43.47862272,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0873ac75-35f9-4573-ba5d-84e4aefae7b9}, !- Handle
  Foundation F 126 Perim 1219 Area 20067, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  200.6705664,                            !- Area {m2}
  12.192;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {339e9008-fd7d-4093-8e4c-79dbfb8fbd6f}, !- Handle
  Foundation F 126 Perim 0 Area 12635,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  126.3481344,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8a01b91b-0b31-4825-b8d6-95b21386e768}, !- Handle
  Foundation F 126 Perim 244 Area 595,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.94579456,                             !- Area {m2}
  2.43840000000001;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6199420b-f98d-40f6-9ffa-dd1174b5ca64}, !- Handle
  Foundation F 126 Perim 1067 Area 2787,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  27.8709119999999,                       !- Area {m2}
  10.668;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {731cb10e-9af7-4fe0-a231-f5482d569f47}, !- Handle
  Foundation F 126 Perim 884 Area 1561,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.60771072,                            !- Area {m2}
  8.8392;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c64933bf-536f-4642-9e45-a8127f05fa3f}, !- Handle
  Foundation F 126 Perim 2256 Area 35155, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  351.54510336,                           !- Area {m2}
  22.5552;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {eb94eb0a-bc3c-476d-bfa6-0510778cbf38}, !- Handle
  Foundation F 126 Perim 2581 Area 8299,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  82.9933824,                             !- Area {m2}
  25.8064;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d5c327ff-f5aa-47f5-9f26-cb3fd731b3d4}, !- Handle
  Foundation F 126 Perim 1219 Area 31959, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  319.5864576,                            !- Area {m2}
  12.192;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e1509465-15a9-4c3c-b1b4-4544332e04c3}, !- Handle
  Foundation F 126 Perim 0 Area 1189,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.89158912,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e87721c7-9cef-487b-a5d7-f9e9883da4ea}, !- Handle
  Foundation F 126 Perim 0 Area 595,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.94579455999998,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6ef1a555-5f14-4402-b7d0-bf389df238b5}, !- Handle
  Foundation F 126 Perim 914 Area 10034,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  100.3352832,                            !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b3f90daa-09a8-44d4-bf4c-eef103ef78db}, !- Handle
  Foundation F 126 Perim 1768 Area 8083,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  80.8256448,                             !- Area {m2}
  17.6784;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d7df67a3-61d8-47da-acfd-3ea031006e34}, !- Handle
  Foundation F 126 Perim 5822 Area 57916, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  579.15755136,                           !- Area {m2}
  58.2168;                                !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {49edc967-158b-4055-b755-c3a7c9740fab}, !- Handle
  DOE Ref 1980-2004 - Courthouse - ASHRAE 169-2013-5B, !- Name
  {cfd98c8f-226c-469e-b822-ed7f4660b8e7}, !- Default Exterior Surface Constructions Name
  {18e081ea-7f07-4ab0-b394-6f2f6824ef61}, !- Default Interior Surface Constructions Name
  {fba6a32f-3bae-45ab-80f9-68860985e9f7}, !- Default Ground Contact Surface Constructions Name
  {5877e926-3e95-498f-a0a9-002a052922fe}, !- Default Exterior SubSurface Constructions Name
  {8da751a3-aa84-4986-9d4d-1def9a4bfd41}, !- Default Interior SubSurface Constructions Name
  {059a9fb6-59ac-457b-9893-88e3bba12808}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {cfd98c8f-226c-469e-b822-ed7f4660b8e7}, !- Handle
  Default Surface Constructions 1,        !- Name
  {fc71c3a2-c624-4ee5-92a1-9e53d647319f}, !- Floor Construction Name
  {ae113c6e-7d81-4b9b-a226-20a85a047230}, !- Wall Construction Name
  {f602e7f5-9448-4449-b042-f846336a3a2f}; !- Roof Ceiling Construction Name

OS:Construction,
  {fc71c3a2-c624-4ee5-92a1-9e53d647319f}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {9edfbcc4-2042-410a-ae97-18216f6366ad}, !- Layer 1
  {c298265b-8a64-4b6e-a04b-72c141da44bd}, !- Layer 2
  {dc302375-984f-4f5c-bca6-1c3ca8e9d906}; !- Layer 3

OS:Material:NoMass,
  {9edfbcc4-2042-410a-ae97-18216f6366ad}, !- Handle
  Typical Insulation R-4.75,              !- Name
  Smooth,                                 !- Roughness
  0.837293777826698,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c298265b-8a64-4b6e-a04b-72c141da44bd}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {dc302375-984f-4f5c-bca6-1c3ca8e9d906}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af09df9f-234a-496e-9921-30f7a96b424e}, !- Handle
  {fc71c3a2-c624-4ee5-92a1-9e53d647319f}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ae113c6e-7d81-4b9b-a226-20a85a047230}, !- Handle
  Typical Insulated Exterior Mass Wall R-7.14, !- Name
  ,                                       !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {c4e2ff66-1cb8-4c13-9bb3-3b5440d1f3e4}, !- Layer 2
  {9edfbcc4-2042-410a-ae97-18216f6366ad}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:Material,
  {c4e2ff66-1cb8-4c13-9bb3-3b5440d1f3e4}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f486712b-25a3-4e58-a974-41bbb49ee3b8}, !- Handle
  {ae113c6e-7d81-4b9b-a226-20a85a047230}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {f602e7f5-9448-4449-b042-f846336a3a2f}, !- Handle
  Typical IEAD Roof R-19.61,              !- Name
  ,                                       !- Surface Rendering Name
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Layer 1
  {248bec36-cb38-4bd2-8a52-36ccf422a17c}, !- Layer 2
  {4c8216a1-5801-429e-a482-150f222a7191}; !- Layer 3

OS:Material:NoMass,
  {248bec36-cb38-4bd2-8a52-36ccf422a17c}, !- Handle
  Typical Insulation R-18.49,             !- Name
  Smooth,                                 !- Roughness
  3.25638224539908,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4c8216a1-5801-429e-a482-150f222a7191}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {520cbf81-7696-404e-8356-c7b8a6d2c287}, !- Handle
  {f602e7f5-9448-4449-b042-f846336a3a2f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {18e081ea-7f07-4ab0-b394-6f2f6824ef61}, !- Handle
  Default Surface Constructions 2,        !- Name
  {14dea565-ee05-4d56-b064-c8ae586434c9}, !- Floor Construction Name
  {bced29b7-22bd-47db-9f04-b86be8aa538d}, !- Wall Construction Name
  {685d5a76-1868-4155-a09e-cd87bf317f66}; !- Roof Ceiling Construction Name

OS:Construction,
  {14dea565-ee05-4d56-b064-c8ae586434c9}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {7642e686-affa-4deb-99e5-df9df363aa91}, !- Layer 1
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Layer 2

OS:StandardsInformation:Construction,
  {123d0312-6cf0-4b3b-ae68-55eac54d9507}, !- Handle
  {14dea565-ee05-4d56-b064-c8ae586434c9}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {bced29b7-22bd-47db-9f04-b86be8aa538d}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {1be71653-be60-4874-89bd-9d308a5f362a}, !- Layer 1
  {1be71653-be60-4874-89bd-9d308a5f362a}; !- Layer 2

OS:StandardsInformation:Construction,
  {9c7bc30e-8a63-45e8-9ebc-23d4f62ae2ee}, !- Handle
  {bced29b7-22bd-47db-9f04-b86be8aa538d}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {685d5a76-1868-4155-a09e-cd87bf317f66}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}, !- Layer 1
  {7642e686-affa-4deb-99e5-df9df363aa91}; !- Layer 2

OS:StandardsInformation:Construction,
  {33e163c4-637b-4603-a03b-a963b9ff3562}, !- Handle
  {685d5a76-1868-4155-a09e-cd87bf317f66}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {fba6a32f-3bae-45ab-80f9-68860985e9f7}, !- Handle
  Default Surface Constructions 3,        !- Name
  {5d5ef29a-383a-49bc-8d3e-078cd367a754}, !- Floor Construction Name
  {1a9e7533-e2e6-4be2-93fd-801dfc20ea51}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {5d5ef29a-383a-49bc-8d3e-078cd367a754}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {52cf9b76-b946-4226-8c74-2b06e1d41a31}, !- Layer 1
  {dc302375-984f-4f5c-bca6-1c3ca8e9d906}; !- Layer 2

OS:Material:NoMass,
  {9e484fc5-a8d4-4ffd-a17f-5e4ea4821771}, !- Handle
  Typical Insulation R-8.45,              !- Name
  Smooth,                                 !- Roughness
  1.48810407632331,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {52cf9b76-b946-4226-8c74-2b06e1d41a31}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {80026728-e092-4740-a128-78dcd21bf045}, !- Handle
  {5d5ef29a-383a-49bc-8d3e-078cd367a754}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {1a9e7533-e2e6-4be2-93fd-801dfc20ea51}, !- Handle
  Typical Insulated Basement Mass Wall R-10.0, !- Name
  ,                                       !- Surface Rendering Name
  {9e484fc5-a8d4-4ffd-a17f-5e4ea4821771}, !- Layer 1
  {28e2cbac-db2d-4d2d-b7f2-82110ce6b82a}; !- Layer 2

OS:Material,
  {28e2cbac-db2d-4d2d-b7f2-82110ce6b82a}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a7b3b7bc-39d9-4dc8-bcc9-05f87c569208}, !- Handle
  {1a9e7533-e2e6-4be2-93fd-801dfc20ea51}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {5877e926-3e95-498f-a0a9-002a052922fe}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {0a886b65-c0dc-49ce-afe1-d028c91eed3f}, !- Fixed Window Construction Name
  {d9039e1a-9008-4e7b-a4bc-4f94f3f8b820}, !- Operable Window Construction Name
  {7b02017f-2893-4547-8831-1dea1b982eb7}, !- Door Construction Name
  {eecee0c3-3756-4cb4-ac45-f59cf70d0d9a}, !- Glass Door Construction Name
  {be612c5c-680b-4495-bff0-fa66f5cac0ed}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {b35c11b6-871a-4af5-ad5b-c0e42ffc934f}, !- Tubular Daylight Dome Construction Name
  {b35c11b6-871a-4af5-ad5b-c0e42ffc934f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0a886b65-c0dc-49ce-afe1-d028c91eed3f}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing Window U-0.59 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {79b43fbc-2fb1-4d84-a9c7-8768ddb7a372}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {79b43fbc-2fb1-4d84-a9c7-8768ddb7a372}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing U-0.59 SHGC 0.39, !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {30427066-be24-489f-be57-f52670c0d0d4}, !- Handle
  {0a886b65-c0dc-49ce-afe1-d028c91eed3f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {d9039e1a-9008-4e7b-a4bc-4f94f3f8b820}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing Window U-0.59 SHGC 0.39 1, !- Name
  ,                                       !- Surface Rendering Name
  {ea3e56d4-1795-4b48-aafd-e4da82da1bb7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ea3e56d4-1795-4b48-aafd-e4da82da1bb7}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing U-0.59 SHGC 0.39 1, !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {4d32e268-4d26-4218-bba3-972f326c3204}, !- Handle
  {d9039e1a-9008-4e7b-a4bc-4f94f3f8b820}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {7b02017f-2893-4547-8831-1dea1b982eb7}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}, !- Layer 1
  {6f421130-e274-40eb-a25f-254c9aab94f2}; !- Layer 2

OS:Material:NoMass,
  {6f421130-e274-40eb-a25f-254c9aab94f2}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5c742ed5-5321-4a13-a194-42579697eb57}, !- Handle
  {7b02017f-2893-4547-8831-1dea1b982eb7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {eecee0c3-3756-4cb4-ac45-f59cf70d0d9a}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {6d9384a3-188c-4dbc-ba23-08210d658ab4}; !- Layer 1

OS:WindowMaterial:Glazing,
  {6d9384a3-188c-4dbc-ba23-08210d658ab4}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {bb309c0d-fa54-459b-bc95-cb55baf92ed4}, !- Handle
  {eecee0c3-3756-4cb4-ac45-f59cf70d0d9a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {be612c5c-680b-4495-bff0-fa66f5cac0ed}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {6f421130-e274-40eb-a25f-254c9aab94f2}; !- Layer 1

OS:StandardsInformation:Construction,
  {c62df8d8-175b-42e6-9eca-e01d48778851}, !- Handle
  {be612c5c-680b-4495-bff0-fa66f5cac0ed}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {b35c11b6-871a-4af5-ad5b-c0e42ffc934f}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {32f534d4-997e-48dd-9996-adc31dca1449}; !- Layer 1

OS:StandardsInformation:Construction,
  {f353e5c6-e535-4a87-97f0-8b14b7b6f7e7}, !- Handle
  {b35c11b6-871a-4af5-ad5b-c0e42ffc934f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {8da751a3-aa84-4986-9d4d-1def9a4bfd41}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {b35c11b6-871a-4af5-ad5b-c0e42ffc934f}, !- Fixed Window Construction Name
  {b35c11b6-871a-4af5-ad5b-c0e42ffc934f}, !- Operable Window Construction Name
  {0b2e3cd0-e138-49b5-aaa2-c0b85416d592}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0b2e3cd0-e138-49b5-aaa2-c0b85416d592}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {083d7ce3-48b5-45e6-82f9-6488b53a6a52}, !- Handle
  {0b2e3cd0-e138-49b5-aaa2-c0b85416d592}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {059a9fb6-59ac-457b-9893-88e3bba12808}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {0c1f5ef2-630b-4ddb-9290-e43adc68ed64}, !- Handle
  {059a9fb6-59ac-457b-9893-88e3bba12808}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
  {c5d3c587-0091-4c9d-a784-e7e270f98ee7}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9ff6c67c-3505-458c-b3ae-3955f15d0a42}, !- Handle
  5 Elevator Lift Motors,                 !- Name
  {c5d3c587-0091-4c9d-a784-e7e270f98ee7}, !- Electric Equipment Definition Name
  {a411c1f5-3370-45ec-a131-fa675dd43180}, !- Space or SpaceType Name
  {fc49c634-28a3-47b7-950e-1a62f5a121b5}, !- Schedule Name
  5,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {fc49c634-28a3-47b7-950e-1a62f5a121b5}, !- Handle
  Courthouse BLDG ELEVATORS,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {1530ee29-2d88-4a49-b78a-f45e2a63605a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1530ee29-2d88-4a49-b78a-f45e2a63605a}, !- Handle
  Courthouse BLDG ELEVATORS Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Material,
  {dae6caea-f97b-40d7-9e00-9e320e04b422}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fb5644bf-d9b6-4d4b-9b1d-b123a11ca544}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {dae6caea-f97b-40d7-9e00-9e320e04b422}; !- Layer 1

OS:InternalMass:Definition,
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Handle
  Internal Mass Definition 1,             !- Name
  {fb5644bf-d9b6-4d4b-9b1d-b123a11ca544}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {75e932bf-6e86-4af4-8368-64e59039e9dd}, !- Handle
  UTILITY_FLR_2 Mass,                     !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {90abb727-18a9-4759-941c-76e2701fee71}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {32c42d7b-1f44-4078-af5c-4802717e9969}, !- Handle
  JUDICIARY_STAFF_4_FLR_2 Mass,           !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {3f0f1212-8d69-4c45-99e1-785e4368c4a5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0d78ddd5-c34f-4d56-99fc-f3806ca61e1a}, !- Handle
  JUDGES_CHAMBER_2_FLR_2 Mass,            !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {3edaa658-5613-4caa-beca-3bc096c2265c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e4e40037-087b-4725-aab7-42e15fa1f664}, !- Handle
  JUDICIARY_STAFF_2_FLR_2 Mass,           !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {1e8cfca4-d700-43bb-8560-0a08ff244cdc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0b1e8f59-6e6a-4dde-a37b-2ad6a9ed1b51}, !- Handle
  JUDGES_CHAMBER_1_FLR_2 Mass,            !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {cd002128-807d-484e-8739-eed7bd7df5f2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3ca5edf0-992b-4a30-9f0c-72aa7578d94c}, !- Handle
  CORRIDOR_2_FLR_2 Mass,                  !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {b8677497-b28c-414f-86b6-236392a62983}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d579e917-df65-4f54-ab2f-82c6d0dea619}, !- Handle
  A/V_EVIDENCE_STORAGE_2_FLR_2 Mass,      !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {f63ef786-9bff-4541-9960-0d52d9fd0918}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {23bd6a83-c669-472a-ac45-14d1024b9b3e}, !- Handle
  JUDICIARY_STAFF_3_FLR_2 Mass,           !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {75f735c5-f9be-4725-8285-485e6340803e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {adb553e2-581e-4b82-8030-f5058d3d2de5}, !- Handle
  A/V_EVIDENCE_STORAGE_1_FLR_2 Mass,      !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {731aa3a5-4a33-47b1-a87f-02c2589724f3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {72a292d3-2671-4c60-bddd-08a997942e23}, !- Handle
  PUBLIC_STAIRS_FLR_0 Mass,               !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {c84fcfc5-0399-49ea-87c8-b0dcb2761b86}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {40133830-8e56-4954-8f85-3400c6f2bdd0}, !- Handle
  CORRIDOR_4_FLR_0 Mass,                  !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {8d40ce8b-cd89-4141-bd7f-5787dfff9a57}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c871984b-36cc-4510-a3d1-7e6a1b360701}, !- Handle
  RESTROOMS_FLR_0 Mass,                   !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {00281747-8760-4fdd-84a1-9a04c4013904}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {848e4a52-a177-4314-ad3a-f62e420e00f7}, !- Handle
  JURY_DELIBERATION_2_FLOOR_2 Mass,       !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {bba4730f-81e7-4252-8eae-cc15a8669521}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bc457b4b-fe36-4039-bfbd-4a88082cc84c}, !- Handle
  ELEVATOR_LOBBY_FLR_0 Mass,              !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {d1994f3b-56f3-4bdf-9833-db474e83afa3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {316166cc-6cbb-4a88-a623-6cde8687c9a1}, !- Handle
  OFFICES_FRONT_FLR_0 Mass,               !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {d5e82f94-a3b2-440e-9026-484cec398f70}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e24e71f8-93bd-4215-abdd-ba3f95259163}, !- Handle
  ELEVATOR_LOBBY_FLR_1 Mass,              !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {a411c1f5-3370-45ec-a131-fa675dd43180}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3075580f-18d0-4e58-83e2-a4377bed654b}, !- Handle
  BREAK_ROOM_FLR_1 Mass,                  !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {ca27bd97-a754-4922-97a9-ae3dd4df2cde}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {96b63215-6fb6-4067-b705-2d02476caf41}, !- Handle
  CONFERENCE_FLR_1 Mass,                  !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {22b367b3-505e-4056-9399-c5cd2a7e3408}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b296e584-31e7-4783-85c6-2ac5390a4351}, !- Handle
  CORRIDOR_1_FLR_1 Mass,                  !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {27229f4f-9466-417b-afe4-f0118447cc6f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {de085f41-a0ec-457d-8803-55fd996422c5}, !- Handle
  COURTROOM_2_FLR_2 Mass,                 !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {ec651b38-65f9-4194-8f62-a03035531887}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c55d6d56-dbb7-4226-946b-17d3e48f4653}, !- Handle
  CORRIDOR_3_FLR_0 Mass,                  !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {22069b87-cf07-495d-8d99-3641855f1554}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cf64ee65-a488-495a-92cc-ff5bf616aea5}, !- Handle
  ELEC/MECH_FLR_0 Mass,                   !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {d9e03b8a-4ecd-49f2-99a9-deba04668fd7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {71cc6c64-2835-437e-8e48-e465600039f0}, !- Handle
  MAINTENANCE_FLR_0 Mass,                 !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {5ee7388a-9734-43fd-9953-bd1c96344c9f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa5b20aa-5f73-42e6-8c52-39274d01601b}, !- Handle
  OFFICE_1_FLR_1 Mass,                    !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {17cbffd0-97d3-4ca2-8e47-8a800d93636d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad8dd756-732d-4bb7-a8e2-04708bc4be9d}, !- Handle
  UTILITY_FLR_1 Mass,                     !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {9fb222f7-d9ff-4a14-beb2-7a6e9c7c7546}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b0bb8198-4d0f-4e70-99cd-9c6ac4dfc2f5}, !- Handle
  COURTFLOOR_HOLDING_1_FLR_2 Mass,        !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {ab7a6b9d-d050-4225-b630-d2ddc7765776}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bf425c74-f8d5-4aa8-baba-aa7951926806}, !- Handle
  OFFICES_CORNER_FLR_0 Mass,              !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {196d4ab8-62cb-462e-ac2c-8c48571a27dd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eaeab078-ebe2-459c-871e-4593a9b30fe6}, !- Handle
  ELEVATOR_LOBBY_FLR_2 Mass,              !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {e0cb37e3-18e9-4d91-a2cd-f13288349654}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {64d1f0ee-7a30-40fe-ae15-4c191e84e32f}, !- Handle
  OFFICE_2_FLR_1 Mass,                    !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {37b4c313-056f-4be2-944e-810c18f51f53}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bfa903a8-a4f6-4104-9a9f-412f976ded06}, !- Handle
  LAW_LIBRARY_FLR_1 Mass,                 !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {9d98942a-035c-4a05-adb3-14bfdb73d7af}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b1b557e8-ddfb-406e-9090-970e9150dd86}, !- Handle
  CLERK_1_FLR_1 Mass,                     !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {b91dba19-8811-4033-a4b3-f3c6e38be576}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a6479faa-399d-4abe-8e38-24c479b483a2}, !- Handle
  SECONDARY_STAIRS_FLR_0 Mass,            !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {315b8935-a4fa-400b-ad70-175954eab1f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {76f43c39-cace-48b0-9a20-bccf79b529d5}, !- Handle
  CENTRAL_HOLDING_FLR_0 Mass,             !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1b3e5b6f-d0dd-48cd-bb26-8a8f0de5e168}, !- Handle
  SECURITY_SCREENING_FLR_1 Mass,          !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {4d70b02a-51c9-4ca7-9e60-b8faf142e38a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eb075794-40e1-4ff4-b87f-514080039bd2}, !- Handle
  ENTRANCE_LOBBY_FLR_1 Mass,              !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {d2f6029d-9baf-4735-b349-5bd0eb7fc572}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {adfff295-3eda-4747-8132-8d7d62ca1f4d}, !- Handle
  CORRIDOR_4_FLR_1 Mass,                  !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {ab7644bc-aa29-40f9-84e8-abf75a087ed4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {59739bee-6904-4fe6-ae32-4dc8380acb5f}, !- Handle
  COURT_ADMIN_FLR_1 Mass,                 !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {66df5f3e-d853-4267-8c83-60d1244c3b45}, !- Handle
  JURY_DELIBERATION_1_FLOOR_2 Mass,       !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {8392cb66-0656-489e-9763-53b8542ebc5b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {976f3d3b-b1c8-48a7-82d7-d43b9a25753c}, !- Handle
  JURY_ASSEMBLY_FLR_1 Mass,               !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {093871bf-1a91-4ea4-976e-7fd1c3e45439}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4e2978c5-df6a-4b00-876b-516824c2d551}, !- Handle
  CORRIDOR_3_FLR_1 Mass,                  !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {a95e97fb-1953-44db-9e84-45ed803be00e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bf01cfdf-9cca-41c6-ab30-ec0650bae930}, !- Handle
  JUDGES_CHAMBER_4_FLR_2 Mass,            !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {ee2b748a-0b2d-40a1-bc97-b9a2f4901874}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7dec5f22-3c78-44ed-a9fc-86b96302d46c}, !- Handle
  CLERK_2_FLR_1 Mass,                     !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {bcc3da41-eef8-490e-8d4d-8133774cdc11}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8141def9-232c-4bb7-9220-43c101ee68db}, !- Handle
  JUDGES_STAIRS_FLR_0 Mass,               !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {1a50f729-372a-4a9c-92ee-55402ec02ca5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eb39252e-a6a1-4dfe-a7a8-ac75a1a8031c}, !- Handle
  CORRIDOR_3_FLR_2 Mass,                  !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {64c75657-b200-40f9-be60-1fb8d0f2a7f9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {85c3c0c2-0b3c-4004-aaff-9b8388c73b46}, !- Handle
  STORAGE_FLR_0 Mass,                     !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {5048fa2d-f8e6-4727-81fa-e0109908d33f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a4894c5a-ea7c-4463-a912-a41e7010bff5}, !- Handle
  RESTROOMS_2_FLR_2 Mass,                 !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {069ca41c-507b-4394-a14b-004ba25deb9e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0752ec63-e001-431b-901f-9fa57b1bc83b}, !- Handle
  STORAGE_FLR_1 Mass,                     !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {0bc8c473-ce84-48aa-a52b-62c6915e926a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {075c3ade-c9ce-49f0-9515-c0637e3affa3}, !- Handle
  JUDICIARY_STAFF_1_FLR_2 Mass,           !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {5b459aa3-0bf6-4d5d-942e-32482bbfb697}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0592776a-b6ae-4222-89c0-035a0c4b3e92}, !- Handle
  CORRIDOR_2_FLR_1 Mass,                  !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {ac4b15d2-ccaf-48d7-b0aa-7fa43c724ef5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {47377828-7c0f-4184-b0a8-c4752ec2fdd3}, !- Handle
  JUDGES_CHAMBER_3_FLR_2 Mass,            !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {5cf49165-8aec-4ea9-96f2-9b392fe61359}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5c1486e9-eb3d-4155-b5e8-6bf73efd2b2c}, !- Handle
  MEETING_ROOMS_4_FLR_2 Mass,             !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {72716372-f6e4-42aa-8a96-673bbb4b12fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {54dd6ac4-7817-4809-a5d0-667a913b49af}, !- Handle
  COURTROOM_4_FLR_2 Mass,                 !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {e9a696e2-df65-411e-a630-06346f45dc4b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {86305fae-5d0b-4383-90f9-628082889f12}, !- Handle
  COURTFLOOR_HOLDING_2_FLR_2 Mass,        !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {2096e5a0-2f97-4e0b-833f-5bb4e6819f5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {975f4824-6976-4a2b-b8db-1dafb5e6e325}, !- Handle
  SALLY_PORT_FLR_0 Mass,                  !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {f8bd20e3-a60e-4ac3-a5c8-9afe90e77341}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b10ba632-2f99-4652-b724-8dffa38c3cee}, !- Handle
  UTILITY_FLR_0 Mass,                     !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {f033b954-d16f-4c4c-86ab-2f760c57a64d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b807718d-6088-4ab8-a9e5-231c6bd7377d}, !- Handle
  MEETING_ROOMS_1_FLR_2 Mass,             !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {43d34c4d-6687-4547-ba01-e46cb1847e0b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {128d4fd2-d6da-4f9f-83aa-3f8ed92bca2c}, !- Handle
  CORRIDOR_1_FLR_2 Mass,                  !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {ac34443d-3696-4995-b916-8f662b65e9b3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1e61c0ef-bcf7-4249-bf49-1335e1f3caf2}, !- Handle
  COURTROOM_WAITING_1_FLR2 Mass,          !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {fc2f899f-13c1-425f-9296-3efae82d6821}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {88899966-39f0-451b-b65f-b98724db02c3}, !- Handle
  SECURE_PARKING_FLR_0 Mass,              !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {65859321-c300-45d7-996d-c8f518714c3a}, !- Handle
  RESTROOMS_1_FLR_1 Mass,                 !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {7f397fb6-586e-46c9-b0e1-65d0c10d2e22}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ee2e4b63-22f9-49e2-8853-6c30821ebbf0}, !- Handle
  COURTROOM_WAITING_2_FLR2 Mass,          !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {7127a6b0-3d2d-48fd-a3b1-2eb4c466a69f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3714428d-4dd6-4bbd-91f6-451fdea800f9}, !- Handle
  RESTROOMS_2_FLR_1 Mass,                 !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {8cfb92f3-b288-455e-8c13-3e726774dca4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3a96aac6-fb02-478c-b918-7d0e3dc64d20}, !- Handle
  RESTROOMS_1_FLR_2 Mass,                 !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {a8dcd770-831f-4fbd-944e-61a7743461be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {90e7df0b-9654-414a-8ed9-21cedfa8299c}, !- Handle
  COURTROOM_1_FLR_2 Mass,                 !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {b1db13e4-4242-4e1a-9571-d88df00365ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fab5bb18-da34-4921-9991-368e05e15c61}, !- Handle
  MEETING_ROOMS_2_FLR_2 Mass,             !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {12bf2ab6-427a-436e-a3cc-7afec3f61391}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a2a79a0d-e847-4d24-8bef-845a45678f0e}, !- Handle
  STORAGE_FLR_2 Mass,                     !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {d4a3f987-f1ac-4f10-856e-e7fbe559bae5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad41adb7-11ba-49fe-86ae-20f3733914f5}, !- Handle
  COURTROOM_3_FLR_2 Mass,                 !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {037eba5d-111f-4594-bd13-711e380afd6f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {62dc204d-e447-49aa-8c20-6cd5b70443f8}, !- Handle
  MEETING_ROOMS_3_FLR_2 Mass,             !- Name
  {d4fbe2d5-30d4-4191-9423-5c211269fbd7}, !- Internal Mass Definition Name
  {8c14e2c2-6591-45b9-9b1c-d2f2be218ec5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {98206f6b-f387-46c4-a632-b39dc57de2cf}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9c9bee54-7730-42d7-b677-fb67aaeb2b25}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f3e180b5-b1e1-4bb7-84a3-a62ccd3d0c81}, !- Plant Side Inlet Node Name
  {fc917f3a-df68-48b2-a9cf-7cc1bb98fba2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e6a7848f-dc7c-4e71-8806-253da86034e4}, !- Demand Side Inlet Node Name
  {1b26462a-55f8-4d87-8c23-987626128cd5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8c940915-059f-4cf3-abeb-a8b56183a2fa}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f07912b0-7f91-422d-991e-2e8a32bd9c62}, !- Demand Mixer Name
  {c32f095b-7bf0-4878-8dd5-f14c23eb4015}, !- Demand Splitter Name
  {3d28ccc2-ab41-40e8-b9fc-7c194ede9de7}, !- Supply Mixer Name
  {9fa015d2-a388-4424-a16f-48c501f87406}; !- Supply Splitter Name

OS:Node,
  {21f437ca-aba7-4aae-9dfd-d95da00886c3}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {f3e180b5-b1e1-4bb7-84a3-a62ccd3d0c81}, !- Inlet Port
  {febed116-cb46-4840-b222-69bb37313e8a}; !- Outlet Port

OS:Node,
  {9c9bee54-7730-42d7-b677-fb67aaeb2b25}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {ad58478f-2506-4511-bf72-971eba2c9f73}, !- Inlet Port
  {fc917f3a-df68-48b2-a9cf-7cc1bb98fba2}; !- Outlet Port

OS:Node,
  {cabac7ae-ffef-48e2-a481-ff380c99a61f}, !- Handle
  200gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff Supply Inlet Water Node, !- Name
  {2e2416dc-6e06-4ccc-bf13-4925ab3a0de6}, !- Inlet Port
  {f8b963bd-21a7-46ad-a324-84543726c30b}; !- Outlet Port

OS:Connector:Mixer,
  {3d28ccc2-ab41-40e8-b9fc-7c194ede9de7}, !- Handle
  Connector Mixer 7,                      !- Name
  {c65e47b9-87b6-4922-b3a5-7cca19432f01}, !- Outlet Branch Name
  {40bc1cad-25c1-4154-ab00-ad4635142154}, !- Inlet Branch Name 1
  {68fe0b79-87ec-4767-bded-92a12a4b1302}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9fa015d2-a388-4424-a16f-48c501f87406}, !- Handle
  Connector Splitter 7,                   !- Name
  {d908cd1f-2581-46cc-9adb-9556a9f60312}, !- Inlet Branch Name
  {2e2416dc-6e06-4ccc-bf13-4925ab3a0de6}, !- Outlet Branch Name 1
  {5b5833c3-5f5c-45b5-b0c4-ce1abf548ff5}; !- Outlet Branch Name 2

OS:Connection,
  {f3e180b5-b1e1-4bb7-84a3-a62ccd3d0c81}, !- Handle
  {98206f6b-f387-46c4-a632-b39dc57de2cf}, !- Source Object
  14,                                     !- Outlet Port
  {21f437ca-aba7-4aae-9dfd-d95da00886c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e2416dc-6e06-4ccc-bf13-4925ab3a0de6}, !- Handle
  {9fa015d2-a388-4424-a16f-48c501f87406}, !- Source Object
  3,                                      !- Outlet Port
  {cabac7ae-ffef-48e2-a481-ff380c99a61f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc917f3a-df68-48b2-a9cf-7cc1bb98fba2}, !- Handle
  {9c9bee54-7730-42d7-b677-fb67aaeb2b25}, !- Source Object
  3,                                      !- Outlet Port
  {98206f6b-f387-46c4-a632-b39dc57de2cf}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a048c736-1533-457e-8602-63bce49cb2eb}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {e6a7848f-dc7c-4e71-8806-253da86034e4}, !- Inlet Port
  {0f75d2c2-6dff-4cb0-80a2-d7cb9918112c}; !- Outlet Port

OS:Node,
  {4d21b808-c4b0-40e2-b645-1f179935a9b2}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {30285e9c-28ff-4beb-8cd6-6cca11bc2dca}, !- Inlet Port
  {1b26462a-55f8-4d87-8c23-987626128cd5}; !- Outlet Port

OS:Node,
  {e42d1fed-2b3c-4a11-a5bf-5c785411d95c}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {e0e472de-efc4-4c1e-8eb0-8a62144a18f1}, !- Inlet Port
  {aeada936-b2ff-4acd-a9b0-b588510c55c9}; !- Outlet Port

OS:Connector:Mixer,
  {f07912b0-7f91-422d-991e-2e8a32bd9c62}, !- Handle
  Connector Mixer 8,                      !- Name
  {1570ac38-b4a2-4775-b8f1-a23038c1a4cb}, !- Outlet Branch Name
  {7145044e-49f8-4281-8913-bcfdb73913b6}, !- Inlet Branch Name 1
  {2c8cc9e7-319d-470b-87ed-5bee62d89a61}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c32f095b-7bf0-4878-8dd5-f14c23eb4015}, !- Handle
  Connector Splitter 8,                   !- Name
  {0f75d2c2-6dff-4cb0-80a2-d7cb9918112c}, !- Inlet Branch Name
  {e0e472de-efc4-4c1e-8eb0-8a62144a18f1}, !- Outlet Branch Name 1
  {ea25ed76-b437-4613-9f1b-fd8517866c3e}; !- Outlet Branch Name 2

OS:Connection,
  {e6a7848f-dc7c-4e71-8806-253da86034e4}, !- Handle
  {98206f6b-f387-46c4-a632-b39dc57de2cf}, !- Source Object
  17,                                     !- Outlet Port
  {a048c736-1533-457e-8602-63bce49cb2eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f75d2c2-6dff-4cb0-80a2-d7cb9918112c}, !- Handle
  {a048c736-1533-457e-8602-63bce49cb2eb}, !- Source Object
  3,                                      !- Outlet Port
  {c32f095b-7bf0-4878-8dd5-f14c23eb4015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e472de-efc4-4c1e-8eb0-8a62144a18f1}, !- Handle
  {c32f095b-7bf0-4878-8dd5-f14c23eb4015}, !- Source Object
  3,                                      !- Outlet Port
  {e42d1fed-2b3c-4a11-a5bf-5c785411d95c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b26462a-55f8-4d87-8c23-987626128cd5}, !- Handle
  {4d21b808-c4b0-40e2-b645-1f179935a9b2}, !- Source Object
  3,                                      !- Outlet Port
  {98206f6b-f387-46c4-a632-b39dc57de2cf}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6ca03c41-9a10-4d64-92c5-cc24e758c468}, !- Handle
  {98206f6b-f387-46c4-a632-b39dc57de2cf}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8c940915-059f-4cf3-abeb-a8b56183a2fa}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {77f1e796-5965-451d-ad3e-994cf28d1602}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {fe1b9c0f-71bb-4a02-9c8a-b6341579b399}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {77f1e796-5965-451d-ad3e-994cf28d1602}, !- Schedule Type Limits Name
  {bc3daa9c-be50-49e2-9b4e-2c9638f81ff0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc3daa9c-be50-49e2-9b4e-2c9638f81ff0}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {77f1e796-5965-451d-ad3e-994cf28d1602}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {58b279bd-e7ab-4531-b2c1-085cf190814d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {fe1b9c0f-71bb-4a02-9c8a-b6341579b399}, !- Schedule Name
  {9c9bee54-7730-42d7-b677-fb67aaeb2b25}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {bf54107a-fb28-4bdd-aff4-f4152f080626}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {febed116-cb46-4840-b222-69bb37313e8a}, !- Inlet Node Name
  {80a99a55-7435-43e1-8fdc-45b44cbe80b8}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {613cacc5-f492-4138-a57a-0c79dab2028e}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {80a99a55-7435-43e1-8fdc-45b44cbe80b8}, !- Inlet Port
  {d908cd1f-2581-46cc-9adb-9556a9f60312}; !- Outlet Port

OS:Connection,
  {febed116-cb46-4840-b222-69bb37313e8a}, !- Handle
  {21f437ca-aba7-4aae-9dfd-d95da00886c3}, !- Source Object
  3,                                      !- Outlet Port
  {bf54107a-fb28-4bdd-aff4-f4152f080626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a99a55-7435-43e1-8fdc-45b44cbe80b8}, !- Handle
  {bf54107a-fb28-4bdd-aff4-f4152f080626}, !- Source Object
  3,                                      !- Outlet Port
  {613cacc5-f492-4138-a57a-0c79dab2028e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d908cd1f-2581-46cc-9adb-9556a9f60312}, !- Handle
  {613cacc5-f492-4138-a57a-0c79dab2028e}, !- Source Object
  3,                                      !- Outlet Port
  {9fa015d2-a388-4424-a16f-48c501f87406}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {16a66ba2-b59b-464c-a7b2-33e7ac71c520}, !- Handle
  200gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {fe1b9c0f-71bb-4a02-9c8a-b6341579b399}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  844999.800713691,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {edb04a42-21c8-4edc-93b7-3dc3ab68be47}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f8b963bd-21a7-46ad-a324-84543726c30b}, !- Use Side Inlet Node Name
  {d66720cf-3572-437c-b0dc-43306460ea74}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {15010e10-bdfd-4c19-8686-b572dd748543}, !- Handle
  Schedule Day 29,                        !- Name
  {e4cd79d9-801d-4374-b194-add3f654a58d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d1f18a06-c3df-412b-a36a-444538659376}, !- Handle
  Schedule Day 30,                        !- Name
  {e4cd79d9-801d-4374-b194-add3f654a58d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {0f36edc7-e04c-4d27-a32d-cc4c4a4a83ca}, !- Handle
  {16a66ba2-b59b-464c-a7b2-33e7ac71c520}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {4163cc77-74dd-4f7a-9256-b9c5bb151cc8}, !- Handle
  200gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff Supply Outlet Water Node, !- Name
  {d66720cf-3572-437c-b0dc-43306460ea74}, !- Inlet Port
  {40bc1cad-25c1-4154-ab00-ad4635142154}; !- Outlet Port

OS:Connection,
  {f8b963bd-21a7-46ad-a324-84543726c30b}, !- Handle
  {cabac7ae-ffef-48e2-a481-ff380c99a61f}, !- Source Object
  3,                                      !- Outlet Port
  {16a66ba2-b59b-464c-a7b2-33e7ac71c520}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d66720cf-3572-437c-b0dc-43306460ea74}, !- Handle
  {16a66ba2-b59b-464c-a7b2-33e7ac71c520}, !- Source Object
  32,                                     !- Outlet Port
  {4163cc77-74dd-4f7a-9256-b9c5bb151cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40bc1cad-25c1-4154-ab00-ad4635142154}, !- Handle
  {4163cc77-74dd-4f7a-9256-b9c5bb151cc8}, !- Source Object
  3,                                      !- Outlet Port
  {3d28ccc2-ab41-40e8-b9fc-7c194ede9de7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e3d262d8-d281-4edf-98b0-c689efbeb461}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {9e724a70-b3af-4104-b066-8bcd595e3edb}, !- Inlet Node Name
  {478fef79-d12c-4971-94e7-38e524a219dc}; !- Outlet Node Name

OS:Node,
  {1272787d-1213-493d-831a-22d4fa4cb21e}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {5b5833c3-5f5c-45b5-b0c4-ce1abf548ff5}, !- Inlet Port
  {9e724a70-b3af-4104-b066-8bcd595e3edb}; !- Outlet Port

OS:Connection,
  {5b5833c3-5f5c-45b5-b0c4-ce1abf548ff5}, !- Handle
  {9fa015d2-a388-4424-a16f-48c501f87406}, !- Source Object
  4,                                      !- Outlet Port
  {1272787d-1213-493d-831a-22d4fa4cb21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {177a0eab-f016-4338-b674-2a20591d3d16}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {478fef79-d12c-4971-94e7-38e524a219dc}, !- Inlet Port
  {68fe0b79-87ec-4767-bded-92a12a4b1302}; !- Outlet Port

OS:Connection,
  {9e724a70-b3af-4104-b066-8bcd595e3edb}, !- Handle
  {1272787d-1213-493d-831a-22d4fa4cb21e}, !- Source Object
  3,                                      !- Outlet Port
  {e3d262d8-d281-4edf-98b0-c689efbeb461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {478fef79-d12c-4971-94e7-38e524a219dc}, !- Handle
  {e3d262d8-d281-4edf-98b0-c689efbeb461}, !- Source Object
  3,                                      !- Outlet Port
  {177a0eab-f016-4338-b674-2a20591d3d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68fe0b79-87ec-4767-bded-92a12a4b1302}, !- Handle
  {177a0eab-f016-4338-b674-2a20591d3d16}, !- Source Object
  3,                                      !- Outlet Port
  {3d28ccc2-ab41-40e8-b9fc-7c194ede9de7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c25ef7cf-f2c3-48db-88e5-eb686d106700}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {aeada936-b2ff-4acd-a9b0-b588510c55c9}, !- Inlet Node Name
  {062a43b2-5b2c-4a0e-a6a4-06277535b02b}; !- Outlet Node Name

OS:Node,
  {c31d6e14-b9d0-4b4c-9b55-52e05164cf31}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {062a43b2-5b2c-4a0e-a6a4-06277535b02b}, !- Inlet Port
  {7145044e-49f8-4281-8913-bcfdb73913b6}; !- Outlet Port

OS:Connection,
  {aeada936-b2ff-4acd-a9b0-b588510c55c9}, !- Handle
  {e42d1fed-2b3c-4a11-a5bf-5c785411d95c}, !- Source Object
  3,                                      !- Outlet Port
  {c25ef7cf-f2c3-48db-88e5-eb686d106700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {062a43b2-5b2c-4a0e-a6a4-06277535b02b}, !- Handle
  {c25ef7cf-f2c3-48db-88e5-eb686d106700}, !- Source Object
  3,                                      !- Outlet Port
  {c31d6e14-b9d0-4b4c-9b55-52e05164cf31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7145044e-49f8-4281-8913-bcfdb73913b6}, !- Handle
  {c31d6e14-b9d0-4b4c-9b55-52e05164cf31}, !- Source Object
  3,                                      !- Outlet Port
  {f07912b0-7f91-422d-991e-2e8a32bd9c62}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7d83b6cf-2eab-4cb8-aaa4-c75a26c56455}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {6e74bd05-1b1b-4edc-b168-f5c1a882e546}, !- Inlet Node Name
  {ad58478f-2506-4511-bf72-971eba2c9f73}; !- Outlet Node Name

OS:Node,
  {7e76e1f2-f438-45c1-b861-a4d6b89b339c}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {c65e47b9-87b6-4922-b3a5-7cca19432f01}, !- Inlet Port
  {6e74bd05-1b1b-4edc-b168-f5c1a882e546}; !- Outlet Port

OS:Connection,
  {c65e47b9-87b6-4922-b3a5-7cca19432f01}, !- Handle
  {3d28ccc2-ab41-40e8-b9fc-7c194ede9de7}, !- Source Object
  2,                                      !- Outlet Port
  {7e76e1f2-f438-45c1-b861-a4d6b89b339c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e74bd05-1b1b-4edc-b168-f5c1a882e546}, !- Handle
  {7e76e1f2-f438-45c1-b861-a4d6b89b339c}, !- Source Object
  3,                                      !- Outlet Port
  {7d83b6cf-2eab-4cb8-aaa4-c75a26c56455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad58478f-2506-4511-bf72-971eba2c9f73}, !- Handle
  {7d83b6cf-2eab-4cb8-aaa4-c75a26c56455}, !- Source Object
  3,                                      !- Outlet Port
  {9c9bee54-7730-42d7-b677-fb67aaeb2b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {971ac2e8-9588-4b98-84e3-e04147748206}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {8f5dc69d-246a-463f-ad30-5871cd1736f2}, !- Inlet Node Name
  {30285e9c-28ff-4beb-8cd6-6cca11bc2dca}; !- Outlet Node Name

OS:Node,
  {db75f1d4-c86d-460e-a2ce-0119266ebe46}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {1570ac38-b4a2-4775-b8f1-a23038c1a4cb}, !- Inlet Port
  {8f5dc69d-246a-463f-ad30-5871cd1736f2}; !- Outlet Port

OS:Connection,
  {1570ac38-b4a2-4775-b8f1-a23038c1a4cb}, !- Handle
  {f07912b0-7f91-422d-991e-2e8a32bd9c62}, !- Source Object
  2,                                      !- Outlet Port
  {db75f1d4-c86d-460e-a2ce-0119266ebe46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f5dc69d-246a-463f-ad30-5871cd1736f2}, !- Handle
  {db75f1d4-c86d-460e-a2ce-0119266ebe46}, !- Source Object
  3,                                      !- Outlet Port
  {971ac2e8-9588-4b98-84e3-e04147748206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30285e9c-28ff-4beb-8cd6-6cca11bc2dca}, !- Handle
  {971ac2e8-9588-4b98-84e3-e04147748206}, !- Source Object
  3,                                      !- Outlet Port
  {4d21b808-c4b0-40e2-b645-1f179935a9b2}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9d4e13b9-d4c1-4c68-8249-6b055c5442ce}, !- Handle
  Main WUC 0.36gpm at 140F,               !- Name
  {2651c664-c863-47f6-9d88-927830afa3b7}, !- Inlet Node Name
  {270bd728-df0d-4187-8e87-bb2c63eecedf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3a7f1009-dca5-4ce2-941a-13d4a81f8116}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {11b295d7-dfd1-418d-886f-7f1f369eb8f0}, !- Handle
  Main Service Water Use Def 0.36gpm,     !- Name
  ,                                       !- End-Use Subcategory
  2.23970197218216e-05,                   !- Peak Flow Rate {m3/s}
  {a86ea29a-365f-4b56-a173-cfed2d26e6ea}, !- Target Temperature Schedule Name
  {2c5331fc-62a4-41ab-8011-cd53676dc484}, !- Sensible Fraction Schedule Name
  {7777b029-5592-41dc-b8d5-f4f52286718f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2c5331fc-62a4-41ab-8011-cd53676dc484}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {72c54739-ec21-4583-a0e6-82a2f38c976b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72c54739-ec21-4583-a0e6-82a2f38c976b}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7777b029-5592-41dc-b8d5-f4f52286718f}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {d6ead4ac-927d-463e-b993-5b2cb4985f63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6ead4ac-927d-463e-b993-5b2cb4985f63}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a86ea29a-365f-4b56-a173-cfed2d26e6ea}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {e4cd79d9-801d-4374-b194-add3f654a58d}, !- Schedule Type Limits Name
  {c9af28b3-77f4-4c94-9954-fa5891546cce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9af28b3-77f4-4c94-9954-fa5891546cce}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {e4cd79d9-801d-4374-b194-add3f654a58d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {3a7f1009-dca5-4ce2-941a-13d4a81f8116}, !- Handle
  Main Service Water Use 0.36gpm at 140F, !- Name
  {11b295d7-dfd1-418d-886f-7f1f369eb8f0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4affb40b-fa6f-4dd5-9acd-1d2924fbe1e3}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {4affb40b-fa6f-4dd5-9acd-1d2924fbe1e3}, !- Handle
  Courthouse BLDG_SWH_SCH,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {3fd6a764-8d30-4dbb-bdfe-d19a23c0339e}, !- Default Day Schedule Name
  {873d8507-0d38-4b8f-88df-3ef832342349}, !- Summer Design Day Schedule Name
  {132dfd6e-2e4f-44df-8380-8043b502a3f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3fd6a764-8d30-4dbb-bdfe-d19a23c0339e}, !- Handle
  Courthouse BLDG_SWH_SCH Default,        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {873d8507-0d38-4b8f-88df-3ef832342349}, !- Handle
  Courthouse BLDG_SWH_SCH Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {7edc3707-7d0e-44be-9d59-b65938cc18e1}, !- Handle
  Schedule Rule 45,                       !- Name
  {4affb40b-fa6f-4dd5-9acd-1d2924fbe1e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5255060a-812a-47de-b36e-bd914ad99907}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5255060a-812a-47de-b36e-bd914ad99907}, !- Handle
  Courthouse BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {132dfd6e-2e4f-44df-8380-8043b502a3f8}, !- Handle
  Courthouse BLDG_SWH_SCH Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {ad6fbef2-144a-4982-b15e-7641902bd673}, !- Handle
  Schedule Rule 46,                       !- Name
  {4affb40b-fa6f-4dd5-9acd-1d2924fbe1e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {31b14a14-3fef-45dd-9df9-3ee424c55d8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31b14a14-3fef-45dd-9df9-3ee424c55d8d}, !- Handle
  Courthouse BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
  {dbbc8fbd-296a-4ae3-bf3d-071b7a12cae9}, !- Handle
  Main WUC 0.36gpm at 140F Inlet Water Node, !- Name
  {ea25ed76-b437-4613-9f1b-fd8517866c3e}, !- Inlet Port
  {2651c664-c863-47f6-9d88-927830afa3b7}; !- Outlet Port

OS:Connection,
  {ea25ed76-b437-4613-9f1b-fd8517866c3e}, !- Handle
  {c32f095b-7bf0-4878-8dd5-f14c23eb4015}, !- Source Object
  4,                                      !- Outlet Port
  {dbbc8fbd-296a-4ae3-bf3d-071b7a12cae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff2b533a-4b0d-4d95-9568-2602bb1756f5}, !- Handle
  Main WUC 0.36gpm at 140F Outlet Water Node, !- Name
  {270bd728-df0d-4187-8e87-bb2c63eecedf}, !- Inlet Port
  {2c8cc9e7-319d-470b-87ed-5bee62d89a61}; !- Outlet Port

OS:Connection,
  {2651c664-c863-47f6-9d88-927830afa3b7}, !- Handle
  {dbbc8fbd-296a-4ae3-bf3d-071b7a12cae9}, !- Source Object
  3,                                      !- Outlet Port
  {9d4e13b9-d4c1-4c68-8249-6b055c5442ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {270bd728-df0d-4187-8e87-bb2c63eecedf}, !- Handle
  {9d4e13b9-d4c1-4c68-8249-6b055c5442ce}, !- Source Object
  3,                                      !- Outlet Port
  {ff2b533a-4b0d-4d95-9568-2602bb1756f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c8cc9e7-319d-470b-87ed-5bee62d89a61}, !- Handle
  {ff2b533a-4b0d-4d95-9568-2602bb1756f5}, !- Source Object
  3,                                      !- Outlet Port
  {f07912b0-7f91-422d-991e-2e8a32bd9c62}, !- Target Object
  4;                                      !- Inlet Port

OS:RunPeriodControl:DaylightSavingTime,
  {901df47d-b903-4326-950f-b0f0f2f55121}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {fdcc7e46-fba2-4308-a4d6-950f05dbec41}, !- Handle
  7.1,                                    !- January Ground Temperature {C}
  3,                                      !- February Ground Temperature {C}
  -1,                                     !- March Ground Temperature {C}
  0.8,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  4.8,                                    !- June Ground Temperature {C}
  6.1,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  22.2,                                   !- September Ground Temperature {C}
  22.7,                                   !- October Ground Temperature {C}
  21.7,                                   !- November Ground Temperature {C}
  18.5;                                   !- December Ground Temperature {C}

OS:Sizing:Parameters,
  {16d8c275-6a74-44af-a06f-99618b658260}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:SimulationControl,
  {37dd2ec1-5271-4fbf-bb60-a9fe170d587d}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Schedule:Day,
  {7054637d-5a00-41f0-84ef-2462ceaf9a65}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {8e5c87a5-4b34-4640-ad68-1401644eadc6}, !- Handle
  {380f96d8-63c6-45e6-bb97-dd0959c49923}; !- Object Name

OS:Curve:Biquadratic,
  {38be5b21-426c-44a2-8dfe-049d5d2b1237}, !- Handle
  ChlrWtrCentPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.364691,                               !- Coefficient1 Constant
  -0.030521,                              !- Coefficient2 x
  -0.00193,                               !- Coefficient3 x**2
  0.066374,                               !- Coefficient4 y
  -0.001892,                              !- Coefficient5 y**2
  0.003111,                               !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.87,                                   !- Minimum Curve Output
  0.91;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {3f28eddd-837b-449c-9fca-ebcb2d722e3e}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.658643,                               !- Coefficient1 Constant
  -0.025339,                              !- Coefficient2 x
  0.000991,                               !- Coefficient3 x**2
  0.012801,                               !- Coefficient4 y
  0.000171,                               !- Coefficient5 y**2
  -0.000301,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.68,                                   !- Minimum Curve Output
  1.05;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {54cfc4fd-068d-4c38-b2bc-bb3b53713ec6}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {c6f62767-6652-45aa-b2e5-17aadd3e4c05}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {0dc1641c-74c4-445f-b49f-7098ae341bd8}, !- Handle
  {16a66ba2-b59b-464c-a7b2-33e7ac71c520}; !- Object Name

OS:OutputControl:Timestamp,
  {a89e74ac-a8fc-4e91-9759-73810c59acc0}, !- Handle
  Yes,                                    !- ISO 8601 Format
  Yes;                                    !- Timestamp at Beginning of Interval

OS:Output:Variable,
  {2ad8e570-5046-47a2-9b34-cb78ee4ab5ef}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Chiller COP,                            !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {11793aff-1b20-41e8-8492-4eb9a4f464c1}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Chiller Condenser Heat Transfer Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {125864cf-45fa-47a9-99b9-e8c05e829bcb}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Chiller Condenser Heat Transfer Rate,   !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {0c6eed39-1d7e-4b4e-924b-4d8c0410043e}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Chiller Cycling Ratio,                  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {787113dd-e7c0-4488-b790-2b281fc21dce}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {d3b6de2e-9efd-4a1b-a103-2250aac0268d}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Chiller Electricity Rate,               !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {dc9e0fb6-891f-46bc-849d-209638539f10}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Cooling Energy,      !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {2e7a39d1-cb82-4ed4-8aa8-2723657bd4d8}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {d71dd69c-3e64-4d88-a09d-d978f1ef57ff}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Inlet Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {268c95b6-d0d3-404a-8061-3214b2473b86}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Chiller Evaporator Mass Flow Rate,      !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {1b9eae57-c33c-40fc-8cde-faa36fc2a057}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Chiller Evaporator Outlet Temperature,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {9e514b3a-e5e6-46b1-b8a9-17f579642d33}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Chiller False Load Heat Transfer Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ea0e43c4-8b66-4e0d-b38a-caf2154acae9}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller False Load Heat Transfer Rate,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {fed62916-bd79-4b72-ba6d-3d76e6c8bc15}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Part Load Ratio,                !- Variable Name
  Timestep;                               !- Reporting Frequency


OS:Output:Variable,
  {36f822f6-6ba3-4fe1-80c5-96202a3cec26}, !- Handle
  Output Variable 21,                     !- Name
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency