  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {4bb486e1-38ac-497a-9f53-f6202b30fdf8}, !- Handle
  Hospital ICU_Open People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ab21b8ca-c931-4228-b24a-b8feb2b3a35b}, !- Handle
  Hospital ICU_Open People,               !- Name
  {4bb486e1-38ac-497a-9f53-f6202b30fdf8}, !- People Definition Name
  {dc493559-12f2-4c17-9717-70894db63860}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5976dfab-9c65-4808-91b2-dba15446e079}, !- Work Efficiency Schedule Name
  {40d8c149-10e1-4ca4-993c-b35ad64b4ffc}, !- Clothing Insulation Schedule Name
  {3fe45756-a4fe-4769-b03e-d06f65825ecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f7d8be6b-d5e6-43d3-a1ff-7c81d228f0b8}, !- Handle
  Hospital ICU_Open Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.344179910582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {75f5d237-85c7-457a-b77f-04f523d8ad30}, !- Handle
  Hospital ICU_Open Lights,               !- Name
  {f7d8be6b-d5e6-43d3-a1ff-7c81d228f0b8}, !- Lights Definition Name
  {dc493559-12f2-4c17-9717-70894db63860}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {d0e69b71-e2e2-4952-9aa0-7bb9903d8272}, !- Handle
  {f7d8be6b-d5e6-43d3-a1ff-7c81d228f0b8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {5a8ef576-839a-4efc-92fd-5b9530bf61c9}, !- Handle
  Hospital ICU_Open Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d4583298-472f-4165-b472-77a39bc85e11}, !- Handle
  Hospital ICU_Open Elec Equip,           !- Name
  {5a8ef576-839a-4efc-92fd-5b9530bf61c9}, !- Electric Equipment Definition Name
  {dc493559-12f2-4c17-9717-70894db63860}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7bbcfe19-1366-4479-9df1-0d125fa21ff8}, !- Handle
  Hospital ICU_Open Ventilation,          !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {312a45ba-a48b-41d1-9852-b7a296e5d861}, !- Handle
  Hospital ICU_Open Infiltration,         !- Name
  {dc493559-12f2-4c17-9717-70894db63860}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {6cb1144d-ac57-4b12-9414-741c44a46904}, !- Handle
  Hospital ICU_Open Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1fd9d745-423a-4759-886c-fb999ffe80ff}, !- Number of People Schedule Name
  {0d1e2df6-b503-4c64-b997-2db6483b9385}, !- People Activity Level Schedule Name
  {4fb7e478-73b1-4277-8df1-800805e107e6}, !- Lighting Schedule Name
  {0e4d1279-2108-4815-bfad-b34e3072545b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a13c3ab3-51cf-4fc2-8f0e-fc1f06fbbc73}, !- Handle
  Hospital ICU_Open Thermostat,           !- Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}, !- Heating Setpoint Temperature Schedule Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {61799948-63d2-4485-9204-a7ec75297906}, !- Handle
  Hospital ICU_PatRm 1,                   !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {8dfb5411-a380-4c38-9b5c-a6ef31d4ffd8}, !- Handle
  Hospital ICU_PatRm People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cda2e3d5-a243-49da-9f98-a914510efab9}, !- Handle
  Hospital ICU_PatRm People,              !- Name
  {8dfb5411-a380-4c38-9b5c-a6ef31d4ffd8}, !- People Definition Name
  {db26f5c2-7b21-4952-a1aa-d1f475780078}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5976dfab-9c65-4808-91b2-dba15446e079}, !- Work Efficiency Schedule Name
  {40d8c149-10e1-4ca4-993c-b35ad64b4ffc}, !- Clothing Insulation Schedule Name
  {3fe45756-a4fe-4769-b03e-d06f65825ecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c3fd3c6e-f9fb-4731-96b1-ac4472cdfa65}, !- Handle
  Hospital ICU_PatRm Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.344179910582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {47c1095c-1825-4d22-bfa2-45b6154e8926}, !- Handle
  Hospital ICU_PatRm Lights,              !- Name
  {c3fd3c6e-f9fb-4731-96b1-ac4472cdfa65}, !- Lights Definition Name
  {db26f5c2-7b21-4952-a1aa-d1f475780078}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {e06c1c5c-2ed5-447a-9dff-104051bb13fc}, !- Handle
  {c3fd3c6e-f9fb-4731-96b1-ac4472cdfa65}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {70b64011-745d-46a7-af95-452b56f4f95e}, !- Handle
  Hospital ICU_PatRm Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  28.9549190209492,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0dd008b0-c976-40b2-a403-24e7bca95f67}, !- Handle
  Hospital ICU_PatRm Elec Equip,          !- Name
  {70b64011-745d-46a7-af95-452b56f4f95e}, !- Electric Equipment Definition Name
  {db26f5c2-7b21-4952-a1aa-d1f475780078}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8ce7d848-f1bf-40bd-9ef1-00150d86a570}, !- Handle
  Hospital ICU_PatRm Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {38ea51de-d10c-4ede-a2c5-80d2b1d348cd}, !- Handle
  Hospital ICU_PatRm Infiltration,        !- Name
  {db26f5c2-7b21-4952-a1aa-d1f475780078}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {38c58150-168e-4167-bb1e-757a5f73addf}, !- Handle
  Hospital ICU_PatRm Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1fd9d745-423a-4759-886c-fb999ffe80ff}, !- Number of People Schedule Name
  {0d1e2df6-b503-4c64-b997-2db6483b9385}, !- People Activity Level Schedule Name
  {4fb7e478-73b1-4277-8df1-800805e107e6}, !- Lighting Schedule Name
  {0e4d1279-2108-4815-bfad-b34e3072545b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4280248-9e4a-4e8f-8e95-5cc329271050}, !- Handle
  Hospital ICU_PatRm Thermostat,          !- Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}, !- Heating Setpoint Temperature Schedule Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fc18242e-7762-4d7b-87d7-918f6f31814f}, !- Handle
  Hospital Kitchen 1,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {38441db3-3f09-4b7b-a314-cd75a8166e1e}, !- Handle
  Hospital Kitchen People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c8216b1c-463b-43c9-978d-b066643ba24e}, !- Handle
  Hospital Kitchen People,                !- Name
  {38441db3-3f09-4b7b-a314-cd75a8166e1e}, !- People Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5976dfab-9c65-4808-91b2-dba15446e079}, !- Work Efficiency Schedule Name
  {40d8c149-10e1-4ca4-993c-b35ad64b4ffc}, !- Clothing Insulation Schedule Name
  {3fe45756-a4fe-4769-b03e-d06f65825ecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d1f78d98-2b6e-46ce-8332-9c2a4cb33193}, !- Handle
  Hospital Kitchen Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.2847527917278,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {04524aa8-31bf-486e-9271-6881db560ead}, !- Handle
  Hospital Kitchen Lights,                !- Name
  {d1f78d98-2b6e-46ce-8332-9c2a4cb33193}, !- Lights Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {a26a366a-5b6e-48df-8166-d821bccecccc}, !- Handle
  {d1f78d98-2b6e-46ce-8332-9c2a4cb33193}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d7457183-5e32-4209-89d0-c7102ca06049}, !- Handle
  Hospital Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  80.7293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
  {8a28bd3c-44ce-47a7-afe0-66e717c3a08e}, !- Handle
  Hospital Kitchen Elec Equip,            !- Name
  {d7457183-5e32-4209-89d0-c7102ca06049}, !- Electric Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {84768e3d-c1f6-4de0-bb68-41ac44fb9fac}, !- Handle
  Hospital Kitchen Gas Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  305.048925047597,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {35f38d56-cff0-4a48-a10e-cd36d812c3c5}, !- Handle
  Hospital Kitchen Gas Equip,             !- Name
  {84768e3d-c1f6-4de0-bb68-41ac44fb9fac}, !- Gas Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f0217f43-b217-4230-9be6-c82ab2b7344f}, !- Handle
  Hospital Kitchen Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  3.776,                                  !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c1155f61-1930-4806-9da5-b20fc9ff7413}, !- Handle
  Hospital Kitchen Infiltration,          !- Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {d1e6e6de-5003-4df6-b00e-858c41e52ac1}, !- Handle
  Hospital Kitchen Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4bd07dcc-f1b0-41fe-8591-7b0da40bb848}, !- Number of People Schedule Name
  {0d1e2df6-b503-4c64-b997-2db6483b9385}, !- People Activity Level Schedule Name
  {e81aee91-0b02-4786-9607-c3a4e06e8ae4}, !- Lighting Schedule Name
  {4eeabeec-67c5-4d2c-af5f-b758dc0448f7}, !- Electric Equipment Schedule Name
  {efb81d82-62b3-476e-9900-b9e6706dbac5}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4bd07dcc-f1b0-41fe-8591-7b0da40bb848}, !- Handle
  Hospital Bldg Occ,                      !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  {90d9033a-8ad6-49e9-acfd-a17b40820c18}, !- Default Day Schedule Name
  {6ba8b301-dfc9-4bef-be13-e365a52bdfb6}, !- Summer Design Day Schedule Name
  {506e7ad5-67e6-4058-8b2d-e6382fdba075}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90d9033a-8ad6-49e9-acfd-a17b40820c18}, !- Handle
  Hospital Bldg Occ Default,              !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {6ba8b301-dfc9-4bef-be13-e365a52bdfb6}, !- Handle
  Hospital Bldg Occ Summer Design Day,    !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {e45acf1d-22bb-4387-bf26-159f01ff104f}, !- Handle
  Schedule Rule 16,                       !- Name
  {4bd07dcc-f1b0-41fe-8591-7b0da40bb848}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5b5860e0-ab70-4176-96a7-1878123e1c6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b5860e0-ab70-4176-96a7-1878123e1c6c}, !- Handle
  Hospital Bldg Occ Sun Day,              !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {506e7ad5-67e6-4058-8b2d-e6382fdba075}, !- Handle
  Hospital Bldg Occ Winter Design Day,    !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {ee23ed3a-58ca-46fb-8a9f-1e849196bcd9}, !- Handle
  Schedule Rule 17,                       !- Name
  {4bd07dcc-f1b0-41fe-8591-7b0da40bb848}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0dd70037-c2c5-4052-b1e9-06a9a925e341}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0dd70037-c2c5-4052-b1e9-06a9a925e341}, !- Handle
  Hospital Bldg Occ WntrDsn|Sat Day,      !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {4eeabeec-67c5-4d2c-af5f-b758dc0448f7}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH,        !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  {c736f5d4-ad35-4a40-99b5-8f2eaab10e4b}, !- Default Day Schedule Name
  {5d7458e6-26ef-458f-a072-3a937f81d8d0}, !- Summer Design Day Schedule Name
  {de8cfc26-ffcf-4fea-9b94-3d189b25b7f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c736f5d4-ad35-4a40-99b5-8f2eaab10e4b}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Default, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Day,
  {de8cfc26-ffcf-4fea-9b94-3d189b25b7f3}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Day,
  {5d7458e6-26ef-458f-a072-3a937f81d8d0}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {1ae1e7ad-575d-423f-b805-b169956b8396}, !- Handle
  Schedule Rule 18,                       !- Name
  {4eeabeec-67c5-4d2c-af5f-b758dc0448f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4fed6c4e-e669-4596-befe-55051cf2581b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fed6c4e-e669-4596-befe-55051cf2581b}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Ruleset,
  {efb81d82-62b3-476e-9900-b9e6706dbac5}, !- Handle
  Hospital Kitchen Gas,                   !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  {682b913b-a8a1-414e-adff-33c763017656}, !- Default Day Schedule Name
  {bdf3fe87-eb26-4f36-8744-2394664bb2ed}, !- Summer Design Day Schedule Name
  {f4a16820-2d7e-4975-ac07-815379c154c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {682b913b-a8a1-414e-adff-33c763017656}, !- Handle
  Hospital Kitchen Gas Default,           !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {dcd1d813-ef3a-4890-a4f9-9dcba557690a}, !- Handle
  Schedule Rule 19,                       !- Name
  {efb81d82-62b3-476e-9900-b9e6706dbac5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {257c0197-8e27-4338-85be-dc9efa77d709}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {257c0197-8e27-4338-85be-dc9efa77d709}, !- Handle
  Hospital Kitchen Gas Default|Sun Day,   !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {bdf3fe87-eb26-4f36-8744-2394664bb2ed}, !- Handle
  Hospital Kitchen Gas Summer Design Day, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f4a16820-2d7e-4975-ac07-815379c154c7}, !- Handle
  Hospital Kitchen Gas Winter Design Day, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {4d5ab200-0938-4d4a-9e1a-7c98857c4cec}, !- Handle
  Hospital Kitchen Thermostat,            !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {15b98a05-8cbb-4d3d-9592-15cb72bc461a}, !- Handle
  Hospital Lab 1,                         !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {01da6b4e-6095-42ae-998f-14b5314f387d}, !- Handle
  Hospital Lab People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7da42fb0-a10a-4cab-8ce6-9f36bd0cad0b}, !- Handle
  Hospital Lab People,                    !- Name
  {01da6b4e-6095-42ae-998f-14b5314f387d}, !- People Definition Name
  {c23df459-7a5c-4180-b166-0fdcd0f2f36d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5976dfab-9c65-4808-91b2-dba15446e079}, !- Work Efficiency Schedule Name
  {40d8c149-10e1-4ca4-993c-b35ad64b4ffc}, !- Clothing Insulation Schedule Name
  {3fe45756-a4fe-4769-b03e-d06f65825ecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8511d60c-4868-4e7c-ac92-d2649032c3bc}, !- Handle
  Hospital Lab Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0593bb2c-313a-449d-8e12-fb725497ea05}, !- Handle
  Hospital Lab Lights,                    !- Name
  {8511d60c-4868-4e7c-ac92-d2649032c3bc}, !- Lights Definition Name
  {c23df459-7a5c-4180-b166-0fdcd0f2f36d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {e35f836b-8486-410c-aaf0-664178be76bc}, !- Handle
  {8511d60c-4868-4e7c-ac92-d2649032c3bc}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {a14e6683-f0a1-4444-aea7-9c2715c29e42}, !- Handle
  Hospital Lab Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c72ff4a8-9668-4506-8adc-64fedb51bb62}, !- Handle
  Hospital Lab Elec Equip,                !- Name
  {a14e6683-f0a1-4444-aea7-9c2715c29e42}, !- Electric Equipment Definition Name
  {c23df459-7a5c-4180-b166-0fdcd0f2f36d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1b6406b6-77ce-434e-82c4-64e8a7816c7e}, !- Handle
  Hospital Lab Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.007112,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {57c3f0af-4d7d-4769-96cc-ac80e99ffbf6}, !- Handle
  Hospital Lab Infiltration,              !- Name
  {c23df459-7a5c-4180-b166-0fdcd0f2f36d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {4f8539ef-489f-4961-87f8-c619bc157e18}, !- Handle
  Hospital Lab Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4bd07dcc-f1b0-41fe-8591-7b0da40bb848}, !- Number of People Schedule Name
  {0d1e2df6-b503-4c64-b997-2db6483b9385}, !- People Activity Level Schedule Name
  {e81aee91-0b02-4786-9607-c3a4e06e8ae4}, !- Lighting Schedule Name
  {6fc015e3-333c-490b-a8d8-6f729da7017d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9f5b716-b002-46af-9f91-3f58efcfed02}, !- Handle
  Hospital Lab Thermostat,                !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {eaf19de4-7242-49ff-b259-75b7ebbb2cd6}, !- Handle
  Hospital Lobby 1,                       !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {5078509a-40a5-4f4b-b063-38dd7b8bdc81}, !- Handle
  Hospital Lobby People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ec756a07-1517-47f2-9149-f746d6a784b9}, !- Handle
  Hospital Lobby People,                  !- Name
  {5078509a-40a5-4f4b-b063-38dd7b8bdc81}, !- People Definition Name
  {a62f4a0d-3a3a-42a6-8ebf-b8eaea3e8739}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5976dfab-9c65-4808-91b2-dba15446e079}, !- Work Efficiency Schedule Name
  {40d8c149-10e1-4ca4-993c-b35ad64b4ffc}, !- Clothing Insulation Schedule Name
  {3fe45756-a4fe-4769-b03e-d06f65825ecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8d734fd8-04dd-4fc3-994b-20a65435ce1e}, !- Handle
  Hospital Lobby Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.086827729211,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1da8e8b7-c00e-4df3-8af1-6384081d1484}, !- Handle
  Hospital Lobby Lights,                  !- Name
  {8d734fd8-04dd-4fc3-994b-20a65435ce1e}, !- Lights Definition Name
  {a62f4a0d-3a3a-42a6-8ebf-b8eaea3e8739}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {267bfe05-995f-44ea-8e77-e0e2653e6f9d}, !- Handle
  {8d734fd8-04dd-4fc3-994b-20a65435ce1e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {c34495d3-b3ea-4232-be38-186bf1568aab}, !- Handle
  Hospital Lobby Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {023ef71e-e9b3-4161-ac27-354f70b016be}, !- Handle
  Hospital Lobby Elec Equip,              !- Name
  {c34495d3-b3ea-4232-be38-186bf1568aab}, !- Electric Equipment Definition Name
  {a62f4a0d-3a3a-42a6-8ebf-b8eaea3e8739}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4b5763c9-ba6e-4791-928a-57923bf86179}, !- Handle
  Hospital Lobby Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a2389f21-24ec-4199-9053-c7d1edb9d564}, !- Handle
  Hospital Lobby Infiltration,            !- Name
  {a62f4a0d-3a3a-42a6-8ebf-b8eaea3e8739}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {1c749c2b-e303-49a2-a459-d239e1c73849}, !- Handle
  Hospital Lobby Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4bd07dcc-f1b0-41fe-8591-7b0da40bb848}, !- Number of People Schedule Name
  {0d1e2df6-b503-4c64-b997-2db6483b9385}, !- People Activity Level Schedule Name
  {e81aee91-0b02-4786-9607-c3a4e06e8ae4}, !- Lighting Schedule Name
  {6fc015e3-333c-490b-a8d8-6f729da7017d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {307d0d60-3255-43c1-8d9e-8b62b188cab2}, !- Handle
  Hospital Lobby Thermostat,              !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fce907a3-74b3-49a9-b973-4e7988427eb9}, !- Handle
  Hospital NurseStn 1,                    !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {394e6a91-9820-4191-b5f2-10d70672582b}, !- Handle
  Hospital NurseStn People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a327d629-a1a6-4b5a-bfb2-48b3b1796df2}, !- Handle
  Hospital NurseStn People,               !- Name
  {394e6a91-9820-4191-b5f2-10d70672582b}, !- People Definition Name
  {08c61027-5027-44c5-8a8b-f93b574722df}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5976dfab-9c65-4808-91b2-dba15446e079}, !- Work Efficiency Schedule Name
  {40d8c149-10e1-4ca4-993c-b35ad64b4ffc}, !- Clothing Insulation Schedule Name
  {3fe45756-a4fe-4769-b03e-d06f65825ecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {aa43e2dc-9db4-47ce-baa7-90c1f69b2f22}, !- Handle
  Hospital NurseStn Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.6937813875628,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {842b05ad-44ba-497c-a1cf-638b08d36cd6}, !- Handle
  Hospital NurseStn Lights,               !- Name
  {aa43e2dc-9db4-47ce-baa7-90c1f69b2f22}, !- Lights Definition Name
  {08c61027-5027-44c5-8a8b-f93b574722df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b1656d0a-2753-482f-99ee-abecb699d352}, !- Handle
  {aa43e2dc-9db4-47ce-baa7-90c1f69b2f22}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d60f5b6e-dd9f-4689-b565-35f60ab4a22a}, !- Handle
  Hospital NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944668333781,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2acf4cee-374f-429b-b8bd-44caecbe1f37}, !- Handle
  Hospital NurseStn Elec Equip,           !- Name
  {d60f5b6e-dd9f-4689-b565-35f60ab4a22a}, !- Electric Equipment Definition Name
  {08c61027-5027-44c5-8a8b-f93b574722df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7af95542-ed9a-4bf4-a975-896c8dfdf8d1}, !- Handle
  Hospital NurseStn Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {92bea06c-ccc7-4e83-8051-4580b2c5a2f2}, !- Handle
  Hospital NurseStn Infiltration,         !- Name
  {08c61027-5027-44c5-8a8b-f93b574722df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {fcca14de-7a8e-44c2-8485-547880a5fdbb}, !- Handle
  Hospital NurseStn Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4bd07dcc-f1b0-41fe-8591-7b0da40bb848}, !- Number of People Schedule Name
  {0d1e2df6-b503-4c64-b997-2db6483b9385}, !- People Activity Level Schedule Name
  {e81aee91-0b02-4786-9607-c3a4e06e8ae4}, !- Lighting Schedule Name
  {6fc015e3-333c-490b-a8d8-6f729da7017d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {720d542e-a9ae-4a44-a016-aadffdfdb059}, !- Handle
  Hospital NurseStn Thermostat,           !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d36069ca-50c7-4f30-ba21-917c850e98a0}, !- Handle
  Hospital Office 1,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {5543d67e-ac19-43ac-89b9-8a18297acb92}, !- Handle
  Hospital Office People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d0a0ad9e-5573-4887-bae0-4a2c864c561f}, !- Handle
  Hospital Office People,                 !- Name
  {5543d67e-ac19-43ac-89b9-8a18297acb92}, !- People Definition Name
  {cb0a001f-6a1c-416a-8bcd-3c4c1f787aa6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5976dfab-9c65-4808-91b2-dba15446e079}, !- Work Efficiency Schedule Name
  {40d8c149-10e1-4ca4-993c-b35ad64b4ffc}, !- Clothing Insulation Schedule Name
  {3fe45756-a4fe-4769-b03e-d06f65825ecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {42a0bc0c-a05a-4a91-a19e-d4c735af85ee}, !- Handle
  Hospital Office Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  25.7795654480198,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c649d1c1-f633-4233-b4ad-13cf16b06541}, !- Handle
  Hospital Office Lights,                 !- Name
  {42a0bc0c-a05a-4a91-a19e-d4c735af85ee}, !- Lights Definition Name
  {cb0a001f-6a1c-416a-8bcd-3c4c1f787aa6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5a7c6967-5f67-4885-a1de-7a86ec27394b}, !- Handle
  {42a0bc0c-a05a-4a91-a19e-d4c735af85ee}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {c8041ee1-1bbf-4cdb-b5d1-1b550e4cd72a}, !- Handle
  Hospital Office Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a4c6d4b6-f7a2-4dd1-bc50-bc52ae3d0999}, !- Handle
  Hospital Office Elec Equip,             !- Name
  {c8041ee1-1bbf-4cdb-b5d1-1b550e4cd72a}, !- Electric Equipment Definition Name
  {cb0a001f-6a1c-416a-8bcd-3c4c1f787aa6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fc69a9b3-1f50-4113-9f57-3d4a2ed737da}, !- Handle
  Hospital Office Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6001dece-e1f8-48db-a989-8234bf93d9b6}, !- Handle
  Hospital Office Infiltration,           !- Name
  {cb0a001f-6a1c-416a-8bcd-3c4c1f787aa6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {56041de3-cfce-4616-b940-25e85662cb9e}, !- Handle
  Hospital Office Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4bd07dcc-f1b0-41fe-8591-7b0da40bb848}, !- Number of People Schedule Name
  {0d1e2df6-b503-4c64-b997-2db6483b9385}, !- People Activity Level Schedule Name
  {e81aee91-0b02-4786-9607-c3a4e06e8ae4}, !- Lighting Schedule Name
  {6fc015e3-333c-490b-a8d8-6f729da7017d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1cc1d7ad-f795-4c50-9215-34103ab1dbf8}, !- Handle
  Hospital Office Thermostat,             !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e8518307-68c4-468f-81a9-0f950f6bd004}, !- Handle
  Hospital OR 1,                          !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
  {123ee1de-a248-4139-9dd2-57eb20c4494b}, !- Handle
  Hospital OR People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1f62cda8-d14e-4da3-a53d-0793327db450}, !- Handle
  Hospital OR People,                     !- Name
  {123ee1de-a248-4139-9dd2-57eb20c4494b}, !- People Definition Name
  {ef95f544-3fd7-4a5b-80aa-52073ee05b6f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5976dfab-9c65-4808-91b2-dba15446e079}, !- Work Efficiency Schedule Name
  {40d8c149-10e1-4ca4-993c-b35ad64b4ffc}, !- Clothing Insulation Schedule Name
  {3fe45756-a4fe-4769-b03e-d06f65825ecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {51314c5a-3be3-4f1b-8fa7-e2230d41f724}, !- Handle
  Hospital OR Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  104.894307010836,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {77d23800-8300-4064-948e-160d0bac618b}, !- Handle
  Hospital OR Lights,                     !- Name
  {51314c5a-3be3-4f1b-8fa7-e2230d41f724}, !- Lights Definition Name
  {ef95f544-3fd7-4a5b-80aa-52073ee05b6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {24c82c4f-711e-4e20-8a82-6c778a90df93}, !- Handle
  {51314c5a-3be3-4f1b-8fa7-e2230d41f724}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {311caf5b-5b3a-47e3-8e91-b8a33991f619}, !- Handle
  Hospital OR Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c1f78862-cff7-4230-a5d8-b220510fdcf3}, !- Handle
  Hospital OR Elec Equip,                 !- Name
  {311caf5b-5b3a-47e3-8e91-b8a33991f619}, !- Electric Equipment Definition Name
  {ef95f544-3fd7-4a5b-80aa-52073ee05b6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {59f890c2-b056-4bac-8a7c-32b6a1b41f0f}, !- Handle
  Hospital OR Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.003556,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {34dc9a00-3d63-4cbf-9615-04b1d00af4cf}, !- Handle
  Hospital OR Infiltration,               !- Name
  {ef95f544-3fd7-4a5b-80aa-52073ee05b6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f2a68b55-cc77-44bf-a5dc-be65b0991775}, !- Handle
  Hospital OR Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1fd9d745-423a-4759-886c-fb999ffe80ff}, !- Number of People Schedule Name
  {0d1e2df6-b503-4c64-b997-2db6483b9385}, !- People Activity Level Schedule Name
  {4fb7e478-73b1-4277-8df1-800805e107e6}, !- Lighting Schedule Name
  {0e4d1279-2108-4815-bfad-b34e3072545b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b393fa9-0958-43bb-94e8-4219c2e9518e}, !- Handle
  Hospital OR Thermostat,                 !- Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}, !- Heating Setpoint Temperature Schedule Name
  {518a6938-0e67-4a27-881e-023c9d545de7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {518a6938-0e67-4a27-881e-023c9d545de7}, !- Handle
  Hospital Critical ClgSetp,              !- Name
  {7f5a644e-b0a4-4f23-a4e6-a37302eea4a3}, !- Schedule Type Limits Name
  {2acbd385-1f17-49e2-81b7-b583722efe5f}, !- Default Day Schedule Name
  {527d309b-1877-4200-8afc-266c20f43228}, !- Summer Design Day Schedule Name
  {55a70557-bfcc-4626-b34f-fab105454041}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2acbd385-1f17-49e2-81b7-b583722efe5f}, !- Handle
  Hospital Critical ClgSetp Default,      !- Name
  {7f5a644e-b0a4-4f23-a4e6-a37302eea4a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {55a70557-bfcc-4626-b34f-fab105454041}, !- Handle
  Hospital Critical ClgSetp Winter Design Day, !- Name
  {7f5a644e-b0a4-4f23-a4e6-a37302eea4a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {527d309b-1877-4200-8afc-266c20f43228}, !- Handle
  Hospital Critical ClgSetp Summer Design Day, !- Name
  {7f5a644e-b0a4-4f23-a4e6-a37302eea4a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Rendering:Color,
  {9825ec50-27db-4756-b741-7d399a3d3231}, !- Handle
  Hospital PatRoom 1,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {c6dca966-ea64-4757-9ea7-6abf46bfbfe2}, !- Handle
  Hospital PatRoom People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {59067eb7-35ef-42df-b81c-2f656dd4f62e}, !- Handle
  Hospital PatRoom People,                !- Name
  {c6dca966-ea64-4757-9ea7-6abf46bfbfe2}, !- People Definition Name
  {7d22179d-6d3b-40f6-8c83-0ab38e473ed6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5976dfab-9c65-4808-91b2-dba15446e079}, !- Work Efficiency Schedule Name
  {40d8c149-10e1-4ca4-993c-b35ad64b4ffc}, !- Clothing Insulation Schedule Name
  {3fe45756-a4fe-4769-b03e-d06f65825ecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ee9efcd0-2806-443b-b144-e12b5c973264}, !- Handle
  Hospital PatRoom Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.5514359917609,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {63b7e5d9-ca43-495d-8529-7646129d23e1}, !- Handle
  Hospital PatRoom Lights,                !- Name
  {ee9efcd0-2806-443b-b144-e12b5c973264}, !- Lights Definition Name
  {7d22179d-6d3b-40f6-8c83-0ab38e473ed6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {839c609c-f035-487b-bc18-ba3f2da8e3e3}, !- Handle
  {ee9efcd0-2806-443b-b144-e12b5c973264}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {688e76b4-fe5a-409a-96f1-447cc64999b9}, !- Handle
  Hospital PatRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {aa79195a-69b5-4d6e-a62e-e3fc8fbf1ed9}, !- Handle
  Hospital PatRoom Elec Equip,            !- Name
  {688e76b4-fe5a-409a-96f1-447cc64999b9}, !- Electric Equipment Definition Name
  {7d22179d-6d3b-40f6-8c83-0ab38e473ed6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3c828900-8d0a-41f1-a82e-c75ecad0b5f5}, !- Handle
  Hospital PatRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a24fe7c1-cec9-476f-82ba-58a8de284e0f}, !- Handle
  Hospital PatRoom Infiltration,          !- Name
  {7d22179d-6d3b-40f6-8c83-0ab38e473ed6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {682aa365-3101-4005-a809-33e577e0ada3}, !- Handle
  Hospital PatRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1fd9d745-423a-4759-886c-fb999ffe80ff}, !- Number of People Schedule Name
  {0d1e2df6-b503-4c64-b997-2db6483b9385}, !- People Activity Level Schedule Name
  {4fb7e478-73b1-4277-8df1-800805e107e6}, !- Lighting Schedule Name
  {0e4d1279-2108-4815-bfad-b34e3072545b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f5dfe10-52d0-4913-953e-3891ee9db901}, !- Handle
  Hospital PatRoom Thermostat,            !- Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}, !- Heating Setpoint Temperature Schedule Name
  {518a6938-0e67-4a27-881e-023c9d545de7}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3a22115d-0a8c-4afe-aabe-dd3742856430}, !- Handle
  Hospital PhysTherapy 1,                 !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {4b6d52ed-754e-4b4d-839b-053841e56c6c}, !- Handle
  Hospital PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3596e07b-228b-4d8e-90ec-2e4ff57a1f6d}, !- Handle
  Hospital PhysTherapy People,            !- Name
  {4b6d52ed-754e-4b4d-839b-053841e56c6c}, !- People Definition Name
  {208936c1-f067-49fe-bccc-013ff36aa72f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5976dfab-9c65-4808-91b2-dba15446e079}, !- Work Efficiency Schedule Name
  {40d8c149-10e1-4ca4-993c-b35ad64b4ffc}, !- Clothing Insulation Schedule Name
  {3fe45756-a4fe-4769-b03e-d06f65825ecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ab0087cb-a1c3-498a-b8b3-1607912f49cf}, !- Handle
  Hospital PhysTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  27.0174151459414,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c50a0b22-c285-4f69-a91e-a8922fd39239}, !- Handle
  Hospital PhysTherapy Lights,            !- Name
  {ab0087cb-a1c3-498a-b8b3-1607912f49cf}, !- Lights Definition Name
  {208936c1-f067-49fe-bccc-013ff36aa72f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {654d82d6-e1f2-4985-8015-0287f326a68d}, !- Handle
  {ab0087cb-a1c3-498a-b8b3-1607912f49cf}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {0ab28527-7c74-4443-901d-28a5df187755}, !- Handle
  Hospital PhysTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c163cae2-1078-49f7-9945-d427027219f2}, !- Handle
  Hospital PhysTherapy Elec Equip,        !- Name
  {0ab28527-7c74-4443-901d-28a5df187755}, !- Electric Equipment Definition Name
  {208936c1-f067-49fe-bccc-013ff36aa72f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fcc9ad11-c3d3-4246-bd39-d800109042e7}, !- Handle
  Hospital PhysTherapy Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {07bdfe61-2e59-46d1-b9be-922207aa1223}, !- Handle
  Hospital PhysTherapy Infiltration,      !- Name
  {208936c1-f067-49fe-bccc-013ff36aa72f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {d4ce94fe-871b-4f76-8066-2548a79eebbb}, !- Handle
  Hospital PhysTherapy Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4bd07dcc-f1b0-41fe-8591-7b0da40bb848}, !- Number of People Schedule Name
  {0d1e2df6-b503-4c64-b997-2db6483b9385}, !- People Activity Level Schedule Name
  {e81aee91-0b02-4786-9607-c3a4e06e8ae4}, !- Lighting Schedule Name
  {6fc015e3-333c-490b-a8d8-6f729da7017d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70f036f1-b389-4abc-a609-1575895714ed}, !- Handle
  Hospital PhysTherapy Thermostat,        !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8080dff7-0bc2-4c1c-b900-78cee4f3561b}, !- Handle
  Hospital Radiology 1,                   !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {b20891c1-27ae-44f5-8705-f86b535a9020}, !- Handle
  Hospital Radiology People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {47b6e2ee-1a69-4cf8-8117-11baa2764760}, !- Handle
  Hospital Radiology People,              !- Name
  {b20891c1-27ae-44f5-8705-f86b535a9020}, !- People Definition Name
  {ea1fffe9-7fec-42bf-a4c7-b6d90e566e16}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5976dfab-9c65-4808-91b2-dba15446e079}, !- Work Efficiency Schedule Name
  {40d8c149-10e1-4ca4-993c-b35ad64b4ffc}, !- Clothing Insulation Schedule Name
  {3fe45756-a4fe-4769-b03e-d06f65825ecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {21bca276-eb6e-4241-9baa-cac531c16819}, !- Handle
  Hospital Radiology Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.7882420209285,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3892b5c6-5cb8-4efa-b998-c67e7380f58d}, !- Handle
  Hospital Radiology Lights,              !- Name
  {21bca276-eb6e-4241-9baa-cac531c16819}, !- Lights Definition Name
  {ea1fffe9-7fec-42bf-a4c7-b6d90e566e16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ea2d315c-1b6a-406b-b936-2b09e2477d09}, !- Handle
  {21bca276-eb6e-4241-9baa-cac531c16819}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d2562b05-6cb3-4ac8-b63d-551bcb3d29e4}, !- Handle
  Hospital Radiology Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.0660783543789,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6a688ec9-bd5a-4a77-8954-074b6155e186}, !- Handle
  Hospital Radiology Elec Equip,          !- Name
  {d2562b05-6cb3-4ac8-b63d-551bcb3d29e4}, !- Electric Equipment Definition Name
  {ea1fffe9-7fec-42bf-a4c7-b6d90e566e16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c04c73ca-fee3-4375-9c6e-47388d5f7c5a}, !- Handle
  Hospital Radiology Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.003556,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e48511a0-012b-44e4-8dca-ea02b5e36528}, !- Handle
  Hospital Radiology Infiltration,        !- Name
  {ea1fffe9-7fec-42bf-a4c7-b6d90e566e16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {d0ccb588-322f-4e55-8005-bbf573fee198}, !- Handle
  Hospital Radiology Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4bd07dcc-f1b0-41fe-8591-7b0da40bb848}, !- Number of People Schedule Name
  {0d1e2df6-b503-4c64-b997-2db6483b9385}, !- People Activity Level Schedule Name
  {e81aee91-0b02-4786-9607-c3a4e06e8ae4}, !- Lighting Schedule Name
  {6fc015e3-333c-490b-a8d8-6f729da7017d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea73fb72-888f-4ae9-aa6a-a587ec89e4c0}, !- Handle
  Hospital Radiology Thermostat,          !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {0cc0883e-cab4-4772-a8dd-ffc49c9555a1}, !- Handle
  Corridor_Flr_1 Infiltration,            !- Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75a4327c-8999-4aae-8cae-9d68a1b6e878}, !- Handle
  Corridor_Flr_2 Infiltration,            !- Name
  {2870f103-d956-457d-b911-977241d8c35a}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef1690ee-5657-45a4-8dc3-c7c4ed62a53d}, !- Handle
  Corridor_Flr_5 Infiltration,            !- Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003614730724,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7aa17815-07fd-490c-b302-33d6681ed9ec}, !- Handle
  Corridor_NW_Flr_3 Infiltration,         !- Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {792efd5d-c8e5-49e5-adf5-954e1b87398f}, !- Handle
  Corridor_NW_Flr_4 Infiltration,         !- Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007650709511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56b92ba2-5504-4a08-8d1a-08c2b2eb6cda}, !- Handle
  Corridor_SE_Flr_3 Infiltration,         !- Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec65ecb9-7821-4502-8ace-a496dd111ac8}, !- Handle
  Corridor_SE_Flr_4 Infiltration,         !- Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b897328a-45de-47b7-8a6f-1b4089622d8b}, !- Handle
  Dining_Flr_5 Infiltration,              !- Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002524931337,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {288e6ec6-b33e-40ea-98df-2e9a5222050f}, !- Handle
  ER_Exam1_Mult4_Flr_1 Infiltration,      !- Name
  {8c173263-502d-42ba-a69e-93df43e4d6ca}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4405c0b1-4177-4253-b515-9ec81f102bcf}, !- Handle
  ER_Exam3_Mult4_Flr_1 Infiltration,      !- Name
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {486af660-49c4-4783-a01f-9dc2197d355e}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Infiltration,   !- Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eadb518e-bee4-4d10-85e0-2374ed812d99}, !- Handle
  ER_Trauma1_Flr_1 Infiltration,          !- Name
  {e141e567-31a6-4982-92aa-a4d8a75baef0}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab66f5e8-73f8-40e9-a043-ee512ca9d84b}, !- Handle
  ER_Trauma2_Flr_1 Infiltration,          !- Name
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da18c0a1-d092-4cdd-9141-aea230a49be5}, !- Handle
  ER_Triage_Mult4_Flr_1 Infiltration,     !- Name
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d66f2c4f-25b1-4d89-a9ad-5fc6c8f4f955}, !- Handle
  ICU_Flr_2 Infiltration,                 !- Name
  {e8233850-2c26-457b-b983-e0a87242a5d7}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0008117441273,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f657253-b4df-4a64-9f66-e24e183cecad}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 Infiltration,  !- Name
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c77e9a02-9b6a-444e-867e-a3e4de7785be}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Infiltration,   !- Name
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004950056195,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {93d4da2d-6599-4f0b-b103-63a3706b9871}, !- Handle
  IC_PatRoom2_Flr_2 Infiltration,         !- Name
  {8ec78f13-57f2-4f0e-9746-f05360546e20}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {33d29ef2-39d0-46a0-91c6-125c6a21e438}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Infiltration,   !- Name
  {b32db625-e874-459e-ae5c-6213262e2622}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004950056195,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1bda396a-fcdc-4671-b904-94e18c8e2cdd}, !- Handle
  Kitchen_Flr_5 Infiltration,             !- Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002243146854,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ebaa7df7-f1d0-451b-bf1f-e8d4c66d9b60}, !- Handle
  Lobby_Records_Flr_1 Infiltration,       !- Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007285176371,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f1014e51-fe69-4c8b-89ab-5f3e692ad99d}, !- Handle
  NurseStn_Lobby_Flr_5 Infiltration,      !- Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.32247595e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b0414840-4ffc-4383-b67e-8d829aea3912}, !- Handle
  Office1_Flr_5 Infiltration,             !- Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005193903692,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {58fc6410-208a-451c-86d8-7ae2e2a8f02e}, !- Handle
  Office1_Mult4_Flr_1 Infiltration,       !- Name
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0076de75-1790-4d7b-bfd0-8189b5cf6621}, !- Handle
  Office2_Mult5_Flr_5 Infiltration,       !- Name
  {dc66d323-72f5-4969-aebb-d547b4919d13}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003262675438,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {64cf8dcb-ae18-46bf-8409-6d32272d7731}, !- Handle
  Office3_Flr_5 Infiltration,             !- Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005194270498,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {84a91a32-b156-40ff-a3ab-8415edfd1d22}, !- Handle
  Office4_Mult6_Flr_5 Infiltration,       !- Name
  {c8b8007f-d842-489f-b119-fad0f32ca54d}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004950056195,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {378495f5-51b8-4555-a846-0d2daa1ae491}, !- Handle
  OR1_Flr_2 Infiltration,                 !- Name
  {0b208f03-204c-460e-a229-d14790739b8b}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba881266-b353-4ddc-bbf4-d05e336e2c2c}, !- Handle
  OR2_Mult5_Flr_2 Infiltration,           !- Name
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66d5a2cd-5630-4270-830c-3309549b76b1}, !- Handle
  OR3_Flr_2 Infiltration,                 !- Name
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff4551a3-7be4-4e16-bbfb-6910cdeecbb1}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Infiltration,   !- Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80eb9a65-1941-4cc3-99ff-78aeb6fc101c}, !- Handle
  PatRoom1_Mult10_Flr_3 Infiltration,     !- Name
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cfc316b6-ff74-435b-ad4a-4199259b9702}, !- Handle
  PatRoom1_Mult10_Flr_4 Infiltration,     !- Name
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a82faee9-c969-4d8a-bc3d-af0d71c056cd}, !- Handle
  PatRoom2_Flr_3 Infiltration,            !- Name
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57ed06d8-2e26-4e46-b455-fa585b1f34ef}, !- Handle
  PatRoom2_Flr_4 Infiltration,            !- Name
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57aa24b8-8731-454f-baaf-11d6d1f697e1}, !- Handle
  PatRoom3_Mult10_Flr_3 Infiltration,     !- Name
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ebcde032-5daf-4a78-8817-a7f0f5fc2618}, !- Handle
  PatRoom3_Mult10_Flr_4 Infiltration,     !- Name
  {668fd0fa-a605-4127-8009-961514db81c7}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4960466a-3a8e-49d2-bcec-6de46e58eb31}, !- Handle
  PatRoom4_Flr_3 Infiltration,            !- Name
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8ef468a-aa00-4b71-83dc-a4adb265fe14}, !- Handle
  PatRoom4_Flr_4 Infiltration,            !- Name
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d19aa6c0-a1ea-467b-836c-b3e89582b0a2}, !- Handle
  PatRoom5_Mult10_Flr_3 Infiltration,     !- Name
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c119f3ae-4f3f-4d56-ad07-85046258335a}, !- Handle
  PatRoom5_Mult10_Flr_4 Infiltration,     !- Name
  {013d2c94-7239-4063-ba94-06ba14717adc}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {747633b6-f21e-4b1c-a3af-48a4a88ca78c}, !- Handle
  PatRoom6_Flr_3 Infiltration,            !- Name
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f486bd3a-7809-4c92-9d5d-ecf47820e8f4}, !- Handle
  PatRoom6_Flr_4 Infiltration,            !- Name
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6e1568a3-9ccd-4c2f-969d-2dd655c752b5}, !- Handle
  PatRoom7_Mult10_Flr_3 Infiltration,     !- Name
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d353a5d-edea-47b7-b6a2-bb7b59f2c93f}, !- Handle
  PatRoom7_Mult10_Flr_4 Infiltration,     !- Name
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8a261ae5-da89-4120-9035-b31871903a75}, !- Handle
  PatRoom8_Flr_3 Infiltration,            !- Name
  {1fd4c829-a755-45de-b877-ff8108b86807}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71e90349-f938-4753-a89e-415276b90834}, !- Handle
  PatRoom8_Flr_4 Infiltration,            !- Name
  {42cd4d82-e24e-4e11-88d4-f870740fe240}, !- Space or SpaceType Name
  {5eb91059-71c2-4e8d-a281-6e505f69ab5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site,
  {0646b2eb-0db9-4b4b-bcf6-be1150a775ff}, !- Handle
  Buffalo Niagara Intl AP_NY_USA,         !- Name
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SurfaceConvectionAlgorithm:Inside,
  {d6bba3db-8262-48b8-be1e-1fb7ddfbab32}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {c0fbc279-b10f-44ef-95e4-2a151e2e9ff0}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ThermalZone,
  {7aae988e-c2bc-44bc-8203-f62e4867f88f}, !- Handle
  Basement ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8664886-8cab-4411-9de4-a12f35a911f5}, !- Zone Air Inlet Port List
  {7de7f895-af81-4f3a-84a5-d26cc539c737}, !- Zone Air Exhaust Port List
  {1832d219-dc03-4765-9bb3-f923d0cc683c}, !- Zone Air Node Name
  {7f5d239f-9487-4751-9d59-cb74fdd922d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2ecf7029-5f5f-4147-9b6d-149039bc04e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bdef2a31-95b2-4fb1-b34d-7f4a55be1f96}, !- Handle
  Basement ZN Zone Air Node,              !- Name
  {1832d219-dc03-4765-9bb3-f923d0cc683c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1832d219-dc03-4765-9bb3-f923d0cc683c}, !- Handle
  {7aae988e-c2bc-44bc-8203-f62e4867f88f}, !- Source Object
  11,                                     !- Outlet Port
  {bdef2a31-95b2-4fb1-b34d-7f4a55be1f96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8664886-8cab-4411-9de4-a12f35a911f5}, !- Handle
  {7aae988e-c2bc-44bc-8203-f62e4867f88f}; !- HVAC Component

OS:PortList,
  {7de7f895-af81-4f3a-84a5-d26cc539c737}, !- Handle
  {7aae988e-c2bc-44bc-8203-f62e4867f88f}; !- HVAC Component

OS:PortList,
  {7f5d239f-9487-4751-9d59-cb74fdd922d9}, !- Handle
  {7aae988e-c2bc-44bc-8203-f62e4867f88f}; !- HVAC Component

OS:Sizing:Zone,
  {634fbc0d-8ed5-4c2c-96a2-28156d8d81ed}, !- Handle
  {7aae988e-c2bc-44bc-8203-f62e4867f88f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {92f462ef-9797-4591-87ec-7127f39b3900}, !- Handle
  Basement ZN Zone HVAC Equipment List,   !- Name
  {7aae988e-c2bc-44bc-8203-f62e4867f88f}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {2ecf7029-5f5f-4147-9b6d-149039bc04e3}, !- Handle
  Hospital Basement Thermostat 1,         !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2aa77dcf-cb77-4daf-907a-e97e16842426}, !- Handle
  Corridor_Flr_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5f7ba35-56fd-4fbc-abc6-128494905f3d}, !- Zone Air Inlet Port List
  {5eaaecb4-aae6-4ec1-b3e8-acecd5602777}, !- Zone Air Exhaust Port List
  {6e1e3d2b-84e4-4d31-9925-0ae1ab86c001}, !- Zone Air Node Name
  {24279fdf-77fc-4cc8-9dd2-1251e2c9b022}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b8f6b36-f656-4e9f-9ef1-8cec014a3810}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8fc1103d-c497-44f6-960b-4ccadfee4811}, !- Handle
  Corridor_Flr_1 ZN Zone Air Node,        !- Name
  {6e1e3d2b-84e4-4d31-9925-0ae1ab86c001}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e1e3d2b-84e4-4d31-9925-0ae1ab86c001}, !- Handle
  {2aa77dcf-cb77-4daf-907a-e97e16842426}, !- Source Object
  11,                                     !- Outlet Port
  {8fc1103d-c497-44f6-960b-4ccadfee4811}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5f7ba35-56fd-4fbc-abc6-128494905f3d}, !- Handle
  {2aa77dcf-cb77-4daf-907a-e97e16842426}, !- HVAC Component
  {76358e24-8fe5-405e-a2f3-2fad33493b12}; !- Port 1

OS:PortList,
  {5eaaecb4-aae6-4ec1-b3e8-acecd5602777}, !- Handle
  {2aa77dcf-cb77-4daf-907a-e97e16842426}; !- HVAC Component

OS:PortList,
  {24279fdf-77fc-4cc8-9dd2-1251e2c9b022}, !- Handle
  {2aa77dcf-cb77-4daf-907a-e97e16842426}, !- HVAC Component
  {e7f23745-442b-4079-9785-de2ae60f8223}; !- Port 1

OS:Sizing:Zone,
  {17e60422-1a98-45f0-b4b3-267b23bc831d}, !- Handle
  {2aa77dcf-cb77-4daf-907a-e97e16842426}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e21b1604-67b7-4db4-bd63-b617a9b8ffac}, !- Handle
  Corridor_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {2aa77dcf-cb77-4daf-907a-e97e16842426}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {11f9fb70-7825-4f4a-b229-e744d96cb476}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9b8f6b36-f656-4e9f-9ef1-8cec014a3810}, !- Handle
  Hospital Corridor Thermostat 1,         !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8364c00d-886d-493a-bcd5-b7326aa201bf}, !- Handle
  Corridor_Flr_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9831eebf-2f80-4e80-b24a-e8448ba17ebf}, !- Zone Air Inlet Port List
  {374b60f7-a37b-4de2-a482-8ab8d77bc601}, !- Zone Air Exhaust Port List
  {a2a2bafe-8179-44ca-8ab8-c8a61379505a}, !- Zone Air Node Name
  {aad1c619-429e-44f7-9693-14f835fdfd75}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {730fcaa4-2339-4c1d-bdf3-c8196b186adb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67b69bc1-ad98-4377-aef4-9f6c6fb9387e}, !- Handle
  Corridor_Flr_2 ZN Zone Air Node,        !- Name
  {a2a2bafe-8179-44ca-8ab8-c8a61379505a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2a2bafe-8179-44ca-8ab8-c8a61379505a}, !- Handle
  {8364c00d-886d-493a-bcd5-b7326aa201bf}, !- Source Object
  11,                                     !- Outlet Port
  {67b69bc1-ad98-4377-aef4-9f6c6fb9387e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9831eebf-2f80-4e80-b24a-e8448ba17ebf}, !- Handle
  {8364c00d-886d-493a-bcd5-b7326aa201bf}, !- HVAC Component
  {f154aa29-24e4-4452-82cd-b82ad4a33dc9}; !- Port 1

OS:PortList,
  {374b60f7-a37b-4de2-a482-8ab8d77bc601}, !- Handle
  {8364c00d-886d-493a-bcd5-b7326aa201bf}; !- HVAC Component

OS:PortList,
  {aad1c619-429e-44f7-9693-14f835fdfd75}, !- Handle
  {8364c00d-886d-493a-bcd5-b7326aa201bf}, !- HVAC Component
  {35158d08-2c05-4939-af68-655329031e84}; !- Port 1

OS:Sizing:Zone,
  {46ff7cda-ab45-4281-a3d6-173c8c01b652}, !- Handle
  {8364c00d-886d-493a-bcd5-b7326aa201bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {38c893ae-559b-47dc-bc6a-d8db198ef84d}, !- Handle
  Corridor_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {8364c00d-886d-493a-bcd5-b7326aa201bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea06fce3-0c26-4c43-967e-2f2144a62d57}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {730fcaa4-2339-4c1d-bdf3-c8196b186adb}, !- Handle
  Hospital Corridor Thermostat 2,         !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {be61af83-57b8-4ed2-8fdc-64a8caf79a93}, !- Handle
  Corridor_Flr_5 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d509b70-5589-4247-ac76-4e846971f095}, !- Zone Air Inlet Port List
  {6f5d2386-6bbb-4f18-9e6c-c05978f40048}, !- Zone Air Exhaust Port List
  {ed78a5e7-669f-4fce-9934-af3b20da7b50}, !- Zone Air Node Name
  {d988a297-7570-4c79-beb0-41d769f161c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e64a1a2-7edf-46a2-9dfe-8964a10133dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87656f01-a0da-45f4-b104-bcd27b0cfdfb}, !- Handle
  Corridor_Flr_5 ZN Zone Air Node,        !- Name
  {ed78a5e7-669f-4fce-9934-af3b20da7b50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed78a5e7-669f-4fce-9934-af3b20da7b50}, !- Handle
  {be61af83-57b8-4ed2-8fdc-64a8caf79a93}, !- Source Object
  11,                                     !- Outlet Port
  {87656f01-a0da-45f4-b104-bcd27b0cfdfb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d509b70-5589-4247-ac76-4e846971f095}, !- Handle
  {be61af83-57b8-4ed2-8fdc-64a8caf79a93}, !- HVAC Component
  {ac1ae136-db18-4499-a51b-bc585369d4bd}; !- Port 1

OS:PortList,
  {6f5d2386-6bbb-4f18-9e6c-c05978f40048}, !- Handle
  {be61af83-57b8-4ed2-8fdc-64a8caf79a93}; !- HVAC Component

OS:PortList,
  {d988a297-7570-4c79-beb0-41d769f161c5}, !- Handle
  {be61af83-57b8-4ed2-8fdc-64a8caf79a93}, !- HVAC Component
  {9a7b71e4-f72c-4f4b-a16f-3bd71f700b22}; !- Port 1

OS:Sizing:Zone,
  {57f6c305-7584-4ff9-a9aa-ea505afde967}, !- Handle
  {be61af83-57b8-4ed2-8fdc-64a8caf79a93}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3743cb9e-066a-4238-9dd0-f777d8241404}, !- Handle
  Corridor_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {be61af83-57b8-4ed2-8fdc-64a8caf79a93}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {21ad8cff-95e7-481f-89e6-b35ea09f16d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4e64a1a2-7edf-46a2-9dfe-8964a10133dd}, !- Handle
  Hospital Corridor Thermostat 3,         !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {06cd54b1-b940-463d-b5ed-e96b63910d91}, !- Handle
  Corridor_NW_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7daa1adf-dc5f-455c-b4b3-005706c6117a}, !- Zone Air Inlet Port List
  {156432df-f638-4b90-b61b-34da65a25127}, !- Zone Air Exhaust Port List
  {a969de2e-cf3d-4e83-9446-1405f4afa6ea}, !- Zone Air Node Name
  {9a221619-e5d5-442d-877f-780731876f63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6eb73a3f-c8ea-419f-b33b-1ca1a85258d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05ce9fc1-2480-43fe-a1b5-8fe556f3b152}, !- Handle
  Corridor_NW_Flr_3 ZN Zone Air Node,     !- Name
  {a969de2e-cf3d-4e83-9446-1405f4afa6ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a969de2e-cf3d-4e83-9446-1405f4afa6ea}, !- Handle
  {06cd54b1-b940-463d-b5ed-e96b63910d91}, !- Source Object
  11,                                     !- Outlet Port
  {05ce9fc1-2480-43fe-a1b5-8fe556f3b152}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7daa1adf-dc5f-455c-b4b3-005706c6117a}, !- Handle
  {06cd54b1-b940-463d-b5ed-e96b63910d91}, !- HVAC Component
  {ded140ed-01bd-4d44-bb5f-df640f905803}; !- Port 1

OS:PortList,
  {156432df-f638-4b90-b61b-34da65a25127}, !- Handle
  {06cd54b1-b940-463d-b5ed-e96b63910d91}; !- HVAC Component

OS:PortList,
  {9a221619-e5d5-442d-877f-780731876f63}, !- Handle
  {06cd54b1-b940-463d-b5ed-e96b63910d91}, !- HVAC Component
  {1ce84690-11cf-4807-a28c-f7b37ed184db}; !- Port 1

OS:Sizing:Zone,
  {f50db8d6-d62a-45f2-ab0f-64c13a59ec2c}, !- Handle
  {06cd54b1-b940-463d-b5ed-e96b63910d91}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {cd3bba0c-5c28-4db6-8eb2-dc67131ce4ed}, !- Handle
  Corridor_NW_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {06cd54b1-b940-463d-b5ed-e96b63910d91}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba73f503-8aab-469e-bd0a-5d7bbde8d831}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6eb73a3f-c8ea-419f-b33b-1ca1a85258d9}, !- Handle
  Hospital Corridor Thermostat 4,         !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0d82dcbd-f64e-4ea9-b3d3-7008f6e4e96d}, !- Handle
  Corridor_NW_Flr_4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e4f2693-7fce-4347-b807-095a398c8d12}, !- Zone Air Inlet Port List
  {d29da652-4119-47d8-a2f9-1c5642550e12}, !- Zone Air Exhaust Port List
  {49b74813-ef35-45ee-ac19-00066b0156e6}, !- Zone Air Node Name
  {39e25279-cb76-4615-81df-248293b41fe2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {243790dc-4a67-4723-b22f-44db63521ae9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d3a5cb2-9261-4031-8890-ff7daebb9ee2}, !- Handle
  Corridor_NW_Flr_4 ZN Zone Air Node,     !- Name
  {49b74813-ef35-45ee-ac19-00066b0156e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49b74813-ef35-45ee-ac19-00066b0156e6}, !- Handle
  {0d82dcbd-f64e-4ea9-b3d3-7008f6e4e96d}, !- Source Object
  11,                                     !- Outlet Port
  {0d3a5cb2-9261-4031-8890-ff7daebb9ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e4f2693-7fce-4347-b807-095a398c8d12}, !- Handle
  {0d82dcbd-f64e-4ea9-b3d3-7008f6e4e96d}, !- HVAC Component
  {a44d16a8-c568-421e-8c78-abe2869ed7c3}; !- Port 1

OS:PortList,
  {d29da652-4119-47d8-a2f9-1c5642550e12}, !- Handle
  {0d82dcbd-f64e-4ea9-b3d3-7008f6e4e96d}; !- HVAC Component

OS:PortList,
  {39e25279-cb76-4615-81df-248293b41fe2}, !- Handle
  {0d82dcbd-f64e-4ea9-b3d3-7008f6e4e96d}, !- HVAC Component
  {b730920e-1540-4015-81e5-50107951b6b6}; !- Port 1

OS:Sizing:Zone,
  {73058db5-d748-49a4-81f8-0d84dd6e5a15}, !- Handle
  {0d82dcbd-f64e-4ea9-b3d3-7008f6e4e96d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8a849519-d03c-462f-b669-d84291fd9e9a}, !- Handle
  Corridor_NW_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {0d82dcbd-f64e-4ea9-b3d3-7008f6e4e96d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26bb2521-4dc7-44d6-92a8-62ad636c2067}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {243790dc-4a67-4723-b22f-44db63521ae9}, !- Handle
  Hospital Corridor Thermostat 5,         !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dc488128-5563-46fd-a22a-692423c0245b}, !- Handle
  Corridor_SE_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8742d73b-e4f6-412c-8429-0268a4223995}, !- Zone Air Inlet Port List
  {bc3cffb1-be07-48fe-a1a5-375a993a9b2f}, !- Zone Air Exhaust Port List
  {2cb206e0-6ecc-480c-b637-6888e1c13de2}, !- Zone Air Node Name
  {d00b55e0-e063-41ec-a198-d65aeaa2a2ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {13b68d7b-3a50-4050-aed2-ccf6f3c51c7a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5e26ce9-e910-4788-b63e-cf7319a828dc}, !- Handle
  Corridor_SE_Flr_3 ZN Zone Air Node,     !- Name
  {2cb206e0-6ecc-480c-b637-6888e1c13de2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cb206e0-6ecc-480c-b637-6888e1c13de2}, !- Handle
  {dc488128-5563-46fd-a22a-692423c0245b}, !- Source Object
  11,                                     !- Outlet Port
  {b5e26ce9-e910-4788-b63e-cf7319a828dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8742d73b-e4f6-412c-8429-0268a4223995}, !- Handle
  {dc488128-5563-46fd-a22a-692423c0245b}, !- HVAC Component
  {e2d4160f-9e09-4207-a091-b4ee0fec286c}; !- Port 1

OS:PortList,
  {bc3cffb1-be07-48fe-a1a5-375a993a9b2f}, !- Handle
  {dc488128-5563-46fd-a22a-692423c0245b}; !- HVAC Component

OS:PortList,
  {d00b55e0-e063-41ec-a198-d65aeaa2a2ce}, !- Handle
  {dc488128-5563-46fd-a22a-692423c0245b}, !- HVAC Component
  {22f44ddf-a2ce-4128-ab0e-4a2434486c14}; !- Port 1

OS:Sizing:Zone,
  {1cf78075-7056-406f-aa54-37942327e355}, !- Handle
  {dc488128-5563-46fd-a22a-692423c0245b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8fdc123a-6f1c-4678-9ffd-a9eb4c6bd0e9}, !- Handle
  Corridor_SE_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {dc488128-5563-46fd-a22a-692423c0245b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2718873-611d-4ed8-b0e8-db991cb7026f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {13b68d7b-3a50-4050-aed2-ccf6f3c51c7a}, !- Handle
  Hospital Corridor Thermostat 6,         !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bf7b524f-44e4-461b-b01e-ba8e79e17cee}, !- Handle
  Corridor_SE_Flr_4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d86649ae-9bd6-426b-90b2-b4a84669553c}, !- Zone Air Inlet Port List
  {c898eec3-5153-49e3-a024-a5835f025d8a}, !- Zone Air Exhaust Port List
  {faf6448d-e1cd-44c7-a504-830ecc61d26b}, !- Zone Air Node Name
  {78ccf94f-b79a-4c3a-890c-1f1fd9f92a5e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {428794cb-9032-4488-9e56-f31b73df4631}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1babc5f6-b93b-434b-b6ce-2cab6178995f}, !- Handle
  Corridor_SE_Flr_4 ZN Zone Air Node,     !- Name
  {faf6448d-e1cd-44c7-a504-830ecc61d26b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {faf6448d-e1cd-44c7-a504-830ecc61d26b}, !- Handle
  {bf7b524f-44e4-461b-b01e-ba8e79e17cee}, !- Source Object
  11,                                     !- Outlet Port
  {1babc5f6-b93b-434b-b6ce-2cab6178995f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d86649ae-9bd6-426b-90b2-b4a84669553c}, !- Handle
  {bf7b524f-44e4-461b-b01e-ba8e79e17cee}, !- HVAC Component
  {19ccae3b-3e0e-4f93-b8f5-9997a14e386f}; !- Port 1

OS:PortList,
  {c898eec3-5153-49e3-a024-a5835f025d8a}, !- Handle
  {bf7b524f-44e4-461b-b01e-ba8e79e17cee}; !- HVAC Component

OS:PortList,
  {78ccf94f-b79a-4c3a-890c-1f1fd9f92a5e}, !- Handle
  {bf7b524f-44e4-461b-b01e-ba8e79e17cee}, !- HVAC Component
  {4053a1c0-c08c-4491-b3a1-5362fc6e961b}; !- Port 1

OS:Sizing:Zone,
  {c7cc30a5-4ae8-4643-8c78-3c2d82ae45fc}, !- Handle
  {bf7b524f-44e4-461b-b01e-ba8e79e17cee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {059926c4-8741-42b3-b428-03bbfac55029}, !- Handle
  Corridor_SE_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {bf7b524f-44e4-461b-b01e-ba8e79e17cee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {235b5833-c7e7-4564-ab81-52d5c077a69c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {428794cb-9032-4488-9e56-f31b73df4631}, !- Handle
  Hospital Corridor Thermostat 7,         !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f8a5f4f-edc9-442a-a065-4198e9e0d2fe}, !- Handle
  Dining_Flr_5 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {388b988c-ec62-456b-b41b-356986efb4a7}, !- Zone Air Inlet Port List
  {c4077005-1a5d-4e8c-86f4-1cbe27343571}, !- Zone Air Exhaust Port List
  {d6797046-f54e-4adc-8865-dc1600eed7f1}, !- Zone Air Node Name
  {05fde292-8d04-4529-a18c-17e83971d860}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8c151097-da72-4962-9406-b1f5aed01b5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {277f67f9-4ec4-4315-9638-55fff3626cb0}, !- Handle
  Dining_Flr_5 ZN Zone Air Node,          !- Name
  {d6797046-f54e-4adc-8865-dc1600eed7f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6797046-f54e-4adc-8865-dc1600eed7f1}, !- Handle
  {2f8a5f4f-edc9-442a-a065-4198e9e0d2fe}, !- Source Object
  11,                                     !- Outlet Port
  {277f67f9-4ec4-4315-9638-55fff3626cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {388b988c-ec62-456b-b41b-356986efb4a7}, !- Handle
  {2f8a5f4f-edc9-442a-a065-4198e9e0d2fe}, !- HVAC Component
  {3735310c-9ee0-4aca-8ac2-1f1b37168b35}; !- Port 1

OS:PortList,
  {c4077005-1a5d-4e8c-86f4-1cbe27343571}, !- Handle
  {2f8a5f4f-edc9-442a-a065-4198e9e0d2fe}, !- HVAC Component
  {b6e85279-1f42-4596-84d4-c68ea63ff1f7}; !- Port 1

OS:PortList,
  {05fde292-8d04-4529-a18c-17e83971d860}, !- Handle
  {2f8a5f4f-edc9-442a-a065-4198e9e0d2fe}, !- HVAC Component
  {188922b0-0d8f-42f2-b8ff-e0bd9cc49eac}; !- Port 1

OS:Sizing:Zone,
  {3847b870-dc55-48b4-91cf-bc2fff09b443}, !- Handle
  {2f8a5f4f-edc9-442a-a065-4198e9e0d2fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e6d7a80d-2892-4b7d-b026-e61ed37a93d5}, !- Handle
  Dining_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {2f8a5f4f-edc9-442a-a065-4198e9e0d2fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {184840af-d75b-45f6-907e-101b04b6d55a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {12100231-4a5a-454f-9c56-c0cdf0b05696}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8c151097-da72-4962-9406-b1f5aed01b5d}, !- Handle
  Hospital Dining Thermostat 1,           !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4abe6a59-7698-4b18-88dd-c0e7b0302d96}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN,                !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9dec43b-0374-4fc3-936f-eab5308d1fbe}, !- Zone Air Inlet Port List
  {2b5bf7f0-d4bd-410a-9dee-1ec0b1ef0a4f}, !- Zone Air Exhaust Port List
  {953b41d6-0891-417c-a42c-7837c7a25b8f}, !- Zone Air Node Name
  {47cde9e0-2acb-4e90-9a92-7b4c0676a9f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c1f1976a-a0fc-438c-bf23-328eeda3e33b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea309f0f-a211-4e77-be76-735a70a5c399}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Zone Air Node,  !- Name
  {953b41d6-0891-417c-a42c-7837c7a25b8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {953b41d6-0891-417c-a42c-7837c7a25b8f}, !- Handle
  {4abe6a59-7698-4b18-88dd-c0e7b0302d96}, !- Source Object
  11,                                     !- Outlet Port
  {ea309f0f-a211-4e77-be76-735a70a5c399}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9dec43b-0374-4fc3-936f-eab5308d1fbe}, !- Handle
  {4abe6a59-7698-4b18-88dd-c0e7b0302d96}, !- HVAC Component
  {543c993c-b68b-4636-9a7e-1168a117b60a}; !- Port 1

OS:PortList,
  {2b5bf7f0-d4bd-410a-9dee-1ec0b1ef0a4f}, !- Handle
  {4abe6a59-7698-4b18-88dd-c0e7b0302d96}; !- HVAC Component

OS:PortList,
  {47cde9e0-2acb-4e90-9a92-7b4c0676a9f4}, !- Handle
  {4abe6a59-7698-4b18-88dd-c0e7b0302d96}, !- HVAC Component
  {de6cf5ef-0c1e-4413-9111-db8a8119db10}; !- Port 1

OS:Sizing:Zone,
  {9fd736d2-9daf-4166-aad6-29f49b184727}, !- Handle
  {4abe6a59-7698-4b18-88dd-c0e7b0302d96}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ab303a62-9a43-4b5f-afda-dce180becc20}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {4abe6a59-7698-4b18-88dd-c0e7b0302d96}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af94d24e-9121-4e81-ae4a-7c3b7f300105}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c1f1976a-a0fc-438c-bf23-328eeda3e33b}, !- Handle
  Hospital ER_Exam Thermostat 1,          !- Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}, !- Heating Setpoint Temperature Schedule Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d839a7d3-05c3-4304-bb62-0800f26fad4c}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN,                !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cad67759-883b-4da3-84ca-4b0e544cc034}, !- Zone Air Inlet Port List
  {959e75b2-f059-4389-baab-e60dbbc35f9d}, !- Zone Air Exhaust Port List
  {eb8d6491-b932-43a7-8999-588c54632de2}, !- Zone Air Node Name
  {b36979e7-5a2d-44b5-afd6-c430adc09346}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec9e0f3d-3e16-421b-abdf-5fbfe94288ca}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {49e78959-8e72-4e34-9744-66e196358c08}; !- Humidistat Name

OS:Node,
  {7f07a4a0-6029-4ee4-81a4-304b2cf727a6}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Zone Air Node,  !- Name
  {eb8d6491-b932-43a7-8999-588c54632de2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb8d6491-b932-43a7-8999-588c54632de2}, !- Handle
  {d839a7d3-05c3-4304-bb62-0800f26fad4c}, !- Source Object
  11,                                     !- Outlet Port
  {7f07a4a0-6029-4ee4-81a4-304b2cf727a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cad67759-883b-4da3-84ca-4b0e544cc034}, !- Handle
  {d839a7d3-05c3-4304-bb62-0800f26fad4c}, !- HVAC Component
  {5b931e5b-d8d3-4481-8bfd-7601e39dfdbf}; !- Port 1

OS:PortList,
  {959e75b2-f059-4389-baab-e60dbbc35f9d}, !- Handle
  {d839a7d3-05c3-4304-bb62-0800f26fad4c}; !- HVAC Component

OS:PortList,
  {b36979e7-5a2d-44b5-afd6-c430adc09346}, !- Handle
  {d839a7d3-05c3-4304-bb62-0800f26fad4c}, !- HVAC Component
  {a6d3a0b2-131e-4932-a9b2-6648d731b4c7}; !- Port 1

OS:Sizing:Zone,
  {6435cb95-7e7e-493f-aa0e-1c6d01e11b40}, !- Handle
  {d839a7d3-05c3-4304-bb62-0800f26fad4c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2223817d-bb2d-4c80-8f18-ceb604ebc56d}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {d839a7d3-05c3-4304-bb62-0800f26fad4c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b4b66c5-6d36-4f67-bc61-25410d858591}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ec9e0f3d-3e16-421b-abdf-5fbfe94288ca}, !- Handle
  Hospital ER_Exam Thermostat 2,          !- Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}, !- Heating Setpoint Temperature Schedule Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {106ca049-c5ed-4d7e-8919-1827fbcf0b76}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30baa150-df4b-40a7-b1db-fb88c221d216}, !- Zone Air Inlet Port List
  {6448a957-df1d-4d44-a272-91bbca5fcf6d}, !- Zone Air Exhaust Port List
  {92c1dfa6-7ea0-46a6-9546-1f356b35997d}, !- Zone Air Node Name
  {b15ae19c-3103-4c08-9f32-adee88fb256f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {369e622e-c683-4745-bfb3-863686415525}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85e24c4b-aa3c-4bff-9ef7-e56e55bc4d9d}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Zone Air Node, !- Name
  {92c1dfa6-7ea0-46a6-9546-1f356b35997d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92c1dfa6-7ea0-46a6-9546-1f356b35997d}, !- Handle
  {106ca049-c5ed-4d7e-8919-1827fbcf0b76}, !- Source Object
  11,                                     !- Outlet Port
  {85e24c4b-aa3c-4bff-9ef7-e56e55bc4d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30baa150-df4b-40a7-b1db-fb88c221d216}, !- Handle
  {106ca049-c5ed-4d7e-8919-1827fbcf0b76}, !- HVAC Component
  {ef39e61a-0e13-4c5f-ac8f-ef4dce01c116}; !- Port 1

OS:PortList,
  {6448a957-df1d-4d44-a272-91bbca5fcf6d}, !- Handle
  {106ca049-c5ed-4d7e-8919-1827fbcf0b76}; !- HVAC Component

OS:PortList,
  {b15ae19c-3103-4c08-9f32-adee88fb256f}, !- Handle
  {106ca049-c5ed-4d7e-8919-1827fbcf0b76}, !- HVAC Component
  {b344c8cd-771d-4577-a17c-01c0b4ecb3ce}; !- Port 1

OS:Sizing:Zone,
  {c613299a-c0fd-4b45-8145-fc8a64799fed}, !- Handle
  {106ca049-c5ed-4d7e-8919-1827fbcf0b76}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {dc0faf6b-3f4f-4c27-9529-a99dd345749b}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {106ca049-c5ed-4d7e-8919-1827fbcf0b76}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f556caaf-28a7-4988-a18f-9eca228ce92f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {369e622e-c683-4745-bfb3-863686415525}, !- Handle
  Hospital ER_NurseStn Thermostat 1,      !- Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}, !- Heating Setpoint Temperature Schedule Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2747ce0d-b73e-4a9c-aaf1-8dc978635203}, !- Handle
  ER_Trauma1_Flr_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9d373dc-2b97-4c65-a601-bf5ca5cfbe88}, !- Zone Air Inlet Port List
  {9b6b487e-8dbb-4c94-a135-e11bf27c30d0}, !- Zone Air Exhaust Port List
  {c7ada5fa-c2c5-4196-993c-297c07fed147}, !- Zone Air Node Name
  {50f55141-b728-4bf3-ac14-065b1745b6cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b99cc0d1-d3eb-4e92-a165-756ef93c4f8d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a445e165-3c88-4bef-a6f7-4df8e18b0d8d}, !- Handle
  ER_Trauma1_Flr_1 ZN Zone Air Node,      !- Name
  {c7ada5fa-c2c5-4196-993c-297c07fed147}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7ada5fa-c2c5-4196-993c-297c07fed147}, !- Handle
  {2747ce0d-b73e-4a9c-aaf1-8dc978635203}, !- Source Object
  11,                                     !- Outlet Port
  {a445e165-3c88-4bef-a6f7-4df8e18b0d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9d373dc-2b97-4c65-a601-bf5ca5cfbe88}, !- Handle
  {2747ce0d-b73e-4a9c-aaf1-8dc978635203}, !- HVAC Component
  {22c64e49-5e9a-42e4-9b87-fafa0f064fc3}; !- Port 1

OS:PortList,
  {9b6b487e-8dbb-4c94-a135-e11bf27c30d0}, !- Handle
  {2747ce0d-b73e-4a9c-aaf1-8dc978635203}; !- HVAC Component

OS:PortList,
  {50f55141-b728-4bf3-ac14-065b1745b6cd}, !- Handle
  {2747ce0d-b73e-4a9c-aaf1-8dc978635203}, !- HVAC Component
  {70136728-c0cf-4143-bd3e-b71e078ad25a}; !- Port 1

OS:Sizing:Zone,
  {b99aaa79-ef20-4a53-82f5-47b0858c5f94}, !- Handle
  {2747ce0d-b73e-4a9c-aaf1-8dc978635203}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {50fc76a6-0a85-4dd6-8a8f-56920abd5a25}, !- Handle
  ER_Trauma1_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {2747ce0d-b73e-4a9c-aaf1-8dc978635203}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60f44d79-b2a6-4db4-89bc-ff4206dcc845}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b99cc0d1-d3eb-4e92-a165-756ef93c4f8d}, !- Handle
  Hospital ER_Trauma Thermostat 1,        !- Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}, !- Heating Setpoint Temperature Schedule Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f77875af-83ae-47b2-b9de-4a20ef04cd7f}, !- Handle
  ER_Trauma2_Flr_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39c0e980-104a-40dd-8eec-dc7702ec9cf2}, !- Zone Air Inlet Port List
  {09b9f3cc-81b6-4bcf-a4b2-6eb51b970847}, !- Zone Air Exhaust Port List
  {77fd816f-2493-4f51-b329-2d0b3cdb13d1}, !- Zone Air Node Name
  {9a7721f6-dd7b-43a9-ad3b-ca9597b4c3cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8faa9c60-84f6-4d3b-975c-874267479bd9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9df7ba30-b8ca-48b4-9fbc-decab1e1d30b}, !- Handle
  ER_Trauma2_Flr_1 ZN Zone Air Node,      !- Name
  {77fd816f-2493-4f51-b329-2d0b3cdb13d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77fd816f-2493-4f51-b329-2d0b3cdb13d1}, !- Handle
  {f77875af-83ae-47b2-b9de-4a20ef04cd7f}, !- Source Object
  11,                                     !- Outlet Port
  {9df7ba30-b8ca-48b4-9fbc-decab1e1d30b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39c0e980-104a-40dd-8eec-dc7702ec9cf2}, !- Handle
  {f77875af-83ae-47b2-b9de-4a20ef04cd7f}, !- HVAC Component
  {e7b50fd0-297b-44be-82d3-a56782bfb1d4}; !- Port 1

OS:PortList,
  {09b9f3cc-81b6-4bcf-a4b2-6eb51b970847}, !- Handle
  {f77875af-83ae-47b2-b9de-4a20ef04cd7f}; !- HVAC Component

OS:PortList,
  {9a7721f6-dd7b-43a9-ad3b-ca9597b4c3cf}, !- Handle
  {f77875af-83ae-47b2-b9de-4a20ef04cd7f}, !- HVAC Component
  {deba1c8b-f2ec-451e-8d43-afc5ca155e79}; !- Port 1

OS:Sizing:Zone,
  {194a344e-1a7b-40af-b657-fae1b12e608c}, !- Handle
  {f77875af-83ae-47b2-b9de-4a20ef04cd7f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {462a7eaf-abc9-46ac-a743-f6ace177a65a}, !- Handle
  ER_Trauma2_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {f77875af-83ae-47b2-b9de-4a20ef04cd7f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8c5b77d-f24f-44ff-a861-28e7ce014576}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8faa9c60-84f6-4d3b-975c-874267479bd9}, !- Handle
  Hospital ER_Trauma Thermostat 2,        !- Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}, !- Heating Setpoint Temperature Schedule Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {03c5298c-36a7-4b65-991c-152c826ac098}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN,               !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {269ac3c5-958d-4a82-9e1b-e10309e9acf2}, !- Zone Air Inlet Port List
  {4152dd3f-5c16-486e-b6df-c7e1454dc3d7}, !- Zone Air Exhaust Port List
  {f074e499-6cf1-45ca-941f-038762c15e1a}, !- Zone Air Node Name
  {d3144392-bdc1-4818-9661-586c9941893a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {672a5f95-1d30-4729-a3bc-4473febe54ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1caa5b15-f638-4522-aa19-c7a3fa83f77d}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Zone Air Node, !- Name
  {f074e499-6cf1-45ca-941f-038762c15e1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f074e499-6cf1-45ca-941f-038762c15e1a}, !- Handle
  {03c5298c-36a7-4b65-991c-152c826ac098}, !- Source Object
  11,                                     !- Outlet Port
  {1caa5b15-f638-4522-aa19-c7a3fa83f77d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {269ac3c5-958d-4a82-9e1b-e10309e9acf2}, !- Handle
  {03c5298c-36a7-4b65-991c-152c826ac098}, !- HVAC Component
  {0a85a4ed-b4ab-4205-a872-78f01aab57d5}; !- Port 1

OS:PortList,
  {4152dd3f-5c16-486e-b6df-c7e1454dc3d7}, !- Handle
  {03c5298c-36a7-4b65-991c-152c826ac098}; !- HVAC Component

OS:PortList,
  {d3144392-bdc1-4818-9661-586c9941893a}, !- Handle
  {03c5298c-36a7-4b65-991c-152c826ac098}, !- HVAC Component
  {b485933b-a57c-4d75-bba6-4ab0fea9183f}; !- Port 1

OS:Sizing:Zone,
  {92013009-641a-43f6-b89d-1da246ba20c5}, !- Handle
  {03c5298c-36a7-4b65-991c-152c826ac098}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5b5133e0-5fa1-4607-9635-1ecf4518dc03}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {03c5298c-36a7-4b65-991c-152c826ac098}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e998524-56dd-4352-9174-b05e418c3697}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {672a5f95-1d30-4729-a3bc-4473febe54ae}, !- Handle
  Hospital ER_Triage Thermostat 1,        !- Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}, !- Heating Setpoint Temperature Schedule Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b2be3b99-3f1f-4391-885a-43baec46fb33}, !- Handle
  ICU_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b289eea-1103-4c4f-a376-c4654ebd489e}, !- Zone Air Inlet Port List
  {6cf7124a-9b7d-42da-9f5f-248a0a4b00d2}, !- Zone Air Exhaust Port List
  {74d408ab-d2bf-4d0c-9b7a-85f707e6672c}, !- Zone Air Node Name
  {df80e097-4511-4ace-8de2-3c92850bd838}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c48e0e7c-f48a-421a-aaaf-c523db419760}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {484770a0-f43a-4e4c-a0ea-aca928b67d02}, !- Handle
  ICU_Flr_2 ZN Zone Air Node,             !- Name
  {74d408ab-d2bf-4d0c-9b7a-85f707e6672c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74d408ab-d2bf-4d0c-9b7a-85f707e6672c}, !- Handle
  {b2be3b99-3f1f-4391-885a-43baec46fb33}, !- Source Object
  11,                                     !- Outlet Port
  {484770a0-f43a-4e4c-a0ea-aca928b67d02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b289eea-1103-4c4f-a376-c4654ebd489e}, !- Handle
  {b2be3b99-3f1f-4391-885a-43baec46fb33}, !- HVAC Component
  {ddf9a5c0-53de-4a90-94c7-680f949aca9d}; !- Port 1

OS:PortList,
  {6cf7124a-9b7d-42da-9f5f-248a0a4b00d2}, !- Handle
  {b2be3b99-3f1f-4391-885a-43baec46fb33}; !- HVAC Component

OS:PortList,
  {df80e097-4511-4ace-8de2-3c92850bd838}, !- Handle
  {b2be3b99-3f1f-4391-885a-43baec46fb33}, !- HVAC Component
  {09b02f64-e504-44e5-bec2-cd0e449d6f4c}; !- Port 1

OS:Sizing:Zone,
  {1ec41d64-1a43-430b-a4a9-d52a6c0aaf1e}, !- Handle
  {b2be3b99-3f1f-4391-885a-43baec46fb33}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {eb22c07f-f358-4bbb-8dd0-583d8793ee27}, !- Handle
  ICU_Flr_2 ZN Zone HVAC Equipment List,  !- Name
  {b2be3b99-3f1f-4391-885a-43baec46fb33}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b83827aa-2943-4503-8b05-57c1f8b5bde4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c48e0e7c-f48a-421a-aaaf-c523db419760}, !- Handle
  Hospital ICU_Open Thermostat 1,         !- Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}, !- Heating Setpoint Temperature Schedule Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a1e8e3a4-3ea8-4747-9878-c9930d243716}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94bd70ef-5875-4567-b4ee-e0bd1f4ea818}, !- Zone Air Inlet Port List
  {95f1477b-faf8-4364-9bfc-9b2b2afdc957}, !- Zone Air Exhaust Port List
  {617c12b7-c08d-43bd-b0fa-6929939e7b31}, !- Zone Air Node Name
  {de1dd858-448d-44c1-a529-8eba447e05de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69568775-aa24-4a54-be04-79b236343a69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d80a2ebb-f201-4fb9-82e0-9b4b32f042dd}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Zone Air Node, !- Name
  {617c12b7-c08d-43bd-b0fa-6929939e7b31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {617c12b7-c08d-43bd-b0fa-6929939e7b31}, !- Handle
  {a1e8e3a4-3ea8-4747-9878-c9930d243716}, !- Source Object
  11,                                     !- Outlet Port
  {d80a2ebb-f201-4fb9-82e0-9b4b32f042dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94bd70ef-5875-4567-b4ee-e0bd1f4ea818}, !- Handle
  {a1e8e3a4-3ea8-4747-9878-c9930d243716}, !- HVAC Component
  {35567e6f-cebc-47f9-9647-1baf1cb16a95}; !- Port 1

OS:PortList,
  {95f1477b-faf8-4364-9bfc-9b2b2afdc957}, !- Handle
  {a1e8e3a4-3ea8-4747-9878-c9930d243716}; !- HVAC Component

OS:PortList,
  {de1dd858-448d-44c1-a529-8eba447e05de}, !- Handle
  {a1e8e3a4-3ea8-4747-9878-c9930d243716}, !- HVAC Component
  {d94ee772-1c0e-49f1-8dc2-1e461048d500}; !- Port 1

OS:Sizing:Zone,
  {38a3758d-89d5-424a-b8e5-4eda5eca2e71}, !- Handle
  {a1e8e3a4-3ea8-4747-9878-c9930d243716}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b24a7cec-8baa-40cb-a980-9e23accc0518}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {a1e8e3a4-3ea8-4747-9878-c9930d243716}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c3b88f2-0d16-4386-8e0b-f23ac0b95a90}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {69568775-aa24-4a54-be04-79b236343a69}, !- Handle
  Hospital ICU_NurseStn Thermostat 1,     !- Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}, !- Heating Setpoint Temperature Schedule Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a8ca4b74-3500-401e-8851-34a31648c7f7}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN,             !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d308c57-e77a-4530-9ad2-4d4cc35de6f3}, !- Zone Air Inlet Port List
  {27754799-1536-4051-b870-b095146ccec2}, !- Zone Air Exhaust Port List
  {8d12e584-8350-4811-a3f6-38ee45a848c9}, !- Zone Air Node Name
  {31dd0732-ee33-4b87-87c2-597975c3ddac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9ee950b2-643d-4b53-97d8-e07213cd7791}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbcc145c-f505-41bf-925a-f36b4ba51806}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Zone Air Node, !- Name
  {8d12e584-8350-4811-a3f6-38ee45a848c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d12e584-8350-4811-a3f6-38ee45a848c9}, !- Handle
  {a8ca4b74-3500-401e-8851-34a31648c7f7}, !- Source Object
  11,                                     !- Outlet Port
  {bbcc145c-f505-41bf-925a-f36b4ba51806}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d308c57-e77a-4530-9ad2-4d4cc35de6f3}, !- Handle
  {a8ca4b74-3500-401e-8851-34a31648c7f7}, !- HVAC Component
  {4055d43f-93b0-4a32-9566-4d5ba4571ecd}; !- Port 1

OS:PortList,
  {27754799-1536-4051-b870-b095146ccec2}, !- Handle
  {a8ca4b74-3500-401e-8851-34a31648c7f7}; !- HVAC Component

OS:PortList,
  {31dd0732-ee33-4b87-87c2-597975c3ddac}, !- Handle
  {a8ca4b74-3500-401e-8851-34a31648c7f7}, !- HVAC Component
  {efc65d91-d298-4c95-9125-51f42c57b064}; !- Port 1

OS:Sizing:Zone,
  {ba0df27f-16bf-4b2e-acba-0a60380ef330}, !- Handle
  {a8ca4b74-3500-401e-8851-34a31648c7f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8f747e83-788c-4469-aefc-0b681542be58}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {a8ca4b74-3500-401e-8851-34a31648c7f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d70d1b9-40bb-48b1-90d9-1dcf34a086c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9ee950b2-643d-4b53-97d8-e07213cd7791}, !- Handle
  Hospital ICU_PatRm Thermostat 1,        !- Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}, !- Heating Setpoint Temperature Schedule Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9067e624-3645-44ce-b336-f998afa9c811}, !- Handle
  IC_PatRoom2_Flr_2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7ed786e-b064-4f9c-bf8b-6a62a7c71a81}, !- Zone Air Inlet Port List
  {e95094e7-63df-4679-99e4-bcc14be7d069}, !- Zone Air Exhaust Port List
  {ec81d2fa-3343-4be8-a09c-7cc0e78e6ae7}, !- Zone Air Node Name
  {550568f2-1b55-4e04-9527-e642a57cd0aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be894486-6813-4961-a7c5-5ce8932d5722}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e06815b6-b1b4-43c2-bcc8-6e49efdccf21}, !- Handle
  IC_PatRoom2_Flr_2 ZN Zone Air Node,     !- Name
  {ec81d2fa-3343-4be8-a09c-7cc0e78e6ae7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec81d2fa-3343-4be8-a09c-7cc0e78e6ae7}, !- Handle
  {9067e624-3645-44ce-b336-f998afa9c811}, !- Source Object
  11,                                     !- Outlet Port
  {e06815b6-b1b4-43c2-bcc8-6e49efdccf21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7ed786e-b064-4f9c-bf8b-6a62a7c71a81}, !- Handle
  {9067e624-3645-44ce-b336-f998afa9c811}, !- HVAC Component
  {7cf12ac5-d836-48d0-b750-75bde0871cb0}; !- Port 1

OS:PortList,
  {e95094e7-63df-4679-99e4-bcc14be7d069}, !- Handle
  {9067e624-3645-44ce-b336-f998afa9c811}; !- HVAC Component

OS:PortList,
  {550568f2-1b55-4e04-9527-e642a57cd0aa}, !- Handle
  {9067e624-3645-44ce-b336-f998afa9c811}, !- HVAC Component
  {647918a6-c684-42d9-a11d-69b95e7465fa}; !- Port 1

OS:Sizing:Zone,
  {ec883f67-228a-4f68-a087-7183adec5d18}, !- Handle
  {9067e624-3645-44ce-b336-f998afa9c811}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d7561bf8-eb3c-4866-8c1f-f0fb671f63d1}, !- Handle
  IC_PatRoom2_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {9067e624-3645-44ce-b336-f998afa9c811}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bb52f053-2331-43d8-91f2-46237ed790ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {be894486-6813-4961-a7c5-5ce8932d5722}, !- Handle
  Hospital ICU_PatRm Thermostat 2,        !- Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}, !- Heating Setpoint Temperature Schedule Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {addc3fd8-da87-40e3-9024-9572b8416547}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN,             !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {685ca7fc-3031-4d3c-a325-bd42d754e7f8}, !- Zone Air Inlet Port List
  {b382e127-b31d-4347-950a-fb6a7a5aab68}, !- Zone Air Exhaust Port List
  {4ec4dfe3-8dcd-4f81-9350-a8361ed6b93f}, !- Zone Air Node Name
  {ca946b42-da37-4bf6-a87e-fbf59818043d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9ab742ec-055b-4f6b-87f9-d1597d305950}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8270c62-bf17-438e-a44a-0d700464f19d}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Zone Air Node, !- Name
  {4ec4dfe3-8dcd-4f81-9350-a8361ed6b93f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ec4dfe3-8dcd-4f81-9350-a8361ed6b93f}, !- Handle
  {addc3fd8-da87-40e3-9024-9572b8416547}, !- Source Object
  11,                                     !- Outlet Port
  {f8270c62-bf17-438e-a44a-0d700464f19d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {685ca7fc-3031-4d3c-a325-bd42d754e7f8}, !- Handle
  {addc3fd8-da87-40e3-9024-9572b8416547}, !- HVAC Component
  {07fb6964-00e7-4db3-bfca-b817f3f204f3}; !- Port 1

OS:PortList,
  {b382e127-b31d-4347-950a-fb6a7a5aab68}, !- Handle
  {addc3fd8-da87-40e3-9024-9572b8416547}; !- HVAC Component

OS:PortList,
  {ca946b42-da37-4bf6-a87e-fbf59818043d}, !- Handle
  {addc3fd8-da87-40e3-9024-9572b8416547}, !- HVAC Component
  {89001cd6-73b2-4ba2-846e-81e7a046f618}; !- Port 1

OS:Sizing:Zone,
  {e6b8dd78-eb2b-4a62-850b-883fdc868cac}, !- Handle
  {addc3fd8-da87-40e3-9024-9572b8416547}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {43b8ba9e-dc4a-4555-a4bf-d35554a1e056}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {addc3fd8-da87-40e3-9024-9572b8416547}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {543c3d46-2c4d-4c82-abd1-f572d306d99d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9ab742ec-055b-4f6b-87f9-d1597d305950}, !- Handle
  Hospital ICU_PatRm Thermostat 3,        !- Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}, !- Heating Setpoint Temperature Schedule Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f6872aab-2d4c-4ad8-905a-5d6e183e615d}, !- Handle
  Kitchen_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30b38463-346c-4498-9c53-3aec0e451745}, !- Zone Air Inlet Port List
  {3435cdc8-1c97-45ba-8366-eef35c11f3a0}, !- Zone Air Exhaust Port List
  {81d356bd-e1da-45fb-ac30-6117943cfdc4}, !- Zone Air Node Name
  {93fd6c1c-caf2-4b2c-8f4b-ddcf53715612}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec9db43a-41e0-4d56-b82f-e7803fd62f00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4f3a776-cb64-4723-a517-c8b0da4007a9}, !- Handle
  Kitchen_Flr_5 ZN Zone Air Node,         !- Name
  {81d356bd-e1da-45fb-ac30-6117943cfdc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81d356bd-e1da-45fb-ac30-6117943cfdc4}, !- Handle
  {f6872aab-2d4c-4ad8-905a-5d6e183e615d}, !- Source Object
  11,                                     !- Outlet Port
  {a4f3a776-cb64-4723-a517-c8b0da4007a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30b38463-346c-4498-9c53-3aec0e451745}, !- Handle
  {f6872aab-2d4c-4ad8-905a-5d6e183e615d}, !- HVAC Component
  {adef1dc2-334e-44f9-8cc2-9d4646bfaaf3}; !- Port 1

OS:PortList,
  {3435cdc8-1c97-45ba-8366-eef35c11f3a0}, !- Handle
  {f6872aab-2d4c-4ad8-905a-5d6e183e615d}, !- HVAC Component
  {ae034ca4-8786-4ca4-9f15-7965f1d01deb}; !- Port 1

OS:PortList,
  {93fd6c1c-caf2-4b2c-8f4b-ddcf53715612}, !- Handle
  {f6872aab-2d4c-4ad8-905a-5d6e183e615d}, !- HVAC Component
  {26a87cbb-9053-4e83-879d-4d64a1bc9695}; !- Port 1

OS:Sizing:Zone,
  {03b1544d-798c-4371-ada7-9fe6ac8bdac0}, !- Handle
  {f6872aab-2d4c-4ad8-905a-5d6e183e615d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {12c44e74-d39b-422f-bbc5-573981b4f234}, !- Handle
  Kitchen_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {f6872aab-2d4c-4ad8-905a-5d6e183e615d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6bf94e64-5971-420f-b93e-11fdcccf5c1d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {91de3402-1385-4f79-b4ea-8f9e66016776}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ec9db43a-41e0-4d56-b82f-e7803fd62f00}, !- Handle
  Hospital Kitchen Thermostat 1,          !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c0378cbf-301b-4763-8ab5-7d2096aa6c53}, !- Handle
  Lab_Flr_3 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba791e88-5997-4381-9a98-39874b9c9f8b}, !- Zone Air Inlet Port List
  {bab7cf67-50a3-4b3c-8db5-02cb1022e56a}, !- Zone Air Exhaust Port List
  {02091087-fbc2-4b92-86a6-c0e429c93244}, !- Zone Air Node Name
  {0ef50a23-453f-4f75-a9d6-52552085aaf6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ba8bf79f-8d49-476a-aab7-3c67dc57cf9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a24ca4b0-0bc3-4525-9a8b-446e9f05b869}, !- Handle
  Lab_Flr_3 ZN Zone Air Node,             !- Name
  {02091087-fbc2-4b92-86a6-c0e429c93244}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02091087-fbc2-4b92-86a6-c0e429c93244}, !- Handle
  {c0378cbf-301b-4763-8ab5-7d2096aa6c53}, !- Source Object
  11,                                     !- Outlet Port
  {a24ca4b0-0bc3-4525-9a8b-446e9f05b869}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba791e88-5997-4381-9a98-39874b9c9f8b}, !- Handle
  {c0378cbf-301b-4763-8ab5-7d2096aa6c53}, !- HVAC Component
  {a606c328-200f-40ca-a0ab-16525939891e}; !- Port 1

OS:PortList,
  {bab7cf67-50a3-4b3c-8db5-02cb1022e56a}, !- Handle
  {c0378cbf-301b-4763-8ab5-7d2096aa6c53}; !- HVAC Component

OS:PortList,
  {0ef50a23-453f-4f75-a9d6-52552085aaf6}, !- Handle
  {c0378cbf-301b-4763-8ab5-7d2096aa6c53}, !- HVAC Component
  {b45b18c3-a3a5-46ea-8061-ca96460f3532}; !- Port 1

OS:Sizing:Zone,
  {5ab21665-1715-442e-9fa9-5d775aac66d2}, !- Handle
  {c0378cbf-301b-4763-8ab5-7d2096aa6c53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1c910297-5ded-45fd-b0f9-7fb4dfa20aa1}, !- Handle
  Lab_Flr_3 ZN Zone HVAC Equipment List,  !- Name
  {c0378cbf-301b-4763-8ab5-7d2096aa6c53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a602e956-cd2c-4e48-9946-2c14cb2115f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ba8bf79f-8d49-476a-aab7-3c67dc57cf9d}, !- Handle
  Hospital Lab Thermostat 1,              !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {749dd464-0e0b-4e33-9829-7e7d804de823}, !- Handle
  Lab_Flr_4 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {281bea5d-e243-429a-b928-7203830feab5}, !- Zone Air Inlet Port List
  {5378f3fd-eedd-4ffe-aa40-bd80fa86825e}, !- Zone Air Exhaust Port List
  {fcfdc945-2251-4dc7-8357-0280db49c0ac}, !- Zone Air Node Name
  {6471f058-43b7-4b06-acfa-685e87cd4779}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {227dbe6f-7b24-45a8-97a4-a32c252b6f53}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f72ed90-a49e-43e7-a8b8-0f2b1adcc5ac}, !- Handle
  Lab_Flr_4 ZN Zone Air Node,             !- Name
  {fcfdc945-2251-4dc7-8357-0280db49c0ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcfdc945-2251-4dc7-8357-0280db49c0ac}, !- Handle
  {749dd464-0e0b-4e33-9829-7e7d804de823}, !- Source Object
  11,                                     !- Outlet Port
  {1f72ed90-a49e-43e7-a8b8-0f2b1adcc5ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {281bea5d-e243-429a-b928-7203830feab5}, !- Handle
  {749dd464-0e0b-4e33-9829-7e7d804de823}, !- HVAC Component
  {23c31358-7941-42c5-a8c7-f0ef255e82c4}; !- Port 1

OS:PortList,
  {5378f3fd-eedd-4ffe-aa40-bd80fa86825e}, !- Handle
  {749dd464-0e0b-4e33-9829-7e7d804de823}; !- HVAC Component

OS:PortList,
  {6471f058-43b7-4b06-acfa-685e87cd4779}, !- Handle
  {749dd464-0e0b-4e33-9829-7e7d804de823}, !- HVAC Component
  {3cfb8acf-c5a8-475b-837b-632a2d55a2e9}; !- Port 1

OS:Sizing:Zone,
  {445c1af7-f8b3-47d3-a3de-a3ee7a47fe2b}, !- Handle
  {749dd464-0e0b-4e33-9829-7e7d804de823}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1c01e686-e194-4492-a112-987feb5b5dbb}, !- Handle
  Lab_Flr_4 ZN Zone HVAC Equipment List,  !- Name
  {749dd464-0e0b-4e33-9829-7e7d804de823}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca3fd0d4-47e5-4215-bf6a-d48f86e90aab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {227dbe6f-7b24-45a8-97a4-a32c252b6f53}, !- Handle
  Hospital Lab Thermostat 2,              !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2c010198-dee7-494c-abae-0727540f3628}, !- Handle
  Lobby_Records_Flr_1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29ca5daf-0838-4f4f-a6c2-b50cfeb07b61}, !- Zone Air Inlet Port List
  {7f5695b1-360d-4640-9056-81d81e35ad38}, !- Zone Air Exhaust Port List
  {32bb87d7-cf24-4d01-8a01-67675e75b996}, !- Zone Air Node Name
  {1dd9e47f-2a6b-4711-b2ee-92f94effd648}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b2b1236b-8794-4fe9-8567-105c844221e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4255f33-6b65-40c4-ba34-e0476322c333}, !- Handle
  Lobby_Records_Flr_1 ZN Zone Air Node,   !- Name
  {32bb87d7-cf24-4d01-8a01-67675e75b996}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32bb87d7-cf24-4d01-8a01-67675e75b996}, !- Handle
  {2c010198-dee7-494c-abae-0727540f3628}, !- Source Object
  11,                                     !- Outlet Port
  {e4255f33-6b65-40c4-ba34-e0476322c333}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29ca5daf-0838-4f4f-a6c2-b50cfeb07b61}, !- Handle
  {2c010198-dee7-494c-abae-0727540f3628}, !- HVAC Component
  {735ac181-5652-459d-b166-0e0390a357a8}; !- Port 1

OS:PortList,
  {7f5695b1-360d-4640-9056-81d81e35ad38}, !- Handle
  {2c010198-dee7-494c-abae-0727540f3628}; !- HVAC Component

OS:PortList,
  {1dd9e47f-2a6b-4711-b2ee-92f94effd648}, !- Handle
  {2c010198-dee7-494c-abae-0727540f3628}, !- HVAC Component
  {3b5bfd93-c184-426c-a61f-57bcfbb7bbd1}; !- Port 1

OS:Sizing:Zone,
  {4e4e3d8e-2c8b-4e89-9de1-12adbf813ceb}, !- Handle
  {2c010198-dee7-494c-abae-0727540f3628}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {dbe95698-0936-4770-8570-e33e962f7235}, !- Handle
  Lobby_Records_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {2c010198-dee7-494c-abae-0727540f3628}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {48ae0d04-5325-4e5a-947e-97c7ed8b6cae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b2b1236b-8794-4fe9-8567-105c844221e1}, !- Handle
  Hospital Lobby Thermostat 1,            !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5b945f13-1e63-40c0-9d3b-196b19809fd2}, !- Handle
  NurseStn_Lobby_Flr_3 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bacc7dcf-d31b-478d-a9a7-29765151d5f4}, !- Zone Air Inlet Port List
  {5ddb0048-06f5-4ee6-95f3-ca61d1b578a8}, !- Zone Air Exhaust Port List
  {1244657e-8bab-4aca-89dd-129c949c4cda}, !- Zone Air Node Name
  {9edff348-a155-4ac2-b28a-76dd4f9e8afe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e953c0c-a331-482a-b63a-ec3ba60fecc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81e20d50-68ce-4148-9695-1c38ac1b0cc9}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Zone Air Node,  !- Name
  {1244657e-8bab-4aca-89dd-129c949c4cda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1244657e-8bab-4aca-89dd-129c949c4cda}, !- Handle
  {5b945f13-1e63-40c0-9d3b-196b19809fd2}, !- Source Object
  11,                                     !- Outlet Port
  {81e20d50-68ce-4148-9695-1c38ac1b0cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bacc7dcf-d31b-478d-a9a7-29765151d5f4}, !- Handle
  {5b945f13-1e63-40c0-9d3b-196b19809fd2}, !- HVAC Component
  {96c78bc7-c8e5-4179-a762-3974f768cc05}; !- Port 1

OS:PortList,
  {5ddb0048-06f5-4ee6-95f3-ca61d1b578a8}, !- Handle
  {5b945f13-1e63-40c0-9d3b-196b19809fd2}; !- HVAC Component

OS:PortList,
  {9edff348-a155-4ac2-b28a-76dd4f9e8afe}, !- Handle
  {5b945f13-1e63-40c0-9d3b-196b19809fd2}, !- HVAC Component
  {e67276b8-2ba0-4a6e-a101-033bc4228b33}; !- Port 1

OS:Sizing:Zone,
  {77f53e03-a650-416d-998a-699e3b877038}, !- Handle
  {5b945f13-1e63-40c0-9d3b-196b19809fd2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {836844b0-9548-4ca0-ac4b-69cc28dbfc39}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {5b945f13-1e63-40c0-9d3b-196b19809fd2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {18d9c7ce-73fb-4436-92b7-d5c47d22c7a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5e953c0c-a331-482a-b63a-ec3ba60fecc3}, !- Handle
  Hospital NurseStn Thermostat 1,         !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8c7f6bd2-eb72-4f23-8cca-c0e69684c61a}, !- Handle
  NurseStn_Lobby_Flr_4 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3a08d9f-ad32-47a6-85ec-1030f928b5e9}, !- Zone Air Inlet Port List
  {e79c2b3d-2b28-4302-90e6-d70010fe8bac}, !- Zone Air Exhaust Port List
  {e5e00d45-9550-4cc8-a3c6-521cc64e72b4}, !- Zone Air Node Name
  {3d7a62ad-f039-4e68-929b-48d7c4a8f290}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca7952ff-1908-4f88-a5fd-5f39b88f7704}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {514ceb83-6bb1-460f-b3dc-37008ef0e190}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Zone Air Node,  !- Name
  {e5e00d45-9550-4cc8-a3c6-521cc64e72b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5e00d45-9550-4cc8-a3c6-521cc64e72b4}, !- Handle
  {8c7f6bd2-eb72-4f23-8cca-c0e69684c61a}, !- Source Object
  11,                                     !- Outlet Port
  {514ceb83-6bb1-460f-b3dc-37008ef0e190}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3a08d9f-ad32-47a6-85ec-1030f928b5e9}, !- Handle
  {8c7f6bd2-eb72-4f23-8cca-c0e69684c61a}, !- HVAC Component
  {59513395-bcbb-43d9-bfab-99790145f344}; !- Port 1

OS:PortList,
  {e79c2b3d-2b28-4302-90e6-d70010fe8bac}, !- Handle
  {8c7f6bd2-eb72-4f23-8cca-c0e69684c61a}; !- HVAC Component

OS:PortList,
  {3d7a62ad-f039-4e68-929b-48d7c4a8f290}, !- Handle
  {8c7f6bd2-eb72-4f23-8cca-c0e69684c61a}, !- HVAC Component
  {f14df8c9-db3e-43f1-b5e4-699be6d168c5}; !- Port 1

OS:Sizing:Zone,
  {705f769b-ad78-4ad4-a1a4-200cc2f325ba}, !- Handle
  {8c7f6bd2-eb72-4f23-8cca-c0e69684c61a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b59c3b7b-a432-46bf-850a-28baff43dbec}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {8c7f6bd2-eb72-4f23-8cca-c0e69684c61a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e44bb6fc-2001-4cdb-8c73-e0c0ca55a73a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ca7952ff-1908-4f88-a5fd-5f39b88f7704}, !- Handle
  Hospital NurseStn Thermostat 2,         !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4f66d67b-4da1-4ce4-8cba-5c3fdb4f634f}, !- Handle
  NurseStn_Lobby_Flr_5 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aee3fa18-8d87-45a9-82e5-88a78cc449c3}, !- Zone Air Inlet Port List
  {f652effa-18f2-4ba9-bf0a-f75d75707868}, !- Zone Air Exhaust Port List
  {5a83803b-2344-44f2-9b2e-186de252f880}, !- Zone Air Node Name
  {6c2f68f9-eb85-46b0-a930-190e943b93fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b607c3c2-fd64-4676-8ace-0f9868d701eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d0408f3-6e4f-4145-a550-2efe1c8f0cf9}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Zone Air Node,  !- Name
  {5a83803b-2344-44f2-9b2e-186de252f880}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a83803b-2344-44f2-9b2e-186de252f880}, !- Handle
  {4f66d67b-4da1-4ce4-8cba-5c3fdb4f634f}, !- Source Object
  11,                                     !- Outlet Port
  {7d0408f3-6e4f-4145-a550-2efe1c8f0cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aee3fa18-8d87-45a9-82e5-88a78cc449c3}, !- Handle
  {4f66d67b-4da1-4ce4-8cba-5c3fdb4f634f}, !- HVAC Component
  {2a0fc65b-5503-4ed6-bd0c-d6e6e965feb3}; !- Port 1

OS:PortList,
  {f652effa-18f2-4ba9-bf0a-f75d75707868}, !- Handle
  {4f66d67b-4da1-4ce4-8cba-5c3fdb4f634f}; !- HVAC Component

OS:PortList,
  {6c2f68f9-eb85-46b0-a930-190e943b93fe}, !- Handle
  {4f66d67b-4da1-4ce4-8cba-5c3fdb4f634f}, !- HVAC Component
  {fc6597e9-a827-4768-b27b-3023331e8b6b}; !- Port 1

OS:Sizing:Zone,
  {2bdf12eb-a0d9-4c53-9716-420f34b4a7df}, !- Handle
  {4f66d67b-4da1-4ce4-8cba-5c3fdb4f634f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3acc82a5-215d-4e54-a2c5-536ae5dfc593}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {4f66d67b-4da1-4ce4-8cba-5c3fdb4f634f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {189bc8bd-d592-407e-98cb-86b01aa67ef6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b607c3c2-fd64-4676-8ace-0f9868d701eb}, !- Handle
  Hospital NurseStn Thermostat 3,         !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {62d239d1-96e9-4751-91be-1b5980228771}, !- Handle
  Office1_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bfc4255-d2de-40f5-9834-4b16b5a7dd40}, !- Zone Air Inlet Port List
  {3673f408-2ee9-456c-b015-27bc0c46d4a2}, !- Zone Air Exhaust Port List
  {e9179eaa-207a-44e5-9f6b-f4d812348235}, !- Zone Air Node Name
  {1bf9d895-3d5f-49d5-8c38-4fd1c20d3bdd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {936abca1-57c9-401d-8063-76c9b6322e81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d79a50a-a199-4025-9563-df2d047f7876}, !- Handle
  Office1_Flr_5 ZN Zone Air Node,         !- Name
  {e9179eaa-207a-44e5-9f6b-f4d812348235}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9179eaa-207a-44e5-9f6b-f4d812348235}, !- Handle
  {62d239d1-96e9-4751-91be-1b5980228771}, !- Source Object
  11,                                     !- Outlet Port
  {9d79a50a-a199-4025-9563-df2d047f7876}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bfc4255-d2de-40f5-9834-4b16b5a7dd40}, !- Handle
  {62d239d1-96e9-4751-91be-1b5980228771}, !- HVAC Component
  {6191d544-316a-4f6c-8613-3b2a7b62b4e3}; !- Port 1

OS:PortList,
  {3673f408-2ee9-456c-b015-27bc0c46d4a2}, !- Handle
  {62d239d1-96e9-4751-91be-1b5980228771}; !- HVAC Component

OS:PortList,
  {1bf9d895-3d5f-49d5-8c38-4fd1c20d3bdd}, !- Handle
  {62d239d1-96e9-4751-91be-1b5980228771}, !- HVAC Component
  {ca5dc266-a43b-4ce8-99b1-d53ff5e93309}; !- Port 1

OS:Sizing:Zone,
  {65431196-7fdc-48d5-8deb-98810b7ba841}, !- Handle
  {62d239d1-96e9-4751-91be-1b5980228771}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e054aebc-1324-4c8b-ba50-114295528ff2}, !- Handle
  Office1_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {62d239d1-96e9-4751-91be-1b5980228771}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29b4b716-18ff-48ba-afd0-a0a7ce5c7f77}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {936abca1-57c9-401d-8063-76c9b6322e81}, !- Handle
  Hospital Office Thermostat 1,           !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ab82a52a-ed09-48ab-af73-09764ad6b452}, !- Handle
  Office1_Mult4_Flr_1 ZN,                 !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fb6f0e4-9183-420a-ad7f-885539b1bfc6}, !- Zone Air Inlet Port List
  {4a987bf4-6a12-4712-8eaa-8368b900629e}, !- Zone Air Exhaust Port List
  {5dd96e1c-22b6-426c-8917-840e14f95755}, !- Zone Air Node Name
  {edeac358-1971-4a8d-90b6-fa3f0fd42bff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f9f30c3c-ce3b-4abc-b9e3-8faf25277eb8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {504af7f6-8118-4b14-9ea5-acaa9c75812c}, !- Handle
  Office1_Mult4_Flr_1 ZN Zone Air Node,   !- Name
  {5dd96e1c-22b6-426c-8917-840e14f95755}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5dd96e1c-22b6-426c-8917-840e14f95755}, !- Handle
  {ab82a52a-ed09-48ab-af73-09764ad6b452}, !- Source Object
  11,                                     !- Outlet Port
  {504af7f6-8118-4b14-9ea5-acaa9c75812c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fb6f0e4-9183-420a-ad7f-885539b1bfc6}, !- Handle
  {ab82a52a-ed09-48ab-af73-09764ad6b452}, !- HVAC Component
  {bec99940-498d-4301-a127-8008272e2c9c}; !- Port 1

OS:PortList,
  {4a987bf4-6a12-4712-8eaa-8368b900629e}, !- Handle
  {ab82a52a-ed09-48ab-af73-09764ad6b452}; !- HVAC Component

OS:PortList,
  {edeac358-1971-4a8d-90b6-fa3f0fd42bff}, !- Handle
  {ab82a52a-ed09-48ab-af73-09764ad6b452}, !- HVAC Component
  {e215660b-11d6-4a53-8230-9fa29444c2b9}; !- Port 1

OS:Sizing:Zone,
  {c4057bec-6a38-415f-993b-5c6f656ad145}, !- Handle
  {ab82a52a-ed09-48ab-af73-09764ad6b452}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f9201f0f-e765-49e0-b5b0-7212628f3854}, !- Handle
  Office1_Mult4_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {ab82a52a-ed09-48ab-af73-09764ad6b452}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ff300f2-3046-49a5-b4c2-7046d34d9a7b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f9f30c3c-ce3b-4abc-b9e3-8faf25277eb8}, !- Handle
  Hospital Office Thermostat 2,           !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bd4125e8-fc42-46a6-b7d6-57d75bde1c29}, !- Handle
  Office2_Mult5_Flr_5 ZN,                 !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1731973f-e666-4d93-b72d-4342844f37e5}, !- Zone Air Inlet Port List
  {a2f60f12-e6aa-4aa4-9490-2614ff2935ec}, !- Zone Air Exhaust Port List
  {3afe868c-bf48-47c1-ab61-1bde0b2f9661}, !- Zone Air Node Name
  {c86eb5ac-11ff-46e6-829c-f2e4e9f36ee3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {129762c8-ec29-427f-a7b5-68d9b236ce14}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bea67e5e-292d-4378-ae36-5430c4e377da}, !- Handle
  Office2_Mult5_Flr_5 ZN Zone Air Node,   !- Name
  {3afe868c-bf48-47c1-ab61-1bde0b2f9661}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3afe868c-bf48-47c1-ab61-1bde0b2f9661}, !- Handle
  {bd4125e8-fc42-46a6-b7d6-57d75bde1c29}, !- Source Object
  11,                                     !- Outlet Port
  {bea67e5e-292d-4378-ae36-5430c4e377da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1731973f-e666-4d93-b72d-4342844f37e5}, !- Handle
  {bd4125e8-fc42-46a6-b7d6-57d75bde1c29}, !- HVAC Component
  {1ef94a17-cdf4-4917-8401-5732d70d3397}; !- Port 1

OS:PortList,
  {a2f60f12-e6aa-4aa4-9490-2614ff2935ec}, !- Handle
  {bd4125e8-fc42-46a6-b7d6-57d75bde1c29}; !- HVAC Component

OS:PortList,
  {c86eb5ac-11ff-46e6-829c-f2e4e9f36ee3}, !- Handle
  {bd4125e8-fc42-46a6-b7d6-57d75bde1c29}, !- HVAC Component
  {277f32eb-d0dd-41fc-8146-572355a385b5}; !- Port 1

OS:Sizing:Zone,
  {e26371a0-835d-4000-9fea-79f97826c2f8}, !- Handle
  {bd4125e8-fc42-46a6-b7d6-57d75bde1c29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {55459964-2573-4710-85fd-62e07432e1f3}, !- Handle
  Office2_Mult5_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {bd4125e8-fc42-46a6-b7d6-57d75bde1c29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {305fe551-61ba-44c7-90f7-3aaf5e28ba3a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {129762c8-ec29-427f-a7b5-68d9b236ce14}, !- Handle
  Hospital Office Thermostat 3,           !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f001551-1a0b-4d5a-830c-9f9dcf7f8a72}, !- Handle
  Office3_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {804ac1f5-38c1-444a-ad91-466569562134}, !- Zone Air Inlet Port List
  {98b557a5-7502-449b-8f25-b40ab3f62bc2}, !- Zone Air Exhaust Port List
  {dac3800f-9808-40ca-86d2-5d5219c1c826}, !- Zone Air Node Name
  {bf2c87ba-2aeb-4a30-8e3d-7fc6a660973b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84150b1c-8708-41fb-bea9-34e57bfd956f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5246ca9a-8efa-4d7e-ad29-6be50cd3a180}, !- Handle
  Office3_Flr_5 ZN Zone Air Node,         !- Name
  {dac3800f-9808-40ca-86d2-5d5219c1c826}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dac3800f-9808-40ca-86d2-5d5219c1c826}, !- Handle
  {2f001551-1a0b-4d5a-830c-9f9dcf7f8a72}, !- Source Object
  11,                                     !- Outlet Port
  {5246ca9a-8efa-4d7e-ad29-6be50cd3a180}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {804ac1f5-38c1-444a-ad91-466569562134}, !- Handle
  {2f001551-1a0b-4d5a-830c-9f9dcf7f8a72}, !- HVAC Component
  {d45dc112-b0d3-4bd2-8f97-5d8e96d38671}; !- Port 1

OS:PortList,
  {98b557a5-7502-449b-8f25-b40ab3f62bc2}, !- Handle
  {2f001551-1a0b-4d5a-830c-9f9dcf7f8a72}; !- HVAC Component

OS:PortList,
  {bf2c87ba-2aeb-4a30-8e3d-7fc6a660973b}, !- Handle
  {2f001551-1a0b-4d5a-830c-9f9dcf7f8a72}, !- HVAC Component
  {0b587be4-7fa3-4db4-9764-0bf285a07e37}; !- Port 1

OS:Sizing:Zone,
  {3445149a-8d17-42ca-b1f8-34bcffb4be2c}, !- Handle
  {2f001551-1a0b-4d5a-830c-9f9dcf7f8a72}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {42ac6090-ce1e-4fe4-b589-646a0bb5db6a}, !- Handle
  Office3_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {2f001551-1a0b-4d5a-830c-9f9dcf7f8a72}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5f4f5b9-0ed2-4ca3-bb5b-351316cecf60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {84150b1c-8708-41fb-bea9-34e57bfd956f}, !- Handle
  Hospital Office Thermostat 4,           !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f5fec6c8-4ee5-465b-a3e6-3111b4948f69}, !- Handle
  Office4_Mult6_Flr_5 ZN,                 !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c41e02fe-e228-426c-be7e-bea0cdfed6c5}, !- Zone Air Inlet Port List
  {24eb7d06-bac8-4aca-9206-5054bec116d2}, !- Zone Air Exhaust Port List
  {4ce9878d-0e23-4aee-8b59-b02f89482224}, !- Zone Air Node Name
  {82b16eeb-888b-47fd-bd91-9049be0e68ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d869a022-7a5e-4a29-84d0-d70ff96bc366}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc759adc-a36f-4a9d-94b8-eefa03c0c553}, !- Handle
  Office4_Mult6_Flr_5 ZN Zone Air Node,   !- Name
  {4ce9878d-0e23-4aee-8b59-b02f89482224}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ce9878d-0e23-4aee-8b59-b02f89482224}, !- Handle
  {f5fec6c8-4ee5-465b-a3e6-3111b4948f69}, !- Source Object
  11,                                     !- Outlet Port
  {cc759adc-a36f-4a9d-94b8-eefa03c0c553}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c41e02fe-e228-426c-be7e-bea0cdfed6c5}, !- Handle
  {f5fec6c8-4ee5-465b-a3e6-3111b4948f69}, !- HVAC Component
  {d5493c86-2902-48e8-b023-1f31c0e846db}; !- Port 1

OS:PortList,
  {24eb7d06-bac8-4aca-9206-5054bec116d2}, !- Handle
  {f5fec6c8-4ee5-465b-a3e6-3111b4948f69}; !- HVAC Component

OS:PortList,
  {82b16eeb-888b-47fd-bd91-9049be0e68ce}, !- Handle
  {f5fec6c8-4ee5-465b-a3e6-3111b4948f69}, !- HVAC Component
  {2a7849d5-4880-4275-a1e4-fb55ab803ea5}; !- Port 1

OS:Sizing:Zone,
  {dd2c5fad-faf2-475f-be01-77129d551386}, !- Handle
  {f5fec6c8-4ee5-465b-a3e6-3111b4948f69}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {32a3a723-45cc-487f-b30d-479cb79ecbcc}, !- Handle
  Office4_Mult6_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {f5fec6c8-4ee5-465b-a3e6-3111b4948f69}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {65cfa447-2a02-4ce4-969a-faffcf6e1991}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d869a022-7a5e-4a29-84d0-d70ff96bc366}, !- Handle
  Hospital Office Thermostat 5,           !- Name
  {7775d3f1-602c-42c5-a40b-e1d2a34b58d4}, !- Heating Setpoint Temperature Schedule Name
  {5e37af0f-0edd-4af3-8a1d-b4e3bedd3655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3ef0c9a1-93a8-4ae3-b419-a952c0f714d8}, !- Handle
  OR1_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7596d460-0f38-4a80-b543-9b10141e21ec}, !- Zone Air Inlet Port List
  {04880d43-0a7c-4278-8823-48447f5ed70d}, !- Zone Air Exhaust Port List
  {509246fa-bf7f-437b-8dbe-de55022bb22f}, !- Zone Air Node Name
  {de1ef0a7-ffc5-4e03-a922-8f52f287318d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {067776e3-50cc-43f2-9169-1b1fab82475c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db785c04-6cd8-4e32-a6f4-0a7487c2888c}, !- Handle
  OR1_Flr_2 ZN Zone Air Node,             !- Name
  {509246fa-bf7f-437b-8dbe-de55022bb22f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {509246fa-bf7f-437b-8dbe-de55022bb22f}, !- Handle
  {3ef0c9a1-93a8-4ae3-b419-a952c0f714d8}, !- Source Object
  11,                                     !- Outlet Port
  {db785c04-6cd8-4e32-a6f4-0a7487c2888c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7596d460-0f38-4a80-b543-9b10141e21ec}, !- Handle
  {3ef0c9a1-93a8-4ae3-b419-a952c0f714d8}, !- HVAC Component
  {4e107f88-dfe5-4a1a-b28f-953883d1dfa9}; !- Port 1

OS:PortList,
  {04880d43-0a7c-4278-8823-48447f5ed70d}, !- Handle
  {3ef0c9a1-93a8-4ae3-b419-a952c0f714d8}; !- HVAC Component

OS:PortList,
  {de1ef0a7-ffc5-4e03-a922-8f52f287318d}, !- Handle
  {3ef0c9a1-93a8-4ae3-b419-a952c0f714d8}, !- HVAC Component
  {819d523d-e878-4b15-a321-f038ed4e6a48}; !- Port 1

OS:Sizing:Zone,
  {aceb27b6-9bf8-4122-a9d1-51358d5eef33}, !- Handle
  {3ef0c9a1-93a8-4ae3-b419-a952c0f714d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3ca6f40c-53aa-4170-91c5-ad39cfd7b8e4}, !- Handle
  OR1_Flr_2 ZN Zone HVAC Equipment List,  !- Name
  {3ef0c9a1-93a8-4ae3-b419-a952c0f714d8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f2dfcc56-d507-4188-abed-5eb1a2619bcf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {067776e3-50cc-43f2-9169-1b1fab82475c}, !- Handle
  Hospital OR Thermostat 1,               !- Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}, !- Heating Setpoint Temperature Schedule Name
  {518a6938-0e67-4a27-881e-023c9d545de7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {75ec5b57-ca22-4145-a87e-9a4b33b14f27}, !- Handle
  OR2_Mult5_Flr_2 ZN,                     !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {152cff6e-b783-4eef-8bea-56e1840af3ea}, !- Zone Air Inlet Port List
  {7bf48f09-ef2c-4d61-aa3a-f8ac07fbea34}, !- Zone Air Exhaust Port List
  {8d86c2da-6164-4613-9f7b-e984b8a0cd1f}, !- Zone Air Node Name
  {566c9158-c619-4b23-a109-34a17faf7170}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e9b22875-45ae-4532-aad0-857f346fc32a}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {dbf8275d-51c5-4754-95d9-ab01e241b042}; !- Humidistat Name

OS:Node,
  {abead98e-842f-417a-bb09-2218745c7ef4}, !- Handle
  OR2_Mult5_Flr_2 ZN Zone Air Node,       !- Name
  {8d86c2da-6164-4613-9f7b-e984b8a0cd1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d86c2da-6164-4613-9f7b-e984b8a0cd1f}, !- Handle
  {75ec5b57-ca22-4145-a87e-9a4b33b14f27}, !- Source Object
  11,                                     !- Outlet Port
  {abead98e-842f-417a-bb09-2218745c7ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {152cff6e-b783-4eef-8bea-56e1840af3ea}, !- Handle
  {75ec5b57-ca22-4145-a87e-9a4b33b14f27}, !- HVAC Component
  {99eb697e-2b7a-4509-8aec-c023f5c43ba1}; !- Port 1

OS:PortList,
  {7bf48f09-ef2c-4d61-aa3a-f8ac07fbea34}, !- Handle
  {75ec5b57-ca22-4145-a87e-9a4b33b14f27}; !- HVAC Component

OS:PortList,
  {566c9158-c619-4b23-a109-34a17faf7170}, !- Handle
  {75ec5b57-ca22-4145-a87e-9a4b33b14f27}, !- HVAC Component
  {00410aa9-93d9-4344-b47f-3cb8fa527c7d}; !- Port 1

OS:Sizing:Zone,
  {fb4466ec-8e31-4dba-abf4-77ed59a43a58}, !- Handle
  {75ec5b57-ca22-4145-a87e-9a4b33b14f27}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f773b1aa-9ea2-4a60-9db4-dc8f9475039b}, !- Handle
  OR2_Mult5_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {75ec5b57-ca22-4145-a87e-9a4b33b14f27}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7eb64ea-10f3-44e5-84f5-0ab1575e82c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e9b22875-45ae-4532-aad0-857f346fc32a}, !- Handle
  Hospital OR Thermostat 2,               !- Name
  {a295a1a9-d3d0-442a-8717-9bdade5b5cc3}, !- Heating Setpoint Temperature Schedule Name
  {518a6938-0e67-4a27-881e-023c9d545de7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {456b2726-3cd9-4e56-b2fa-486b3e49d285}, !- Handle
  OR3_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4bf71a33-e017-4cd8-aa54-d09813e183fa}, !- Zone Air Inlet Port List
  {f606dc6d-5a64-4c82-bb76-059b48aa92df}, !- Zone Air Exhaust Port List
  {90b75cf4-3236-4a7c-b59c-a66a379da68f}, !- Zone Air Node Name
  {e212ec69-8bb8-4bfe-b6c7-1d66994868b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9952aed-edf2-426e-8952-d5decf3a1f56}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d50c8538-757c-42b3-8e57-22278b26944c}, !- Handle
  OR3_Flr_2 ZN Zone Air Node,             !- Name
  {90b75cf4-3236-4a7c-b59c-a66a379da68f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90b75cf4-3236-4a7c-b59c-a66a379da68f}, !- Handle
  {456b2726-3cd9-4e56-b2fa-486b3e49d285}, !- Source Object
  11,                                     !- Outlet Port
  {d50c8538-757c-42b3-8e57-22278b26944c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bf71a33-e017-4cd8-aa54-d09813e183fa}, !- Handle
  {456b2726-3cd9-4e56-b2fa-486b3e49d285}, !- HVAC Component
  {555b57a2-ff37-4de9-b239-3edf5ebc40a3}; !- Port 1

OS:PortList,
  {f606dc6d-5a64-4c82-bb76-059b48aa92df}, !- Handle
  {456b2726-3cd9-4e56-b2fa-486b3e49d285}; !- HVAC Component

OS:PortList,
  {e212ec69-8bb8-4bfe-b6c7-1d66994868b3}, !- Handle
  {456b2726-3cd9-4e56-b2fa-486b3e49d285}, !- HVAC Component
  {62d8a1d0-0af7-4143-afcc-ecf005be0caf}; !- Port 1

OS:Sizing:Zone,
  {91a5be01-3805-4844-b5fd-6cc8345a4ed3}, !- Handle
  {456b2726-3cd9-4e56-b2fa-486b3e49d285}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
