  {a80c5d3e-31ba-43d9-aa50-d09a20a704a0}; !- Outlet Port

OS:Connection,
  {2c480077-000e-4639-882d-bdc818fd1c8a}, !- Handle
  {adb6c9f9-814e-4c38-bb1c-3c47b6baecbe}, !- Source Object
  4,                                      !- Outlet Port
  {d19739bb-2454-4e93-ab24-5f64a229e241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a80c5d3e-31ba-43d9-aa50-d09a20a704a0}, !- Handle
  {d19739bb-2454-4e93-ab24-5f64a229e241}, !- Source Object
  3,                                      !- Outlet Port
  {e7eb64ea-10f3-44e5-84f5-0ab1575e82c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e87c5dbf-7a6a-4b5a-a5d2-53268d743d0a}, !- Handle
  {e7eb64ea-10f3-44e5-84f5-0ab1575e82c5}, !- Source Object
  12,                                     !- Outlet Port
  {50c121f9-7ae2-4d9b-ba4d-ba8291f35e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d7e255f1-1df9-47dc-b0a9-39b43c506ff6}, !- Handle
  OR3_Flr_2 ZN Reheat Coil,               !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fa6d0ee0-f76b-4856-adef-656343a38b6a}, !- Water Inlet Node Name
  {9528d4ee-d1c4-480b-a043-6b45895938c4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c3ce4020-06ab-40e3-bb49-f0d32b1b4240}, !- Handle
  OR3_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {be965b26-d550-4b52-9762-2aa0ad89d3a2}, !- Inlet Port
  {fa6d0ee0-f76b-4856-adef-656343a38b6a}; !- Outlet Port

OS:Connection,
  {be965b26-d550-4b52-9762-2aa0ad89d3a2}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  21,                                     !- Outlet Port
  {c3ce4020-06ab-40e3-bb49-f0d32b1b4240}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7eec6f15-2181-4f83-834e-73b4490afcb4}, !- Handle
  OR3_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {9528d4ee-d1c4-480b-a043-6b45895938c4}, !- Inlet Port
  {2fc72abd-8f42-4530-8d1d-42fbac757d46}; !- Outlet Port

OS:Connection,
  {fa6d0ee0-f76b-4856-adef-656343a38b6a}, !- Handle
  {c3ce4020-06ab-40e3-bb49-f0d32b1b4240}, !- Source Object
  3,                                      !- Outlet Port
  {d7e255f1-1df9-47dc-b0a9-39b43c506ff6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9528d4ee-d1c4-480b-a043-6b45895938c4}, !- Handle
  {d7e255f1-1df9-47dc-b0a9-39b43c506ff6}, !- Source Object
  6,                                      !- Outlet Port
  {7eec6f15-2181-4f83-834e-73b4490afcb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fc72abd-8f42-4530-8d1d-42fbac757d46}, !- Handle
  {7eec6f15-2181-4f83-834e-73b4490afcb4}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6ebc842b-c076-4084-908b-2366fc762ab9}, !- Handle
  OR3_Flr_2 ZN Reheat Coil Controller,    !- Name
  {d7e255f1-1df9-47dc-b0a9-39b43c506ff6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {73c66297-3a8b-4ae0-9c11-a0df67e0438d}, !- Handle
  OR3_Flr_2 ZN VAV Terminal,              !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {3676c813-f548-4fa0-b3e1-40c748288eb3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d7e255f1-1df9-47dc-b0a9-39b43c506ff6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {40af9fb2-a197-4318-8bd7-d897ecc70d09}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {de162e0d-acac-4c50-97d3-a9e03cdae46a}, !- Handle
  OR3_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {40af9fb2-a197-4318-8bd7-d897ecc70d09}, !- Inlet Port
  {555b57a2-ff37-4de9-b239-3edf5ebc40a3}; !- Outlet Port

OS:Node,
  {1acd3487-4ea5-4bc1-b290-28ea33128ad7}, !- Handle
  OR3_Flr_2 ZN Return Air Node,           !- Name
  {62d8a1d0-0af7-4143-afcc-ecf005be0caf}, !- Inlet Port
  {ebeb080e-f728-4a01-8b85-0b390eb4acb3}; !- Outlet Port

OS:Connection,
  {555b57a2-ff37-4de9-b239-3edf5ebc40a3}, !- Handle
  {de162e0d-acac-4c50-97d3-a9e03cdae46a}, !- Source Object
  3,                                      !- Outlet Port
  {4bf71a33-e017-4cd8-aa54-d09813e183fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d8a1d0-0af7-4143-afcc-ecf005be0caf}, !- Handle
  {e212ec69-8bb8-4bfe-b6c7-1d66994868b3}, !- Source Object
  2,                                      !- Outlet Port
  {1acd3487-4ea5-4bc1-b290-28ea33128ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebeb080e-f728-4a01-8b85-0b390eb4acb3}, !- Handle
  {1acd3487-4ea5-4bc1-b290-28ea33128ad7}, !- Source Object
  3,                                      !- Outlet Port
  {c888311e-3b9c-4b6e-8bf5-049d323fe899}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {12b3643b-9c0c-4248-ab09-bf47344f611d}, !- Handle
  OR3_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {e92651c2-9a50-43c4-a55d-7cbf10b65499}, !- Inlet Port
  {3676c813-f548-4fa0-b3e1-40c748288eb3}; !- Outlet Port

OS:Connection,
  {e92651c2-9a50-43c4-a55d-7cbf10b65499}, !- Handle
  {adb6c9f9-814e-4c38-bb1c-3c47b6baecbe}, !- Source Object
  5,                                      !- Outlet Port
  {12b3643b-9c0c-4248-ab09-bf47344f611d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3676c813-f548-4fa0-b3e1-40c748288eb3}, !- Handle
  {12b3643b-9c0c-4248-ab09-bf47344f611d}, !- Source Object
  3,                                      !- Outlet Port
  {73c66297-3a8b-4ae0-9c11-a0df67e0438d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40af9fb2-a197-4318-8bd7-d897ecc70d09}, !- Handle
  {73c66297-3a8b-4ae0-9c11-a0df67e0438d}, !- Source Object
  12,                                     !- Outlet Port
  {de162e0d-acac-4c50-97d3-a9e03cdae46a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5a27e1ae-64cd-48b0-b3e4-512739207736}, !- Handle
  OR4_Flr_2 ZN Reheat Coil,               !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d3ac99a8-9e0f-4cbe-8005-55da0df00a1e}, !- Water Inlet Node Name
  {466b761d-6fd1-4d77-9fec-f77dde189415}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6be983ee-bd61-40f9-b81e-0e9128f93f5d}, !- Handle
  OR4_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {dde68e35-9e30-4ebf-b004-b708d1b2a78d}, !- Inlet Port
  {d3ac99a8-9e0f-4cbe-8005-55da0df00a1e}; !- Outlet Port

OS:Connection,
  {dde68e35-9e30-4ebf-b004-b708d1b2a78d}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  22,                                     !- Outlet Port
  {6be983ee-bd61-40f9-b81e-0e9128f93f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6b78b1a-63b2-49ac-8ed4-d831d0964765}, !- Handle
  OR4_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {466b761d-6fd1-4d77-9fec-f77dde189415}, !- Inlet Port
  {90054bbd-256b-4b4c-a719-b40ebbbabb80}; !- Outlet Port

OS:Connection,
  {d3ac99a8-9e0f-4cbe-8005-55da0df00a1e}, !- Handle
  {6be983ee-bd61-40f9-b81e-0e9128f93f5d}, !- Source Object
  3,                                      !- Outlet Port
  {5a27e1ae-64cd-48b0-b3e4-512739207736}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {466b761d-6fd1-4d77-9fec-f77dde189415}, !- Handle
  {5a27e1ae-64cd-48b0-b3e4-512739207736}, !- Source Object
  6,                                      !- Outlet Port
  {a6b78b1a-63b2-49ac-8ed4-d831d0964765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90054bbd-256b-4b4c-a719-b40ebbbabb80}, !- Handle
  {a6b78b1a-63b2-49ac-8ed4-d831d0964765}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {30a6dba8-d9de-49a9-b828-72e4f1023845}, !- Handle
  OR4_Flr_2 ZN Reheat Coil Controller,    !- Name
  {5a27e1ae-64cd-48b0-b3e4-512739207736}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dfa1b68a-ff4a-44df-9c30-2c3b76e33cd6}, !- Handle
  OR4_Flr_2 ZN VAV Terminal,              !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {de1bc7e9-6248-48d9-8e38-93ea19a0c2a9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5a27e1ae-64cd-48b0-b3e4-512739207736}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f64b1b47-6505-4c6c-8ce5-2dbd1d8a18c6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {35f1369f-6808-4633-94a6-959a52702c88}, !- Handle
  OR4_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {f64b1b47-6505-4c6c-8ce5-2dbd1d8a18c6}, !- Inlet Port
  {c4616520-f852-48b3-a967-77f17cea2812}; !- Outlet Port

OS:Node,
  {6e08fc8a-e0f4-4d6a-886d-14ea0b8d0209}, !- Handle
  OR4_Flr_2 ZN Return Air Node,           !- Name
  {6aec2008-2aba-4c72-a1f8-ad98060a7d9e}, !- Inlet Port
  {ecab705a-9dd8-47e4-8911-af28a72469e4}; !- Outlet Port

OS:Connection,
  {c4616520-f852-48b3-a967-77f17cea2812}, !- Handle
  {35f1369f-6808-4633-94a6-959a52702c88}, !- Source Object
  3,                                      !- Outlet Port
  {70276288-d0a4-4473-ac58-505db6300efb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aec2008-2aba-4c72-a1f8-ad98060a7d9e}, !- Handle
  {02b45b33-56f7-4805-ab2e-7e86923275e9}, !- Source Object
  2,                                      !- Outlet Port
  {6e08fc8a-e0f4-4d6a-886d-14ea0b8d0209}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecab705a-9dd8-47e4-8911-af28a72469e4}, !- Handle
  {6e08fc8a-e0f4-4d6a-886d-14ea0b8d0209}, !- Source Object
  3,                                      !- Outlet Port
  {c888311e-3b9c-4b6e-8bf5-049d323fe899}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f29931ce-2b61-4db5-b384-8a4e07054cbf}, !- Handle
  OR4_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {c19c0d00-8363-4a31-8301-f8777b23bc64}, !- Inlet Port
  {de1bc7e9-6248-48d9-8e38-93ea19a0c2a9}; !- Outlet Port

OS:Connection,
  {c19c0d00-8363-4a31-8301-f8777b23bc64}, !- Handle
  {adb6c9f9-814e-4c38-bb1c-3c47b6baecbe}, !- Source Object
  6,                                      !- Outlet Port
  {f29931ce-2b61-4db5-b384-8a4e07054cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de1bc7e9-6248-48d9-8e38-93ea19a0c2a9}, !- Handle
  {f29931ce-2b61-4db5-b384-8a4e07054cbf}, !- Source Object
  3,                                      !- Outlet Port
  {dfa1b68a-ff4a-44df-9c30-2c3b76e33cd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f64b1b47-6505-4c6c-8ce5-2dbd1d8a18c6}, !- Handle
  {dfa1b68a-ff4a-44df-9c30-2c3b76e33cd6}, !- Source Object
  12,                                     !- Outlet Port
  {35f1369f-6808-4633-94a6-959a52702c88}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4391565d-56f0-40d2-a9df-0d634d4f7312}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil,       !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {34e567f2-ed6c-4734-96e2-82cf7e973555}, !- Water Inlet Node Name
  {a4e2cd8a-bbed-4ddc-ab2b-ca69d39a37d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {23f5ee42-b437-4d72-a39a-d91fe87742b8}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {ac12ff2e-321c-488c-8ff0-947fda7b7734}, !- Inlet Port
  {34e567f2-ed6c-4734-96e2-82cf7e973555}; !- Outlet Port

OS:Connection,
  {ac12ff2e-321c-488c-8ff0-947fda7b7734}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  23,                                     !- Outlet Port
  {23f5ee42-b437-4d72-a39a-d91fe87742b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1dc76c3d-71e3-42ce-8632-443adc695453}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {a4e2cd8a-bbed-4ddc-ab2b-ca69d39a37d2}, !- Inlet Port
  {37a5734f-24a3-49ed-af91-87a8959bc205}; !- Outlet Port

OS:Connection,
  {34e567f2-ed6c-4734-96e2-82cf7e973555}, !- Handle
  {23f5ee42-b437-4d72-a39a-d91fe87742b8}, !- Source Object
  3,                                      !- Outlet Port
  {4391565d-56f0-40d2-a9df-0d634d4f7312}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a4e2cd8a-bbed-4ddc-ab2b-ca69d39a37d2}, !- Handle
  {4391565d-56f0-40d2-a9df-0d634d4f7312}, !- Source Object
  6,                                      !- Outlet Port
  {1dc76c3d-71e3-42ce-8632-443adc695453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a5734f-24a3-49ed-af91-87a8959bc205}, !- Handle
  {1dc76c3d-71e3-42ce-8632-443adc695453}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {97ebb359-87d9-4946-a6ef-c3217cf5c818}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil Controller, !- Name
  {4391565d-56f0-40d2-a9df-0d634d4f7312}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bb52f053-2331-43d8-91f2-46237ed790ae}, !- Handle
  IC_PatRoom2_Flr_2 ZN VAV Terminal,      !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {8b39bf4c-aa2b-4b32-b2e4-df2ad702d429}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4391565d-56f0-40d2-a9df-0d634d4f7312}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f302c01c-c38d-4a19-af9a-0a143026e1d1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6aba7a46-26c6-4832-9ee8-9eb42c99e4dd}, !- Handle
  IC_PatRoom2_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {f302c01c-c38d-4a19-af9a-0a143026e1d1}, !- Inlet Port
  {7cf12ac5-d836-48d0-b750-75bde0871cb0}; !- Outlet Port

OS:Node,
  {fbf0e621-05bb-4193-b9ad-b1bbb0f7bb72}, !- Handle
  IC_PatRoom2_Flr_2 ZN Return Air Node,   !- Name
  {647918a6-c684-42d9-a11d-69b95e7465fa}, !- Inlet Port
  {e9b692d6-b975-4dbd-94e3-94378434fe13}; !- Outlet Port

OS:Connection,
  {7cf12ac5-d836-48d0-b750-75bde0871cb0}, !- Handle
  {6aba7a46-26c6-4832-9ee8-9eb42c99e4dd}, !- Source Object
  3,                                      !- Outlet Port
  {d7ed786e-b064-4f9c-bf8b-6a62a7c71a81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {647918a6-c684-42d9-a11d-69b95e7465fa}, !- Handle
  {550568f2-1b55-4e04-9527-e642a57cd0aa}, !- Source Object
  2,                                      !- Outlet Port
  {fbf0e621-05bb-4193-b9ad-b1bbb0f7bb72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9b692d6-b975-4dbd-94e3-94378434fe13}, !- Handle
  {fbf0e621-05bb-4193-b9ad-b1bbb0f7bb72}, !- Source Object
  3,                                      !- Outlet Port
  {c888311e-3b9c-4b6e-8bf5-049d323fe899}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {fdbe1935-6ea2-4299-9254-05caed28dd36}, !- Handle
  IC_PatRoom2_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {efa6e59b-7ba2-4dd9-957c-fbd3411e7aed}, !- Inlet Port
  {8b39bf4c-aa2b-4b32-b2e4-df2ad702d429}; !- Outlet Port

OS:Connection,
  {efa6e59b-7ba2-4dd9-957c-fbd3411e7aed}, !- Handle
  {adb6c9f9-814e-4c38-bb1c-3c47b6baecbe}, !- Source Object
  7,                                      !- Outlet Port
  {fdbe1935-6ea2-4299-9254-05caed28dd36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b39bf4c-aa2b-4b32-b2e4-df2ad702d429}, !- Handle
  {fdbe1935-6ea2-4299-9254-05caed28dd36}, !- Source Object
  3,                                      !- Outlet Port
  {bb52f053-2331-43d8-91f2-46237ed790ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f302c01c-c38d-4a19-af9a-0a143026e1d1}, !- Handle
  {bb52f053-2331-43d8-91f2-46237ed790ae}, !- Source Object
  12,                                     !- Outlet Port
  {6aba7a46-26c6-4832-9ee8-9eb42c99e4dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b65fe21b-bc47-4149-a3be-9df7f61d4802}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil,          !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {74f9fbd7-2769-44b7-8e17-5a67cd187f63}, !- Water Inlet Node Name
  {1f6de760-eac8-4c87-a1b2-86eb743a1785}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8e5486f9-8ca8-428c-b776-766e94fcf00f}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {820180da-baab-4060-a988-5ac177d42601}, !- Inlet Port
  {74f9fbd7-2769-44b7-8e17-5a67cd187f63}; !- Outlet Port

OS:Connection,
  {820180da-baab-4060-a988-5ac177d42601}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  24,                                     !- Outlet Port
  {8e5486f9-8ca8-428c-b776-766e94fcf00f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1d37324-1947-4d21-9d6f-8008f98e09cc}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {1f6de760-eac8-4c87-a1b2-86eb743a1785}, !- Inlet Port
  {3b250fca-2118-42f8-9a84-0d802e86d2fe}; !- Outlet Port

OS:Connection,
  {74f9fbd7-2769-44b7-8e17-5a67cd187f63}, !- Handle
  {8e5486f9-8ca8-428c-b776-766e94fcf00f}, !- Source Object
  3,                                      !- Outlet Port
  {b65fe21b-bc47-4149-a3be-9df7f61d4802}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f6de760-eac8-4c87-a1b2-86eb743a1785}, !- Handle
  {b65fe21b-bc47-4149-a3be-9df7f61d4802}, !- Source Object
  6,                                      !- Outlet Port
  {a1d37324-1947-4d21-9d6f-8008f98e09cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b250fca-2118-42f8-9a84-0d802e86d2fe}, !- Handle
  {a1d37324-1947-4d21-9d6f-8008f98e09cc}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1297e926-f06c-49fb-a680-568a930a44e7}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil Controller, !- Name
  {b65fe21b-bc47-4149-a3be-9df7f61d4802}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2cb7bc41-ffff-4994-ba22-159e42a7c04a}, !- Handle
  PatRoom2_Flr_3 ZN VAV Terminal,         !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {39e86b02-a2d2-450d-891f-74475e6f7bd7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b65fe21b-bc47-4149-a3be-9df7f61d4802}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f6d884a6-09c6-4e65-977c-910ef9447d8d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7f153638-4713-4bad-a338-3b8000b96690}, !- Handle
  PatRoom2_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {f6d884a6-09c6-4e65-977c-910ef9447d8d}, !- Inlet Port
  {d3ceafe8-6148-491b-8812-b600d18ad617}; !- Outlet Port

OS:Node,
  {fc4dea0f-5e21-45d2-a090-788bdcf58647}, !- Handle
  PatRoom2_Flr_3 ZN Return Air Node,      !- Name
  {3df04bd2-23af-4420-b3bc-70d31a2d5942}, !- Inlet Port
  {890f1148-b4b3-4345-b777-5b2fa6607a92}; !- Outlet Port

OS:Connection,
  {d3ceafe8-6148-491b-8812-b600d18ad617}, !- Handle
  {7f153638-4713-4bad-a338-3b8000b96690}, !- Source Object
  3,                                      !- Outlet Port
  {396b3d44-3105-4d8a-9273-f59208b32a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3df04bd2-23af-4420-b3bc-70d31a2d5942}, !- Handle
  {4b94d98e-ba2a-4e9f-bdc8-5722d5c9ef6c}, !- Source Object
  2,                                      !- Outlet Port
  {fc4dea0f-5e21-45d2-a090-788bdcf58647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {890f1148-b4b3-4345-b777-5b2fa6607a92}, !- Handle
  {fc4dea0f-5e21-45d2-a090-788bdcf58647}, !- Source Object
  3,                                      !- Outlet Port
  {c888311e-3b9c-4b6e-8bf5-049d323fe899}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fd44c7d5-a872-47a4-a4c9-0d518357df9d}, !- Handle
  PatRoom2_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {2c259aca-3967-48ef-9973-d768092f3385}, !- Inlet Port
  {39e86b02-a2d2-450d-891f-74475e6f7bd7}; !- Outlet Port

OS:Connection,
  {2c259aca-3967-48ef-9973-d768092f3385}, !- Handle
  {adb6c9f9-814e-4c38-bb1c-3c47b6baecbe}, !- Source Object
  8,                                      !- Outlet Port
  {fd44c7d5-a872-47a4-a4c9-0d518357df9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39e86b02-a2d2-450d-891f-74475e6f7bd7}, !- Handle
  {fd44c7d5-a872-47a4-a4c9-0d518357df9d}, !- Source Object
  3,                                      !- Outlet Port
  {2cb7bc41-ffff-4994-ba22-159e42a7c04a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6d884a6-09c6-4e65-977c-910ef9447d8d}, !- Handle
  {2cb7bc41-ffff-4994-ba22-159e42a7c04a}, !- Source Object
  12,                                     !- Outlet Port
  {7f153638-4713-4bad-a338-3b8000b96690}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a553d465-fee1-4816-8deb-be7f75ccdd8c}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil,          !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a2076f14-751f-4447-abfd-6283f5aedf98}, !- Water Inlet Node Name
  {9416516e-134f-41c3-a0b3-94d361091154}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6f744806-8dca-4db1-b6e4-d0f856840ecf}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {e9ccd765-2b17-4d5d-8868-2e82ab3d8579}, !- Inlet Port
  {a2076f14-751f-4447-abfd-6283f5aedf98}; !- Outlet Port

OS:Connection,
  {e9ccd765-2b17-4d5d-8868-2e82ab3d8579}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  25,                                     !- Outlet Port
  {6f744806-8dca-4db1-b6e4-d0f856840ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b04641de-66ff-4abb-bc3f-044d0fd56b9a}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {9416516e-134f-41c3-a0b3-94d361091154}, !- Inlet Port
  {76685c4f-e3cb-4c81-84f2-4ffdc24ec803}; !- Outlet Port

OS:Connection,
  {a2076f14-751f-4447-abfd-6283f5aedf98}, !- Handle
  {6f744806-8dca-4db1-b6e4-d0f856840ecf}, !- Source Object
  3,                                      !- Outlet Port
  {a553d465-fee1-4816-8deb-be7f75ccdd8c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9416516e-134f-41c3-a0b3-94d361091154}, !- Handle
  {a553d465-fee1-4816-8deb-be7f75ccdd8c}, !- Source Object
  6,                                      !- Outlet Port
  {b04641de-66ff-4abb-bc3f-044d0fd56b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76685c4f-e3cb-4c81-84f2-4ffdc24ec803}, !- Handle
  {b04641de-66ff-4abb-bc3f-044d0fd56b9a}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cfac847d-fa62-45a5-854a-79cdb058e621}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil Controller, !- Name
  {a553d465-fee1-4816-8deb-be7f75ccdd8c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8b67b9b2-275b-4542-bfd1-9e71271087df}, !- Handle
  PatRoom6_Flr_3 ZN VAV Terminal,         !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {ce4125fc-e7f5-4967-85bd-f3fc1fbd57df}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a553d465-fee1-4816-8deb-be7f75ccdd8c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5545a9a0-1e4e-4754-bae1-539ae544f505}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fd33379d-42e3-42c1-b0f6-de9747456043}, !- Handle
  PatRoom6_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {5545a9a0-1e4e-4754-bae1-539ae544f505}, !- Inlet Port
  {45eacf5e-8e99-463d-b6c3-920982be8cdb}; !- Outlet Port

OS:Node,
  {a3bfc47d-93e7-4aa8-8f65-b65dcfbc4409}, !- Handle
  PatRoom6_Flr_3 ZN Return Air Node,      !- Name
  {23611e42-a605-4c5f-b054-0305f702de40}, !- Inlet Port
  {a5f4f537-f673-4c31-b6f6-adbdb8a7308d}; !- Outlet Port

OS:Connection,
  {45eacf5e-8e99-463d-b6c3-920982be8cdb}, !- Handle
  {fd33379d-42e3-42c1-b0f6-de9747456043}, !- Source Object
  3,                                      !- Outlet Port
  {902fb324-5938-4327-9aa1-4effdea2585b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23611e42-a605-4c5f-b054-0305f702de40}, !- Handle
  {e7b87998-f77a-4b94-b0af-fe20d92daa04}, !- Source Object
  2,                                      !- Outlet Port
  {a3bfc47d-93e7-4aa8-8f65-b65dcfbc4409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5f4f537-f673-4c31-b6f6-adbdb8a7308d}, !- Handle
  {a3bfc47d-93e7-4aa8-8f65-b65dcfbc4409}, !- Source Object
  3,                                      !- Outlet Port
  {c888311e-3b9c-4b6e-8bf5-049d323fe899}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {563fe74a-942a-4df1-a4b2-c35767e7d6e0}, !- Handle
  PatRoom6_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {304ba6ba-22c5-4a07-95d2-1c8f5c72f237}, !- Inlet Port
  {ce4125fc-e7f5-4967-85bd-f3fc1fbd57df}; !- Outlet Port

OS:Connection,
  {304ba6ba-22c5-4a07-95d2-1c8f5c72f237}, !- Handle
  {adb6c9f9-814e-4c38-bb1c-3c47b6baecbe}, !- Source Object
  9,                                      !- Outlet Port
  {563fe74a-942a-4df1-a4b2-c35767e7d6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce4125fc-e7f5-4967-85bd-f3fc1fbd57df}, !- Handle
  {563fe74a-942a-4df1-a4b2-c35767e7d6e0}, !- Source Object
  3,                                      !- Outlet Port
  {8b67b9b2-275b-4542-bfd1-9e71271087df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5545a9a0-1e4e-4754-bae1-539ae544f505}, !- Handle
  {8b67b9b2-275b-4542-bfd1-9e71271087df}, !- Source Object
  12,                                     !- Outlet Port
  {fd33379d-42e3-42c1-b0f6-de9747456043}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d972f854-7eae-48f3-999b-2906a6a47e16}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil,          !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c3d10dd4-b80d-43c3-b7d5-43988458ee22}, !- Water Inlet Node Name
  {a7ee5ed8-906f-4f39-b826-09c77cdcebf2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c8cbbedb-d1f0-4789-a5a9-863d0665dd16}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {252bc5cb-42c4-494b-9cbe-e1e7d85452eb}, !- Inlet Port
  {c3d10dd4-b80d-43c3-b7d5-43988458ee22}; !- Outlet Port

OS:Connection,
  {252bc5cb-42c4-494b-9cbe-e1e7d85452eb}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  26,                                     !- Outlet Port
  {c8cbbedb-d1f0-4789-a5a9-863d0665dd16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {156cd565-67e3-443d-8f0f-93f295c18ee1}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {a7ee5ed8-906f-4f39-b826-09c77cdcebf2}, !- Inlet Port
  {7aea1146-547b-4700-a6bd-37869a75c0ec}; !- Outlet Port

OS:Connection,
  {c3d10dd4-b80d-43c3-b7d5-43988458ee22}, !- Handle
  {c8cbbedb-d1f0-4789-a5a9-863d0665dd16}, !- Source Object
  3,                                      !- Outlet Port
  {d972f854-7eae-48f3-999b-2906a6a47e16}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a7ee5ed8-906f-4f39-b826-09c77cdcebf2}, !- Handle
  {d972f854-7eae-48f3-999b-2906a6a47e16}, !- Source Object
  6,                                      !- Outlet Port
  {156cd565-67e3-443d-8f0f-93f295c18ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aea1146-547b-4700-a6bd-37869a75c0ec}, !- Handle
  {156cd565-67e3-443d-8f0f-93f295c18ee1}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {19305911-e47c-4049-b561-d747e2af716d}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil Controller, !- Name
  {d972f854-7eae-48f3-999b-2906a6a47e16}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ad555837-d169-49dd-abea-70e0e0cdfe83}, !- Handle
  PatRoom8_Flr_3 ZN VAV Terminal,         !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {72267ee7-11b2-41a5-a289-9733a07b820b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d972f854-7eae-48f3-999b-2906a6a47e16}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4a495698-afa6-4350-b2d9-ff9fe741cf5e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {68b80cf6-66d9-4f0e-8a40-779b4926535d}, !- Handle
  PatRoom8_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {4a495698-afa6-4350-b2d9-ff9fe741cf5e}, !- Inlet Port
  {68f1b485-c9b0-41fc-8c56-aa592b5ded25}; !- Outlet Port

OS:Node,
  {ce2a2e86-e899-4f22-9968-1ecd9e0322fa}, !- Handle
  PatRoom8_Flr_3 ZN Return Air Node,      !- Name
  {f0d77f69-3d06-40f3-84df-8025794f5947}, !- Inlet Port
  {9fb7b3fd-a171-4592-b14b-ca2a1d9f1d0a}; !- Outlet Port

OS:Connection,
  {68f1b485-c9b0-41fc-8c56-aa592b5ded25}, !- Handle
  {68b80cf6-66d9-4f0e-8a40-779b4926535d}, !- Source Object
  3,                                      !- Outlet Port
  {3c8471db-1a2d-433c-a62f-482922a490e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0d77f69-3d06-40f3-84df-8025794f5947}, !- Handle
  {ce7ce53f-52f4-4442-8b62-ae480d7cc7ce}, !- Source Object
  2,                                      !- Outlet Port
  {ce2a2e86-e899-4f22-9968-1ecd9e0322fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fb7b3fd-a171-4592-b14b-ca2a1d9f1d0a}, !- Handle
  {ce2a2e86-e899-4f22-9968-1ecd9e0322fa}, !- Source Object
  3,                                      !- Outlet Port
  {c888311e-3b9c-4b6e-8bf5-049d323fe899}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b3d782c1-e75c-4d38-9774-6d7f5af46295}, !- Handle
  PatRoom8_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {da611ec7-650d-47bf-9ee9-e43d5ad52739}, !- Inlet Port
  {72267ee7-11b2-41a5-a289-9733a07b820b}; !- Outlet Port

OS:Connection,
  {da611ec7-650d-47bf-9ee9-e43d5ad52739}, !- Handle
  {adb6c9f9-814e-4c38-bb1c-3c47b6baecbe}, !- Source Object
  10,                                     !- Outlet Port
  {b3d782c1-e75c-4d38-9774-6d7f5af46295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72267ee7-11b2-41a5-a289-9733a07b820b}, !- Handle
  {b3d782c1-e75c-4d38-9774-6d7f5af46295}, !- Source Object
  3,                                      !- Outlet Port
  {ad555837-d169-49dd-abea-70e0e0cdfe83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a495698-afa6-4350-b2d9-ff9fe741cf5e}, !- Handle
  {ad555837-d169-49dd-abea-70e0e0cdfe83}, !- Source Object
  12,                                     !- Outlet Port
  {68b80cf6-66d9-4f0e-8a40-779b4926535d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f45d3ff3-f5bd-48a0-bd46-87ea17faec2f}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil,          !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3f0d3188-d1a4-40be-add0-3b28143a8bc1}, !- Water Inlet Node Name
  {c9a6cb64-208c-4c84-bc6c-f2332030465d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {188b2305-d44f-4da5-b64f-735431415b2b}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {3bbb3428-ce52-490e-9a40-60fc8cae0fe7}, !- Inlet Port
  {3f0d3188-d1a4-40be-add0-3b28143a8bc1}; !- Outlet Port

OS:Connection,
  {3bbb3428-ce52-490e-9a40-60fc8cae0fe7}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  27,                                     !- Outlet Port
  {188b2305-d44f-4da5-b64f-735431415b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa220f46-bc43-4d0b-938d-39dc1777a630}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {c9a6cb64-208c-4c84-bc6c-f2332030465d}, !- Inlet Port
  {c7fe9c50-babb-48e6-be12-672103efc124}; !- Outlet Port

OS:Connection,
  {3f0d3188-d1a4-40be-add0-3b28143a8bc1}, !- Handle
  {188b2305-d44f-4da5-b64f-735431415b2b}, !- Source Object
  3,                                      !- Outlet Port
  {f45d3ff3-f5bd-48a0-bd46-87ea17faec2f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c9a6cb64-208c-4c84-bc6c-f2332030465d}, !- Handle
  {f45d3ff3-f5bd-48a0-bd46-87ea17faec2f}, !- Source Object
  6,                                      !- Outlet Port
  {fa220f46-bc43-4d0b-938d-39dc1777a630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7fe9c50-babb-48e6-be12-672103efc124}, !- Handle
  {fa220f46-bc43-4d0b-938d-39dc1777a630}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9057bf55-f98d-4854-9e34-bc7ff48287d8}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil Controller, !- Name
  {f45d3ff3-f5bd-48a0-bd46-87ea17faec2f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {56638792-7c3a-4a0b-b963-61a2fdd5e860}, !- Handle
  PatRoom4_Flr_4 ZN VAV Terminal,         !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {316b9f74-5336-4654-bab7-60e5a127762c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f45d3ff3-f5bd-48a0-bd46-87ea17faec2f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dde6bcb7-4be1-4ed9-bd77-81e6bab75499}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f22731b8-57d3-437a-90e2-35e837f1ce83}, !- Handle
  PatRoom4_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {dde6bcb7-4be1-4ed9-bd77-81e6bab75499}, !- Inlet Port
  {3afa72e2-894d-485d-abee-4eaae1086e9d}; !- Outlet Port

OS:Node,
  {a0435355-2b6b-4d9c-be70-2b2593168ba3}, !- Handle
  PatRoom4_Flr_4 ZN Return Air Node,      !- Name
  {d0e66dd3-b822-4cb9-a9cc-2b08065b59e0}, !- Inlet Port
  {3675ead4-ac9b-4c01-b905-f8f885319ac2}; !- Outlet Port

OS:Connection,
  {3afa72e2-894d-485d-abee-4eaae1086e9d}, !- Handle
  {f22731b8-57d3-437a-90e2-35e837f1ce83}, !- Source Object
  3,                                      !- Outlet Port
  {e40aba8a-d9c2-4f17-ade4-33d9cb149c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0e66dd3-b822-4cb9-a9cc-2b08065b59e0}, !- Handle
  {64b30830-f972-4fa5-8496-8971216d4a12}, !- Source Object
  2,                                      !- Outlet Port
  {a0435355-2b6b-4d9c-be70-2b2593168ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3675ead4-ac9b-4c01-b905-f8f885319ac2}, !- Handle
  {a0435355-2b6b-4d9c-be70-2b2593168ba3}, !- Source Object
  3,                                      !- Outlet Port
  {c888311e-3b9c-4b6e-8bf5-049d323fe899}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0f61ba07-35dc-46a7-8436-5795afba58ab}, !- Handle
  PatRoom4_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {d4756f38-31e7-4e3f-bbaf-0f8400bdd766}, !- Inlet Port
  {316b9f74-5336-4654-bab7-60e5a127762c}; !- Outlet Port

OS:Connection,
  {d4756f38-31e7-4e3f-bbaf-0f8400bdd766}, !- Handle
  {adb6c9f9-814e-4c38-bb1c-3c47b6baecbe}, !- Source Object
  11,                                     !- Outlet Port
  {0f61ba07-35dc-46a7-8436-5795afba58ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {316b9f74-5336-4654-bab7-60e5a127762c}, !- Handle
  {0f61ba07-35dc-46a7-8436-5795afba58ab}, !- Source Object
  3,                                      !- Outlet Port
  {56638792-7c3a-4a0b-b963-61a2fdd5e860}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dde6bcb7-4be1-4ed9-bd77-81e6bab75499}, !- Handle
  {56638792-7c3a-4a0b-b963-61a2fdd5e860}, !- Source Object
  12,                                     !- Outlet Port
  {f22731b8-57d3-437a-90e2-35e837f1ce83}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5b267594-3715-4562-8e85-532764166a56}, !- Handle
  VAV_1,                                  !- Name
  ,                                       !- Controller List Name
  {42e1b043-16f3-479c-be4b-b215661bd0e6}, !- Availability Schedule
  {7d1b57c1-c9d0-4256-9514-d087a6bbf3b5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {89c6c2e8-62f8-4c6b-b560-8767d34e7884}, !- Supply Side Inlet Node Name
  {5d93b5e3-3dee-4c59-960b-8f4721053d04}, !- Demand Side Outlet Node Name
  {9f60d73b-1a80-4eaf-ab3c-749fc98c2ec3}, !- Demand Side Inlet Node A
  {09625265-6d8e-443d-8769-1beed4aeec3c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b652b29d-4d9c-4f2e-b8f7-4da0afb4531c}, !- Demand Mixer Name
  {c00e5578-b3cf-4cc2-bb8d-6305abe65f36}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8ba0456d-71c1-4e0e-852b-6f03a418ffd2}, !- Handle
  VAV_1 Supply Inlet Node,                !- Name
  {89c6c2e8-62f8-4c6b-b560-8767d34e7884}, !- Inlet Port
  {8adc614e-92c3-41e3-8961-c1be8abd4b95}; !- Outlet Port

OS:Node,
  {23eb4a82-4b6a-4bdc-894e-da182454a882}, !- Handle
  VAV_1 Supply Outlet Node,               !- Name
  {e798d6c3-9bc4-4f8b-b591-c63cc82e3761}, !- Inlet Port
  {09625265-6d8e-443d-8769-1beed4aeec3c}; !- Outlet Port

OS:Connection,
  {89c6c2e8-62f8-4c6b-b560-8767d34e7884}, !- Handle
  {5b267594-3715-4562-8e85-532764166a56}, !- Source Object
  9,                                      !- Outlet Port
  {8ba0456d-71c1-4e0e-852b-6f03a418ffd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09625265-6d8e-443d-8769-1beed4aeec3c}, !- Handle
  {23eb4a82-4b6a-4bdc-894e-da182454a882}, !- Source Object
  3,                                      !- Outlet Port
  {5b267594-3715-4562-8e85-532764166a56}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b62c0726-b33d-44b1-832e-b1f735e85cc6}, !- Handle
  VAV_1 Demand Inlet Node,                !- Name
  {9f60d73b-1a80-4eaf-ab3c-749fc98c2ec3}, !- Inlet Port
  {5f5713e4-bc36-4a79-9af0-31e0178f0792}; !- Outlet Port

OS:Node,
  {10814007-4eff-4f13-872c-e865ceae7f22}, !- Handle
  VAV_1 Demand Outlet Node,               !- Name
  {55a4318b-f0f9-4a39-ab38-52fba3f8a63b}, !- Inlet Port
  {5d93b5e3-3dee-4c59-960b-8f4721053d04}; !- Outlet Port

OS:Node,
  {af5ee70c-2fa4-4716-a774-f4a592bf0b72}, !- Handle
  Office1_Mult4_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {d652f11d-ab14-4a5d-9831-652fe0293549}, !- Inlet Port
  {bec99940-498d-4301-a127-8008272e2c9c}; !- Outlet Port

OS:Connection,
  {9f60d73b-1a80-4eaf-ab3c-749fc98c2ec3}, !- Handle
  {5b267594-3715-4562-8e85-532764166a56}, !- Source Object
  11,                                     !- Outlet Port
  {b62c0726-b33d-44b1-832e-b1f735e85cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d93b5e3-3dee-4c59-960b-8f4721053d04}, !- Handle
  {10814007-4eff-4f13-872c-e865ceae7f22}, !- Source Object
  3,                                      !- Outlet Port
  {5b267594-3715-4562-8e85-532764166a56}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c00e5578-b3cf-4cc2-bb8d-6305abe65f36}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {5f5713e4-bc36-4a79-9af0-31e0178f0792}, !- Inlet Node Name
  {d68570e9-3006-4c39-be22-3d4f34b43e5a}, !- Outlet Node Name 1
  {9977577d-fed4-4014-9df3-deba4e507d69}, !- Outlet Node Name 2
  {ea23a0ba-d2e7-46d8-a148-9a6231fa325c}, !- Outlet Node Name 3
  {9e5e04bb-b1a1-4362-9c79-05a3563bebc5}, !- Outlet Node Name 4
  {739be69c-978b-4c00-8fe6-0128883798cd}, !- Outlet Node Name 5
  {713f9398-f69c-4179-867f-74bbad3a4778}, !- Outlet Node Name 6
  {3bc99285-f40f-436d-8f68-9b340f060eb7}, !- Outlet Node Name 7
  {1e9c070e-9a08-41c8-ae84-72dad6942a97}, !- Outlet Node Name 8
  {b178a9b9-7b49-45e4-ab23-12ce6164514f}, !- Outlet Node Name 9
  {d14a3a3e-d636-4262-beed-4609a531f79e}, !- Outlet Node Name 10
  {ec8ebf64-9c5e-4757-a7bd-0d462613f2e4}, !- Outlet Node Name 11
  {9145916b-c997-411c-aacd-a999e9e8bf00}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {b652b29d-4d9c-4f2e-b8f7-4da0afb4531c}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {55a4318b-f0f9-4a39-ab38-52fba3f8a63b}, !- Outlet Node Name
  {0aaca5c4-96c7-4469-9c90-8aeca52f8f5e}, !- Inlet Node Name 1
  {e1a6d0e3-ae23-4b18-9a89-55bb6e43b22f}, !- Inlet Node Name 2
  {2ea8e937-a7a3-4e9d-a0ef-9c5f117a1151}, !- Inlet Node Name 3
  {ba1ed22d-c2f5-469c-9938-eff277906249}, !- Inlet Node Name 4
  {f2086301-a9f6-4c4d-9457-e8dde62cee91}, !- Inlet Node Name 5
  {3ae2a38b-0912-4db6-87ea-a0659348faa8}, !- Inlet Node Name 6
  {cda60cfd-c8b4-4ae5-9137-842900d622b8}, !- Inlet Node Name 7
  {949976a9-8ea7-4511-93e2-a5d182b9a4e1}, !- Inlet Node Name 8
  {e84a31c1-6d91-4075-9a3d-041542ceb5c8}, !- Inlet Node Name 9
  {c9736f56-352e-41e7-97b7-dd802e18af15}, !- Inlet Node Name 10
  {86757b28-6013-4a61-a1b3-497bb8c6b1ed}, !- Inlet Node Name 11
  {54a31992-3e88-4515-8854-2d1fda8346f6}; !- Inlet Node Name 12

OS:Connection,
  {5f5713e4-bc36-4a79-9af0-31e0178f0792}, !- Handle
  {b62c0726-b33d-44b1-832e-b1f735e85cc6}, !- Source Object
  3,                                      !- Outlet Port
  {c00e5578-b3cf-4cc2-bb8d-6305abe65f36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55a4318b-f0f9-4a39-ab38-52fba3f8a63b}, !- Handle
  {b652b29d-4d9c-4f2e-b8f7-4da0afb4531c}, !- Source Object
  2,                                      !- Outlet Port
  {10814007-4eff-4f13-872c-e865ceae7f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {42094249-4582-4ab3-894e-89db48bcc7ba}, !- Handle
  {5b267594-3715-4562-8e85-532764166a56}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7d1b57c1-c9d0-4256-9514-d087a6bbf3b5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {dcddece3-060a-42ec-860f-2900c54a677f}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {664dbb00-1ba5-48a5-94d7-8468ea4206ad}, !- Handle
  VAV_1 Supply Air Setpoint Manager,      !- Name
  Temperature,                            !- Control Variable
  {1e87bcac-afae-4e85-9b4c-c10c086fa0d4}, !- Schedule Name
  {23eb4a82-4b6a-4bdc-894e-da182454a882}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {892f3b12-5d8f-4b6a-a799-46b31afdb1d9}, !- Handle
  VAV_1 Fan,                              !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4492784b-dbb3-4e29-a60e-a2cdb0f4a7bf}, !- Air Inlet Node Name
  {e798d6c3-9bc4-4f8b-b591-c63cc82e3761}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {e798d6c3-9bc4-4f8b-b591-c63cc82e3761}, !- Handle
  {892f3b12-5d8f-4b6a-a799-46b31afdb1d9}, !- Source Object
  17,                                     !- Outlet Port
  {23eb4a82-4b6a-4bdc-894e-da182454a882}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {06aa92d1-d50d-4710-9af0-122d31b620ab}, !- Handle
  VAV_1 Main Htg Coil,                    !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4302cdc2-a9f7-4ed2-abaa-d94f21043822}, !- Water Inlet Node Name
  {a395b6b9-27eb-4d75-a2e6-56c3a4f645fc}, !- Water Outlet Node Name
  {b34eb3bb-3113-43c1-bfc3-29bbce2f3dc1}, !- Air Inlet Node Name
  {62241155-d174-4720-8e79-cc1ba6c28693}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dba04404-de0f-4a10-8452-ba678e7f2c92}, !- Handle
  VAV_1 Main Htg Coil Inlet Water Node,   !- Name
  {235fdab9-a416-4a83-95ea-c07843e79c46}, !- Inlet Port
  {4302cdc2-a9f7-4ed2-abaa-d94f21043822}; !- Outlet Port

OS:Connection,
  {235fdab9-a416-4a83-95ea-c07843e79c46}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  28,                                     !- Outlet Port
  {dba04404-de0f-4a10-8452-ba678e7f2c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3533f897-a371-467c-af1c-376b0ef931ab}, !- Handle
  VAV_1 Main Htg Coil Outlet Water Node,  !- Name
  {a395b6b9-27eb-4d75-a2e6-56c3a4f645fc}, !- Inlet Port
  {616449d5-4926-4ab5-a2dc-992c0f3aad39}; !- Outlet Port

OS:Connection,
  {4302cdc2-a9f7-4ed2-abaa-d94f21043822}, !- Handle
  {dba04404-de0f-4a10-8452-ba678e7f2c92}, !- Source Object
  3,                                      !- Outlet Port
  {06aa92d1-d50d-4710-9af0-122d31b620ab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a395b6b9-27eb-4d75-a2e6-56c3a4f645fc}, !- Handle
  {06aa92d1-d50d-4710-9af0-122d31b620ab}, !- Source Object
  6,                                      !- Outlet Port
  {3533f897-a371-467c-af1c-376b0ef931ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {616449d5-4926-4ab5-a2dc-992c0f3aad39}, !- Handle
  {3533f897-a371-467c-af1c-376b0ef931ab}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7ab28938-491d-42ee-9b9b-649b9a252f6f}, !- Handle
  VAV_1 Main Htg Coil Controller,         !- Name
  {06aa92d1-d50d-4710-9af0-122d31b620ab}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {fcefca43-56ab-46ba-a018-770f867bd52f}, !- Handle
  VAV_1 Main Htg Coil Outlet Air Node,    !- Name
  {62241155-d174-4720-8e79-cc1ba6c28693}, !- Inlet Port
  {4492784b-dbb3-4e29-a60e-a2cdb0f4a7bf}; !- Outlet Port

OS:Connection,
  {62241155-d174-4720-8e79-cc1ba6c28693}, !- Handle
  {06aa92d1-d50d-4710-9af0-122d31b620ab}, !- Source Object
  8,                                      !- Outlet Port
  {fcefca43-56ab-46ba-a018-770f867bd52f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4492784b-dbb3-4e29-a60e-a2cdb0f4a7bf}, !- Handle
  {fcefca43-56ab-46ba-a018-770f867bd52f}, !- Source Object
  3,                                      !- Outlet Port
  {892f3b12-5d8f-4b6a-a799-46b31afdb1d9}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {6aca795a-9803-4465-aa99-0801e5c90df8}, !- Handle
  VAV_1 Clg Coil,                         !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {63cf2e61-7278-486e-ab65-e5180853efbc}, !- Water Inlet Node Name
  {7e072ad4-50cf-42c1-9d09-8b42f3aa97b9}, !- Water Outlet Node Name
  {514953ca-67b6-4f14-97f3-70fc50e2bc4d}, !- Air Inlet Node Name
  {4c849fda-525c-4a0b-8b8f-a10e57e177a8}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9b19baa7-bdd5-4723-8c9e-339c9ad51066}, !- Handle
  VAV_1 Clg Coil Inlet Water Node,        !- Name
  {a260c549-35d1-4577-a813-b00b69b7a2c4}, !- Inlet Port
  {63cf2e61-7278-486e-ab65-e5180853efbc}; !- Outlet Port

OS:Connection,
  {a260c549-35d1-4577-a813-b00b69b7a2c4}, !- Handle
  {17a9af69-a5f6-4480-a4df-1a2e3853cf91}, !- Source Object
  6,                                      !- Outlet Port
  {9b19baa7-bdd5-4723-8c9e-339c9ad51066}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9d71535-5a9a-430f-a10e-0555d5487307}, !- Handle
  VAV_1 Clg Coil Outlet Water Node,       !- Name
  {7e072ad4-50cf-42c1-9d09-8b42f3aa97b9}, !- Inlet Port
  {8596bd5f-df8b-414b-914a-f964f7152eda}; !- Outlet Port

OS:Connection,
  {63cf2e61-7278-486e-ab65-e5180853efbc}, !- Handle
  {9b19baa7-bdd5-4723-8c9e-339c9ad51066}, !- Source Object
  3,                                      !- Outlet Port
  {6aca795a-9803-4465-aa99-0801e5c90df8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7e072ad4-50cf-42c1-9d09-8b42f3aa97b9}, !- Handle
  {6aca795a-9803-4465-aa99-0801e5c90df8}, !- Source Object
  11,                                     !- Outlet Port
  {d9d71535-5a9a-430f-a10e-0555d5487307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8596bd5f-df8b-414b-914a-f964f7152eda}, !- Handle
  {d9d71535-5a9a-430f-a10e-0555d5487307}, !- Source Object
  3,                                      !- Outlet Port
  {a913abb5-5e8f-45c0-8630-4f9ea4c734a7}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {eacb5e29-0f39-4e06-959b-ca6b15d4370d}, !- Handle
  VAV_1 Clg Coil Controller,              !- Name
  {6aca795a-9803-4465-aa99-0801e5c90df8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {0c77ed17-bc4d-4afb-8f26-04430a26c8a7}, !- Handle
  VAV_1 Clg Coil Outlet Air Node,         !- Name
  {4c849fda-525c-4a0b-8b8f-a10e57e177a8}, !- Inlet Port
  {b34eb3bb-3113-43c1-bfc3-29bbce2f3dc1}; !- Outlet Port

OS:Connection,
  {4c849fda-525c-4a0b-8b8f-a10e57e177a8}, !- Handle
  {6aca795a-9803-4465-aa99-0801e5c90df8}, !- Source Object
  13,                                     !- Outlet Port
  {0c77ed17-bc4d-4afb-8f26-04430a26c8a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b34eb3bb-3113-43c1-bfc3-29bbce2f3dc1}, !- Handle
  {0c77ed17-bc4d-4afb-8f26-04430a26c8a7}, !- Source Object
  3,                                      !- Outlet Port
  {06aa92d1-d50d-4710-9af0-122d31b620ab}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {401d1440-41ec-4b98-a444-aeeb20811888}, !- Handle
  VAV_1 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {961d5d70-6007-4113-9e89-0a4c88256fe7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {023cf86f-13de-4443-b8e6-c7ec631c863a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {023cf86f-13de-4443-b8e6-c7ec631c863a}, !- Handle
  VAV_1 Vent Controller,                  !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {594bfc35-5013-466c-bd0e-0fe4b7025dc8}, !- Handle
  VAV_1 OA System,                        !- Name
  {401d1440-41ec-4b98-a444-aeeb20811888}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9c37fbf5-d1d9-42e5-88ef-115d6e404639}, !- Mixed Air Node Name
  {c99a1367-ccd8-4735-840a-d2f571b4273a}, !- Outdoor Air Stream Node Name
  {cdc0bfc7-eedd-491b-b043-aca7b327e398}, !- Relief Air Stream Node Name
  {8adc614e-92c3-41e3-8961-c1be8abd4b95}; !- Return Air Stream Node Name

OS:Node,
  {15b462a9-d95d-477a-ba9a-423c5692d2de}, !- Handle
  VAV_1 Outdoor Air Node,                 !- Name
  ,                                       !- Inlet Port
  {c99a1367-ccd8-4735-840a-d2f571b4273a}; !- Outlet Port

OS:Connection,
  {c99a1367-ccd8-4735-840a-d2f571b4273a}, !- Handle
  {15b462a9-d95d-477a-ba9a-423c5692d2de}, !- Source Object
  3,                                      !- Outlet Port
  {594bfc35-5013-466c-bd0e-0fe4b7025dc8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05d372a2-e7e0-4ee0-b220-cf9f4a534e86}, !- Handle
  VAV_1 Relief Air Node,                  !- Name
  {cdc0bfc7-eedd-491b-b043-aca7b327e398}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdc0bfc7-eedd-491b-b043-aca7b327e398}, !- Handle
  {594bfc35-5013-466c-bd0e-0fe4b7025dc8}, !- Source Object
  7,                                      !- Outlet Port
  {05d372a2-e7e0-4ee0-b220-cf9f4a534e86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e6d9101-9ae8-4a61-b79b-b7cea43da7ec}, !- Handle
  VAV_1 Mixed Air Node,                   !- Name
  {9c37fbf5-d1d9-42e5-88ef-115d6e404639}, !- Inlet Port
  {514953ca-67b6-4f14-97f3-70fc50e2bc4d}; !- Outlet Port

OS:Connection,
  {8adc614e-92c3-41e3-8961-c1be8abd4b95}, !- Handle
  {8ba0456d-71c1-4e0e-852b-6f03a418ffd2}, !- Source Object
  3,                                      !- Outlet Port
  {594bfc35-5013-466c-bd0e-0fe4b7025dc8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9c37fbf5-d1d9-42e5-88ef-115d6e404639}, !- Handle
  {594bfc35-5013-466c-bd0e-0fe4b7025dc8}, !- Source Object
  5,                                      !- Outlet Port
  {0e6d9101-9ae8-4a61-b79b-b7cea43da7ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {514953ca-67b6-4f14-97f3-70fc50e2bc4d}, !- Handle
  {0e6d9101-9ae8-4a61-b79b-b7cea43da7ec}, !- Source Object
  3,                                      !- Outlet Port
  {6aca795a-9803-4465-aa99-0801e5c90df8}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dcddece3-060a-42ec-860f-2900c54a677f}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5fc34592-24e4-4264-9f30-85ab43b96b47}, !- Control Zone or Zone List Name
  {f646a4c5-4069-480b-a1e0-7ced0fd8318a}, !- Cooling Control Zone or Zone List Name
  {d3687206-a922-4f8f-b04e-7c3c68e3eadb}, !- Heating Control Zone or Zone List Name
  {324df476-4279-4f53-a3e3-b064e12a299a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5fc34592-24e4-4264-9f30-85ab43b96b47}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {f646a4c5-4069-480b-a1e0-7ced0fd8318a}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d3687206-a922-4f8f-b04e-7c3c68e3eadb}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {324df476-4279-4f53-a3e3-b064e12a299a}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {37a50de5-1733-486d-b9b9-029f15fec4fb}, !- Handle
  Office1_Mult4_Flr_1 ZN Reheat Coil,     !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9f5e02cf-9db1-4365-ab38-2c3e6aebb6e5}, !- Water Inlet Node Name
  {fe712447-a0ca-40c1-ad0f-ec551944d0dd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a85badbd-ad30-431f-9031-a5263c55f9d0}, !- Handle
  Office1_Mult4_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {2775b259-8bad-44c6-8ec3-0b9d8925d16d}, !- Inlet Port
  {9f5e02cf-9db1-4365-ab38-2c3e6aebb6e5}; !- Outlet Port

OS:Connection,
  {2775b259-8bad-44c6-8ec3-0b9d8925d16d}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  29,                                     !- Outlet Port
  {a85badbd-ad30-431f-9031-a5263c55f9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4a655b5-e6f8-4be2-ab60-1a4bda840594}, !- Handle
  Office1_Mult4_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {fe712447-a0ca-40c1-ad0f-ec551944d0dd}, !- Inlet Port
  {d265d4c2-7bed-41a3-a047-1305ac288194}; !- Outlet Port

OS:Connection,
  {9f5e02cf-9db1-4365-ab38-2c3e6aebb6e5}, !- Handle
  {a85badbd-ad30-431f-9031-a5263c55f9d0}, !- Source Object
  3,                                      !- Outlet Port
  {37a50de5-1733-486d-b9b9-029f15fec4fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe712447-a0ca-40c1-ad0f-ec551944d0dd}, !- Handle
  {37a50de5-1733-486d-b9b9-029f15fec4fb}, !- Source Object
  6,                                      !- Outlet Port
  {d4a655b5-e6f8-4be2-ab60-1a4bda840594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d265d4c2-7bed-41a3-a047-1305ac288194}, !- Handle
  {d4a655b5-e6f8-4be2-ab60-1a4bda840594}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {77b2a55a-a2db-4e87-a31a-50a45a4bcf0c}, !- Handle
  Office1_Mult4_Flr_1 ZN Reheat Coil Controller, !- Name
  {37a50de5-1733-486d-b9b9-029f15fec4fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7ff300f2-3046-49a5-b4c2-7046d34d9a7b}, !- Handle
  Office1_Mult4_Flr_1 ZN VAV Terminal,    !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {b4861a3f-5cb5-4d84-b50a-42859a1d3613}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {37a50de5-1733-486d-b9b9-029f15fec4fb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d652f11d-ab14-4a5d-9831-652fe0293549}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4966fed3-ca7d-4023-a059-18ab5110c236}, !- Handle
  Office1_Mult4_Flr_1 ZN Return Air Node, !- Name
  {e215660b-11d6-4a53-8230-9fa29444c2b9}, !- Inlet Port
  {0aaca5c4-96c7-4469-9c90-8aeca52f8f5e}; !- Outlet Port

OS:Connection,
  {bec99940-498d-4301-a127-8008272e2c9c}, !- Handle
  {af5ee70c-2fa4-4716-a774-f4a592bf0b72}, !- Source Object
  3,                                      !- Outlet Port
  {9fb6f0e4-9183-420a-ad7f-885539b1bfc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e215660b-11d6-4a53-8230-9fa29444c2b9}, !- Handle
  {edeac358-1971-4a8d-90b6-fa3f0fd42bff}, !- Source Object
  2,                                      !- Outlet Port
  {4966fed3-ca7d-4023-a059-18ab5110c236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aaca5c4-96c7-4469-9c90-8aeca52f8f5e}, !- Handle
  {4966fed3-ca7d-4023-a059-18ab5110c236}, !- Source Object
  3,                                      !- Outlet Port
  {b652b29d-4d9c-4f2e-b8f7-4da0afb4531c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dc44ff83-e0fe-4c8c-b146-ec2f9c96f39b}, !- Handle
  Office1_Mult4_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {d68570e9-3006-4c39-be22-3d4f34b43e5a}, !- Inlet Port
  {b4861a3f-5cb5-4d84-b50a-42859a1d3613}; !- Outlet Port

OS:Connection,
  {d68570e9-3006-4c39-be22-3d4f34b43e5a}, !- Handle
  {c00e5578-b3cf-4cc2-bb8d-6305abe65f36}, !- Source Object
  3,                                      !- Outlet Port
  {dc44ff83-e0fe-4c8c-b146-ec2f9c96f39b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4861a3f-5cb5-4d84-b50a-42859a1d3613}, !- Handle
  {dc44ff83-e0fe-4c8c-b146-ec2f9c96f39b}, !- Source Object
  3,                                      !- Outlet Port
  {7ff300f2-3046-49a5-b4c2-7046d34d9a7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d652f11d-ab14-4a5d-9831-652fe0293549}, !- Handle
  {7ff300f2-3046-49a5-b4c2-7046d34d9a7b}, !- Source Object
  12,                                     !- Outlet Port
  {af5ee70c-2fa4-4716-a774-f4a592bf0b72}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0c34777f-c00d-4432-9020-7a49d278b289}, !- Handle
  Lobby_Records_Flr_1 ZN Reheat Coil,     !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {486be735-acc4-4510-a176-617f82fcc9c8}, !- Water Inlet Node Name
  {e2674deb-1eb5-4a54-814f-4ceacdd0490a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5034119c-371c-48e4-b409-f23b4fff06ef}, !- Handle
  Lobby_Records_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {705d20fc-31ab-4644-b76b-772b7bcd4109}, !- Inlet Port
  {486be735-acc4-4510-a176-617f82fcc9c8}; !- Outlet Port

OS:Connection,
  {705d20fc-31ab-4644-b76b-772b7bcd4109}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  30,                                     !- Outlet Port
  {5034119c-371c-48e4-b409-f23b4fff06ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f642f6cb-91c5-44de-935d-d8bf1db4e407}, !- Handle
  Lobby_Records_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {e2674deb-1eb5-4a54-814f-4ceacdd0490a}, !- Inlet Port
  {12931bb7-dba5-4994-8ff0-378ca6647144}; !- Outlet Port

OS:Connection,
  {486be735-acc4-4510-a176-617f82fcc9c8}, !- Handle
  {5034119c-371c-48e4-b409-f23b4fff06ef}, !- Source Object
  3,                                      !- Outlet Port
  {0c34777f-c00d-4432-9020-7a49d278b289}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e2674deb-1eb5-4a54-814f-4ceacdd0490a}, !- Handle
  {0c34777f-c00d-4432-9020-7a49d278b289}, !- Source Object
  6,                                      !- Outlet Port
  {f642f6cb-91c5-44de-935d-d8bf1db4e407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12931bb7-dba5-4994-8ff0-378ca6647144}, !- Handle
  {f642f6cb-91c5-44de-935d-d8bf1db4e407}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {abda878a-0635-40ac-a2b5-0dee668ed3b8}, !- Handle
  Lobby_Records_Flr_1 ZN Reheat Coil Controller, !- Name
  {0c34777f-c00d-4432-9020-7a49d278b289}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {48ae0d04-5325-4e5a-947e-97c7ed8b6cae}, !- Handle
  Lobby_Records_Flr_1 ZN VAV Terminal,    !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {bf286dfc-4d06-45d6-aacd-b7fcf86f2fa9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0c34777f-c00d-4432-9020-7a49d278b289}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fc351424-ddd6-4210-bfd1-94a2511df792}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2c47923c-d4fd-4f63-b2cf-139dffd0bd0d}, !- Handle
  Lobby_Records_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {fc351424-ddd6-4210-bfd1-94a2511df792}, !- Inlet Port
  {735ac181-5652-459d-b166-0e0390a357a8}; !- Outlet Port

OS:Node,
  {9885ad56-c7e2-454b-ab2c-5584170bc68d}, !- Handle
  Lobby_Records_Flr_1 ZN Return Air Node, !- Name
  {3b5bfd93-c184-426c-a61f-57bcfbb7bbd1}, !- Inlet Port
  {e1a6d0e3-ae23-4b18-9a89-55bb6e43b22f}; !- Outlet Port

OS:Connection,
  {735ac181-5652-459d-b166-0e0390a357a8}, !- Handle
  {2c47923c-d4fd-4f63-b2cf-139dffd0bd0d}, !- Source Object
  3,                                      !- Outlet Port
  {29ca5daf-0838-4f4f-a6c2-b50cfeb07b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b5bfd93-c184-426c-a61f-57bcfbb7bbd1}, !- Handle
  {1dd9e47f-2a6b-4711-b2ee-92f94effd648}, !- Source Object
  2,                                      !- Outlet Port
  {9885ad56-c7e2-454b-ab2c-5584170bc68d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1a6d0e3-ae23-4b18-9a89-55bb6e43b22f}, !- Handle
  {9885ad56-c7e2-454b-ab2c-5584170bc68d}, !- Source Object
  3,                                      !- Outlet Port
  {b652b29d-4d9c-4f2e-b8f7-4da0afb4531c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {757a0218-c30c-45ec-ae76-5805a137754b}, !- Handle
  Lobby_Records_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {9977577d-fed4-4014-9df3-deba4e507d69}, !- Inlet Port
  {bf286dfc-4d06-45d6-aacd-b7fcf86f2fa9}; !- Outlet Port

OS:Connection,
  {9977577d-fed4-4014-9df3-deba4e507d69}, !- Handle
  {c00e5578-b3cf-4cc2-bb8d-6305abe65f36}, !- Source Object
  4,                                      !- Outlet Port
  {757a0218-c30c-45ec-ae76-5805a137754b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf286dfc-4d06-45d6-aacd-b7fcf86f2fa9}, !- Handle
  {757a0218-c30c-45ec-ae76-5805a137754b}, !- Source Object
  3,                                      !- Outlet Port
  {48ae0d04-5325-4e5a-947e-97c7ed8b6cae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc351424-ddd6-4210-bfd1-94a2511df792}, !- Handle
  {48ae0d04-5325-4e5a-947e-97c7ed8b6cae}, !- Source Object
  12,                                     !- Outlet Port
  {2c47923c-d4fd-4f63-b2cf-139dffd0bd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ab43e823-2f7a-4bf7-b3eb-a5c89151fbee}, !- Handle
  Corridor_Flr_1 ZN Reheat Coil,          !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {44fa6829-faaf-4f8d-ac51-5f1e946161a5}, !- Water Inlet Node Name
  {12c156d8-5b24-4861-b7ab-76b5e3ea9859}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {68877f77-a8ee-49b2-9a6d-4f3393ccf167}, !- Handle
  Corridor_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {ebc34268-dc17-437e-aef4-6c0b4b8287aa}, !- Inlet Port
  {44fa6829-faaf-4f8d-ac51-5f1e946161a5}; !- Outlet Port

OS:Connection,
  {ebc34268-dc17-437e-aef4-6c0b4b8287aa}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  31,                                     !- Outlet Port
  {68877f77-a8ee-49b2-9a6d-4f3393ccf167}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e71c217-ddfb-4073-ac9a-a41394a42534}, !- Handle
  Corridor_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {12c156d8-5b24-4861-b7ab-76b5e3ea9859}, !- Inlet Port
  {d6c61b12-8077-41bf-b93e-e7dcc5a0ff02}; !- Outlet Port

OS:Connection,
  {44fa6829-faaf-4f8d-ac51-5f1e946161a5}, !- Handle
  {68877f77-a8ee-49b2-9a6d-4f3393ccf167}, !- Source Object
  3,                                      !- Outlet Port
  {ab43e823-2f7a-4bf7-b3eb-a5c89151fbee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {12c156d8-5b24-4861-b7ab-76b5e3ea9859}, !- Handle
  {ab43e823-2f7a-4bf7-b3eb-a5c89151fbee}, !- Source Object
  6,                                      !- Outlet Port
  {0e71c217-ddfb-4073-ac9a-a41394a42534}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c61b12-8077-41bf-b93e-e7dcc5a0ff02}, !- Handle
  {0e71c217-ddfb-4073-ac9a-a41394a42534}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {34194a81-ae4a-40d3-96e0-5744e6bb0b5d}, !- Handle
  Corridor_Flr_1 ZN Reheat Coil Controller, !- Name
  {ab43e823-2f7a-4bf7-b3eb-a5c89151fbee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {11f9fb70-7825-4f4a-b229-e744d96cb476}, !- Handle
  Corridor_Flr_1 ZN VAV Terminal,         !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {1d0918e2-d7a0-4e97-9771-85f0aafad754}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ab43e823-2f7a-4bf7-b3eb-a5c89151fbee}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {45ea8502-a5b1-489c-82e3-c17d18a56362}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ac275f65-dd25-458e-916a-16cf9259f1f8}, !- Handle
  Corridor_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {45ea8502-a5b1-489c-82e3-c17d18a56362}, !- Inlet Port
  {76358e24-8fe5-405e-a2f3-2fad33493b12}; !- Outlet Port

OS:Node,
  {9e8ae7bf-7344-4b91-8970-bae3ee6a1c6f}, !- Handle
  Corridor_Flr_1 ZN Return Air Node,      !- Name
  {e7f23745-442b-4079-9785-de2ae60f8223}, !- Inlet Port
  {2ea8e937-a7a3-4e9d-a0ef-9c5f117a1151}; !- Outlet Port

OS:Connection,
  {76358e24-8fe5-405e-a2f3-2fad33493b12}, !- Handle
  {ac275f65-dd25-458e-916a-16cf9259f1f8}, !- Source Object
  3,                                      !- Outlet Port
  {e5f7ba35-56fd-4fbc-abc6-128494905f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7f23745-442b-4079-9785-de2ae60f8223}, !- Handle
  {24279fdf-77fc-4cc8-9dd2-1251e2c9b022}, !- Source Object
  2,                                      !- Outlet Port
  {9e8ae7bf-7344-4b91-8970-bae3ee6a1c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ea8e937-a7a3-4e9d-a0ef-9c5f117a1151}, !- Handle
  {9e8ae7bf-7344-4b91-8970-bae3ee6a1c6f}, !- Source Object
  3,                                      !- Outlet Port
  {b652b29d-4d9c-4f2e-b8f7-4da0afb4531c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bfad05f9-a65d-4512-8d98-e117e0cffd6f}, !- Handle
  Corridor_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {ea23a0ba-d2e7-46d8-a148-9a6231fa325c}, !- Inlet Port
  {1d0918e2-d7a0-4e97-9771-85f0aafad754}; !- Outlet Port

OS:Connection,
  {ea23a0ba-d2e7-46d8-a148-9a6231fa325c}, !- Handle
  {c00e5578-b3cf-4cc2-bb8d-6305abe65f36}, !- Source Object
  5,                                      !- Outlet Port
  {bfad05f9-a65d-4512-8d98-e117e0cffd6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d0918e2-d7a0-4e97-9771-85f0aafad754}, !- Handle
  {bfad05f9-a65d-4512-8d98-e117e0cffd6f}, !- Source Object
  3,                                      !- Outlet Port
  {11f9fb70-7825-4f4a-b229-e744d96cb476}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45ea8502-a5b1-489c-82e3-c17d18a56362}, !- Handle
  {11f9fb70-7825-4f4a-b229-e744d96cb476}, !- Source Object
  12,                                     !- Outlet Port
  {ac275f65-dd25-458e-916a-16cf9259f1f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {33bed97d-afc3-4d34-9673-6642ae5dd5d1}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Reheat Coil, !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {55b839ed-012a-42a7-abf1-767a61e5e818}, !- Water Inlet Node Name
  {a52b9dfa-c654-47b2-a957-57fb04fef90a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8f740dc9-64b0-4d78-8dda-02d69f2bdaee}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {f753a4a5-148d-4e54-ac23-e5e9397b995f}, !- Inlet Port
  {55b839ed-012a-42a7-abf1-767a61e5e818}; !- Outlet Port

OS:Connection,
  {f753a4a5-148d-4e54-ac23-e5e9397b995f}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  32,                                     !- Outlet Port
  {8f740dc9-64b0-4d78-8dda-02d69f2bdaee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f23dab1c-56a6-4429-89c6-04c1451b5b9e}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {a52b9dfa-c654-47b2-a957-57fb04fef90a}, !- Inlet Port
  {1fa8404f-ad5e-4d19-9924-379f5f8796ff}; !- Outlet Port

OS:Connection,
  {55b839ed-012a-42a7-abf1-767a61e5e818}, !- Handle
  {8f740dc9-64b0-4d78-8dda-02d69f2bdaee}, !- Source Object
  3,                                      !- Outlet Port
  {33bed97d-afc3-4d34-9673-6642ae5dd5d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a52b9dfa-c654-47b2-a957-57fb04fef90a}, !- Handle
  {33bed97d-afc3-4d34-9673-6642ae5dd5d1}, !- Source Object
  6,                                      !- Outlet Port
  {f23dab1c-56a6-4429-89c6-04c1451b5b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa8404f-ad5e-4d19-9924-379f5f8796ff}, !- Handle
  {f23dab1c-56a6-4429-89c6-04c1451b5b9e}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {77b4fc55-111e-4387-9761-a876f64029ca}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Reheat Coil Controller, !- Name
  {33bed97d-afc3-4d34-9673-6642ae5dd5d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f556caaf-28a7-4988-a18f-9eca228ce92f}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN VAV Terminal, !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {0dbe1423-c7b7-4b4a-a0fd-b1f6ff511bf1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {33bed97d-afc3-4d34-9673-6642ae5dd5d1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5d118a33-358e-49fb-99ed-f4f8cfd65f66}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {eb4b459d-2a15-416d-89f9-4798dce00f91}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {5d118a33-358e-49fb-99ed-f4f8cfd65f66}, !- Inlet Port
  {ef39e61a-0e13-4c5f-ac8f-ef4dce01c116}; !- Outlet Port

OS:Node,
  {44e625be-815f-4ddf-835d-1ad53b6db2f2}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Return Air Node, !- Name
  {b344c8cd-771d-4577-a17c-01c0b4ecb3ce}, !- Inlet Port
  {ba1ed22d-c2f5-469c-9938-eff277906249}; !- Outlet Port

OS:Connection,
  {ef39e61a-0e13-4c5f-ac8f-ef4dce01c116}, !- Handle
  {eb4b459d-2a15-416d-89f9-4798dce00f91}, !- Source Object
  3,                                      !- Outlet Port
  {30baa150-df4b-40a7-b1db-fb88c221d216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b344c8cd-771d-4577-a17c-01c0b4ecb3ce}, !- Handle
  {b15ae19c-3103-4c08-9f32-adee88fb256f}, !- Source Object
  2,                                      !- Outlet Port
  {44e625be-815f-4ddf-835d-1ad53b6db2f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba1ed22d-c2f5-469c-9938-eff277906249}, !- Handle
  {44e625be-815f-4ddf-835d-1ad53b6db2f2}, !- Source Object
  3,                                      !- Outlet Port
  {b652b29d-4d9c-4f2e-b8f7-4da0afb4531c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bad3f6b9-cada-4ff6-9727-495a20748e36}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {9e5e04bb-b1a1-4362-9c79-05a3563bebc5}, !- Inlet Port
  {0dbe1423-c7b7-4b4a-a0fd-b1f6ff511bf1}; !- Outlet Port

OS:Connection,
  {9e5e04bb-b1a1-4362-9c79-05a3563bebc5}, !- Handle
  {c00e5578-b3cf-4cc2-bb8d-6305abe65f36}, !- Source Object
  6,                                      !- Outlet Port
  {bad3f6b9-cada-4ff6-9727-495a20748e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dbe1423-c7b7-4b4a-a0fd-b1f6ff511bf1}, !- Handle
  {bad3f6b9-cada-4ff6-9727-495a20748e36}, !- Source Object
  3,                                      !- Outlet Port
  {f556caaf-28a7-4988-a18f-9eca228ce92f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d118a33-358e-49fb-99ed-f4f8cfd65f66}, !- Handle
  {f556caaf-28a7-4988-a18f-9eca228ce92f}, !- Source Object
  12,                                     !- Outlet Port
  {eb4b459d-2a15-416d-89f9-4798dce00f91}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ced28a96-c6e2-4cf9-bd7d-2c11794a36ab}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil, !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {48d4a317-462d-4d10-a8c9-374f4199fae4}, !- Water Inlet Node Name
  {49ddf900-e6fb-4869-971b-cffec131230f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {050e2bcb-a96e-40a2-b16b-2ac73b0185b3}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {c66a9f5c-80b9-4f07-87b3-33cf145343ff}, !- Inlet Port
  {48d4a317-462d-4d10-a8c9-374f4199fae4}; !- Outlet Port

OS:Connection,
  {c66a9f5c-80b9-4f07-87b3-33cf145343ff}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  33,                                     !- Outlet Port
  {050e2bcb-a96e-40a2-b16b-2ac73b0185b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae160b67-292b-4580-9432-1cc9f7676883}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {49ddf900-e6fb-4869-971b-cffec131230f}, !- Inlet Port
  {8b9b681f-a780-4b46-a780-8866e91337d5}; !- Outlet Port

OS:Connection,
  {48d4a317-462d-4d10-a8c9-374f4199fae4}, !- Handle
  {050e2bcb-a96e-40a2-b16b-2ac73b0185b3}, !- Source Object
  3,                                      !- Outlet Port
  {ced28a96-c6e2-4cf9-bd7d-2c11794a36ab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {49ddf900-e6fb-4869-971b-cffec131230f}, !- Handle
  {ced28a96-c6e2-4cf9-bd7d-2c11794a36ab}, !- Source Object
  6,                                      !- Outlet Port
  {ae160b67-292b-4580-9432-1cc9f7676883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b9b681f-a780-4b46-a780-8866e91337d5}, !- Handle
  {ae160b67-292b-4580-9432-1cc9f7676883}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d204cce8-19ec-47d1-84b6-8ca90a38bad6}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil Controller, !- Name
  {ced28a96-c6e2-4cf9-bd7d-2c11794a36ab}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {543c3d46-2c4d-4c82-abd1-f572d306d99d}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN VAV Terminal, !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {e8192413-1670-435c-89eb-a52ed98239ec}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ced28a96-c6e2-4cf9-bd7d-2c11794a36ab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {efb16ade-95e4-403c-98e1-f9f95ec061d7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cf6d08b1-e8d2-4a8c-a2c8-a704b2642746}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {efb16ade-95e4-403c-98e1-f9f95ec061d7}, !- Inlet Port
  {07fb6964-00e7-4db3-bfca-b817f3f204f3}; !- Outlet Port

OS:Node,
  {d4b13d10-4882-4621-a51c-fda4f8764754}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Return Air Node, !- Name
  {89001cd6-73b2-4ba2-846e-81e7a046f618}, !- Inlet Port
  {f2086301-a9f6-4c4d-9457-e8dde62cee91}; !- Outlet Port

OS:Connection,
  {07fb6964-00e7-4db3-bfca-b817f3f204f3}, !- Handle
  {cf6d08b1-e8d2-4a8c-a2c8-a704b2642746}, !- Source Object
  3,                                      !- Outlet Port
  {685ca7fc-3031-4d3c-a325-bd42d754e7f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89001cd6-73b2-4ba2-846e-81e7a046f618}, !- Handle
  {ca946b42-da37-4bf6-a87e-fbf59818043d}, !- Source Object
  2,                                      !- Outlet Port
  {d4b13d10-4882-4621-a51c-fda4f8764754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2086301-a9f6-4c4d-9457-e8dde62cee91}, !- Handle
  {d4b13d10-4882-4621-a51c-fda4f8764754}, !- Source Object
  3,                                      !- Outlet Port
  {b652b29d-4d9c-4f2e-b8f7-4da0afb4531c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {49e24e10-3b1b-4c4e-bf44-e38c23caa013}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {739be69c-978b-4c00-8fe6-0128883798cd}, !- Inlet Port
  {e8192413-1670-435c-89eb-a52ed98239ec}; !- Outlet Port

OS:Connection,
  {739be69c-978b-4c00-8fe6-0128883798cd}, !- Handle
  {c00e5578-b3cf-4cc2-bb8d-6305abe65f36}, !- Source Object
  7,                                      !- Outlet Port
  {49e24e10-3b1b-4c4e-bf44-e38c23caa013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8192413-1670-435c-89eb-a52ed98239ec}, !- Handle
  {49e24e10-3b1b-4c4e-bf44-e38c23caa013}, !- Source Object
  3,                                      !- Outlet Port
  {543c3d46-2c4d-4c82-abd1-f572d306d99d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efb16ade-95e4-403c-98e1-f9f95ec061d7}, !- Handle
  {543c3d46-2c4d-4c82-abd1-f572d306d99d}, !- Source Object
  12,                                     !- Outlet Port
  {cf6d08b1-e8d2-4a8c-a2c8-a704b2642746}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8b682605-55f0-4614-b13e-d96f6afe3bd9}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Reheat Coil, !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0b4e0330-36a2-4b85-bf6b-054476f7cf7c}, !- Water Inlet Node Name
  {365d67fc-62d5-4058-930f-2479e0cb423b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2393ac87-89db-4786-b3fd-44c037804038}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {ce5bb888-b179-45e4-a7e4-fae4d4fb5056}, !- Inlet Port
  {0b4e0330-36a2-4b85-bf6b-054476f7cf7c}; !- Outlet Port

OS:Connection,
  {ce5bb888-b179-45e4-a7e4-fae4d4fb5056}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  34,                                     !- Outlet Port
  {2393ac87-89db-4786-b3fd-44c037804038}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21c90d72-ce54-4845-a466-47d546163469}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {365d67fc-62d5-4058-930f-2479e0cb423b}, !- Inlet Port
  {5b973589-6b07-436b-ab65-147c6e576340}; !- Outlet Port

OS:Connection,
  {0b4e0330-36a2-4b85-bf6b-054476f7cf7c}, !- Handle
  {2393ac87-89db-4786-b3fd-44c037804038}, !- Source Object
  3,                                      !- Outlet Port
  {8b682605-55f0-4614-b13e-d96f6afe3bd9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {365d67fc-62d5-4058-930f-2479e0cb423b}, !- Handle
  {8b682605-55f0-4614-b13e-d96f6afe3bd9}, !- Source Object
  6,                                      !- Outlet Port
  {21c90d72-ce54-4845-a466-47d546163469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b973589-6b07-436b-ab65-147c6e576340}, !- Handle
  {21c90d72-ce54-4845-a466-47d546163469}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b025604d-966a-499b-a8b8-75ebfcd69b20}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Reheat Coil Controller, !- Name
  {8b682605-55f0-4614-b13e-d96f6afe3bd9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7c3b88f2-0d16-4386-8e0b-f23ac0b95a90}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN VAV Terminal, !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {2f6e2d7f-3b0c-45eb-b93d-884af0282025}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8b682605-55f0-4614-b13e-d96f6afe3bd9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {720ee33c-0236-4e78-b13e-a1b4c52f0616}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {441d924c-e6ea-4ff4-97b4-f2204c93b681}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {720ee33c-0236-4e78-b13e-a1b4c52f0616}, !- Inlet Port
  {35567e6f-cebc-47f9-9647-1baf1cb16a95}; !- Outlet Port

OS:Node,
  {1447acc9-b596-4f38-a372-5f988b054d2f}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Return Air Node, !- Name
  {d94ee772-1c0e-49f1-8dc2-1e461048d500}, !- Inlet Port
  {3ae2a38b-0912-4db6-87ea-a0659348faa8}; !- Outlet Port

OS:Connection,
  {35567e6f-cebc-47f9-9647-1baf1cb16a95}, !- Handle
  {441d924c-e6ea-4ff4-97b4-f2204c93b681}, !- Source Object
  3,                                      !- Outlet Port
  {94bd70ef-5875-4567-b4ee-e0bd1f4ea818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d94ee772-1c0e-49f1-8dc2-1e461048d500}, !- Handle
  {de1dd858-448d-44c1-a529-8eba447e05de}, !- Source Object
  2,                                      !- Outlet Port
  {1447acc9-b596-4f38-a372-5f988b054d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ae2a38b-0912-4db6-87ea-a0659348faa8}, !- Handle
  {1447acc9-b596-4f38-a372-5f988b054d2f}, !- Source Object
  3,                                      !- Outlet Port
  {b652b29d-4d9c-4f2e-b8f7-4da0afb4531c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {daec76cf-60f6-4010-b421-b4784e4026ce}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {713f9398-f69c-4179-867f-74bbad3a4778}, !- Inlet Port
  {2f6e2d7f-3b0c-45eb-b93d-884af0282025}; !- Outlet Port

OS:Connection,
  {713f9398-f69c-4179-867f-74bbad3a4778}, !- Handle
  {c00e5578-b3cf-4cc2-bb8d-6305abe65f36}, !- Source Object
  8,                                      !- Outlet Port
  {daec76cf-60f6-4010-b421-b4784e4026ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f6e2d7f-3b0c-45eb-b93d-884af0282025}, !- Handle
  {daec76cf-60f6-4010-b421-b4784e4026ce}, !- Source Object
  3,                                      !- Outlet Port
  {7c3b88f2-0d16-4386-8e0b-f23ac0b95a90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {720ee33c-0236-4e78-b13e-a1b4c52f0616}, !- Handle
  {7c3b88f2-0d16-4386-8e0b-f23ac0b95a90}, !- Source Object
  12,                                     !- Outlet Port
  {441d924c-e6ea-4ff4-97b4-f2204c93b681}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {13adcae1-b9b1-4e69-ad62-b2dc77bf0512}, !- Handle
  Corridor_Flr_2 ZN Reheat Coil,          !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {52026887-95f1-4a3b-97bf-dc2ddfa1a837}, !- Water Inlet Node Name
  {3c148046-12a7-4c11-b4b6-9e6be9ecad27}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d4ad23d2-7a87-413f-bcb4-6aec02082725}, !- Handle
  Corridor_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {c1b0990f-5765-4b2e-a401-08c0b6e31999}, !- Inlet Port
  {52026887-95f1-4a3b-97bf-dc2ddfa1a837}; !- Outlet Port

OS:Connection,
  {c1b0990f-5765-4b2e-a401-08c0b6e31999}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  35,                                     !- Outlet Port
  {d4ad23d2-7a87-413f-bcb4-6aec02082725}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d205190-eba3-413d-9590-fe40f29d142b}, !- Handle
  Corridor_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {3c148046-12a7-4c11-b4b6-9e6be9ecad27}, !- Inlet Port
  {8b9fde30-0595-451d-8dbc-8d25bfc2b8f0}; !- Outlet Port

OS:Connection,
  {52026887-95f1-4a3b-97bf-dc2ddfa1a837}, !- Handle
  {d4ad23d2-7a87-413f-bcb4-6aec02082725}, !- Source Object
  3,                                      !- Outlet Port
  {13adcae1-b9b1-4e69-ad62-b2dc77bf0512}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3c148046-12a7-4c11-b4b6-9e6be9ecad27}, !- Handle
  {13adcae1-b9b1-4e69-ad62-b2dc77bf0512}, !- Source Object
  6,                                      !- Outlet Port
  {3d205190-eba3-413d-9590-fe40f29d142b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b9fde30-0595-451d-8dbc-8d25bfc2b8f0}, !- Handle
  {3d205190-eba3-413d-9590-fe40f29d142b}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {63863675-b1af-46a1-98c9-a0f7103a840b}, !- Handle
  Corridor_Flr_2 ZN Reheat Coil Controller, !- Name
  {13adcae1-b9b1-4e69-ad62-b2dc77bf0512}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ea06fce3-0c26-4c43-967e-2f2144a62d57}, !- Handle
  Corridor_Flr_2 ZN VAV Terminal,         !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {4c3e8e7a-7796-4787-8f18-48497fda94d0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {13adcae1-b9b1-4e69-ad62-b2dc77bf0512}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5f835dc0-b623-4e2d-a778-246c4d89f3ca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8a04d733-eaf2-4d5a-b6c0-b47b5f7398cd}, !- Handle
  Corridor_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {5f835dc0-b623-4e2d-a778-246c4d89f3ca}, !- Inlet Port
  {f154aa29-24e4-4452-82cd-b82ad4a33dc9}; !- Outlet Port

OS:Node,
  {41ec205c-584f-47df-9d14-7389e74bbbf3}, !- Handle
  Corridor_Flr_2 ZN Return Air Node,      !- Name
  {35158d08-2c05-4939-af68-655329031e84}, !- Inlet Port
  {cda60cfd-c8b4-4ae5-9137-842900d622b8}; !- Outlet Port

OS:Connection,
  {f154aa29-24e4-4452-82cd-b82ad4a33dc9}, !- Handle
  {8a04d733-eaf2-4d5a-b6c0-b47b5f7398cd}, !- Source Object
  3,                                      !- Outlet Port
  {9831eebf-2f80-4e80-b24a-e8448ba17ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35158d08-2c05-4939-af68-655329031e84}, !- Handle
  {aad1c619-429e-44f7-9693-14f835fdfd75}, !- Source Object
  2,                                      !- Outlet Port
  {41ec205c-584f-47df-9d14-7389e74bbbf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda60cfd-c8b4-4ae5-9137-842900d622b8}, !- Handle
  {41ec205c-584f-47df-9d14-7389e74bbbf3}, !- Source Object
  3,                                      !- Outlet Port
  {b652b29d-4d9c-4f2e-b8f7-4da0afb4531c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b8703dee-7a3b-49e2-85e0-a3bb24c12b9f}, !- Handle
  Corridor_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {3bc99285-f40f-436d-8f68-9b340f060eb7}, !- Inlet Port
  {4c3e8e7a-7796-4787-8f18-48497fda94d0}; !- Outlet Port

OS:Connection,
  {3bc99285-f40f-436d-8f68-9b340f060eb7}, !- Handle
  {c00e5578-b3cf-4cc2-bb8d-6305abe65f36}, !- Source Object
  9,                                      !- Outlet Port
  {b8703dee-7a3b-49e2-85e0-a3bb24c12b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c3e8e7a-7796-4787-8f18-48497fda94d0}, !- Handle
  {b8703dee-7a3b-49e2-85e0-a3bb24c12b9f}, !- Source Object
  3,                                      !- Outlet Port
  {ea06fce3-0c26-4c43-967e-2f2144a62d57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f835dc0-b623-4e2d-a778-246c4d89f3ca}, !- Handle
  {ea06fce3-0c26-4c43-967e-2f2144a62d57}, !- Source Object
  12,                                     !- Outlet Port
  {8a04d733-eaf2-4d5a-b6c0-b47b5f7398cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5aa24ed6-104e-478c-a2ed-fa0d50cc3b37}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Reheat Coil, !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3ed3abba-c578-4a19-8c58-ad7108c8ce37}, !- Water Inlet Node Name
  {d0f0d68e-5ae9-4a20-8d16-ffccab4bc4b8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {956a663a-18a2-45a5-85e6-ae09ed225c84}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {0037b5fa-b2c1-4a8e-82a4-1d10bf0a6f77}, !- Inlet Port
  {3ed3abba-c578-4a19-8c58-ad7108c8ce37}; !- Outlet Port

OS:Connection,
  {0037b5fa-b2c1-4a8e-82a4-1d10bf0a6f77}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  36,                                     !- Outlet Port
  {956a663a-18a2-45a5-85e6-ae09ed225c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {263e075c-daba-4be5-912a-1f88713f9214}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {d0f0d68e-5ae9-4a20-8d16-ffccab4bc4b8}, !- Inlet Port
  {b36bd7f6-d3ae-47f4-9852-68af0ed30fe4}; !- Outlet Port

OS:Connection,
  {3ed3abba-c578-4a19-8c58-ad7108c8ce37}, !- Handle
  {956a663a-18a2-45a5-85e6-ae09ed225c84}, !- Source Object
  3,                                      !- Outlet Port
  {5aa24ed6-104e-478c-a2ed-fa0d50cc3b37}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d0f0d68e-5ae9-4a20-8d16-ffccab4bc4b8}, !- Handle
  {5aa24ed6-104e-478c-a2ed-fa0d50cc3b37}, !- Source Object
  6,                                      !- Outlet Port
  {263e075c-daba-4be5-912a-1f88713f9214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b36bd7f6-d3ae-47f4-9852-68af0ed30fe4}, !- Handle
  {263e075c-daba-4be5-912a-1f88713f9214}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d5430716-b625-4c13-a181-909e4fd3709a}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Reheat Coil Controller, !- Name
  {5aa24ed6-104e-478c-a2ed-fa0d50cc3b37}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bfe010b0-aa6a-4e88-8c83-bd99e0a5b163}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN VAV Terminal, !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {ac578c53-1ef2-47f4-b4e6-4dccc8df2534}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5aa24ed6-104e-478c-a2ed-fa0d50cc3b37}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9492ad87-691c-4281-bce4-feec7878b269}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {39ee8b95-98a8-4b87-a60e-b5901bddd56f}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {9492ad87-691c-4281-bce4-feec7878b269}, !- Inlet Port
  {9b492004-7b88-416e-8678-0b08689ca675}; !- Outlet Port

OS:Node,
  {c9ec9a8a-6b64-4bf3-a92e-6c6cb81e3259}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Return Air Node, !- Name
  {36e89610-27e4-4eef-92f0-3373bd9033e9}, !- Inlet Port
  {949976a9-8ea7-4511-93e2-a5d182b9a4e1}; !- Outlet Port

OS:Connection,
  {9b492004-7b88-416e-8678-0b08689ca675}, !- Handle
  {39ee8b95-98a8-4b87-a60e-b5901bddd56f}, !- Source Object
  3,                                      !- Outlet Port
  {76f9e591-97d1-49d6-9123-1d9a77763591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36e89610-27e4-4eef-92f0-3373bd9033e9}, !- Handle
  {f6681bb5-a87e-4485-90cd-06b33e6f334d}, !- Source Object
  2,                                      !- Outlet Port
  {c9ec9a8a-6b64-4bf3-a92e-6c6cb81e3259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {949976a9-8ea7-4511-93e2-a5d182b9a4e1}, !- Handle
  {c9ec9a8a-6b64-4bf3-a92e-6c6cb81e3259}, !- Source Object
  3,                                      !- Outlet Port
  {b652b29d-4d9c-4f2e-b8f7-4da0afb4531c}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {3157705d-5de6-46bf-8473-dadd142c1180}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {1e9c070e-9a08-41c8-ae84-72dad6942a97}, !- Inlet Port
  {ac578c53-1ef2-47f4-b4e6-4dccc8df2534}; !- Outlet Port

OS:Connection,
  {1e9c070e-9a08-41c8-ae84-72dad6942a97}, !- Handle
  {c00e5578-b3cf-4cc2-bb8d-6305abe65f36}, !- Source Object
  10,                                     !- Outlet Port
  {3157705d-5de6-46bf-8473-dadd142c1180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac578c53-1ef2-47f4-b4e6-4dccc8df2534}, !- Handle
  {3157705d-5de6-46bf-8473-dadd142c1180}, !- Source Object
  3,                                      !- Outlet Port
  {bfe010b0-aa6a-4e88-8c83-bd99e0a5b163}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9492ad87-691c-4281-bce4-feec7878b269}, !- Handle
  {bfe010b0-aa6a-4e88-8c83-bd99e0a5b163}, !- Source Object
  12,                                     !- Outlet Port
  {39ee8b95-98a8-4b87-a60e-b5901bddd56f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cc7beb6a-e4f0-4d97-abad-71d69248fafc}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil,   !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {16d04389-52ef-457c-8725-1b021322a3b0}, !- Water Inlet Node Name
  {0d2ae6cf-926b-465e-8fee-ba6467393a51}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {da378bcb-c59e-42a2-9288-141291cfadee}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {33ccc67a-4c03-49e1-87a2-bf9c7caa525a}, !- Inlet Port
  {16d04389-52ef-457c-8725-1b021322a3b0}; !- Outlet Port

OS:Connection,
  {33ccc67a-4c03-49e1-87a2-bf9c7caa525a}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  37,                                     !- Outlet Port
  {da378bcb-c59e-42a2-9288-141291cfadee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {169a56b4-6b96-4394-9fc1-104fb59857b7}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {0d2ae6cf-926b-465e-8fee-ba6467393a51}, !- Inlet Port
  {d7d57967-ef0f-4505-8651-42996c727716}; !- Outlet Port

OS:Connection,
  {16d04389-52ef-457c-8725-1b021322a3b0}, !- Handle
  {da378bcb-c59e-42a2-9288-141291cfadee}, !- Source Object
  3,                                      !- Outlet Port
  {cc7beb6a-e4f0-4d97-abad-71d69248fafc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d2ae6cf-926b-465e-8fee-ba6467393a51}, !- Handle
  {cc7beb6a-e4f0-4d97-abad-71d69248fafc}, !- Source Object
  6,                                      !- Outlet Port
  {169a56b4-6b96-4394-9fc1-104fb59857b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d57967-ef0f-4505-8651-42996c727716}, !- Handle
  {169a56b4-6b96-4394-9fc1-104fb59857b7}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5a504311-1da2-4ed7-a577-8a565b6c477b}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil Controller, !- Name
  {cc7beb6a-e4f0-4d97-abad-71d69248fafc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3bbbd4c5-6dac-4c10-ae86-e8c4161e944e}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN VAV Terminal,  !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {b089b009-7b7e-4cf3-8e65-b4094a7ba5ed}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cc7beb6a-e4f0-4d97-abad-71d69248fafc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cdb3a33a-e7cc-40c4-bb57-147c2b5a40b8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cfe303fa-94bc-42a7-b2a8-e4f188ca9585}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {cdb3a33a-e7cc-40c4-bb57-147c2b5a40b8}, !- Inlet Port
  {76d089ac-1103-4bab-b9c8-9e447cc7d7f7}; !- Outlet Port

OS:Node,
  {f57d302c-a523-4772-9a77-224239bbccd0}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Return Air Node, !- Name
  {6855af99-39d0-4ead-bd9d-9d9f87d265a9}, !- Inlet Port
  {e84a31c1-6d91-4075-9a3d-041542ceb5c8}; !- Outlet Port

OS:Connection,
  {76d089ac-1103-4bab-b9c8-9e447cc7d7f7}, !- Handle
  {cfe303fa-94bc-42a7-b2a8-e4f188ca9585}, !- Source Object
  3,                                      !- Outlet Port
  {069959be-331a-40b5-bdbd-ac45305c44a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6855af99-39d0-4ead-bd9d-9d9f87d265a9}, !- Handle
  {fdbbff45-6524-4cde-b506-3079647afee6}, !- Source Object
  2,                                      !- Outlet Port
  {f57d302c-a523-4772-9a77-224239bbccd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e84a31c1-6d91-4075-9a3d-041542ceb5c8}, !- Handle
  {f57d302c-a523-4772-9a77-224239bbccd0}, !- Source Object
  3,                                      !- Outlet Port
  {b652b29d-4d9c-4f2e-b8f7-4da0afb4531c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3839c7d1-6954-43ad-a9c3-307d05add639}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {b178a9b9-7b49-45e4-ab23-12ce6164514f}, !- Inlet Port
  {b089b009-7b7e-4cf3-8e65-b4094a7ba5ed}; !- Outlet Port

OS:Connection,
  {b178a9b9-7b49-45e4-ab23-12ce6164514f}, !- Handle
  {c00e5578-b3cf-4cc2-bb8d-6305abe65f36}, !- Source Object
  11,                                     !- Outlet Port
  {3839c7d1-6954-43ad-a9c3-307d05add639}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b089b009-7b7e-4cf3-8e65-b4094a7ba5ed}, !- Handle
  {3839c7d1-6954-43ad-a9c3-307d05add639}, !- Source Object
  3,                                      !- Outlet Port
  {3bbbd4c5-6dac-4c10-ae86-e8c4161e944e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdb3a33a-e7cc-40c4-bb57-147c2b5a40b8}, !- Handle
  {3bbbd4c5-6dac-4c10-ae86-e8c4161e944e}, !- Source Object
  12,                                     !- Outlet Port
  {cfe303fa-94bc-42a7-b2a8-e4f188ca9585}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ddd4d4b6-49c7-408a-880a-ffc132cea74c}, !- Handle
  Lab_Flr_3 ZN Reheat Coil,               !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d25965a7-0ff6-412a-be51-c615e0f75bac}, !- Water Inlet Node Name
  {b508dc16-4686-4af2-9944-a952c27f67b4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {05912f28-0229-4bb0-8944-7ece77bfa6a3}, !- Handle
  Lab_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {51929f02-37a0-483f-8446-dd815a1bbdee}, !- Inlet Port
  {d25965a7-0ff6-412a-be51-c615e0f75bac}; !- Outlet Port

OS:Connection,
  {51929f02-37a0-483f-8446-dd815a1bbdee}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  38,                                     !- Outlet Port
  {05912f28-0229-4bb0-8944-7ece77bfa6a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f39ee5e-1f2c-428a-9766-7fd3a64ad0ea}, !- Handle
  Lab_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {b508dc16-4686-4af2-9944-a952c27f67b4}, !- Inlet Port
  {1e53048b-89d2-41e6-8cd6-7ab5a476d188}; !- Outlet Port

OS:Connection,
  {d25965a7-0ff6-412a-be51-c615e0f75bac}, !- Handle
  {05912f28-0229-4bb0-8944-7ece77bfa6a3}, !- Source Object
  3,                                      !- Outlet Port
  {ddd4d4b6-49c7-408a-880a-ffc132cea74c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b508dc16-4686-4af2-9944-a952c27f67b4}, !- Handle
  {ddd4d4b6-49c7-408a-880a-ffc132cea74c}, !- Source Object
  6,                                      !- Outlet Port
  {8f39ee5e-1f2c-428a-9766-7fd3a64ad0ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e53048b-89d2-41e6-8cd6-7ab5a476d188}, !- Handle
  {8f39ee5e-1f2c-428a-9766-7fd3a64ad0ea}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a5da5d60-1002-40b5-b9cf-4b9a6fa153cd}, !- Handle
  Lab_Flr_3 ZN Reheat Coil Controller,    !- Name
  {ddd4d4b6-49c7-408a-880a-ffc132cea74c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a602e956-cd2c-4e48-9946-2c14cb2115f5}, !- Handle
  Lab_Flr_3 ZN VAV Terminal,              !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {1f561a41-173e-4aec-85c7-9c729994220d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ddd4d4b6-49c7-408a-880a-ffc132cea74c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {39df74b6-fa7c-4e0a-8748-69253fb6355f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {690e0642-9e75-4548-92ae-19564638eef0}, !- Handle
  Lab_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {39df74b6-fa7c-4e0a-8748-69253fb6355f}, !- Inlet Port
  {a606c328-200f-40ca-a0ab-16525939891e}; !- Outlet Port

OS:Node,
  {2ba48d44-9e0e-4215-b130-057e0ac53d77}, !- Handle
  Lab_Flr_3 ZN Return Air Node,           !- Name
  {b45b18c3-a3a5-46ea-8061-ca96460f3532}, !- Inlet Port
  {c9736f56-352e-41e7-97b7-dd802e18af15}; !- Outlet Port

OS:Connection,
  {a606c328-200f-40ca-a0ab-16525939891e}, !- Handle
  {690e0642-9e75-4548-92ae-19564638eef0}, !- Source Object
  3,                                      !- Outlet Port
  {ba791e88-5997-4381-9a98-39874b9c9f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b45b18c3-a3a5-46ea-8061-ca96460f3532}, !- Handle
  {0ef50a23-453f-4f75-a9d6-52552085aaf6}, !- Source Object
  2,                                      !- Outlet Port
  {2ba48d44-9e0e-4215-b130-057e0ac53d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9736f56-352e-41e7-97b7-dd802e18af15}, !- Handle
  {2ba48d44-9e0e-4215-b130-057e0ac53d77}, !- Source Object
  3,                                      !- Outlet Port
  {b652b29d-4d9c-4f2e-b8f7-4da0afb4531c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {23efaeb3-b026-4c21-8c3e-9443bcfcafc8}, !- Handle
  Lab_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {d14a3a3e-d636-4262-beed-4609a531f79e}, !- Inlet Port
  {1f561a41-173e-4aec-85c7-9c729994220d}; !- Outlet Port

OS:Connection,
  {d14a3a3e-d636-4262-beed-4609a531f79e}, !- Handle
  {c00e5578-b3cf-4cc2-bb8d-6305abe65f36}, !- Source Object
  12,                                     !- Outlet Port
  {23efaeb3-b026-4c21-8c3e-9443bcfcafc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f561a41-173e-4aec-85c7-9c729994220d}, !- Handle
  {23efaeb3-b026-4c21-8c3e-9443bcfcafc8}, !- Source Object
  3,                                      !- Outlet Port
  {a602e956-cd2c-4e48-9946-2c14cb2115f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39df74b6-fa7c-4e0a-8748-69253fb6355f}, !- Handle
  {a602e956-cd2c-4e48-9946-2c14cb2115f5}, !- Source Object
  12,                                     !- Outlet Port
  {690e0642-9e75-4548-92ae-19564638eef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1ab0ee31-31ec-4090-96c1-f6256abdbb44}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil,   !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8428edf1-3ebd-4e3a-a749-ed66dec266ec}, !- Water Inlet Node Name
  {f79f43e3-2099-41b8-ad73-f94ea0de6cb3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fa1dc267-9a35-492e-8435-052ee3915f1e}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {fd0283bf-df77-4925-951b-34c5e21731b3}, !- Inlet Port
  {8428edf1-3ebd-4e3a-a749-ed66dec266ec}; !- Outlet Port

OS:Connection,
  {fd0283bf-df77-4925-951b-34c5e21731b3}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  39,                                     !- Outlet Port
  {fa1dc267-9a35-492e-8435-052ee3915f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ba795c7-8e20-4670-abbd-5ac5b3ee6456}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {f79f43e3-2099-41b8-ad73-f94ea0de6cb3}, !- Inlet Port
  {9f0ac57e-90a9-4882-a038-55f303de6961}; !- Outlet Port

OS:Connection,
  {8428edf1-3ebd-4e3a-a749-ed66dec266ec}, !- Handle
  {fa1dc267-9a35-492e-8435-052ee3915f1e}, !- Source Object
  3,                                      !- Outlet Port
  {1ab0ee31-31ec-4090-96c1-f6256abdbb44}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f79f43e3-2099-41b8-ad73-f94ea0de6cb3}, !- Handle
  {1ab0ee31-31ec-4090-96c1-f6256abdbb44}, !- Source Object
  6,                                      !- Outlet Port
  {1ba795c7-8e20-4670-abbd-5ac5b3ee6456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f0ac57e-90a9-4882-a038-55f303de6961}, !- Handle
  {1ba795c7-8e20-4670-abbd-5ac5b3ee6456}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {203b53f2-7dba-41dc-a8c4-2673553c3169}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil Controller, !- Name
  {1ab0ee31-31ec-4090-96c1-f6256abdbb44}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e32d3c7c-0c3c-4424-9727-af7acafaaa83}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN VAV Terminal,  !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {c4f8f9f2-7a0f-42e9-b874-deb3c8d66c47}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1ab0ee31-31ec-4090-96c1-f6256abdbb44}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7bff6336-521e-4c82-8f95-de6552f2065f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cb8d73b8-86cc-4011-a0ad-234d2a930aa5}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {7bff6336-521e-4c82-8f95-de6552f2065f}, !- Inlet Port
  {26852f78-dbd1-4a6c-9c38-7a03322e28be}; !- Outlet Port

OS:Node,
  {b0a84600-b8f0-4bab-ad9e-11ff19f2c749}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Return Air Node, !- Name
  {a0bf14ec-3cf7-460d-8103-d1e39dca66f0}, !- Inlet Port
  {86757b28-6013-4a61-a1b3-497bb8c6b1ed}; !- Outlet Port

OS:Connection,
  {26852f78-dbd1-4a6c-9c38-7a03322e28be}, !- Handle
  {cb8d73b8-86cc-4011-a0ad-234d2a930aa5}, !- Source Object
  3,                                      !- Outlet Port
  {4240acc2-c056-4e9f-b72c-ea654e99ac7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0bf14ec-3cf7-460d-8103-d1e39dca66f0}, !- Handle
  {01bd66ce-9ab0-43de-9012-2df503ebcd61}, !- Source Object
  2,                                      !- Outlet Port
  {b0a84600-b8f0-4bab-ad9e-11ff19f2c749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86757b28-6013-4a61-a1b3-497bb8c6b1ed}, !- Handle
  {b0a84600-b8f0-4bab-ad9e-11ff19f2c749}, !- Source Object
  3,                                      !- Outlet Port
  {b652b29d-4d9c-4f2e-b8f7-4da0afb4531c}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {5358f8e6-3183-4118-9a71-57f46a75205c}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {ec8ebf64-9c5e-4757-a7bd-0d462613f2e4}, !- Inlet Port
  {c4f8f9f2-7a0f-42e9-b874-deb3c8d66c47}; !- Outlet Port

OS:Connection,
  {ec8ebf64-9c5e-4757-a7bd-0d462613f2e4}, !- Handle
  {c00e5578-b3cf-4cc2-bb8d-6305abe65f36}, !- Source Object
  13,                                     !- Outlet Port
  {5358f8e6-3183-4118-9a71-57f46a75205c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4f8f9f2-7a0f-42e9-b874-deb3c8d66c47}, !- Handle
  {5358f8e6-3183-4118-9a71-57f46a75205c}, !- Source Object
  3,                                      !- Outlet Port
  {e32d3c7c-0c3c-4424-9727-af7acafaaa83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7bff6336-521e-4c82-8f95-de6552f2065f}, !- Handle
  {e32d3c7c-0c3c-4424-9727-af7acafaaa83}, !- Source Object
  12,                                     !- Outlet Port
  {cb8d73b8-86cc-4011-a0ad-234d2a930aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {77bcb5d1-5e92-4396-8f07-946495cc377a}, !- Handle
  PatRoom8_Flr_4 ZN Reheat Coil,          !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8ed2741e-6309-41a3-bfaa-4eaed771beee}, !- Water Inlet Node Name
  {9e63478a-2f17-4cbd-8d77-bec7710110b0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ec0f7c60-a634-4a6d-a71b-4764e791d0a6}, !- Handle
  PatRoom8_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {b079d6fb-f09d-43fe-a361-3dca4dc439c6}, !- Inlet Port
  {8ed2741e-6309-41a3-bfaa-4eaed771beee}; !- Outlet Port

OS:Connection,
  {b079d6fb-f09d-43fe-a361-3dca4dc439c6}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  40,                                     !- Outlet Port
  {ec0f7c60-a634-4a6d-a71b-4764e791d0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f72ed600-8fd3-415b-a6ee-f01ceafd943a}, !- Handle
  PatRoom8_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {9e63478a-2f17-4cbd-8d77-bec7710110b0}, !- Inlet Port
  {09f7dd99-1cd6-4c4a-a341-1c7d4c32653c}; !- Outlet Port

OS:Connection,
  {8ed2741e-6309-41a3-bfaa-4eaed771beee}, !- Handle
  {ec0f7c60-a634-4a6d-a71b-4764e791d0a6}, !- Source Object
  3,                                      !- Outlet Port
  {77bcb5d1-5e92-4396-8f07-946495cc377a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9e63478a-2f17-4cbd-8d77-bec7710110b0}, !- Handle
  {77bcb5d1-5e92-4396-8f07-946495cc377a}, !- Source Object
  6,                                      !- Outlet Port
  {f72ed600-8fd3-415b-a6ee-f01ceafd943a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09f7dd99-1cd6-4c4a-a341-1c7d4c32653c}, !- Handle
  {f72ed600-8fd3-415b-a6ee-f01ceafd943a}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {18202a10-c578-4ff4-96d7-a3d673c9ef62}, !- Handle
  PatRoom8_Flr_4 ZN Reheat Coil Controller, !- Name
  {77bcb5d1-5e92-4396-8f07-946495cc377a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ca2083ea-8aff-4fff-8dd7-25c30f4da205}, !- Handle
  PatRoom8_Flr_4 ZN VAV Terminal,         !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {e1ffe08d-5e57-4a64-afd7-841a558bf14c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {77bcb5d1-5e92-4396-8f07-946495cc377a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fc421db9-ca04-4ca4-b681-202a9da45636}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9e41671e-bda0-4556-967f-1470a95b8dc5}, !- Handle
  PatRoom8_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {fc421db9-ca04-4ca4-b681-202a9da45636}, !- Inlet Port
  {a022947d-27d7-4124-b79a-4277d078cd4f}; !- Outlet Port

OS:Node,
  {e0077964-174f-425d-94c5-426f763700a5}, !- Handle
  PatRoom8_Flr_4 ZN Return Air Node,      !- Name
  {e047c977-5ee2-405f-bd74-eb42b5aae5d7}, !- Inlet Port
  {54a31992-3e88-4515-8854-2d1fda8346f6}; !- Outlet Port

OS:Connection,
  {a022947d-27d7-4124-b79a-4277d078cd4f}, !- Handle
  {9e41671e-bda0-4556-967f-1470a95b8dc5}, !- Source Object
  3,                                      !- Outlet Port
  {6bab9a67-bdc5-4446-b8f8-cea627e133a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e047c977-5ee2-405f-bd74-eb42b5aae5d7}, !- Handle
  {6adee23c-b397-430c-8004-abe4b9b39328}, !- Source Object
  2,                                      !- Outlet Port
  {e0077964-174f-425d-94c5-426f763700a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54a31992-3e88-4515-8854-2d1fda8346f6}, !- Handle
  {e0077964-174f-425d-94c5-426f763700a5}, !- Source Object
  3,                                      !- Outlet Port
  {b652b29d-4d9c-4f2e-b8f7-4da0afb4531c}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {a78d158c-0eb2-4018-bb3c-0049ea31e4ad}, !- Handle
  PatRoom8_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {9145916b-c997-411c-aacd-a999e9e8bf00}, !- Inlet Port
  {e1ffe08d-5e57-4a64-afd7-841a558bf14c}; !- Outlet Port

OS:Connection,
  {9145916b-c997-411c-aacd-a999e9e8bf00}, !- Handle
  {c00e5578-b3cf-4cc2-bb8d-6305abe65f36}, !- Source Object
  14,                                     !- Outlet Port
  {a78d158c-0eb2-4018-bb3c-0049ea31e4ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1ffe08d-5e57-4a64-afd7-841a558bf14c}, !- Handle
  {a78d158c-0eb2-4018-bb3c-0049ea31e4ad}, !- Source Object
  3,                                      !- Outlet Port
  {ca2083ea-8aff-4fff-8dd7-25c30f4da205}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc421db9-ca04-4ca4-b681-202a9da45636}, !- Handle
  {ca2083ea-8aff-4fff-8dd7-25c30f4da205}, !- Source Object
  12,                                     !- Outlet Port
  {9e41671e-bda0-4556-967f-1470a95b8dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2f640e42-481e-42ea-a21d-38876fa8e1f4}, !- Handle
  VAV_2,                                  !- Name
  ,                                       !- Controller List Name
  {42e1b043-16f3-479c-be4b-b215661bd0e6}, !- Availability Schedule
  {a733c841-0e57-4b92-ac6c-36ac5d760829}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f33c6407-8780-4260-9283-ee0ca1910089}, !- Supply Side Inlet Node Name
  {5cfe0496-01a7-4350-a14f-18416614d9c9}, !- Demand Side Outlet Node Name
  {48fc07db-7015-47a9-bb99-a1fe697475a3}, !- Demand Side Inlet Node A
  {b7a4443f-7476-4f87-ad51-a9d8ff5a0eaa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Demand Mixer Name
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b6589456-3a55-4b9e-bc1c-fbfc8fdb6151}, !- Handle
  VAV_2 Supply Inlet Node,                !- Name
  {f33c6407-8780-4260-9283-ee0ca1910089}, !- Inlet Port
  {9e95fa39-0fec-4a4c-aa6e-33632c73c3fe}; !- Outlet Port

OS:Node,
  {c962e303-d130-4b8e-8199-2bd0bbcd8f39}, !- Handle
  VAV_2 Supply Outlet Node,               !- Name
  {cda05389-bc31-463e-8f2f-41387b1e4cb3}, !- Inlet Port
  {b7a4443f-7476-4f87-ad51-a9d8ff5a0eaa}; !- Outlet Port

OS:Connection,
  {f33c6407-8780-4260-9283-ee0ca1910089}, !- Handle
  {2f640e42-481e-42ea-a21d-38876fa8e1f4}, !- Source Object
  9,                                      !- Outlet Port
  {b6589456-3a55-4b9e-bc1c-fbfc8fdb6151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7a4443f-7476-4f87-ad51-a9d8ff5a0eaa}, !- Handle
  {c962e303-d130-4b8e-8199-2bd0bbcd8f39}, !- Source Object
  3,                                      !- Outlet Port
  {2f640e42-481e-42ea-a21d-38876fa8e1f4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {575c433f-45b7-4e8d-80fd-ddea97ba2158}, !- Handle
  VAV_2 Demand Inlet Node,                !- Name
  {48fc07db-7015-47a9-bb99-a1fe697475a3}, !- Inlet Port
  {248123ec-ca79-48c3-8c80-33e4eda1778a}; !- Outlet Port

OS:Node,
  {a07b39c9-147f-44a7-aa36-4b39a6c14a67}, !- Handle
  VAV_2 Demand Outlet Node,               !- Name
  {c01a0437-fbad-4249-b3e4-eb39d9c75d2f}, !- Inlet Port
  {5cfe0496-01a7-4350-a14f-18416614d9c9}; !- Outlet Port

OS:Node,
  {b017403c-fff5-45c4-b2c7-99a7b6360793}, !- Handle
  ICU_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {eac171be-11ed-400f-92a1-5515e1f1af19}, !- Inlet Port
  {ddf9a5c0-53de-4a90-94c7-680f949aca9d}; !- Outlet Port

OS:Connection,
  {48fc07db-7015-47a9-bb99-a1fe697475a3}, !- Handle
  {2f640e42-481e-42ea-a21d-38876fa8e1f4}, !- Source Object
  11,                                     !- Outlet Port
  {575c433f-45b7-4e8d-80fd-ddea97ba2158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cfe0496-01a7-4350-a14f-18416614d9c9}, !- Handle
  {a07b39c9-147f-44a7-aa36-4b39a6c14a67}, !- Source Object
  3,                                      !- Outlet Port
  {2f640e42-481e-42ea-a21d-38876fa8e1f4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {248123ec-ca79-48c3-8c80-33e4eda1778a}, !- Inlet Node Name
  {609b90d1-d044-426d-82ac-cb5431863276}, !- Outlet Node Name 1
  {1255cfbf-bd0b-437f-84ce-047d731ef244}, !- Outlet Node Name 2
  {fd2623de-607c-408d-8c5d-9fb5a2398a28}, !- Outlet Node Name 3
  {8a33bc25-6285-460a-9dd6-0ad71b1438b9}, !- Outlet Node Name 4
  {9f8568ec-aa5b-42ff-95a6-07894f287725}, !- Outlet Node Name 5
  {dc3cc560-c123-4c8a-b450-d08690f72ca1}, !- Outlet Node Name 6
  {4159d6b4-648c-46ae-b6f4-1467d5b9a7bb}, !- Outlet Node Name 7
  {efce89f7-f37a-4a1e-ac77-f8f95a02bd8b}, !- Outlet Node Name 8
  {06334c30-f957-46d4-bc9a-d98eaaf38b10}, !- Outlet Node Name 9
  {f99e8c2a-378c-4358-a0e5-a798b0110a87}, !- Outlet Node Name 10
  {ff8874d5-320e-4b83-8976-4013e7c9e8fc}, !- Outlet Node Name 11
  {b82a11a2-8615-4142-97c8-91315bc6cd3d}, !- Outlet Node Name 12
  {af2ccd63-fa09-4773-b986-badf87c2e16f}, !- Outlet Node Name 13
  {11be82a4-14c5-4923-a256-5624b6ddf62a}, !- Outlet Node Name 14
  {9aded845-5a83-4010-94f3-7539a73561c9}, !- Outlet Node Name 15
  {b501e080-a40c-490b-94bf-6a6700a75a22}, !- Outlet Node Name 16
  {bea29435-29c7-4af4-bf5f-04f06da76f92}, !- Outlet Node Name 17
  {cdfc7118-30cd-4d87-8e5a-0d27263143b3}, !- Outlet Node Name 18
  {57757c07-38bc-4ee2-88dc-9e8ad0154184}, !- Outlet Node Name 19
  {47d796d1-2989-4cef-bae0-3ff35ecd0e33}; !- Outlet Node Name 20

OS:AirLoopHVAC:ZoneMixer,
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {c01a0437-fbad-4249-b3e4-eb39d9c75d2f}, !- Outlet Node Name
  {bae57ceb-3c87-425c-b06f-cbe126090403}, !- Inlet Node Name 1
  {ab1884d0-452f-4f08-8878-ce130ddfcced}, !- Inlet Node Name 2
  {d8e9d555-c78c-495a-a68f-9b13440c8e6c}, !- Inlet Node Name 3
  {2160044a-99c7-49d7-92d8-2c9cb9fe0e24}, !- Inlet Node Name 4
  {d45323d3-443a-4867-b842-cc820f03c348}, !- Inlet Node Name 5
  {df7abdf9-ae61-4eab-aed9-6b2c9cd0b1ab}, !- Inlet Node Name 6
  {accf301f-a44f-49b8-8875-90460c9645c1}, !- Inlet Node Name 7
  {89ca76ff-b42f-4312-aeb1-b0246658f57b}, !- Inlet Node Name 8
  {45a491a1-ce01-4ab5-9fb9-db2cf2d94213}, !- Inlet Node Name 9
  {5c19f02c-befe-41dd-881c-2db099277834}, !- Inlet Node Name 10
  {fca8fb53-e0b6-447f-a6b8-7f8ed4620851}, !- Inlet Node Name 11
  {fe96d2ea-d3b2-436f-89b6-1792fbfd5ded}, !- Inlet Node Name 12
  {10b5df0c-cf8e-4552-8f2b-96691c5179a1}, !- Inlet Node Name 13
  {a0806f3a-2f97-4e08-ab44-d5fa336be633}, !- Inlet Node Name 14
  {9e60d460-38ce-4cbf-927b-046014c7c5be}, !- Inlet Node Name 15
  {69e1ec4a-dda0-46fa-9eed-3cde817892e4}, !- Inlet Node Name 16
  {609f083f-3a4b-4204-98a0-6a775a75de31}, !- Inlet Node Name 17
  {33c8aafb-6b60-45bb-9144-894ddf50784e}, !- Inlet Node Name 18
  {6dffc412-3b74-4746-8ef9-92e8fd24726b}, !- Inlet Node Name 19
  {8cd51245-541a-46f1-9228-94d073616c7c}; !- Inlet Node Name 20

OS:Connection,
  {248123ec-ca79-48c3-8c80-33e4eda1778a}, !- Handle
  {575c433f-45b7-4e8d-80fd-ddea97ba2158}, !- Source Object
  3,                                      !- Outlet Port
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c01a0437-fbad-4249-b3e4-eb39d9c75d2f}, !- Handle
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Source Object
  2,                                      !- Outlet Port
  {a07b39c9-147f-44a7-aa36-4b39a6c14a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c831e772-dca3-4e17-be8d-2b3ca8ef894c}, !- Handle
  {2f640e42-481e-42ea-a21d-38876fa8e1f4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a733c841-0e57-4b92-ac6c-36ac5d760829}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {54a46fb2-be75-42ff-8d83-acc15d609c76}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {399c90e1-aca2-467f-9ccd-d6703ec5a63f}, !- Handle
  VAV_2 Supply Air Setpoint Manager,      !- Name
  Temperature,                            !- Control Variable
  {1e87bcac-afae-4e85-9b4c-c10c086fa0d4}, !- Schedule Name
  {c962e303-d130-4b8e-8199-2bd0bbcd8f39}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {94e4dae6-597a-47a4-8160-b373ac2ae3fe}, !- Handle
  VAV_2 Fan,                              !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {cfc99e03-07d2-4622-9b8d-be075e8de351}, !- Air Inlet Node Name
  {cda05389-bc31-463e-8f2f-41387b1e4cb3}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {cda05389-bc31-463e-8f2f-41387b1e4cb3}, !- Handle
  {94e4dae6-597a-47a4-8160-b373ac2ae3fe}, !- Source Object
  17,                                     !- Outlet Port
  {c962e303-d130-4b8e-8199-2bd0bbcd8f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {44e9164d-dad9-4587-bdfa-7f05052d8c3d}, !- Handle
  VAV_2 Main Htg Coil,                    !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0377a72f-ff30-4aa3-b521-9e7d3ced3696}, !- Water Inlet Node Name
  {576e2309-cad2-46c4-aee3-61e7f9346a89}, !- Water Outlet Node Name
  {a989a6af-db4d-421d-8848-12616826b368}, !- Air Inlet Node Name
  {f0188b73-c768-4206-84e6-ca18409736f3}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6005c271-1028-4f71-946a-d883f361b33b}, !- Handle
  VAV_2 Main Htg Coil Inlet Water Node,   !- Name
  {221ad555-e77d-4ecb-98e8-ea15d67fdff8}, !- Inlet Port
  {0377a72f-ff30-4aa3-b521-9e7d3ced3696}; !- Outlet Port

OS:Connection,
  {221ad555-e77d-4ecb-98e8-ea15d67fdff8}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  41,                                     !- Outlet Port
  {6005c271-1028-4f71-946a-d883f361b33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34532559-5cff-4e70-9b77-b5dcfb799e99}, !- Handle
  VAV_2 Main Htg Coil Outlet Water Node,  !- Name
  {576e2309-cad2-46c4-aee3-61e7f9346a89}, !- Inlet Port
  {144196ff-a8dc-49c5-b53b-314bf674da46}; !- Outlet Port

OS:Connection,
  {0377a72f-ff30-4aa3-b521-9e7d3ced3696}, !- Handle
  {6005c271-1028-4f71-946a-d883f361b33b}, !- Source Object
  3,                                      !- Outlet Port
  {44e9164d-dad9-4587-bdfa-7f05052d8c3d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {576e2309-cad2-46c4-aee3-61e7f9346a89}, !- Handle
  {44e9164d-dad9-4587-bdfa-7f05052d8c3d}, !- Source Object
  6,                                      !- Outlet Port
  {34532559-5cff-4e70-9b77-b5dcfb799e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {144196ff-a8dc-49c5-b53b-314bf674da46}, !- Handle
  {34532559-5cff-4e70-9b77-b5dcfb799e99}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {52d22b17-5c4e-44a8-b7da-b9a38e2f6208}, !- Handle
  VAV_2 Main Htg Coil Controller,         !- Name
  {44e9164d-dad9-4587-bdfa-7f05052d8c3d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {38178693-4321-4975-8b9f-c5f851c375ee}, !- Handle
  VAV_2 Main Htg Coil Outlet Air Node,    !- Name
  {f0188b73-c768-4206-84e6-ca18409736f3}, !- Inlet Port
  {cfc99e03-07d2-4622-9b8d-be075e8de351}; !- Outlet Port

OS:Connection,
  {f0188b73-c768-4206-84e6-ca18409736f3}, !- Handle
  {44e9164d-dad9-4587-bdfa-7f05052d8c3d}, !- Source Object
  8,                                      !- Outlet Port
  {38178693-4321-4975-8b9f-c5f851c375ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc99e03-07d2-4622-9b8d-be075e8de351}, !- Handle
  {38178693-4321-4975-8b9f-c5f851c375ee}, !- Source Object
  3,                                      !- Outlet Port
  {94e4dae6-597a-47a4-8160-b373ac2ae3fe}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {c7680f18-4926-41d5-bae1-fdf329fd45b5}, !- Handle
  VAV_2 Clg Coil,                         !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {22d3fc4c-881f-47c5-a76d-19289c21269a}, !- Water Inlet Node Name
  {b002d7d5-bb4b-47ee-86c4-3309c682834a}, !- Water Outlet Node Name
  {ed4e9a91-8c14-416b-8380-bcf985976553}, !- Air Inlet Node Name
  {d76bca10-6183-4a39-a5da-357c9823197b}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9fddb476-9edb-46de-b805-41f30370ef5d}, !- Handle
  VAV_2 Clg Coil Inlet Water Node,        !- Name
  {1dbd3e09-d48c-4478-bc0e-7f48e12fd5d7}, !- Inlet Port
  {22d3fc4c-881f-47c5-a76d-19289c21269a}; !- Outlet Port

OS:Connection,
  {1dbd3e09-d48c-4478-bc0e-7f48e12fd5d7}, !- Handle
  {17a9af69-a5f6-4480-a4df-1a2e3853cf91}, !- Source Object
  7,                                      !- Outlet Port
  {9fddb476-9edb-46de-b805-41f30370ef5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16b4d394-d529-43a6-8e0f-13eb54bd476b}, !- Handle
  VAV_2 Clg Coil Outlet Water Node,       !- Name
  {b002d7d5-bb4b-47ee-86c4-3309c682834a}, !- Inlet Port
  {37ae8422-3e35-4bb5-99bf-199555184e00}; !- Outlet Port

OS:Connection,
  {22d3fc4c-881f-47c5-a76d-19289c21269a}, !- Handle
  {9fddb476-9edb-46de-b805-41f30370ef5d}, !- Source Object
  3,                                      !- Outlet Port
  {c7680f18-4926-41d5-bae1-fdf329fd45b5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b002d7d5-bb4b-47ee-86c4-3309c682834a}, !- Handle
  {c7680f18-4926-41d5-bae1-fdf329fd45b5}, !- Source Object
  11,                                     !- Outlet Port
  {16b4d394-d529-43a6-8e0f-13eb54bd476b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37ae8422-3e35-4bb5-99bf-199555184e00}, !- Handle
  {16b4d394-d529-43a6-8e0f-13eb54bd476b}, !- Source Object
  3,                                      !- Outlet Port
  {a913abb5-5e8f-45c0-8630-4f9ea4c734a7}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {95853e6d-40cd-4e09-a5cd-6983aebf1536}, !- Handle
  VAV_2 Clg Coil Controller,              !- Name
  {c7680f18-4926-41d5-bae1-fdf329fd45b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {3718fdbc-593c-4bad-9704-2bc388f6d6ef}, !- Handle
  VAV_2 Clg Coil Outlet Air Node,         !- Name
  {d76bca10-6183-4a39-a5da-357c9823197b}, !- Inlet Port
  {a989a6af-db4d-421d-8848-12616826b368}; !- Outlet Port

OS:Connection,
  {d76bca10-6183-4a39-a5da-357c9823197b}, !- Handle
  {c7680f18-4926-41d5-bae1-fdf329fd45b5}, !- Source Object
  13,                                     !- Outlet Port
  {3718fdbc-593c-4bad-9704-2bc388f6d6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a989a6af-db4d-421d-8848-12616826b368}, !- Handle
  {3718fdbc-593c-4bad-9704-2bc388f6d6ef}, !- Source Object
  3,                                      !- Outlet Port
  {44e9164d-dad9-4587-bdfa-7f05052d8c3d}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b7cbd7c0-5763-40bd-93da-229844cb981e}, !- Handle
  VAV_2 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {961d5d70-6007-4113-9e89-0a4c88256fe7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ca7224d0-148f-4a90-90d6-302bacaea030}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ca7224d0-148f-4a90-90d6-302bacaea030}, !- Handle
  VAV_2 Vent Controller,                  !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0dc7397c-4d70-4d08-a4f7-ff3b96e76382}, !- Handle
  VAV_2 OA System,                        !- Name
  {b7cbd7c0-5763-40bd-93da-229844cb981e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8966d27c-a7af-4280-a776-08fd8a6eb77d}, !- Mixed Air Node Name
  {9ce6ff41-93a5-4903-9661-b43a2135a1d6}, !- Outdoor Air Stream Node Name
  {0730e162-4118-4151-8131-559cbfa1ea7b}, !- Relief Air Stream Node Name
  {9e95fa39-0fec-4a4c-aa6e-33632c73c3fe}; !- Return Air Stream Node Name

OS:Node,
  {9a189b64-8092-4336-a2bd-59cd289b536b}, !- Handle
  VAV_2 Outdoor Air Node,                 !- Name
  ,                                       !- Inlet Port
  {9ce6ff41-93a5-4903-9661-b43a2135a1d6}; !- Outlet Port

OS:Connection,
  {9ce6ff41-93a5-4903-9661-b43a2135a1d6}, !- Handle
  {9a189b64-8092-4336-a2bd-59cd289b536b}, !- Source Object
  3,                                      !- Outlet Port
  {0dc7397c-4d70-4d08-a4f7-ff3b96e76382}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a533a30f-c283-451b-984c-917196af61af}, !- Handle
  VAV_2 Relief Air Node,                  !- Name
  {0730e162-4118-4151-8131-559cbfa1ea7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0730e162-4118-4151-8131-559cbfa1ea7b}, !- Handle
  {0dc7397c-4d70-4d08-a4f7-ff3b96e76382}, !- Source Object
  7,                                      !- Outlet Port
  {a533a30f-c283-451b-984c-917196af61af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {189e9024-49b0-44fc-a031-c73ae0233d3d}, !- Handle
  VAV_2 Mixed Air Node,                   !- Name
  {8966d27c-a7af-4280-a776-08fd8a6eb77d}, !- Inlet Port
  {ed4e9a91-8c14-416b-8380-bcf985976553}; !- Outlet Port

OS:Connection,
  {9e95fa39-0fec-4a4c-aa6e-33632c73c3fe}, !- Handle
  {b6589456-3a55-4b9e-bc1c-fbfc8fdb6151}, !- Source Object
  3,                                      !- Outlet Port
  {0dc7397c-4d70-4d08-a4f7-ff3b96e76382}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8966d27c-a7af-4280-a776-08fd8a6eb77d}, !- Handle
  {0dc7397c-4d70-4d08-a4f7-ff3b96e76382}, !- Source Object
  5,                                      !- Outlet Port
  {189e9024-49b0-44fc-a031-c73ae0233d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4e9a91-8c14-416b-8380-bcf985976553}, !- Handle
  {189e9024-49b0-44fc-a031-c73ae0233d3d}, !- Source Object
  3,                                      !- Outlet Port
  {c7680f18-4926-41d5-bae1-fdf329fd45b5}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {54a46fb2-be75-42ff-8d83-acc15d609c76}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5137b943-f906-4bc5-aa63-1bf397403458}, !- Control Zone or Zone List Name
  {6d0723d3-9646-4b38-963e-e310fe559b9f}, !- Cooling Control Zone or Zone List Name
  {b711db43-98b2-4d47-9c67-21e0f1299062}, !- Heating Control Zone or Zone List Name
  {69dfd6ff-527f-49c8-8038-6b685ddeb691}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5137b943-f906-4bc5-aa63-1bf397403458}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {6d0723d3-9646-4b38-963e-e310fe559b9f}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b711db43-98b2-4d47-9c67-21e0f1299062}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {69dfd6ff-527f-49c8-8038-6b685ddeb691}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {a11060ee-0c4a-42f5-93d7-6faf679420ff}, !- Handle
  ICU_Flr_2 ZN Reheat Coil,               !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ac798ed6-5128-406b-bafe-4e0826d9b3b7}, !- Water Inlet Node Name
  {24a03287-f39a-482f-a3b8-d1b026d20234}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a4001c23-93e4-4d23-9f32-41dd4ae0a70a}, !- Handle
  ICU_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {d70f5e79-5056-49b7-9b6c-c5f1f6143599}, !- Inlet Port
  {ac798ed6-5128-406b-bafe-4e0826d9b3b7}; !- Outlet Port

OS:Connection,
  {d70f5e79-5056-49b7-9b6c-c5f1f6143599}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  42,                                     !- Outlet Port
  {a4001c23-93e4-4d23-9f32-41dd4ae0a70a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6663b5dc-4226-45c3-855d-7ebcaf4ea277}, !- Handle
  ICU_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {24a03287-f39a-482f-a3b8-d1b026d20234}, !- Inlet Port
  {91aa4b6d-b73b-4d1d-aa29-305c7ccd3680}; !- Outlet Port

OS:Connection,
  {ac798ed6-5128-406b-bafe-4e0826d9b3b7}, !- Handle
  {a4001c23-93e4-4d23-9f32-41dd4ae0a70a}, !- Source Object
  3,                                      !- Outlet Port
  {a11060ee-0c4a-42f5-93d7-6faf679420ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {24a03287-f39a-482f-a3b8-d1b026d20234}, !- Handle
  {a11060ee-0c4a-42f5-93d7-6faf679420ff}, !- Source Object
  6,                                      !- Outlet Port
  {6663b5dc-4226-45c3-855d-7ebcaf4ea277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91aa4b6d-b73b-4d1d-aa29-305c7ccd3680}, !- Handle
  {6663b5dc-4226-45c3-855d-7ebcaf4ea277}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {13bd14ef-84dd-4e6b-a6c2-c57ef3933d3a}, !- Handle
  ICU_Flr_2 ZN Reheat Coil Controller,    !- Name
  {a11060ee-0c4a-42f5-93d7-6faf679420ff}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b83827aa-2943-4503-8b05-57c1f8b5bde4}, !- Handle
  ICU_Flr_2 ZN VAV Terminal,              !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {b73cd44b-b7a1-4631-b4f9-bb43c4f0577d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a11060ee-0c4a-42f5-93d7-6faf679420ff}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eac171be-11ed-400f-92a1-5515e1f1af19}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1d37dd20-9534-4716-a318-5f59f1ac0099}, !- Handle
  ICU_Flr_2 ZN Return Air Node,           !- Name
  {09b02f64-e504-44e5-bec2-cd0e449d6f4c}, !- Inlet Port
  {bae57ceb-3c87-425c-b06f-cbe126090403}; !- Outlet Port

OS:Connection,
  {ddf9a5c0-53de-4a90-94c7-680f949aca9d}, !- Handle
  {b017403c-fff5-45c4-b2c7-99a7b6360793}, !- Source Object
  3,                                      !- Outlet Port
  {6b289eea-1103-4c4f-a376-c4654ebd489e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09b02f64-e504-44e5-bec2-cd0e449d6f4c}, !- Handle
  {df80e097-4511-4ace-8de2-3c92850bd838}, !- Source Object
  2,                                      !- Outlet Port
  {1d37dd20-9534-4716-a318-5f59f1ac0099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bae57ceb-3c87-425c-b06f-cbe126090403}, !- Handle
  {1d37dd20-9534-4716-a318-5f59f1ac0099}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3eeb46a5-f6b6-40ff-90cf-7a1730b50327}, !- Handle
  ICU_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {609b90d1-d044-426d-82ac-cb5431863276}, !- Inlet Port
  {b73cd44b-b7a1-4631-b4f9-bb43c4f0577d}; !- Outlet Port

OS:Connection,
  {609b90d1-d044-426d-82ac-cb5431863276}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  3,                                      !- Outlet Port
  {3eeb46a5-f6b6-40ff-90cf-7a1730b50327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b73cd44b-b7a1-4631-b4f9-bb43c4f0577d}, !- Handle
  {3eeb46a5-f6b6-40ff-90cf-7a1730b50327}, !- Source Object
  3,                                      !- Outlet Port
  {b83827aa-2943-4503-8b05-57c1f8b5bde4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eac171be-11ed-400f-92a1-5515e1f1af19}, !- Handle
  {b83827aa-2943-4503-8b05-57c1f8b5bde4}, !- Source Object
  12,                                     !- Outlet Port
  {b017403c-fff5-45c4-b2c7-99a7b6360793}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ca13f4b4-6afc-4d82-9c84-823278d3cf56}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil,          !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0b42c9b1-0e00-402f-94c7-a63537c1dbb5}, !- Water Inlet Node Name
  {b3811e4f-df01-42e4-88bf-0ec8cdb71146}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {55516af8-382d-48b6-a727-03bd02a7298d}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {83122604-482a-411f-a751-8ba1b5f51fd7}, !- Inlet Port
  {0b42c9b1-0e00-402f-94c7-a63537c1dbb5}; !- Outlet Port

OS:Connection,
  {83122604-482a-411f-a751-8ba1b5f51fd7}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  43,                                     !- Outlet Port
  {55516af8-382d-48b6-a727-03bd02a7298d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf3112f6-0b63-4213-ab84-a4aabb8e14c9}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {b3811e4f-df01-42e4-88bf-0ec8cdb71146}, !- Inlet Port
  {fb84eac7-237c-4c33-b9f9-2cd5793ececa}; !- Outlet Port

OS:Connection,
  {0b42c9b1-0e00-402f-94c7-a63537c1dbb5}, !- Handle
  {55516af8-382d-48b6-a727-03bd02a7298d}, !- Source Object
  3,                                      !- Outlet Port
  {ca13f4b4-6afc-4d82-9c84-823278d3cf56}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b3811e4f-df01-42e4-88bf-0ec8cdb71146}, !- Handle
  {ca13f4b4-6afc-4d82-9c84-823278d3cf56}, !- Source Object
  6,                                      !- Outlet Port
  {cf3112f6-0b63-4213-ab84-a4aabb8e14c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb84eac7-237c-4c33-b9f9-2cd5793ececa}, !- Handle
  {cf3112f6-0b63-4213-ab84-a4aabb8e14c9}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d65038d8-fa3c-4772-8b16-d2f6dfa8f16d}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil Controller, !- Name
  {ca13f4b4-6afc-4d82-9c84-823278d3cf56}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {44f24084-6d38-47df-9d9d-74c076cad7c5}, !- Handle
  PatRoom4_Flr_3 ZN VAV Terminal,         !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {fb7ca8b1-48e8-43ab-aa0a-5a1df0b34bca}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ca13f4b4-6afc-4d82-9c84-823278d3cf56}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fff1b454-fd8f-4325-9135-c14edd3e8f14}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3b86548f-cb0a-4fe9-bac7-9b7e6376f406}, !- Handle
  PatRoom4_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {fff1b454-fd8f-4325-9135-c14edd3e8f14}, !- Inlet Port
  {9e9bb58d-9e7d-4d6a-a5d6-6fc6986cd4dc}; !- Outlet Port

OS:Node,
  {a2dfd35b-0225-4718-86c2-2f67d60c1db0}, !- Handle
  PatRoom4_Flr_3 ZN Return Air Node,      !- Name
  {24dd9395-6931-4ec5-937c-247863754e4f}, !- Inlet Port
  {ab1884d0-452f-4f08-8878-ce130ddfcced}; !- Outlet Port

OS:Connection,
  {9e9bb58d-9e7d-4d6a-a5d6-6fc6986cd4dc}, !- Handle
  {3b86548f-cb0a-4fe9-bac7-9b7e6376f406}, !- Source Object
  3,                                      !- Outlet Port
  {0b1105d9-862e-419a-9a7c-5064be512b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24dd9395-6931-4ec5-937c-247863754e4f}, !- Handle
  {df7abab6-9c65-4fe6-8779-15e900cabf24}, !- Source Object
  2,                                      !- Outlet Port
  {a2dfd35b-0225-4718-86c2-2f67d60c1db0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab1884d0-452f-4f08-8878-ce130ddfcced}, !- Handle
  {a2dfd35b-0225-4718-86c2-2f67d60c1db0}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {415e5816-681d-4bcb-8c5a-3a44adc5c8e5}, !- Handle
  PatRoom4_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {1255cfbf-bd0b-437f-84ce-047d731ef244}, !- Inlet Port
  {fb7ca8b1-48e8-43ab-aa0a-5a1df0b34bca}; !- Outlet Port

OS:Connection,
  {1255cfbf-bd0b-437f-84ce-047d731ef244}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  4,                                      !- Outlet Port
  {415e5816-681d-4bcb-8c5a-3a44adc5c8e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb7ca8b1-48e8-43ab-aa0a-5a1df0b34bca}, !- Handle
  {415e5816-681d-4bcb-8c5a-3a44adc5c8e5}, !- Source Object
  3,                                      !- Outlet Port
  {44f24084-6d38-47df-9d9d-74c076cad7c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fff1b454-fd8f-4325-9135-c14edd3e8f14}, !- Handle
  {44f24084-6d38-47df-9d9d-74c076cad7c5}, !- Source Object
  12,                                     !- Outlet Port
  {3b86548f-cb0a-4fe9-bac7-9b7e6376f406}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d3909773-a276-48fa-991c-decc065280fc}, !- Handle
  PhysTherapy_Flr_3 ZN Reheat Coil,       !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1939363e-a9f0-461c-9c53-ca92bad390b6}, !- Water Inlet Node Name
  {07410ac3-b9bc-4bbf-b585-782f437dd3a2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a9e6be8e-955f-417c-9aee-ecbaa39fb6aa}, !- Handle
  PhysTherapy_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {cc269a7d-53b7-4e11-b32d-26efcd32a324}, !- Inlet Port
  {1939363e-a9f0-461c-9c53-ca92bad390b6}; !- Outlet Port

OS:Connection,
  {cc269a7d-53b7-4e11-b32d-26efcd32a324}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  44,                                     !- Outlet Port
  {a9e6be8e-955f-417c-9aee-ecbaa39fb6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efb2fd80-de56-44fe-8542-129ff6142f14}, !- Handle
  PhysTherapy_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {07410ac3-b9bc-4bbf-b585-782f437dd3a2}, !- Inlet Port
  {63a689aa-87b9-43b1-8e18-f8b150d31acf}; !- Outlet Port

OS:Connection,
  {1939363e-a9f0-461c-9c53-ca92bad390b6}, !- Handle
  {a9e6be8e-955f-417c-9aee-ecbaa39fb6aa}, !- Source Object
  3,                                      !- Outlet Port
  {d3909773-a276-48fa-991c-decc065280fc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {07410ac3-b9bc-4bbf-b585-782f437dd3a2}, !- Handle
  {d3909773-a276-48fa-991c-decc065280fc}, !- Source Object
  6,                                      !- Outlet Port
  {efb2fd80-de56-44fe-8542-129ff6142f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63a689aa-87b9-43b1-8e18-f8b150d31acf}, !- Handle
  {efb2fd80-de56-44fe-8542-129ff6142f14}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {91fffe52-1bde-4809-95b2-805427490ebe}, !- Handle
  PhysTherapy_Flr_3 ZN Reheat Coil Controller, !- Name
  {d3909773-a276-48fa-991c-decc065280fc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7ff64c82-4880-49da-8e94-8a9410722cf7}, !- Handle
  PhysTherapy_Flr_3 ZN VAV Terminal,      !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {3f1c8759-c37d-4eae-a385-fadce6f5eab3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d3909773-a276-48fa-991c-decc065280fc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7d099a99-997e-453e-8330-90a2749b5125}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8a23982f-a0f9-440f-a447-20ff8280339e}, !- Handle
  PhysTherapy_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {7d099a99-997e-453e-8330-90a2749b5125}, !- Inlet Port
  {3aee44ae-e686-44d5-9f17-215eff72a68c}; !- Outlet Port

OS:Node,
  {226ab8cf-9fcd-4bb5-8ed8-2dce367fa0ef}, !- Handle
  PhysTherapy_Flr_3 ZN Return Air Node,   !- Name
  {5bea8574-6b37-4c59-9294-5287ec00bd00}, !- Inlet Port
  {d8e9d555-c78c-495a-a68f-9b13440c8e6c}; !- Outlet Port

OS:Connection,
  {3aee44ae-e686-44d5-9f17-215eff72a68c}, !- Handle
  {8a23982f-a0f9-440f-a447-20ff8280339e}, !- Source Object
  3,                                      !- Outlet Port
  {d96526d7-a60e-4377-a1b1-6ef30d7ee072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bea8574-6b37-4c59-9294-5287ec00bd00}, !- Handle
  {cace8b58-852f-44f0-8e55-4bf42f28d68b}, !- Source Object
  2,                                      !- Outlet Port
  {226ab8cf-9fcd-4bb5-8ed8-2dce367fa0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8e9d555-c78c-495a-a68f-9b13440c8e6c}, !- Handle
  {226ab8cf-9fcd-4bb5-8ed8-2dce367fa0ef}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d322af89-6ae5-4426-bb97-8e22facedcbb}, !- Handle
  PhysTherapy_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {fd2623de-607c-408d-8c5d-9fb5a2398a28}, !- Inlet Port
  {3f1c8759-c37d-4eae-a385-fadce6f5eab3}; !- Outlet Port

OS:Connection,
  {fd2623de-607c-408d-8c5d-9fb5a2398a28}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  5,                                      !- Outlet Port
  {d322af89-6ae5-4426-bb97-8e22facedcbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f1c8759-c37d-4eae-a385-fadce6f5eab3}, !- Handle
  {d322af89-6ae5-4426-bb97-8e22facedcbb}, !- Source Object
  3,                                      !- Outlet Port
  {7ff64c82-4880-49da-8e94-8a9410722cf7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d099a99-997e-453e-8330-90a2749b5125}, !- Handle
  {7ff64c82-4880-49da-8e94-8a9410722cf7}, !- Source Object
  12,                                     !- Outlet Port
  {8a23982f-a0f9-440f-a447-20ff8280339e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b62b8b72-d672-45f1-b01a-540e5077a108}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Reheat Coil,    !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3601cb97-9412-4811-9f9b-b01028ac741b}, !- Water Inlet Node Name
  {fbb16553-5585-479b-b558-c73490fce100}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3c58854c-25e1-42a9-91d3-fd85ec01c488}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {1ea0fcee-cace-4add-93e8-17ec6a243ff5}, !- Inlet Port
  {3601cb97-9412-4811-9f9b-b01028ac741b}; !- Outlet Port

OS:Connection,
  {1ea0fcee-cace-4add-93e8-17ec6a243ff5}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  45,                                     !- Outlet Port
  {3c58854c-25e1-42a9-91d3-fd85ec01c488}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd5034fe-2d62-47a3-974b-e37841e11674}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {fbb16553-5585-479b-b558-c73490fce100}, !- Inlet Port
  {614d429d-09b7-4560-a5d4-4dff432c47af}; !- Outlet Port

OS:Connection,
  {3601cb97-9412-4811-9f9b-b01028ac741b}, !- Handle
  {3c58854c-25e1-42a9-91d3-fd85ec01c488}, !- Source Object
  3,                                      !- Outlet Port
  {b62b8b72-d672-45f1-b01a-540e5077a108}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fbb16553-5585-479b-b558-c73490fce100}, !- Handle
  {b62b8b72-d672-45f1-b01a-540e5077a108}, !- Source Object
  6,                                      !- Outlet Port
  {cd5034fe-2d62-47a3-974b-e37841e11674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {614d429d-09b7-4560-a5d4-4dff432c47af}, !- Handle
  {cd5034fe-2d62-47a3-974b-e37841e11674}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6cc7941c-0a53-41c7-9a71-653318c39b63}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Reheat Coil Controller, !- Name
  {b62b8b72-d672-45f1-b01a-540e5077a108}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {18d9c7ce-73fb-4436-92b7-d5c47d22c7a0}, !- Handle
  NurseStn_Lobby_Flr_3 ZN VAV Terminal,   !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {10ea8838-d754-441f-b594-50393b902885}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b62b8b72-d672-45f1-b01a-540e5077a108}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b40e42b3-cfc0-416a-8ecf-15a256c6d429}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {21be40ac-c0a1-4941-85f8-f0d8ad03a619}, !- Handle
  NurseStn_Lobby_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {b40e42b3-cfc0-416a-8ecf-15a256c6d429}, !- Inlet Port
  {96c78bc7-c8e5-4179-a762-3974f768cc05}; !- Outlet Port

OS:Node,
  {349ce8cb-9cf1-40a7-9ad7-d62f886c7f88}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Return Air Node, !- Name
  {e67276b8-2ba0-4a6e-a101-033bc4228b33}, !- Inlet Port
  {2160044a-99c7-49d7-92d8-2c9cb9fe0e24}; !- Outlet Port

OS:Connection,
  {96c78bc7-c8e5-4179-a762-3974f768cc05}, !- Handle
  {21be40ac-c0a1-4941-85f8-f0d8ad03a619}, !- Source Object
  3,                                      !- Outlet Port
  {bacc7dcf-d31b-478d-a9a7-29765151d5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e67276b8-2ba0-4a6e-a101-033bc4228b33}, !- Handle
  {9edff348-a155-4ac2-b28a-76dd4f9e8afe}, !- Source Object
  2,                                      !- Outlet Port
  {349ce8cb-9cf1-40a7-9ad7-d62f886c7f88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2160044a-99c7-49d7-92d8-2c9cb9fe0e24}, !- Handle
  {349ce8cb-9cf1-40a7-9ad7-d62f886c7f88}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {67850ec3-9efb-485c-a220-57f339bcaa77}, !- Handle
  NurseStn_Lobby_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {8a33bc25-6285-460a-9dd6-0ad71b1438b9}, !- Inlet Port
  {10ea8838-d754-441f-b594-50393b902885}; !- Outlet Port

OS:Connection,
  {8a33bc25-6285-460a-9dd6-0ad71b1438b9}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  6,                                      !- Outlet Port
  {67850ec3-9efb-485c-a220-57f339bcaa77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10ea8838-d754-441f-b594-50393b902885}, !- Handle
  {67850ec3-9efb-485c-a220-57f339bcaa77}, !- Source Object
  3,                                      !- Outlet Port
  {18d9c7ce-73fb-4436-92b7-d5c47d22c7a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b40e42b3-cfc0-416a-8ecf-15a256c6d429}, !- Handle
  {18d9c7ce-73fb-4436-92b7-d5c47d22c7a0}, !- Source Object
  12,                                     !- Outlet Port
  {21be40ac-c0a1-4941-85f8-f0d8ad03a619}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {16d08099-092a-45df-ab29-36d62ccddacd}, !- Handle
  Corridor_SE_Flr_3 ZN Reheat Coil,       !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3c98e796-c89b-4f77-aae8-28fe93508433}, !- Water Inlet Node Name
  {d043f9e7-3924-42bc-8a02-ead6326c555a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6901cadf-36e8-4572-b57c-43a7f47bab87}, !- Handle
  Corridor_SE_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {9f751d0b-91c3-4d44-9929-b38e456c789a}, !- Inlet Port
  {3c98e796-c89b-4f77-aae8-28fe93508433}; !- Outlet Port

OS:Connection,
  {9f751d0b-91c3-4d44-9929-b38e456c789a}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  46,                                     !- Outlet Port
  {6901cadf-36e8-4572-b57c-43a7f47bab87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {beec26b4-4c4b-4bef-ab61-de4a6549ba31}, !- Handle
  Corridor_SE_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {d043f9e7-3924-42bc-8a02-ead6326c555a}, !- Inlet Port
  {39a9d023-de57-4d48-8c79-50dee6f43656}; !- Outlet Port

OS:Connection,
  {3c98e796-c89b-4f77-aae8-28fe93508433}, !- Handle
  {6901cadf-36e8-4572-b57c-43a7f47bab87}, !- Source Object
  3,                                      !- Outlet Port
  {16d08099-092a-45df-ab29-36d62ccddacd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d043f9e7-3924-42bc-8a02-ead6326c555a}, !- Handle
  {16d08099-092a-45df-ab29-36d62ccddacd}, !- Source Object
  6,                                      !- Outlet Port
  {beec26b4-4c4b-4bef-ab61-de4a6549ba31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39a9d023-de57-4d48-8c79-50dee6f43656}, !- Handle
  {beec26b4-4c4b-4bef-ab61-de4a6549ba31}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f1743f1b-473d-479f-9ae3-1c263b6e579d}, !- Handle
  Corridor_SE_Flr_3 ZN Reheat Coil Controller, !- Name
  {16d08099-092a-45df-ab29-36d62ccddacd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c2718873-611d-4ed8-b0e8-db991cb7026f}, !- Handle
  Corridor_SE_Flr_3 ZN VAV Terminal,      !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {5096a051-47a6-48bb-8a66-a5cca51636a5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {16d08099-092a-45df-ab29-36d62ccddacd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {489da747-b392-4c7e-81f3-ddf7fbe02578}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6e791cec-e42e-44cf-8970-cedfd297bffa}, !- Handle
  Corridor_SE_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {489da747-b392-4c7e-81f3-ddf7fbe02578}, !- Inlet Port
  {e2d4160f-9e09-4207-a091-b4ee0fec286c}; !- Outlet Port

OS:Node,
  {3205b367-8076-4247-acca-d0cff3494c1f}, !- Handle
  Corridor_SE_Flr_3 ZN Return Air Node,   !- Name
  {22f44ddf-a2ce-4128-ab0e-4a2434486c14}, !- Inlet Port
  {d45323d3-443a-4867-b842-cc820f03c348}; !- Outlet Port

OS:Connection,
  {e2d4160f-9e09-4207-a091-b4ee0fec286c}, !- Handle
  {6e791cec-e42e-44cf-8970-cedfd297bffa}, !- Source Object
  3,                                      !- Outlet Port
  {8742d73b-e4f6-412c-8429-0268a4223995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22f44ddf-a2ce-4128-ab0e-4a2434486c14}, !- Handle
  {d00b55e0-e063-41ec-a198-d65aeaa2a2ce}, !- Source Object
  2,                                      !- Outlet Port
  {3205b367-8076-4247-acca-d0cff3494c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d45323d3-443a-4867-b842-cc820f03c348}, !- Handle
  {3205b367-8076-4247-acca-d0cff3494c1f}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1a6c0d81-5ca8-4de3-8b4f-73b739b9aa08}, !- Handle
  Corridor_SE_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {9f8568ec-aa5b-42ff-95a6-07894f287725}, !- Inlet Port
  {5096a051-47a6-48bb-8a66-a5cca51636a5}; !- Outlet Port

OS:Connection,
  {9f8568ec-aa5b-42ff-95a6-07894f287725}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  7,                                      !- Outlet Port
  {1a6c0d81-5ca8-4de3-8b4f-73b739b9aa08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5096a051-47a6-48bb-8a66-a5cca51636a5}, !- Handle
  {1a6c0d81-5ca8-4de3-8b4f-73b739b9aa08}, !- Source Object
  3,                                      !- Outlet Port
  {c2718873-611d-4ed8-b0e8-db991cb7026f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {489da747-b392-4c7e-81f3-ddf7fbe02578}, !- Handle
  {c2718873-611d-4ed8-b0e8-db991cb7026f}, !- Source Object
  12,                                     !- Outlet Port
  {6e791cec-e42e-44cf-8970-cedfd297bffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0503b1d1-5d52-43d0-b6ec-16ce5c09e274}, !- Handle
  Corridor_NW_Flr_3 ZN Reheat Coil,       !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0a84c848-24f5-4924-9ccb-4161dcaffe31}, !- Water Inlet Node Name
  {cfa0a272-1dbe-4d21-9078-98c66f4bfcfa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {052c28e2-5546-41e5-896a-f5badb5ad2da}, !- Handle
  Corridor_NW_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {47cad746-afc5-4ef6-9782-799ad86facaf}, !- Inlet Port
  {0a84c848-24f5-4924-9ccb-4161dcaffe31}; !- Outlet Port

OS:Connection,
  {47cad746-afc5-4ef6-9782-799ad86facaf}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  47,                                     !- Outlet Port
  {052c28e2-5546-41e5-896a-f5badb5ad2da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14a592af-f801-4985-9b7d-5468430e587a}, !- Handle
  Corridor_NW_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {cfa0a272-1dbe-4d21-9078-98c66f4bfcfa}, !- Inlet Port
  {df4c49e2-67c8-4653-8b52-916845cc0105}; !- Outlet Port

OS:Connection,
  {0a84c848-24f5-4924-9ccb-4161dcaffe31}, !- Handle
  {052c28e2-5546-41e5-896a-f5badb5ad2da}, !- Source Object
  3,                                      !- Outlet Port
  {0503b1d1-5d52-43d0-b6ec-16ce5c09e274}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cfa0a272-1dbe-4d21-9078-98c66f4bfcfa}, !- Handle
  {0503b1d1-5d52-43d0-b6ec-16ce5c09e274}, !- Source Object
  6,                                      !- Outlet Port
  {14a592af-f801-4985-9b7d-5468430e587a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4c49e2-67c8-4653-8b52-916845cc0105}, !- Handle
  {14a592af-f801-4985-9b7d-5468430e587a}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb4219ab-7fb1-4c50-a503-168b73bf1601}, !- Handle
  Corridor_NW_Flr_3 ZN Reheat Coil Controller, !- Name
  {0503b1d1-5d52-43d0-b6ec-16ce5c09e274}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ba73f503-8aab-469e-bd0a-5d7bbde8d831}, !- Handle
  Corridor_NW_Flr_3 ZN VAV Terminal,      !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {a6f60c06-9409-4a5c-9435-4afb7e8abbb6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0503b1d1-5d52-43d0-b6ec-16ce5c09e274}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3711555b-9152-4ad3-9d7e-fe56b001add3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c86002b7-d745-490d-9b01-9f4a0dc7df22}, !- Handle
  Corridor_NW_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {3711555b-9152-4ad3-9d7e-fe56b001add3}, !- Inlet Port
  {ded140ed-01bd-4d44-bb5f-df640f905803}; !- Outlet Port

OS:Node,
  {0d5f88d7-59d7-4575-90fb-3882f2e83ee9}, !- Handle
  Corridor_NW_Flr_3 ZN Return Air Node,   !- Name
  {1ce84690-11cf-4807-a28c-f7b37ed184db}, !- Inlet Port
  {df7abdf9-ae61-4eab-aed9-6b2c9cd0b1ab}; !- Outlet Port

OS:Connection,
  {ded140ed-01bd-4d44-bb5f-df640f905803}, !- Handle
  {c86002b7-d745-490d-9b01-9f4a0dc7df22}, !- Source Object
  3,                                      !- Outlet Port
  {7daa1adf-dc5f-455c-b4b3-005706c6117a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ce84690-11cf-4807-a28c-f7b37ed184db}, !- Handle
  {9a221619-e5d5-442d-877f-780731876f63}, !- Source Object
  2,                                      !- Outlet Port
  {0d5f88d7-59d7-4575-90fb-3882f2e83ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df7abdf9-ae61-4eab-aed9-6b2c9cd0b1ab}, !- Handle
  {0d5f88d7-59d7-4575-90fb-3882f2e83ee9}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {176bcc62-7985-4146-b11e-cfb5364e179c}, !- Handle
  Corridor_NW_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {dc3cc560-c123-4c8a-b450-d08690f72ca1}, !- Inlet Port
  {a6f60c06-9409-4a5c-9435-4afb7e8abbb6}; !- Outlet Port

OS:Connection,
  {dc3cc560-c123-4c8a-b450-d08690f72ca1}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  8,                                      !- Outlet Port
  {176bcc62-7985-4146-b11e-cfb5364e179c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6f60c06-9409-4a5c-9435-4afb7e8abbb6}, !- Handle
  {176bcc62-7985-4146-b11e-cfb5364e179c}, !- Source Object
  3,                                      !- Outlet Port
  {ba73f503-8aab-469e-bd0a-5d7bbde8d831}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3711555b-9152-4ad3-9d7e-fe56b001add3}, !- Handle
  {ba73f503-8aab-469e-bd0a-5d7bbde8d831}, !- Source Object
  12,                                     !- Outlet Port
  {c86002b7-d745-490d-9b01-9f4a0dc7df22}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b33a399c-c46f-474d-9e91-2bb808612c23}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil,          !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8cec2a14-1000-486e-8ea6-a221806e8994}, !- Water Inlet Node Name
  {823395d5-f3b4-4789-9fb7-fe58ed3c9666}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {03d18a9a-2d8a-49f1-943c-52d9cd4b12a2}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {4dc2aaa9-c2c4-4cea-8f6a-329904f87268}, !- Inlet Port
  {8cec2a14-1000-486e-8ea6-a221806e8994}; !- Outlet Port

OS:Connection,
  {4dc2aaa9-c2c4-4cea-8f6a-329904f87268}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  48,                                     !- Outlet Port
  {03d18a9a-2d8a-49f1-943c-52d9cd4b12a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15d2a430-0bf4-4bb2-a4f2-2b480402d9ff}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {823395d5-f3b4-4789-9fb7-fe58ed3c9666}, !- Inlet Port
  {62965b1e-377f-4f5b-a7d2-b550293f06ee}; !- Outlet Port

OS:Connection,
  {8cec2a14-1000-486e-8ea6-a221806e8994}, !- Handle
  {03d18a9a-2d8a-49f1-943c-52d9cd4b12a2}, !- Source Object
  3,                                      !- Outlet Port
  {b33a399c-c46f-474d-9e91-2bb808612c23}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {823395d5-f3b4-4789-9fb7-fe58ed3c9666}, !- Handle
  {b33a399c-c46f-474d-9e91-2bb808612c23}, !- Source Object
  6,                                      !- Outlet Port
  {15d2a430-0bf4-4bb2-a4f2-2b480402d9ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62965b1e-377f-4f5b-a7d2-b550293f06ee}, !- Handle
  {15d2a430-0bf4-4bb2-a4f2-2b480402d9ff}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {673ba2a1-2fc4-4e2d-8e40-c8951212bea3}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil Controller, !- Name
  {b33a399c-c46f-474d-9e91-2bb808612c23}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3edb6649-9973-40b5-ad6a-62cc278d9bc2}, !- Handle
  PatRoom2_Flr_4 ZN VAV Terminal,         !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {b4e5bc8a-f551-4c29-941c-8024101c4c6d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b33a399c-c46f-474d-9e91-2bb808612c23}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0f4b635f-8a76-451c-abb8-9f3eefe1c818}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9c780961-e7e0-499e-9daf-bb9f3d813717}, !- Handle
  PatRoom2_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {0f4b635f-8a76-451c-abb8-9f3eefe1c818}, !- Inlet Port
  {676832fb-2358-4da4-883a-6c1b614c3c71}; !- Outlet Port

OS:Node,
  {e32e1b27-0995-4d59-a381-5658caf160de}, !- Handle
  PatRoom2_Flr_4 ZN Return Air Node,      !- Name
  {55a2a337-ed70-408e-90a5-4ffa5b5d97a7}, !- Inlet Port
  {accf301f-a44f-49b8-8875-90460c9645c1}; !- Outlet Port

OS:Connection,
  {676832fb-2358-4da4-883a-6c1b614c3c71}, !- Handle
  {9c780961-e7e0-499e-9daf-bb9f3d813717}, !- Source Object
  3,                                      !- Outlet Port
  {7bce99b5-7c2f-45c6-ad25-cb4871cc1542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55a2a337-ed70-408e-90a5-4ffa5b5d97a7}, !- Handle
  {e1feb88d-a236-4186-8124-fd0aed8003aa}, !- Source Object
  2,                                      !- Outlet Port
  {e32e1b27-0995-4d59-a381-5658caf160de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {accf301f-a44f-49b8-8875-90460c9645c1}, !- Handle
  {e32e1b27-0995-4d59-a381-5658caf160de}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {de3c66b6-21e6-41f6-9bb4-b89614a89788}, !- Handle
  PatRoom2_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {4159d6b4-648c-46ae-b6f4-1467d5b9a7bb}, !- Inlet Port
  {b4e5bc8a-f551-4c29-941c-8024101c4c6d}; !- Outlet Port

OS:Connection,
  {4159d6b4-648c-46ae-b6f4-1467d5b9a7bb}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  9,                                      !- Outlet Port
  {de3c66b6-21e6-41f6-9bb4-b89614a89788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4e5bc8a-f551-4c29-941c-8024101c4c6d}, !- Handle
  {de3c66b6-21e6-41f6-9bb4-b89614a89788}, !- Source Object
  3,                                      !- Outlet Port
  {3edb6649-9973-40b5-ad6a-62cc278d9bc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f4b635f-8a76-451c-abb8-9f3eefe1c818}, !- Handle
  {3edb6649-9973-40b5-ad6a-62cc278d9bc2}, !- Source Object
  12,                                     !- Outlet Port
  {9c780961-e7e0-499e-9daf-bb9f3d813717}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c935fd57-97a6-4812-8841-8e1c91069701}, !- Handle
  Radiology_Flr_4 ZN Reheat Coil,         !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {595d552f-9a17-4191-920a-2a6ec06fb4b5}, !- Water Inlet Node Name
  {a1e6c6ab-6485-431c-baa2-aabf7982c38e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7cefc7f7-c4c1-4ca0-8a72-42e695481d7c}, !- Handle
  Radiology_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {89dbb320-5601-4741-af2f-3afec9ef5313}, !- Inlet Port
  {595d552f-9a17-4191-920a-2a6ec06fb4b5}; !- Outlet Port

OS:Connection,
  {89dbb320-5601-4741-af2f-3afec9ef5313}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  49,                                     !- Outlet Port
  {7cefc7f7-c4c1-4ca0-8a72-42e695481d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b59346ce-dffd-4c07-a4e5-5aabe412e95a}, !- Handle
  Radiology_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {a1e6c6ab-6485-431c-baa2-aabf7982c38e}, !- Inlet Port
  {372938bd-e372-47f5-9c5e-ec8d8f2335c1}; !- Outlet Port

OS:Connection,
  {595d552f-9a17-4191-920a-2a6ec06fb4b5}, !- Handle
  {7cefc7f7-c4c1-4ca0-8a72-42e695481d7c}, !- Source Object
  3,                                      !- Outlet Port
  {c935fd57-97a6-4812-8841-8e1c91069701}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a1e6c6ab-6485-431c-baa2-aabf7982c38e}, !- Handle
  {c935fd57-97a6-4812-8841-8e1c91069701}, !- Source Object
  6,                                      !- Outlet Port
  {b59346ce-dffd-4c07-a4e5-5aabe412e95a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {372938bd-e372-47f5-9c5e-ec8d8f2335c1}, !- Handle
  {b59346ce-dffd-4c07-a4e5-5aabe412e95a}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {03f02e79-1e1d-4980-818b-bdd82a7decd9}, !- Handle
  Radiology_Flr_4 ZN Reheat Coil Controller, !- Name
  {c935fd57-97a6-4812-8841-8e1c91069701}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7ab02a2c-bdfd-4a8f-bf55-c1c95e979108}, !- Handle
  Radiology_Flr_4 ZN VAV Terminal,        !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {7032313c-f35a-46f1-a152-7cd56a0ce738}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c935fd57-97a6-4812-8841-8e1c91069701}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7c751b08-1008-4a5a-abd1-99a49c252ebe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3b5aa1d3-ee01-4515-87db-560e761fca7e}, !- Handle
  Radiology_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {7c751b08-1008-4a5a-abd1-99a49c252ebe}, !- Inlet Port
  {75f6dc0c-ecd0-4eb7-a85d-ffa60da9e64f}; !- Outlet Port

OS:Node,
  {98b8f994-6125-41ac-9fb3-f87985114ece}, !- Handle
  Radiology_Flr_4 ZN Return Air Node,     !- Name
  {8b1cd63c-033e-4e25-8399-79e56e48228f}, !- Inlet Port
  {89ca76ff-b42f-4312-aeb1-b0246658f57b}; !- Outlet Port

OS:Connection,
  {75f6dc0c-ecd0-4eb7-a85d-ffa60da9e64f}, !- Handle
  {3b5aa1d3-ee01-4515-87db-560e761fca7e}, !- Source Object
  3,                                      !- Outlet Port
  {ff6fc6d4-ad94-47b5-b1e6-2a787fd96615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b1cd63c-033e-4e25-8399-79e56e48228f}, !- Handle
  {2f1a4817-30cc-4770-a410-8a4d4e684dd9}, !- Source Object
  2,                                      !- Outlet Port
  {98b8f994-6125-41ac-9fb3-f87985114ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89ca76ff-b42f-4312-aeb1-b0246658f57b}, !- Handle
  {98b8f994-6125-41ac-9fb3-f87985114ece}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {6a6f7443-f5df-474f-89ab-cd88a6413d6f}, !- Handle
  Radiology_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {efce89f7-f37a-4a1e-ac77-f8f95a02bd8b}, !- Inlet Port
  {7032313c-f35a-46f1-a152-7cd56a0ce738}; !- Outlet Port

OS:Connection,
  {efce89f7-f37a-4a1e-ac77-f8f95a02bd8b}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  10,                                     !- Outlet Port
  {6a6f7443-f5df-474f-89ab-cd88a6413d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7032313c-f35a-46f1-a152-7cd56a0ce738}, !- Handle
  {6a6f7443-f5df-474f-89ab-cd88a6413d6f}, !- Source Object
  3,                                      !- Outlet Port
  {7ab02a2c-bdfd-4a8f-bf55-c1c95e979108}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c751b08-1008-4a5a-abd1-99a49c252ebe}, !- Handle
  {7ab02a2c-bdfd-4a8f-bf55-c1c95e979108}, !- Source Object
  12,                                     !- Outlet Port
  {3b5aa1d3-ee01-4515-87db-560e761fca7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {169b960d-3f55-425e-99a4-dbd47d0499d1}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Reheat Coil,    !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1840c58f-f15f-4c4d-96db-b01b6b2e0cf7}, !- Water Inlet Node Name
  {9d16fbe7-d26a-43ea-95e2-bc8e461aaf84}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a82fb239-5672-4e69-998b-1f93533163af}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {4800f8a4-efd5-4e68-a7ae-2ea10fa45d3b}, !- Inlet Port
  {1840c58f-f15f-4c4d-96db-b01b6b2e0cf7}; !- Outlet Port

OS:Connection,
  {4800f8a4-efd5-4e68-a7ae-2ea10fa45d3b}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  50,                                     !- Outlet Port
  {a82fb239-5672-4e69-998b-1f93533163af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b480d7a3-39b3-4be6-b2f7-33bc63656f47}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {9d16fbe7-d26a-43ea-95e2-bc8e461aaf84}, !- Inlet Port
  {c4de87a7-50ac-4b27-a107-c0be31854147}; !- Outlet Port

OS:Connection,
  {1840c58f-f15f-4c4d-96db-b01b6b2e0cf7}, !- Handle
  {a82fb239-5672-4e69-998b-1f93533163af}, !- Source Object
  3,                                      !- Outlet Port
  {169b960d-3f55-425e-99a4-dbd47d0499d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9d16fbe7-d26a-43ea-95e2-bc8e461aaf84}, !- Handle
  {169b960d-3f55-425e-99a4-dbd47d0499d1}, !- Source Object
  6,                                      !- Outlet Port
  {b480d7a3-39b3-4be6-b2f7-33bc63656f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4de87a7-50ac-4b27-a107-c0be31854147}, !- Handle
  {b480d7a3-39b3-4be6-b2f7-33bc63656f47}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {23d5d42f-26e4-4d8a-97d8-7bc22c5edd55}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Reheat Coil Controller, !- Name
  {169b960d-3f55-425e-99a4-dbd47d0499d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e44bb6fc-2001-4cdb-8c73-e0c0ca55a73a}, !- Handle
  NurseStn_Lobby_Flr_4 ZN VAV Terminal,   !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {d9eb7015-e7ae-439e-8bac-6c7f61fe1052}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {169b960d-3f55-425e-99a4-dbd47d0499d1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {88627e76-e0be-4054-9bd9-db862cb5494d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5fa96a55-e07b-46ef-9b03-bbbfe207fc49}, !- Handle
  NurseStn_Lobby_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {88627e76-e0be-4054-9bd9-db862cb5494d}, !- Inlet Port
  {59513395-bcbb-43d9-bfab-99790145f344}; !- Outlet Port

OS:Node,
  {f195d210-b73f-4ac7-924a-7f1cc5f743bf}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Return Air Node, !- Name
  {f14df8c9-db3e-43f1-b5e4-699be6d168c5}, !- Inlet Port
  {45a491a1-ce01-4ab5-9fb9-db2cf2d94213}; !- Outlet Port

OS:Connection,
  {59513395-bcbb-43d9-bfab-99790145f344}, !- Handle
  {5fa96a55-e07b-46ef-9b03-bbbfe207fc49}, !- Source Object
  3,                                      !- Outlet Port
  {b3a08d9f-ad32-47a6-85ec-1030f928b5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f14df8c9-db3e-43f1-b5e4-699be6d168c5}, !- Handle
  {3d7a62ad-f039-4e68-929b-48d7c4a8f290}, !- Source Object
  2,                                      !- Outlet Port
  {f195d210-b73f-4ac7-924a-7f1cc5f743bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45a491a1-ce01-4ab5-9fb9-db2cf2d94213}, !- Handle
  {f195d210-b73f-4ac7-924a-7f1cc5f743bf}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {51964702-a8fa-48fb-9b70-82606f51309e}, !- Handle
  NurseStn_Lobby_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {06334c30-f957-46d4-bc9a-d98eaaf38b10}, !- Inlet Port
  {d9eb7015-e7ae-439e-8bac-6c7f61fe1052}; !- Outlet Port

OS:Connection,
  {06334c30-f957-46d4-bc9a-d98eaaf38b10}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  11,                                     !- Outlet Port
  {51964702-a8fa-48fb-9b70-82606f51309e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9eb7015-e7ae-439e-8bac-6c7f61fe1052}, !- Handle
  {51964702-a8fa-48fb-9b70-82606f51309e}, !- Source Object
  3,                                      !- Outlet Port
  {e44bb6fc-2001-4cdb-8c73-e0c0ca55a73a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88627e76-e0be-4054-9bd9-db862cb5494d}, !- Handle
  {e44bb6fc-2001-4cdb-8c73-e0c0ca55a73a}, !- Source Object
  12,                                     !- Outlet Port
  {5fa96a55-e07b-46ef-9b03-bbbfe207fc49}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {78a60e7d-5135-4df4-8507-01b89b1201ca}, !- Handle
  Lab_Flr_4 ZN Reheat Coil,               !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f8031dfe-655e-458e-9d28-d35a630953f9}, !- Water Inlet Node Name
  {08c489df-fc41-4310-adc9-f860acb83413}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aaa3cfae-db82-4ac6-bb26-f37627afcbe8}, !- Handle
  Lab_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {e343ae08-549a-418c-84ca-fbbada10a3fb}, !- Inlet Port
  {f8031dfe-655e-458e-9d28-d35a630953f9}; !- Outlet Port

OS:Connection,
  {e343ae08-549a-418c-84ca-fbbada10a3fb}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  51,                                     !- Outlet Port
  {aaa3cfae-db82-4ac6-bb26-f37627afcbe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e227ca8-9bef-4fe3-8d25-f60d148963c4}, !- Handle
  Lab_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {08c489df-fc41-4310-adc9-f860acb83413}, !- Inlet Port
  {95d497a4-adfb-4f3c-9839-7b7cd46ce9ce}; !- Outlet Port

OS:Connection,
  {f8031dfe-655e-458e-9d28-d35a630953f9}, !- Handle
  {aaa3cfae-db82-4ac6-bb26-f37627afcbe8}, !- Source Object
  3,                                      !- Outlet Port
  {78a60e7d-5135-4df4-8507-01b89b1201ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {08c489df-fc41-4310-adc9-f860acb83413}, !- Handle
  {78a60e7d-5135-4df4-8507-01b89b1201ca}, !- Source Object
  6,                                      !- Outlet Port
  {9e227ca8-9bef-4fe3-8d25-f60d148963c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95d497a4-adfb-4f3c-9839-7b7cd46ce9ce}, !- Handle
  {9e227ca8-9bef-4fe3-8d25-f60d148963c4}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {07ce7013-82b6-487b-b386-ddffd24e3ac0}, !- Handle
  Lab_Flr_4 ZN Reheat Coil Controller,    !- Name
  {78a60e7d-5135-4df4-8507-01b89b1201ca}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ca3fd0d4-47e5-4215-bf6a-d48f86e90aab}, !- Handle
  Lab_Flr_4 ZN VAV Terminal,              !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {25c6c405-cda8-4b9f-bb1f-6bd3c60b5151}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {78a60e7d-5135-4df4-8507-01b89b1201ca}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8ea9b0fa-6ae8-4f75-8830-af4ce4138991}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {16ce7722-9533-43d4-9a8a-b2ae6be96f6c}, !- Handle
  Lab_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {8ea9b0fa-6ae8-4f75-8830-af4ce4138991}, !- Inlet Port
  {23c31358-7941-42c5-a8c7-f0ef255e82c4}; !- Outlet Port

OS:Node,
  {324ad6da-5459-4c87-9a40-9b586269b517}, !- Handle
  Lab_Flr_4 ZN Return Air Node,           !- Name
  {3cfb8acf-c5a8-475b-837b-632a2d55a2e9}, !- Inlet Port
  {5c19f02c-befe-41dd-881c-2db099277834}; !- Outlet Port

OS:Connection,
  {23c31358-7941-42c5-a8c7-f0ef255e82c4}, !- Handle
  {16ce7722-9533-43d4-9a8a-b2ae6be96f6c}, !- Source Object
  3,                                      !- Outlet Port
  {281bea5d-e243-429a-b928-7203830feab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cfb8acf-c5a8-475b-837b-632a2d55a2e9}, !- Handle
  {6471f058-43b7-4b06-acfa-685e87cd4779}, !- Source Object
  2,                                      !- Outlet Port
  {324ad6da-5459-4c87-9a40-9b586269b517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c19f02c-befe-41dd-881c-2db099277834}, !- Handle
  {324ad6da-5459-4c87-9a40-9b586269b517}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {afff4c2a-1f75-429f-9e9c-696dd03b786a}, !- Handle
  Lab_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {f99e8c2a-378c-4358-a0e5-a798b0110a87}, !- Inlet Port
  {25c6c405-cda8-4b9f-bb1f-6bd3c60b5151}; !- Outlet Port

OS:Connection,
  {f99e8c2a-378c-4358-a0e5-a798b0110a87}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  12,                                     !- Outlet Port
  {afff4c2a-1f75-429f-9e9c-696dd03b786a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25c6c405-cda8-4b9f-bb1f-6bd3c60b5151}, !- Handle
  {afff4c2a-1f75-429f-9e9c-696dd03b786a}, !- Source Object
  3,                                      !- Outlet Port
  {ca3fd0d4-47e5-4215-bf6a-d48f86e90aab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ea9b0fa-6ae8-4f75-8830-af4ce4138991}, !- Handle
  {ca3fd0d4-47e5-4215-bf6a-d48f86e90aab}, !- Source Object
  12,                                     !- Outlet Port
  {16ce7722-9533-43d4-9a8a-b2ae6be96f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cf7e74f2-af14-4092-8cc2-bab23b5deec3}, !- Handle
  Corridor_SE_Flr_4 ZN Reheat Coil,       !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {12b24ff1-64bd-49de-bd8f-6d707c3f7661}, !- Water Inlet Node Name
  {38e3663c-8f4a-4293-ac19-104eeaece417}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {13f92168-9fed-4028-9189-237f54531af2}, !- Handle
  Corridor_SE_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {a2b96f83-8da6-4cad-97c2-cab55d174bd3}, !- Inlet Port
  {12b24ff1-64bd-49de-bd8f-6d707c3f7661}; !- Outlet Port

OS:Connection,
  {a2b96f83-8da6-4cad-97c2-cab55d174bd3}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  52,                                     !- Outlet Port
  {13f92168-9fed-4028-9189-237f54531af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28513d87-1579-425c-998c-38835ba322db}, !- Handle
  Corridor_SE_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {38e3663c-8f4a-4293-ac19-104eeaece417}, !- Inlet Port
  {6f0827b5-3f0c-485d-b1ef-265eab387163}; !- Outlet Port

OS:Connection,
  {12b24ff1-64bd-49de-bd8f-6d707c3f7661}, !- Handle
  {13f92168-9fed-4028-9189-237f54531af2}, !- Source Object
  3,                                      !- Outlet Port
  {cf7e74f2-af14-4092-8cc2-bab23b5deec3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {38e3663c-8f4a-4293-ac19-104eeaece417}, !- Handle
  {cf7e74f2-af14-4092-8cc2-bab23b5deec3}, !- Source Object
  6,                                      !- Outlet Port
  {28513d87-1579-425c-998c-38835ba322db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f0827b5-3f0c-485d-b1ef-265eab387163}, !- Handle
  {28513d87-1579-425c-998c-38835ba322db}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {20dfcd30-e886-4793-a1e5-a04803df1abd}, !- Handle
  Corridor_SE_Flr_4 ZN Reheat Coil Controller, !- Name
  {cf7e74f2-af14-4092-8cc2-bab23b5deec3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {235b5833-c7e7-4564-ab81-52d5c077a69c}, !- Handle
  Corridor_SE_Flr_4 ZN VAV Terminal,      !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {300e1085-3727-4532-af32-dce088f72c2b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cf7e74f2-af14-4092-8cc2-bab23b5deec3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e47e8f44-4ab5-40b5-9a79-c8f89c134f57}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ff446fa8-3f6c-4211-9ef4-c3a155fd51bd}, !- Handle
  Corridor_SE_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {e47e8f44-4ab5-40b5-9a79-c8f89c134f57}, !- Inlet Port
  {19ccae3b-3e0e-4f93-b8f5-9997a14e386f}; !- Outlet Port

OS:Node,
  {a95c676b-6b91-4afb-82d6-82c2790a1206}, !- Handle
  Corridor_SE_Flr_4 ZN Return Air Node,   !- Name
  {4053a1c0-c08c-4491-b3a1-5362fc6e961b}, !- Inlet Port
  {fca8fb53-e0b6-447f-a6b8-7f8ed4620851}; !- Outlet Port

OS:Connection,
  {19ccae3b-3e0e-4f93-b8f5-9997a14e386f}, !- Handle
  {ff446fa8-3f6c-4211-9ef4-c3a155fd51bd}, !- Source Object
  3,                                      !- Outlet Port
  {d86649ae-9bd6-426b-90b2-b4a84669553c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4053a1c0-c08c-4491-b3a1-5362fc6e961b}, !- Handle
  {78ccf94f-b79a-4c3a-890c-1f1fd9f92a5e}, !- Source Object
  2,                                      !- Outlet Port
  {a95c676b-6b91-4afb-82d6-82c2790a1206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca8fb53-e0b6-447f-a6b8-7f8ed4620851}, !- Handle
  {a95c676b-6b91-4afb-82d6-82c2790a1206}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {9bebd7f5-9f98-44e9-984a-5de5a30b2e59}, !- Handle
  Corridor_SE_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {ff8874d5-320e-4b83-8976-4013e7c9e8fc}, !- Inlet Port
  {300e1085-3727-4532-af32-dce088f72c2b}; !- Outlet Port

OS:Connection,
  {ff8874d5-320e-4b83-8976-4013e7c9e8fc}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  13,                                     !- Outlet Port
  {9bebd7f5-9f98-44e9-984a-5de5a30b2e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {300e1085-3727-4532-af32-dce088f72c2b}, !- Handle
  {9bebd7f5-9f98-44e9-984a-5de5a30b2e59}, !- Source Object
  3,                                      !- Outlet Port
  {235b5833-c7e7-4564-ab81-52d5c077a69c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e47e8f44-4ab5-40b5-9a79-c8f89c134f57}, !- Handle
  {235b5833-c7e7-4564-ab81-52d5c077a69c}, !- Source Object
  12,                                     !- Outlet Port
  {ff446fa8-3f6c-4211-9ef4-c3a155fd51bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a9dda631-55e3-4883-8565-94abd6ea354a}, !- Handle
  Corridor_NW_Flr_4 ZN Reheat Coil,       !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {84526cac-38f3-44a8-9d85-92b31a6b4d68}, !- Water Inlet Node Name
  {8870ec2e-71ee-4653-971a-7948fcba0c25}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {06367864-16d4-47a9-9690-a014ff4ceb60}, !- Handle
  Corridor_NW_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {ceed95d5-7f75-484e-8c3c-c2c1eadef103}, !- Inlet Port
  {84526cac-38f3-44a8-9d85-92b31a6b4d68}; !- Outlet Port

OS:Connection,
  {ceed95d5-7f75-484e-8c3c-c2c1eadef103}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  53,                                     !- Outlet Port
  {06367864-16d4-47a9-9690-a014ff4ceb60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e12fa45c-7ebe-4296-8d2d-9dfc597c4681}, !- Handle
  Corridor_NW_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {8870ec2e-71ee-4653-971a-7948fcba0c25}, !- Inlet Port
  {d0509dbd-4ac9-4aff-89cf-f05f3f6ff3b0}; !- Outlet Port

OS:Connection,
  {84526cac-38f3-44a8-9d85-92b31a6b4d68}, !- Handle
  {06367864-16d4-47a9-9690-a014ff4ceb60}, !- Source Object
  3,                                      !- Outlet Port
  {a9dda631-55e3-4883-8565-94abd6ea354a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8870ec2e-71ee-4653-971a-7948fcba0c25}, !- Handle
  {a9dda631-55e3-4883-8565-94abd6ea354a}, !- Source Object
  6,                                      !- Outlet Port
  {e12fa45c-7ebe-4296-8d2d-9dfc597c4681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0509dbd-4ac9-4aff-89cf-f05f3f6ff3b0}, !- Handle
  {e12fa45c-7ebe-4296-8d2d-9dfc597c4681}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e3b6a415-90d0-4056-b892-04fb08c550d1}, !- Handle
  Corridor_NW_Flr_4 ZN Reheat Coil Controller, !- Name
  {a9dda631-55e3-4883-8565-94abd6ea354a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {26bb2521-4dc7-44d6-92a8-62ad636c2067}, !- Handle
  Corridor_NW_Flr_4 ZN VAV Terminal,      !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {dea227ca-d421-46a7-8210-3fe2d80c948b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a9dda631-55e3-4883-8565-94abd6ea354a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e4be71f8-3e2e-4e94-8491-9989866a8742}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {69fee0e5-dcf4-4ef9-99cc-8c4149f8b179}, !- Handle
  Corridor_NW_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {e4be71f8-3e2e-4e94-8491-9989866a8742}, !- Inlet Port
  {a44d16a8-c568-421e-8c78-abe2869ed7c3}; !- Outlet Port

OS:Node,
  {c7ffa3c5-5b22-4fe8-9224-c64204fbcd0a}, !- Handle
  Corridor_NW_Flr_4 ZN Return Air Node,   !- Name
  {b730920e-1540-4015-81e5-50107951b6b6}, !- Inlet Port
  {fe96d2ea-d3b2-436f-89b6-1792fbfd5ded}; !- Outlet Port

OS:Connection,
  {a44d16a8-c568-421e-8c78-abe2869ed7c3}, !- Handle
  {69fee0e5-dcf4-4ef9-99cc-8c4149f8b179}, !- Source Object
  3,                                      !- Outlet Port
  {7e4f2693-7fce-4347-b807-095a398c8d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b730920e-1540-4015-81e5-50107951b6b6}, !- Handle
  {39e25279-cb76-4615-81df-248293b41fe2}, !- Source Object
  2,                                      !- Outlet Port
  {c7ffa3c5-5b22-4fe8-9224-c64204fbcd0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe96d2ea-d3b2-436f-89b6-1792fbfd5ded}, !- Handle
  {c7ffa3c5-5b22-4fe8-9224-c64204fbcd0a}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {117e7250-5039-4160-b3b1-9dd396ce7423}, !- Handle
  Corridor_NW_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {b82a11a2-8615-4142-97c8-91315bc6cd3d}, !- Inlet Port
  {dea227ca-d421-46a7-8210-3fe2d80c948b}; !- Outlet Port

OS:Connection,
  {b82a11a2-8615-4142-97c8-91315bc6cd3d}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  14,                                     !- Outlet Port
  {117e7250-5039-4160-b3b1-9dd396ce7423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea227ca-d421-46a7-8210-3fe2d80c948b}, !- Handle
  {117e7250-5039-4160-b3b1-9dd396ce7423}, !- Source Object
  3,                                      !- Outlet Port
  {26bb2521-4dc7-44d6-92a8-62ad636c2067}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4be71f8-3e2e-4e94-8491-9989866a8742}, !- Handle
  {26bb2521-4dc7-44d6-92a8-62ad636c2067}, !- Source Object
  12,                                     !- Outlet Port
  {69fee0e5-dcf4-4ef9-99cc-8c4149f8b179}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fbc3b4ff-bd73-4172-8845-a44887fe90fe}, !- Handle
  Dining_Flr_5 ZN Reheat Coil,            !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {70aebe98-3368-4b20-bfe2-8040d583743a}, !- Water Inlet Node Name
  {b2da2263-361c-495d-963a-e730b53915f0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9e9c3640-4206-42be-ab78-75128f0d461c}, !- Handle
  Dining_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {97a49ca3-1e18-450b-b809-ecd1bb3f52a6}, !- Inlet Port
  {70aebe98-3368-4b20-bfe2-8040d583743a}; !- Outlet Port

OS:Connection,
  {97a49ca3-1e18-450b-b809-ecd1bb3f52a6}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  54,                                     !- Outlet Port
  {9e9c3640-4206-42be-ab78-75128f0d461c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90e4b56d-af93-47dd-948f-652d1416cfe2}, !- Handle
  Dining_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {b2da2263-361c-495d-963a-e730b53915f0}, !- Inlet Port
  {a22a350c-1805-4f2f-a09d-2d418c014dcb}; !- Outlet Port

OS:Connection,
  {70aebe98-3368-4b20-bfe2-8040d583743a}, !- Handle
  {9e9c3640-4206-42be-ab78-75128f0d461c}, !- Source Object
  3,                                      !- Outlet Port
  {fbc3b4ff-bd73-4172-8845-a44887fe90fe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b2da2263-361c-495d-963a-e730b53915f0}, !- Handle
  {fbc3b4ff-bd73-4172-8845-a44887fe90fe}, !- Source Object
  6,                                      !- Outlet Port
  {90e4b56d-af93-47dd-948f-652d1416cfe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a22a350c-1805-4f2f-a09d-2d418c014dcb}, !- Handle
  {90e4b56d-af93-47dd-948f-652d1416cfe2}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7b2cc718-cf38-4e03-be41-8e66fab84f85}, !- Handle
  Dining_Flr_5 ZN Reheat Coil Controller, !- Name
  {fbc3b4ff-bd73-4172-8845-a44887fe90fe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {184840af-d75b-45f6-907e-101b04b6d55a}, !- Handle
  Dining_Flr_5 ZN VAV Terminal,           !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {b0b44f44-040c-4fec-9cf1-43b1baeb90f4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fbc3b4ff-bd73-4172-8845-a44887fe90fe}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d133119d-d523-418f-8396-b0f4acab92a8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8e25a189-c9a1-4509-bafe-1c726dce2def}, !- Handle
  Dining_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {d133119d-d523-418f-8396-b0f4acab92a8}, !- Inlet Port
  {3735310c-9ee0-4aca-8ac2-1f1b37168b35}; !- Outlet Port

OS:Node,
  {ca72f7eb-786d-4615-ac4a-ecc177a1a1fd}, !- Handle
  Dining_Flr_5 ZN Return Air Node,        !- Name
  {188922b0-0d8f-42f2-b8ff-e0bd9cc49eac}, !- Inlet Port
  {10b5df0c-cf8e-4552-8f2b-96691c5179a1}; !- Outlet Port

OS:Connection,
  {3735310c-9ee0-4aca-8ac2-1f1b37168b35}, !- Handle
  {8e25a189-c9a1-4509-bafe-1c726dce2def}, !- Source Object
  3,                                      !- Outlet Port
  {388b988c-ec62-456b-b41b-356986efb4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {188922b0-0d8f-42f2-b8ff-e0bd9cc49eac}, !- Handle
  {05fde292-8d04-4529-a18c-17e83971d860}, !- Source Object
  2,                                      !- Outlet Port
  {ca72f7eb-786d-4615-ac4a-ecc177a1a1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10b5df0c-cf8e-4552-8f2b-96691c5179a1}, !- Handle
  {ca72f7eb-786d-4615-ac4a-ecc177a1a1fd}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {13526c02-3b10-4a22-86c7-31699dad174c}, !- Handle
  Dining_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {af2ccd63-fa09-4773-b986-badf87c2e16f}, !- Inlet Port
  {b0b44f44-040c-4fec-9cf1-43b1baeb90f4}; !- Outlet Port

OS:Connection,
  {af2ccd63-fa09-4773-b986-badf87c2e16f}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  15,                                     !- Outlet Port
  {13526c02-3b10-4a22-86c7-31699dad174c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0b44f44-040c-4fec-9cf1-43b1baeb90f4}, !- Handle
  {13526c02-3b10-4a22-86c7-31699dad174c}, !- Source Object
  3,                                      !- Outlet Port
  {184840af-d75b-45f6-907e-101b04b6d55a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d133119d-d523-418f-8396-b0f4acab92a8}, !- Handle
  {184840af-d75b-45f6-907e-101b04b6d55a}, !- Source Object
  12,                                     !- Outlet Port
  {8e25a189-c9a1-4509-bafe-1c726dce2def}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8eb89472-9c9b-407f-b3bd-c2afd2734bf8}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Reheat Coil,    !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {694de8a8-83a1-4299-b26a-4649d6d55bf6}, !- Water Inlet Node Name
  {119722ee-f0eb-4623-bd10-9d36b76a5bd8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {64c09968-1bab-4b58-95c1-49cee10cd0bd}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {db51c966-c1a0-4597-8408-5bc8e41cbcab}, !- Inlet Port
  {694de8a8-83a1-4299-b26a-4649d6d55bf6}; !- Outlet Port

OS:Connection,
  {db51c966-c1a0-4597-8408-5bc8e41cbcab}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  55,                                     !- Outlet Port
  {64c09968-1bab-4b58-95c1-49cee10cd0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41a6ac62-54fc-4da8-bd08-0386e89911e9}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {119722ee-f0eb-4623-bd10-9d36b76a5bd8}, !- Inlet Port
  {4d7fac34-fcb8-459f-a01c-6b9d9066a7ec}; !- Outlet Port

OS:Connection,
  {694de8a8-83a1-4299-b26a-4649d6d55bf6}, !- Handle
  {64c09968-1bab-4b58-95c1-49cee10cd0bd}, !- Source Object
  3,                                      !- Outlet Port
  {8eb89472-9c9b-407f-b3bd-c2afd2734bf8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {119722ee-f0eb-4623-bd10-9d36b76a5bd8}, !- Handle
  {8eb89472-9c9b-407f-b3bd-c2afd2734bf8}, !- Source Object
  6,                                      !- Outlet Port
  {41a6ac62-54fc-4da8-bd08-0386e89911e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7fac34-fcb8-459f-a01c-6b9d9066a7ec}, !- Handle
  {41a6ac62-54fc-4da8-bd08-0386e89911e9}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {acec8a35-a06e-4ee3-befc-8dbf225884c4}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Reheat Coil Controller, !- Name
  {8eb89472-9c9b-407f-b3bd-c2afd2734bf8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {189bc8bd-d592-407e-98cb-86b01aa67ef6}, !- Handle
  NurseStn_Lobby_Flr_5 ZN VAV Terminal,   !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {15ac0e70-6c5b-4e1d-b48a-bff4828a4a5e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8eb89472-9c9b-407f-b3bd-c2afd2734bf8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0f2f735e-65fe-422e-827e-9a7f7136f9ca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f7a43dce-2b63-4fb6-b972-fd79348aaba7}, !- Handle
  NurseStn_Lobby_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {0f2f735e-65fe-422e-827e-9a7f7136f9ca}, !- Inlet Port
  {2a0fc65b-5503-4ed6-bd0c-d6e6e965feb3}; !- Outlet Port

OS:Node,
  {5356c7d0-110a-4b68-a6fd-a2b42bf0c19b}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Return Air Node, !- Name
  {fc6597e9-a827-4768-b27b-3023331e8b6b}, !- Inlet Port
  {a0806f3a-2f97-4e08-ab44-d5fa336be633}; !- Outlet Port

OS:Connection,
  {2a0fc65b-5503-4ed6-bd0c-d6e6e965feb3}, !- Handle
  {f7a43dce-2b63-4fb6-b972-fd79348aaba7}, !- Source Object
  3,                                      !- Outlet Port
  {aee3fa18-8d87-45a9-82e5-88a78cc449c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc6597e9-a827-4768-b27b-3023331e8b6b}, !- Handle
  {6c2f68f9-eb85-46b0-a930-190e943b93fe}, !- Source Object
  2,                                      !- Outlet Port
  {5356c7d0-110a-4b68-a6fd-a2b42bf0c19b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0806f3a-2f97-4e08-ab44-d5fa336be633}, !- Handle
  {5356c7d0-110a-4b68-a6fd-a2b42bf0c19b}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {6ccfcc1a-cd61-4e68-9239-f1450b518343}, !- Handle
  NurseStn_Lobby_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {11be82a4-14c5-4923-a256-5624b6ddf62a}, !- Inlet Port
  {15ac0e70-6c5b-4e1d-b48a-bff4828a4a5e}; !- Outlet Port

OS:Connection,
  {11be82a4-14c5-4923-a256-5624b6ddf62a}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  16,                                     !- Outlet Port
  {6ccfcc1a-cd61-4e68-9239-f1450b518343}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ac0e70-6c5b-4e1d-b48a-bff4828a4a5e}, !- Handle
  {6ccfcc1a-cd61-4e68-9239-f1450b518343}, !- Source Object
  3,                                      !- Outlet Port
  {189bc8bd-d592-407e-98cb-86b01aa67ef6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f2f735e-65fe-422e-827e-9a7f7136f9ca}, !- Handle
  {189bc8bd-d592-407e-98cb-86b01aa67ef6}, !- Source Object
  12,                                     !- Outlet Port
  {f7a43dce-2b63-4fb6-b972-fd79348aaba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0bdcb3dc-83c6-461b-a31e-ebb9f4a65a6f}, !- Handle
  Kitchen_Flr_5 ZN Reheat Coil,           !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e1c00a89-b121-41e1-9809-b7c3c88883f7}, !- Water Inlet Node Name
  {2a663489-06d8-4e44-99b3-1021e9e6b9d9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {781504fe-a6e9-432e-b6a2-76179ba1ceae}, !- Handle
  Kitchen_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {d93dddc6-6507-4630-9c31-52df689e4b91}, !- Inlet Port
  {e1c00a89-b121-41e1-9809-b7c3c88883f7}; !- Outlet Port

OS:Connection,
  {d93dddc6-6507-4630-9c31-52df689e4b91}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  56,                                     !- Outlet Port
  {781504fe-a6e9-432e-b6a2-76179ba1ceae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {253dbfb7-4a09-4182-996b-eb10026de02b}, !- Handle
  Kitchen_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {2a663489-06d8-4e44-99b3-1021e9e6b9d9}, !- Inlet Port
  {4be29e19-cab8-4e09-b2d5-eaedde6dc1b1}; !- Outlet Port

OS:Connection,
  {e1c00a89-b121-41e1-9809-b7c3c88883f7}, !- Handle
  {781504fe-a6e9-432e-b6a2-76179ba1ceae}, !- Source Object
  3,                                      !- Outlet Port
  {0bdcb3dc-83c6-461b-a31e-ebb9f4a65a6f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2a663489-06d8-4e44-99b3-1021e9e6b9d9}, !- Handle
  {0bdcb3dc-83c6-461b-a31e-ebb9f4a65a6f}, !- Source Object
  6,                                      !- Outlet Port
  {253dbfb7-4a09-4182-996b-eb10026de02b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4be29e19-cab8-4e09-b2d5-eaedde6dc1b1}, !- Handle
  {253dbfb7-4a09-4182-996b-eb10026de02b}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {52aed47c-c978-49d6-bf2a-f4bacaebc476}, !- Handle
  Kitchen_Flr_5 ZN Reheat Coil Controller, !- Name
  {0bdcb3dc-83c6-461b-a31e-ebb9f4a65a6f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6bf94e64-5971-420f-b93e-11fdcccf5c1d}, !- Handle
  Kitchen_Flr_5 ZN VAV Terminal,          !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {453df89a-983c-48be-a01c-af0db88da084}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0bdcb3dc-83c6-461b-a31e-ebb9f4a65a6f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1f6ef597-94f5-4d16-a83b-6a854910074b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4e8fd6c3-f275-4097-8df5-be96aab9eae8}, !- Handle
  Kitchen_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {1f6ef597-94f5-4d16-a83b-6a854910074b}, !- Inlet Port
  {adef1dc2-334e-44f9-8cc2-9d4646bfaaf3}; !- Outlet Port

OS:Node,
  {491c3e47-392a-4a4d-b880-9efb8a8b7739}, !- Handle
  Kitchen_Flr_5 ZN Return Air Node,       !- Name
  {26a87cbb-9053-4e83-879d-4d64a1bc9695}, !- Inlet Port
  {9e60d460-38ce-4cbf-927b-046014c7c5be}; !- Outlet Port

OS:Connection,
  {adef1dc2-334e-44f9-8cc2-9d4646bfaaf3}, !- Handle
  {4e8fd6c3-f275-4097-8df5-be96aab9eae8}, !- Source Object
  3,                                      !- Outlet Port
  {30b38463-346c-4498-9c53-3aec0e451745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26a87cbb-9053-4e83-879d-4d64a1bc9695}, !- Handle
  {93fd6c1c-caf2-4b2c-8f4b-ddcf53715612}, !- Source Object
  2,                                      !- Outlet Port
  {491c3e47-392a-4a4d-b880-9efb8a8b7739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e60d460-38ce-4cbf-927b-046014c7c5be}, !- Handle
  {491c3e47-392a-4a4d-b880-9efb8a8b7739}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {0584a7ae-21c6-4aee-af5d-f76f81fba5b8}, !- Handle
  Kitchen_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {9aded845-5a83-4010-94f3-7539a73561c9}, !- Inlet Port
  {453df89a-983c-48be-a01c-af0db88da084}; !- Outlet Port

OS:Connection,
  {9aded845-5a83-4010-94f3-7539a73561c9}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  17,                                     !- Outlet Port
  {0584a7ae-21c6-4aee-af5d-f76f81fba5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {453df89a-983c-48be-a01c-af0db88da084}, !- Handle
  {0584a7ae-21c6-4aee-af5d-f76f81fba5b8}, !- Source Object
  3,                                      !- Outlet Port
  {6bf94e64-5971-420f-b93e-11fdcccf5c1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f6ef597-94f5-4d16-a83b-6a854910074b}, !- Handle
  {6bf94e64-5971-420f-b93e-11fdcccf5c1d}, !- Source Object
  12,                                     !- Outlet Port
  {4e8fd6c3-f275-4097-8df5-be96aab9eae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4ccb1001-24fd-4976-8097-218124d09e17}, !- Handle
  Office1_Flr_5 ZN Reheat Coil,           !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {76c4d962-f5be-4fda-9049-24337c510f00}, !- Water Inlet Node Name
  {c7876f47-1b21-4e41-bf7f-d75edcf94f38}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {749caf08-44da-41bc-ba49-feb0a96ef03d}, !- Handle
  Office1_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {02015e42-3ccd-431b-b494-846fc7c6e8d1}, !- Inlet Port
  {76c4d962-f5be-4fda-9049-24337c510f00}; !- Outlet Port

OS:Connection,
  {02015e42-3ccd-431b-b494-846fc7c6e8d1}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  57,                                     !- Outlet Port
  {749caf08-44da-41bc-ba49-feb0a96ef03d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63b7db03-ed93-48e5-80a0-00cc8422b9eb}, !- Handle
  Office1_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {c7876f47-1b21-4e41-bf7f-d75edcf94f38}, !- Inlet Port
  {5161b0b0-a475-40e8-a46c-fa236c9d1559}; !- Outlet Port

OS:Connection,
  {76c4d962-f5be-4fda-9049-24337c510f00}, !- Handle
  {749caf08-44da-41bc-ba49-feb0a96ef03d}, !- Source Object
  3,                                      !- Outlet Port
  {4ccb1001-24fd-4976-8097-218124d09e17}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c7876f47-1b21-4e41-bf7f-d75edcf94f38}, !- Handle
  {4ccb1001-24fd-4976-8097-218124d09e17}, !- Source Object
  6,                                      !- Outlet Port
  {63b7db03-ed93-48e5-80a0-00cc8422b9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5161b0b0-a475-40e8-a46c-fa236c9d1559}, !- Handle
  {63b7db03-ed93-48e5-80a0-00cc8422b9eb}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {08b19f73-ca47-4a3b-9f72-d694c80b380a}, !- Handle
  Office1_Flr_5 ZN Reheat Coil Controller, !- Name
  {4ccb1001-24fd-4976-8097-218124d09e17}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {29b4b716-18ff-48ba-afd0-a0a7ce5c7f77}, !- Handle
  Office1_Flr_5 ZN VAV Terminal,          !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {7926050b-674a-4b6a-af1b-0a86144fbeeb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4ccb1001-24fd-4976-8097-218124d09e17}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ee2788d7-2271-4b6f-a3a0-6320619490a1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {995845af-b674-464e-9217-88b912a37797}, !- Handle
  Office1_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {ee2788d7-2271-4b6f-a3a0-6320619490a1}, !- Inlet Port
  {6191d544-316a-4f6c-8613-3b2a7b62b4e3}; !- Outlet Port

OS:Node,
  {5220de8c-e4f7-4102-9e3d-90c4b2247d7c}, !- Handle
  Office1_Flr_5 ZN Return Air Node,       !- Name
  {ca5dc266-a43b-4ce8-99b1-d53ff5e93309}, !- Inlet Port
  {69e1ec4a-dda0-46fa-9eed-3cde817892e4}; !- Outlet Port

OS:Connection,
  {6191d544-316a-4f6c-8613-3b2a7b62b4e3}, !- Handle
  {995845af-b674-464e-9217-88b912a37797}, !- Source Object
  3,                                      !- Outlet Port
  {0bfc4255-d2de-40f5-9834-4b16b5a7dd40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca5dc266-a43b-4ce8-99b1-d53ff5e93309}, !- Handle
  {1bf9d895-3d5f-49d5-8c38-4fd1c20d3bdd}, !- Source Object
  2,                                      !- Outlet Port
  {5220de8c-e4f7-4102-9e3d-90c4b2247d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69e1ec4a-dda0-46fa-9eed-3cde817892e4}, !- Handle
  {5220de8c-e4f7-4102-9e3d-90c4b2247d7c}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {1007a65d-4219-4dfe-a562-05d725489fdf}, !- Handle
  Office1_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {b501e080-a40c-490b-94bf-6a6700a75a22}, !- Inlet Port
  {7926050b-674a-4b6a-af1b-0a86144fbeeb}; !- Outlet Port

OS:Connection,
  {b501e080-a40c-490b-94bf-6a6700a75a22}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  18,                                     !- Outlet Port
  {1007a65d-4219-4dfe-a562-05d725489fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7926050b-674a-4b6a-af1b-0a86144fbeeb}, !- Handle
  {1007a65d-4219-4dfe-a562-05d725489fdf}, !- Source Object
  3,                                      !- Outlet Port
  {29b4b716-18ff-48ba-afd0-a0a7ce5c7f77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee2788d7-2271-4b6f-a3a0-6320619490a1}, !- Handle
  {29b4b716-18ff-48ba-afd0-a0a7ce5c7f77}, !- Source Object
  12,                                     !- Outlet Port
  {995845af-b674-464e-9217-88b912a37797}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {01b986fa-5fba-43f3-94da-3021b6b3050b}, !- Handle
  Office2_Mult5_Flr_5 ZN Reheat Coil,     !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1a1638e8-3e80-49a5-8bd3-824a1b5053dc}, !- Water Inlet Node Name
  {5d2f74fc-75d2-4789-8eda-7355ea3e374a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7ad61444-9872-4374-9f64-b8e21ad2c9b6}, !- Handle
  Office2_Mult5_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {5b4db870-59b0-4ab1-9efe-be0b36781b4a}, !- Inlet Port
  {1a1638e8-3e80-49a5-8bd3-824a1b5053dc}; !- Outlet Port

OS:Connection,
  {5b4db870-59b0-4ab1-9efe-be0b36781b4a}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  58,                                     !- Outlet Port
  {7ad61444-9872-4374-9f64-b8e21ad2c9b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3aba1855-218f-47b4-b6d4-8ed675895eb5}, !- Handle
  Office2_Mult5_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {5d2f74fc-75d2-4789-8eda-7355ea3e374a}, !- Inlet Port
  {1439075d-faae-4df6-a68c-075ecd546e33}; !- Outlet Port

OS:Connection,
  {1a1638e8-3e80-49a5-8bd3-824a1b5053dc}, !- Handle
  {7ad61444-9872-4374-9f64-b8e21ad2c9b6}, !- Source Object
  3,                                      !- Outlet Port
  {01b986fa-5fba-43f3-94da-3021b6b3050b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5d2f74fc-75d2-4789-8eda-7355ea3e374a}, !- Handle
  {01b986fa-5fba-43f3-94da-3021b6b3050b}, !- Source Object
  6,                                      !- Outlet Port
  {3aba1855-218f-47b4-b6d4-8ed675895eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1439075d-faae-4df6-a68c-075ecd546e33}, !- Handle
  {3aba1855-218f-47b4-b6d4-8ed675895eb5}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {699373a2-64d9-4256-bf84-47c7837ba56a}, !- Handle
  Office2_Mult5_Flr_5 ZN Reheat Coil Controller, !- Name
  {01b986fa-5fba-43f3-94da-3021b6b3050b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {305fe551-61ba-44c7-90f7-3aaf5e28ba3a}, !- Handle
  Office2_Mult5_Flr_5 ZN VAV Terminal,    !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {c93b3295-7190-4ecb-8a6e-b50fe7209818}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {01b986fa-5fba-43f3-94da-3021b6b3050b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dab0ae29-7f87-4d46-a0be-8c3325a63c4d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9bdb4d70-c6b6-4921-aad8-ac2e1d92f6a3}, !- Handle
  Office2_Mult5_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {dab0ae29-7f87-4d46-a0be-8c3325a63c4d}, !- Inlet Port
  {1ef94a17-cdf4-4917-8401-5732d70d3397}; !- Outlet Port

OS:Node,
  {ee304b77-94fc-455a-a962-08728cf0bb2e}, !- Handle
  Office2_Mult5_Flr_5 ZN Return Air Node, !- Name
  {277f32eb-d0dd-41fc-8146-572355a385b5}, !- Inlet Port
  {609f083f-3a4b-4204-98a0-6a775a75de31}; !- Outlet Port

OS:Connection,
  {1ef94a17-cdf4-4917-8401-5732d70d3397}, !- Handle
  {9bdb4d70-c6b6-4921-aad8-ac2e1d92f6a3}, !- Source Object
  3,                                      !- Outlet Port
  {1731973f-e666-4d93-b72d-4342844f37e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {277f32eb-d0dd-41fc-8146-572355a385b5}, !- Handle
  {c86eb5ac-11ff-46e6-829c-f2e4e9f36ee3}, !- Source Object
  2,                                      !- Outlet Port
  {ee304b77-94fc-455a-a962-08728cf0bb2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {609f083f-3a4b-4204-98a0-6a775a75de31}, !- Handle
  {ee304b77-94fc-455a-a962-08728cf0bb2e}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {3d24b234-6a9f-4a31-997f-03f32e0aaade}, !- Handle
  Office2_Mult5_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {bea29435-29c7-4af4-bf5f-04f06da76f92}, !- Inlet Port
  {c93b3295-7190-4ecb-8a6e-b50fe7209818}; !- Outlet Port

OS:Connection,
  {bea29435-29c7-4af4-bf5f-04f06da76f92}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  19,                                     !- Outlet Port
  {3d24b234-6a9f-4a31-997f-03f32e0aaade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c93b3295-7190-4ecb-8a6e-b50fe7209818}, !- Handle
  {3d24b234-6a9f-4a31-997f-03f32e0aaade}, !- Source Object
  3,                                      !- Outlet Port
  {305fe551-61ba-44c7-90f7-3aaf5e28ba3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dab0ae29-7f87-4d46-a0be-8c3325a63c4d}, !- Handle
  {305fe551-61ba-44c7-90f7-3aaf5e28ba3a}, !- Source Object
  12,                                     !- Outlet Port
  {9bdb4d70-c6b6-4921-aad8-ac2e1d92f6a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e15a5d59-ef4e-4941-a9a3-e6223ad91523}, !- Handle
  Office3_Flr_5 ZN Reheat Coil,           !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9775d111-50db-4eb1-85ea-c17cde8fb006}, !- Water Inlet Node Name
  {ac24a688-33b5-489e-9bba-ec8a258779c3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {63063802-6fb9-4a5e-910b-238ef8d57f73}, !- Handle
  Office3_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {00c3d80e-3442-464c-bc1d-a3950aa93a03}, !- Inlet Port
  {9775d111-50db-4eb1-85ea-c17cde8fb006}; !- Outlet Port

OS:Connection,
  {00c3d80e-3442-464c-bc1d-a3950aa93a03}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  59,                                     !- Outlet Port
  {63063802-6fb9-4a5e-910b-238ef8d57f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8380452-6c33-4048-a750-2aedb84f79a3}, !- Handle
  Office3_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {ac24a688-33b5-489e-9bba-ec8a258779c3}, !- Inlet Port
  {8a5436e1-1d90-41ac-a429-a1dfad9fd55e}; !- Outlet Port

OS:Connection,
  {9775d111-50db-4eb1-85ea-c17cde8fb006}, !- Handle
  {63063802-6fb9-4a5e-910b-238ef8d57f73}, !- Source Object
  3,                                      !- Outlet Port
  {e15a5d59-ef4e-4941-a9a3-e6223ad91523}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ac24a688-33b5-489e-9bba-ec8a258779c3}, !- Handle
  {e15a5d59-ef4e-4941-a9a3-e6223ad91523}, !- Source Object
  6,                                      !- Outlet Port
  {e8380452-6c33-4048-a750-2aedb84f79a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a5436e1-1d90-41ac-a429-a1dfad9fd55e}, !- Handle
  {e8380452-6c33-4048-a750-2aedb84f79a3}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bcb9acae-5ecf-4be2-be4a-aaae8fd04ce0}, !- Handle
  Office3_Flr_5 ZN Reheat Coil Controller, !- Name
  {e15a5d59-ef4e-4941-a9a3-e6223ad91523}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a5f4f5b9-0ed2-4ca3-bb5b-351316cecf60}, !- Handle
  Office3_Flr_5 ZN VAV Terminal,          !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {c3761af5-3023-4051-8f78-32caf83078fd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e15a5d59-ef4e-4941-a9a3-e6223ad91523}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cab79788-a3fd-4457-9f62-f8923dc24a2a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0ab75425-3cce-40ca-b82f-2ed9e5ccbdb7}, !- Handle
  Office3_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {cab79788-a3fd-4457-9f62-f8923dc24a2a}, !- Inlet Port
  {d45dc112-b0d3-4bd2-8f97-5d8e96d38671}; !- Outlet Port

OS:Node,
  {79f1bd4a-0daf-497a-a28d-18c10e68aeac}, !- Handle
  Office3_Flr_5 ZN Return Air Node,       !- Name
  {0b587be4-7fa3-4db4-9764-0bf285a07e37}, !- Inlet Port
  {33c8aafb-6b60-45bb-9144-894ddf50784e}; !- Outlet Port

OS:Connection,
  {d45dc112-b0d3-4bd2-8f97-5d8e96d38671}, !- Handle
  {0ab75425-3cce-40ca-b82f-2ed9e5ccbdb7}, !- Source Object
  3,                                      !- Outlet Port
  {804ac1f5-38c1-444a-ad91-466569562134}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b587be4-7fa3-4db4-9764-0bf285a07e37}, !- Handle
  {bf2c87ba-2aeb-4a30-8e3d-7fc6a660973b}, !- Source Object
  2,                                      !- Outlet Port
  {79f1bd4a-0daf-497a-a28d-18c10e68aeac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33c8aafb-6b60-45bb-9144-894ddf50784e}, !- Handle
  {79f1bd4a-0daf-497a-a28d-18c10e68aeac}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {3f0e9d96-e970-4d58-9f58-74a4590a0aa5}, !- Handle
  Office3_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {cdfc7118-30cd-4d87-8e5a-0d27263143b3}, !- Inlet Port
  {c3761af5-3023-4051-8f78-32caf83078fd}; !- Outlet Port

OS:Connection,
  {cdfc7118-30cd-4d87-8e5a-0d27263143b3}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  20,                                     !- Outlet Port
  {3f0e9d96-e970-4d58-9f58-74a4590a0aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3761af5-3023-4051-8f78-32caf83078fd}, !- Handle
  {3f0e9d96-e970-4d58-9f58-74a4590a0aa5}, !- Source Object
  3,                                      !- Outlet Port
  {a5f4f5b9-0ed2-4ca3-bb5b-351316cecf60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cab79788-a3fd-4457-9f62-f8923dc24a2a}, !- Handle
  {a5f4f5b9-0ed2-4ca3-bb5b-351316cecf60}, !- Source Object
  12,                                     !- Outlet Port
  {0ab75425-3cce-40ca-b82f-2ed9e5ccbdb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e5d22155-45a1-420b-83a1-bbbdf83c4e2c}, !- Handle
  Office4_Mult6_Flr_5 ZN Reheat Coil,     !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5715e916-5a60-47af-a310-085f03c6dcf2}, !- Water Inlet Node Name
  {97c0c82a-f54e-4e75-987b-fc6d32ca8f5a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ba87989d-a435-4f88-b3ed-97f9279714e5}, !- Handle
  Office4_Mult6_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {49380209-3f5e-4652-8538-d0d87cf32630}, !- Inlet Port
  {5715e916-5a60-47af-a310-085f03c6dcf2}; !- Outlet Port

OS:Connection,
  {49380209-3f5e-4652-8538-d0d87cf32630}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  60,                                     !- Outlet Port
  {ba87989d-a435-4f88-b3ed-97f9279714e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1950b80a-7fb7-4770-939f-e6706c9d28b0}, !- Handle
  Office4_Mult6_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {97c0c82a-f54e-4e75-987b-fc6d32ca8f5a}, !- Inlet Port
  {1e17fb5b-8039-42dd-98b7-148bcb09033b}; !- Outlet Port

OS:Connection,
  {5715e916-5a60-47af-a310-085f03c6dcf2}, !- Handle
  {ba87989d-a435-4f88-b3ed-97f9279714e5}, !- Source Object
  3,                                      !- Outlet Port
  {e5d22155-45a1-420b-83a1-bbbdf83c4e2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {97c0c82a-f54e-4e75-987b-fc6d32ca8f5a}, !- Handle
  {e5d22155-45a1-420b-83a1-bbbdf83c4e2c}, !- Source Object
  6,                                      !- Outlet Port
  {1950b80a-7fb7-4770-939f-e6706c9d28b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e17fb5b-8039-42dd-98b7-148bcb09033b}, !- Handle
  {1950b80a-7fb7-4770-939f-e6706c9d28b0}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {00d3ee54-004b-412f-80e3-9ddc03fa10b8}, !- Handle
  Office4_Mult6_Flr_5 ZN Reheat Coil Controller, !- Name
  {e5d22155-45a1-420b-83a1-bbbdf83c4e2c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {65cfa447-2a02-4ce4-969a-faffcf6e1991}, !- Handle
  Office4_Mult6_Flr_5 ZN VAV Terminal,    !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {341d07be-d0e0-4e54-862b-a828ce29525d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e5d22155-45a1-420b-83a1-bbbdf83c4e2c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0031dcd0-4f8e-4782-a927-4ae363001f87}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {592f806e-fbd8-49aa-b7d7-da576c2fac1c}, !- Handle
  Office4_Mult6_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {0031dcd0-4f8e-4782-a927-4ae363001f87}, !- Inlet Port
  {d5493c86-2902-48e8-b023-1f31c0e846db}; !- Outlet Port

OS:Node,
  {a2d776f8-f674-47bd-886a-72df2bfda1b5}, !- Handle
  Office4_Mult6_Flr_5 ZN Return Air Node, !- Name
  {2a7849d5-4880-4275-a1e4-fb55ab803ea5}, !- Inlet Port
  {6dffc412-3b74-4746-8ef9-92e8fd24726b}; !- Outlet Port

OS:Connection,
  {d5493c86-2902-48e8-b023-1f31c0e846db}, !- Handle
  {592f806e-fbd8-49aa-b7d7-da576c2fac1c}, !- Source Object
  3,                                      !- Outlet Port
  {c41e02fe-e228-426c-be7e-bea0cdfed6c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a7849d5-4880-4275-a1e4-fb55ab803ea5}, !- Handle
  {82b16eeb-888b-47fd-bd91-9049be0e68ce}, !- Source Object
  2,                                      !- Outlet Port
  {a2d776f8-f674-47bd-886a-72df2bfda1b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dffc412-3b74-4746-8ef9-92e8fd24726b}, !- Handle
  {a2d776f8-f674-47bd-886a-72df2bfda1b5}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {a10b7920-1fbd-4d39-a272-aaa72aeacd9c}, !- Handle
  Office4_Mult6_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {57757c07-38bc-4ee2-88dc-9e8ad0154184}, !- Inlet Port
  {341d07be-d0e0-4e54-862b-a828ce29525d}; !- Outlet Port

OS:Connection,
  {57757c07-38bc-4ee2-88dc-9e8ad0154184}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  21,                                     !- Outlet Port
  {a10b7920-1fbd-4d39-a272-aaa72aeacd9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {341d07be-d0e0-4e54-862b-a828ce29525d}, !- Handle
  {a10b7920-1fbd-4d39-a272-aaa72aeacd9c}, !- Source Object
  3,                                      !- Outlet Port
  {65cfa447-2a02-4ce4-969a-faffcf6e1991}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0031dcd0-4f8e-4782-a927-4ae363001f87}, !- Handle
  {65cfa447-2a02-4ce4-969a-faffcf6e1991}, !- Source Object
  12,                                     !- Outlet Port
  {592f806e-fbd8-49aa-b7d7-da576c2fac1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {081cbff6-f2bb-4bc5-9578-387c43914b4b}, !- Handle
  Corridor_Flr_5 ZN Reheat Coil,          !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dd5cd0fb-d3b3-4572-b6af-6c410c608f23}, !- Water Inlet Node Name
  {a68c566c-6698-46a9-8533-0b22f1a1e380}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {88214ccb-b6b6-4b20-b602-f38321f4d9a2}, !- Handle
  Corridor_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {304c4a76-a2fd-45d0-bcdf-15874decef2c}, !- Inlet Port
  {dd5cd0fb-d3b3-4572-b6af-6c410c608f23}; !- Outlet Port

OS:Connection,
  {304c4a76-a2fd-45d0-bcdf-15874decef2c}, !- Handle
  {cd6ceafe-2164-4c29-b13d-711d4ee1d0d4}, !- Source Object
  61,                                     !- Outlet Port
  {88214ccb-b6b6-4b20-b602-f38321f4d9a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {486da4f4-788c-4642-bccc-643cdffef645}, !- Handle
  Corridor_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {a68c566c-6698-46a9-8533-0b22f1a1e380}, !- Inlet Port
  {a8e7e733-eb44-43a2-aa0e-1e0f12c2b954}; !- Outlet Port

OS:Connection,
  {dd5cd0fb-d3b3-4572-b6af-6c410c608f23}, !- Handle
  {88214ccb-b6b6-4b20-b602-f38321f4d9a2}, !- Source Object
  3,                                      !- Outlet Port
  {081cbff6-f2bb-4bc5-9578-387c43914b4b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a68c566c-6698-46a9-8533-0b22f1a1e380}, !- Handle
  {081cbff6-f2bb-4bc5-9578-387c43914b4b}, !- Source Object
  6,                                      !- Outlet Port
  {486da4f4-788c-4642-bccc-643cdffef645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e7e733-eb44-43a2-aa0e-1e0f12c2b954}, !- Handle
  {486da4f4-788c-4642-bccc-643cdffef645}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b24ad-f471-462d-9a9c-785bc2e8fc9d}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c83c1376-5dc3-47d2-bbfc-60d3f4fb388a}, !- Handle
  Corridor_Flr_5 ZN Reheat Coil Controller, !- Name
  {081cbff6-f2bb-4bc5-9578-387c43914b4b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {21ad8cff-95e7-481f-89e6-b35ea09f16d4}, !- Handle
  Corridor_Flr_5 ZN VAV Terminal,         !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {b5a6017f-86d8-44f0-93a9-b1fdb4d72dc1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {081cbff6-f2bb-4bc5-9578-387c43914b4b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1e3bfc66-1581-4499-89f4-f2c787cbb808}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9146deb9-15d7-4925-806f-12be3c34b1a5}, !- Handle
  Corridor_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {1e3bfc66-1581-4499-89f4-f2c787cbb808}, !- Inlet Port
  {ac1ae136-db18-4499-a51b-bc585369d4bd}; !- Outlet Port

OS:Node,
  {ab0f98c6-fb55-4878-bc84-c4baf2737acd}, !- Handle
  Corridor_Flr_5 ZN Return Air Node,      !- Name
  {9a7b71e4-f72c-4f4b-a16f-3bd71f700b22}, !- Inlet Port
  {8cd51245-541a-46f1-9228-94d073616c7c}; !- Outlet Port

OS:Connection,
  {ac1ae136-db18-4499-a51b-bc585369d4bd}, !- Handle
  {9146deb9-15d7-4925-806f-12be3c34b1a5}, !- Source Object
  3,                                      !- Outlet Port
  {3d509b70-5589-4247-ac76-4e846971f095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a7b71e4-f72c-4f4b-a16f-3bd71f700b22}, !- Handle
  {d988a297-7570-4c79-beb0-41d769f161c5}, !- Source Object
  2,                                      !- Outlet Port
  {ab0f98c6-fb55-4878-bc84-c4baf2737acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cd51245-541a-46f1-9228-94d073616c7c}, !- Handle
  {ab0f98c6-fb55-4878-bc84-c4baf2737acd}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5c4e6-ad6d-4108-a04c-461b84433643}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {aaa08892-5434-4481-8e52-869d2543cc4c}, !- Handle
  Corridor_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {47d796d1-2989-4cef-bae0-3ff35ecd0e33}, !- Inlet Port
  {b5a6017f-86d8-44f0-93a9-b1fdb4d72dc1}; !- Outlet Port

OS:Connection,
  {47d796d1-2989-4cef-bae0-3ff35ecd0e33}, !- Handle
  {77aa8b9a-639f-47eb-b028-3f2b404a1989}, !- Source Object
  22,                                     !- Outlet Port
  {aaa08892-5434-4481-8e52-869d2543cc4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5a6017f-86d8-44f0-93a9-b1fdb4d72dc1}, !- Handle
  {aaa08892-5434-4481-8e52-869d2543cc4c}, !- Source Object
  3,                                      !- Outlet Port
  {21ad8cff-95e7-481f-89e6-b35ea09f16d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e3bfc66-1581-4499-89f4-f2c787cbb808}, !- Handle
  {21ad8cff-95e7-481f-89e6-b35ea09f16d4}, !- Source Object
  12,                                     !- Outlet Port
  {9146deb9-15d7-4925-806f-12be3c34b1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {91de3402-1385-4f79-b4ea-8f9e66016776}, !- Handle
  Kitchen_Flr_5 ZN Exhaust Fan,           !- Name
  {42e1b043-16f3-479c-be4b-b215661bd0e6}, !- Availability Schedule Name
  0.338,                                  !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  1.750925014272,                         !- Maximum Flow Rate {m3/s}
  {68a3e8ea-10b4-4e04-9d2e-c5fc3d207c20}, !- Air Inlet Node Name
  {7741198e-abaa-4c86-a200-d4f7d38cd3ea}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:ScheduleTypeLimits,
  {dfc505bd-9332-40c0-8668-807b87425774}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {48b510fe-e7a1-47af-8f12-2f7139afbe2d}, !- Handle
  Kitchen_Flr_5 ZN Exhaust Fan Inlet Air Node, !- Name
  {ae034ca4-8786-4ca4-9f15-7965f1d01deb}, !- Inlet Port
  {68a3e8ea-10b4-4e04-9d2e-c5fc3d207c20}; !- Outlet Port

OS:Connection,
  {ae034ca4-8786-4ca4-9f15-7965f1d01deb}, !- Handle
  {3435cdc8-1c97-45ba-8366-eef35c11f3a0}, !- Source Object
  2,                                      !- Outlet Port
  {48b510fe-e7a1-47af-8f12-2f7139afbe2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68a3e8ea-10b4-4e04-9d2e-c5fc3d207c20}, !- Handle
  {48b510fe-e7a1-47af-8f12-2f7139afbe2d}, !- Source Object
  3,                                      !- Outlet Port
  {91de3402-1385-4f79-b4ea-8f9e66016776}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {448f3530-c1c5-4e9d-9bc1-3bc4503e7878}, !- Handle
  Kitchen_Flr_5 ZN Exhaust Fan Outlet Air Node, !- Name
  {7741198e-abaa-4c86-a200-d4f7d38cd3ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7741198e-abaa-4c86-a200-d4f7d38cd3ea}, !- Handle
  {91de3402-1385-4f79-b4ea-8f9e66016776}, !- Source Object
  7,                                      !- Outlet Port
  {448f3530-c1c5-4e9d-9bc1-3bc4503e7878}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {12100231-4a5a-454f-9c56-c0cdf0b05696}, !- Handle
  Dining_Flr_5 ZN Exhaust Fan,            !- Name
  {42e1b043-16f3-479c-be4b-b215661bd0e6}, !- Availability Schedule Name
  0.338,                                  !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.7499244872448,                        !- Maximum Flow Rate {m3/s}
  {c0e25738-292c-4445-a35b-5d5d3c3382eb}, !- Air Inlet Node Name
  {142a9999-78d5-4644-ab01-27c0748dfa8c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {d579ddb6-8907-441e-94bb-76bb050ddd9d}, !- Handle
  Dining_Flr_5 ZN Exhaust Fan Inlet Air Node, !- Name
  {b6e85279-1f42-4596-84d4-c68ea63ff1f7}, !- Inlet Port
  {c0e25738-292c-4445-a35b-5d5d3c3382eb}; !- Outlet Port

OS:Connection,
  {b6e85279-1f42-4596-84d4-c68ea63ff1f7}, !- Handle
  {c4077005-1a5d-4e8c-86f4-1cbe27343571}, !- Source Object
  2,                                      !- Outlet Port
  {d579ddb6-8907-441e-94bb-76bb050ddd9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0e25738-292c-4445-a35b-5d5d3c3382eb}, !- Handle
  {d579ddb6-8907-441e-94bb-76bb050ddd9d}, !- Source Object
  3,                                      !- Outlet Port
  {12100231-4a5a-454f-9c56-c0cdf0b05696}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {96cc8a7a-d22d-461b-b324-da3c650b1b50}, !- Handle
  Dining_Flr_5 ZN Exhaust Fan Outlet Air Node, !- Name
  {142a9999-78d5-4644-ab01-27c0748dfa8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {142a9999-78d5-4644-ab01-27c0748dfa8c}, !- Handle
  {12100231-4a5a-454f-9c56-c0cdf0b05696}, !- Source Object
  7,                                      !- Outlet Port
  {96cc8a7a-d22d-461b-b324-da3c650b1b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {fc13a679-8247-4a6e-bd69-8a36a898e500}, !- Handle
  RefrSystem - Hospital,                  !- Name
  {aef103c5-b2c1-4b0d-817c-cc5acd8828f6}, !- Refrigerated CaseAndWalkInList Name
  {35a0a3cf-e89c-4dd2-bfc6-385f16a4d62c}, !- Refrigeration TransferLoad List Name
  {5533e5e8-e879-46d6-b9d7-7d02336bfd81}, !- Refrigeration Condenser Name
  {cec55865-0759-4f5f-88f9-02174ea126cd}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {f6872aab-2d4c-4ad8-905a-5d6e183e615d}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {7b648d4f-982e-4f51-8962-2d0223fc89f3}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {aef103c5-b2c1-4b0d-817c-cc5acd8828f6}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {51c016fe-9735-45a3-a29e-cd5e02b0f7b7}, !- Model Object 1
  {d7639210-c825-489c-96ee-2b27cdcfc1cb}; !- Model Object 2

OS:ModelObjectList,
  {35a0a3cf-e89c-4dd2-bfc6-385f16a4d62c}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {cec55865-0759-4f5f-88f9-02174ea126cd}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {27b4f42d-5255-4467-b8a7-e87b70554d5a}, !- Model Object 1
  {11b04802-912b-425c-92f9-ffaea4c0538f}, !- Model Object 2
  {6ae3f8b8-e78b-4526-a90d-8b1d36453cde}, !- Model Object 3
  {31e09fe1-d915-4105-9af4-fad6edf9f8b5}, !- Model Object 4
  {b9607e65-7880-4196-a00d-0fb44e77b919}, !- Model Object 5
  {0e29e0e5-db61-4bea-b867-4d83812f7187}, !- Model Object 6
  {dc0320be-c13f-421a-b766-71790ebd3a74}, !- Model Object 7
  {45ff53e3-e7ca-4b3a-8f8e-ffd2370f9aac}, !- Model Object 8
  {81f3a3bb-ed8a-4f8d-b811-b622493360fd}, !- Model Object 9
  {e4e3041d-8946-4e42-9bb4-726a2c640046}, !- Model Object 10
  {a322af30-4e13-4e56-9370-e6906276f3b9}, !- Model Object 11
  {a6ac6472-2a35-44a2-82b7-4e8902494785}, !- Model Object 12
  {4a3c835d-481b-44f1-841b-013f49f58769}, !- Model Object 13
  {e24bfa75-c147-44c8-89c9-8831687bef7b}, !- Model Object 14
  {c44b9c8c-7c14-48c6-a49e-fa4e98683b40}, !- Model Object 15
  {e55b2cb0-bd12-49ba-9302-0f596305a507}, !- Model Object 16
  {6de3ec62-38e4-4607-b066-2dfa590e742b}, !- Model Object 17
  {7ad343c4-8539-4401-89a9-e8c1bc0a24b2}, !- Model Object 18
  {15def86f-c909-4002-919e-8d06b9eaccf7}, !- Model Object 19
  {83856ad0-fd07-45b9-a560-5b6dd755df66}; !- Model Object 20

OS:ModelObjectList,
  {7b648d4f-982e-4f51-8962-2d0223fc89f3}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {27b4f42d-5255-4467-b8a7-e87b70554d5a}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Handle
  Old_Low_Temp_Comp_Pwr_Curve,            !- Name
  29669.2711,                             !- Coefficient1 Constant
  1027.63205,                             !- Coefficient2 x
  18.1066262,                             !- Coefficient3 x**2
  -442.199714,                            !- Coefficient4 y
  11.1335288,                             !- Coefficient5 y**2
  -20.3804519,                            !- Coefficient6 x*y
  0.139980653,                            !- Coefficient7 x**3
  -0.0588669184,                          !- Coefficient8 y**3
  -0.218451538,                           !- Coefficient9 x**2*y
  0.203858467,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Handle
  Old_Low_Temp_Comp_Cap_Curve,            !- Name
  170751.834,                             !- Coefficient1 Constant
  6102.9037,                              !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.43265,                            !- Coefficient4 y
  19.7876589,                             !- Coefficient5 y**2
  -90.9581015,                            !- Coefficient6 x*y
  0.435964768,                            !- Coefficient7 x**3
  -0.0411576533,                          !- Coefficient8 y**3
  -0.60884596,                            !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {11b04802-912b-425c-92f9-ffaea4c0538f}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {6ae3f8b8-e78b-4526-a90d-8b1d36453cde}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {31e09fe1-d915-4105-9af4-fad6edf9f8b5}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {b9607e65-7880-4196-a00d-0fb44e77b919}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {0e29e0e5-db61-4bea-b867-4d83812f7187}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {dc0320be-c13f-421a-b766-71790ebd3a74}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {45ff53e3-e7ca-4b3a-8f8e-ffd2370f9aac}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {81f3a3bb-ed8a-4f8d-b811-b622493360fd}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e4e3041d-8946-4e42-9bb4-726a2c640046}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {a322af30-4e13-4e56-9370-e6906276f3b9}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {a6ac6472-2a35-44a2-82b7-4e8902494785}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {4a3c835d-481b-44f1-841b-013f49f58769}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e24bfa75-c147-44c8-89c9-8831687bef7b}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {c44b9c8c-7c14-48c6-a49e-fa4e98683b40}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e55b2cb0-bd12-49ba-9302-0f596305a507}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {6de3ec62-38e4-4607-b066-2dfa590e742b}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {7ad343c4-8539-4401-89a9-e8c1bc0a24b2}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {15def86f-c909-4002-919e-8d06b9eaccf7}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {83856ad0-fd07-45b9-a560-5b6dd755df66}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {a7076b0a-5f19-45e6-8762-4b116bd90de8}, !- Refrigeration Compressor Power Curve Name
  {2da3472f-1414-4912-96df-091f71e79d85}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Schedule:Ruleset,
  {d628fc2c-91dd-4671-909a-573209701434}, !- Handle
  Hospital BLDG_LIGHT_SCH,                !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  {3ba93f63-2195-4ec0-8a40-df2d96425b7b}, !- Default Day Schedule Name
  {95ddd879-9767-413f-ad33-f6e72e845295}, !- Summer Design Day Schedule Name
  {baab538f-fe21-4bf0-9629-092f64eadde7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3ba93f63-2195-4ec0-8a40-df2d96425b7b}, !- Handle
  Hospital BLDG_LIGHT_SCH Default,        !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a6cc9a2e-e4bc-477c-ae70-811bcb6d0725}, !- Handle
  Schedule Rule 21,                       !- Name
  {d628fc2c-91dd-4671-909a-573209701434}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1c19f741-ab68-41bd-a90e-eb45bd65573b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c19f741-ab68-41bd-a90e-eb45bd65573b}, !- Handle
  Hospital BLDG_LIGHT_SCH Sat Day,        !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {95ddd879-9767-413f-ad33-f6e72e845295}, !- Handle
  Hospital BLDG_LIGHT_SCH Summer Design Day, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9adb18b3-d074-413c-bdc9-18f1af0960ef}, !- Handle
  Schedule Rule 22,                       !- Name
  {d628fc2c-91dd-4671-909a-573209701434}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af09ca8c-df00-4ad7-93fa-3a2cf16a9691}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af09ca8c-df00-4ad7-93fa-3a2cf16a9691}, !- Handle
  Hospital BLDG_LIGHT_SCH Wkdy Day,       !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {baab538f-fe21-4bf0-9629-092f64eadde7}, !- Handle
  Hospital BLDG_LIGHT_SCH Winter Design Day, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {3a3e24c5-c1e5-40b2-b9dc-e7ae75d940be}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {51c016fe-9735-45a3-a29e-cd5e02b0f7b7}, !- Handle
  Case Hospital,                          !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  {f6872aab-2d4c-4ad8-905a-5d6e183e615d}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  886.5,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  8.92999999999997,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {3a3e24c5-c1e5-40b2-b9dc-e7ae75d940be}, !- Latent Case Credit Curve Name
  67,                                     !- Standard Case Fan Power per Unit Length {W/m}
  67,                                     !- Operating Case Fan Power per Unit Length {W/m}
  40,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  40,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {d628fc2c-91dd-4671-909a-573209701434}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {658458da-d8c9-4dbb-8fd3-1d8c7d3ce435}, !- Case Defrost Schedule Name
  {f7a329ff-6b76-47db-b09c-220368c41f98}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {b42276db-e961-484c-b7fd-8409f9899e40}, !- Refrigerated Case Restocking Schedule Name
  {d9d17f10-8b83-4efe-bd63-cb03d730ae6b}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {b42276db-e961-484c-b7fd-8409f9899e40}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {131e28c7-1da5-4713-b951-ba6e6594b8c4}, !- Schedule Type Limits Name
  {d44aa735-c332-445d-a741-97fe32d19715}, !- Default Day Schedule Name
  {5f876be2-82ac-4e5f-a6cd-ed1bbb0bd0fb}, !- Summer Design Day Schedule Name
  {845e6d51-c8f6-440d-9ea3-40d9ea62bb2a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d44aa735-c332-445d-a741-97fe32d19715}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {131e28c7-1da5-4713-b951-ba6e6594b8c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {845e6d51-c8f6-440d-9ea3-40d9ea62bb2a}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {131e28c7-1da5-4713-b951-ba6e6594b8c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {5f876be2-82ac-4e5f-a6cd-ed1bbb0bd0fb}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {131e28c7-1da5-4713-b951-ba6e6594b8c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:ScheduleTypeLimits,
  {131e28c7-1da5-4713-b951-ba6e6594b8c4}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
  {70e2d8d1-5e75-4459-acae-e0fbdc1a59b7}, !- Handle
  {51c016fe-9735-45a3-a29e-cd5e02b0f7b7}, !- Object Name
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
  {658458da-d8c9-4dbb-8fd3-1d8c7d3ce435}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  {8a2b149c-da38-4c15-a281-1c76a1ddff39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a2b149c-da38-4c15-a281-1c76a1ddff39}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {f7a329ff-6b76-47db-b09c-220368c41f98}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  {d5e4e9bf-b3bb-47a9-a8b1-f6c86f6e4b27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5e4e9bf-b3bb-47a9-a8b1-f6c86f6e4b27}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {d9d17f10-8b83-4efe-bd63-cb03d730ae6b}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  {23c2915b-2fd2-4bb5-9314-13cc04afba7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23c2915b-2fd2-4bb5-9314-13cc04afba7d}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {d7639210-c825-489c-96ee-2b27cdcfc1cb}, !- Handle
  Walk-In Hospital,                       !- Name
  {5a9a6e94-2a99-46fb-ad47-7849d0f2f1c2}, !- Availability Schedule Name
  8059.32086552659,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  757.62,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  362.34,                                 !- Rated Total Lighting Power {W}
  {d628fc2c-91dd-4671-909a-573209701434}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {019019fc-5263-4431-8c92-9f6dd4c2c7c7}, !- Defrost Schedule Name
  {245a80b9-d6e4-42a1-be77-a0afaad7bd72}, !- Defrost Drip-Down Schedule Name
  3996.72,                                !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {571d8546-e1af-4604-ba4e-5b6e0fd4d647}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  33.4450944,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {a7497a17-b752-4402-9639-548179a2e26e}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {a7497a17-b752-4402-9639-548179a2e26e}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {f6872aab-2d4c-4ad8-905a-5d6e183e615d}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {dd607493-7d9f-44b3-852e-3417411965d2}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {571d8546-e1af-4604-ba4e-5b6e0fd4d647}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {5238fd01-b1dd-4ecc-b0e3-b1726f34ab51}, !- Schedule Type Limits Name
  {1381b910-3b4f-41db-bacc-e5d9573c934b}, !- Default Day Schedule Name
  {0d5e97ad-833c-47b3-80b5-3421ea760033}, !- Summer Design Day Schedule Name
  {1343b52c-b05b-468a-8329-66411a97edc6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1381b910-3b4f-41db-bacc-e5d9573c934b}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {5238fd01-b1dd-4ecc-b0e3-b1726f34ab51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {1343b52c-b05b-468a-8329-66411a97edc6}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {5238fd01-b1dd-4ecc-b0e3-b1726f34ab51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {0d5e97ad-833c-47b3-80b5-3421ea760033}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {5238fd01-b1dd-4ecc-b0e3-b1726f34ab51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {7c64264d-7120-4904-bbe2-60ce45ede588}, !- Handle
  Schedule Rule 23,                       !- Name
  {571d8546-e1af-4604-ba4e-5b6e0fd4d647}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3853d1d8-bd96-48a0-8d78-187fd13796fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3853d1d8-bd96-48a0-8d78-187fd13796fc}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {5238fd01-b1dd-4ecc-b0e3-b1726f34ab51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
