  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {5238fd01-b1dd-4ecc-b0e3-b1726f34ab51}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {dd607493-7d9f-44b3-852e-3417411965d2}, !- Handle
  door_wi_sched,                          !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  {4c67b2fa-4189-422b-90ee-7b5cb27abd69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c67b2fa-4189-422b-90ee-7b5cb27abd69}, !- Handle
  door_wi_sched Default,                  !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {26b8d4ec-8dff-4bdd-9514-80ea0ebca637}, !- Handle
  {d7639210-c825-489c-96ee-2b27cdcfc1cb}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {019019fc-5263-4431-8c92-9f6dd4c2c7c7}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  {cde71515-4973-4a7a-a2d4-d37927624324}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cde71515-4973-4a7a-a2d4-d37927624324}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {245a80b9-d6e4-42a1-be77-a0afaad7bd72}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  {633af843-6b65-47eb-92dc-5c7e9d98052c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {633af843-6b65-47eb-92dc-5c7e9d98052c}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {95f811ed-18c6-4d6e-9030-a9c23a992bc9}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  3055.45681165569,                       !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {5533e5e8-e879-46d6-b9d7-7d02336bfd81}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {95f811ed-18c6-4d6e-9030-a9c23a992bc9}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  1449.57561420649,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
  {8d506350-c8a9-419f-8c9a-7b14173584a6}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {73a18964-df66-4602-8621-3ee97de84d93}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {560d5538-ac14-41e1-875b-e16b7f17ef89}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5e1d90b9-983c-4bd4-8260-ca891c68d2b1}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {8d506350-c8a9-419f-8c9a-7b14173584a6}, !- Layer 1
  {73a18964-df66-4602-8621-3ee97de84d93}, !- Layer 2
  {560d5538-ac14-41e1-875b-e16b7f17ef89}; !- Layer 3

OS:Material,
  {c4c1d361-6a3f-4bae-9ec6-d90cb2d90965}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {69807861-7b61-44fb-9d2f-cc1bf3541a39}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {c4c1d361-6a3f-4bae-9ec6-d90cb2d90965}, !- Layer 1
  {c4c1d361-6a3f-4bae-9ec6-d90cb2d90965}; !- Layer 2

OS:Material:NoMass,
  {973b5eb6-65fa-49df-84ae-e011dced7516}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {165cbe73-7d9e-4185-a848-1857d14ff2c7}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {5218bba3-c393-4793-851f-b8f24276b301}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {165cbe73-7d9e-4185-a848-1857d14ff2c7}; !- Layer 1

OS:Construction,
  {e2738c03-4639-4698-9873-c332daa85aa1}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {165cbe73-7d9e-4185-a848-1857d14ff2c7}, !- Layer 1
  {973b5eb6-65fa-49df-84ae-e011dced7516}; !- Layer 2

OS:DefaultConstructionSet,
  {3c756985-f6c0-4524-b0b0-88577581e266}, !- Handle
  DOE Ref 1980-2004 - Hospital - ASHRAE 169-2013-5A, !- Name
  {b9acc5f4-c092-43bb-95e9-2d3f5c1debb8}, !- Default Exterior Surface Constructions Name
  {f5d24b75-f049-4a0a-b086-2ca78f69a692}, !- Default Interior Surface Constructions Name
  {aa6e3ac8-58b9-45a1-af69-8ab3eba2d1e1}, !- Default Ground Contact Surface Constructions Name
  {526ce3dd-68ab-4f6a-947c-627d6941b142}, !- Default Exterior SubSurface Constructions Name
  {e6f54c0e-64d4-40e4-bf29-b687f74e8be2}, !- Default Interior SubSurface Constructions Name
  {28a52775-623a-4623-8b63-a19930b99ff1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {b9acc5f4-c092-43bb-95e9-2d3f5c1debb8}, !- Handle
  Default Surface Constructions 1,        !- Name
  {b23f5f55-6d18-4754-b575-a79171822202}, !- Floor Construction Name
  {ac875301-0e9c-4d80-b853-de70d807b1c3}, !- Wall Construction Name
  {c58d5174-e42d-4620-86fd-a63f323d5cbc}; !- Roof Ceiling Construction Name

OS:Construction,
  {b23f5f55-6d18-4754-b575-a79171822202}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {7c8b843b-5408-41f3-b031-5edc984421b1}, !- Layer 1
  {69022127-4081-4e42-96d6-a7c1a03141ad}, !- Layer 2
  {0ad00e37-7e2e-4392-afd1-d9bf06e10702}; !- Layer 3

OS:Material:NoMass,
  {7c8b843b-5408-41f3-b031-5edc984421b1}, !- Handle
  Typical Insulation R-7.61,              !- Name
  Smooth,                                 !- Roughness
  1.34046573120471,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {69022127-4081-4e42-96d6-a7c1a03141ad}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0ad00e37-7e2e-4392-afd1-d9bf06e10702}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5853f12d-ed5c-4a09-a33e-0222aef0b054}, !- Handle
  {b23f5f55-6d18-4754-b575-a79171822202}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ac875301-0e9c-4d80-b853-de70d807b1c3}, !- Handle
  Typical Insulated Exterior Mass Wall R-10.0, !- Name
  ,                                       !- Surface Rendering Name
  {5822c4a2-29fa-424f-ba52-d92897c99c7b}, !- Layer 1
  {e453bdd3-4d8a-4131-b9be-1fd5f0458bbf}, !- Layer 2
  {7c8b843b-5408-41f3-b031-5edc984421b1}, !- Layer 3
  {b45b18b8-baec-49e1-8193-00947571b98f}; !- Layer 4

OS:Material,
  {5822c4a2-29fa-424f-ba52-d92897c99c7b}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {e453bdd3-4d8a-4131-b9be-1fd5f0458bbf}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b45b18b8-baec-49e1-8193-00947571b98f}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d4cbbbe8-9f6e-4f59-9521-efb130a2704e}, !- Handle
  {ac875301-0e9c-4d80-b853-de70d807b1c3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c58d5174-e42d-4620-86fd-a63f323d5cbc}, !- Handle
  Typical IEAD Roof R-18.87,              !- Name
  ,                                       !- Surface Rendering Name
  {f649e828-6657-4e2a-9c18-c9f9a4c884d4}, !- Layer 1
  {b4b1cc12-9d63-4b0f-a56c-3ad067360979}, !- Layer 2
  {e6553193-6980-4b61-ae09-03678df91b8c}; !- Layer 3

OS:Material,
  {f649e828-6657-4e2a-9c18-c9f9a4c884d4}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b4b1cc12-9d63-4b0f-a56c-3ad067360979}, !- Handle
  Typical Insulation R-17.75,             !- Name
  Smooth,                                 !- Roughness
  3.12607504326641,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e6553193-6980-4b61-ae09-03678df91b8c}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2877598e-bbb4-453c-a4e1-5f7733a15e07}, !- Handle
  {c58d5174-e42d-4620-86fd-a63f323d5cbc}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f5d24b75-f049-4a0a-b086-2ca78f69a692}, !- Handle
  Default Surface Constructions 2,        !- Name
  {729d5299-0063-4a55-908c-f83a13ae5925}, !- Floor Construction Name
  {b9a05ad2-5dc6-4f7b-91d1-4931f10e0b08}, !- Wall Construction Name
  {10fb9114-1cfd-45b7-9e66-3268e8335f2f}; !- Roof Ceiling Construction Name

OS:Construction,
  {729d5299-0063-4a55-908c-f83a13ae5925}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {73a18964-df66-4602-8621-3ee97de84d93}, !- Layer 1
  {8d506350-c8a9-419f-8c9a-7b14173584a6}; !- Layer 2

OS:StandardsInformation:Construction,
  {d8055b1c-a4a0-42b8-a979-6d9fdf1cdea3}, !- Handle
  {729d5299-0063-4a55-908c-f83a13ae5925}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b9a05ad2-5dc6-4f7b-91d1-4931f10e0b08}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {c4c1d361-6a3f-4bae-9ec6-d90cb2d90965}, !- Layer 1
  {c4c1d361-6a3f-4bae-9ec6-d90cb2d90965}; !- Layer 2

OS:StandardsInformation:Construction,
  {bf8ffbd0-9b9c-449b-9eaf-4506bda786a1}, !- Handle
  {b9a05ad2-5dc6-4f7b-91d1-4931f10e0b08}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {10fb9114-1cfd-45b7-9e66-3268e8335f2f}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {8d506350-c8a9-419f-8c9a-7b14173584a6}, !- Layer 1
  {73a18964-df66-4602-8621-3ee97de84d93}; !- Layer 2

OS:StandardsInformation:Construction,
  {dabbe925-258e-4b0e-aeeb-f0cdd8070575}, !- Handle
  {10fb9114-1cfd-45b7-9e66-3268e8335f2f}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {aa6e3ac8-58b9-45a1-af69-8ab3eba2d1e1}, !- Handle
  Default Surface Constructions 3,        !- Name
  {4b429273-bd0d-49f3-9c83-3692e600ce90}, !- Floor Construction Name
  {5456e721-1bc2-4af3-951d-1e615bbad93d}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {4b429273-bd0d-49f3-9c83-3692e600ce90}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {1bb16196-5e81-4518-a51e-c4f0511497d0}, !- Layer 1
  {0ad00e37-7e2e-4392-afd1-d9bf06e10702}; !- Layer 2

OS:Material:NoMass,
  {b7104630-2196-4275-8a7d-d2821cdcb6be}, !- Handle
  Typical Insulation R-8.45,              !- Name
  Smooth,                                 !- Roughness
  1.48810407632331,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1bb16196-5e81-4518-a51e-c4f0511497d0}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af5dfb9d-ab67-4a7d-a873-10fcdc2852e2}, !- Handle
  {4b429273-bd0d-49f3-9c83-3692e600ce90}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5456e721-1bc2-4af3-951d-1e615bbad93d}, !- Handle
  Typical Insulated Basement Mass Wall R-10.0, !- Name
  ,                                       !- Surface Rendering Name
  {b7104630-2196-4275-8a7d-d2821cdcb6be}, !- Layer 1
  {4ff21081-ae41-4c17-8e63-ca6d6e5f7373}; !- Layer 2

OS:Material,
  {4ff21081-ae41-4c17-8e63-ca6d6e5f7373}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {985aac69-62b3-447c-8e18-af185db18b40}, !- Handle
  {5456e721-1bc2-4af3-951d-1e615bbad93d}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {526ce3dd-68ab-4f6a-947c-627d6941b142}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {38baae6c-76be-41df-849d-b8a726af851f}, !- Fixed Window Construction Name
  {b77e11b6-fa3d-4ca3-afc0-9adbb021ee22}, !- Operable Window Construction Name
  {90f28b4e-9d6d-41b1-b492-2873dc2a00ad}, !- Door Construction Name
  {e23d6140-2a3d-4880-a4ac-447041f43c7b}, !- Glass Door Construction Name
  {f1e4b242-8d16-4a22-b654-d60535bf1301}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2f764da0-4800-43c6-b28f-d37630145bc9}, !- Tubular Daylight Dome Construction Name
  {2f764da0-4800-43c6-b28f-d37630145bc9}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {38baae6c-76be-41df-849d-b8a726af851f}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing Window U-0.59 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {1703cda8-269a-44ad-888a-18a625e03e1d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {1703cda8-269a-44ad-888a-18a625e03e1d}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing U-0.59 SHGC 0.39, !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {77c488b7-4499-414d-a9a0-3d3141060fc0}, !- Handle
  {38baae6c-76be-41df-849d-b8a726af851f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {b77e11b6-fa3d-4ca3-afc0-9adbb021ee22}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing Window U-0.59 SHGC 0.39 1, !- Name
  ,                                       !- Surface Rendering Name
  {631bd105-7525-493f-9bb3-9f159e330e94}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {631bd105-7525-493f-9bb3-9f159e330e94}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing U-0.59 SHGC 0.39 1, !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {963b9152-500b-4ade-8802-4f9285d3d876}, !- Handle
  {b77e11b6-fa3d-4ca3-afc0-9adbb021ee22}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {90f28b4e-9d6d-41b1-b492-2873dc2a00ad}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {c536327c-a14f-4a74-a2eb-c19fc5aae8fb}, !- Layer 1
  {5fc0e2b4-fd26-4aa7-8ac8-4d944cdf31fb}; !- Layer 2

OS:Material,
  {c536327c-a14f-4a74-a2eb-c19fc5aae8fb}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5fc0e2b4-fd26-4aa7-8ac8-4d944cdf31fb}, !- Handle
  Typical Insulation R-7.61 1,            !- Name
  Smooth,                                 !- Roughness
  1.34046573120471,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {68087369-dfaf-4582-90c5-80ea25038186}, !- Handle
  {90f28b4e-9d6d-41b1-b492-2873dc2a00ad}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e23d6140-2a3d-4880-a4ac-447041f43c7b}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {159fbf17-caa6-41fc-9024-3de66ed2eece}; !- Layer 1

OS:WindowMaterial:Glazing,
  {159fbf17-caa6-41fc-9024-3de66ed2eece}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {1c71fbb5-8ab3-41d7-94aa-bd0f78303c62}, !- Handle
  {e23d6140-2a3d-4880-a4ac-447041f43c7b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {f1e4b242-8d16-4a22-b654-d60535bf1301}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5fc0e2b4-fd26-4aa7-8ac8-4d944cdf31fb}; !- Layer 1

OS:StandardsInformation:Construction,
  {ef772fe7-eaeb-4500-85a1-5097ca49a078}, !- Handle
  {f1e4b242-8d16-4a22-b654-d60535bf1301}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {2f764da0-4800-43c6-b28f-d37630145bc9}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {7a8c33ff-3643-48f0-a625-797487878916}; !- Layer 1

OS:WindowMaterial:Glazing,
  {7a8c33ff-3643-48f0-a625-797487878916}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {816be9b9-2e09-4330-af56-d12febeb0221}, !- Handle
  {2f764da0-4800-43c6-b28f-d37630145bc9}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {e6f54c0e-64d4-40e4-bf29-b687f74e8be2}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {2f764da0-4800-43c6-b28f-d37630145bc9}, !- Fixed Window Construction Name
  {2f764da0-4800-43c6-b28f-d37630145bc9}, !- Operable Window Construction Name
  {245412a8-73a6-4a44-ab90-b00962462b59}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {245412a8-73a6-4a44-ab90-b00962462b59}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {bf24dc32-683e-4d38-944b-762b35023855}; !- Layer 1

OS:Material,
  {bf24dc32-683e-4d38-944b-762b35023855}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8e73c7bb-ab1a-4e08-aa06-81912335d6a3}, !- Handle
  {245412a8-73a6-4a44-ab90-b00962462b59}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {28a52775-623a-4623-8b63-a19930b99ff1}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {bf24dc32-683e-4d38-944b-762b35023855}; !- Layer 1

OS:StandardsInformation:Construction,
  {26654284-153a-4c7b-8e44-29d593979f11}, !- Handle
  {28a52775-623a-4623-8b63-a19930b99ff1}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {509c34d1-371e-4d9f-aecb-fd4d7c70a7dc}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom - ASHRAE 169-2013-5A, !- Name
  {d383c2c2-c6ad-404e-b541-84e677e8a92e}, !- Default Exterior Surface Constructions Name
  {b13af381-1223-4727-8625-3f9dfe6707a3}, !- Default Interior Surface Constructions Name
  {d1cd928a-d5be-4853-9fca-3b9df7dccc5e}, !- Default Ground Contact Surface Constructions Name
  {0dee8f35-b5d7-4260-921c-bd66fbd2531a}, !- Default Exterior SubSurface Constructions Name
  {39e5f2c0-3d91-456b-b558-33d304b60f9c}, !- Default Interior SubSurface Constructions Name
  {28a52775-623a-4623-8b63-a19930b99ff1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {d383c2c2-c6ad-404e-b541-84e677e8a92e}, !- Handle
  Default Surface Constructions 4,        !- Name
  {b23f5f55-6d18-4754-b575-a79171822202}, !- Floor Construction Name
  {0c331e05-07bb-4662-af5c-c1cff9ca6357}, !- Wall Construction Name
  {0fd7ad6b-624e-418a-bc88-ec5f93a7b027}; !- Roof Ceiling Construction Name

OS:Construction,
  {0c331e05-07bb-4662-af5c-c1cff9ca6357}, !- Handle
  Typical Insulated Exterior Mass Wall R-10.0 1, !- Name
  ,                                       !- Surface Rendering Name
  {5822c4a2-29fa-424f-ba52-d92897c99c7b}, !- Layer 1
  {e453bdd3-4d8a-4131-b9be-1fd5f0458bbf}, !- Layer 2
  {5fc0e2b4-fd26-4aa7-8ac8-4d944cdf31fb}, !- Layer 3
  {b45b18b8-baec-49e1-8193-00947571b98f}; !- Layer 4

OS:StandardsInformation:Construction,
  {5d702851-6f90-440b-92be-08254445cd51}, !- Handle
  {0c331e05-07bb-4662-af5c-c1cff9ca6357}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {0fd7ad6b-624e-418a-bc88-ec5f93a7b027}, !- Handle
  Typical IEAD Roof R-18.87 1,            !- Name
  ,                                       !- Surface Rendering Name
  {f649e828-6657-4e2a-9c18-c9f9a4c884d4}, !- Layer 1
  {f3b3ccdc-f11b-444f-bb94-0016543d21da}, !- Layer 2
  {e6553193-6980-4b61-ae09-03678df91b8c}; !- Layer 3

OS:Material:NoMass,
  {f3b3ccdc-f11b-444f-bb94-0016543d21da}, !- Handle
  Typical Insulation R-17.75 1,           !- Name
  Smooth,                                 !- Roughness
  3.12607504326641,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5c96ff6d-722a-4c34-8089-ecf7565b5e9f}, !- Handle
  {0fd7ad6b-624e-418a-bc88-ec5f93a7b027}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b13af381-1223-4727-8625-3f9dfe6707a3}, !- Handle
  Default Surface Constructions 5,        !- Name
  {729d5299-0063-4a55-908c-f83a13ae5925}, !- Floor Construction Name
  {b9a05ad2-5dc6-4f7b-91d1-4931f10e0b08}, !- Wall Construction Name
  {10fb9114-1cfd-45b7-9e66-3268e8335f2f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d1cd928a-d5be-4853-9fca-3b9df7dccc5e}, !- Handle
  Default Surface Constructions 6,        !- Name
  {4b429273-bd0d-49f3-9c83-3692e600ce90}, !- Floor Construction Name
  {8b8eeec8-ac64-450c-be62-9a5a1dcad19a}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {8b8eeec8-ac64-450c-be62-9a5a1dcad19a}, !- Handle
  Typical Insulated Basement Mass Wall R-10.0 1, !- Name
  ,                                       !- Surface Rendering Name
  {774caec6-1c79-4a78-8ce2-c1ee3795d8f5}, !- Layer 1
  {4ff21081-ae41-4c17-8e63-ca6d6e5f7373}; !- Layer 2

OS:Material:NoMass,
  {774caec6-1c79-4a78-8ce2-c1ee3795d8f5}, !- Handle
  Typical Insulation R-8.45 1,            !- Name
  Smooth,                                 !- Roughness
  1.48810407632331,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f956ba52-b706-43cc-bdd7-dc47df22c0f2}, !- Handle
  {8b8eeec8-ac64-450c-be62-9a5a1dcad19a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {0dee8f35-b5d7-4260-921c-bd66fbd2531a}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {55a7700d-c315-4d1a-84bc-d9c8562edeb2}, !- Fixed Window Construction Name
  {bba2609d-3573-4ece-9f95-ab5c11fe329a}, !- Operable Window Construction Name
  {90f28b4e-9d6d-41b1-b492-2873dc2a00ad}, !- Door Construction Name
  {e23d6140-2a3d-4880-a4ac-447041f43c7b}, !- Glass Door Construction Name
  {f1e4b242-8d16-4a22-b654-d60535bf1301}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2f764da0-4800-43c6-b28f-d37630145bc9}, !- Tubular Daylight Dome Construction Name
  {2f764da0-4800-43c6-b28f-d37630145bc9}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {55a7700d-c315-4d1a-84bc-d9c8562edeb2}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing Window U-0.59 SHGC 0.39 2, !- Name
  ,                                       !- Surface Rendering Name
  {34b5f2df-1100-4ee8-9101-e693690eb138}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {34b5f2df-1100-4ee8-9101-e693690eb138}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing U-0.59 SHGC 0.39 2, !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {49506cae-ce21-46db-9188-c781c5574bab}, !- Handle
  {55a7700d-c315-4d1a-84bc-d9c8562edeb2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {bba2609d-3573-4ece-9f95-ab5c11fe329a}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing Window U-0.59 SHGC 0.39 3, !- Name
  ,                                       !- Surface Rendering Name
  {c330cf33-1be0-45a8-9238-5bc1b789f4c5}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c330cf33-1be0-45a8-9238-5bc1b789f4c5}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing U-0.59 SHGC 0.39 3, !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {8eeb1920-1201-48ff-bdf1-b1d47bfb67de}, !- Handle
  {bba2609d-3573-4ece-9f95-ab5c11fe329a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:DefaultSubSurfaceConstructions,
  {39e5f2c0-3d91-456b-b558-33d304b60f9c}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {2f764da0-4800-43c6-b28f-d37630145bc9}, !- Fixed Window Construction Name
  {2f764da0-4800-43c6-b28f-d37630145bc9}, !- Operable Window Construction Name
  {245412a8-73a6-4a44-ab90-b00962462b59}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ZoneControl:Humidistat,
  {49e78959-8e72-4e34-9744-66e196358c08}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {617c372e-da18-448a-b5a5-5751ad1557f1}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {11c4d7cd-8962-4d9b-a6ab-282ac9e59fd0}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {617c372e-da18-448a-b5a5-5751ad1557f1}, !- Handle
  Hospital MinRelHumSetSch,               !- Name
  {9624e12f-bb41-4de9-b930-e61e8a3309a4}, !- Schedule Type Limits Name
  {3f8293bd-15a3-4d8e-aaec-8537aec5e6a6}, !- Default Day Schedule Name
  {9748aa15-4d13-4c03-9189-49f08d545af2}, !- Summer Design Day Schedule Name
  {4d111c05-24c9-454b-9c8a-883213c011aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f8293bd-15a3-4d8e-aaec-8537aec5e6a6}, !- Handle
  Hospital MinRelHumSetSch Default,       !- Name
  {9624e12f-bb41-4de9-b930-e61e8a3309a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4d111c05-24c9-454b-9c8a-883213c011aa}, !- Handle
  Hospital MinRelHumSetSch Winter Design Day, !- Name
  {9624e12f-bb41-4de9-b930-e61e8a3309a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9748aa15-4d13-4c03-9189-49f08d545af2}, !- Handle
  Hospital MinRelHumSetSch Summer Design Day, !- Name
  {9624e12f-bb41-4de9-b930-e61e8a3309a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9624e12f-bb41-4de9-b930-e61e8a3309a4}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:Schedule:Ruleset,
  {11c4d7cd-8962-4d9b-a6ab-282ac9e59fd0}, !- Handle
  Hospital MaxRelHumSetSch,               !- Name
  {9624e12f-bb41-4de9-b930-e61e8a3309a4}, !- Schedule Type Limits Name
  {0802d503-5453-41fd-90b7-3b7be3b7a5c0}, !- Default Day Schedule Name
  {5ed93759-4fa1-469f-aaf9-cad86b883910}, !- Summer Design Day Schedule Name
  {bd341070-710e-4f15-88c9-df80582fface}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0802d503-5453-41fd-90b7-3b7be3b7a5c0}, !- Handle
  Hospital MaxRelHumSetSch Default,       !- Name
  {9624e12f-bb41-4de9-b930-e61e8a3309a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {bd341070-710e-4f15-88c9-df80582fface}, !- Handle
  Hospital MaxRelHumSetSch Winter Design Day, !- Name
  {9624e12f-bb41-4de9-b930-e61e8a3309a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5ed93759-4fa1-469f-aaf9-cad86b883910}, !- Handle
  Hospital MaxRelHumSetSch Summer Design Day, !- Name
  {9624e12f-bb41-4de9-b930-e61e8a3309a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Humidifier:Steam:Electric,
  {fd974dac-52f4-4c04-ab35-94b389b2cbd6}, !- Handle
  CAV_1 Electric Steam Humidifier,        !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {c38ef824-8927-4371-84aa-0938f793e47c}, !- Air Inlet Node Name
  {4052a8da-4ef6-4d29-971a-5f7c83828dfd}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {e3a08f1a-c3ae-40f7-b7fc-aa2783f670e6}, !- Handle
  CAV_1 Electric Steam Humidifier Outlet Air Node, !- Name
  {4052a8da-4ef6-4d29-971a-5f7c83828dfd}, !- Inlet Port
  {d8b3d946-e788-40ca-bf0f-3cbd8489faf9}; !- Outlet Port

OS:Connection,
  {c38ef824-8927-4371-84aa-0938f793e47c}, !- Handle
  {32450804-1d2c-4747-aaff-3b5a7a39f37a}, !- Source Object
  3,                                      !- Outlet Port
  {fd974dac-52f4-4c04-ab35-94b389b2cbd6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4052a8da-4ef6-4d29-971a-5f7c83828dfd}, !- Handle
  {fd974dac-52f4-4c04-ab35-94b389b2cbd6}, !- Source Object
  8,                                      !- Outlet Port
  {e3a08f1a-c3ae-40f7-b7fc-aa2783f670e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8b3d946-e788-40ca-bf0f-3cbd8489faf9}, !- Handle
  {e3a08f1a-c3ae-40f7-b7fc-aa2783f670e6}, !- Source Object
  3,                                      !- Outlet Port
  {44d44735-e986-4498-a740-d66b54285a09}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {158f3a1f-2e2e-49a1-962e-4f1d31463189}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {e3a08f1a-c3ae-40f7-b7fc-aa2783f670e6}, !- Setpoint Node or NodeList Name
  {d839a7d3-05c3-4304-bb62-0800f26fad4c}; !- Control Zone Name

OS:ZoneControl:Humidistat,
  {dbf8275d-51c5-4754-95d9-ab01e241b042}, !- Handle
  Zone Control Humidistat 2,              !- Name
  {617c372e-da18-448a-b5a5-5751ad1557f1}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {11c4d7cd-8962-4d9b-a6ab-282ac9e59fd0}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {e5d1f464-015a-4579-948f-57c04b0ccacc}, !- Handle
  CAV_2 Electric Steam Humidifier,        !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {9d736f40-6590-4dd6-a3e9-e217f5a8acda}, !- Air Inlet Node Name
  {d8c092c3-541a-4be1-8dbb-c8fa8f0e5287}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {89d3ca98-6bf7-4abf-ac85-24606caaa843}, !- Handle
  CAV_2 Electric Steam Humidifier Outlet Air Node, !- Name
  {d8c092c3-541a-4be1-8dbb-c8fa8f0e5287}, !- Inlet Port
  {8332f282-8630-4f61-a748-5addd35cd049}; !- Outlet Port

OS:Connection,
  {9d736f40-6590-4dd6-a3e9-e217f5a8acda}, !- Handle
  {095a1f15-c2e8-4c79-9d83-be00f6effd13}, !- Source Object
  3,                                      !- Outlet Port
  {e5d1f464-015a-4579-948f-57c04b0ccacc}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d8c092c3-541a-4be1-8dbb-c8fa8f0e5287}, !- Handle
  {e5d1f464-015a-4579-948f-57c04b0ccacc}, !- Source Object
  8,                                      !- Outlet Port
  {89d3ca98-6bf7-4abf-ac85-24606caaa843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8332f282-8630-4f61-a748-5addd35cd049}, !- Handle
  {89d3ca98-6bf7-4abf-ac85-24606caaa843}, !- Source Object
  3,                                      !- Outlet Port
  {03b43b67-10f6-4999-a609-162a602490bb}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {d65679a5-e30b-4d6c-b79c-3a1d66948b92}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 2, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {89d3ca98-6bf7-4abf-ac85-24606caaa843}, !- Setpoint Node or NodeList Name
  {75ec5b57-ca22-4145-a87e-9a4b33b14f27}; !- Control Zone Name

OS:Material,
  {9f655c2a-e0ac-455e-920a-d2ca0335a688}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4027f9ac-67bf-4bbc-ae1f-fddf9d81459b}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {9f655c2a-e0ac-455e-920a-d2ca0335a688}; !- Layer 1

OS:InternalMass:Definition,
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Handle
  Internal Mass Definition 1,             !- Name
  {4027f9ac-67bf-4bbc-ae1f-fddf9d81459b}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9302eba5-b418-4d5e-9323-57c61a747b2f}, !- Handle
  OR1_Flr_2 Mass,                         !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {0b208f03-204c-460e-a229-d14790739b8b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c9b19593-c231-4410-ab66-7f41e0028ea4}, !- Handle
  ER_Triage_Mult4_Flr_1 Mass,             !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {15bd9ec3-b3e4-475f-af64-2bd77e922d7a}, !- Handle
  PhysTherapy_Flr_3 Mass,                 !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {ccee8f2b-c192-4f18-9407-cda799f28f23}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {83470ba3-a8ff-4a9e-a6e1-abdeb94d154b}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 Mass,          !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {67ba6902-def3-4f7c-b51c-ef6724507f24}, !- Handle
  PatRoom2_Flr_4 Mass,                    !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {44cf22b9-60ae-440f-9a56-e7ef082054b3}, !- Handle
  Lab_Flr_3 Mass,                         !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {432827a6-9676-48d3-9de8-55f3ed327c07}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {28390a3c-fdb3-46ab-a94c-96ff2d8b2f73}, !- Handle
  OR2_Mult5_Flr_2 Mass,                   !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7282b8c8-3b26-40cb-acb7-83d8738c8d5b}, !- Handle
  Corridor_NW_Flr_3 Mass,                 !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dc112743-ee64-41a7-a087-d625b9366571}, !- Handle
  NurseStn_Lobby_Flr_5 Mass,              !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c71b9bb-3519-4061-abcc-bb4c615a5a69}, !- Handle
  Office2_Mult5_Flr_5 Mass,               !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {dc66d323-72f5-4969-aebb-d547b4919d13}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6b9f3f5f-2c2b-4051-91ab-a8765230696b}, !- Handle
  Office1_Mult4_Flr_1 Mass,               !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9f99403d-e1bb-4949-af48-4e5d343e8c70}, !- Handle
  PatRoom7_Mult10_Flr_4 Mass,             !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5da2fe26-8f12-4c2b-8de0-2a3824b8bd0b}, !- Handle
  Office3_Flr_5 Mass,                     !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {148b7a5e-979e-40ab-8321-63845aa4a3be}, !- Handle
  Lab_Flr_4 Mass,                         !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {d7e311f6-f2c1-47c2-b301-cbba90b6f733}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f5e251c1-4d93-43bd-b65a-022520533bb7}, !- Handle
  PatRoom8_Flr_4 Mass,                    !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {42cd4d82-e24e-4e11-88d4-f870740fe240}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b2417542-5a03-42fd-83c9-81abff22ade7}, !- Handle
  Dining_Flr_5 Mass,                      !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c3f09f3-fea4-4869-b0b1-0a3ec557c095}, !- Handle
  Basement Mass,                          !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {8cefc791-4220-41cf-852d-0cd472e915e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {892454e7-ada3-48f0-9c72-bd460cacc05a}, !- Handle
  PatRoom7_Mult10_Flr_3 Mass,             !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {756979b5-cf25-48d5-9916-310833d2e043}, !- Handle
  ER_Trauma2_Flr_1 Mass,                  !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {28d50fa2-02b4-4231-8223-a569f529f8a3}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Mass,           !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3be705af-136e-438f-a6bc-f679d722599a}, !- Handle
  IC_PatRoom2_Flr_2 Mass,                 !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {8ec78f13-57f2-4f0e-9746-f05360546e20}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d77457f6-1e5e-464c-a332-656b0ba21b1d}, !- Handle
  Corridor_Flr_2 Mass,                    !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {2870f103-d956-457d-b911-977241d8c35a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2cada52e-e0b3-49b3-8280-d6a9991a7766}, !- Handle
  NurseStn_Lobby_Flr_4 Mass,              !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {31390124-80ad-4222-b08a-01be2ad61163}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c4116772-f05e-488b-b0e9-c88718f62bc2}, !- Handle
  PatRoom3_Mult10_Flr_4 Mass,             !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {668fd0fa-a605-4127-8009-961514db81c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a0622623-4e10-4367-a3bb-37cef04fa2c0}, !- Handle
  ICU_Flr_2 Mass,                         !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {e8233850-2c26-457b-b983-e0a87242a5d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {166ab69a-10c4-4766-8ce7-4c28f07926ef}, !- Handle
  Office4_Mult6_Flr_5 Mass,               !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {c8b8007f-d842-489f-b119-fad0f32ca54d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {166df93a-0042-4101-82e6-4a09a64b054d}, !- Handle
  PatRoom4_Flr_4 Mass,                    !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ac9ecabf-5cf3-4374-b005-8a40d609d523}, !- Handle
  PatRoom6_Flr_4 Mass,                    !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {560c267f-57c4-479f-8a6d-555c2c33bcd7}, !- Handle
  ER_Exam1_Mult4_Flr_1 Mass,              !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {8c173263-502d-42ba-a69e-93df43e4d6ca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6a8ec83a-1f1b-4aaf-b33f-e1e6fbbf6fe0}, !- Handle
  PatRoom5_Mult10_Flr_3 Mass,             !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {17434ef5-d258-410c-9300-c1cea2339db6}, !- Handle
  ER_Trauma1_Flr_1 Mass,                  !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {e141e567-31a6-4982-92aa-a4d8a75baef0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b4dc8c6c-2642-48ca-b94b-f827daab9cbd}, !- Handle
  Corridor_Flr_1 Mass,                    !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {52390aa7-d6f8-44dc-b164-6760a411301b}, !- Handle
  Lobby_Records_Flr_1 Mass,               !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {78250bad-5a2d-442b-8a49-77ea14e813c2}, !- Handle
  Corridor_NW_Flr_4 Mass,                 !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {29229ed8-bed7-413a-b5de-7348ce8e6048}, !- Handle
  OR4_Flr_2 Mass,                         !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {47d5f6b5-5e98-43ad-8669-c046505a937d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {37ed39e4-63dc-4351-b15b-b22791756940}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Mass,           !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a4413486-2f5d-42e0-b569-8617ec64b1bc}, !- Handle
  OR3_Flr_2 Mass,                         !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cb918186-e7e5-4231-90af-8e3397cbce95}, !- Handle
  PatRoom1_Mult10_Flr_4 Mass,             !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e464367e-1d15-4a0d-914e-9f861c1f1657}, !- Handle
  Corridor_SE_Flr_3 Mass,                 !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8c6c0d5a-6e18-4caf-97f3-e3dc9da7abfb}, !- Handle
  NurseStn_Lobby_Flr_3 Mass,              !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {f4b6e0eb-817b-405c-98f0-c425865851fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5bb4e97d-4bbf-460e-8931-3c02c79fb435}, !- Handle
  Kitchen_Flr_5 Mass,                     !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad9fc9d2-ff3a-4fbb-abd0-10ece42f117c}, !- Handle
  Office1_Flr_5 Mass,                     !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bfdf8831-f752-4761-b6d0-e4ba8083b2cc}, !- Handle
  PatRoom2_Flr_3 Mass,                    !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ee5919e6-f32c-463d-aafd-95a864f25e44}, !- Handle
  Radiology_Flr_4 Mass,                   !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {7698b8f9-ce74-4b6b-806d-12cdef049900}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d4e479fe-a458-4490-88f4-1bac58b6507c}, !- Handle
  Corridor_Flr_5 Mass,                    !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {457b6bcc-517b-40a8-8ec2-7433d10fca4a}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Mass,           !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {b32db625-e874-459e-ae5c-6213262e2622}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1bc3d692-ef5a-4d83-b918-4b715ff590b5}, !- Handle
  PatRoom8_Flr_3 Mass,                    !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {1fd4c829-a755-45de-b877-ff8108b86807}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8e1cd42f-b53a-4630-8028-aa26c3857654}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Mass,           !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4f52ade1-ad6a-4ed7-9550-b66948c6e34a}, !- Handle
  PatRoom3_Mult10_Flr_3 Mass,             !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {134b60e7-8972-4505-b395-b7cfbba42ad8}, !- Handle
  PatRoom1_Mult10_Flr_3 Mass,             !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7040d8fd-8cae-4681-b7d7-284ddc9cbf65}, !- Handle
  PatRoom5_Mult10_Flr_4 Mass,             !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {013d2c94-7239-4063-ba94-06ba14717adc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {40aa97ae-ceaf-4095-b090-8db93eb4693e}, !- Handle
  ER_Exam3_Mult4_Flr_1 Mass,              !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a868c824-d70c-49ad-aee1-2429332b887d}, !- Handle
  Corridor_SE_Flr_4 Mass,                 !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2478938d-bb14-4c8b-ad7a-975d80e414b2}, !- Handle
  PatRoom6_Flr_3 Mass,                    !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1318d169-f545-47a4-804b-1d388fea25e1}, !- Handle
  PatRoom4_Flr_3 Mass,                    !- Name
  {4ef39ccd-197f-442f-854a-db079dc6e9c4}, !- Internal Mass Definition Name
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {4ea2e305-63b0-418e-b102-7ce66ab3d8f4}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {62b89096-a343-4115-a4c0-bcf07a457159}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d0e04311-f177-4b68-b4ff-0fffa0107707}, !- Plant Side Inlet Node Name
  {15e79246-a8d3-4532-bd1b-280858db607a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2c3d6581-5984-4ba1-9409-dc48779f84a5}, !- Demand Side Inlet Node Name
  {b34075a7-53b0-4567-9fd7-9ed065a31859}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5feafd1b-fa7b-46d8-af71-f7aaa15a3d5c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9f797ff8-5d1b-40b9-b187-3afd58e3dfdc}, !- Demand Mixer Name
  {b394c1b8-b29d-42d0-a9d4-6b905f5e7a32}, !- Demand Splitter Name
  {20778e08-9ebd-476a-85f3-9538396b0268}, !- Supply Mixer Name
  {9eb6364e-6866-4572-ade3-cddb69e9a3ca}; !- Supply Splitter Name

OS:Node,
  {3660959c-6883-4e84-baee-d0e9f2eb188f}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {d0e04311-f177-4b68-b4ff-0fffa0107707}, !- Inlet Port
  {7ab0c984-4a68-4866-bbaa-1ccb0ea442f9}; !- Outlet Port

OS:Node,
  {62b89096-a343-4115-a4c0-bcf07a457159}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {ccbb5641-048d-4be8-90dc-d820dce61cef}, !- Inlet Port
  {15e79246-a8d3-4532-bd1b-280858db607a}; !- Outlet Port

OS:Node,
  {00a48334-f9d6-4808-a3e2-797386a6fb1c}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.78 Therm Eff Supply Inlet Water Node, !- Name
  {4be9a158-eef8-417d-8ffe-d3fa854472cc}, !- Inlet Port
  {6f11a078-f711-4a80-87ed-ee3f64ff3099}; !- Outlet Port

OS:Connector:Mixer,
  {20778e08-9ebd-476a-85f3-9538396b0268}, !- Handle
  Connector Mixer 7,                      !- Name
  {a8caddab-a9f4-41bc-be8d-ec24193c0e0c}, !- Outlet Branch Name
  {8e464295-ff9b-4913-bb23-7a61a757bc30}, !- Inlet Branch Name 1
  {6c80a82e-94d2-4828-bbbf-fac365eda526}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9eb6364e-6866-4572-ade3-cddb69e9a3ca}, !- Handle
  Connector Splitter 7,                   !- Name
  {c0770899-f06b-456a-9aec-5c177f62f699}, !- Inlet Branch Name
  {4be9a158-eef8-417d-8ffe-d3fa854472cc}, !- Outlet Branch Name 1
  {7fceddff-813e-4517-9e85-1a570054d53c}; !- Outlet Branch Name 2

OS:Connection,
  {d0e04311-f177-4b68-b4ff-0fffa0107707}, !- Handle
  {4ea2e305-63b0-418e-b102-7ce66ab3d8f4}, !- Source Object
  14,                                     !- Outlet Port
  {3660959c-6883-4e84-baee-d0e9f2eb188f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4be9a158-eef8-417d-8ffe-d3fa854472cc}, !- Handle
  {9eb6364e-6866-4572-ade3-cddb69e9a3ca}, !- Source Object
  3,                                      !- Outlet Port
  {00a48334-f9d6-4808-a3e2-797386a6fb1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e79246-a8d3-4532-bd1b-280858db607a}, !- Handle
  {62b89096-a343-4115-a4c0-bcf07a457159}, !- Source Object
  3,                                      !- Outlet Port
  {4ea2e305-63b0-418e-b102-7ce66ab3d8f4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {98e804f2-651f-4950-b467-dbcf16055320}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {2c3d6581-5984-4ba1-9409-dc48779f84a5}, !- Inlet Port
  {5b846801-89fe-4adc-a312-268a20d3d723}; !- Outlet Port

OS:Node,
  {b60ee746-8d7d-449f-abfb-50334c250e7b}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {ed61089b-3170-426a-8367-fbb8e8fb432b}, !- Inlet Port
  {b34075a7-53b0-4567-9fd7-9ed065a31859}; !- Outlet Port

OS:Node,
  {023583cf-f9c0-4708-8264-4884f02011ce}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {8057ef03-1579-4635-9bc3-f59e2fc4c3e8}, !- Inlet Port
  {4f6617ac-0d93-45a0-b55b-0d348f972064}; !- Outlet Port

OS:Connector:Mixer,
  {9f797ff8-5d1b-40b9-b187-3afd58e3dfdc}, !- Handle
  Connector Mixer 8,                      !- Name
  {8809c0cf-cc1b-4715-82e7-d4717250127c}, !- Outlet Branch Name
  {c2b4ec41-6360-4cb5-ae8c-e45650e39568}, !- Inlet Branch Name 1
  {5550c37f-8bdb-4cb3-91f8-5e9677781f53}, !- Inlet Branch Name 2
  {4f634185-eb90-42a2-9a7e-f94f79a8e3cb}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {b394c1b8-b29d-42d0-a9d4-6b905f5e7a32}, !- Handle
  Connector Splitter 8,                   !- Name
  {5b846801-89fe-4adc-a312-268a20d3d723}, !- Inlet Branch Name
  {8057ef03-1579-4635-9bc3-f59e2fc4c3e8}, !- Outlet Branch Name 1
  {9f940a5e-a0c1-4fed-a2a1-0d51064719dd}, !- Outlet Branch Name 2
  {797ccbe4-edbb-4437-92ae-64cbd886447f}; !- Outlet Branch Name 3

OS:Connection,
  {2c3d6581-5984-4ba1-9409-dc48779f84a5}, !- Handle
  {4ea2e305-63b0-418e-b102-7ce66ab3d8f4}, !- Source Object
  17,                                     !- Outlet Port
  {98e804f2-651f-4950-b467-dbcf16055320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b846801-89fe-4adc-a312-268a20d3d723}, !- Handle
  {98e804f2-651f-4950-b467-dbcf16055320}, !- Source Object
  3,                                      !- Outlet Port
  {b394c1b8-b29d-42d0-a9d4-6b905f5e7a32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8057ef03-1579-4635-9bc3-f59e2fc4c3e8}, !- Handle
  {b394c1b8-b29d-42d0-a9d4-6b905f5e7a32}, !- Source Object
  3,                                      !- Outlet Port
  {023583cf-f9c0-4708-8264-4884f02011ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b34075a7-53b0-4567-9fd7-9ed065a31859}, !- Handle
  {b60ee746-8d7d-449f-abfb-50334c250e7b}, !- Source Object
  3,                                      !- Outlet Port
  {4ea2e305-63b0-418e-b102-7ce66ab3d8f4}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6d2be9d6-53b9-4b88-9f1d-23562c8425f1}, !- Handle
  {4ea2e305-63b0-418e-b102-7ce66ab3d8f4}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5feafd1b-fa7b-46d8-af71-f7aaa15a3d5c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {a9a35ffc-d11f-428f-8518-cb469679571a}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e3a48654-8dfb-43c2-b2ee-9ec0cf397500}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {a9a35ffc-d11f-428f-8518-cb469679571a}, !- Schedule Type Limits Name
  {318c8bb0-c5f2-456b-b144-c7ee22d601fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {318c8bb0-c5f2-456b-b144-c7ee22d601fb}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {a9a35ffc-d11f-428f-8518-cb469679571a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7cb9f2f2-a5f4-44c5-911d-f38b2c9a37c1}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e3a48654-8dfb-43c2-b2ee-9ec0cf397500}, !- Schedule Name
  {62b89096-a343-4115-a4c0-bcf07a457159}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {13f9cd96-ccbf-4149-9f4e-b39c0414fdee}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {7ab0c984-4a68-4866-bbaa-1ccb0ea442f9}, !- Inlet Node Name
  {0fe78313-010d-4893-91b2-dd747dfa58ac}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {7b230dcc-3a24-4b27-bd21-9ca04084c021}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {0fe78313-010d-4893-91b2-dd747dfa58ac}, !- Inlet Port
  {c0770899-f06b-456a-9aec-5c177f62f699}; !- Outlet Port

OS:Connection,
  {7ab0c984-4a68-4866-bbaa-1ccb0ea442f9}, !- Handle
  {3660959c-6883-4e84-baee-d0e9f2eb188f}, !- Source Object
  3,                                      !- Outlet Port
  {13f9cd96-ccbf-4149-9f4e-b39c0414fdee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fe78313-010d-4893-91b2-dd747dfa58ac}, !- Handle
  {13f9cd96-ccbf-4149-9f4e-b39c0414fdee}, !- Source Object
  3,                                      !- Outlet Port
  {7b230dcc-3a24-4b27-bd21-9ca04084c021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0770899-f06b-456a-9aec-5c177f62f699}, !- Handle
  {7b230dcc-3a24-4b27-bd21-9ca04084c021}, !- Source Object
  3,                                      !- Outlet Port
  {9eb6364e-6866-4572-ade3-cddb69e9a3ca}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {0506ed35-6df6-47c1-be70-2f5187740281}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.78 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {e3a48654-8dfb-43c2-b2ee-9ec0cf397500}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2937.74440740636,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  2937.74440740636,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {7aae988e-c2bc-44bc-8203-f62e4867f88f}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6f11a078-f711-4a80-87ed-ee3f64ff3099}, !- Use Side Inlet Node Name
  {ec9ed906-64d0-465a-aae7-56e24eae3e0d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {fcb7685d-389e-4c73-b2f1-91ae96ce276a}, !- Handle
  Schedule Day 47,                        !- Name
  {7f5a644e-b0a4-4f23-a4e6-a37302eea4a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f19a3bf6-fb13-452e-8b2c-e8e4875ac126}, !- Handle
  Schedule Day 48,                        !- Name
  {7f5a644e-b0a4-4f23-a4e6-a37302eea4a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {488cadfa-a9ad-49d9-8775-893fd6e432a0}, !- Handle
  {0506ed35-6df6-47c1-be70-2f5187740281}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {609496a9-c694-44c5-9553-da2cd667fc9c}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.78 Therm Eff Supply Outlet Water Node, !- Name
  {ec9ed906-64d0-465a-aae7-56e24eae3e0d}, !- Inlet Port
  {8e464295-ff9b-4913-bb23-7a61a757bc30}; !- Outlet Port

OS:Connection,
  {6f11a078-f711-4a80-87ed-ee3f64ff3099}, !- Handle
  {00a48334-f9d6-4808-a3e2-797386a6fb1c}, !- Source Object
  3,                                      !- Outlet Port
  {0506ed35-6df6-47c1-be70-2f5187740281}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ec9ed906-64d0-465a-aae7-56e24eae3e0d}, !- Handle
  {0506ed35-6df6-47c1-be70-2f5187740281}, !- Source Object
  32,                                     !- Outlet Port
  {609496a9-c694-44c5-9553-da2cd667fc9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e464295-ff9b-4913-bb23-7a61a757bc30}, !- Handle
  {609496a9-c694-44c5-9553-da2cd667fc9c}, !- Source Object
  3,                                      !- Outlet Port
  {20778e08-9ebd-476a-85f3-9538396b0268}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {83247f06-5eb7-40da-8aa6-5a8a92abc84e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {94e23024-80bf-44e9-b2dd-38afdadc3520}, !- Inlet Node Name
  {4eca1c41-da06-45fa-be20-5a4308ba3dc0}; !- Outlet Node Name

OS:Node,
  {964fad38-719c-41ca-81ad-3fdf9e20cc36}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {7fceddff-813e-4517-9e85-1a570054d53c}, !- Inlet Port
  {94e23024-80bf-44e9-b2dd-38afdadc3520}; !- Outlet Port

OS:Connection,
  {7fceddff-813e-4517-9e85-1a570054d53c}, !- Handle
  {9eb6364e-6866-4572-ade3-cddb69e9a3ca}, !- Source Object
  4,                                      !- Outlet Port
  {964fad38-719c-41ca-81ad-3fdf9e20cc36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2daf3400-e61a-4912-b82a-bafa1f4775f7}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {4eca1c41-da06-45fa-be20-5a4308ba3dc0}, !- Inlet Port
  {6c80a82e-94d2-4828-bbbf-fac365eda526}; !- Outlet Port

OS:Connection,
  {94e23024-80bf-44e9-b2dd-38afdadc3520}, !- Handle
  {964fad38-719c-41ca-81ad-3fdf9e20cc36}, !- Source Object
  3,                                      !- Outlet Port
  {83247f06-5eb7-40da-8aa6-5a8a92abc84e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eca1c41-da06-45fa-be20-5a4308ba3dc0}, !- Handle
  {83247f06-5eb7-40da-8aa6-5a8a92abc84e}, !- Source Object
  3,                                      !- Outlet Port
  {2daf3400-e61a-4912-b82a-bafa1f4775f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c80a82e-94d2-4828-bbbf-fac365eda526}, !- Handle
  {2daf3400-e61a-4912-b82a-bafa1f4775f7}, !- Source Object
  3,                                      !- Outlet Port
  {20778e08-9ebd-476a-85f3-9538396b0268}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {96088b04-c2f6-4517-83c7-49bb201a0859}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {4f6617ac-0d93-45a0-b55b-0d348f972064}, !- Inlet Node Name
  {7c459f66-34af-4427-aaa0-16b648fcc1e2}; !- Outlet Node Name

OS:Node,
  {6616f31c-4c3f-4157-ade9-7295a079ce4d}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {7c459f66-34af-4427-aaa0-16b648fcc1e2}, !- Inlet Port
  {c2b4ec41-6360-4cb5-ae8c-e45650e39568}; !- Outlet Port

OS:Connection,
  {4f6617ac-0d93-45a0-b55b-0d348f972064}, !- Handle
  {023583cf-f9c0-4708-8264-4884f02011ce}, !- Source Object
  3,                                      !- Outlet Port
  {96088b04-c2f6-4517-83c7-49bb201a0859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c459f66-34af-4427-aaa0-16b648fcc1e2}, !- Handle
  {96088b04-c2f6-4517-83c7-49bb201a0859}, !- Source Object
  3,                                      !- Outlet Port
  {6616f31c-4c3f-4157-ade9-7295a079ce4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2b4ec41-6360-4cb5-ae8c-e45650e39568}, !- Handle
  {6616f31c-4c3f-4157-ade9-7295a079ce4d}, !- Source Object
  3,                                      !- Outlet Port
  {9f797ff8-5d1b-40b9-b187-3afd58e3dfdc}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f1ac0e6e-c9a3-4f03-87cd-8dd3a32461ee}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b70529d8-fe4a-4357-9fbb-e065fdbb2449}, !- Inlet Node Name
  {ccbb5641-048d-4be8-90dc-d820dce61cef}; !- Outlet Node Name

OS:Node,
  {a1869cd3-084a-4d6d-9e71-858f941634e4}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {a8caddab-a9f4-41bc-be8d-ec24193c0e0c}, !- Inlet Port
  {b70529d8-fe4a-4357-9fbb-e065fdbb2449}; !- Outlet Port

OS:Connection,
  {a8caddab-a9f4-41bc-be8d-ec24193c0e0c}, !- Handle
  {20778e08-9ebd-476a-85f3-9538396b0268}, !- Source Object
  2,                                      !- Outlet Port
  {a1869cd3-084a-4d6d-9e71-858f941634e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b70529d8-fe4a-4357-9fbb-e065fdbb2449}, !- Handle
  {a1869cd3-084a-4d6d-9e71-858f941634e4}, !- Source Object
  3,                                      !- Outlet Port
  {f1ac0e6e-c9a3-4f03-87cd-8dd3a32461ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccbb5641-048d-4be8-90dc-d820dce61cef}, !- Handle
  {f1ac0e6e-c9a3-4f03-87cd-8dd3a32461ee}, !- Source Object
  3,                                      !- Outlet Port
  {62b89096-a343-4115-a4c0-bcf07a457159}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fe7e475e-62d6-47b2-b383-291bc3132991}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e2297136-657a-4a25-8439-55c91d52b841}, !- Inlet Node Name
  {ed61089b-3170-426a-8367-fbb8e8fb432b}; !- Outlet Node Name

OS:Node,
  {2a4f0456-841f-4eb4-9e4a-1a84910be3b2}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {8809c0cf-cc1b-4715-82e7-d4717250127c}, !- Inlet Port
  {e2297136-657a-4a25-8439-55c91d52b841}; !- Outlet Port

OS:Connection,
  {8809c0cf-cc1b-4715-82e7-d4717250127c}, !- Handle
  {9f797ff8-5d1b-40b9-b187-3afd58e3dfdc}, !- Source Object
  2,                                      !- Outlet Port
  {2a4f0456-841f-4eb4-9e4a-1a84910be3b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2297136-657a-4a25-8439-55c91d52b841}, !- Handle
  {2a4f0456-841f-4eb4-9e4a-1a84910be3b2}, !- Source Object
  3,                                      !- Outlet Port
  {fe7e475e-62d6-47b2-b383-291bc3132991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed61089b-3170-426a-8367-fbb8e8fb432b}, !- Handle
  {fe7e475e-62d6-47b2-b383-291bc3132991}, !- Source Object
  3,                                      !- Outlet Port
  {b60ee746-8d7d-449f-abfb-50334c250e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e275a7b9-7731-4130-a083-73c6a633521e}, !- Handle
  Main WUC 7.63gpm at 140F,               !- Name
  {5b2f2ceb-9eb1-4a4a-b241-d2a6bcc14ae7}, !- Inlet Node Name
  {da9d2621-310d-44d2-b302-96ae857c803b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2e78c355-ad98-4511-8e5d-d7ea102b58bc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cbf82f4d-02ca-474b-8cdd-527d577efcba}, !- Handle
  Main Service Water Use Def 7.63gpm,     !- Name
  ,                                       !- End-Use Subcategory
  0.000481378198528166,                   !- Peak Flow Rate {m3/s}
  {d7bb3fd5-c9ac-45b2-95ca-d388fad764eb}, !- Target Temperature Schedule Name
  {ace117be-74f1-4bcd-8a48-39df2091d165}, !- Sensible Fraction Schedule Name
  {d1059f58-c967-484c-a657-6d6e24290898}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ace117be-74f1-4bcd-8a48-39df2091d165}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  {988b1f09-e4df-4a1c-b437-4bcba2a2051b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {988b1f09-e4df-4a1c-b437-4bcba2a2051b}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1059f58-c967-484c-a657-6d6e24290898}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  {12901b8b-4eca-4c76-8349-a55bf4348028}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12901b8b-4eca-4c76-8349-a55bf4348028}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7bb3fd5-c9ac-45b2-95ca-d388fad764eb}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {7f5a644e-b0a4-4f23-a4e6-a37302eea4a3}, !- Schedule Type Limits Name
  {f42158bc-852e-4ce9-b1b2-30051b399598}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f42158bc-852e-4ce9-b1b2-30051b399598}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {7f5a644e-b0a4-4f23-a4e6-a37302eea4a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2e78c355-ad98-4511-8e5d-d7ea102b58bc}, !- Handle
  Main Service Water Use 7.63gpm at 140F, !- Name
  {cbf82f4d-02ca-474b-8cdd-527d577efcba}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {55eb360e-a76d-4962-a323-ff3fa6768fee}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {55eb360e-a76d-4962-a323-ff3fa6768fee}, !- Handle
  Hospital BLDG_SWH_SCH,                  !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  {dbfb4f5d-095e-4a41-8fa0-feb4adb513e2}, !- Default Day Schedule Name
  {a27ad98e-72fa-4497-b6ed-7aa55d2ed3a1}, !- Summer Design Day Schedule Name
  {9ca620bd-f5d1-4572-bdbb-e4830f4bfd8f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dbfb4f5d-095e-4a41-8fa0-feb4adb513e2}, !- Handle
  Hospital BLDG_SWH_SCH Default,          !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a27ad98e-72fa-4497-b6ed-7aa55d2ed3a1}, !- Handle
  Hospital BLDG_SWH_SCH Summer Design Day, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {3f6c541d-61be-45d1-9860-929ef3523ed4}, !- Handle
  Schedule Rule 24,                       !- Name
  {55eb360e-a76d-4962-a323-ff3fa6768fee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {364422e5-1469-44e7-b48a-08665a7375af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {364422e5-1469-44e7-b48a-08665a7375af}, !- Handle
  Hospital BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {9ca620bd-f5d1-4572-bdbb-e4830f4bfd8f}, !- Handle
  Hospital BLDG_SWH_SCH Winter Design Day, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {5853cbe4-e265-44b1-b672-4ccfa03d854a}, !- Handle
  Schedule Rule 25,                       !- Name
  {55eb360e-a76d-4962-a323-ff3fa6768fee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92d71cf5-07b7-4adb-b0bb-76185649c742}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92d71cf5-07b7-4adb-b0bb-76185649c742}, !- Handle
  Hospital BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Node,
  {c5611fbf-74fd-42cd-98bd-157e8bb3ed92}, !- Handle
  Main WUC 7.63gpm at 140F Inlet Water Node, !- Name
  {9f940a5e-a0c1-4fed-a2a1-0d51064719dd}, !- Inlet Port
  {5b2f2ceb-9eb1-4a4a-b241-d2a6bcc14ae7}; !- Outlet Port

OS:Connection,
  {9f940a5e-a0c1-4fed-a2a1-0d51064719dd}, !- Handle
  {b394c1b8-b29d-42d0-a9d4-6b905f5e7a32}, !- Source Object
  4,                                      !- Outlet Port
  {c5611fbf-74fd-42cd-98bd-157e8bb3ed92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4aaaf3d-a912-497a-9e7a-6eee18fad055}, !- Handle
  Main WUC 7.63gpm at 140F Outlet Water Node, !- Name
  {da9d2621-310d-44d2-b302-96ae857c803b}, !- Inlet Port
  {5550c37f-8bdb-4cb3-91f8-5e9677781f53}; !- Outlet Port

OS:Connection,
  {5b2f2ceb-9eb1-4a4a-b241-d2a6bcc14ae7}, !- Handle
  {c5611fbf-74fd-42cd-98bd-157e8bb3ed92}, !- Source Object
  3,                                      !- Outlet Port
  {e275a7b9-7731-4130-a083-73c6a633521e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da9d2621-310d-44d2-b302-96ae857c803b}, !- Handle
  {e275a7b9-7731-4130-a083-73c6a633521e}, !- Source Object
  3,                                      !- Outlet Port
  {d4aaaf3d-a912-497a-9e7a-6eee18fad055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5550c37f-8bdb-4cb3-91f8-5e9677781f53}, !- Handle
  {d4aaaf3d-a912-497a-9e7a-6eee18fad055}, !- Source Object
  3,                                      !- Outlet Port
  {9f797ff8-5d1b-40b9-b187-3afd58e3dfdc}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {bc1899a7-8758-465e-9944-47574c29a072}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {63f0cc9f-7a17-4dd1-932b-ec03a886ee52}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0ed48a4e-1d7f-4542-955f-0d71b6169a66}, !- Plant Side Inlet Node Name
  {164d3f2a-475f-4a57-9009-b2ccec53ca75}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {79399598-cb2d-4793-ae07-f34223452b0a}, !- Demand Side Inlet Node Name
  {5165aa56-48cd-4da5-8ad3-3728114db50d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b601f75e-a70f-42af-aaa6-25b4b08958bb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9f981d5d-82b2-4650-9b02-266422ff0c4b}, !- Demand Mixer Name
  {91f84802-4acb-4d4b-99ba-cf5da5ba76d8}, !- Demand Splitter Name
  {0928b10f-8bf8-4062-8646-8cafce68ab58}, !- Supply Mixer Name
  {dcac0a00-47bb-4691-acb7-ba464f021143}; !- Supply Splitter Name

OS:Node,
  {d8d9b475-8ee3-49eb-b053-b970cc45c3f6}, !- Handle
  Service Water Loop Supply Inlet Node,   !- Name
  {0ed48a4e-1d7f-4542-955f-0d71b6169a66}, !- Inlet Port
  {e4433e3b-aaa1-4b7b-97dd-945cce200d2a}; !- Outlet Port

OS:Node,
  {63f0cc9f-7a17-4dd1-932b-ec03a886ee52}, !- Handle
  Service Water Loop Supply Outlet Node,  !- Name
  {abbf248e-a736-455c-b0d0-fed6513817fe}, !- Inlet Port
  {164d3f2a-475f-4a57-9009-b2ccec53ca75}; !- Outlet Port

OS:Node,
  {6c0adbb6-59d5-42da-97e8-072275561db0}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {1fe33b47-d222-4214-badf-11ce72829d1a}, !- Inlet Port
  {eb6e1a5b-9971-404f-a4ff-93fec9df2ab3}; !- Outlet Port

OS:Connector:Mixer,
  {0928b10f-8bf8-4062-8646-8cafce68ab58}, !- Handle
  Connector Mixer 9,                      !- Name
  {319f7ead-70a1-49a2-80b6-459636e72453}, !- Outlet Branch Name
  {d0f4a313-f4eb-46ee-90b3-740b9fcda3b4}, !- Inlet Branch Name 1
  {0b4b498e-b047-4cbe-b4e9-398bffcb17b7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dcac0a00-47bb-4691-acb7-ba464f021143}, !- Handle
  Connector Splitter 9,                   !- Name
  {0687a015-fac4-4d94-8e28-e0ab86aab4c9}, !- Inlet Branch Name
  {1fe33b47-d222-4214-badf-11ce72829d1a}, !- Outlet Branch Name 1
  {d44d8651-e81d-4b0d-b253-e72f5fdce7b1}; !- Outlet Branch Name 2

OS:Connection,
  {0ed48a4e-1d7f-4542-955f-0d71b6169a66}, !- Handle
  {bc1899a7-8758-465e-9944-47574c29a072}, !- Source Object
  14,                                     !- Outlet Port
  {d8d9b475-8ee3-49eb-b053-b970cc45c3f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe33b47-d222-4214-badf-11ce72829d1a}, !- Handle
  {dcac0a00-47bb-4691-acb7-ba464f021143}, !- Source Object
  3,                                      !- Outlet Port
  {6c0adbb6-59d5-42da-97e8-072275561db0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {164d3f2a-475f-4a57-9009-b2ccec53ca75}, !- Handle
  {63f0cc9f-7a17-4dd1-932b-ec03a886ee52}, !- Source Object
  3,                                      !- Outlet Port
  {bc1899a7-8758-465e-9944-47574c29a072}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b51c19cb-0152-4481-b735-e47b93ce42cd}, !- Handle
  Service Water Loop Demand Inlet Node,   !- Name
  {79399598-cb2d-4793-ae07-f34223452b0a}, !- Inlet Port
  {ecd897a3-aba5-4256-aef8-ecc1e83cdd4b}; !- Outlet Port

OS:Node,
  {ee27e708-38f2-4c85-b29c-0c3e143463af}, !- Handle
  Service Water Loop Demand Outlet Node,  !- Name
  {9f4f975f-e40c-4d4b-92e4-58b52e008f27}, !- Inlet Port
  {5165aa56-48cd-4da5-8ad3-3728114db50d}; !- Outlet Port

OS:Node,
  {afd7444e-6620-401e-b7c2-7cabf00a0f39}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {0d959012-0612-499f-919a-ed3403307aaa}, !- Inlet Port
  {2965b6b9-a8d5-4219-a201-ac724fabb116}; !- Outlet Port

OS:Connector:Mixer,
  {9f981d5d-82b2-4650-9b02-266422ff0c4b}, !- Handle
  Connector Mixer 10,                     !- Name
  {bbb3b999-e388-4b18-954b-d6bcc13caf47}, !- Outlet Branch Name
  {3cebdedc-d6c5-4c72-a341-0e24f5ed3d73}, !- Inlet Branch Name 1
  {fefc503b-2a49-4bf7-8d85-59c974852c6e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {91f84802-4acb-4d4b-99ba-cf5da5ba76d8}, !- Handle
  Connector Splitter 10,                  !- Name
  {b54f06a5-5c65-4697-b881-cf776d0e2311}, !- Inlet Branch Name
  {0d959012-0612-499f-919a-ed3403307aaa}, !- Outlet Branch Name 1
  {d89e902e-d308-4163-90ad-bdd0efdd50be}; !- Outlet Branch Name 2

OS:Connection,
  {79399598-cb2d-4793-ae07-f34223452b0a}, !- Handle
  {bc1899a7-8758-465e-9944-47574c29a072}, !- Source Object
  17,                                     !- Outlet Port
  {b51c19cb-0152-4481-b735-e47b93ce42cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d959012-0612-499f-919a-ed3403307aaa}, !- Handle
  {91f84802-4acb-4d4b-99ba-cf5da5ba76d8}, !- Source Object
  3,                                      !- Outlet Port
  {afd7444e-6620-401e-b7c2-7cabf00a0f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5165aa56-48cd-4da5-8ad3-3728114db50d}, !- Handle
  {ee27e708-38f2-4c85-b29c-0c3e143463af}, !- Source Object
  3,                                      !- Outlet Port
  {bc1899a7-8758-465e-9944-47574c29a072}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b20f603d-81aa-4e6c-a11c-930385b4f98a}, !- Handle
  {bc1899a7-8758-465e-9944-47574c29a072}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b601f75e-a70f-42af-aaa6-25b4b08958bb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {ae1731ba-10a1-4057-8ac4-8a45d9779d95}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b8a4cc7c-7c02-4447-aa82-f2934c75bdbc}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {ae1731ba-10a1-4057-8ac4-8a45d9779d95}, !- Schedule Type Limits Name
  {50b6da70-736b-4c33-9bd6-5f9c72626d54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50b6da70-736b-4c33-9bd6-5f9c72626d54}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {ae1731ba-10a1-4057-8ac4-8a45d9779d95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {71fa676d-2422-4da5-8242-bfc4b78d0162}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b8a4cc7c-7c02-4447-aa82-f2934c75bdbc}, !- Schedule Name
  {63f0cc9f-7a17-4dd1-932b-ec03a886ee52}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {a44e50ee-b821-4915-b7c5-64ccf52f9d44}, !- Handle
  Booster Water Loop Pump,                !- Name
  {a2c682e0-045e-41b8-8700-938d109d29fb}, !- Inlet Node Name
  {d62c6b9e-756f-4e70-8260-e7fcad5902c5}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c1034a01-5ede-456a-a570-de4e55ecb50a}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {d62c6b9e-756f-4e70-8260-e7fcad5902c5}, !- Inlet Port
  {0687a015-fac4-4d94-8e28-e0ab86aab4c9}; !- Outlet Port

OS:Connection,
  {d62c6b9e-756f-4e70-8260-e7fcad5902c5}, !- Handle
  {a44e50ee-b821-4915-b7c5-64ccf52f9d44}, !- Source Object
  3,                                      !- Outlet Port
  {c1034a01-5ede-456a-a570-de4e55ecb50a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0687a015-fac4-4d94-8e28-e0ab86aab4c9}, !- Handle
  {c1034a01-5ede-456a-a570-de4e55ecb50a}, !- Source Object
  3,                                      !- Outlet Port
  {dcac0a00-47bb-4691-acb7-ba464f021143}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {e75c7436-d3eb-4154-92a1-2606a20469cb}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {b8a4cc7c-7c02-4447-aa82-f2934c75bdbc}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2999.87547428287,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {f6872aab-2d4c-4ad8-905a-5d6e183e615d}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {eb6e1a5b-9971-404f-a4ff-93fec9df2ab3}, !- Use Side Inlet Node Name
  {c98ce61e-2d24-445e-a01d-87588d0a47f1}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
  {2f3a7c3e-d6ad-4276-a699-dc2eafa8ec6c}, !- Handle
  Schedule Day 51,                        !- Name
  {7f5a644e-b0a4-4f23-a4e6-a37302eea4a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {239e063b-2ecf-41c4-81c2-db29c2b2356c}, !- Handle
  Schedule Day 52,                        !- Name
  {7f5a644e-b0a4-4f23-a4e6-a37302eea4a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {e8a76284-4d23-4538-b684-ad3848f09a8d}, !- Handle
  {e75c7436-d3eb-4154-92a1-2606a20469cb}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Day,
  {e153dd50-ca8f-4c74-b859-cc2f6730e01b}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {ae1731ba-10a1-4057-8ac4-8a45d9779d95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {ad2ae53b-59a4-46b0-bd62-745934bb8047}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {c98ce61e-2d24-445e-a01d-87588d0a47f1}, !- Inlet Port
  {d0f4a313-f4eb-46ee-90b3-740b9fcda3b4}; !- Outlet Port

OS:Connection,
  {eb6e1a5b-9971-404f-a4ff-93fec9df2ab3}, !- Handle
  {6c0adbb6-59d5-42da-97e8-072275561db0}, !- Source Object
  3,                                      !- Outlet Port
  {e75c7436-d3eb-4154-92a1-2606a20469cb}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c98ce61e-2d24-445e-a01d-87588d0a47f1}, !- Handle
  {e75c7436-d3eb-4154-92a1-2606a20469cb}, !- Source Object
  32,                                     !- Outlet Port
  {ad2ae53b-59a4-46b0-bd62-745934bb8047}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0f4a313-f4eb-46ee-90b3-740b9fcda3b4}, !- Handle
  {ad2ae53b-59a4-46b0-bd62-745934bb8047}, !- Source Object
  3,                                      !- Outlet Port
  {0928b10f-8bf8-4062-8646-8cafce68ab58}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c9c20501-095b-40c3-adab-211b81cbb234}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {305f0dc6-8293-405f-99da-63738b591135}, !- Inlet Node Name
  {5b56b291-9f9d-4a17-951e-3420a9378ff3}; !- Outlet Node Name

OS:Node,
  {183fee13-f36a-4c1f-b30a-2f376b4515dd}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {d44d8651-e81d-4b0d-b253-e72f5fdce7b1}, !- Inlet Port
  {305f0dc6-8293-405f-99da-63738b591135}; !- Outlet Port

OS:Connection,
  {d44d8651-e81d-4b0d-b253-e72f5fdce7b1}, !- Handle
  {dcac0a00-47bb-4691-acb7-ba464f021143}, !- Source Object
  4,                                      !- Outlet Port
  {183fee13-f36a-4c1f-b30a-2f376b4515dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a733857-7f79-414b-9d5a-bd5222453f0e}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {5b56b291-9f9d-4a17-951e-3420a9378ff3}, !- Inlet Port
  {0b4b498e-b047-4cbe-b4e9-398bffcb17b7}; !- Outlet Port

OS:Connection,
  {305f0dc6-8293-405f-99da-63738b591135}, !- Handle
  {183fee13-f36a-4c1f-b30a-2f376b4515dd}, !- Source Object
  3,                                      !- Outlet Port
  {c9c20501-095b-40c3-adab-211b81cbb234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b56b291-9f9d-4a17-951e-3420a9378ff3}, !- Handle
  {c9c20501-095b-40c3-adab-211b81cbb234}, !- Source Object
  3,                                      !- Outlet Port
  {4a733857-7f79-414b-9d5a-bd5222453f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b4b498e-b047-4cbe-b4e9-398bffcb17b7}, !- Handle
  {4a733857-7f79-414b-9d5a-bd5222453f0e}, !- Source Object
  3,                                      !- Outlet Port
  {0928b10f-8bf8-4062-8646-8cafce68ab58}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fa4fff6b-dc2c-43f9-bec7-5dee0c82f7f3}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {2965b6b9-a8d5-4219-a201-ac724fabb116}, !- Inlet Node Name
  {77e2f567-a49e-47b0-bbb6-0b2bc8635cc1}; !- Outlet Node Name

OS:Node,
  {27f8db17-3008-4e27-a7e0-cdc2e9b65ae0}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {77e2f567-a49e-47b0-bbb6-0b2bc8635cc1}, !- Inlet Port
  {3cebdedc-d6c5-4c72-a341-0e24f5ed3d73}; !- Outlet Port

OS:Connection,
  {2965b6b9-a8d5-4219-a201-ac724fabb116}, !- Handle
  {afd7444e-6620-401e-b7c2-7cabf00a0f39}, !- Source Object
  3,                                      !- Outlet Port
  {fa4fff6b-dc2c-43f9-bec7-5dee0c82f7f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77e2f567-a49e-47b0-bbb6-0b2bc8635cc1}, !- Handle
  {fa4fff6b-dc2c-43f9-bec7-5dee0c82f7f3}, !- Source Object
  3,                                      !- Outlet Port
  {27f8db17-3008-4e27-a7e0-cdc2e9b65ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cebdedc-d6c5-4c72-a341-0e24f5ed3d73}, !- Handle
  {27f8db17-3008-4e27-a7e0-cdc2e9b65ae0}, !- Source Object
  3,                                      !- Outlet Port
  {9f981d5d-82b2-4650-9b02-266422ff0c4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9f96adc9-a7e0-48c7-b29f-885db329f307}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {8a1aadc9-9db1-470d-aec5-2ddcb3c051fc}, !- Inlet Node Name
  {abbf248e-a736-455c-b0d0-fed6513817fe}; !- Outlet Node Name

OS:Node,
  {849deba9-b0f2-4eba-a130-923430456d09}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {319f7ead-70a1-49a2-80b6-459636e72453}, !- Inlet Port
  {8a1aadc9-9db1-470d-aec5-2ddcb3c051fc}; !- Outlet Port

OS:Connection,
  {319f7ead-70a1-49a2-80b6-459636e72453}, !- Handle
  {0928b10f-8bf8-4062-8646-8cafce68ab58}, !- Source Object
  2,                                      !- Outlet Port
  {849deba9-b0f2-4eba-a130-923430456d09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a1aadc9-9db1-470d-aec5-2ddcb3c051fc}, !- Handle
  {849deba9-b0f2-4eba-a130-923430456d09}, !- Source Object
  3,                                      !- Outlet Port
  {9f96adc9-a7e0-48c7-b29f-885db329f307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abbf248e-a736-455c-b0d0-fed6513817fe}, !- Handle
  {9f96adc9-a7e0-48c7-b29f-885db329f307}, !- Source Object
  3,                                      !- Outlet Port
  {63f0cc9f-7a17-4dd1-932b-ec03a886ee52}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d8e8949b-03f7-4b99-99f9-5a8c04fb45a0}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {ecd897a3-aba5-4256-aef8-ecc1e83cdd4b}, !- Inlet Node Name
  {af0e7080-2cd1-4689-9ac7-d10e32bde74f}; !- Outlet Node Name

OS:Node,
  {18ed2cf5-e784-4739-a0ce-9d9d14d71cf2}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {af0e7080-2cd1-4689-9ac7-d10e32bde74f}, !- Inlet Port
  {b54f06a5-5c65-4697-b881-cf776d0e2311}; !- Outlet Port

OS:Connection,
  {ecd897a3-aba5-4256-aef8-ecc1e83cdd4b}, !- Handle
  {b51c19cb-0152-4481-b735-e47b93ce42cd}, !- Source Object
  3,                                      !- Outlet Port
  {d8e8949b-03f7-4b99-99f9-5a8c04fb45a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af0e7080-2cd1-4689-9ac7-d10e32bde74f}, !- Handle
  {d8e8949b-03f7-4b99-99f9-5a8c04fb45a0}, !- Source Object
  3,                                      !- Outlet Port
  {18ed2cf5-e784-4739-a0ce-9d9d14d71cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b54f06a5-5c65-4697-b881-cf776d0e2311}, !- Handle
  {18ed2cf5-e784-4739-a0ce-9d9d14d71cf2}, !- Source Object
  3,                                      !- Outlet Port
  {91f84802-4acb-4d4b-99ba-cf5da5ba76d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fc08fb11-de95-4d7a-8a8d-eacc0a0bac51}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {531bbc83-2a06-4b79-8dea-08f250bd3f5d}, !- Inlet Node Name
  {9f4f975f-e40c-4d4b-92e4-58b52e008f27}; !- Outlet Node Name

OS:Node,
  {3e406ae8-bd99-4107-9125-4dcf11cf3d2e}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {bbb3b999-e388-4b18-954b-d6bcc13caf47}, !- Inlet Port
  {531bbc83-2a06-4b79-8dea-08f250bd3f5d}; !- Outlet Port

OS:Connection,
  {bbb3b999-e388-4b18-954b-d6bcc13caf47}, !- Handle
  {9f981d5d-82b2-4650-9b02-266422ff0c4b}, !- Source Object
  2,                                      !- Outlet Port
  {3e406ae8-bd99-4107-9125-4dcf11cf3d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {531bbc83-2a06-4b79-8dea-08f250bd3f5d}, !- Handle
  {3e406ae8-bd99-4107-9125-4dcf11cf3d2e}, !- Source Object
  3,                                      !- Outlet Port
  {fc08fb11-de95-4d7a-8a8d-eacc0a0bac51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f4f975f-e40c-4d4b-92e4-58b52e008f27}, !- Handle
  {fc08fb11-de95-4d7a-8a8d-eacc0a0bac51}, !- Source Object
  3,                                      !- Outlet Port
  {ee27e708-38f2-4c85-b29c-0c3e143463af}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {81ec96bc-8ce6-43ce-bbce-dd51b2469a64}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {fc627073-20f0-4911-b833-4123c7504128}, !- Loop Demand Side Inlet Node
  {efdd5e6b-e0b4-4fc4-8aa2-61aad25826a6}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {e4433e3b-aaa1-4b7b-97dd-945cce200d2a}, !- Loop Supply Side Inlet Node
  {e9ad2ddd-c27d-411c-a136-41b6e3e8cc0e}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {96d44788-c21f-4c91-87ea-384d565e1ddb}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {e9ad2ddd-c27d-411c-a136-41b6e3e8cc0e}, !- Inlet Port
  {a2c682e0-045e-41b8-8700-938d109d29fb}; !- Outlet Port

OS:Connection,
  {e4433e3b-aaa1-4b7b-97dd-945cce200d2a}, !- Handle
  {d8d9b475-8ee3-49eb-b053-b970cc45c3f6}, !- Source Object
  3,                                      !- Outlet Port
  {81ec96bc-8ce6-43ce-bbce-dd51b2469a64}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e9ad2ddd-c27d-411c-a136-41b6e3e8cc0e}, !- Handle
  {81ec96bc-8ce6-43ce-bbce-dd51b2469a64}, !- Source Object
  7,                                      !- Outlet Port
  {96d44788-c21f-4c91-87ea-384d565e1ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2c682e0-045e-41b8-8700-938d109d29fb}, !- Handle
  {96d44788-c21f-4c91-87ea-384d565e1ddb}, !- Source Object
  3,                                      !- Outlet Port
  {a44e50ee-b821-4915-b7c5-64ccf52f9d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1be4a023-dbb2-4b53-877d-9fb2863ee61e}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {797ccbe4-edbb-4437-92ae-64cbd886447f}, !- Inlet Port
  {fc627073-20f0-4911-b833-4123c7504128}; !- Outlet Port

OS:Connection,
  {797ccbe4-edbb-4437-92ae-64cbd886447f}, !- Handle
  {b394c1b8-b29d-42d0-a9d4-6b905f5e7a32}, !- Source Object
  5,                                      !- Outlet Port
  {1be4a023-dbb2-4b53-877d-9fb2863ee61e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6113f816-66ac-4924-8131-b77a16b404fd}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {efdd5e6b-e0b4-4fc4-8aa2-61aad25826a6}, !- Inlet Port
  {f0c9eb14-e4bd-4943-b476-87b7107215ef}; !- Outlet Port

OS:Connection,
  {fc627073-20f0-4911-b833-4123c7504128}, !- Handle
  {1be4a023-dbb2-4b53-877d-9fb2863ee61e}, !- Source Object
  3,                                      !- Outlet Port
  {81ec96bc-8ce6-43ce-bbce-dd51b2469a64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efdd5e6b-e0b4-4fc4-8aa2-61aad25826a6}, !- Handle
  {81ec96bc-8ce6-43ce-bbce-dd51b2469a64}, !- Source Object
  4,                                      !- Outlet Port
  {6113f816-66ac-4924-8131-b77a16b404fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {cc1bb275-8085-4df4-8a9f-b5a75b6d91c7}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {f0c9eb14-e4bd-4943-b476-87b7107215ef}, !- Inlet Node
  {6b931303-9e0b-42fc-a807-76f12bdd1a49}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {931a93a8-3dcf-492d-8522-6f71472665b6}; !- Source Temperature Schedule Name {C}

OS:Node,
  {5a1bdf91-4a98-4ec8-8ade-0c16b7dc5b98}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {6b931303-9e0b-42fc-a807-76f12bdd1a49}, !- Inlet Port
  {4f634185-eb90-42a2-9a7e-f94f79a8e3cb}; !- Outlet Port

OS:Connection,
  {f0c9eb14-e4bd-4943-b476-87b7107215ef}, !- Handle
  {6113f816-66ac-4924-8131-b77a16b404fd}, !- Source Object
  3,                                      !- Outlet Port
  {cc1bb275-8085-4df4-8a9f-b5a75b6d91c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b931303-9e0b-42fc-a807-76f12bdd1a49}, !- Handle
  {cc1bb275-8085-4df4-8a9f-b5a75b6d91c7}, !- Source Object
  3,                                      !- Outlet Port
  {5a1bdf91-4a98-4ec8-8ade-0c16b7dc5b98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f634185-eb90-42a2-9a7e-f94f79a8e3cb}, !- Handle
  {5a1bdf91-4a98-4ec8-8ade-0c16b7dc5b98}, !- Source Object
  3,                                      !- Outlet Port
  {9f797ff8-5d1b-40b9-b187-3afd58e3dfdc}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {07f1e34c-cf52-4b4b-80c7-ee6930018f6e}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {931a93a8-3dcf-492d-8522-6f71472665b6}, !- Handle
  Mains Water Temperature,                !- Name
  {7f5a644e-b0a4-4f23-a4e6-a37302eea4a3}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {9f584195-8e0a-47ff-8f9f-5f9debd89cfe}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {931a93a8-3dcf-492d-8522-6f71472665b6}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {8f6a29d2-bedb-47e7-a0cc-5ccce605c2b6}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {9f584195-8e0a-47ff-8f9f-5f9debd89cfe} = {07f1e34c-cf52-4b4b-80c7-ee6930018f6e}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {39ea065b-ac7e-4844-a105-00f3c5d87405}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8f6a29d2-bedb-47e7-a0cc-5ccce605c2b6}; !- Program Name 1

OS:WaterUse:Connections,
  {8c48e221-02cc-47c6-9087-a81720da06ca}, !- Handle
  Water Use Connections 1,                !- Name
  {ebe788f5-d234-4271-b46c-a156cb9b50ce}, !- Inlet Node Name
  {7d2a65b5-2590-4088-ab7d-b5476c7852b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8e8a00b5-2a78-46e6-9bf9-da9112cb3902}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {123986f9-20e6-463e-a1ae-0e202d39cdfe}, !- Handle
  Booster Water Fixture Def - 0.58 gpm,   !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-05,                   !- Peak Flow Rate {m3/s}
  {eaa12a69-28e6-4301-83d7-d2426d69cd47}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {eaa12a69-28e6-4301-83d7-d2426d69cd47}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {7f5a644e-b0a4-4f23-a4e6-a37302eea4a3}, !- Schedule Type Limits Name
  {0c8d26b2-af27-4997-81a8-8d7e72f2a6ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c8d26b2-af27-4997-81a8-8d7e72f2a6ae}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {7f5a644e-b0a4-4f23-a4e6-a37302eea4a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {8e8a00b5-2a78-46e6-9bf9-da9112cb3902}, !- Handle
  Booster Water Fixture - 0.58 gpm at 180F, !- Name
  {123986f9-20e6-463e-a1ae-0e202d39cdfe}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {55eb360e-a76d-4962-a323-ff3fa6768fee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fcce74c5-3f1b-4935-9636-2318f40b4d89}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {d89e902e-d308-4163-90ad-bdd0efdd50be}, !- Inlet Port
  {ebe788f5-d234-4271-b46c-a156cb9b50ce}; !- Outlet Port

OS:Connection,
  {d89e902e-d308-4163-90ad-bdd0efdd50be}, !- Handle
  {91f84802-4acb-4d4b-99ba-cf5da5ba76d8}, !- Source Object
  4,                                      !- Outlet Port
  {fcce74c5-3f1b-4935-9636-2318f40b4d89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1729a09b-8762-4150-9ec4-c0e5f93a2af9}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {7d2a65b5-2590-4088-ab7d-b5476c7852b8}, !- Inlet Port
  {fefc503b-2a49-4bf7-8d85-59c974852c6e}; !- Outlet Port

OS:Connection,
  {ebe788f5-d234-4271-b46c-a156cb9b50ce}, !- Handle
  {fcce74c5-3f1b-4935-9636-2318f40b4d89}, !- Source Object
  3,                                      !- Outlet Port
  {8c48e221-02cc-47c6-9087-a81720da06ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d2a65b5-2590-4088-ab7d-b5476c7852b8}, !- Handle
  {8c48e221-02cc-47c6-9087-a81720da06ca}, !- Source Object
  3,                                      !- Outlet Port
  {1729a09b-8762-4150-9ec4-c0e5f93a2af9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fefc503b-2a49-4bf7-8d85-59c974852c6e}, !- Handle
  {1729a09b-8762-4150-9ec4-c0e5f93a2af9}, !- Source Object
  3,                                      !- Outlet Port
  {9f981d5d-82b2-4650-9b02-266422ff0c4b}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {300e97cb-aac3-4468-bde9-4899473b540b}, !- Handle
  Laundry Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {50386f1b-7b21-457b-bf48-d91bb947d6f2}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bfadfaf2-181c-4b68-aded-f87d7118a597}, !- Plant Side Inlet Node Name
  {54db78f3-7666-4194-925f-d7a8fd9898be}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {62d4663c-c29b-4274-80e5-c039e6860bd1}, !- Demand Side Inlet Node Name
  {8be3f2b7-f8db-4898-bddd-e2f090eba108}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {77e836be-a9c1-43dc-977d-cd0c5d1a2d62}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a089b370-4bb1-439e-8862-44f12f8a0206}, !- Demand Mixer Name
  {c7abd348-0a12-42b1-9631-58e2d648c7a5}, !- Demand Splitter Name
  {cc99fb11-058b-41b3-97a2-c04bf8b228c6}, !- Supply Mixer Name
  {593037b1-c03c-4b21-b519-03df1d610951}; !- Supply Splitter Name

OS:Node,
  {005bb1b6-5813-43c8-9e02-cee175b789b3}, !- Handle
  Laundry Service Water Loop Supply Inlet Node, !- Name
  {bfadfaf2-181c-4b68-aded-f87d7118a597}, !- Inlet Port
  {9107a41c-df4f-4597-95fc-d53d8d0042da}; !- Outlet Port

OS:Node,
  {50386f1b-7b21-457b-bf48-d91bb947d6f2}, !- Handle
  Laundry Service Water Loop Supply Outlet Node, !- Name
  {550e63ca-f49f-4a58-8347-58455fa0c2bc}, !- Inlet Port
  {54db78f3-7666-4194-925f-d7a8fd9898be}; !- Outlet Port

OS:Node,
  {4b944e7c-b0ff-438c-be1f-638e7366e946}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.78 Therm Eff Supply Inlet Water Node, !- Name
  {9473a610-b9db-459a-995b-f002d1205e32}, !- Inlet Port
  {d8824c6d-80ab-4562-8321-4c9e2d97b79b}; !- Outlet Port

OS:Connector:Mixer,
  {cc99fb11-058b-41b3-97a2-c04bf8b228c6}, !- Handle
  Connector Mixer 11,                     !- Name
  {80e62322-2c17-4bba-9148-a95fb679c732}, !- Outlet Branch Name
  {9815764a-3d2a-4fe3-b5bd-0a5a2951b98d}, !- Inlet Branch Name 1
  {7101a825-2279-4de0-b22c-a463a4562e5f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {593037b1-c03c-4b21-b519-03df1d610951}, !- Handle
  Connector Splitter 11,                  !- Name
  {695d33f3-94ed-43ae-9224-b94755696f72}, !- Inlet Branch Name
  {9473a610-b9db-459a-995b-f002d1205e32}, !- Outlet Branch Name 1
  {d89c579f-75cb-4577-971c-8d3fb90b2455}; !- Outlet Branch Name 2

OS:Connection,
  {bfadfaf2-181c-4b68-aded-f87d7118a597}, !- Handle
  {300e97cb-aac3-4468-bde9-4899473b540b}, !- Source Object
  14,                                     !- Outlet Port
  {005bb1b6-5813-43c8-9e02-cee175b789b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9473a610-b9db-459a-995b-f002d1205e32}, !- Handle
  {593037b1-c03c-4b21-b519-03df1d610951}, !- Source Object
  3,                                      !- Outlet Port
  {4b944e7c-b0ff-438c-be1f-638e7366e946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54db78f3-7666-4194-925f-d7a8fd9898be}, !- Handle
  {50386f1b-7b21-457b-bf48-d91bb947d6f2}, !- Source Object
  3,                                      !- Outlet Port
  {300e97cb-aac3-4468-bde9-4899473b540b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {76f283d1-aef5-40bf-ab2f-f84c37101c67}, !- Handle
  Laundry Service Water Loop Demand Inlet Node, !- Name
  {62d4663c-c29b-4274-80e5-c039e6860bd1}, !- Inlet Port
  {49213478-ba14-4228-afa7-6c0e941d8133}; !- Outlet Port

OS:Node,
  {003828fd-3fdc-4727-b059-00494550e09d}, !- Handle
  Laundry Service Water Loop Demand Outlet Node, !- Name
  {bc3594f3-ea76-4ddf-8d8a-c11b5ef9ee1b}, !- Inlet Port
  {8be3f2b7-f8db-4898-bddd-e2f090eba108}; !- Outlet Port

OS:Node,
  {83780e85-be25-46f8-86ff-57708c0bce9e}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {ddb76d4e-bb45-42b5-a68c-885ee6476603}, !- Inlet Port
  {74ff5e4b-e868-4249-aafd-c1120e26f6a0}; !- Outlet Port

OS:Connector:Mixer,
  {a089b370-4bb1-439e-8862-44f12f8a0206}, !- Handle
  Connector Mixer 12,                     !- Name
  {433f853f-c870-4386-a840-524c604ae8ef}, !- Outlet Branch Name
  {01311403-16bf-4544-b804-20b7d2051e0e}, !- Inlet Branch Name 1
  {ec94bc9a-6e20-4c7f-af91-d36d461789a1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c7abd348-0a12-42b1-9631-58e2d648c7a5}, !- Handle
  Connector Splitter 12,                  !- Name
  {49213478-ba14-4228-afa7-6c0e941d8133}, !- Inlet Branch Name
  {ddb76d4e-bb45-42b5-a68c-885ee6476603}, !- Outlet Branch Name 1
  {38cae79b-262d-4885-b6e5-9bfe97238757}; !- Outlet Branch Name 2

OS:Connection,
  {62d4663c-c29b-4274-80e5-c039e6860bd1}, !- Handle
  {300e97cb-aac3-4468-bde9-4899473b540b}, !- Source Object
  17,                                     !- Outlet Port
  {76f283d1-aef5-40bf-ab2f-f84c37101c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49213478-ba14-4228-afa7-6c0e941d8133}, !- Handle
  {76f283d1-aef5-40bf-ab2f-f84c37101c67}, !- Source Object
  3,                                      !- Outlet Port
  {c7abd348-0a12-42b1-9631-58e2d648c7a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddb76d4e-bb45-42b5-a68c-885ee6476603}, !- Handle
  {c7abd348-0a12-42b1-9631-58e2d648c7a5}, !- Source Object
  3,                                      !- Outlet Port
  {83780e85-be25-46f8-86ff-57708c0bce9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be3f2b7-f8db-4898-bddd-e2f090eba108}, !- Handle
  {003828fd-3fdc-4727-b059-00494550e09d}, !- Source Object
  3,                                      !- Outlet Port
  {300e97cb-aac3-4468-bde9-4899473b540b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0c289c3a-11cf-4728-8b3d-ae6515660ddb}, !- Handle
  {300e97cb-aac3-4468-bde9-4899473b540b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {77e836be-a9c1-43dc-977d-cd0c5d1a2d62}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:ScheduleTypeLimits,
  {d3c95433-3211-45d7-946f-4252da426a4c}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {af2da07f-c5d2-44dd-85f5-9871664e23f2}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {d3c95433-3211-45d7-946f-4252da426a4c}, !- Schedule Type Limits Name
  {520c8509-e9f6-43b7-be2d-e12cec4ecdfe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {520c8509-e9f6-43b7-be2d-e12cec4ecdfe}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {d3c95433-3211-45d7-946f-4252da426a4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3ce077bf-a2c7-4da9-9dc4-6535b8d6dc4a}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {af2da07f-c5d2-44dd-85f5-9871664e23f2}, !- Schedule Name
  {50386f1b-7b21-457b-bf48-d91bb947d6f2}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d9d418b7-e6ec-4055-b8d8-9fce9bd11050}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven, !- Name
  {9107a41c-df4f-4597-95fc-d53d8d0042da}, !- Inlet Node Name
  {4ce55699-276c-4f98-8162-3437a4fa4246}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {feaa75d0-fc89-4227-92e6-690d584a90fc}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {4ce55699-276c-4f98-8162-3437a4fa4246}, !- Inlet Port
  {695d33f3-94ed-43ae-9224-b94755696f72}; !- Outlet Port

OS:Connection,
  {9107a41c-df4f-4597-95fc-d53d8d0042da}, !- Handle
  {005bb1b6-5813-43c8-9e02-cee175b789b3}, !- Source Object
  3,                                      !- Outlet Port
  {d9d418b7-e6ec-4055-b8d8-9fce9bd11050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce55699-276c-4f98-8162-3437a4fa4246}, !- Handle
  {d9d418b7-e6ec-4055-b8d8-9fce9bd11050}, !- Source Object
  3,                                      !- Outlet Port
  {feaa75d0-fc89-4227-92e6-690d584a90fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {695d33f3-94ed-43ae-9224-b94755696f72}, !- Handle
  {feaa75d0-fc89-4227-92e6-690d584a90fc}, !- Source Object
  3,                                      !- Outlet Port
  {593037b1-c03c-4b21-b519-03df1d610951}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {79682228-9f69-4740-bcf2-c1a5c97052c4}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {9f131490-498e-4604-9cf8-051c4e25da7d}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.78 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {af2da07f-c5d2-44dd-85f5-9871664e23f2}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {7aae988e-c2bc-44bc-8203-f62e4867f88f}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d8824c6d-80ab-4562-8321-4c9e2d97b79b}, !- Use Side Inlet Node Name
  {6ff9a30c-838a-4a04-9066-9b7cd110288c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {2a8e347d-14e6-4147-86f3-dc05b3826a9e}, !- Handle
  Schedule Day 53,                        !- Name
  {7f5a644e-b0a4-4f23-a4e6-a37302eea4a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9acbafce-a4ce-48ec-9156-f7036b907972}, !- Handle
  Schedule Day 54,                        !- Name
  {7f5a644e-b0a4-4f23-a4e6-a37302eea4a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {8a327efc-c7f4-442f-86bd-b4c85925f117}, !- Handle
  {9f131490-498e-4604-9cf8-051c4e25da7d}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Day,
  {3f45eab0-ebce-4a51-8de5-294db935e5c2}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {79682228-9f69-4740-bcf2-c1a5c97052c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {5272fe1e-dcf3-4b36-9f6a-dc00ca135608}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.78 Therm Eff Supply Outlet Water Node, !- Name
  {6ff9a30c-838a-4a04-9066-9b7cd110288c}, !- Inlet Port
  {9815764a-3d2a-4fe3-b5bd-0a5a2951b98d}; !- Outlet Port

OS:Connection,
  {d8824c6d-80ab-4562-8321-4c9e2d97b79b}, !- Handle
  {4b944e7c-b0ff-438c-be1f-638e7366e946}, !- Source Object
  3,                                      !- Outlet Port
  {9f131490-498e-4604-9cf8-051c4e25da7d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6ff9a30c-838a-4a04-9066-9b7cd110288c}, !- Handle
  {9f131490-498e-4604-9cf8-051c4e25da7d}, !- Source Object
  32,                                     !- Outlet Port
  {5272fe1e-dcf3-4b36-9f6a-dc00ca135608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9815764a-3d2a-4fe3-b5bd-0a5a2951b98d}, !- Handle
  {5272fe1e-dcf3-4b36-9f6a-dc00ca135608}, !- Source Object
  3,                                      !- Outlet Port
  {cc99fb11-058b-41b3-97a2-c04bf8b228c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1646624c-815e-430d-aa08-2437f4816d60}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {b62e65c8-18ce-45f3-af1e-89097832e34f}, !- Inlet Node Name
  {1d20e56c-4308-4df7-8c07-99b7c3cbdbd3}; !- Outlet Node Name

OS:Node,
  {0344c6e0-d11d-43a6-913e-5855204de8c8}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {d89c579f-75cb-4577-971c-8d3fb90b2455}, !- Inlet Port
  {b62e65c8-18ce-45f3-af1e-89097832e34f}; !- Outlet Port

OS:Connection,
  {d89c579f-75cb-4577-971c-8d3fb90b2455}, !- Handle
  {593037b1-c03c-4b21-b519-03df1d610951}, !- Source Object
  4,                                      !- Outlet Port
  {0344c6e0-d11d-43a6-913e-5855204de8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cd4f595-d710-422f-9b29-0e2cfab229fe}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {1d20e56c-4308-4df7-8c07-99b7c3cbdbd3}, !- Inlet Port
  {7101a825-2279-4de0-b22c-a463a4562e5f}; !- Outlet Port

OS:Connection,
  {b62e65c8-18ce-45f3-af1e-89097832e34f}, !- Handle
  {0344c6e0-d11d-43a6-913e-5855204de8c8}, !- Source Object
  3,                                      !- Outlet Port
  {1646624c-815e-430d-aa08-2437f4816d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d20e56c-4308-4df7-8c07-99b7c3cbdbd3}, !- Handle
  {1646624c-815e-430d-aa08-2437f4816d60}, !- Source Object
  3,                                      !- Outlet Port
  {5cd4f595-d710-422f-9b29-0e2cfab229fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7101a825-2279-4de0-b22c-a463a4562e5f}, !- Handle
  {5cd4f595-d710-422f-9b29-0e2cfab229fe}, !- Source Object
  3,                                      !- Outlet Port
  {cc99fb11-058b-41b3-97a2-c04bf8b228c6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {70868a9a-e3ba-411b-9b2d-42936508111d}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {74ff5e4b-e868-4249-aafd-c1120e26f6a0}, !- Inlet Node Name
  {6e448849-71ce-41f5-8a61-2d6a39653fcb}; !- Outlet Node Name

OS:Node,
  {200e59c1-9d58-4e0a-b61e-0a74a38b7f11}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {6e448849-71ce-41f5-8a61-2d6a39653fcb}, !- Inlet Port
  {01311403-16bf-4544-b804-20b7d2051e0e}; !- Outlet Port

OS:Connection,
  {74ff5e4b-e868-4249-aafd-c1120e26f6a0}, !- Handle
  {83780e85-be25-46f8-86ff-57708c0bce9e}, !- Source Object
  3,                                      !- Outlet Port
  {70868a9a-e3ba-411b-9b2d-42936508111d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e448849-71ce-41f5-8a61-2d6a39653fcb}, !- Handle
  {70868a9a-e3ba-411b-9b2d-42936508111d}, !- Source Object
  3,                                      !- Outlet Port
  {200e59c1-9d58-4e0a-b61e-0a74a38b7f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01311403-16bf-4544-b804-20b7d2051e0e}, !- Handle
  {200e59c1-9d58-4e0a-b61e-0a74a38b7f11}, !- Source Object
  3,                                      !- Outlet Port
  {a089b370-4bb1-439e-8862-44f12f8a0206}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f6b2fa58-74cf-48dc-92ef-5419b8d3dff0}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {189e9494-8cc8-40ee-8c29-e47572c69405}, !- Inlet Node Name
  {550e63ca-f49f-4a58-8347-58455fa0c2bc}; !- Outlet Node Name

OS:Node,
  {0c66ec6d-3098-4176-90b4-1f02ff9c049a}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {80e62322-2c17-4bba-9148-a95fb679c732}, !- Inlet Port
  {189e9494-8cc8-40ee-8c29-e47572c69405}; !- Outlet Port

OS:Connection,
  {80e62322-2c17-4bba-9148-a95fb679c732}, !- Handle
  {cc99fb11-058b-41b3-97a2-c04bf8b228c6}, !- Source Object
  2,                                      !- Outlet Port
  {0c66ec6d-3098-4176-90b4-1f02ff9c049a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {189e9494-8cc8-40ee-8c29-e47572c69405}, !- Handle
  {0c66ec6d-3098-4176-90b4-1f02ff9c049a}, !- Source Object
  3,                                      !- Outlet Port
  {f6b2fa58-74cf-48dc-92ef-5419b8d3dff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {550e63ca-f49f-4a58-8347-58455fa0c2bc}, !- Handle
  {f6b2fa58-74cf-48dc-92ef-5419b8d3dff0}, !- Source Object
  3,                                      !- Outlet Port
  {50386f1b-7b21-457b-bf48-d91bb947d6f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e06c9817-0906-4555-84d9-638753c596be}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {f55b17b4-9813-461b-8bb4-cb18ef29900c}, !- Inlet Node Name
  {bc3594f3-ea76-4ddf-8d8a-c11b5ef9ee1b}; !- Outlet Node Name

OS:Node,
  {828572e3-5d0e-4943-a4f6-9f15cfac5bae}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {433f853f-c870-4386-a840-524c604ae8ef}, !- Inlet Port
  {f55b17b4-9813-461b-8bb4-cb18ef29900c}; !- Outlet Port

OS:Connection,
  {433f853f-c870-4386-a840-524c604ae8ef}, !- Handle
  {a089b370-4bb1-439e-8862-44f12f8a0206}, !- Source Object
  2,                                      !- Outlet Port
  {828572e3-5d0e-4943-a4f6-9f15cfac5bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f55b17b4-9813-461b-8bb4-cb18ef29900c}, !- Handle
  {828572e3-5d0e-4943-a4f6-9f15cfac5bae}, !- Source Object
  3,                                      !- Outlet Port
  {e06c9817-0906-4555-84d9-638753c596be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc3594f3-ea76-4ddf-8d8a-c11b5ef9ee1b}, !- Handle
  {e06c9817-0906-4555-84d9-638753c596be}, !- Source Object
  3,                                      !- Outlet Port
  {003828fd-3fdc-4727-b059-00494550e09d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {709058dc-e3d5-410f-b552-8d5a0fae15f1}, !- Handle
  Laundry WUC 2.8gpm at 180F,             !- Name
  {c519c430-f735-4a22-8d7d-5764128ecfcd}, !- Inlet Node Name
  {3231f67d-e886-4608-b874-34fad82b3678}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9d7d6684-0dde-48c4-b0a8-a8a2d6168c96}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {63b3f207-9176-4d4f-8446-a8e1822ae8ca}, !- Handle
  Laundry Service Water Use Def 2.8gpm,   !- Name
  ,                                       !- End-Use Subcategory
  0.000176652549918593,                   !- Peak Flow Rate {m3/s}
  {eaa12a69-28e6-4301-83d7-d2426d69cd47}, !- Target Temperature Schedule Name
  {ace117be-74f1-4bcd-8a48-39df2091d165}, !- Sensible Fraction Schedule Name
  {d1059f58-c967-484c-a657-6d6e24290898}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9d7d6684-0dde-48c4-b0a8-a8a2d6168c96}, !- Handle
  Laundry Service Water Use 2.8gpm at 180F, !- Name
  {63b3f207-9176-4d4f-8446-a8e1822ae8ca}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7a137b7a-5888-4dd6-bad9-9d49cfe99277}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {7a137b7a-5888-4dd6-bad9-9d49cfe99277}, !- Handle
  Hospital LAUNDRY_SWH_SCH,               !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  {2b6af561-859c-44eb-a9bb-6fdb874d6e15}, !- Default Day Schedule Name
  {f9297abb-9d89-4e18-a87a-672274ed41bf}, !- Summer Design Day Schedule Name
  {8146cfbf-78b6-4ffe-96cd-ac521d124092}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b6af561-859c-44eb-a9bb-6fdb874d6e15}, !- Handle
  Hospital LAUNDRY_SWH_SCH Default,       !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8146cfbf-78b6-4ffe-96cd-ac521d124092}, !- Handle
  Hospital LAUNDRY_SWH_SCH Winter Design Day, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f9297abb-9d89-4e18-a87a-672274ed41bf}, !- Handle
  Hospital LAUNDRY_SWH_SCH Summer Design Day, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {9d18d45d-6fd9-4640-8d34-7fe671d36c7d}, !- Handle
  Laundry WUC 2.8gpm at 180F Inlet Water Node, !- Name
  {38cae79b-262d-4885-b6e5-9bfe97238757}, !- Inlet Port
  {c519c430-f735-4a22-8d7d-5764128ecfcd}; !- Outlet Port

OS:Connection,
  {38cae79b-262d-4885-b6e5-9bfe97238757}, !- Handle
  {c7abd348-0a12-42b1-9631-58e2d648c7a5}, !- Source Object
  4,                                      !- Outlet Port
  {9d18d45d-6fd9-4640-8d34-7fe671d36c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b908f493-ba14-4ade-aa51-70d4373bae4c}, !- Handle
  Laundry WUC 2.8gpm at 180F Outlet Water Node, !- Name
  {3231f67d-e886-4608-b874-34fad82b3678}, !- Inlet Port
  {ec94bc9a-6e20-4c7f-af91-d36d461789a1}; !- Outlet Port

OS:Connection,
  {c519c430-f735-4a22-8d7d-5764128ecfcd}, !- Handle
  {9d18d45d-6fd9-4640-8d34-7fe671d36c7d}, !- Source Object
  3,                                      !- Outlet Port
  {709058dc-e3d5-410f-b552-8d5a0fae15f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3231f67d-e886-4608-b874-34fad82b3678}, !- Handle
  {709058dc-e3d5-410f-b552-8d5a0fae15f1}, !- Source Object
  3,                                      !- Outlet Port
  {b908f493-ba14-4ade-aa51-70d4373bae4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec94bc9a-6e20-4c7f-af91-d36d461789a1}, !- Handle
  {b908f493-ba14-4ade-aa51-70d4373bae4c}, !- Source Object
  3,                                      !- Outlet Port
  {a089b370-4bb1-439e-8862-44f12f8a0206}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {56e21969-5105-4fcd-8be9-7d7b61b45789}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  21874;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {ae3d63d3-636f-4765-9f31-68d2e460c288}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON,        !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  {1c3dc7c2-70a3-4a67-9fe6-576aeaec7c36}, !- Default Day Schedule Name
  {d96f91dc-2227-4d09-9f30-dac9c252a299}, !- Summer Design Day Schedule Name
  {7f86faf0-82a8-4aad-b58d-894384968461}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c3dc7c2-70a3-4a67-9fe6-576aeaec7c36}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Default, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f86faf0-82a8-4aad-b58d-894384968461}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d96f91dc-2227-4d09-9f30-dac9c252a299}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {03eaef94-57a3-4ded-b067-4e6aa1a90441}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {56e21969-5105-4fcd-8be9-7d7b61b45789}, !- Exterior Lights Definition Name
  {ae3d63d3-636f-4765-9f31-68d2e460c288}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {ee274347-485e-4177-803b-3d2bd609aeee}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  162962.637;                             !- Design Level {W}

OS:Schedule:Ruleset,
  {1b4ba75b-7ce4-497d-a468-c71c4ad3e159}, !- Handle
  Hospital BLDG_ELEVATORS,                !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  {e6d68ac8-30ec-4f89-9aed-658e57583373}, !- Default Day Schedule Name
  {fce94dfc-ccaa-4312-a52d-c81d5800e015}, !- Summer Design Day Schedule Name
  {b1b8b680-584f-4a17-a559-5fd24491a0fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e6d68ac8-30ec-4f89-9aed-658e57583373}, !- Handle
  Hospital BLDG_ELEVATORS Default,        !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {ef703d93-b0ab-47a4-a205-9ff5b27a7d50}, !- Handle
  Schedule Rule 26,                       !- Name
  {1b4ba75b-7ce4-497d-a468-c71c4ad3e159}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {97fbb3b3-e9d1-4aad-86da-dce3ec1b953a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97fbb3b3-e9d1-4aad-86da-dce3ec1b953a}, !- Handle
  Hospital BLDG_ELEVATORS Sat Day,        !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Day,
  {fce94dfc-ccaa-4312-a52d-c81d5800e015}, !- Handle
  Hospital BLDG_ELEVATORS Summer Design Day, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a5d4a291-20ee-44f8-b8da-bc24b6979cf8}, !- Handle
  Schedule Rule 27,                       !- Name
  {1b4ba75b-7ce4-497d-a468-c71c4ad3e159}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06ffb091-d4db-4446-b1d1-9aaa174d959b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06ffb091-d4db-4446-b1d1-9aaa174d959b}, !- Handle
  Hospital BLDG_ELEVATORS Wkdy Day,       !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.52,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {b1b8b680-584f-4a17-a559-5fd24491a0fc}, !- Handle
  Hospital BLDG_ELEVATORS Winter Design Day, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {db7f13a5-2c6f-4082-82f2-c845d5758817}, !- Handle
  Fuel equipment 1,                       !- Name
  {ee274347-485e-4177-803b-3d2bd609aeee}, !- Exterior Fuel Equipment Definition Name
  {1b4ba75b-7ce4-497d-a468-c71c4ad3e159}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {94b69e5b-3889-4815-84df-0f624d95815a}, !- Handle
  Fuel equipment 2 Def,                   !- Name
  847.2;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {fa0e69a2-f6a3-4c5a-b2ce-f8adac6b7a27}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF,     !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  {52058ba3-3284-4a05-bd72-84229aa9cda1}, !- Default Day Schedule Name
  {924af8d4-2a40-4810-8ca6-9f15569f4ba3}, !- Summer Design Day Schedule Name
  {cc934db7-e4b5-46c8-8abf-fd0d9b1e63ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {52058ba3-3284-4a05-bd72-84229aa9cda1}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {b997afac-75eb-4b88-aa83-fc6e2b2b4bcc}, !- Handle
  Schedule Rule 28,                       !- Name
  {fa0e69a2-f6a3-4c5a-b2ce-f8adac6b7a27}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b07325ad-d6f1-4c54-a54c-0908a5764627}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b07325ad-d6f1-4c54-a54c-0908a5764627}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Day,
  {924af8d4-2a40-4810-8ca6-9f15569f4ba3}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a7ac315-0ab1-42e0-a7d1-4ab661914e1a}, !- Handle
  Schedule Rule 29,                       !- Name
  {fa0e69a2-f6a3-4c5a-b2ce-f8adac6b7a27}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c2333f0-bab4-419b-be74-f0836404b1b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c2333f0-bab4-419b-be74-f0836404b1b0}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.52,                                   !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
  {cc934db7-e4b5-46c8-8abf-fd0d9b1e63ca}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {1c0e8abb-07cf-45f7-a700-512cc3e9c88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {e9d74c98-384e-46ac-8802-f93214df5682}, !- Handle
  Fuel equipment 2,                       !- Name
  {94b69e5b-3889-4815-84df-0f624d95815a}, !- Exterior Fuel Equipment Definition Name
  {fa0e69a2-f6a3-4c5a-b2ce-f8adac6b7a27}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {567f8d50-7bdd-47f2-a268-dd57331d4aea}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {bb024be1-2e3b-4ac5-adb3-a4cf3d63efce}, !- Handle
  9.7,                                    !- January Ground Temperature {C}
  6,                                      !- February Ground Temperature {C}
  -2.2,                                   !- March Ground Temperature {C}
  -3.4,                                   !- April Ground Temperature {C}
  -4.2,                                   !- May Ground Temperature {C}
  2.7,                                    !- June Ground Temperature {C}
  7.5,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  18.6,                                   !- September Ground Temperature {C}
  22,                                     !- October Ground Temperature {C}
  20.7,                                   !- November Ground Temperature {C}
  16.5;                                   !- December Ground Temperature {C}

OS:SimulationControl,
  {bff02a5f-6c32-468e-a05a-b8e2206ec4a3}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Schedule:Day,
  {81ef1073-d4e6-4ce4-af05-bad34b9c87c0}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {99c378cb-9e58-4e57-9fab-211913d89739}, !- Handle
  {560c6ba4-4180-4071-92a8-cde19da55e22}; !- Object Name

OS:Curve:Biquadratic,
  {3a8e8bc4-3b2c-4e82-b2fd-f5b0b36d56b9}, !- Handle
  ChlrWtrCentPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.364691,                               !- Coefficient1 Constant
  -0.030521,                              !- Coefficient2 x
  -0.00193,                               !- Coefficient3 x**2
  0.066374,                               !- Coefficient4 y
  -0.001892,                              !- Coefficient5 y**2
  0.003111,                               !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.87,                                   !- Minimum Curve Output
  0.91;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {df747927-071b-4028-9e62-e9c26201232d}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.658643,                               !- Coefficient1 Constant
  -0.025339,                              !- Coefficient2 x
  0.000991,                               !- Coefficient3 x**2
  0.012801,                               !- Coefficient4 y
  0.000171,                               !- Coefficient5 y**2
  -0.000301,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.68,                                   !- Minimum Curve Output
  1.05;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {ce7eac0e-7fc1-4ddc-989b-74994251e486}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {959b60d5-4562-4d33-bd3a-0d88c975b3a8}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {62798dc2-11ed-4305-9529-aedb13bf87a8}, !- Handle
  {9f131490-498e-4604-9cf8-051c4e25da7d}; !- Object Name

OS:AdditionalProperties,
  {574ee649-d80a-419f-bf1f-dda794f895a2}, !- Handle
  {e75c7436-d3eb-4154-92a1-2606a20469cb}; !- Object Name

OS:AdditionalProperties,
  {41e3dd3c-55b3-460a-94e4-21e1d6c32376}, !- Handle
  {0506ed35-6df6-47c1-be70-2f5187740281}; !- Object Name

OS:OutputControl:Timestamp,
  {a89e74ac-a8fc-4e91-9759-73810c59acc0}, !- Handle
  Yes,                                    !- ISO 8601 Format
  Yes;                                    !- Timestamp at Beginning of Interval

OS:Output:Variable,
  {2ad8e570-5046-47a2-9b34-cb78ee4ab5ef}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Chiller COP,                            !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {11793aff-1b20-41e8-8492-4eb9a4f464c1}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Chiller Condenser Heat Transfer Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {125864cf-45fa-47a9-99b9-e8c05e829bcb}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Chiller Condenser Heat Transfer Rate,   !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {0c6eed39-1d7e-4b4e-924b-4d8c0410043e}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Chiller Cycling Ratio,                  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {787113dd-e7c0-4488-b790-2b281fc21dce}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {d3b6de2e-9efd-4a1b-a103-2250aac0268d}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Chiller Electricity Rate,               !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {dc9e0fb6-891f-46bc-849d-209638539f10}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Cooling Energy,      !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {2e7a39d1-cb82-4ed4-8aa8-2723657bd4d8}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {d71dd69c-3e64-4d88-a09d-d978f1ef57ff}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Inlet Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {268c95b6-d0d3-404a-8061-3214b2473b86}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Chiller Evaporator Mass Flow Rate,      !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {1b9eae57-c33c-40fc-8cde-faa36fc2a057}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Chiller Evaporator Outlet Temperature,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {9e514b3a-e5e6-46b1-b8a9-17f579642d33}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Chiller False Load Heat Transfer Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ea0e43c4-8b66-4e0d-b38a-caf2154acae9}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller False Load Heat Transfer Rate,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {fed62916-bd79-4b72-ba6d-3d76e6c8bc15}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Part Load Ratio,                !- Variable Name
  Timestep;                               !- Reporting Frequency


OS:Output:Variable,
  {36f822f6-6ba3-4fe1-80c5-96202a3cec26}, !- Handle
  Output Variable 21,                     !- Name
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency