
OS:Version,
  {57d33d4d-70ac-447c-ae51-372acd081ba3}, !- Handle
  3.11.0;                                 !- Version Identifier

OS:Schedule:Constant,
  {105f1d93-c02a-4f89-a7f6-953da27cc5af}, !- Handle
  Always On Discrete,                     !- Name
  {0e0ce994-5beb-4e35-8195-8852c2561a07}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0e0ce994-5beb-4e35-8195-8852c2561a07}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:BuildingStory,
  {e854754a-ebba-48d2-bd77-03a105567de0}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {aee865d1-e5cb-4068-b599-28b9ca15acc6}, !- Handle
  DataCenter,                             !- Name
  {32101607-7c10-433c-8075-c6350c927a3e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e854754a-ebba-48d2-bd77-03a105567de0}, !- Building Story Name
  {33e18825-0972-4661-bb4d-682d2773f813}; !- Thermal Zone Name

OS:Surface,
  {1cc972d6-b045-43a8-b680-06b7402b3c12}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {ef11ce3d-ddcb-4d4f-a4cb-e08ec2566cff}, !- Construction Name
  {aee865d1-e5cb-4068-b599-28b9ca15acc6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 18.288, 0,                           !- X,Y,Z Vertex 2 {m}
  30.48, 18.288, 0,                       !- X,Y,Z Vertex 3 {m}
  30.48, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e93c1112-ddb9-40a2-8451-aadd7a6ed4f8}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aee865d1-e5cb-4068-b599-28b9ca15acc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.288, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 18.288, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2091b3f0-9e50-4cbf-8163-7700e54f8831}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aee865d1-e5cb-4068-b599-28b9ca15acc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 18.288, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  30.48, 18.288, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 18.288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 18.288, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ff96de2-fae9-4386-a9cc-5ec875187f0a}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aee865d1-e5cb-4068-b599-28b9ca15acc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 18.288, 0,                       !- X,Y,Z Vertex 3 {m}
  30.48, 18.288, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c9fd8dc-aa9e-4256-9e59-6f6ecb647782}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aee865d1-e5cb-4068-b599-28b9ca15acc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83dce6d1-7cc3-492c-bf91-a45866a436c7}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aee865d1-e5cb-4068-b599-28b9ca15acc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  30.48, 18.288, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, 18.288, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {32101607-7c10-433c-8075-c6350c927a3e}, !- Handle
  LargeDataCenterHighITE StandaloneDataCenter, !- Name
  ,                                       !- Default Construction Set Name
  {fdd9968f-0afe-4294-b61f-8acf21bba36e}, !- Default Schedule Set Name
  {1c945a56-7f52-4b50-af4d-e0976bf4befa}, !- Group Rendering Name
  {cc20c6db-df6d-4269-978b-b6487f2fc85f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeDataCenterHighITE,                 !- Standards Building Type
  StandaloneDataCenter;                   !- Standards Space Type

OS:Building,
  {0b1216d1-d1d3-4d51-9901-17271188d9fd}, !- Handle
  -LargeDataCenterHighITE-ASHRAE 169-2013-3A created: 2026-01-27 11:20:06 -0500, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {d6e1d773-2134-49b5-a187-eb23be731dfc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  LargeDataCenterHighITE;                 !- Standards Building Type

OS:Site,
  {9b621eee-4c6f-45cf-aad1-b0598e46e5c3}, !- Handle
  Atlanta-Hartsfield Jackson Intl AP_GA_USA, !- Name
  33.63,                                  !- Latitude {deg}
  -84.43,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  308,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:YearDescription,
  {e30cd788-fcb4-4117-a26b-2216bdf8e44f}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {04793feb-e18a-483b-8d7c-ab5058d9c1c9}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  3A;                                     !- Climate Zone Value 1

OS:Facility,
  {5a0a74b3-88dc-457c-b497-596385604d68}; !- Handle

OS:SimulationControl,
  {d3422e72-766f-4aac-b103-a743a3d03cf6}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {2ee2f198-74e1-4873-933a-5e57daf4e625}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {009c00bd-c44b-4753-b32c-05d600807633}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {b0c042e9-1ba7-423a-864a-07fd92fc9aa7}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {ca3952d4-3fa3-44f7-b65c-7cb9f11256fc}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {1e80ca04-2583-4a1f-a44b-be7d6af99dd9}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {f1eee27c-2315-4fd9-bb9a-0622aa7f6d75}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Rendering:Color,
  {1c945a56-7f52-4b50-af4d-e0976bf4befa}, !- Handle
  LargeDataCenterHighITE StandaloneDataCenter, !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {52c8bc63-927b-40e5-aac9-cb1d10058e8a}, !- Handle
  LargeDataCenterHighITE StandaloneDataCenter Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4dab2ee4-ebe5-4ff8-b1b3-88a7f73deb42}, !- Handle
  LargeDataCenterHighITE StandaloneDataCenter Lights, !- Name
  {52c8bc63-927b-40e5-aac9-cb1d10058e8a}, !- Lights Definition Name
  {32101607-7c10-433c-8075-c6350c927a3e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c0115cd6-0334-468a-b51b-952a59915106}, !- Handle
  {52c8bc63-927b-40e5-aac9-cb1d10058e8a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {cc20c6db-df6d-4269-978b-b6487f2fc85f}, !- Handle
  LargeDataCenterHighITE StandaloneDataCenter Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fdd9968f-0afe-4294-b61f-8acf21bba36e}, !- Handle
  LargeDataCenterHighITE StandaloneDataCenter Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {96ddca5e-ad67-4f5a-9d81-8cd66d673a57}, !- Lighting Schedule Name
  {1158aa2b-2beb-4ca2-a756-802e50253df6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {96ddca5e-ad67-4f5a-9d81-8cd66d673a57}, !- Handle
  DataCenter Lighting_SCH,                !- Name
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Schedule Type Limits Name
  {94395a8a-f270-4fbb-ad8c-b18f994d9091}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94395a8a-f270-4fbb-ad8c-b18f994d9091}, !- Handle
  DataCenter Lighting_SCH Default,        !- Name
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {1158aa2b-2beb-4ca2-a756-802e50253df6}, !- Handle
  DataCenter Equipment_SCH,               !- Name
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Schedule Type Limits Name
  {c308912c-5894-4158-b572-b2b7c40abe47}, !- Default Day Schedule Name
  {c5d79a2b-b88d-43da-9cad-cfbddd6da4cd}, !- Summer Design Day Schedule Name
  {da11aa56-4ef5-41b1-b65c-412218c6bf13}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c308912c-5894-4158-b572-b2b7c40abe47}, !- Handle
  DataCenter Equipment_SCH Default,       !- Name
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da11aa56-4ef5-41b1-b65c-412218c6bf13}, !- Handle
  DataCenter Equipment_SCH Winter Design Day, !- Name
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5d79a2b-b88d-43da-9cad-cfbddd6da4cd}, !- Handle
  DataCenter Equipment_SCH Summer Design Day, !- Name
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0468f73-487d-4e5c-b979-a7a762b867df}, !- Handle
  Schedule Rule 1,                        !- Name
  {1158aa2b-2beb-4ca2-a756-802e50253df6}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {7e552298-b8b4-459d-aa86-36dff9ebcef8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e552298-b8b4-459d-aa86-36dff9ebcef8}, !- Handle
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Name
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {139b40ec-814d-4c1b-ae38-afce0f4bbd66}, !- Handle
  Schedule Rule 2,                        !- Name
  {1158aa2b-2beb-4ca2-a756-802e50253df6}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {57cb4788-0afa-4eba-8fb0-5471d3227ba7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {57cb4788-0afa-4eba-8fb0-5471d3227ba7}, !- Handle
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Name
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {722a0af5-194e-4129-8057-8afb992c9e1a}, !- Handle
  Schedule Rule 3,                        !- Name
  {1158aa2b-2beb-4ca2-a756-802e50253df6}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1f4bfcfe-43bc-4dae-91a3-6eb1b65dbc42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f4bfcfe-43bc-4dae-91a3-6eb1b65dbc42}, !- Handle
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Name
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {07a9c2fc-9160-4a50-957a-6255f8e0e39a}, !- Handle
  Schedule Rule 4,                        !- Name
  {1158aa2b-2beb-4ca2-a756-802e50253df6}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {fcca85dd-4e2c-4951-b5a1-76649fa04ab4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fcca85dd-4e2c-4951-b5a1-76649fa04ab4}, !- Handle
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Name
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {493a5bf7-53b3-422a-8b29-39f5727ad3b1}, !- Handle
  Schedule Rule 5,                        !- Name
  {1158aa2b-2beb-4ca2-a756-802e50253df6}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {951576ea-be1b-47bf-9d5d-0fd8f931d94a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {951576ea-be1b-47bf-9d5d-0fd8f931d94a}, !- Handle
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Name
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {1c18a6d2-5533-4f08-981c-0204da7c34a6}, !- Handle
  Schedule Rule 6,                        !- Name
  {1158aa2b-2beb-4ca2-a756-802e50253df6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1a65a04a-ddc4-462b-b9c0-203386451639}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1a65a04a-ddc4-462b-b9c0-203386451639}, !- Handle
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Name
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c9c4247c-af4d-4ab8-99b1-730616850fc6}, !- Handle
  Schedule Rule 7,                        !- Name
  {1158aa2b-2beb-4ca2-a756-802e50253df6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {47b24fa0-6928-4851-8f22-6270dc868b42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47b24fa0-6928-4851-8f22-6270dc868b42}, !- Handle
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Name
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {1e537e06-f51f-4c5c-806d-ea713865eff8}, !- Handle
  Schedule Rule 8,                        !- Name
  {1158aa2b-2beb-4ca2-a756-802e50253df6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {45a567ef-e607-4b02-9700-4a257cd05f1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45a567ef-e607-4b02-9700-4a257cd05f1c}, !- Handle
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Name
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b5820d6-cace-432a-b54a-f466c3938a78}, !- Handle
  Schedule Rule 9,                        !- Name
  {1158aa2b-2beb-4ca2-a756-802e50253df6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c3aae8d9-8307-4128-848b-0bf6c2958078}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c3aae8d9-8307-4128-848b-0bf6c2958078}, !- Handle
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Name
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a2048edb-d0ae-4e3e-936b-7e9ccecbb542}, !- Handle
  Schedule Rule 10,                       !- Name
  {1158aa2b-2beb-4ca2-a756-802e50253df6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {942fb5e2-0676-4ae7-ad27-6b2029941f3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {942fb5e2-0676-4ae7-ad27-6b2029941f3c}, !- Handle
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Name
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a5549afb-86b9-42ef-b0f8-aa924d66bd60}, !- Handle
  Schedule Rule 11,                       !- Name
  {1158aa2b-2beb-4ca2-a756-802e50253df6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a1a9d464-f292-432d-bdd9-be0f0e2bab70}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a1a9d464-f292-432d-bdd9-be0f0e2bab70}, !- Handle
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Name
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {bc9b762c-b742-4bca-8759-48af3e4fe305}, !- Handle
  Schedule Rule 12,                       !- Name
  {1158aa2b-2beb-4ca2-a756-802e50253df6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8de58eb-abba-49e1-821a-aa210d4893de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8de58eb-abba-49e1-821a-aa210d4893de}, !- Handle
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Name
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b5c9a2c5-a0fb-436f-9f46-3a000a7af672}, !- Handle
  LargeDataCenterHighITE StandaloneDataCenter Thermostat, !- Name
  {a85f3a8b-f1fa-4f7c-be55-50632fd0d4cc}, !- Heating Setpoint Temperature Schedule Name
  {48fa9ec9-d5dc-40fa-8b48-5816ddf3fc6c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a85f3a8b-f1fa-4f7c-be55-50632fd0d4cc}, !- Handle
  DataCenter HTGSETP_SCH,                 !- Name
  {ecf06d31-cc1b-4755-9ae8-61721e0ed81c}, !- Schedule Type Limits Name
  {17778be6-8329-42f6-9da7-4c54394ab66e}, !- Default Day Schedule Name
  {b4a846eb-3261-42d8-9491-883fdf065399}, !- Summer Design Day Schedule Name
  {c4c549b4-28bb-4379-a81f-d1c4915a6a31}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {17778be6-8329-42f6-9da7-4c54394ab66e}, !- Handle
  DataCenter HTGSETP_SCH Default,         !- Name
  {ecf06d31-cc1b-4755-9ae8-61721e0ed81c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c4c549b4-28bb-4379-a81f-d1c4915a6a31}, !- Handle
  DataCenter HTGSETP_SCH Winter Design Day, !- Name
  {ecf06d31-cc1b-4755-9ae8-61721e0ed81c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b4a846eb-3261-42d8-9491-883fdf065399}, !- Handle
  DataCenter HTGSETP_SCH Summer Design Day, !- Name
  {ecf06d31-cc1b-4755-9ae8-61721e0ed81c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ecf06d31-cc1b-4755-9ae8-61721e0ed81c}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {48fa9ec9-d5dc-40fa-8b48-5816ddf3fc6c}, !- Handle
  DataCenter CLGSETP_SCH,                 !- Name
  {ecf06d31-cc1b-4755-9ae8-61721e0ed81c}, !- Schedule Type Limits Name
  {4f511e7a-9be2-48bf-8bd0-61294d73259a}, !- Default Day Schedule Name
  {fd80f269-b7e4-4ab9-83cc-f98b8c63ae62}, !- Summer Design Day Schedule Name
  {8cb6407f-e2df-4b24-abec-9069e5076404}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f511e7a-9be2-48bf-8bd0-61294d73259a}, !- Handle
  DataCenter CLGSETP_SCH Default,         !- Name
  {ecf06d31-cc1b-4755-9ae8-61721e0ed81c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8cb6407f-e2df-4b24-abec-9069e5076404}, !- Handle
  DataCenter CLGSETP_SCH Winter Design Day, !- Name
  {ecf06d31-cc1b-4755-9ae8-61721e0ed81c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Day,
  {fd80f269-b7e4-4ab9-83cc-f98b8c63ae62}, !- Handle
  DataCenter CLGSETP_SCH Summer Design Day, !- Name
  {ecf06d31-cc1b-4755-9ae8-61721e0ed81c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:SurfaceConvectionAlgorithm:Inside,
  {5584e385-ae27-4475-937d-8ae142ead834}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {69f4e664-ab7f-419b-9e18-f4a7e8d41bc6}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {33e18825-0972-4661-bb4d-682d2773f813}, !- Handle
  DataCenter ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f57ba2a-b7cd-43c0-b1c6-54f29612a1fa}, !- Zone Air Inlet Port List
  {36d070a1-93cc-4498-a306-14e5d4aebadc}, !- Zone Air Exhaust Port List
  {57902a3a-220c-4581-9d5a-624166f75696}, !- Zone Air Node Name
  {47ca8690-bfe1-42b4-86b2-05c9a1e4b91a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {786591fd-5093-4f3f-bdee-428cebbb51f7}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {213fe401-4f5e-410b-bb34-58e9dfea7d71}; !- Humidistat Name

OS:Node,
  {f3c6edb0-ebca-4979-a762-673408258f84}, !- Handle
  DataCenter ZN Zone Air Node,            !- Name
  {57902a3a-220c-4581-9d5a-624166f75696}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57902a3a-220c-4581-9d5a-624166f75696}, !- Handle
  {33e18825-0972-4661-bb4d-682d2773f813}, !- Source Object
  11,                                     !- Outlet Port
  {f3c6edb0-ebca-4979-a762-673408258f84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f57ba2a-b7cd-43c0-b1c6-54f29612a1fa}, !- Handle
  {33e18825-0972-4661-bb4d-682d2773f813}, !- HVAC Component
  {da391bfc-3844-4b5c-9657-cc0a2aa9de4f}; !- Port 1

OS:PortList,
  {36d070a1-93cc-4498-a306-14e5d4aebadc}, !- Handle
  {33e18825-0972-4661-bb4d-682d2773f813}; !- HVAC Component

OS:PortList,
  {47ca8690-bfe1-42b4-86b2-05c9a1e4b91a}, !- Handle
  {33e18825-0972-4661-bb4d-682d2773f813}, !- HVAC Component
  {b3c9ab93-bf2f-47bb-b9d3-29716934c60c}; !- Port 1

OS:Sizing:Zone,
  {778ee68c-8572-4aa4-bb5b-95114e5f4db6}, !- Handle
  {33e18825-0972-4661-bb4d-682d2773f813}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {45aa0a31-13b4-4244-bc16-973d2f67e291}, !- Handle
  DataCenter ZN Zone HVAC Equipment List, !- Name
  {33e18825-0972-4661-bb4d-682d2773f813}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d469c66-6803-4ebf-9fff-eeef66910b14}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {786591fd-5093-4f3f-bdee-428cebbb51f7}, !- Handle
  LargeDataCenterHighITE StandaloneDataCenter Thermostat 1, !- Name
  {a85f3a8b-f1fa-4f7c-be55-50632fd0d4cc}, !- Heating Setpoint Temperature Schedule Name
  {48fa9ec9-d5dc-40fa-8b48-5816ddf3fc6c}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {d3162c58-d14b-40df-a0f5-eb5a2c875427}, !- Handle
  Atlanta-Hartsfield Jackson Intl AP,     !- City
  GA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722190,                                 !- WMO Number
  33.63,                                  !- Latitude {deg}
  -84.43,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  308,                                    !- Elevation {m}
  /home/jason/Projects/s4b-prototypes/prototypes/3A/2019/LargeDataCenterHighITE/run/000_create_doe_prototype_building/extracted_files/weather/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw, !- Url
  1BEF8431,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {fb9b86e6-af55-4c74-922a-cc1baacf5c9b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  16.6,                                   !- Annual Average Outdoor Air Temperature {C}
  22.5,                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
  1,                                      !- Temperature Multiplier {dimensionless}
  0;                                      !- Temperature Offset {deltaC}

OS:SizingPeriod:DesignDay,
  {afe74ecc-6a31-4817-b5c2-23f254730712}, !- Handle
  Atlanta-Hartsfield.Jackson.Intl.AP_GA_USA Ann Clg .4% Condns DB=>MWB, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  97621,                                  !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.556,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.779;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f71b2869-4232-4c05-ba4c-08ea57da352f}, !- Handle
  Atlanta-Hartsfield.Jackson.Intl.AP_GA_USA Ann Htg 99.6% Condns DB, !- Name
  -6.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  97621,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -6.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:PlantLoop,
  {70fd8b51-e1a0-44a5-ba66-de37df9ab432}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b2a94984-d21e-4f4a-b800-93882082c4d8}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {32eca854-8cd6-4fc1-8c34-d94ac77f0e3f}, !- Plant Side Inlet Node Name
  {836628aa-269e-4d6f-892d-7b4175c5bd31}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4aecdeee-b420-49cb-8cb6-ca9c8b2d74d8}, !- Demand Side Inlet Node Name
  {6c7c5599-e47d-4e47-9bfa-61717affa1f3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {953c9dee-968b-4ac3-bb10-281839ad40d1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {18b0ed56-a1eb-470b-bc8a-58956d659002}, !- Demand Mixer Name
  {58cc1750-9f0a-4dff-828b-2d46793cbe2f}, !- Demand Splitter Name
  {ae80e217-f1f0-4067-aa41-e73931f7258d}, !- Supply Mixer Name
  {a8a62ae3-07f9-4ecd-a797-e95737f1d231}; !- Supply Splitter Name

OS:Node,
  {65d0491d-918d-417d-a472-8a9cf4a40a00}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {32eca854-8cd6-4fc1-8c34-d94ac77f0e3f}, !- Inlet Port
  {d7f829ab-f8fb-41d7-bbed-2652bdae5e19}; !- Outlet Port

OS:Node,
  {b2a94984-d21e-4f4a-b800-93882082c4d8}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {7aa837c2-be50-4469-9d17-c9e23ffe9b54}, !- Inlet Port
  {836628aa-269e-4d6f-892d-7b4175c5bd31}; !- Outlet Port

OS:Node,
  {ef6f3f4c-92f0-4a17-8787-1fe8532047b0}, !- Handle
  Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp Inlet Water Node, !- Name
  {9b7b846e-5389-4427-9828-79ffac73e9a1}, !- Inlet Port
  {78777474-2d42-46d8-a60b-97e02a4023d3}; !- Outlet Port

OS:Connector:Mixer,
  {ae80e217-f1f0-4067-aa41-e73931f7258d}, !- Handle
  Connector Mixer 1,                      !- Name
  {d00bb059-5847-42bf-846f-8ceeb09c80a7}, !- Outlet Branch Name
  {91246bc1-66e1-493d-ba7e-91f93f4e7c7f}, !- Inlet Branch Name 1
  {8f311c0b-f92d-468e-a506-974cdd712fe5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a8a62ae3-07f9-4ecd-a797-e95737f1d231}, !- Handle
  Connector Splitter 1,                   !- Name
  {ebb59dae-fb20-4d6f-b216-783a7e86d90c}, !- Inlet Branch Name
  {9b7b846e-5389-4427-9828-79ffac73e9a1}, !- Outlet Branch Name 1
  {1b56b65b-8efd-467f-b7e9-c03e7bfca82e}; !- Outlet Branch Name 2

OS:Connection,
  {32eca854-8cd6-4fc1-8c34-d94ac77f0e3f}, !- Handle
  {70fd8b51-e1a0-44a5-ba66-de37df9ab432}, !- Source Object
  14,                                     !- Outlet Port
  {65d0491d-918d-417d-a472-8a9cf4a40a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b7b846e-5389-4427-9828-79ffac73e9a1}, !- Handle
  {a8a62ae3-07f9-4ecd-a797-e95737f1d231}, !- Source Object
  3,                                      !- Outlet Port
  {ef6f3f4c-92f0-4a17-8787-1fe8532047b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {836628aa-269e-4d6f-892d-7b4175c5bd31}, !- Handle
  {b2a94984-d21e-4f4a-b800-93882082c4d8}, !- Source Object
  3,                                      !- Outlet Port
  {70fd8b51-e1a0-44a5-ba66-de37df9ab432}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {65aef53e-bf39-4147-93ad-5075a71c74a6}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {4aecdeee-b420-49cb-8cb6-ca9c8b2d74d8}, !- Inlet Port
  {fecbe5d8-ba37-4eae-88ee-a3a5cd1995fa}; !- Outlet Port

OS:Node,
  {9232f318-8f9b-4ab5-b466-36dd86e32ff8}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {0fe2f795-c84a-46a6-9069-5835e9c82536}, !- Inlet Port
  {6c7c5599-e47d-4e47-9bfa-61717affa1f3}; !- Outlet Port

OS:Node,
  {5e94765a-20a3-4e70-b1b8-e79d50e86f4e}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {b280cf51-523a-4f58-bf8d-a85c0d437d75}, !- Inlet Port
  {d8a861e5-2314-4642-97f9-7c2e5e3bbbb1}; !- Outlet Port

OS:Connector:Mixer,
  {18b0ed56-a1eb-470b-bc8a-58956d659002}, !- Handle
  Connector Mixer 2,                      !- Name
  {8af6198b-6a9f-4388-bc8f-3750121d7d2c}, !- Outlet Branch Name
  {3175452e-7c9e-45f3-89c1-5cb67c13a814}, !- Inlet Branch Name 1
  {1e821148-26ab-458f-a852-17fa30204930}, !- Inlet Branch Name 2
  {3756d0d9-3af2-4dc7-918c-0c3edbdb17a9}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {58cc1750-9f0a-4dff-828b-2d46793cbe2f}, !- Handle
  Connector Splitter 2,                   !- Name
  {32086bce-4a64-44b9-a906-c2950499a9c7}, !- Inlet Branch Name
  {b280cf51-523a-4f58-bf8d-a85c0d437d75}, !- Outlet Branch Name 1
  {b9143feb-72f9-4c95-825a-cbe77290457f}, !- Outlet Branch Name 2
  {c0a90e3e-51ab-4dff-9dd2-aab9c91c9b71}; !- Outlet Branch Name 3

OS:Connection,
  {4aecdeee-b420-49cb-8cb6-ca9c8b2d74d8}, !- Handle
  {70fd8b51-e1a0-44a5-ba66-de37df9ab432}, !- Source Object
  17,                                     !- Outlet Port
  {65aef53e-bf39-4147-93ad-5075a71c74a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b280cf51-523a-4f58-bf8d-a85c0d437d75}, !- Handle
  {58cc1750-9f0a-4dff-828b-2d46793cbe2f}, !- Source Object
  3,                                      !- Outlet Port
  {5e94765a-20a3-4e70-b1b8-e79d50e86f4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c7c5599-e47d-4e47-9bfa-61717affa1f3}, !- Handle
  {9232f318-8f9b-4ab5-b466-36dd86e32ff8}, !- Source Object
  3,                                      !- Outlet Port
  {70fd8b51-e1a0-44a5-ba66-de37df9ab432}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e355030f-46bf-461d-ad0b-84ad9e8a7807}, !- Handle
  {70fd8b51-e1a0-44a5-ba66-de37df9ab432}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {953c9dee-968b-4ac3-bb10-281839ad40d1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {2412b27c-51a1-436e-9f1f-a11df1e9f883}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 7.8F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  4.34444444444446,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  5.5555555555556,                        !- Minimum Setpoint Temperature {C}
  {b2a94984-d21e-4f4a-b800-93882082c4d8}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {63926723-5873-404e-8503-d8bbe9982451}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {d7f829ab-f8fb-41d7-bbed-2652bdae5e19}, !- Inlet Node Name
  {6f3d4cd4-dcfa-4ec3-9439-991368d51056}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.964494,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {fd91847d-e07f-4627-9cc7-edfc29177549}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {6f3d4cd4-dcfa-4ec3-9439-991368d51056}, !- Inlet Port
  {ebb59dae-fb20-4d6f-b216-783a7e86d90c}; !- Outlet Port

OS:Connection,
  {d7f829ab-f8fb-41d7-bbed-2652bdae5e19}, !- Handle
  {65d0491d-918d-417d-a472-8a9cf4a40a00}, !- Source Object
  3,                                      !- Outlet Port
  {63926723-5873-404e-8503-d8bbe9982451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f3d4cd4-dcfa-4ec3-9439-991368d51056}, !- Handle
  {63926723-5873-404e-8503-d8bbe9982451}, !- Source Object
  3,                                      !- Outlet Port
  {fd91847d-e07f-4627-9cc7-edfc29177549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebb59dae-fb20-4d6f-b216-783a7e86d90c}, !- Handle
  {fd91847d-e07f-4627-9cc7-edfc29177549}, !- Source Object
  3,                                      !- Outlet Port
  {a8a62ae3-07f9-4ecd-a797-e95737f1d231}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:SingleSpeed,
  {915e7c98-5567-4bfb-a06b-595849594ec7}, !- Handle
  Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp, !- Name
  {78777474-2d42-46d8-a60b-97e02a4023d3}, !- Water Inlet Node Name
  {22b64ae1-78d4-4d3e-bba0-e1130ac4218c}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  128730.824351379,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  2,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {d4bf8a16-5503-491b-9839-bbef3230ec95}, !- Handle
  Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp Outlet Water Node, !- Name
  {22b64ae1-78d4-4d3e-bba0-e1130ac4218c}, !- Inlet Port
  {91246bc1-66e1-493d-ba7e-91f93f4e7c7f}; !- Outlet Port

OS:Connection,
  {78777474-2d42-46d8-a60b-97e02a4023d3}, !- Handle
  {ef6f3f4c-92f0-4a17-8787-1fe8532047b0}, !- Source Object
  3,                                      !- Outlet Port
  {915e7c98-5567-4bfb-a06b-595849594ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b64ae1-78d4-4d3e-bba0-e1130ac4218c}, !- Handle
  {915e7c98-5567-4bfb-a06b-595849594ec7}, !- Source Object
  3,                                      !- Outlet Port
  {d4bf8a16-5503-491b-9839-bbef3230ec95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91246bc1-66e1-493d-ba7e-91f93f4e7c7f}, !- Handle
  {d4bf8a16-5503-491b-9839-bbef3230ec95}, !- Source Object
  3,                                      !- Outlet Port
  {ae80e217-f1f0-4067-aa41-e73931f7258d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0e5a115a-199b-4884-930b-255af7ddf057}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {f3763190-bc5c-477f-bdcf-f9be9daecc44}, !- Inlet Node Name
  {7d489fd5-d81b-48d1-a1ee-f067df9232af}; !- Outlet Node Name

OS:Node,
  {f61f39b5-7db3-4220-b9e7-19c578e4c0ca}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {1b56b65b-8efd-467f-b7e9-c03e7bfca82e}, !- Inlet Port
  {f3763190-bc5c-477f-bdcf-f9be9daecc44}; !- Outlet Port

OS:Connection,
  {1b56b65b-8efd-467f-b7e9-c03e7bfca82e}, !- Handle
  {a8a62ae3-07f9-4ecd-a797-e95737f1d231}, !- Source Object
  4,                                      !- Outlet Port
  {f61f39b5-7db3-4220-b9e7-19c578e4c0ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1901918-ed55-4bde-bdb0-f95dea26c5cf}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {7d489fd5-d81b-48d1-a1ee-f067df9232af}, !- Inlet Port
  {8f311c0b-f92d-468e-a506-974cdd712fe5}; !- Outlet Port

OS:Connection,
  {f3763190-bc5c-477f-bdcf-f9be9daecc44}, !- Handle
  {f61f39b5-7db3-4220-b9e7-19c578e4c0ca}, !- Source Object
  3,                                      !- Outlet Port
  {0e5a115a-199b-4884-930b-255af7ddf057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d489fd5-d81b-48d1-a1ee-f067df9232af}, !- Handle
  {0e5a115a-199b-4884-930b-255af7ddf057}, !- Source Object
  3,                                      !- Outlet Port
  {b1901918-ed55-4bde-bdb0-f95dea26c5cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f311c0b-f92d-468e-a506-974cdd712fe5}, !- Handle
  {b1901918-ed55-4bde-bdb0-f95dea26c5cf}, !- Source Object
  3,                                      !- Outlet Port
  {ae80e217-f1f0-4067-aa41-e73931f7258d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8be8e23e-8049-4aaf-834b-fdb7349b9e0a}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {d8a861e5-2314-4642-97f9-7c2e5e3bbbb1}, !- Inlet Node Name
  {ccaffad6-9fad-491a-a1b3-d5ca39157c0c}; !- Outlet Node Name

OS:Node,
  {abca5246-c56d-4108-8150-82a4ed5920b6}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {ccaffad6-9fad-491a-a1b3-d5ca39157c0c}, !- Inlet Port
  {3175452e-7c9e-45f3-89c1-5cb67c13a814}; !- Outlet Port

OS:Connection,
  {d8a861e5-2314-4642-97f9-7c2e5e3bbbb1}, !- Handle
  {5e94765a-20a3-4e70-b1b8-e79d50e86f4e}, !- Source Object
  3,                                      !- Outlet Port
  {8be8e23e-8049-4aaf-834b-fdb7349b9e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccaffad6-9fad-491a-a1b3-d5ca39157c0c}, !- Handle
  {8be8e23e-8049-4aaf-834b-fdb7349b9e0a}, !- Source Object
  3,                                      !- Outlet Port
  {abca5246-c56d-4108-8150-82a4ed5920b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3175452e-7c9e-45f3-89c1-5cb67c13a814}, !- Handle
  {abca5246-c56d-4108-8150-82a4ed5920b6}, !- Source Object
  3,                                      !- Outlet Port
  {18b0ed56-a1eb-470b-bc8a-58956d659002}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {184f8c68-afaa-46fd-a560-ace4961e32f1}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {9c786547-145e-4c77-a594-e90143404ec9}, !- Inlet Node Name
  {7aa837c2-be50-4469-9d17-c9e23ffe9b54}; !- Outlet Node Name

OS:Node,
  {4dcce954-dc21-4977-b95f-3d4d5a01daa9}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {d00bb059-5847-42bf-846f-8ceeb09c80a7}, !- Inlet Port
  {9c786547-145e-4c77-a594-e90143404ec9}; !- Outlet Port

OS:Connection,
  {d00bb059-5847-42bf-846f-8ceeb09c80a7}, !- Handle
  {ae80e217-f1f0-4067-aa41-e73931f7258d}, !- Source Object
  2,                                      !- Outlet Port
  {4dcce954-dc21-4977-b95f-3d4d5a01daa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c786547-145e-4c77-a594-e90143404ec9}, !- Handle
  {4dcce954-dc21-4977-b95f-3d4d5a01daa9}, !- Source Object
  3,                                      !- Outlet Port
  {184f8c68-afaa-46fd-a560-ace4961e32f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aa837c2-be50-4469-9d17-c9e23ffe9b54}, !- Handle
  {184f8c68-afaa-46fd-a560-ace4961e32f1}, !- Source Object
  3,                                      !- Outlet Port
  {b2a94984-d21e-4f4a-b800-93882082c4d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4a5566ad-2ec5-47f7-8539-8200bce4da69}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {fecbe5d8-ba37-4eae-88ee-a3a5cd1995fa}, !- Inlet Node Name
  {19ebe486-0659-46e5-92d0-210989d38b18}; !- Outlet Node Name

OS:Node,
  {2ac24ff1-7227-4408-bc3f-0f88eecd2e42}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {19ebe486-0659-46e5-92d0-210989d38b18}, !- Inlet Port
  {32086bce-4a64-44b9-a906-c2950499a9c7}; !- Outlet Port

OS:Connection,
  {fecbe5d8-ba37-4eae-88ee-a3a5cd1995fa}, !- Handle
  {65aef53e-bf39-4147-93ad-5075a71c74a6}, !- Source Object
  3,                                      !- Outlet Port
  {4a5566ad-2ec5-47f7-8539-8200bce4da69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19ebe486-0659-46e5-92d0-210989d38b18}, !- Handle
  {4a5566ad-2ec5-47f7-8539-8200bce4da69}, !- Source Object
  3,                                      !- Outlet Port
  {2ac24ff1-7227-4408-bc3f-0f88eecd2e42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32086bce-4a64-44b9-a906-c2950499a9c7}, !- Handle
  {2ac24ff1-7227-4408-bc3f-0f88eecd2e42}, !- Source Object
  3,                                      !- Outlet Port
  {58cc1750-9f0a-4dff-828b-2d46793cbe2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c9d93735-113b-4d99-869c-579de259c425}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {cce440b3-1228-4e57-bc06-66f81804a2d4}, !- Inlet Node Name
  {0fe2f795-c84a-46a6-9069-5835e9c82536}; !- Outlet Node Name

OS:Node,
  {a71d371b-c687-41b2-9855-66ef95c69713}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {8af6198b-6a9f-4388-bc8f-3750121d7d2c}, !- Inlet Port
  {cce440b3-1228-4e57-bc06-66f81804a2d4}; !- Outlet Port

OS:Connection,
  {8af6198b-6a9f-4388-bc8f-3750121d7d2c}, !- Handle
  {18b0ed56-a1eb-470b-bc8a-58956d659002}, !- Source Object
  2,                                      !- Outlet Port
  {a71d371b-c687-41b2-9855-66ef95c69713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cce440b3-1228-4e57-bc06-66f81804a2d4}, !- Handle
  {a71d371b-c687-41b2-9855-66ef95c69713}, !- Source Object
  3,                                      !- Outlet Port
  {c9d93735-113b-4d99-869c-579de259c425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fe2f795-c84a-46a6-9069-5835e9c82536}, !- Handle
  {c9d93735-113b-4d99-869c-579de259c425}, !- Source Object
  3,                                      !- Outlet Port
  {9232f318-8f9b-4ab5-b466-36dd86e32ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {5c131635-b854-461c-9835-9b9d20425116}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4499054f-cf78-42a3-954d-055a54b7d95e}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c4f2e5cf-0a7a-4d31-9bec-61f0fdb9fbe6}, !- Plant Side Inlet Node Name
  {5d444c10-9b9c-4150-b699-663fe42e3ed2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ccc080f0-b70b-4d8e-9330-9390388f0d11}, !- Demand Side Inlet Node Name
  {6f4bdfdc-8fe2-49c1-8f70-d5685c1d3fcf}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {05e0f4dd-888f-4ab8-901b-8a753a2abd46}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {338571cb-b139-4b65-a8e1-85f66d9afb66}, !- Demand Mixer Name
  {e393f10c-5f4e-4908-92fa-23a5a90e705e}, !- Demand Splitter Name
  {5f7c3048-9873-4f75-8879-cc93cc9b88ea}, !- Supply Mixer Name
  {d2a3d877-e4e9-47e7-a6af-c1b5815ebdf5}; !- Supply Splitter Name

OS:Node,
  {d8732f45-e6e4-4661-a8e5-6d562a6bf06b}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {c4f2e5cf-0a7a-4d31-9bec-61f0fdb9fbe6}, !- Inlet Port
  {81f5e9a5-6b08-4072-9cb6-a262aaae6c0d}; !- Outlet Port

OS:Node,
  {4499054f-cf78-42a3-954d-055a54b7d95e}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {cab7a437-83fd-45f8-955b-70d353abf56a}, !- Inlet Port
  {5d444c10-9b9c-4150-b699-663fe42e3ed2}; !- Outlet Port

OS:Node,
  {a4359cdb-b4d7-4d78-8616-429776c4eae6}, !- Handle
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Inlet Water Node, !- Name
  {ca583779-553a-4fb3-a240-3730b55be34a}, !- Inlet Port
  {10a046ef-6724-45c9-b85e-6370d7f5c83a}; !- Outlet Port

OS:Connector:Mixer,
  {5f7c3048-9873-4f75-8879-cc93cc9b88ea}, !- Handle
  Connector Mixer 3,                      !- Name
  {06090ec5-8f90-4a9c-987c-87ff014bce2c}, !- Outlet Branch Name
  {13678278-ad7a-47f4-9c50-edcdbab51e72}, !- Inlet Branch Name 1
  {5da2716a-1425-452c-8752-389eb500e095}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d2a3d877-e4e9-47e7-a6af-c1b5815ebdf5}, !- Handle
  Connector Splitter 3,                   !- Name
  {4f0d2e00-4ea3-4d29-a99a-d2764fd37df8}, !- Inlet Branch Name
  {ca583779-553a-4fb3-a240-3730b55be34a}, !- Outlet Branch Name 1
  {645770dd-247b-4185-8ec3-4f2c6ae12997}; !- Outlet Branch Name 2

OS:Connection,
  {c4f2e5cf-0a7a-4d31-9bec-61f0fdb9fbe6}, !- Handle
  {5c131635-b854-461c-9835-9b9d20425116}, !- Source Object
  14,                                     !- Outlet Port
  {d8732f45-e6e4-4661-a8e5-6d562a6bf06b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca583779-553a-4fb3-a240-3730b55be34a}, !- Handle
  {d2a3d877-e4e9-47e7-a6af-c1b5815ebdf5}, !- Source Object
  3,                                      !- Outlet Port
  {a4359cdb-b4d7-4d78-8616-429776c4eae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d444c10-9b9c-4150-b699-663fe42e3ed2}, !- Handle
  {4499054f-cf78-42a3-954d-055a54b7d95e}, !- Source Object
  3,                                      !- Outlet Port
  {5c131635-b854-461c-9835-9b9d20425116}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8cb5575a-e0ce-4bf8-9394-585bf4a7430c}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {ccc080f0-b70b-4d8e-9330-9390388f0d11}, !- Inlet Port
  {9c751a86-0c27-4a29-94f3-6216182ea05f}; !- Outlet Port

OS:Node,
  {25e10ac2-ed50-4fc3-8451-d0cf09035890}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {8fcd264e-584a-423b-8d79-30b391059fb0}, !- Inlet Port
  {6f4bdfdc-8fe2-49c1-8f70-d5685c1d3fcf}; !- Outlet Port

OS:Node,
  {21c5f707-1ebd-4c9e-9233-39aa1ba98ca6}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {5a38d396-6279-4db3-b8be-51460e3513f2}, !- Inlet Port
  {a0462169-feae-45bc-baeb-420837afc78a}; !- Outlet Port

OS:Connector:Mixer,
  {338571cb-b139-4b65-a8e1-85f66d9afb66}, !- Handle
  Connector Mixer 4,                      !- Name
  {f06df3c8-8b0e-45df-baab-5501bb74c971}, !- Outlet Branch Name
  {96fb3633-f771-4e4c-a133-13b31a5e35c3}, !- Inlet Branch Name 1
  {99223498-ee10-4e3a-94f7-814c5c15ca12}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e393f10c-5f4e-4908-92fa-23a5a90e705e}, !- Handle
  Connector Splitter 4,                   !- Name
  {f466d946-fa16-4d22-954c-731c282bafbf}, !- Inlet Branch Name
  {5a38d396-6279-4db3-b8be-51460e3513f2}, !- Outlet Branch Name 1
  {90bca605-ca24-4722-a2be-ffe3b30bde15}; !- Outlet Branch Name 2

OS:Connection,
  {ccc080f0-b70b-4d8e-9330-9390388f0d11}, !- Handle
  {5c131635-b854-461c-9835-9b9d20425116}, !- Source Object
  17,                                     !- Outlet Port
  {8cb5575a-e0ce-4bf8-9394-585bf4a7430c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a38d396-6279-4db3-b8be-51460e3513f2}, !- Handle
  {e393f10c-5f4e-4908-92fa-23a5a90e705e}, !- Source Object
  3,                                      !- Outlet Port
  {21c5f707-1ebd-4c9e-9233-39aa1ba98ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f4bdfdc-8fe2-49c1-8f70-d5685c1d3fcf}, !- Handle
  {25e10ac2-ed50-4fc3-8451-d0cf09035890}, !- Source Object
  3,                                      !- Outlet Port
  {5c131635-b854-461c-9835-9b9d20425116}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5cb26c55-0939-47db-b606-feda8a53cbce}, !- Handle
  {5c131635-b854-461c-9835-9b9d20425116}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {05e0f4dd-888f-4ab8-901b-8a753a2abd46}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {b749a1ef-165f-4c80-a6ff-abb30500c373}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {ecf06d31-cc1b-4755-9ae8-61721e0ed81c}, !- Schedule Type Limits Name
  {526494e9-66e4-4713-8c21-7e66e29d5943}; !- Default Day Schedule Name

OS:Schedule:Day,
  {526494e9-66e4-4713-8c21-7e66e29d5943}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {ecf06d31-cc1b-4755-9ae8-61721e0ed81c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4fa44109-bc6f-416a-ae8b-70df5ec82263}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {b749a1ef-165f-4c80-a6ff-abb30500c373}, !- Schedule Name
  {4499054f-cf78-42a3-954d-055a54b7d95e}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {df21f1fc-54de-443a-8e5f-c25fc0953276}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {9591fb12-c140-43ed-9cb9-ce62808a3f86}, !- Inlet Node Name
  {3030b840-788b-4477-b98e-bec656243748}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.934164,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {9d757a8c-e3b9-43ae-996d-139e48acf89b}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {3030b840-788b-4477-b98e-bec656243748}, !- Inlet Port
  {4f0d2e00-4ea3-4d29-a99a-d2764fd37df8}; !- Outlet Port

OS:Connection,
  {3030b840-788b-4477-b98e-bec656243748}, !- Handle
  {df21f1fc-54de-443a-8e5f-c25fc0953276}, !- Source Object
  3,                                      !- Outlet Port
  {9d757a8c-e3b9-43ae-996d-139e48acf89b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f0d2e00-4ea3-4d29-a99a-d2764fd37df8}, !- Handle
  {9d757a8c-e3b9-43ae-996d-139e48acf89b}, !- Source Object
  3,                                      !- Outlet Port
  {d2a3d877-e4e9-47e7-a6af-c1b5815ebdf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {86635e18-5ccb-4241-b27e-82d24bfef9c1}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {d3055ee2-8581-4947-8f84-9ed4fb9df6c2}, !- Inlet Node Name
  {82bc8618-d409-4d63-b0ad-dafae776f450}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.955395,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ecccd196-fb7a-4302-838e-3c3bb41be6dd}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {82bc8618-d409-4d63-b0ad-dafae776f450}, !- Inlet Port
  {f466d946-fa16-4d22-954c-731c282bafbf}; !- Outlet Port

OS:Connection,
  {82bc8618-d409-4d63-b0ad-dafae776f450}, !- Handle
  {86635e18-5ccb-4241-b27e-82d24bfef9c1}, !- Source Object
  3,                                      !- Outlet Port
  {ecccd196-fb7a-4302-838e-3c3bb41be6dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f466d946-fa16-4d22-954c-731c282bafbf}, !- Handle
  {ecccd196-fb7a-4302-838e-3c3bb41be6dd}, !- Source Object
  3,                                      !- Outlet Port
  {e393f10c-5f4e-4908-92fa-23a5a90e705e}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {d76c7a72-4ec9-4776-92ba-c856e7de3519}, !- Handle
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  6.28035714285714,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {b796945f-8027-4834-8ba0-8822da320d83}, !- Cooling Capacity Function of Temperature Curve Name
  {22da7eb3-9ff2-48e3-a6d8-b8c0c62ea63c}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {eb8ef565-d715-46c1-b08a-5ff35fd0dd5b}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {10a046ef-6724-45c9-b85e-6370d7f5c83a}, !- Chilled Water Inlet Node Name
  {30e6b5a5-410e-4351-9a33-ffead65c83c1}, !- Chilled Water Outlet Node Name
  {bb362cea-6852-4983-8903-24da2307cc3d}, !- Condenser Inlet Node Name
  {d083f613-19e6-4880-b7a8-650fe33fec5b}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Node,
  {f2e6ced1-3a1d-4f68-a2cb-c4ee318bf6d9}, !- Handle
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Outlet Water Node, !- Name
  {30e6b5a5-410e-4351-9a33-ffead65c83c1}, !- Inlet Port
  {13678278-ad7a-47f4-9c50-edcdbab51e72}; !- Outlet Port

OS:Connection,
  {10a046ef-6724-45c9-b85e-6370d7f5c83a}, !- Handle
  {a4359cdb-b4d7-4d78-8616-429776c4eae6}, !- Source Object
  3,                                      !- Outlet Port
  {d76c7a72-4ec9-4776-92ba-c856e7de3519}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {30e6b5a5-410e-4351-9a33-ffead65c83c1}, !- Handle
  {d76c7a72-4ec9-4776-92ba-c856e7de3519}, !- Source Object
  16,                                     !- Outlet Port
  {f2e6ced1-3a1d-4f68-a2cb-c4ee318bf6d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13678278-ad7a-47f4-9c50-edcdbab51e72}, !- Handle
  {f2e6ced1-3a1d-4f68-a2cb-c4ee318bf6d9}, !- Source Object
  3,                                      !- Outlet Port
  {5f7c3048-9873-4f75-8879-cc93cc9b88ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ea70dd8-60b2-461e-afb8-27dbc75b3997}, !- Handle
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Demand Inlet Water Node, !- Name
  {b9143feb-72f9-4c95-825a-cbe77290457f}, !- Inlet Port
  {bb362cea-6852-4983-8903-24da2307cc3d}; !- Outlet Port

OS:Connection,
  {b9143feb-72f9-4c95-825a-cbe77290457f}, !- Handle
  {58cc1750-9f0a-4dff-828b-2d46793cbe2f}, !- Source Object
  4,                                      !- Outlet Port
  {5ea70dd8-60b2-461e-afb8-27dbc75b3997}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcba3c2f-01c6-4457-89ff-54a810490d8c}, !- Handle
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Demand Outlet Water Node, !- Name
  {d083f613-19e6-4880-b7a8-650fe33fec5b}, !- Inlet Port
  {1e821148-26ab-458f-a852-17fa30204930}; !- Outlet Port

OS:Connection,
  {bb362cea-6852-4983-8903-24da2307cc3d}, !- Handle
  {5ea70dd8-60b2-461e-afb8-27dbc75b3997}, !- Source Object
  3,                                      !- Outlet Port
  {d76c7a72-4ec9-4776-92ba-c856e7de3519}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {d083f613-19e6-4880-b7a8-650fe33fec5b}, !- Handle
  {d76c7a72-4ec9-4776-92ba-c856e7de3519}, !- Source Object
  18,                                     !- Outlet Port
  {bcba3c2f-01c6-4457-89ff-54a810490d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e821148-26ab-458f-a852-17fa30204930}, !- Handle
  {bcba3c2f-01c6-4457-89ff-54a810490d8c}, !- Source Object
  3,                                      !- Outlet Port
  {18b0ed56-a1eb-470b-bc8a-58956d659002}, !- Target Object
  4;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {531310ca-1a7b-4739-b023-1a127791bba6}, !- Handle
  Integrated Waterside Economizer Heat Exchanger, !- Name
  {105f1d93-c02a-4f89-a7f6-953da27cc5af}, !- Availability Schedule Name
  {867a1671-adcc-4b40-98d9-a184c81b9fb0}, !- Loop Demand Side Inlet Node
  {e4ba9a68-ecdb-4fa0-b9d3-9198ae87014e}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {81f5e9a5-6b08-4072-9cb6-a262aaae6c0d}, !- Loop Supply Side Inlet Node
  {f00c282b-fb40-4cb1-a60d-a3e37dc9ab73}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  CounterFlow,                            !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  CoolingDifferentialOnOff,               !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0,                                      !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  FreeCooling,                            !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  1.66666666666669,                       !- Operation Minimum Temperature Limit {C}
  22.2222222222223;                       !- Operation Maximum Temperature Limit {C}

OS:Node,
  {bdd65bef-38d2-492f-a454-1ef24532abdd}, !- Handle
  Chilled Water Loop Primary Pump Inlet Water Node, !- Name
  {f00c282b-fb40-4cb1-a60d-a3e37dc9ab73}, !- Inlet Port
  {9591fb12-c140-43ed-9cb9-ce62808a3f86}; !- Outlet Port

OS:Connection,
  {81f5e9a5-6b08-4072-9cb6-a262aaae6c0d}, !- Handle
  {d8732f45-e6e4-4661-a8e5-6d562a6bf06b}, !- Source Object
  3,                                      !- Outlet Port
  {531310ca-1a7b-4739-b023-1a127791bba6}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f00c282b-fb40-4cb1-a60d-a3e37dc9ab73}, !- Handle
  {531310ca-1a7b-4739-b023-1a127791bba6}, !- Source Object
  7,                                      !- Outlet Port
  {bdd65bef-38d2-492f-a454-1ef24532abdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9591fb12-c140-43ed-9cb9-ce62808a3f86}, !- Handle
  {bdd65bef-38d2-492f-a454-1ef24532abdd}, !- Source Object
  3,                                      !- Outlet Port
  {df21f1fc-54de-443a-8e5f-c25fc0953276}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {2eb54c2c-4b04-4629-8baf-2e08eb8309ae}, !- Handle
  Chilled Water Loop Setpoint Manager 1,  !- Name
  Temperature,                            !- Control Variable
  {b749a1ef-165f-4c80-a6ff-abb30500c373}, !- Schedule Name
  {f2e6ced1-3a1d-4f68-a2cb-c4ee318bf6d9}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {b439cd81-bbd1-4687-aafe-0dfb2e6b6125}, !- Handle
  Chilled Water Loop Setpoint Manager 2,  !- Name
  Temperature,                            !- Control Variable
  {b749a1ef-165f-4c80-a6ff-abb30500c373}, !- Schedule Name
  {bdd65bef-38d2-492f-a454-1ef24532abdd}; !- Setpoint Node or NodeList Name

OS:Node,
  {e642b14f-81bf-44fa-9892-de07a1750fdf}, !- Handle
  Integrated Waterside Economizer Heat Exchanger Demand Inlet Water Node, !- Name
  {c0a90e3e-51ab-4dff-9dd2-aab9c91c9b71}, !- Inlet Port
  {867a1671-adcc-4b40-98d9-a184c81b9fb0}; !- Outlet Port

OS:Connection,
  {c0a90e3e-51ab-4dff-9dd2-aab9c91c9b71}, !- Handle
  {58cc1750-9f0a-4dff-828b-2d46793cbe2f}, !- Source Object
  5,                                      !- Outlet Port
  {e642b14f-81bf-44fa-9892-de07a1750fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {264622ce-d4ca-4dcf-b025-7569adc407a6}, !- Handle
  Integrated Waterside Economizer Heat Exchanger Demand Outlet Water Node, !- Name
  {e4ba9a68-ecdb-4fa0-b9d3-9198ae87014e}, !- Inlet Port
  {3756d0d9-3af2-4dc7-918c-0c3edbdb17a9}; !- Outlet Port

OS:Connection,
  {867a1671-adcc-4b40-98d9-a184c81b9fb0}, !- Handle
  {e642b14f-81bf-44fa-9892-de07a1750fdf}, !- Source Object
  3,                                      !- Outlet Port
  {531310ca-1a7b-4739-b023-1a127791bba6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4ba9a68-ecdb-4fa0-b9d3-9198ae87014e}, !- Handle
  {531310ca-1a7b-4739-b023-1a127791bba6}, !- Source Object
  4,                                      !- Outlet Port
  {264622ce-d4ca-4dcf-b025-7569adc407a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3756d0d9-3af2-4dc7-918c-0c3edbdb17a9}, !- Handle
  {264622ce-d4ca-4dcf-b025-7569adc407a6}, !- Source Object
  3,                                      !- Outlet Port
  {18b0ed56-a1eb-470b-bc8a-58956d659002}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0c9fe39e-6547-4d89-aafa-3ac56e5ac4aa}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {586c801d-9cdf-4527-8e6c-8c623727e825}, !- Inlet Node Name
  {51982293-6f7c-482d-ab0e-fdebfd2efa34}; !- Outlet Node Name

OS:Node,
  {dedd665c-3b78-4392-a075-78bcb16a665a}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {645770dd-247b-4185-8ec3-4f2c6ae12997}, !- Inlet Port
  {586c801d-9cdf-4527-8e6c-8c623727e825}; !- Outlet Port

OS:Connection,
  {645770dd-247b-4185-8ec3-4f2c6ae12997}, !- Handle
  {d2a3d877-e4e9-47e7-a6af-c1b5815ebdf5}, !- Source Object
  4,                                      !- Outlet Port
  {dedd665c-3b78-4392-a075-78bcb16a665a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dacadfc2-10ce-42eb-ac9e-02b9bc4df98e}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {51982293-6f7c-482d-ab0e-fdebfd2efa34}, !- Inlet Port
  {5da2716a-1425-452c-8752-389eb500e095}; !- Outlet Port

OS:Connection,
  {586c801d-9cdf-4527-8e6c-8c623727e825}, !- Handle
  {dedd665c-3b78-4392-a075-78bcb16a665a}, !- Source Object
  3,                                      !- Outlet Port
  {0c9fe39e-6547-4d89-aafa-3ac56e5ac4aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51982293-6f7c-482d-ab0e-fdebfd2efa34}, !- Handle
  {0c9fe39e-6547-4d89-aafa-3ac56e5ac4aa}, !- Source Object
  3,                                      !- Outlet Port
  {dacadfc2-10ce-42eb-ac9e-02b9bc4df98e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5da2716a-1425-452c-8752-389eb500e095}, !- Handle
  {dacadfc2-10ce-42eb-ac9e-02b9bc4df98e}, !- Source Object
  3,                                      !- Outlet Port
  {5f7c3048-9873-4f75-8879-cc93cc9b88ea}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {188e0d09-8d4f-46c1-b3fd-0f6d382a0d95}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {a0462169-feae-45bc-baeb-420837afc78a}, !- Inlet Node Name
  {e7d4b316-4591-428a-901e-228db3d9e536}; !- Outlet Node Name

OS:Node,
  {9d2dc3ef-5740-4897-b977-48db6ef2a0d1}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {e7d4b316-4591-428a-901e-228db3d9e536}, !- Inlet Port
  {96fb3633-f771-4e4c-a133-13b31a5e35c3}; !- Outlet Port

OS:Connection,
  {a0462169-feae-45bc-baeb-420837afc78a}, !- Handle
  {21c5f707-1ebd-4c9e-9233-39aa1ba98ca6}, !- Source Object
  3,                                      !- Outlet Port
  {188e0d09-8d4f-46c1-b3fd-0f6d382a0d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7d4b316-4591-428a-901e-228db3d9e536}, !- Handle
  {188e0d09-8d4f-46c1-b3fd-0f6d382a0d95}, !- Source Object
  3,                                      !- Outlet Port
  {9d2dc3ef-5740-4897-b977-48db6ef2a0d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96fb3633-f771-4e4c-a133-13b31a5e35c3}, !- Handle
  {9d2dc3ef-5740-4897-b977-48db6ef2a0d1}, !- Source Object
  3,                                      !- Outlet Port
  {338571cb-b139-4b65-a8e1-85f66d9afb66}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fda8ae11-63a7-4861-bda9-0ac1d6068a9f}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {93463e81-5bcd-436b-83ee-ce662f1aeae6}, !- Inlet Node Name
  {cab7a437-83fd-45f8-955b-70d353abf56a}; !- Outlet Node Name

OS:Node,
  {face7598-9ca5-4009-a0f3-4c638e9a789d}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {06090ec5-8f90-4a9c-987c-87ff014bce2c}, !- Inlet Port
  {93463e81-5bcd-436b-83ee-ce662f1aeae6}; !- Outlet Port

OS:Connection,
  {06090ec5-8f90-4a9c-987c-87ff014bce2c}, !- Handle
  {5f7c3048-9873-4f75-8879-cc93cc9b88ea}, !- Source Object
  2,                                      !- Outlet Port
  {face7598-9ca5-4009-a0f3-4c638e9a789d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93463e81-5bcd-436b-83ee-ce662f1aeae6}, !- Handle
  {face7598-9ca5-4009-a0f3-4c638e9a789d}, !- Source Object
  3,                                      !- Outlet Port
  {fda8ae11-63a7-4861-bda9-0ac1d6068a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab7a437-83fd-45f8-955b-70d353abf56a}, !- Handle
  {fda8ae11-63a7-4861-bda9-0ac1d6068a9f}, !- Source Object
  3,                                      !- Outlet Port
  {4499054f-cf78-42a3-954d-055a54b7d95e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d95dff8b-6351-4a0c-8e2d-8cff262e2e61}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {9c751a86-0c27-4a29-94f3-6216182ea05f}, !- Inlet Node Name
  {b6450add-5652-49ed-80fd-281a4e6ed725}; !- Outlet Node Name

OS:Node,
  {90a8e702-cc65-4f7f-ba06-edc40521797e}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {b6450add-5652-49ed-80fd-281a4e6ed725}, !- Inlet Port
  {d3055ee2-8581-4947-8f84-9ed4fb9df6c2}; !- Outlet Port

OS:Connection,
  {9c751a86-0c27-4a29-94f3-6216182ea05f}, !- Handle
  {8cb5575a-e0ce-4bf8-9394-585bf4a7430c}, !- Source Object
  3,                                      !- Outlet Port
  {d95dff8b-6351-4a0c-8e2d-8cff262e2e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6450add-5652-49ed-80fd-281a4e6ed725}, !- Handle
  {d95dff8b-6351-4a0c-8e2d-8cff262e2e61}, !- Source Object
  3,                                      !- Outlet Port
  {90a8e702-cc65-4f7f-ba06-edc40521797e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3055ee2-8581-4947-8f84-9ed4fb9df6c2}, !- Handle
  {90a8e702-cc65-4f7f-ba06-edc40521797e}, !- Source Object
  3,                                      !- Outlet Port
  {86635e18-5ccb-4241-b27e-82d24bfef9c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b8aa905c-3cea-47a0-b529-cbf34f9cff66}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {441c0043-e948-43bf-969d-2bfcc31cd66d}, !- Inlet Node Name
  {8fcd264e-584a-423b-8d79-30b391059fb0}; !- Outlet Node Name

OS:Node,
  {c7c7a0ec-a66e-4c6a-95e0-7b0b23ff734f}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {f06df3c8-8b0e-45df-baab-5501bb74c971}, !- Inlet Port
  {441c0043-e948-43bf-969d-2bfcc31cd66d}; !- Outlet Port

OS:Connection,
  {f06df3c8-8b0e-45df-baab-5501bb74c971}, !- Handle
  {338571cb-b139-4b65-a8e1-85f66d9afb66}, !- Source Object
  2,                                      !- Outlet Port
  {c7c7a0ec-a66e-4c6a-95e0-7b0b23ff734f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {441c0043-e948-43bf-969d-2bfcc31cd66d}, !- Handle
  {c7c7a0ec-a66e-4c6a-95e0-7b0b23ff734f}, !- Source Object
  3,                                      !- Outlet Port
  {b8aa905c-3cea-47a0-b529-cbf34f9cff66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fcd264e-584a-423b-8d79-30b391059fb0}, !- Handle
  {b8aa905c-3cea-47a0-b529-cbf34f9cff66}, !- Source Object
  3,                                      !- Outlet Port
  {25e10ac2-ed50-4fc3-8451-d0cf09035890}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b148a0e8-a490-4ed4-a1e3-43f7b18aa7ab}, !- Handle
  DataCenter HVACOperationSchd,           !- Name
  {5fd28677-b9c0-446d-b947-ec49f64d0006}, !- Schedule Type Limits Name
  {0353e4ed-5ba4-43a1-aeb6-caa2eb2c2ea0}, !- Default Day Schedule Name
  {7d81562f-20f2-4bc7-95b6-0197dfe82a70}, !- Summer Design Day Schedule Name
  {e71f6bc6-6b51-4f99-83b5-52e3631130a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0353e4ed-5ba4-43a1-aeb6-caa2eb2c2ea0}, !- Handle
  DataCenter HVACOperationSchd Default,   !- Name
  {5fd28677-b9c0-446d-b947-ec49f64d0006}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e71f6bc6-6b51-4f99-83b5-52e3631130a7}, !- Handle
  DataCenter HVACOperationSchd Winter Design Day, !- Name
  {5fd28677-b9c0-446d-b947-ec49f64d0006}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d81562f-20f2-4bc7-95b6-0197dfe82a70}, !- Handle
  DataCenter HVACOperationSchd Summer Design Day, !- Name
  {5fd28677-b9c0-446d-b947-ec49f64d0006}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f26e400-2ec8-4d83-858c-2784e729a278}, !- Handle
  DataCenter MinOA_MotorizedDamper_Sched Default, !- Name
  {c9e366ba-cbb3-4903-a875-8c988b531913}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {40d9b859-d9ba-4682-8565-a6abd468140d}, !- Handle
  CRAH,                                   !- Name
  ,                                       !- Controller List Name
  {105f1d93-c02a-4f89-a7f6-953da27cc5af}, !- Availability Schedule
  {8eb13bc9-6e4b-4702-85ae-83ef769db955}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c8998e94-4690-4e4b-8912-91b168468ccf}, !- Supply Side Inlet Node Name
  {f0bd6f74-bec9-461d-89ab-439046a2fb6a}, !- Demand Side Outlet Node Name
  {46bb9016-ee42-4251-9354-2fa96f5ead8d}, !- Demand Side Inlet Node A
  {4222aa3b-716e-4cda-8b55-69a7e082d264}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e5e7d06f-a4f1-4aef-8e1a-792ec80d1158}, !- Demand Mixer Name
  {cb7ddbd5-e2d0-42f6-b765-61f99740ac00}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e771f2f3-c7b0-4a31-8daf-735bd9f4a3a0}, !- Handle
  CRAH Supply Inlet Node,                 !- Name
  {c8998e94-4690-4e4b-8912-91b168468ccf}, !- Inlet Port
  {f9b439dd-8e4c-4f26-9113-e8094e0173ee}; !- Outlet Port

OS:Node,
  {80fa3f80-5a34-4a95-ab5f-972bb23a0266}, !- Handle
  CRAH Supply Outlet Node,                !- Name
  {3f71dcb2-61d5-4115-812b-7eb6b57a071d}, !- Inlet Port
  {4222aa3b-716e-4cda-8b55-69a7e082d264}; !- Outlet Port

OS:Connection,
  {c8998e94-4690-4e4b-8912-91b168468ccf}, !- Handle
  {40d9b859-d9ba-4682-8565-a6abd468140d}, !- Source Object
  9,                                      !- Outlet Port
  {e771f2f3-c7b0-4a31-8daf-735bd9f4a3a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4222aa3b-716e-4cda-8b55-69a7e082d264}, !- Handle
  {80fa3f80-5a34-4a95-ab5f-972bb23a0266}, !- Source Object
  3,                                      !- Outlet Port
  {40d9b859-d9ba-4682-8565-a6abd468140d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6430cacf-d37e-4f5b-aef8-2edace5ad94a}, !- Handle
  CRAH Demand Inlet Node,                 !- Name
  {46bb9016-ee42-4251-9354-2fa96f5ead8d}, !- Inlet Port
  {ffe244a2-d688-4342-9ba8-71d6f8c057bc}; !- Outlet Port

OS:Node,
  {349fb2a6-b4fc-4669-96ae-63fcea392801}, !- Handle
  CRAH Demand Outlet Node,                !- Name
  {1732537b-face-4647-81e4-96f4007e3a7d}, !- Inlet Port
  {f0bd6f74-bec9-461d-89ab-439046a2fb6a}; !- Outlet Port

OS:Node,
  {2ba2c385-83d8-41b9-8441-24e321eba7bc}, !- Handle
  DataCenter ZN VAV terminal Outlet Air Node, !- Name
  {fb34407f-8c28-4a32-8254-9d0361aabeea}, !- Inlet Port
  {da391bfc-3844-4b5c-9657-cc0a2aa9de4f}; !- Outlet Port

OS:Connection,
  {46bb9016-ee42-4251-9354-2fa96f5ead8d}, !- Handle
  {40d9b859-d9ba-4682-8565-a6abd468140d}, !- Source Object
  11,                                     !- Outlet Port
  {6430cacf-d37e-4f5b-aef8-2edace5ad94a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0bd6f74-bec9-461d-89ab-439046a2fb6a}, !- Handle
  {349fb2a6-b4fc-4669-96ae-63fcea392801}, !- Source Object
  3,                                      !- Outlet Port
  {40d9b859-d9ba-4682-8565-a6abd468140d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cb7ddbd5-e2d0-42f6-b765-61f99740ac00}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {ffe244a2-d688-4342-9ba8-71d6f8c057bc}, !- Inlet Node Name
  {c191ccef-3fa3-4095-bd55-0ba0364dee6b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e5e7d06f-a4f1-4aef-8e1a-792ec80d1158}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {1732537b-face-4647-81e4-96f4007e3a7d}, !- Outlet Node Name
  {71649d26-0858-487a-a126-631c9195d4ab}; !- Inlet Node Name 1

OS:Connection,
  {ffe244a2-d688-4342-9ba8-71d6f8c057bc}, !- Handle
  {6430cacf-d37e-4f5b-aef8-2edace5ad94a}, !- Source Object
  3,                                      !- Outlet Port
  {cb7ddbd5-e2d0-42f6-b765-61f99740ac00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1732537b-face-4647-81e4-96f4007e3a7d}, !- Handle
  {e5e7d06f-a4f1-4aef-8e1a-792ec80d1158}, !- Source Object
  2,                                      !- Outlet Port
  {349fb2a6-b4fc-4669-96ae-63fcea392801}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {19b0bd28-0fe5-49c7-914c-22a45cefc751}, !- Handle
  {40d9b859-d9ba-4682-8565-a6abd468140d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  18.0000000000001,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  27.0000000000001,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {8eb13bc9-6e4b-4702-85ae-83ef769db955}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {b61c5aec-a118-4af3-9295-fb07cb6bee4a}, !- Handle
  AHU Supply Temp Sch,                    !- Name
  {ecf06d31-cc1b-4755-9ae8-61721e0ed81c}, !- Schedule Type Limits Name
  {f164d677-05a3-465e-8d0c-5ea5a9e96203}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f164d677-05a3-465e-8d0c-5ea5a9e96203}, !- Handle
  AHU Supply Temp Sch Default,            !- Name
  {ecf06d31-cc1b-4755-9ae8-61721e0ed81c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b767aa89-932a-4391-8209-13f6ad1f2091}, !- Handle
  CRAH supply air setpoint manager,       !- Name
  Temperature,                            !- Control Variable
  {b61c5aec-a118-4af3-9295-fb07cb6bee4a}, !- Schedule Name
  {80fa3f80-5a34-4a95-ab5f-972bb23a0266}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {c7df950c-256c-44d0-bbd4-a67a938295bc}, !- Handle
  CRAH Fan,                               !- Name
  {b148a0e8-a490-4ed4-a1e3-43f7b18aa7ab}, !- Availability Schedule Name
  0.6253,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.962,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {aba2bc6a-8cb0-44b7-8ed8-08e49253a055}, !- Air Inlet Node Name
  {3f71dcb2-61d5-4115-812b-7eb6b57a071d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {5fd28677-b9c0-446d-b947-ec49f64d0006}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Connection,
  {3f71dcb2-61d5-4115-812b-7eb6b57a071d}, !- Handle
  {c7df950c-256c-44d0-bbd4-a67a938295bc}, !- Source Object
  17,                                     !- Outlet Port
  {80fa3f80-5a34-4a95-ab5f-972bb23a0266}, !- Target Object
  2;                                      !- Inlet Port

OS:Humidifier:Steam:Electric,
  {433e9eb4-38d0-4276-b83b-93ac5543aafc}, !- Handle
  CRAH Electric Steam Humidifier,         !- Name
  ,                                       !- Availability Schedule Name
  autosize,                               !- Rated Capacity {m3/s}
  autosize,                               !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {26df0c93-bf20-4790-88ee-3b3e232b3ea7}, !- Air Inlet Node Name
  {4db0274f-13ab-44de-838e-f6b1f815b473}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {f80678f7-b356-4da0-9b9f-d03aa0d21bea}, !- Handle
  CRAH Electric Steam Humidifier Outlet Air Node, !- Name
  {4db0274f-13ab-44de-838e-f6b1f815b473}, !- Inlet Port
  {aba2bc6a-8cb0-44b7-8ed8-08e49253a055}; !- Outlet Port

OS:Connection,
  {4db0274f-13ab-44de-838e-f6b1f815b473}, !- Handle
  {433e9eb4-38d0-4276-b83b-93ac5543aafc}, !- Source Object
  8,                                      !- Outlet Port
  {f80678f7-b356-4da0-9b9f-d03aa0d21bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aba2bc6a-8cb0-44b7-8ed8-08e49253a055}, !- Handle
  {f80678f7-b356-4da0-9b9f-d03aa0d21bea}, !- Source Object
  3,                                      !- Outlet Port
  {c7df950c-256c-44d0-bbd4-a67a938295bc}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {1ebc3409-86e8-4ead-9f45-0a06076b39f9}, !- Handle
  CRAH Water Clg Coil,                    !- Name
  {b148a0e8-a490-4ed4-a1e3-43f7b18aa7ab}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {97a1e3eb-f8ee-4435-9cd2-f6a0f8273a9e}, !- Water Inlet Node Name
  {ee6c387a-66b0-4c4c-bbb1-569f279514d6}, !- Water Outlet Node Name
  {f660838b-269f-4ca5-8226-0ad075fae949}, !- Air Inlet Node Name
  {a4ad1565-882c-4cec-a6e6-bca694b0749c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7b719b73-0b34-47ee-aef1-6bd649b08950}, !- Handle
  CRAH Water Clg Coil Inlet Water Node,   !- Name
  {90bca605-ca24-4722-a2be-ffe3b30bde15}, !- Inlet Port
  {97a1e3eb-f8ee-4435-9cd2-f6a0f8273a9e}; !- Outlet Port

OS:Connection,
  {90bca605-ca24-4722-a2be-ffe3b30bde15}, !- Handle
  {e393f10c-5f4e-4908-92fa-23a5a90e705e}, !- Source Object
  4,                                      !- Outlet Port
  {7b719b73-0b34-47ee-aef1-6bd649b08950}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d2dadaf-6c9b-495f-9e16-ed3df1eabf21}, !- Handle
  CRAH Water Clg Coil Outlet Water Node,  !- Name
  {ee6c387a-66b0-4c4c-bbb1-569f279514d6}, !- Inlet Port
  {99223498-ee10-4e3a-94f7-814c5c15ca12}; !- Outlet Port

OS:Connection,
  {97a1e3eb-f8ee-4435-9cd2-f6a0f8273a9e}, !- Handle
  {7b719b73-0b34-47ee-aef1-6bd649b08950}, !- Source Object
  3,                                      !- Outlet Port
  {1ebc3409-86e8-4ead-9f45-0a06076b39f9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ee6c387a-66b0-4c4c-bbb1-569f279514d6}, !- Handle
  {1ebc3409-86e8-4ead-9f45-0a06076b39f9}, !- Source Object
  11,                                     !- Outlet Port
  {4d2dadaf-6c9b-495f-9e16-ed3df1eabf21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99223498-ee10-4e3a-94f7-814c5c15ca12}, !- Handle
  {4d2dadaf-6c9b-495f-9e16-ed3df1eabf21}, !- Source Object
  3,                                      !- Outlet Port
  {338571cb-b139-4b65-a8e1-85f66d9afb66}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {91589dec-361c-40ae-8244-72cff200b23c}, !- Handle
  CRAH Water Clg Coil Controller,         !- Name
  {1ebc3409-86e8-4ead-9f45-0a06076b39f9}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {de923257-fc07-4318-9c8f-cdf2f22608d3}, !- Handle
  CRAH Water Clg Coil Outlet Air Node,    !- Name
  {a4ad1565-882c-4cec-a6e6-bca694b0749c}, !- Inlet Port
  {26df0c93-bf20-4790-88ee-3b3e232b3ea7}; !- Outlet Port

OS:Connection,
  {a4ad1565-882c-4cec-a6e6-bca694b0749c}, !- Handle
  {1ebc3409-86e8-4ead-9f45-0a06076b39f9}, !- Source Object
  13,                                     !- Outlet Port
  {de923257-fc07-4318-9c8f-cdf2f22608d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26df0c93-bf20-4790-88ee-3b3e232b3ea7}, !- Handle
  {de923257-fc07-4318-9c8f-cdf2f22608d3}, !- Source Object
  3,                                      !- Outlet Port
  {433e9eb4-38d0-4276-b83b-93ac5543aafc}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0700e854-69f8-4a17-8386-447eb18a7451}, !- Handle
  CRAH OA Controller,                     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {105f1d93-c02a-4f89-a7f6-953da27cc5af}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7d2bb9d2-f016-43a0-8f21-33360c774410}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7d2bb9d2-f016-43a0-8f21-33360c774410}, !- Handle
  CRAH Vent Controller,                   !- Name
  {105f1d93-c02a-4f89-a7f6-953da27cc5af}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {66ff7c86-a94c-40ab-b7df-f900bfe0df7f}, !- Handle
  CRAH OA System,                         !- Name
  {0700e854-69f8-4a17-8386-447eb18a7451}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b34360ef-bca2-439a-9085-83bb2c8b3c49}, !- Mixed Air Node Name
  {ba04386b-2d54-466c-951f-a3bb643ab01f}, !- Outdoor Air Stream Node Name
  {d470251b-9f54-4076-ae02-9c0a21285950}, !- Relief Air Stream Node Name
  {f9b439dd-8e4c-4f26-9113-e8094e0173ee}; !- Return Air Stream Node Name

OS:Node,
  {2e14d514-5c64-47d0-b0dd-6e5f1e426456}, !- Handle
  CRAH Outdoor Air Node,                  !- Name
  ,                                       !- Inlet Port
  {ba04386b-2d54-466c-951f-a3bb643ab01f}; !- Outlet Port

OS:Connection,
  {ba04386b-2d54-466c-951f-a3bb643ab01f}, !- Handle
  {2e14d514-5c64-47d0-b0dd-6e5f1e426456}, !- Source Object
  3,                                      !- Outlet Port
  {66ff7c86-a94c-40ab-b7df-f900bfe0df7f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7f136054-2329-4bc6-b5da-c7022964b145}, !- Handle
  CRAH Relief Air Node,                   !- Name
  {d470251b-9f54-4076-ae02-9c0a21285950}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d470251b-9f54-4076-ae02-9c0a21285950}, !- Handle
  {66ff7c86-a94c-40ab-b7df-f900bfe0df7f}, !- Source Object
  7,                                      !- Outlet Port
  {7f136054-2329-4bc6-b5da-c7022964b145}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24295456-2ab0-4f9c-a928-959d6f450845}, !- Handle
  CRAH Mixed Air Node,                    !- Name
  {b34360ef-bca2-439a-9085-83bb2c8b3c49}, !- Inlet Port
  {f660838b-269f-4ca5-8226-0ad075fae949}; !- Outlet Port

OS:Connection,
  {f9b439dd-8e4c-4f26-9113-e8094e0173ee}, !- Handle
  {e771f2f3-c7b0-4a31-8daf-735bd9f4a3a0}, !- Source Object
  3,                                      !- Outlet Port
  {66ff7c86-a94c-40ab-b7df-f900bfe0df7f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b34360ef-bca2-439a-9085-83bb2c8b3c49}, !- Handle
  {66ff7c86-a94c-40ab-b7df-f900bfe0df7f}, !- Source Object
  5,                                      !- Outlet Port
  {24295456-2ab0-4f9c-a928-959d6f450845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f660838b-269f-4ca5-8226-0ad075fae949}, !- Handle
  {24295456-2ab0-4f9c-a928-959d6f450845}, !- Source Object
  3,                                      !- Outlet Port
  {1ebc3409-86e8-4ead-9f45-0a06076b39f9}, !- Target Object
  12;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {8d469c66-6803-4ebf-9fff-eeef66910b14}, !- Handle
  DataCenter ZN VAV terminal,             !- Name
  {105f1d93-c02a-4f89-a7f6-953da27cc5af}, !- Availability Schedule Name
  {fb34407f-8c28-4a32-8254-9d0361aabeea}, !- Air Outlet Node Name
  {ea9657c6-de9f-4f03-bbff-e94ad8149e3c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {728784e3-a338-4e13-9dbe-d461e760096f}, !- Handle
  DataCenter ZN Return Air Node,          !- Name
  {b3c9ab93-bf2f-47bb-b9d3-29716934c60c}, !- Inlet Port
  {71649d26-0858-487a-a126-631c9195d4ab}; !- Outlet Port

OS:Connection,
  {da391bfc-3844-4b5c-9657-cc0a2aa9de4f}, !- Handle
  {2ba2c385-83d8-41b9-8441-24e321eba7bc}, !- Source Object
  3,                                      !- Outlet Port
  {2f57ba2a-b7cd-43c0-b1c6-54f29612a1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3c9ab93-bf2f-47bb-b9d3-29716934c60c}, !- Handle
  {47ca8690-bfe1-42b4-86b2-05c9a1e4b91a}, !- Source Object
  2,                                      !- Outlet Port
  {728784e3-a338-4e13-9dbe-d461e760096f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71649d26-0858-487a-a126-631c9195d4ab}, !- Handle
  {728784e3-a338-4e13-9dbe-d461e760096f}, !- Source Object
  3,                                      !- Outlet Port
  {e5e7d06f-a4f1-4aef-8e1a-792ec80d1158}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b6061d03-2eb1-4e4e-8f39-d466b6bff415}, !- Handle
  DataCenter ZN VAV terminal Inlet Air Node, !- Name
  {c191ccef-3fa3-4095-bd55-0ba0364dee6b}, !- Inlet Port
  {ea9657c6-de9f-4f03-bbff-e94ad8149e3c}; !- Outlet Port

OS:Connection,
  {c191ccef-3fa3-4095-bd55-0ba0364dee6b}, !- Handle
  {cb7ddbd5-e2d0-42f6-b765-61f99740ac00}, !- Source Object
  3,                                      !- Outlet Port
  {b6061d03-2eb1-4e4e-8f39-d466b6bff415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea9657c6-de9f-4f03-bbff-e94ad8149e3c}, !- Handle
  {b6061d03-2eb1-4e4e-8f39-d466b6bff415}, !- Source Object
  3,                                      !- Outlet Port
  {8d469c66-6803-4ebf-9fff-eeef66910b14}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fb34407f-8c28-4a32-8254-9d0361aabeea}, !- Handle
  {8d469c66-6803-4ebf-9fff-eeef66910b14}, !- Source Object
  3,                                      !- Outlet Port
  {2ba2c385-83d8-41b9-8441-24e321eba7bc}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {319c1cf9-2fc3-486d-a6d2-5b9b471c1c60}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {f80678f7-b356-4da0-9b9f-d03aa0d21bea}, !- Setpoint Node or NodeList Name
  {33e18825-0972-4661-bb4d-682d2773f813}; !- Control Zone Name

OS:ZoneControl:Humidistat,
  {213fe401-4f5e-410b-bb34-58e9dfea7d71}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {fdcfaedd-4b0a-40ea-92d4-b48cd71cc6e7}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {fdcfaedd-4b0a-40ea-92d4-b48cd71cc6e7}, !- Handle
  DataCenter Humidity Setpoint Schedule,  !- Name
  {d4311314-bc66-452a-b9dd-7df2b27822f3}, !- Schedule Type Limits Name
  {4f120e5b-9cbe-4fcd-9d85-147655c56b14}, !- Default Day Schedule Name
  {7e9dbfc4-180c-4e1a-847b-dc00c9de3625}, !- Summer Design Day Schedule Name
  {c8f8e615-95ab-42a9-a816-3290f2a11f4f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f120e5b-9cbe-4fcd-9d85-147655c56b14}, !- Handle
  DataCenter Humidity Setpoint Schedule Default, !- Name
  {d4311314-bc66-452a-b9dd-7df2b27822f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  8;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8f8e615-95ab-42a9-a816-3290f2a11f4f}, !- Handle
  DataCenter Humidity Setpoint Schedule Winter Design Day, !- Name
  {d4311314-bc66-452a-b9dd-7df2b27822f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  8;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e9dbfc4-180c-4e1a-847b-dc00c9de3625}, !- Handle
  DataCenter Humidity Setpoint Schedule Summer Design Day, !- Name
  {d4311314-bc66-452a-b9dd-7df2b27822f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  8;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d4311314-bc66-452a-b9dd-7df2b27822f3}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:Material:NoMass,
  {986f0aa6-60d3-4927-870b-f0a5332a189a}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {581db1ba-bae4-49dc-869c-9d39696ebd49}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {ac84a24b-a27c-4b06-9e96-f4dd010fb224}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c329380c-51fd-4962-8094-0cc85f5eec47}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {015909c3-f15a-4b58-b359-acb8f6d24546}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {5b415d51-4804-4e45-81b1-17d9fedb2844}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {ef11ce3d-ddcb-4d4f-a4cb-e08ec2566cff}, !- Handle
  Foundation F 126 Perim 9754 Area 55742, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  557.41824,                              !- Area {m2}
  97.536;                                 !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {d6e1d773-2134-49b5-a187-eb23be731dfc}, !- Handle
  90.1-2019 - LrgDCHighITE - ASHRAE 169-2013-3A, !- Name
  {39d5267b-dd6d-4f7f-bbb5-208f3b652158}, !- Default Exterior Surface Constructions Name
  {a904c29e-3fef-4930-a62f-d3d6ef7948ea}, !- Default Interior Surface Constructions Name
  {fa1c05e8-e86b-41bc-acf0-384432533f35}, !- Default Ground Contact Surface Constructions Name
  {961ea851-d904-4e13-b54a-76f14f6483ee}, !- Default Exterior SubSurface Constructions Name
  {430c7d3d-dfa5-493e-a759-7a8368e34a19}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {39d5267b-dd6d-4f7f-bbb5-208f3b652158}, !- Handle
  Default Surface Constructions 1,        !- Name
  {f20ed7b6-9819-4137-b921-5d1e357f7bc6}, !- Floor Construction Name
  {80b6bc90-f8a1-4259-a1c8-975e14d1361b}, !- Wall Construction Name
  {78ae2c08-133a-48ca-9b75-acd304346c1d}; !- Roof Ceiling Construction Name

OS:Construction,
  {f20ed7b6-9819-4137-b921-5d1e357f7bc6}, !- Handle
  Typical Insulated Steel Framed Exterior Floor R-26.32, !- Name
  ,                                       !- Surface Rendering Name
  {45f16339-c7ae-4692-af43-d299ef484212}, !- Layer 1
  {0e343e7e-e8ef-4f91-9130-4a3f07dfc1de}, !- Layer 2
  {656b48e6-13c9-4f01-a1be-8d857514c766}, !- Layer 3
  {0e343e7e-e8ef-4f91-9130-4a3f07dfc1de}, !- Layer 4
  {21063d51-1f8e-4c1c-aca4-5688f4cb9d61}; !- Layer 5

OS:Material,
  {45f16339-c7ae-4692-af43-d299ef484212}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0e343e7e-e8ef-4f91-9130-4a3f07dfc1de}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {656b48e6-13c9-4f01-a1be-8d857514c766}, !- Handle
  Typical Insulation R-22.67,             !- Name
  Smooth,                                 !- Roughness
  3.99201065296865,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {21063d51-1f8e-4c1c-aca4-5688f4cb9d61}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fc62f921-006b-4d2b-bac5-5bd8a154b528}, !- Handle
  {f20ed7b6-9819-4137-b921-5d1e357f7bc6}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {80b6bc90-f8a1-4259-a1c8-975e14d1361b}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Name
  ,                                       !- Surface Rendering Name
  {45f16339-c7ae-4692-af43-d299ef484212}, !- Layer 1
  {0e343e7e-e8ef-4f91-9130-4a3f07dfc1de}, !- Layer 2
  {f58ec82a-4b03-4a50-9eea-300623407da3}, !- Layer 3
  {0e343e7e-e8ef-4f91-9130-4a3f07dfc1de}; !- Layer 4

OS:Material:NoMass,
  {f58ec82a-4b03-4a50-9eea-300623407da3}, !- Handle
  Typical Insulation R-10.81,             !- Name
  Smooth,                                 !- Roughness
  1.90342380871961,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1c09423a-d397-4195-9f53-22bff3c35ac6}, !- Handle
  {80b6bc90-f8a1-4259-a1c8-975e14d1361b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {78ae2c08-133a-48ca-9b75-acd304346c1d}, !- Handle
  Typical IEAD Roof - Highly Reflective R-25.64, !- Name
  ,                                       !- Surface Rendering Name
  {bc14c4aa-9591-4609-9ba9-9a987a99b3d4}, !- Layer 1
  {d2ef4a31-a2f6-43a4-82f3-617007e4fef0}, !- Layer 2
  {a971848c-8348-4996-93f9-e6b89d6c11e0}; !- Layer 3

OS:Material,
  {bc14c4aa-9591-4609-9ba9-9a987a99b3d4}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d2ef4a31-a2f6-43a4-82f3-617007e4fef0}, !- Handle
  Typical Insulation R-24.52,             !- Name
  Smooth,                                 !- Roughness
  4.31888712432702,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a971848c-8348-4996-93f9-e6b89d6c11e0}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d77f4b97-40a3-40a2-ac73-1a56fb7d9377}, !- Handle
  {78ae2c08-133a-48ca-9b75-acd304346c1d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a904c29e-3fef-4930-a62f-d3d6ef7948ea}, !- Handle
  Default Surface Constructions 2,        !- Name
  {699224f4-9ab1-49eb-a7ad-bf8973f6e975}, !- Floor Construction Name
  {e98371f6-a746-4f94-9806-1f66c73b7ca1}, !- Wall Construction Name
  {56afd410-fa74-4466-b299-ea58b43e4e67}; !- Roof Ceiling Construction Name

OS:Construction,
  {699224f4-9ab1-49eb-a7ad-bf8973f6e975}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {581db1ba-bae4-49dc-869c-9d39696ebd49}, !- Layer 1
  {986f0aa6-60d3-4927-870b-f0a5332a189a}; !- Layer 2

OS:StandardsInformation:Construction,
  {5f9c9876-9e6f-4d13-beb0-43bbab4d6a44}, !- Handle
  {699224f4-9ab1-49eb-a7ad-bf8973f6e975}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e98371f6-a746-4f94-9806-1f66c73b7ca1}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {c329380c-51fd-4962-8094-0cc85f5eec47}, !- Layer 1
  {c329380c-51fd-4962-8094-0cc85f5eec47}; !- Layer 2

OS:StandardsInformation:Construction,
  {bc94a2af-ce29-4354-8cba-ef037cf10c3e}, !- Handle
  {e98371f6-a746-4f94-9806-1f66c73b7ca1}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {56afd410-fa74-4466-b299-ea58b43e4e67}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {986f0aa6-60d3-4927-870b-f0a5332a189a}, !- Layer 1
  {581db1ba-bae4-49dc-869c-9d39696ebd49}; !- Layer 2

OS:StandardsInformation:Construction,
  {938c2e21-0d28-475f-8667-2c0c1ae61b3b}, !- Handle
  {56afd410-fa74-4466-b299-ea58b43e4e67}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {fa1c05e8-e86b-41bc-acf0-384432533f35}, !- Handle
  Default Surface Constructions 3,        !- Name
  {b25c6602-acea-4580-af57-0f296f48769f}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {b25c6602-acea-4580-af57-0f296f48769f}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {351893d7-96fd-4b54-8bc5-e5057b43fc4b}, !- Layer 1
  {21063d51-1f8e-4c1c-aca4-5688f4cb9d61}; !- Layer 2

OS:Material,
  {351893d7-96fd-4b54-8bc5-e5057b43fc4b}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {49e5cd56-f7c0-4fda-b022-87252a2fd329}, !- Handle
  {b25c6602-acea-4580-af57-0f296f48769f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {961ea851-d904-4e13-b54a-76f14f6483ee}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {430c7d3d-dfa5-493e-a759-7a8368e34a19}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ElectricEquipment:ITE:AirCooled:Definition,
  {a8c59683-7640-473a-9ceb-c6054eda8020}, !- Handle
  IT equipment def,                       !- Name
  FlowControlWithApproachTemperatures,    !- Air Flow Calculation Method
  Watts/Area,                             !- Design Power Input Calculation Method
  0,                                      !- Watts per Unit {W}
  5381.95520835486,                       !- Watts per Space Floor Area {W/m2}
  {c045284f-476a-4134-89da-a3b772608b0e}, !- CPU Power Input Function of Loading and Air Temperature Curve Name
  0.285714285714286,                      !- Design Fan Power Input Fraction
  0.0001,                                 !- Design Fan Air Flow Rate per Power Input {m3/s-W}
  {5ad45a95-561f-43ec-ac3c-c10923de614d}, !- Air Flow Function of Loading and Air Temperature Curve Name
  {e62186c0-7551-49a3-a81a-4205bc066196}, !- Fan Power Input Function of Flow Curve Name
  22.5,                                   !- Design Entering Air Temperature {C}
  ,                                       !- Environmental Class
  ,                                       !- Air Inlet Connection Type
  ,                                       !- Design Recirculation Fraction
  ,                                       !- Recirculation Function of Loading and Supply Temperature Curve Name
  ,                                       !- Design Electric Power Supply Efficiency
  ,                                       !- Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
  ,                                       !- Fraction of Electric Power Supply Losses to Zone
  9.43,                                   !- Supply Temperature Difference {deltaC}
  {da90a86d-5060-43fd-9c16-e60511d60eeb}, !- Supply Temperature Difference Schedule
  -7.55,                                  !- Return Temperature Difference {deltaC}
  {159c61db-6a2a-4fb6-ab0a-34b977cc22ad}; !- Return Temperature Difference Schedule

OS:Curve:Biquadratic,
  {c045284f-476a-4134-89da-a3b772608b0e}, !- Handle
  Curve Biquadratic 3,                    !- Name
  -0.035289,                              !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0015684,                              !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  -10,                                    !- Minimum Value of y
  99;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {5ad45a95-561f-43ec-ac3c-c10923de614d}, !- Handle
  Curve Biquadratic 4,                    !- Name
  -1.025,                                 !- Coefficient1 Constant
  0.9,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.05,                                   !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  -10,                                    !- Minimum Value of y
  99;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e62186c0-7551-49a3-a81a-4205bc066196}, !- Handle
  Curve Quadratic 2,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  99;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {da90a86d-5060-43fd-9c16-e60511d60eeb}, !- Handle
  LargeDataCenterHighITE SupplyApproachTemp_SCH, !- Name
  {4121eb6a-2a31-4eae-95e5-8f03d04a29fd}, !- Schedule Type Limits Name
  {d2797cee-2cb0-436b-8a97-f6e5269e5ffa}, !- Default Day Schedule Name
  {77242af4-faed-4574-9302-22e8adcd24c3}, !- Summer Design Day Schedule Name
  {46d796f4-f247-4581-a0de-0505a98aa6db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2797cee-2cb0-436b-8a97-f6e5269e5ffa}, !- Handle
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Name
  {4121eb6a-2a31-4eae-95e5-8f03d04a29fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9.43;                                   !- Value Until Time 1

OS:Schedule:Day,
  {46d796f4-f247-4581-a0de-0505a98aa6db}, !- Handle
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- Name
  {4121eb6a-2a31-4eae-95e5-8f03d04a29fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9.43;                                   !- Value Until Time 1

OS:Schedule:Day,
  {77242af4-faed-4574-9302-22e8adcd24c3}, !- Handle
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- Name
  {4121eb6a-2a31-4eae-95e5-8f03d04a29fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9.43;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {7a1913a8-c031-48b9-b794-9193fcf9a6d9}, !- Handle
  Schedule Rule 13,                       !- Name
  {da90a86d-5060-43fd-9c16-e60511d60eeb}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ee947c0b-31bf-45b8-b37e-cd921c719abf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee947c0b-31bf-45b8-b37e-cd921c719abf}, !- Handle
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Name
  {4121eb6a-2a31-4eae-95e5-8f03d04a29fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10.61;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {7f274dbf-593b-47cb-bce2-9739ae67da26}, !- Handle
  Schedule Rule 14,                       !- Name
  {da90a86d-5060-43fd-9c16-e60511d60eeb}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b051a247-ee91-4948-8b05-2e4b64170107}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b051a247-ee91-4948-8b05-2e4b64170107}, !- Handle
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Name
  {4121eb6a-2a31-4eae-95e5-8f03d04a29fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10.21;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {82595032-0f49-499e-96ee-bf1ed1ddb5d4}, !- Handle
  Schedule Rule 15,                       !- Name
  {da90a86d-5060-43fd-9c16-e60511d60eeb}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {a862361e-93ee-41e1-af22-57919f389f4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a862361e-93ee-41e1-af22-57919f389f4d}, !- Handle
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Name
  {4121eb6a-2a31-4eae-95e5-8f03d04a29fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9.82;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {37165b03-8d1b-4dc8-a365-a6ab4d1a1846}, !- Handle
  Schedule Rule 16,                       !- Name
  {da90a86d-5060-43fd-9c16-e60511d60eeb}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {9697a6ea-4816-4a9a-bdc6-99055bb60268}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9697a6ea-4816-4a9a-bdc6-99055bb60268}, !- Handle
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Name
  {4121eb6a-2a31-4eae-95e5-8f03d04a29fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9.43;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ee8b8341-00cc-43af-b464-7ae4cbfd7cd4}, !- Handle
  Schedule Rule 17,                       !- Name
  {da90a86d-5060-43fd-9c16-e60511d60eeb}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6816fd00-a6f8-4458-915c-d4478c40c53a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6816fd00-a6f8-4458-915c-d4478c40c53a}, !- Handle
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Name
  {4121eb6a-2a31-4eae-95e5-8f03d04a29fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10.61;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {48772053-ff4a-46bf-aeef-5b5976175a1b}, !- Handle
  Schedule Rule 18,                       !- Name
  {da90a86d-5060-43fd-9c16-e60511d60eeb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {10c395f8-7cf8-4ad8-b177-99dfa5340466}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {10c395f8-7cf8-4ad8-b177-99dfa5340466}, !- Handle
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Name
  {4121eb6a-2a31-4eae-95e5-8f03d04a29fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10.21;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {325b086e-7d79-4985-8111-f8e91c54f6d0}, !- Handle
  Schedule Rule 19,                       !- Name
  {da90a86d-5060-43fd-9c16-e60511d60eeb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b2d88146-9283-473d-bc8f-0f7eb36b9aa5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2d88146-9283-473d-bc8f-0f7eb36b9aa5}, !- Handle
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Name
  {4121eb6a-2a31-4eae-95e5-8f03d04a29fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9.82;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {025b411c-a3f2-4c08-8e98-ec7c2c3b5eb9}, !- Handle
  Schedule Rule 20,                       !- Name
  {da90a86d-5060-43fd-9c16-e60511d60eeb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0e1ff303-4f1f-4424-b6a2-2dafb5a4ac84}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e1ff303-4f1f-4424-b6a2-2dafb5a4ac84}, !- Handle
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Name
  {4121eb6a-2a31-4eae-95e5-8f03d04a29fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9.43;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c976da3b-07a6-4663-9e76-a729c3a6406f}, !- Handle
  Schedule Rule 21,                       !- Name
  {da90a86d-5060-43fd-9c16-e60511d60eeb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e6c807a9-80bc-48c1-93d5-8a9e140f7dc0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e6c807a9-80bc-48c1-93d5-8a9e140f7dc0}, !- Handle
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Name
  {4121eb6a-2a31-4eae-95e5-8f03d04a29fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10.61;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {0a012782-4693-40f1-bfed-111795be624c}, !- Handle
  Schedule Rule 22,                       !- Name
  {da90a86d-5060-43fd-9c16-e60511d60eeb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {70a8278f-0d04-48a5-aed6-d3bd3443a354}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70a8278f-0d04-48a5-aed6-d3bd3443a354}, !- Handle
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Name
  {4121eb6a-2a31-4eae-95e5-8f03d04a29fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10.21;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {8e7dc15c-a766-4763-a523-9f379ad17924}, !- Handle
  Schedule Rule 23,                       !- Name
  {da90a86d-5060-43fd-9c16-e60511d60eeb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {11275d88-316a-49ec-8178-d455990b3252}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {11275d88-316a-49ec-8178-d455990b3252}, !- Handle
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Name
  {4121eb6a-2a31-4eae-95e5-8f03d04a29fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9.82;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4d3599e3-07a4-4ca9-a78c-cecda8f936a0}, !- Handle
  Schedule Rule 24,                       !- Name
  {da90a86d-5060-43fd-9c16-e60511d60eeb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {322e2f79-2faf-4b91-a90b-4fa43e6acd73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {322e2f79-2faf-4b91-a90b-4fa43e6acd73}, !- Handle
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Name
  {4121eb6a-2a31-4eae-95e5-8f03d04a29fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9.43;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4121eb6a-2a31-4eae-95e5-8f03d04a29fd}, !- Handle
  Temperature 1,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {159c61db-6a2a-4fb6-ab0a-34b977cc22ad}, !- Handle
  LargeDataCenterHighITE ReturnApproachTemp_SCH, !- Name
  {b2b26524-7728-444d-b7c7-1d9063a1e2d6}, !- Schedule Type Limits Name
  {3b1048df-f35f-48a4-9fc7-7b6ce1fd914b}, !- Default Day Schedule Name
  {92abae5e-93fc-461c-97dc-a730176ae628}, !- Summer Design Day Schedule Name
  {6262dbce-0855-43b5-b6f7-e10a5c1a4d06}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b1048df-f35f-48a4-9fc7-7b6ce1fd914b}, !- Handle
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Name
  {b2b26524-7728-444d-b7c7-1d9063a1e2d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -7.55;                                  !- Value Until Time 1

OS:Schedule:Day,
  {6262dbce-0855-43b5-b6f7-e10a5c1a4d06}, !- Handle
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- Name
  {b2b26524-7728-444d-b7c7-1d9063a1e2d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -7.55;                                  !- Value Until Time 1

OS:Schedule:Day,
  {92abae5e-93fc-461c-97dc-a730176ae628}, !- Handle
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- Name
  {b2b26524-7728-444d-b7c7-1d9063a1e2d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -7.55;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {4ff0dfd3-c7b7-4378-8809-289dde0db737}, !- Handle
  Schedule Rule 25,                       !- Name
  {159c61db-6a2a-4fb6-ab0a-34b977cc22ad}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {cd863998-ddd1-4265-9f1e-46ce81733114}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd863998-ddd1-4265-9f1e-46ce81733114}, !- Handle
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Name
  {b2b26524-7728-444d-b7c7-1d9063a1e2d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -7.09;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {7be94aa5-9e71-4010-bb2d-8f127648f629}, !- Handle
  Schedule Rule 26,                       !- Name
  {159c61db-6a2a-4fb6-ab0a-34b977cc22ad}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {2b445e46-f026-43c6-a0bb-2fcd7c86d176}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2b445e46-f026-43c6-a0bb-2fcd7c86d176}, !- Handle
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Name
  {b2b26524-7728-444d-b7c7-1d9063a1e2d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -7.24;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {e49cf7ff-f5ec-4fff-82e8-a81abd1f8e5e}, !- Handle
  Schedule Rule 27,                       !- Name
  {159c61db-6a2a-4fb6-ab0a-34b977cc22ad}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {54e43c2a-7c8a-43b5-b283-5e96e3d2a5d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54e43c2a-7c8a-43b5-b283-5e96e3d2a5d8}, !- Handle
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Name
  {b2b26524-7728-444d-b7c7-1d9063a1e2d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -7.4;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4e74c1a8-ed9d-429b-bf31-2e85b3c0be58}, !- Handle
  Schedule Rule 28,                       !- Name
  {159c61db-6a2a-4fb6-ab0a-34b977cc22ad}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {4e4a6060-0838-4abc-a7c1-7847df406102}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4e4a6060-0838-4abc-a7c1-7847df406102}, !- Handle
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Name
  {b2b26524-7728-444d-b7c7-1d9063a1e2d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -7.55;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {3106472f-0c67-4094-9267-e1cc23529eb7}, !- Handle
  Schedule Rule 29,                       !- Name
  {159c61db-6a2a-4fb6-ab0a-34b977cc22ad}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0e4e614f-ce03-4ad6-943b-9c954dba35e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e4e614f-ce03-4ad6-943b-9c954dba35e0}, !- Handle
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Name
  {b2b26524-7728-444d-b7c7-1d9063a1e2d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -7.09;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {80f283a0-dc39-46a8-b25c-24b85e4d6134}, !- Handle
  Schedule Rule 30,                       !- Name
  {159c61db-6a2a-4fb6-ab0a-34b977cc22ad}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2ce0d25d-ea54-460d-9d62-46c3e1c3d97a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2ce0d25d-ea54-460d-9d62-46c3e1c3d97a}, !- Handle
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Name
  {b2b26524-7728-444d-b7c7-1d9063a1e2d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -7.24;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {36672239-7736-4393-9527-ffa23478efac}, !- Handle
  Schedule Rule 31,                       !- Name
  {159c61db-6a2a-4fb6-ab0a-34b977cc22ad}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {16996854-8803-4413-83a2-57e477858213}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16996854-8803-4413-83a2-57e477858213}, !- Handle
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Name
  {b2b26524-7728-444d-b7c7-1d9063a1e2d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -7.4;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b87c1943-8e47-4463-a703-77adad79e542}, !- Handle
  Schedule Rule 32,                       !- Name
  {159c61db-6a2a-4fb6-ab0a-34b977cc22ad}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2ec0be26-3669-493d-9e32-e98206ba44da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ec0be26-3669-493d-9e32-e98206ba44da}, !- Handle
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Name
  {b2b26524-7728-444d-b7c7-1d9063a1e2d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -7.55;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {26ed6f88-090d-4b9c-bc30-f4e8dbba12e2}, !- Handle
  Schedule Rule 33,                       !- Name
  {159c61db-6a2a-4fb6-ab0a-34b977cc22ad}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b2392558-68b1-41a7-8cbf-86881cb6ed1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b2392558-68b1-41a7-8cbf-86881cb6ed1b}, !- Handle
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Name
  {b2b26524-7728-444d-b7c7-1d9063a1e2d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -7.09;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {fb9c8d31-f84b-4c24-9f12-915a29449064}, !- Handle
  Schedule Rule 34,                       !- Name
  {159c61db-6a2a-4fb6-ab0a-34b977cc22ad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {623565a8-149f-4505-8f85-155ee92f112c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {623565a8-149f-4505-8f85-155ee92f112c}, !- Handle
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Name
  {b2b26524-7728-444d-b7c7-1d9063a1e2d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -7.24;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {405a59b1-af49-4043-bbf3-8c97ed88c3e2}, !- Handle
  Schedule Rule 35,                       !- Name
  {159c61db-6a2a-4fb6-ab0a-34b977cc22ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5dc99e81-42e3-4410-85ba-b8113ff8f8b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5dc99e81-42e3-4410-85ba-b8113ff8f8b1}, !- Handle
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Name
  {b2b26524-7728-444d-b7c7-1d9063a1e2d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -7.4;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ba76d167-8d02-4b06-9ccd-3a7a5b6644c9}, !- Handle
  Schedule Rule 36,                       !- Name
  {159c61db-6a2a-4fb6-ab0a-34b977cc22ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5119d073-2f86-4b85-ab96-9c01a7745243}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5119d073-2f86-4b85-ab96-9c01a7745243}, !- Handle
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Name
  {b2b26524-7728-444d-b7c7-1d9063a1e2d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -7.55;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b2b26524-7728-444d-b7c7-1d9063a1e2d6}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ElectricEquipment:ITE:AirCooled,
  {99c3e951-ec64-44ae-bd10-c450d420e3aa}, !- Handle
  LargeDataCenterHighITE StandaloneDataCenter IT equipment, !- Name
  {a8c59683-7640-473a-9ceb-c6054eda8020}, !- Electric Equipment ITE AirCooled Definition Name
  {32101607-7c10-433c-8075-c6350c927a3e}, !- Space or SpaceType Name
  {1158aa2b-2beb-4ca2-a756-802e50253df6}, !- Design Power Input Schedule Name
  {105f1d93-c02a-4f89-a7f6-953da27cc5af}; !- CPU Loading Schedule Name

OS:Material,
  {8c0da9d9-36ab-4ead-8951-19325253486d}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:RunPeriodControl:DaylightSavingTime,
  {05066755-0667-401c-95ab-b51f6e2bd7f9}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {6666e5ca-5589-4e8d-85d2-89aac635786e}, !- Handle
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {143a31b8-5c6b-4f32-a893-b68be7c3c1f2}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {792fed16-28a7-4764-9499-08ce94a87f48}, !- Handle
  {d76c7a72-4ec9-4776-92ba-c856e7de3519}; !- Object Name

OS:Curve:Biquadratic,
  {b796945f-8027-4834-8ba0-8822da320d83}, !- Handle
  WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT, !- Name
  0.536234,                               !- Coefficient1 Constant
  0.005581,                               !- Coefficient2 x
  -0.0013654,                             !- Coefficient3 x**2
  0.0488966,                              !- Coefficient4 y
  -0.0012018,                             !- Coefficient5 y**2
  0.0010523,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {22da7eb3-9ff2-48e3-a6d8-b8c0c62ea63c}, !- Handle
  WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT, !- Name
  1.0821822,                              !- Coefficient1 Constant
  0.0042977,                              !- Coefficient2 x
  -0.0013182,                             !- Coefficient3 x**2
  -0.0260781,                             !- Coefficient4 y
  0.0008256,                              !- Coefficient5 y**2
  -0.0006013,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {eb8ef565-d715-46c1-b08a-5ff35fd0dd5b}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output


OS:OutputControl:Timestamp,
  {a89e74ac-a8fc-4e91-9759-73810c59acc0}, !- Handle
  Yes,                                    !- ISO 8601 Format
  Yes;                                    !- Timestamp at Beginning of Interval

OS:Output:Variable,
  {2ad8e570-5046-47a2-9b34-cb78ee4ab5ef}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Chiller COP,                            !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {11793aff-1b20-41e8-8492-4eb9a4f464c1}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Chiller Condenser Heat Transfer Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {125864cf-45fa-47a9-99b9-e8c05e829bcb}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Chiller Condenser Heat Transfer Rate,   !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {0c6eed39-1d7e-4b4e-924b-4d8c0410043e}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Chiller Cycling Ratio,                  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {787113dd-e7c0-4488-b790-2b281fc21dce}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {d3b6de2e-9efd-4a1b-a103-2250aac0268d}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Chiller Electricity Rate,               !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {dc9e0fb6-891f-46bc-849d-209638539f10}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Cooling Energy,      !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {2e7a39d1-cb82-4ed4-8aa8-2723657bd4d8}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {d71dd69c-3e64-4d88-a09d-d978f1ef57ff}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Inlet Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {268c95b6-d0d3-404a-8061-3214b2473b86}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Chiller Evaporator Mass Flow Rate,      !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {1b9eae57-c33c-40fc-8cde-faa36fc2a057}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Chiller Evaporator Outlet Temperature,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {9e514b3a-e5e6-46b1-b8a9-17f579642d33}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Chiller False Load Heat Transfer Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ea0e43c4-8b66-4e0d-b38a-caf2154acae9}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller False Load Heat Transfer Rate,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {fed62916-bd79-4b72-ba6d-3d76e6c8bc15}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Part Load Ratio,                !- Variable Name
  Timestep;                               !- Reporting Frequency


OS:Output:Variable,
  {36f822f6-6ba3-4fe1-80c5-96202a3cec26}, !- Handle
  Output Variable 21,                     !- Name
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency